  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebb07abb-8ed8-419f-8ba3-63d0f886ffe2}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {25703812-d967-4d76-b887-122c7eddfaa3}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07a8a471-5eb9-4344-bd4d-dc06e64c8a07}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {25703812-d967-4d76-b887-122c7eddfaa3}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54effe85-dbef-4e48-8714-064ca06f8b5f}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {25703812-d967-4d76-b887-122c7eddfaa3}, !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859abda3-ba32-463a-af6e-285e801de916}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {25703812-d967-4d76-b887-122c7eddfaa3}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e14a2b3-a2cd-40a7-bc78-e31295d50ddf}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {25703812-d967-4d76-b887-122c7eddfaa3}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {0a5280b8-40bf-4a65-b65c-af18449aa867}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3f984c3-d349-44b2-83c0-bd2dd7a32a5a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f6de3a2-9162-4a9c-97c4-f6cd08f876f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c6192ce-679c-49e6-85fc-7a20cd276099}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec88c6da-6e78-4f4d-b25f-a1d92bd19d7f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f636524-16ff-4802-b457-b2654445b4ec}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffaa102f-f816-4221-b687-e0795e6e5b97}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f377ff2-c38d-4d7b-9425-bf092c5b356a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {652e5576-2995-4c60-a87d-afdebf98e3ff}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60ea9409-e99b-48dc-af91-04ff5f031879}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {978d55ac-0e1e-485d-ba58-77b96b528720}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c9222db-6eae-46ad-9ddf-7a0364994c8f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30b605bc-a828-45f3-941c-bea7bba1fc13}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9607ecca-10f3-4c0f-b7e9-45d5841e2bae}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a04b55a5-dc3b-4752-96bb-03ff49db8b30}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21dccb04-38f3-43be-ab3f-8c42b2236858}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be064bd4-799a-4e57-8f14-a544bca2cd2f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a08f2682-8d4f-4704-bb8f-312446758ef6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d24b9a6a-9daf-41ab-b24d-b8b9407db7c1}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d20f3ae-28eb-4aee-972b-f45309014f0d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f57dd7d8-744b-432a-b396-4f3f21570987}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46f3a387-bc5a-45ff-8312-647c1dacd06e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2166b69a-4e75-477b-8ea2-f4123c48d817}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01a0ebdf-4cf0-48da-ba71-0be657d89ee8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {742a48ad-36a0-42b8-ba5d-f90aae04f06f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f229558d-8ef2-4cb8-9365-9fefa6548eda}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fc6d39d-a379-411a-a523-5a253f94c884}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63f60e4a-7fd9-41fd-b8a8-f78714a90f2f}, !- Zone Air Inlet Port List
  {68b561f1-aaf0-444d-afcd-060bbc50a037}, !- Zone Air Exhaust Port List
  {408d8a61-8d6b-4d04-bebb-578032a7f30e}, !- Zone Air Node Name
  {74bf8aa9-1d04-492a-a1e3-af261a66bfc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {119c2ebb-2762-4106-a26a-ee496f40e84a}, !- Group Rendering Name
  {5ba9f3d4-9466-4d98-8af6-90f57c4ca3d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbc85d81-3021-4969-87bc-14ac88fbb089}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {408d8a61-8d6b-4d04-bebb-578032a7f30e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408d8a61-8d6b-4d04-bebb-578032a7f30e}, !- Handle
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- Source Object
  11,                                     !- Outlet Port
  {cbc85d81-3021-4969-87bc-14ac88fbb089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63f60e4a-7fd9-41fd-b8a8-f78714a90f2f}, !- Handle
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- HVAC Component
  {b7ea30b3-c20a-4d1b-96d8-955850ee323b}; !- Port 1

OS:PortList,
  {68b561f1-aaf0-444d-afcd-060bbc50a037}, !- Handle
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}; !- HVAC Component

OS:PortList,
  {74bf8aa9-1d04-492a-a1e3-af261a66bfc6}, !- Handle
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- HVAC Component
  {3561f4ee-1a26-46c0-9366-d1e6fa6c3cfd}; !- Port 1

OS:Sizing:Zone,
  {f9fee867-9cdf-424d-bff2-be8e574de32c}, !- Handle
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0312c5e1-bfff-49de-832c-30104dd5468f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {1e42252d-e2c3-4a81-bcd5-69eceb8b3e23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7a29275-0b33-489e-9079-7580edaa21a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ffe7ed5-a6ec-4efe-9217-b12f22f90424}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5ba9f3d4-9466-4d98-8af6-90f57c4ca3d0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6df10a4-23fe-4d50-a4d8-77317f37a4bc}, !- Zone Air Inlet Port List
  {dae432e2-38ec-4510-a985-518e22013471}, !- Zone Air Exhaust Port List
  {38bccbb7-3028-40ed-85fe-3152c91b6da5}, !- Zone Air Node Name
  {62f0f852-05b5-406c-8218-7899c1b5c149}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f02230ba-0105-493a-9273-fbef413af701}, !- Group Rendering Name
  {ace3f364-7a26-4a15-a8fb-8c3a6220f3ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11ab65c4-0475-4619-b710-b2a874ecb2f5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {38bccbb7-3028-40ed-85fe-3152c91b6da5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38bccbb7-3028-40ed-85fe-3152c91b6da5}, !- Handle
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- Source Object
  11,                                     !- Outlet Port
  {11ab65c4-0475-4619-b710-b2a874ecb2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6df10a4-23fe-4d50-a4d8-77317f37a4bc}, !- Handle
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- HVAC Component
  {18b7cd9f-9545-4f3e-aef4-fe524ab3093b}; !- Port 1

OS:PortList,
  {dae432e2-38ec-4510-a985-518e22013471}, !- Handle
  {9808a57b-b76c-443a-87d0-e76dcefb7336}; !- HVAC Component

OS:PortList,
  {62f0f852-05b5-406c-8218-7899c1b5c149}, !- Handle
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- HVAC Component
  {28a2d8a0-47b6-42f1-b439-ef871d5ce4ee}; !- Port 1

OS:Sizing:Zone,
  {3deb15ee-cb4b-40e8-aa57-39a26ccec4c1}, !- Handle
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7932a9f8-bca0-46d1-8a27-c4583237fa6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {9808a57b-b76c-443a-87d0-e76dcefb7336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6947732a-4ab6-40c5-b48b-d32f106fabe1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e66c8249-2745-4a0a-8f4d-9168bec524c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ace3f364-7a26-4a15-a8fb-8c3a6220f3ed}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2cd0faa-f078-4e1b-8e7e-f7c06c8c705a}, !- Zone Air Inlet Port List
  {d6e272b1-80e0-4837-95dc-2f19f6dd4cec}, !- Zone Air Exhaust Port List
  {0144623a-50aa-47ef-89cb-f48070ca2cc5}, !- Zone Air Node Name
  {da8bc4fb-2058-492c-b1ed-6f059d138dac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78ff9fad-e419-4640-8a38-5069c38cc8d1}, !- Group Rendering Name
  {7bfbd5ec-e777-48da-bbef-ce070df701d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48eff09b-0e03-4006-bab5-c7e4f8195ddc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {0144623a-50aa-47ef-89cb-f48070ca2cc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0144623a-50aa-47ef-89cb-f48070ca2cc5}, !- Handle
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- Source Object
  11,                                     !- Outlet Port
  {48eff09b-0e03-4006-bab5-c7e4f8195ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2cd0faa-f078-4e1b-8e7e-f7c06c8c705a}, !- Handle
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- HVAC Component
  {5bbe14be-85fd-4f04-966d-871fa96e3b6f}; !- Port 1

OS:PortList,
  {d6e272b1-80e0-4837-95dc-2f19f6dd4cec}, !- Handle
  {36112282-ce44-4ff3-910e-22fa182a4a7f}; !- HVAC Component

OS:PortList,
  {da8bc4fb-2058-492c-b1ed-6f059d138dac}, !- Handle
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- HVAC Component
  {58cee5aa-51e3-45ee-bc29-7632d0828b93}; !- Port 1

OS:Sizing:Zone,
  {af4184dc-71b3-47ef-ba4a-5e84bbe1099a}, !- Handle
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {785f652c-bdff-4058-a197-6c1912aac96b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {36112282-ce44-4ff3-910e-22fa182a4a7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93edaca8-4842-465b-a1fe-b7fa353731c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd016617-323b-44d4-bc1a-d8b5f07f5697}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7bfbd5ec-e777-48da-bbef-ce070df701d0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceb936f2-7bed-437c-823c-183208f0ffc1}, !- Zone Air Inlet Port List
  {c1fd3209-fa92-4f8b-94e7-004ca89eb922}, !- Zone Air Exhaust Port List
  {2ddb877b-6a33-4a05-9bc2-d87160c07d3d}, !- Zone Air Node Name
  {99c4b290-f247-4301-abdb-5bef2ee0a22f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f70db34-107c-49d7-b636-386c1799c27e}, !- Group Rendering Name
  {023a97dc-a91f-4b9e-a37e-ac36d33674fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f09a0053-8c5c-4165-bc6b-d3c5977dff98}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone Air Node, !- Name
  {2ddb877b-6a33-4a05-9bc2-d87160c07d3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ddb877b-6a33-4a05-9bc2-d87160c07d3d}, !- Handle
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- Source Object
  11,                                     !- Outlet Port
  {f09a0053-8c5c-4165-bc6b-d3c5977dff98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceb936f2-7bed-437c-823c-183208f0ffc1}, !- Handle
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- HVAC Component
  {90b02dcc-f5e8-4df2-be96-3041264041c5}; !- Port 1

OS:PortList,
  {c1fd3209-fa92-4f8b-94e7-004ca89eb922}, !- Handle
  {b0927bf1-1d85-422c-9d24-84067b44f823}; !- HVAC Component

OS:PortList,
  {99c4b290-f247-4301-abdb-5bef2ee0a22f}, !- Handle
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- HVAC Component
  {dbdb99c7-0c87-413e-bf35-6967ad5a113c}; !- Port 1

OS:Sizing:Zone,
  {f1c4f92d-0e99-4d23-a0ed-b72a9f4e8288}, !- Handle
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c25bcc2-739e-47b6-97bb-9232a7a102f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {b0927bf1-1d85-422c-9d24-84067b44f823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5299f2b2-446f-4289-be0d-b92cf8d7e594}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81c5c0e3-6b5e-4df0-9f58-a54f95427f6d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {023a97dc-a91f-4b9e-a37e-ac36d33674fd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a74c8c8b-a759-4488-b6ff-2941a6c11471}, !- Zone Air Inlet Port List
  {564ea339-f007-4aa4-ba32-bd3901b83ebc}, !- Zone Air Exhaust Port List
  {3c25497b-cc01-47c8-a68f-ba6e616993a7}, !- Zone Air Node Name
  {d223a844-72a2-4b41-b09c-fd2b98870a01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3657510-6528-43c3-965b-f885f403a9b0}, !- Group Rendering Name
  {31a06467-2b98-4ce0-9a82-f74f2ff24e6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b19fee27-2f21-4ea3-b56e-c95b6e0c89f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone Air Node, !- Name
  {3c25497b-cc01-47c8-a68f-ba6e616993a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c25497b-cc01-47c8-a68f-ba6e616993a7}, !- Handle
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- Source Object
  11,                                     !- Outlet Port
  {b19fee27-2f21-4ea3-b56e-c95b6e0c89f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a74c8c8b-a759-4488-b6ff-2941a6c11471}, !- Handle
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- HVAC Component
  {b326bc57-e07e-4bd1-84d2-893039b967cf}; !- Port 1

OS:PortList,
  {564ea339-f007-4aa4-ba32-bd3901b83ebc}, !- Handle
  {c7d0f518-4996-46f2-bf74-c32c32b43734}; !- HVAC Component

OS:PortList,
  {d223a844-72a2-4b41-b09c-fd2b98870a01}, !- Handle
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- HVAC Component
  {edc3c12d-9980-4ccf-a80d-e19a1097cdd4}; !- Port 1

OS:Sizing:Zone,
  {e023a5f7-f9e9-4ffd-81de-f5e887bec453}, !- Handle
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96844308-23f8-41d8-a438-4cf16c750da7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {c7d0f518-4996-46f2-bf74-c32c32b43734}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee000e82-c3e0-4628-8a89-2f9f9fcbc302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3c20c8ba-e540-4e2c-8898-1a45c8fd01d1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {31a06467-2b98-4ce0-9a82-f74f2ff24e6d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf632985-72a4-4ae2-b5bd-13b33feaa2b3}, !- Zone Air Inlet Port List
  {c05ec64c-59ad-4fcf-9043-58d190864688}, !- Zone Air Exhaust Port List
  {42a3b557-f1b9-4308-8109-29732eb9b23f}, !- Zone Air Node Name
  {79b9207a-7d55-4a2a-951b-c30fff0fb67f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c982b3c7-617b-4c0c-8c82-7c3dd8ce4cde}, !- Group Rendering Name
  {e5bc1f49-a47a-403e-b0de-479623fe036b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e977df20-bb44-4ac6-be00-2be48bbd36ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone Air Node, !- Name
  {42a3b557-f1b9-4308-8109-29732eb9b23f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42a3b557-f1b9-4308-8109-29732eb9b23f}, !- Handle
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- Source Object
  11,                                     !- Outlet Port
  {e977df20-bb44-4ac6-be00-2be48bbd36ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf632985-72a4-4ae2-b5bd-13b33feaa2b3}, !- Handle
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- HVAC Component
  {6a250568-6d04-4505-9063-4e97bba8e146}; !- Port 1

OS:PortList,
  {c05ec64c-59ad-4fcf-9043-58d190864688}, !- Handle
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}; !- HVAC Component

OS:PortList,
  {79b9207a-7d55-4a2a-951b-c30fff0fb67f}, !- Handle
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- HVAC Component
  {a2471455-883b-4b18-be65-867fe64d065b}; !- Port 1

OS:Sizing:Zone,
  {5e2858f7-6193-4366-988b-27ea883b43d0}, !- Handle
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {303f4f97-65e9-4a26-ae30-42c0a6f7b29b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {628941d4-0d7c-4b31-8e77-2264b0c7a585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6de9f3e-3b78-471e-a5ae-fc7908bbaabd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d83ea91c-862f-4d6b-a80a-117487ef8ad3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5bc1f49-a47a-403e-b0de-479623fe036b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abbf70a4-0744-4463-91ab-e5814c87d8b1}, !- Zone Air Inlet Port List
  {fe2782da-3c2b-4ab0-8366-8a17c7da54de}, !- Zone Air Exhaust Port List
  {c2f4d11c-9053-471f-a9ad-da97d68f3779}, !- Zone Air Node Name
  {8422bfd5-ef3c-45ca-aa60-16e8c3eed29a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b583325d-dc3f-49cb-b0f7-c6f0fde1f155}, !- Group Rendering Name
  {886bc2ec-317d-46eb-ba3c-7e70a43330ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88ecb8e8-9f00-4402-b89c-5f24b0ba16ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone Air Node, !- Name
  {c2f4d11c-9053-471f-a9ad-da97d68f3779}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2f4d11c-9053-471f-a9ad-da97d68f3779}, !- Handle
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- Source Object
  11,                                     !- Outlet Port
  {88ecb8e8-9f00-4402-b89c-5f24b0ba16ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abbf70a4-0744-4463-91ab-e5814c87d8b1}, !- Handle
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- HVAC Component
  {89f43d1f-45cc-48b7-b622-164b0f1d8b71}; !- Port 1

OS:PortList,
  {fe2782da-3c2b-4ab0-8366-8a17c7da54de}, !- Handle
  {12f3e0cd-e599-4c5d-9123-b674135619ce}; !- HVAC Component

OS:PortList,
  {8422bfd5-ef3c-45ca-aa60-16e8c3eed29a}, !- Handle
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- HVAC Component
  {a5f4998c-a34d-4419-a407-28fd6860cc8c}; !- Port 1

OS:Sizing:Zone,
  {4ad9cce6-9619-41bb-8237-ad0d3190d5da}, !- Handle
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dff906f3-efb8-4b10-8a1f-944272710f99}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {12f3e0cd-e599-4c5d-9123-b674135619ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bb64acd-cc51-4a32-9180-47f6c466cfc4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f71c2eef-28f3-49af-9be1-b9ff06a07cc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {886bc2ec-317d-46eb-ba3c-7e70a43330ef}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80c3516a-2fe5-4f45-a65f-ac9c4a1e6bb4}, !- Zone Air Inlet Port List
  {aaa8a2b4-7c55-490f-832a-2c7c1df6e105}, !- Zone Air Exhaust Port List
  {c554db9a-0d57-401f-8231-8833980b61e5}, !- Zone Air Node Name
  {f824d54b-92fa-4c39-9185-3eaf54641a33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bde9a44-2966-49ba-ac95-9c08f4a133b1}, !- Group Rendering Name
  {bd893b8b-4db9-4053-b48f-a6b4c1d035ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {348c74a3-4881-4ff9-a07f-38e55fde5161}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone Air Node, !- Name
  {c554db9a-0d57-401f-8231-8833980b61e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c554db9a-0d57-401f-8231-8833980b61e5}, !- Handle
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- Source Object
  11,                                     !- Outlet Port
  {348c74a3-4881-4ff9-a07f-38e55fde5161}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80c3516a-2fe5-4f45-a65f-ac9c4a1e6bb4}, !- Handle
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- HVAC Component
  {3cd70145-bdb1-4041-9ae1-afc0309bfc29}; !- Port 1

OS:PortList,
  {aaa8a2b4-7c55-490f-832a-2c7c1df6e105}, !- Handle
  {493a5b12-a244-4410-ba02-c4c69dd80fda}; !- HVAC Component

OS:PortList,
  {f824d54b-92fa-4c39-9185-3eaf54641a33}, !- Handle
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- HVAC Component
  {5119821b-72f2-4a4d-8f4a-b6b6f21ab8bf}; !- Port 1

OS:Sizing:Zone,
  {45babf22-2ab7-4f10-9b02-9ee2cd6ada1f}, !- Handle
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4e0449c0-fee6-48d8-8226-d05e069b998f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {493a5b12-a244-4410-ba02-c4c69dd80fda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd59ef92-266c-4f81-8036-3ebc9a41344f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b93638e8-51dc-4fe1-8318-3ec60a2e01e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bd893b8b-4db9-4053-b48f-a6b4c1d035ea}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3db31972-4e89-41c9-8f52-904c78cc5ef2}, !- Zone Air Inlet Port List
  {7b31b80d-e852-4ebb-bf25-e09ba1b5425c}, !- Zone Air Exhaust Port List
  {e74e5277-f86c-41c0-9c38-4eb92d7aa99d}, !- Zone Air Node Name
  {853db60c-28cb-4fd7-91a4-948591478f28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0515d073-f7f7-4b45-86fc-cdc29dca0bdc}, !- Group Rendering Name
  {77d069e4-8785-497c-a3b5-98a2dfce2e93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d753e9e-e96c-4596-895c-e57223e668d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone Air Node, !- Name
  {e74e5277-f86c-41c0-9c38-4eb92d7aa99d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e74e5277-f86c-41c0-9c38-4eb92d7aa99d}, !- Handle
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- Source Object
  11,                                     !- Outlet Port
  {3d753e9e-e96c-4596-895c-e57223e668d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3db31972-4e89-41c9-8f52-904c78cc5ef2}, !- Handle
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- HVAC Component
  {b38eedba-5868-4846-8265-0ad1cc938962}; !- Port 1

OS:PortList,
  {7b31b80d-e852-4ebb-bf25-e09ba1b5425c}, !- Handle
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}; !- HVAC Component

OS:PortList,
  {853db60c-28cb-4fd7-91a4-948591478f28}, !- Handle
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- HVAC Component
  {10faa87b-cb6f-4e21-bcfe-89b79386876c}; !- Port 1

OS:Sizing:Zone,
  {148f5ff5-6b91-4849-ad6b-9cef490bd8d6}, !- Handle
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {509db449-e6f3-41f5-81cb-4f6a0c123251}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {08be35fd-c8c0-490a-87c9-6ba03859a3fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4017c47a-2fe1-4c0a-b712-a0e3e1d57dd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce280f84-8229-4a0c-bedb-4222d2a80de3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {77d069e4-8785-497c-a3b5-98a2dfce2e93}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e04204f-8625-4e28-9270-5ab30f4827fa}, !- Zone Air Inlet Port List
  {846b24f0-df1e-4005-b08a-46102233df28}, !- Zone Air Exhaust Port List
  {df137d91-f5b7-4cd8-9708-4c07b9572de5}, !- Zone Air Node Name
  {4bcb49dc-d728-417e-9a95-a6cf31346cf9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b719abf4-0634-438b-9b84-b7fccd346e74}, !- Group Rendering Name
  {affeac3a-791f-47e9-86f3-7f1763c06e6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cec7ac2f-850a-4ac0-b38a-f73aed5760a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone Air Node, !- Name
  {df137d91-f5b7-4cd8-9708-4c07b9572de5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df137d91-f5b7-4cd8-9708-4c07b9572de5}, !- Handle
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- Source Object
  11,                                     !- Outlet Port
  {cec7ac2f-850a-4ac0-b38a-f73aed5760a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e04204f-8625-4e28-9270-5ab30f4827fa}, !- Handle
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- HVAC Component
  {88f301a8-bad0-4f4c-849c-391f58f209ed}; !- Port 1

OS:PortList,
  {846b24f0-df1e-4005-b08a-46102233df28}, !- Handle
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}; !- HVAC Component

OS:PortList,
  {4bcb49dc-d728-417e-9a95-a6cf31346cf9}, !- Handle
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- HVAC Component
  {bdcc3cb7-451b-4271-b3ce-66f81ac6dbce}; !- Port 1

OS:Sizing:Zone,
  {1e835021-79e0-4cfb-83e9-ace7885edf6b}, !- Handle
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d5ff1e1-b7bf-41ff-98e2-137fa9e91b96}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {2b6a013e-f2f4-4e42-80ad-596ee8e80870}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5dd07842-9ecd-408c-88ac-278a20a82b31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7281e26e-d840-48c5-b449-081eaf62cb46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {affeac3a-791f-47e9-86f3-7f1763c06e6d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d149303b-ef39-4a66-bc6b-ed5dfbf73915}, !- Zone Air Inlet Port List
  {2a2b7476-af17-42da-b6d3-1ce05e3e2803}, !- Zone Air Exhaust Port List
  {2b46c9f1-1c3c-4fc0-83b6-8f11abbe4d03}, !- Zone Air Node Name
  {1d1e23c2-483c-43a8-83ad-2b7a69eba561}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bcd4a16-bd32-47eb-8535-1a61f2ab4c82}, !- Group Rendering Name
  {f5ffda96-a729-448d-86d3-cf2aba758d3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef93f4f7-f946-4563-8756-a51b95da9242}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone Air Node, !- Name
  {2b46c9f1-1c3c-4fc0-83b6-8f11abbe4d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b46c9f1-1c3c-4fc0-83b6-8f11abbe4d03}, !- Handle
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- Source Object
  11,                                     !- Outlet Port
  {ef93f4f7-f946-4563-8756-a51b95da9242}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d149303b-ef39-4a66-bc6b-ed5dfbf73915}, !- Handle
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- HVAC Component
  {e2ebd148-cc5a-47dd-970f-724aa4d1d6c0}; !- Port 1

OS:PortList,
  {2a2b7476-af17-42da-b6d3-1ce05e3e2803}, !- Handle
  {118f29f0-efcc-4723-afe4-1389c75e38ff}; !- HVAC Component

OS:PortList,
  {1d1e23c2-483c-43a8-83ad-2b7a69eba561}, !- Handle
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- HVAC Component
  {7c832080-404b-4bf3-a879-bed9b5a8bdba}; !- Port 1

OS:Sizing:Zone,
  {c7e1114e-040a-44b2-b275-b85e84c78ce5}, !- Handle
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3556612b-96b1-4c1c-8951-e6692129a0d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {118f29f0-efcc-4723-afe4-1389c75e38ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c6bd7f6-7102-441a-9588-b06c4a35366f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bc65398-6598-4c14-97be-78ef24c02dba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5ffda96-a729-448d-86d3-cf2aba758d3d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88378196-8083-4e1e-8b01-1909fa26c04b}, !- Zone Air Inlet Port List
  {e392465d-522d-4f44-bbf8-fc7184c1370d}, !- Zone Air Exhaust Port List
  {50e95ce3-c8ee-47b3-96bf-069e2bf9bdd8}, !- Zone Air Node Name
  {f9869746-cbc7-4301-9af1-4738cb005942}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1525b3d0-8d5b-4273-ae1d-f81a6d939ece}, !- Group Rendering Name
  {f5619980-01cf-4ed6-a84f-d34a2e37fa60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b04aa106-84b1-44b9-b8f3-2b00ddf17965}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone Air Node, !- Name
  {50e95ce3-c8ee-47b3-96bf-069e2bf9bdd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50e95ce3-c8ee-47b3-96bf-069e2bf9bdd8}, !- Handle
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- Source Object
  11,                                     !- Outlet Port
  {b04aa106-84b1-44b9-b8f3-2b00ddf17965}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88378196-8083-4e1e-8b01-1909fa26c04b}, !- Handle
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- HVAC Component
  {6c28161b-837f-417a-87e1-89d1d454192c}; !- Port 1

OS:PortList,
  {e392465d-522d-4f44-bbf8-fc7184c1370d}, !- Handle
  {c3179ca1-8641-4721-931c-670de5ab247b}; !- HVAC Component

OS:PortList,
  {f9869746-cbc7-4301-9af1-4738cb005942}, !- Handle
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- HVAC Component
  {bee1ebe6-e8ab-4478-be5c-4bf6beeb201b}; !- Port 1

OS:Sizing:Zone,
  {99984652-8cdd-401b-b186-4b7dc1a9ef35}, !- Handle
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d9e5c03c-02fa-4813-9b1f-8a42e2fee57c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {c3179ca1-8641-4721-931c-670de5ab247b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4809374e-cf30-4041-be12-3776ad5f3be0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0d6cb94-1a27-4789-b29a-d1f6a95289b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5619980-01cf-4ed6-a84f-d34a2e37fa60}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7224e035-4a30-41ff-9c26-e1de2fa34603}, !- Zone Air Inlet Port List
  {e5b538e0-9f86-45ea-aa8d-1af62f155b3b}, !- Zone Air Exhaust Port List
  {167b5746-bc22-4c1c-8aa4-aa5ac925d73f}, !- Zone Air Node Name
  {2679c3d2-bf7c-4f01-ba03-1a95f41c389f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a543e39-1768-4e1f-9085-f2e04c58f136}, !- Group Rendering Name
  {aafc6781-deba-4ee8-89dc-d75332c57b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40c75178-a440-4865-aa64-30d28c7bcf79}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone Air Node, !- Name
  {167b5746-bc22-4c1c-8aa4-aa5ac925d73f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {167b5746-bc22-4c1c-8aa4-aa5ac925d73f}, !- Handle
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- Source Object
  11,                                     !- Outlet Port
  {40c75178-a440-4865-aa64-30d28c7bcf79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7224e035-4a30-41ff-9c26-e1de2fa34603}, !- Handle
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- HVAC Component
  {d5873875-c121-492e-8a61-a7b5c4a186b6}; !- Port 1

OS:PortList,
  {e5b538e0-9f86-45ea-aa8d-1af62f155b3b}, !- Handle
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}; !- HVAC Component

OS:PortList,
  {2679c3d2-bf7c-4f01-ba03-1a95f41c389f}, !- Handle
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- HVAC Component
  {36a8decf-ff8f-40b1-b4db-63149bfd43f9}; !- Port 1

OS:Sizing:Zone,
  {70d4d3fe-cd0c-4b8c-a981-c7c752c4b268}, !- Handle
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f150c75-d35a-4d7c-a6b8-00d8dd19338d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {a198d352-0c9e-4041-bbe9-b0ffa3216264}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b64b98fd-1280-486e-a069-519379e6bad7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e29f3fd-573a-41a6-a5fc-b03c136e68f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aafc6781-deba-4ee8-89dc-d75332c57b78}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da2c5fd1-d075-425a-a810-63aa0f919696}, !- Zone Air Inlet Port List
  {90bb0369-71a4-4dd3-aa2c-5ea2a9f7e490}, !- Zone Air Exhaust Port List
  {15a600f3-8dd6-473c-91b2-ef47ff3f13fb}, !- Zone Air Node Name
  {7d80897c-44bd-438f-b51c-d940b13004d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec5ccc7d-2558-42b8-adc2-69d60a66ac5a}, !- Group Rendering Name
  {2e2fbb06-447d-4a00-84cc-af81267575da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3491955-e074-4aac-a16f-c3dfdf7424a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone Air Node, !- Name
  {15a600f3-8dd6-473c-91b2-ef47ff3f13fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15a600f3-8dd6-473c-91b2-ef47ff3f13fb}, !- Handle
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- Source Object
  11,                                     !- Outlet Port
  {f3491955-e074-4aac-a16f-c3dfdf7424a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da2c5fd1-d075-425a-a810-63aa0f919696}, !- Handle
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- HVAC Component
  {ffe24357-fc34-44e9-8ee1-08bf8fd38ed2}; !- Port 1

OS:PortList,
  {90bb0369-71a4-4dd3-aa2c-5ea2a9f7e490}, !- Handle
  {8ddff3ad-beb6-4495-8588-259dffd1f832}; !- HVAC Component

OS:PortList,
  {7d80897c-44bd-438f-b51c-d940b13004d3}, !- Handle
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- HVAC Component
  {855778b6-0f62-4136-946c-cf5859ab0946}; !- Port 1

OS:Sizing:Zone,
  {a8ac8f6a-4d31-4e33-97ba-65b63de21e0d}, !- Handle
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94b531b0-d8dc-40e7-957c-673d122eefb5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {8ddff3ad-beb6-4495-8588-259dffd1f832}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3f31d9a-bda0-49cf-987f-c9d876b3f319}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fa0036b8-baab-48ea-b999-ae7e454b6677}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e2fbb06-447d-4a00-84cc-af81267575da}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc15daeb-5929-4c43-b6e2-91f75067cf44}, !- Zone Air Inlet Port List
  {f75a92ff-6269-4bcb-9db8-3090fad85270}, !- Zone Air Exhaust Port List
  {eedfb607-dd40-4874-a5f0-fa5758d404b2}, !- Zone Air Node Name
  {703bb553-efd8-4ac7-a870-5790f3b80d7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {884366d2-e976-4e63-ab92-5cb607f595e7}, !- Group Rendering Name
  {0a4fbd47-910b-42ef-86b7-3247a4c99798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c798b604-d62a-441d-809f-b889ddb02166}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone Air Node, !- Name
  {eedfb607-dd40-4874-a5f0-fa5758d404b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eedfb607-dd40-4874-a5f0-fa5758d404b2}, !- Handle
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- Source Object
  11,                                     !- Outlet Port
  {c798b604-d62a-441d-809f-b889ddb02166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc15daeb-5929-4c43-b6e2-91f75067cf44}, !- Handle
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- HVAC Component
  {fc3e0a90-8119-41c6-bd8b-bb3bfd251330}; !- Port 1

OS:PortList,
  {f75a92ff-6269-4bcb-9db8-3090fad85270}, !- Handle
  {3c902172-87f5-4f44-b9a3-20724394f471}; !- HVAC Component

OS:PortList,
  {703bb553-efd8-4ac7-a870-5790f3b80d7a}, !- Handle
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- HVAC Component
  {77ceff57-4e19-40d5-9a18-1c698c66775c}; !- Port 1

OS:Sizing:Zone,
  {a01908ec-9d2d-43d0-a6f5-f7b9f2b10cf9}, !- Handle
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b86fe129-5a0e-4d47-87d6-1583b30b9d9d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {3c902172-87f5-4f44-b9a3-20724394f471}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {446606d8-84e1-4bf8-bc15-e56fecf7f0df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5603ee8f-ff5b-4519-ab57-3ba4cc608044}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0a4fbd47-910b-42ef-86b7-3247a4c99798}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e254b656-3b37-444f-b463-a03f7a18051e}, !- Zone Air Inlet Port List
  {65186544-2951-4081-a6fa-1bbbecabfdbb}, !- Zone Air Exhaust Port List
  {9fc5c6f1-da48-44e3-b65c-9c64dd9edc53}, !- Zone Air Node Name
  {7f4b6672-9147-466b-9847-62404064b7d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38304de1-8ac9-41d5-befa-76bcb4bc1a04}, !- Group Rendering Name
  {860f33b7-b35a-4832-b7cb-ec9a88da0e14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bfd1188-421d-4d8a-8a6d-6ef12ad090f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone Air Node, !- Name
  {9fc5c6f1-da48-44e3-b65c-9c64dd9edc53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fc5c6f1-da48-44e3-b65c-9c64dd9edc53}, !- Handle
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- Source Object
  11,                                     !- Outlet Port
  {3bfd1188-421d-4d8a-8a6d-6ef12ad090f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e254b656-3b37-444f-b463-a03f7a18051e}, !- Handle
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- HVAC Component
  {814d7566-be89-411d-8176-26abb100dc94}; !- Port 1

OS:PortList,
  {65186544-2951-4081-a6fa-1bbbecabfdbb}, !- Handle
  {63ae8c05-2f72-426b-ad64-aecf454b8695}; !- HVAC Component

OS:PortList,
  {7f4b6672-9147-466b-9847-62404064b7d8}, !- Handle
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- HVAC Component
  {3ddbe60f-e673-4a34-ac7f-998991a8cc19}; !- Port 1

OS:Sizing:Zone,
  {3634ea85-b347-4bf4-a7c8-69fc05045d67}, !- Handle
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab1bc1f9-c918-46eb-83bd-7b108cdf3c6e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {63ae8c05-2f72-426b-ad64-aecf454b8695}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fe6e601-fb2e-4f8a-b5ab-d57990f565e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54cbfafd-8e39-4f75-9f89-683fa8546c52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {860f33b7-b35a-4832-b7cb-ec9a88da0e14}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3d3fe1-8f19-45b5-a869-87145759945b}, !- Zone Air Inlet Port List
  {f3df2f2c-7c6f-4c8c-a17d-e0134024b557}, !- Zone Air Exhaust Port List
  {d2dd17ee-e010-4752-bf3f-bf43b43c15b1}, !- Zone Air Node Name
  {42ab0f43-a92c-4be9-bfc6-04ceacb980bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6aebfdc3-0b23-484c-97a0-8d78cec2dd72}, !- Group Rendering Name
  {10985ca5-dde0-4cde-bcd9-f3e01f4c8aed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec10f247-1c9c-4084-81db-6308065fc827}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone Air Node, !- Name
  {d2dd17ee-e010-4752-bf3f-bf43b43c15b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2dd17ee-e010-4752-bf3f-bf43b43c15b1}, !- Handle
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- Source Object
  11,                                     !- Outlet Port
  {ec10f247-1c9c-4084-81db-6308065fc827}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3d3fe1-8f19-45b5-a869-87145759945b}, !- Handle
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- HVAC Component
  {3e648c54-af02-4a4c-8171-70dfab9c21ca}; !- Port 1

OS:PortList,
  {f3df2f2c-7c6f-4c8c-a17d-e0134024b557}, !- Handle
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}; !- HVAC Component

OS:PortList,
  {42ab0f43-a92c-4be9-bfc6-04ceacb980bd}, !- Handle
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- HVAC Component
  {1be95fa3-65c7-48d7-96a0-da7af28aa3e9}; !- Port 1

OS:Sizing:Zone,
  {67e63447-4c50-4698-953b-9a3caf6ad862}, !- Handle
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c40572f-b217-4601-bd66-20a1f1f2b9e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {3e2c7f0d-c2df-4c62-b41a-eb10dccd94cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3840a46-ff98-459b-afe6-8119fed06a94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8114f329-1cf4-4a0e-b1e8-c9e6c2da1728}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {10985ca5-dde0-4cde-bcd9-f3e01f4c8aed}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90f85f19-b68f-41d7-a32e-461e5a2eda73}, !- Zone Air Inlet Port List
  {207c8992-73d3-401d-b8f6-d9a94cc77aaf}, !- Zone Air Exhaust Port List
  {79120b24-f633-49cc-a117-7dde266cd570}, !- Zone Air Node Name
  {8179ccde-3f72-4150-bf47-920168f85116}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ec218d0-457f-4524-8944-51363fc91097}, !- Group Rendering Name
  {f52f8f20-2637-4397-868e-47a3df4512c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df0e4fc6-b07a-4328-ac6d-95fa6ccb769e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone Air Node, !- Name
  {79120b24-f633-49cc-a117-7dde266cd570}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79120b24-f633-49cc-a117-7dde266cd570}, !- Handle
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- Source Object
  11,                                     !- Outlet Port
  {df0e4fc6-b07a-4328-ac6d-95fa6ccb769e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90f85f19-b68f-41d7-a32e-461e5a2eda73}, !- Handle
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- HVAC Component
  {9ca3e597-a4d7-4f4f-92ca-e8665e78ce99}; !- Port 1

OS:PortList,
  {207c8992-73d3-401d-b8f6-d9a94cc77aaf}, !- Handle
  {da89139e-65e0-483c-997e-cb52956af5e4}; !- HVAC Component

OS:PortList,
  {8179ccde-3f72-4150-bf47-920168f85116}, !- Handle
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- HVAC Component
  {0a2313a9-911b-4a2c-b122-5744fa6d12eb}; !- Port 1

OS:Sizing:Zone,
  {112ff25a-4518-42d9-bdb1-61a28116b41e}, !- Handle
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55d10612-6ab4-4004-af14-b60bc25a9531}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {da89139e-65e0-483c-997e-cb52956af5e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20241dfa-f2c6-4b12-b803-f64c51647d83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb322544-ae6d-4112-9491-58802db612c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f52f8f20-2637-4397-868e-47a3df4512c1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95d843bb-8fc8-4e52-bcd9-47890a6e0013}, !- Zone Air Inlet Port List
  {9f253408-f331-49b1-92a6-3f4b43db6329}, !- Zone Air Exhaust Port List
  {8fb25759-2d75-415c-94b8-caadfa6670a7}, !- Zone Air Node Name
  {5cc3d401-3b4c-44e4-914b-91e1035980fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29e43142-7d31-4983-ad60-a352c95d097c}, !- Group Rendering Name
  {ff60018d-5935-4587-b65e-55eeabca83fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7f24fc6-d05c-4001-8f25-3ccffce43f74}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone Air Node, !- Name
  {8fb25759-2d75-415c-94b8-caadfa6670a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb25759-2d75-415c-94b8-caadfa6670a7}, !- Handle
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- Source Object
  11,                                     !- Outlet Port
  {b7f24fc6-d05c-4001-8f25-3ccffce43f74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95d843bb-8fc8-4e52-bcd9-47890a6e0013}, !- Handle
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- HVAC Component
  {8de72c07-b61d-4f33-9f4e-b69972446c38}; !- Port 1

OS:PortList,
  {9f253408-f331-49b1-92a6-3f4b43db6329}, !- Handle
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}; !- HVAC Component

OS:PortList,
  {5cc3d401-3b4c-44e4-914b-91e1035980fb}, !- Handle
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- HVAC Component
  {6033f1c1-b055-4cf8-9bea-6d9a33d38f4d}; !- Port 1

OS:Sizing:Zone,
  {204a9228-c656-4824-aeb3-5a83622971d8}, !- Handle
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {54889138-8c1b-4f53-a04c-cbc62cc5a17a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {29b32327-c6d4-428b-99a1-ffec1eb37ed5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a587c189-caf9-41e5-8455-fdac2c44c24e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4cc21e42-6c81-485d-8aaa-286048a4971e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ff60018d-5935-4587-b65e-55eeabca83fb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb0c2e1-c038-495f-8769-b76de81f1693}, !- Zone Air Inlet Port List
  {cff51788-3ea5-4370-b9c9-dbe0ad910940}, !- Zone Air Exhaust Port List
  {95b522ea-d1aa-4c87-ae56-ba91450d812f}, !- Zone Air Node Name
  {77bba292-a4a6-4aa0-8391-d8f34f6f1f1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40200a68-dd70-4970-b12e-279b81c90f81}, !- Group Rendering Name
  {9d24ee0a-3a99-48a9-8c0a-64ac54c15080}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db2bff56-77df-475b-9352-5e2d5418163e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone Air Node, !- Name
  {95b522ea-d1aa-4c87-ae56-ba91450d812f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95b522ea-d1aa-4c87-ae56-ba91450d812f}, !- Handle
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- Source Object
  11,                                     !- Outlet Port
  {db2bff56-77df-475b-9352-5e2d5418163e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb0c2e1-c038-495f-8769-b76de81f1693}, !- Handle
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- HVAC Component
  {53b92716-29b7-4743-aba1-b2fe30b46345}; !- Port 1

OS:PortList,
  {cff51788-3ea5-4370-b9c9-dbe0ad910940}, !- Handle
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}; !- HVAC Component

OS:PortList,
  {77bba292-a4a6-4aa0-8391-d8f34f6f1f1e}, !- Handle
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- HVAC Component
  {6425ccf2-05df-4d45-bade-22e0cd8017ba}; !- Port 1

OS:Sizing:Zone,
  {99e5f12e-8004-41c9-94e3-833a95016725}, !- Handle
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4e5e03f5-bcf7-4e94-aeb4-d00e62144cad}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {bad3f0c1-b19c-48bb-8f78-bce5cd6a0369}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f7b0ff2-1791-468b-abc7-c25112bd0f3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57f285ee-a370-4d5d-95bb-59ef195b7e0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9d24ee0a-3a99-48a9-8c0a-64ac54c15080}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {336b7a1f-3254-4a71-a765-d6c095766b06}, !- Zone Air Inlet Port List
  {a2454e3d-17da-436b-8a24-7d53c002dc4b}, !- Zone Air Exhaust Port List
  {2068da1e-1996-4450-9282-a3c268ffbace}, !- Zone Air Node Name
  {ffa3bafb-c678-4f73-ad1f-0a5990f8059d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d31585c1-08da-42b1-b47f-b414b0651560}, !- Group Rendering Name
  {003cfadf-5ea2-4f6e-a826-bc02fa871d22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {713ddfef-4e6e-496d-84ee-65f249219d60}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone Air Node, !- Name
  {2068da1e-1996-4450-9282-a3c268ffbace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2068da1e-1996-4450-9282-a3c268ffbace}, !- Handle
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- Source Object
  11,                                     !- Outlet Port
  {713ddfef-4e6e-496d-84ee-65f249219d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {336b7a1f-3254-4a71-a765-d6c095766b06}, !- Handle
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- HVAC Component
  {e0a70cbf-8197-4f4b-887b-51cef8505f94}; !- Port 1

OS:PortList,
  {a2454e3d-17da-436b-8a24-7d53c002dc4b}, !- Handle
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}; !- HVAC Component

OS:PortList,
  {ffa3bafb-c678-4f73-ad1f-0a5990f8059d}, !- Handle
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- HVAC Component
  {798c5061-9199-42f6-a0cf-410fb6450441}; !- Port 1

OS:Sizing:Zone,
  {68a7697d-71c6-4422-940a-02b2aa67d830}, !- Handle
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5acff74a-c7e9-4a06-9c6b-41dfe294f938}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {b73250b0-8014-4fe9-b691-6b64b408d6cc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d558491-d3de-499e-a0d7-9e29f737b120}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d541225c-7c1a-43a1-a87b-4d8356ffd594}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {003cfadf-5ea2-4f6e-a826-bc02fa871d22}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faa4fb34-e408-4016-881f-e769a1e9a57c}, !- Zone Air Inlet Port List
  {8cf03d54-dfe6-40ae-a1e8-f5113e7189b5}, !- Zone Air Exhaust Port List
  {599ed903-dd6d-4576-b92f-0f3ace795069}, !- Zone Air Node Name
  {7c20a1fa-c68d-46b9-8d78-a3a39882f4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ef11334-1ad0-4106-8386-b5091b5c9f57}, !- Group Rendering Name
  {70fa023b-c4b8-4f4b-9d58-df69876f232e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be9c2a17-bdb6-4bc7-b6d3-804be24f4f80}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone Air Node, !- Name
  {599ed903-dd6d-4576-b92f-0f3ace795069}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {599ed903-dd6d-4576-b92f-0f3ace795069}, !- Handle
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- Source Object
  11,                                     !- Outlet Port
  {be9c2a17-bdb6-4bc7-b6d3-804be24f4f80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faa4fb34-e408-4016-881f-e769a1e9a57c}, !- Handle
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- HVAC Component
  {e6713078-438c-4547-9148-27dcb4063691}; !- Port 1

OS:PortList,
  {8cf03d54-dfe6-40ae-a1e8-f5113e7189b5}, !- Handle
  {61da6928-8f31-48f5-8219-81420bc3f94c}; !- HVAC Component

OS:PortList,
  {7c20a1fa-c68d-46b9-8d78-a3a39882f4a3}, !- Handle
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- HVAC Component
  {3e79f20d-89f7-4e5d-be7e-6bcc633a5d66}; !- Port 1

OS:Sizing:Zone,
  {62d61afb-3477-4fdd-aab3-25eb8689b441}, !- Handle
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53ef587e-c894-420b-b797-03eb3c3e9614}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {61da6928-8f31-48f5-8219-81420bc3f94c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de6bc236-05be-4f24-aba6-a6da098f5db9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95c2ff81-1cbd-4975-9015-780c06f2696e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70fa023b-c4b8-4f4b-9d58-df69876f232e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a1808bd-2804-4af3-a824-0c92b161f0a7}, !- Zone Air Inlet Port List
  {36d47174-8610-46af-b91c-9b669c6d2da6}, !- Zone Air Exhaust Port List
  {1b405ab0-51d8-4da6-b963-3dad3bebcb93}, !- Zone Air Node Name
  {232ab61f-d867-4d33-8847-b450cfb5c4ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a022aadf-77dc-43bf-afce-dd430f27f40d}, !- Group Rendering Name
  {da77c576-ff5b-4834-9c6b-8e17f6396ac0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af92fe26-def2-473c-872b-37da5b9166f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone Air Node, !- Name
  {1b405ab0-51d8-4da6-b963-3dad3bebcb93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b405ab0-51d8-4da6-b963-3dad3bebcb93}, !- Handle
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- Source Object
  11,                                     !- Outlet Port
  {af92fe26-def2-473c-872b-37da5b9166f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a1808bd-2804-4af3-a824-0c92b161f0a7}, !- Handle
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- HVAC Component
  {bdc03162-04f4-40a5-8181-305433ee0aff}; !- Port 1

OS:PortList,
  {36d47174-8610-46af-b91c-9b669c6d2da6}, !- Handle
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}; !- HVAC Component

OS:PortList,
  {232ab61f-d867-4d33-8847-b450cfb5c4ac}, !- Handle
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- HVAC Component
  {a6a10a46-7db7-4f5a-852f-bcf8a221bf4f}; !- Port 1

OS:Sizing:Zone,
  {63ca6b97-e815-41d5-a6e1-7597ab74b6de}, !- Handle
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bcee9065-ee08-49e7-a0f3-92df8a37cd87}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {3b19be15-7974-4ccc-b5c3-0e284ca1eb9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb42ff57-e04b-432f-95b2-d2fd7fdfba34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26ae6f9d-94c0-47d5-bc13-4c6ddf72a00b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {da77c576-ff5b-4834-9c6b-8e17f6396ac0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f18a8378-d0dd-4f96-bc07-e2deb13927b3}, !- Zone Air Inlet Port List
  {e5d3e668-c75d-461c-9832-72cd4f00454c}, !- Zone Air Exhaust Port List
  {05896e4f-32d6-4542-aa82-7d2546687281}, !- Zone Air Node Name
  {74b36462-4f08-492d-bd7e-abfb0e0a0e66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b73d2c9-7972-4c78-86df-99572a92bdb7}, !- Group Rendering Name
  {afba68c2-99da-4e76-b487-0d947c2cab93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cfc1929-a5f5-456c-9691-23f62bf08fec}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone Air Node, !- Name
  {05896e4f-32d6-4542-aa82-7d2546687281}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05896e4f-32d6-4542-aa82-7d2546687281}, !- Handle
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- Source Object
  11,                                     !- Outlet Port
  {1cfc1929-a5f5-456c-9691-23f62bf08fec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f18a8378-d0dd-4f96-bc07-e2deb13927b3}, !- Handle
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- HVAC Component
  {3ccbb8bd-3582-48d3-a0be-86f6df8b4c21}; !- Port 1

OS:PortList,
  {e5d3e668-c75d-461c-9832-72cd4f00454c}, !- Handle
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}; !- HVAC Component

OS:PortList,
  {74b36462-4f08-492d-bd7e-abfb0e0a0e66}, !- Handle
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- HVAC Component
  {205bf26f-95ba-4e76-9d8a-fc57ab202bba}; !- Port 1

OS:Sizing:Zone,
  {8a0b0102-76e0-4d82-bcff-9d73520d2e90}, !- Handle
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11e8bf2a-73a5-4842-ab44-9d9b6dd3958f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {4af495e1-514a-4da5-b56c-b2ee42d710c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d688c1f-36f1-4902-99f9-ec4a375b062b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d175a5ac-3599-4bc9-9096-fd4bd59fbccf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {afba68c2-99da-4e76-b487-0d947c2cab93}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32602456-61bd-4daf-9a4c-fd23bad174af}, !- Zone Air Inlet Port List
  {5f27c062-1e1a-4bc3-b40e-17d55c9e0c2d}, !- Zone Air Exhaust Port List
  {0d739040-0f68-4f59-81ce-da02228de44b}, !- Zone Air Node Name
  {72583d12-ec26-4b5a-92d8-205c6fe7a7db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e96d3a4-a10e-4ca3-9d41-1531280dc365}, !- Group Rendering Name
  {d8528d16-487e-4a63-8616-055ea800d942}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38b30dc3-8255-46d4-ada0-259192e7b785}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone Air Node, !- Name
  {0d739040-0f68-4f59-81ce-da02228de44b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d739040-0f68-4f59-81ce-da02228de44b}, !- Handle
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- Source Object
  11,                                     !- Outlet Port
  {38b30dc3-8255-46d4-ada0-259192e7b785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32602456-61bd-4daf-9a4c-fd23bad174af}, !- Handle
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- HVAC Component
  {d3d51e0d-ee6a-4dbf-8afb-dc58d438d733}; !- Port 1

OS:PortList,
  {5f27c062-1e1a-4bc3-b40e-17d55c9e0c2d}, !- Handle
  {4b3b20fd-8773-4042-b908-fe9401512e35}; !- HVAC Component

OS:PortList,
  {72583d12-ec26-4b5a-92d8-205c6fe7a7db}, !- Handle
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- HVAC Component
  {f3a8df54-39f3-4e8c-b42d-9fcdbaa2b517}; !- Port 1

OS:Sizing:Zone,
  {d0580f09-0017-41e2-957e-db900c87e580}, !- Handle
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {302b9b1b-ddb3-42bd-8b99-3499b409374b}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {4b3b20fd-8773-4042-b908-fe9401512e35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d88889b-48dc-4627-ba45-5245df189a38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {136e1df9-9ac2-4bc1-9625-99b4ba126d0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d8528d16-487e-4a63-8616-055ea800d942}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf251930-4258-434f-8544-199e3bb92418}, !- Zone Air Inlet Port List
  {4571bbec-861f-4154-9403-5a4dbf8fd434}, !- Zone Air Exhaust Port List
  {813dd10a-5a4a-47f5-ba60-ef892a260bad}, !- Zone Air Node Name
  {5a7b88cd-b27c-4bb6-b50c-0f476906022a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da26969c-0cdc-40b9-8da6-964ea001badc}, !- Group Rendering Name
  {2a53ca98-bea3-4741-8454-32decd292f57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b952ea4-6e5e-44f2-b149-77979944510f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone Air Node, !- Name
  {813dd10a-5a4a-47f5-ba60-ef892a260bad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {813dd10a-5a4a-47f5-ba60-ef892a260bad}, !- Handle
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- Source Object
  11,                                     !- Outlet Port
  {6b952ea4-6e5e-44f2-b149-77979944510f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf251930-4258-434f-8544-199e3bb92418}, !- Handle
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- HVAC Component
  {ae640adf-1ebd-4ff1-9b27-f685e2b3fb7a}; !- Port 1

OS:PortList,
  {4571bbec-861f-4154-9403-5a4dbf8fd434}, !- Handle
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}; !- HVAC Component

OS:PortList,
  {5a7b88cd-b27c-4bb6-b50c-0f476906022a}, !- Handle
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- HVAC Component
  {60309e5c-4133-4865-807d-babfdaa8fe6c}; !- Port 1

OS:Sizing:Zone,
  {ffef59db-f54d-49c8-afbe-bf0a1d61c5cd}, !- Handle
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d559350b-f9c3-42d6-825c-b1fe35ceea56}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {9dbd3f36-c2e0-449f-a98f-8dc0add0afc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35f9982f-f5c9-4ab4-b3fb-02409796058b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6b1f6abe-476f-4c39-bb14-3b3ae3a1de2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a53ca98-bea3-4741-8454-32decd292f57}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec5ca539-0d23-4a72-b17b-1a11fdbd8fbd}, !- Zone Air Inlet Port List
  {7f6200da-cf40-4ee9-9b22-f9b3a3907dec}, !- Zone Air Exhaust Port List
  {cc2ee777-031c-4ec7-a774-cbd3184dcd66}, !- Zone Air Node Name
  {2652679b-68cd-4ccc-8419-324fad48abec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f03c69c-6ecc-4857-a2c6-a72e91e851dc}, !- Group Rendering Name
  {0aec59ef-cc86-41fb-8ab6-6952ba97f309}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b7f788f-5f62-4429-a006-a17b8404a455}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone Air Node, !- Name
  {cc2ee777-031c-4ec7-a774-cbd3184dcd66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc2ee777-031c-4ec7-a774-cbd3184dcd66}, !- Handle
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- Source Object
  11,                                     !- Outlet Port
  {4b7f788f-5f62-4429-a006-a17b8404a455}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec5ca539-0d23-4a72-b17b-1a11fdbd8fbd}, !- Handle
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- HVAC Component
  {8a974cd1-dc64-4c55-a8f1-fa6a79c969bb}; !- Port 1

OS:PortList,
  {7f6200da-cf40-4ee9-9b22-f9b3a3907dec}, !- Handle
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}; !- HVAC Component

OS:PortList,
  {2652679b-68cd-4ccc-8419-324fad48abec}, !- Handle
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- HVAC Component
  {1a786bc3-6f5f-4ba3-9e82-4dfeecd3b106}; !- Port 1

OS:Sizing:Zone,
  {8bcdde5d-f0f6-492e-8db0-170511559873}, !- Handle
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9339d9af-fe24-4979-a615-687ea3eb7e11}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {dce9278a-2beb-4846-91bc-be0ab1c3a1ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce5ae563-12e1-4b88-a995-142f9e078a8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18d55716-bee7-423a-abca-e7262171b906}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0aec59ef-cc86-41fb-8ab6-6952ba97f309}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {dccf72ca-f365-4812-aed9-69cd040066fb}, !- Heating Setpoint Temperature Schedule Name
  {8538d773-fed6-4348-a002-98b4699199c7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {119c2ebb-2762-4106-a26a-ee496f40e84a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f70db34-107c-49d7-b636-386c1799c27e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3657510-6528-43c3-965b-f885f403a9b0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bde9a44-2966-49ba-ac95-9c08f4a133b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1525b3d0-8d5b-4273-ae1d-f81a6d939ece}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec5ccc7d-2558-42b8-adc2-69d60a66ac5a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40200a68-dd70-4970-b12e-279b81c90f81}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b73d2c9-7972-4c78-86df-99572a92bdb7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f02230ba-0105-493a-9273-fbef413af701}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c982b3c7-617b-4c0c-8c82-7c3dd8ce4cde}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b583325d-dc3f-49cb-b0f7-c6f0fde1f155}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b719abf4-0634-438b-9b84-b7fccd346e74}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {884366d2-e976-4e63-ab92-5cb607f595e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38304de1-8ac9-41d5-befa-76bcb4bc1a04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d31585c1-08da-42b1-b47f-b414b0651560}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a022aadf-77dc-43bf-afce-dd430f27f40d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {78ff9fad-e419-4640-8a38-5069c38cc8d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0515d073-f7f7-4b45-86fc-cdc29dca0bdc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bcd4a16-bd32-47eb-8535-1a61f2ab4c82}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a543e39-1768-4e1f-9085-f2e04c58f136}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6aebfdc3-0b23-484c-97a0-8d78cec2dd72}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ec218d0-457f-4524-8944-51363fc91097}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29e43142-7d31-4983-ad60-a352c95d097c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ef11334-1ad0-4106-8386-b5091b5c9f57}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e96d3a4-a10e-4ca3-9d41-1531280dc365}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f03c69c-6ecc-4857-a2c6-a72e91e851dc}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da26969c-0cdc-40b9-8da6-964ea001badc}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9d9f29e-c0ef-4c77-9464-dd84654a093d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 2, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {51440fd9-1a70-489f-85dc-598c01348fbe}, !- Handle
  Space Function Dwelling Unit(s) 2,      !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {96642531-72d9-4952-a10b-8b2f7f075613}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {21468afa-3aea-4b7e-9a7f-bff138cbad24}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {09b2696d-6dde-4349-b617-2c5c473263f3}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {d46a8e96-ee32-4b3a-8201-1f35ef6fe2b1}, !- Layer 1
  {21468afa-3aea-4b7e-9a7f-bff138cbad24}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {40425d48-dc60-4384-b60d-2ee6f784d3eb}, !- Handle
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a6eab407-8f86-4ada-ac47-d2b860db0d02}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b7653c36-21da-496e-bfa4-649d79d37934}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0e45ced5-cbcb-46b9-8910-f0835ef63000}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ded257fa-3fcc-40b5-ab39-613c4a2411a9}, !- Handle
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c9961d92-13f6-41fe-92d3-d9441c9f66f4}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b1da174e-6a1e-4176-a0ce-1b14315cad62}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {65b5371c-abe4-435f-adcc-790e0585c967}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0fe9299e-2ca6-4463-a3ba-7538c5ed3559}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {1ed78ac7-bc1a-4aa9-816a-d4165a985d6f}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {02c3fd85-8f26-49c0-9d78-bbd2a6eeb42e}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {46a3cfb5-9a7a-47dd-b34e-db05f62b1682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46a3cfb5-9a7a-47dd-b34e-db05f62b1682}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {777f16cf-a47e-441e-96cf-ed7b9fb33530}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f69e3fa8-c209-40cd-9f3a-140c5d8936fe}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fc1499fb-ad02-49c1-9e52-524a065ce866}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {48ed14aa-95a4-4fe0-b5a0-794615d2718e}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {02c3fd85-8f26-49c0-9d78-bbd2a6eeb42e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de2b212e-f972-4ebe-ab86-ee88cdebee91}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de2b212e-f972-4ebe-ab86-ee88cdebee91}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {53ed3bfe-22f1-4691-8b38-93ae292c4333}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {02c3fd85-8f26-49c0-9d78-bbd2a6eeb42e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {36a5638b-1d4c-4d3b-af4f-6222e00c851c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36a5638b-1d4c-4d3b-af4f-6222e00c851c}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f849fa7e-e9b0-4453-a540-2e69d9177034}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {02c3fd85-8f26-49c0-9d78-bbd2a6eeb42e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {376fcf3b-5a6f-4628-bd32-c62f5c4bd33d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {376fcf3b-5a6f-4628-bd32-c62f5c4bd33d}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {fd07cc51-bb4a-455d-8929-ae2dc36d3345}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {8394d72e-384d-4b64-98eb-05e80acb8a63}, !- Availability Schedule
  {ab40486d-24c2-4bb7-a403-9af524eb9893}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3f04e7b-0c66-4284-a5b9-458d963a17a7}, !- Supply Side Inlet Node Name
  {194423cb-b271-4d6e-a5ef-2ee1d0ffefa4}, !- Demand Side Outlet Node Name
  {7322225b-fb56-4fa7-bf25-47ff59342413}, !- Demand Side Inlet Node A
  {43db7b9b-e1b4-45f7-8ef5-f2228762378c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a75d2f34-6053-492b-beca-857184578d19}, !- Demand Mixer Name
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcf8ab0a-4ca2-4b14-ba6b-9a118279696e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {f3f04e7b-0c66-4284-a5b9-458d963a17a7}, !- Inlet Port
  {a04131ee-3be0-463d-aecb-a4cec8096f44}; !- Outlet Port

OS:Node,
  {df4ab26e-95ed-423c-9d81-11cf0e85600d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {a0375741-4cf2-499f-bcc2-15c06ee1ce26}, !- Inlet Port
  {43db7b9b-e1b4-45f7-8ef5-f2228762378c}; !- Outlet Port

OS:Connection,
  {f3f04e7b-0c66-4284-a5b9-458d963a17a7}, !- Handle
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- Source Object
  9,                                      !- Outlet Port
  {bcf8ab0a-4ca2-4b14-ba6b-9a118279696e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43db7b9b-e1b4-45f7-8ef5-f2228762378c}, !- Handle
  {df4ab26e-95ed-423c-9d81-11cf0e85600d}, !- Source Object
  3,                                      !- Outlet Port
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca127cfe-da70-4eb1-b2ea-b7eda16975ea}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {7322225b-fb56-4fa7-bf25-47ff59342413}, !- Inlet Port
  {d56968de-30c7-415a-822a-83946e0abb4c}; !- Outlet Port

OS:Node,
  {0d9fd58d-d084-40d3-be98-cc911471d90f}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {7f076e9f-22ad-4cc2-810d-8923c7e262e4}, !- Inlet Port
  {194423cb-b271-4d6e-a5ef-2ee1d0ffefa4}; !- Outlet Port

OS:Node,
  {05d9c7bc-45ec-4750-ade5-5fc2a61b1fce}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {f570a6e5-a44c-424a-9dfc-90d86b9346f5}, !- Inlet Port
  {b7ea30b3-c20a-4d1b-96d8-955850ee323b}; !- Outlet Port

OS:Connection,
  {7322225b-fb56-4fa7-bf25-47ff59342413}, !- Handle
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- Source Object
  11,                                     !- Outlet Port
  {ca127cfe-da70-4eb1-b2ea-b7eda16975ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {194423cb-b271-4d6e-a5ef-2ee1d0ffefa4}, !- Handle
  {0d9fd58d-d084-40d3-be98-cc911471d90f}, !- Source Object
  3,                                      !- Outlet Port
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d56968de-30c7-415a-822a-83946e0abb4c}, !- Inlet Node Name
  {a06c6eeb-692e-4ce6-9459-38c13bb013db}, !- Outlet Node Name 1
  {c2c1a63d-0319-4b0e-a8c4-fb98eb5ecf7a}, !- Outlet Node Name 2
  {6a5a956a-a1a1-44f4-9250-c36833d2eecd}, !- Outlet Node Name 3
  {5f3518ec-b1cf-4b09-9e95-5886d5d73c98}, !- Outlet Node Name 4
  {b9f65451-c181-454e-b7e0-b96f10226698}, !- Outlet Node Name 5
  {835ab5b4-8855-4338-9461-e66d5e566fc2}, !- Outlet Node Name 6
  {eb632357-b859-477f-980d-4da6f0f52a12}, !- Outlet Node Name 7
  {71d2d267-ef10-4f31-ae2c-4f0061c3768f}, !- Outlet Node Name 8
  {e535e0a7-40e4-4db0-863f-e94e4fc80d73}, !- Outlet Node Name 9
  {ed704ca6-da22-49b2-9013-2b34476dcb70}, !- Outlet Node Name 10
  {ebf8ef86-a4b3-4888-96fa-b0bbf9932747}, !- Outlet Node Name 11
  {d447b7fb-175f-406e-bc85-c08488d1c70c}, !- Outlet Node Name 12
  {baf9bf1d-d7af-4954-9f2a-931e584517aa}, !- Outlet Node Name 13
  {98f385de-c045-4f79-9930-7676663d071e}, !- Outlet Node Name 14
  {974ac44b-00f3-461b-9cf8-ad66c7c55c5b}, !- Outlet Node Name 15
  {8bb6d06e-a308-4f0e-bc4e-e0a0b877f293}, !- Outlet Node Name 16
  {46d4a774-32ce-4880-ad9a-23e0463b5aa3}, !- Outlet Node Name 17
  {ef0f31da-206a-4a99-8550-646f0ddd3220}, !- Outlet Node Name 18
  {1460c4fd-c9ab-45a5-97c5-c253753a0bdd}, !- Outlet Node Name 19
  {98523627-46e2-4b0a-b590-9ee06caaafab}, !- Outlet Node Name 20
  {17b642f0-8f49-4779-8f3a-b338e9b6d742}, !- Outlet Node Name 21
  {12f30466-e98a-4d98-bf41-903d8a1f60e9}, !- Outlet Node Name 22
  {8a641414-bf0d-4cb0-b342-887a3f725dc1}, !- Outlet Node Name 23
  {f073dde7-c430-4d03-997e-3bd779119a06}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {a75d2f34-6053-492b-beca-857184578d19}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7f076e9f-22ad-4cc2-810d-8923c7e262e4}, !- Outlet Node Name
  {74fbb21c-860e-49a0-8e47-b4bd4756506a}, !- Inlet Node Name 1
  {b0fcf71f-8f00-4fd3-9e11-8608632ec1d5}, !- Inlet Node Name 2
  {6f1b25fa-f6c1-4dc8-b609-9e834c4acebd}, !- Inlet Node Name 3
  {85646f1d-1b5d-4cc4-b912-45d1b1059f90}, !- Inlet Node Name 4
  {7130efdc-be4c-430f-aa71-7b2a0fdd7bbb}, !- Inlet Node Name 5
  {94566bd9-6258-4802-ab1e-8f6c894ea632}, !- Inlet Node Name 6
  {a83dba88-d539-40e1-bf6c-2058bdab16bf}, !- Inlet Node Name 7
  {3ad9e5f2-c9cc-43ec-b1ab-7a1027d7da9c}, !- Inlet Node Name 8
  {a6158420-8701-4692-b9f0-1f8f21ecd95e}, !- Inlet Node Name 9
  {e3d1e741-d219-4f6f-8dbe-3ffb4f349b2f}, !- Inlet Node Name 10
  {46175934-2f48-406e-ad8b-40f55352b8dd}, !- Inlet Node Name 11
  {56cbe504-6e22-4455-9a84-0fb919b80510}, !- Inlet Node Name 12
  {7804603b-114c-488e-93b6-d4ad3831fdcc}, !- Inlet Node Name 13
  {76345955-a2ce-49d8-8737-0bacf6098da4}, !- Inlet Node Name 14
  {4e0d001d-9e3f-4374-b526-0bc72917d871}, !- Inlet Node Name 15
  {522fc5f6-c008-47d8-ac41-bcc49cb438e7}, !- Inlet Node Name 16
  {2358b3f5-87a0-4cf5-892d-2421f43082ca}, !- Inlet Node Name 17
  {e1d3d15c-d309-40c6-b9af-2f2d29816b7f}, !- Inlet Node Name 18
  {7a382c46-c945-4d54-ac6a-872ddaf1b3ca}, !- Inlet Node Name 19
  {09946423-ce60-49ae-b090-0825916ee8fd}, !- Inlet Node Name 20
  {ac7627c2-9a5b-427f-beac-678327d3eaec}, !- Inlet Node Name 21
  {30281a20-6fd5-4177-8fa5-6c3de0612ac3}, !- Inlet Node Name 22
  {679ec962-6271-4da1-bfbe-e399075c83cd}, !- Inlet Node Name 23
  {a77b21bd-f3e2-475f-8013-aa613f95649b}; !- Inlet Node Name 24

OS:Connection,
  {d56968de-30c7-415a-822a-83946e0abb4c}, !- Handle
  {ca127cfe-da70-4eb1-b2ea-b7eda16975ea}, !- Source Object
  3,                                      !- Outlet Port
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f076e9f-22ad-4cc2-810d-8923c7e262e4}, !- Handle
  {a75d2f34-6053-492b-beca-857184578d19}, !- Source Object
  2,                                      !- Outlet Port
  {0d9fd58d-d084-40d3-be98-cc911471d90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {328b107a-a73a-4a08-944d-a670bbcaff9d}, !- Handle
  {e657989e-0df7-493d-9a54-c6acb82c407c}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ab40486d-24c2-4bb7-a403-9af524eb9893}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7f563b25-552f-48a2-8d55-fb851eb76544}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2be0d54d-96ba-4fcd-b87d-d471c30fc87e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {775cc620-5a5a-41c7-8ca1-2f6cfd4592c1}, !- Air Inlet Node Name
  {a0375741-4cf2-499f-bcc2-15c06ee1ce26}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {df3bdba5-86d6-4abb-bd72-6c58a33c9674}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {792a6f4d-be07-4f79-9630-8f46854c5c59}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c12d9330-98f6-4412-8bb6-a5bced64dc00}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {dd7532c6-d776-4c97-8a5e-e4e94532b331}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f533d819-f48e-4fff-ba2b-5313c268f7a2}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {56dc33e8-ebe2-4ea8-b839-a668f0675377}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 399 Clg kBtu/hr 3.2COPH, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  117055.873096628,                       !- Rated Total Heating Capacity {W}
  3.5875611528425,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {11499c46-4c90-47c8-8dec-0da1c40509c5}, !- Air Inlet Node Name
  {e6be3f83-d4f0-43e5-8714-3900ea5c1e40}, !- Air Outlet Node Name
  {5af4e00d-d9b3-41e0-ac6a-ba55a673a4d1}, !- Total Heating Capacity Function of Temperature Curve Name
  {3bd64c60-b871-4a13-80ce-945e79949600}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {80f45351-edd6-45d9-b4b8-1e817d96d9d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {9759e110-35ab-47ae-b0b8-75565ef4b40d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e7e902f2-fed6-4960-855d-fdeef461363d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {fe9112f1-4b9b-49b9-9cba-ad8b0caab5f6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8575c59f-c5fa-4f6a-b62c-d8c64d8766be}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dc47af6-3c65-4a63-a3b8-fd15f2ab78b1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {614906af-2b64-4c22-9025-c4aa60f836ae}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {775937ab-6763-4ab5-9b1e-5208d11d9b6e}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {26e45e70-0e58-404b-8b6f-e8d4a1e5f80b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 551kBtu/hr 7.94EER, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.77999893455504,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {db6d12d2-d0cb-452a-9dd3-0bc2a2603caa}, !- Air Inlet Node Name
  {d6ac7385-bb65-46ee-afc5-fad908d7236e}, !- Air Outlet Node Name
  {b9ca11a2-3509-4cd4-ae16-ecdc513eb725}, !- Total Cooling Capacity Function of Temperature Curve Name
  {150d52f1-6b66-4710-a4fe-73402d0a9a75}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2550b9cb-2279-4eb4-a97d-fbd2be5d59fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cf896a3-5da4-438c-8e1d-d43b984cdde7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {63643521-d280-4892-bb39-b21ea54c6a1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {01886f70-c7c1-4d0f-b7c4-dd9d1e0dd819}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8394d72e-384d-4b64-98eb-05e80acb8a63}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41bdcbf7-f639-47ba-95f5-f186626ab695}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {41bdcbf7-f639-47ba-95f5-f186626ab695}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3751bb30-668a-49b9-8f0a-5f7a0459d99b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {01886f70-c7c1-4d0f-b7c4-dd9d1e0dd819}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bf898c1-d1c9-4f9c-b6fb-155dfa6dde33}, !- Mixed Air Node Name
  {d569a391-e2e3-4951-9707-da23e98dd03c}, !- Outdoor Air Stream Node Name
  {6a208466-8c6b-4d1a-a870-e7ec4f153835}, !- Relief Air Stream Node Name
  {a04131ee-3be0-463d-aecb-a4cec8096f44}; !- Return Air Stream Node Name

OS:Node,
  {eba679b2-1db5-4930-a6f8-e8b095be7981}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d569a391-e2e3-4951-9707-da23e98dd03c}; !- Outlet Port

OS:Connection,
  {d569a391-e2e3-4951-9707-da23e98dd03c}, !- Handle
  {eba679b2-1db5-4930-a6f8-e8b095be7981}, !- Source Object
  3,                                      !- Outlet Port
  {3751bb30-668a-49b9-8f0a-5f7a0459d99b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93e8c37e-a5db-4992-bcd9-ca8fc2030cd5}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {6a208466-8c6b-4d1a-a870-e7ec4f153835}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a208466-8c6b-4d1a-a870-e7ec4f153835}, !- Handle
  {3751bb30-668a-49b9-8f0a-5f7a0459d99b}, !- Source Object
  7,                                      !- Outlet Port
  {93e8c37e-a5db-4992-bcd9-ca8fc2030cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0375741-4cf2-499f-bcc2-15c06ee1ce26}, !- Handle
  {2be0d54d-96ba-4fcd-b87d-d471c30fc87e}, !- Source Object
  9,                                      !- Outlet Port
  {df4ab26e-95ed-423c-9d81-11cf0e85600d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {531b90d6-09b2-4a8d-99bf-adacd90bbf2d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 399 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {e6be3f83-d4f0-43e5-8714-3900ea5c1e40}, !- Inlet Port
  {775cc620-5a5a-41c7-8ca1-2f6cfd4592c1}; !- Outlet Port

OS:Connection,
  {e6be3f83-d4f0-43e5-8714-3900ea5c1e40}, !- Handle
  {56dc33e8-ebe2-4ea8-b839-a668f0675377}, !- Source Object
  9,                                      !- Outlet Port
  {531b90d6-09b2-4a8d-99bf-adacd90bbf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775cc620-5a5a-41c7-8ca1-2f6cfd4592c1}, !- Handle
  {531b90d6-09b2-4a8d-99bf-adacd90bbf2d}, !- Source Object
  3,                                      !- Outlet Port
  {2be0d54d-96ba-4fcd-b87d-d471c30fc87e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4143276c-761b-49df-8a8e-7d9b88164634}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 551kBtu/hr 7.94EER Outlet Air Node, !- Name
  {d6ac7385-bb65-46ee-afc5-fad908d7236e}, !- Inlet Port
  {11499c46-4c90-47c8-8dec-0da1c40509c5}; !- Outlet Port

OS:Connection,
  {d6ac7385-bb65-46ee-afc5-fad908d7236e}, !- Handle
  {26e45e70-0e58-404b-8b6f-e8d4a1e5f80b}, !- Source Object
  10,                                     !- Outlet Port
  {4143276c-761b-49df-8a8e-7d9b88164634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11499c46-4c90-47c8-8dec-0da1c40509c5}, !- Handle
  {4143276c-761b-49df-8a8e-7d9b88164634}, !- Source Object
  3,                                      !- Outlet Port
  {56dc33e8-ebe2-4ea8-b839-a668f0675377}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2859a02d-818e-4698-8e80-0e67ed00ee56}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {1bf898c1-d1c9-4f9c-b6fb-155dfa6dde33}, !- Inlet Port
  {db6d12d2-d0cb-452a-9dd3-0bc2a2603caa}; !- Outlet Port

OS:Connection,
  {a04131ee-3be0-463d-aecb-a4cec8096f44}, !- Handle
  {bcf8ab0a-4ca2-4b14-ba6b-9a118279696e}, !- Source Object
  3,                                      !- Outlet Port
  {3751bb30-668a-49b9-8f0a-5f7a0459d99b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1bf898c1-d1c9-4f9c-b6fb-155dfa6dde33}, !- Handle
  {3751bb30-668a-49b9-8f0a-5f7a0459d99b}, !- Source Object
  5,                                      !- Outlet Port
  {2859a02d-818e-4698-8e80-0e67ed00ee56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6d12d2-d0cb-452a-9dd3-0bc2a2603caa}, !- Handle
  {2859a02d-818e-4698-8e80-0e67ed00ee56}, !- Source Object
  3,                                      !- Outlet Port
  {26e45e70-0e58-404b-8b6f-e8d4a1e5f80b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {909316b2-7e12-469a-a0b7-f02d4819c66d}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {df4ab26e-95ed-423c-9d81-11cf0e85600d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a7a29275-0b33-489e-9079-7580edaa21a0}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {852be092-49e4-44d0-8922-316b2201ec38}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9ffe7ed5-a6ec-4efe-9217-b12f22f90424}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {f570a6e5-a44c-424a-9dfc-90d86b9346f5}, !- Air Outlet Node Name
  {8b692f8b-bdca-4842-ad7f-b04701f89421}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {852be092-49e4-44d0-8922-316b2201ec38}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {04bd8241-5f60-45b9-8944-2bf742985b04}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Return Air Node, !- Name
  {3561f4ee-1a26-46c0-9366-d1e6fa6c3cfd}, !- Inlet Port
  {74fbb21c-860e-49a0-8e47-b4bd4756506a}; !- Outlet Port

OS:Connection,
  {b7ea30b3-c20a-4d1b-96d8-955850ee323b}, !- Handle
  {05d9c7bc-45ec-4750-ade5-5fc2a61b1fce}, !- Source Object
  3,                                      !- Outlet Port
  {63f60e4a-7fd9-41fd-b8a8-f78714a90f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3561f4ee-1a26-46c0-9366-d1e6fa6c3cfd}, !- Handle
  {74bf8aa9-1d04-492a-a1e3-af261a66bfc6}, !- Source Object
  2,                                      !- Outlet Port
  {04bd8241-5f60-45b9-8944-2bf742985b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fbb21c-860e-49a0-8e47-b4bd4756506a}, !- Handle
  {04bd8241-5f60-45b9-8944-2bf742985b04}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43505369-26fe-4762-abf2-b7f9985f77fb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {a06c6eeb-692e-4ce6-9459-38c13bb013db}, !- Inlet Port
  {8b692f8b-bdca-4842-ad7f-b04701f89421}; !- Outlet Port

OS:Connection,
  {a06c6eeb-692e-4ce6-9459-38c13bb013db}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  3,                                      !- Outlet Port
  {43505369-26fe-4762-abf2-b7f9985f77fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b692f8b-bdca-4842-ad7f-b04701f89421}, !- Handle
  {43505369-26fe-4762-abf2-b7f9985f77fb}, !- Source Object
  3,                                      !- Outlet Port
  {9ffe7ed5-a6ec-4efe-9217-b12f22f90424}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f570a6e5-a44c-424a-9dfc-90d86b9346f5}, !- Handle
  {9ffe7ed5-a6ec-4efe-9217-b12f22f90424}, !- Source Object
  3,                                      !- Outlet Port
  {05d9c7bc-45ec-4750-ade5-5fc2a61b1fce}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6947732a-4ab6-40c5-b48b-d32f106fabe1}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {82082dc2-9d40-4edb-9bd4-799d02ac2626}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e66c8249-2745-4a0a-8f4d-9168bec524c9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {d82025d4-a5ee-40aa-9bf8-4caad0bb42ff}, !- Air Outlet Node Name
  {f2d1ffbe-f1c2-4bda-bf0d-0a2b71eb7c85}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {82082dc2-9d40-4edb-9bd4-799d02ac2626}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {92de5ef2-5e29-47c4-afbe-f3fdd6908817}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {d82025d4-a5ee-40aa-9bf8-4caad0bb42ff}, !- Inlet Port
  {18b7cd9f-9545-4f3e-aef4-fe524ab3093b}; !- Outlet Port

OS:Node,
  {a3d14bde-86dd-40cd-b313-8e7977b8dfb5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Return Air Node, !- Name
  {28a2d8a0-47b6-42f1-b439-ef871d5ce4ee}, !- Inlet Port
  {b0fcf71f-8f00-4fd3-9e11-8608632ec1d5}; !- Outlet Port

OS:Connection,
  {18b7cd9f-9545-4f3e-aef4-fe524ab3093b}, !- Handle
  {92de5ef2-5e29-47c4-afbe-f3fdd6908817}, !- Source Object
  3,                                      !- Outlet Port
  {c6df10a4-23fe-4d50-a4d8-77317f37a4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a2d8a0-47b6-42f1-b439-ef871d5ce4ee}, !- Handle
  {62f0f852-05b5-406c-8218-7899c1b5c149}, !- Source Object
  2,                                      !- Outlet Port
  {a3d14bde-86dd-40cd-b313-8e7977b8dfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fcf71f-8f00-4fd3-9e11-8608632ec1d5}, !- Handle
  {a3d14bde-86dd-40cd-b313-8e7977b8dfb5}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6f031589-c1d5-4123-a675-75cf322b27dd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {c2c1a63d-0319-4b0e-a8c4-fb98eb5ecf7a}, !- Inlet Port
  {f2d1ffbe-f1c2-4bda-bf0d-0a2b71eb7c85}; !- Outlet Port

OS:Connection,
  {c2c1a63d-0319-4b0e-a8c4-fb98eb5ecf7a}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  4,                                      !- Outlet Port
  {6f031589-c1d5-4123-a675-75cf322b27dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d1ffbe-f1c2-4bda-bf0d-0a2b71eb7c85}, !- Handle
  {6f031589-c1d5-4123-a675-75cf322b27dd}, !- Source Object
  3,                                      !- Outlet Port
  {e66c8249-2745-4a0a-8f4d-9168bec524c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d82025d4-a5ee-40aa-9bf8-4caad0bb42ff}, !- Handle
  {e66c8249-2745-4a0a-8f4d-9168bec524c9}, !- Source Object
  3,                                      !- Outlet Port
  {92de5ef2-5e29-47c4-afbe-f3fdd6908817}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93edaca8-4842-465b-a1fe-b7fa353731c3}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {6cf33769-240f-42df-902d-d1d4be1ed0eb}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bd016617-323b-44d4-bc1a-d8b5f07f5697}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {39cd6520-9367-46be-a701-2bcd0098f4e8}, !- Air Outlet Node Name
  {3563287a-351d-4382-b94a-573731092de6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6cf33769-240f-42df-902d-d1d4be1ed0eb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bf737c1b-68bb-4bb6-8be0-dd4f3cc5493b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {39cd6520-9367-46be-a701-2bcd0098f4e8}, !- Inlet Port
  {5bbe14be-85fd-4f04-966d-871fa96e3b6f}; !- Outlet Port

OS:Node,
  {5aba7f5e-a9d1-4786-b133-b9b4301da544}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Return Air Node, !- Name
  {58cee5aa-51e3-45ee-bc29-7632d0828b93}, !- Inlet Port
  {6f1b25fa-f6c1-4dc8-b609-9e834c4acebd}; !- Outlet Port

OS:Connection,
  {5bbe14be-85fd-4f04-966d-871fa96e3b6f}, !- Handle
  {bf737c1b-68bb-4bb6-8be0-dd4f3cc5493b}, !- Source Object
  3,                                      !- Outlet Port
  {f2cd0faa-f078-4e1b-8e7e-f7c06c8c705a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58cee5aa-51e3-45ee-bc29-7632d0828b93}, !- Handle
  {da8bc4fb-2058-492c-b1ed-6f059d138dac}, !- Source Object
  2,                                      !- Outlet Port
  {5aba7f5e-a9d1-4786-b133-b9b4301da544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1b25fa-f6c1-4dc8-b609-9e834c4acebd}, !- Handle
  {5aba7f5e-a9d1-4786-b133-b9b4301da544}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3175cd44-4b2b-412e-b67c-914b9bc54407}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {6a5a956a-a1a1-44f4-9250-c36833d2eecd}, !- Inlet Port
  {3563287a-351d-4382-b94a-573731092de6}; !- Outlet Port

OS:Connection,
  {6a5a956a-a1a1-44f4-9250-c36833d2eecd}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  5,                                      !- Outlet Port
  {3175cd44-4b2b-412e-b67c-914b9bc54407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3563287a-351d-4382-b94a-573731092de6}, !- Handle
  {3175cd44-4b2b-412e-b67c-914b9bc54407}, !- Source Object
  3,                                      !- Outlet Port
  {bd016617-323b-44d4-bc1a-d8b5f07f5697}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {39cd6520-9367-46be-a701-2bcd0098f4e8}, !- Handle
  {bd016617-323b-44d4-bc1a-d8b5f07f5697}, !- Source Object
  3,                                      !- Outlet Port
  {bf737c1b-68bb-4bb6-8be0-dd4f3cc5493b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5299f2b2-446f-4289-be0d-b92cf8d7e594}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7bf51e91-275c-4641-b1f8-632de80cc3ca}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {81c5c0e3-6b5e-4df0-9f58-a54f95427f6d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {8cb4e9be-2aee-495d-a701-e84d7c4862f8}, !- Air Outlet Node Name
  {d426fc37-9a2d-41e3-a4d5-a9d65b21fec6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7bf51e91-275c-4641-b1f8-632de80cc3ca}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e2a07d01-6477-4c0a-9774-0d4f2264151e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {8cb4e9be-2aee-495d-a701-e84d7c4862f8}, !- Inlet Port
  {90b02dcc-f5e8-4df2-be96-3041264041c5}; !- Outlet Port

OS:Node,
  {08a32bbe-7055-46a7-a98e-928eddbd91e0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Return Air Node, !- Name
  {dbdb99c7-0c87-413e-bf35-6967ad5a113c}, !- Inlet Port
  {85646f1d-1b5d-4cc4-b912-45d1b1059f90}; !- Outlet Port

OS:Connection,
  {90b02dcc-f5e8-4df2-be96-3041264041c5}, !- Handle
  {e2a07d01-6477-4c0a-9774-0d4f2264151e}, !- Source Object
  3,                                      !- Outlet Port
  {ceb936f2-7bed-437c-823c-183208f0ffc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdb99c7-0c87-413e-bf35-6967ad5a113c}, !- Handle
  {99c4b290-f247-4301-abdb-5bef2ee0a22f}, !- Source Object
  2,                                      !- Outlet Port
  {08a32bbe-7055-46a7-a98e-928eddbd91e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85646f1d-1b5d-4cc4-b912-45d1b1059f90}, !- Handle
  {08a32bbe-7055-46a7-a98e-928eddbd91e0}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9c9242e-a386-45f3-a905-69cfaccc2f18}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {5f3518ec-b1cf-4b09-9e95-5886d5d73c98}, !- Inlet Port
  {d426fc37-9a2d-41e3-a4d5-a9d65b21fec6}; !- Outlet Port

OS:Connection,
  {5f3518ec-b1cf-4b09-9e95-5886d5d73c98}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  6,                                      !- Outlet Port
  {d9c9242e-a386-45f3-a905-69cfaccc2f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d426fc37-9a2d-41e3-a4d5-a9d65b21fec6}, !- Handle
  {d9c9242e-a386-45f3-a905-69cfaccc2f18}, !- Source Object
  3,                                      !- Outlet Port
  {81c5c0e3-6b5e-4df0-9f58-a54f95427f6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8cb4e9be-2aee-495d-a701-e84d7c4862f8}, !- Handle
  {81c5c0e3-6b5e-4df0-9f58-a54f95427f6d}, !- Source Object
  3,                                      !- Outlet Port
  {e2a07d01-6477-4c0a-9774-0d4f2264151e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee000e82-c3e0-4628-8a89-2f9f9fcbc302}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {31abb270-0dcd-4380-b7d4-0a7153ddba78}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3c20c8ba-e540-4e2c-8898-1a45c8fd01d1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {6135fa97-82f9-4000-ab8d-4fdbd93c9ef2}, !- Air Outlet Node Name
  {b3a00b3c-1730-400d-a6e2-f9ec9ffe53c9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {31abb270-0dcd-4380-b7d4-0a7153ddba78}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4c41933a-50f7-4355-8c17-2eb1140b4d33}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {6135fa97-82f9-4000-ab8d-4fdbd93c9ef2}, !- Inlet Port
  {b326bc57-e07e-4bd1-84d2-893039b967cf}; !- Outlet Port

OS:Node,
  {d7367889-54ff-4ed9-b776-d03595698727}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Return Air Node, !- Name
  {edc3c12d-9980-4ccf-a80d-e19a1097cdd4}, !- Inlet Port
  {7130efdc-be4c-430f-aa71-7b2a0fdd7bbb}; !- Outlet Port

OS:Connection,
  {b326bc57-e07e-4bd1-84d2-893039b967cf}, !- Handle
  {4c41933a-50f7-4355-8c17-2eb1140b4d33}, !- Source Object
  3,                                      !- Outlet Port
  {a74c8c8b-a759-4488-b6ff-2941a6c11471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc3c12d-9980-4ccf-a80d-e19a1097cdd4}, !- Handle
  {d223a844-72a2-4b41-b09c-fd2b98870a01}, !- Source Object
  2,                                      !- Outlet Port
  {d7367889-54ff-4ed9-b776-d03595698727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7130efdc-be4c-430f-aa71-7b2a0fdd7bbb}, !- Handle
  {d7367889-54ff-4ed9-b776-d03595698727}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cd490193-a80e-4178-ae88-f76c038199d5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {b9f65451-c181-454e-b7e0-b96f10226698}, !- Inlet Port
  {b3a00b3c-1730-400d-a6e2-f9ec9ffe53c9}; !- Outlet Port

OS:Connection,
  {b9f65451-c181-454e-b7e0-b96f10226698}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  7,                                      !- Outlet Port
  {cd490193-a80e-4178-ae88-f76c038199d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a00b3c-1730-400d-a6e2-f9ec9ffe53c9}, !- Handle
  {cd490193-a80e-4178-ae88-f76c038199d5}, !- Source Object
  3,                                      !- Outlet Port
  {3c20c8ba-e540-4e2c-8898-1a45c8fd01d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6135fa97-82f9-4000-ab8d-4fdbd93c9ef2}, !- Handle
  {3c20c8ba-e540-4e2c-8898-1a45c8fd01d1}, !- Source Object
  3,                                      !- Outlet Port
  {4c41933a-50f7-4355-8c17-2eb1140b4d33}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6de9f3e-3b78-471e-a5ae-fc7908bbaabd}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a432fdf2-49bd-4f4e-b4f0-ba70f08095bb}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d83ea91c-862f-4d6b-a80a-117487ef8ad3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {2b74e199-ba15-4f00-b12d-0fc6dbd4c9af}, !- Air Outlet Node Name
  {69597aac-d05c-496e-b8c9-475b6858fab5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a432fdf2-49bd-4f4e-b4f0-ba70f08095bb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b26bddef-8dc4-4855-ae2e-dc533ad197ab}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {2b74e199-ba15-4f00-b12d-0fc6dbd4c9af}, !- Inlet Port
  {6a250568-6d04-4505-9063-4e97bba8e146}; !- Outlet Port

OS:Node,
  {05d329a8-5d8a-44d4-98fb-b36c1d3f49d7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Return Air Node, !- Name
  {a2471455-883b-4b18-be65-867fe64d065b}, !- Inlet Port
  {94566bd9-6258-4802-ab1e-8f6c894ea632}; !- Outlet Port

OS:Connection,
  {6a250568-6d04-4505-9063-4e97bba8e146}, !- Handle
  {b26bddef-8dc4-4855-ae2e-dc533ad197ab}, !- Source Object
  3,                                      !- Outlet Port
  {bf632985-72a4-4ae2-b5bd-13b33feaa2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2471455-883b-4b18-be65-867fe64d065b}, !- Handle
  {79b9207a-7d55-4a2a-951b-c30fff0fb67f}, !- Source Object
  2,                                      !- Outlet Port
  {05d329a8-5d8a-44d4-98fb-b36c1d3f49d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94566bd9-6258-4802-ab1e-8f6c894ea632}, !- Handle
  {05d329a8-5d8a-44d4-98fb-b36c1d3f49d7}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5badc61d-c0c8-4969-b237-21f3ed7a041e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {835ab5b4-8855-4338-9461-e66d5e566fc2}, !- Inlet Port
  {69597aac-d05c-496e-b8c9-475b6858fab5}; !- Outlet Port

OS:Connection,
  {835ab5b4-8855-4338-9461-e66d5e566fc2}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  8,                                      !- Outlet Port
  {5badc61d-c0c8-4969-b237-21f3ed7a041e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69597aac-d05c-496e-b8c9-475b6858fab5}, !- Handle
  {5badc61d-c0c8-4969-b237-21f3ed7a041e}, !- Source Object
  3,                                      !- Outlet Port
  {d83ea91c-862f-4d6b-a80a-117487ef8ad3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2b74e199-ba15-4f00-b12d-0fc6dbd4c9af}, !- Handle
  {d83ea91c-862f-4d6b-a80a-117487ef8ad3}, !- Source Object
  3,                                      !- Outlet Port
  {b26bddef-8dc4-4855-ae2e-dc533ad197ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2bb64acd-cc51-4a32-9180-47f6c466cfc4}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {d6f7d077-b05c-4a08-8a2e-096eb98d4615}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f71c2eef-28f3-49af-9be1-b9ff06a07cc8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {b2eaf09b-b563-4777-9a0e-388ef3ddf2a5}, !- Air Outlet Node Name
  {f0b93a87-1dac-4ade-a918-d62c1ffde393}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6f7d077-b05c-4a08-8a2e-096eb98d4615}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6f895935-5d32-43bc-8c97-f6d3d0d7e83e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {b2eaf09b-b563-4777-9a0e-388ef3ddf2a5}, !- Inlet Port
  {89f43d1f-45cc-48b7-b622-164b0f1d8b71}; !- Outlet Port

OS:Node,
  {b1dff0ae-9f6f-494c-84a0-b6b7dcf8a8cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Return Air Node, !- Name
  {a5f4998c-a34d-4419-a407-28fd6860cc8c}, !- Inlet Port
  {a83dba88-d539-40e1-bf6c-2058bdab16bf}; !- Outlet Port

OS:Connection,
  {89f43d1f-45cc-48b7-b622-164b0f1d8b71}, !- Handle
  {6f895935-5d32-43bc-8c97-f6d3d0d7e83e}, !- Source Object
  3,                                      !- Outlet Port
  {abbf70a4-0744-4463-91ab-e5814c87d8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f4998c-a34d-4419-a407-28fd6860cc8c}, !- Handle
  {8422bfd5-ef3c-45ca-aa60-16e8c3eed29a}, !- Source Object
  2,                                      !- Outlet Port
  {b1dff0ae-9f6f-494c-84a0-b6b7dcf8a8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83dba88-d539-40e1-bf6c-2058bdab16bf}, !- Handle
  {b1dff0ae-9f6f-494c-84a0-b6b7dcf8a8cf}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c40ae226-8057-4076-b452-556ff46fa2a1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {eb632357-b859-477f-980d-4da6f0f52a12}, !- Inlet Port
  {f0b93a87-1dac-4ade-a918-d62c1ffde393}; !- Outlet Port

OS:Connection,
  {eb632357-b859-477f-980d-4da6f0f52a12}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  9,                                      !- Outlet Port
  {c40ae226-8057-4076-b452-556ff46fa2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b93a87-1dac-4ade-a918-d62c1ffde393}, !- Handle
  {c40ae226-8057-4076-b452-556ff46fa2a1}, !- Source Object
  3,                                      !- Outlet Port
  {f71c2eef-28f3-49af-9be1-b9ff06a07cc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2eaf09b-b563-4777-9a0e-388ef3ddf2a5}, !- Handle
  {f71c2eef-28f3-49af-9be1-b9ff06a07cc8}, !- Source Object
  3,                                      !- Outlet Port
  {6f895935-5d32-43bc-8c97-f6d3d0d7e83e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd59ef92-266c-4f81-8036-3ebc9a41344f}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8863ca34-5494-4fcb-8314-6e3dd9933b04}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b93638e8-51dc-4fe1-8318-3ec60a2e01e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {4982bf90-2599-48d2-9192-bcb53b0a73ea}, !- Air Outlet Node Name
  {02835108-9418-4fff-b63d-f62036f4e7cd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8863ca34-5494-4fcb-8314-6e3dd9933b04}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2b89de2c-74d8-46a5-9e22-db1b24674e4b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {4982bf90-2599-48d2-9192-bcb53b0a73ea}, !- Inlet Port
  {3cd70145-bdb1-4041-9ae1-afc0309bfc29}; !- Outlet Port

OS:Node,
  {05bf448d-3013-40c0-bc04-8a1979a500e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {5119821b-72f2-4a4d-8f4a-b6b6f21ab8bf}, !- Inlet Port
  {3ad9e5f2-c9cc-43ec-b1ab-7a1027d7da9c}; !- Outlet Port

OS:Connection,
  {3cd70145-bdb1-4041-9ae1-afc0309bfc29}, !- Handle
  {2b89de2c-74d8-46a5-9e22-db1b24674e4b}, !- Source Object
  3,                                      !- Outlet Port
  {80c3516a-2fe5-4f45-a65f-ac9c4a1e6bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5119821b-72f2-4a4d-8f4a-b6b6f21ab8bf}, !- Handle
  {f824d54b-92fa-4c39-9185-3eaf54641a33}, !- Source Object
  2,                                      !- Outlet Port
  {05bf448d-3013-40c0-bc04-8a1979a500e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad9e5f2-c9cc-43ec-b1ab-7a1027d7da9c}, !- Handle
  {05bf448d-3013-40c0-bc04-8a1979a500e5}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {82c39f39-4ba2-42a1-a219-50ece9ee24e1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {71d2d267-ef10-4f31-ae2c-4f0061c3768f}, !- Inlet Port
  {02835108-9418-4fff-b63d-f62036f4e7cd}; !- Outlet Port

OS:Connection,
  {71d2d267-ef10-4f31-ae2c-4f0061c3768f}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  10,                                     !- Outlet Port
  {82c39f39-4ba2-42a1-a219-50ece9ee24e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02835108-9418-4fff-b63d-f62036f4e7cd}, !- Handle
  {82c39f39-4ba2-42a1-a219-50ece9ee24e1}, !- Source Object
  3,                                      !- Outlet Port
  {b93638e8-51dc-4fe1-8318-3ec60a2e01e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4982bf90-2599-48d2-9192-bcb53b0a73ea}, !- Handle
  {b93638e8-51dc-4fe1-8318-3ec60a2e01e2}, !- Source Object
  3,                                      !- Outlet Port
  {2b89de2c-74d8-46a5-9e22-db1b24674e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4017c47a-2fe1-4c0a-b712-a0e3e1d57dd1}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {59f959f1-f767-4a4a-b2c5-c6a04a96c60b}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce280f84-8229-4a0c-bedb-4222d2a80de3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {6c8c1534-2023-4bc3-a857-0747457fd4c1}, !- Air Outlet Node Name
  {0e1e6262-970f-43a9-b446-4758685b5105}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {59f959f1-f767-4a4a-b2c5-c6a04a96c60b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f0753a68-663d-4b6a-9db5-d43ce8cd8dca}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {6c8c1534-2023-4bc3-a857-0747457fd4c1}, !- Inlet Port
  {b38eedba-5868-4846-8265-0ad1cc938962}; !- Outlet Port

OS:Node,
  {786ca9c1-d100-4e5f-b0c8-522c3729135b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Return Air Node, !- Name
  {10faa87b-cb6f-4e21-bcfe-89b79386876c}, !- Inlet Port
  {a6158420-8701-4692-b9f0-1f8f21ecd95e}; !- Outlet Port

OS:Connection,
  {b38eedba-5868-4846-8265-0ad1cc938962}, !- Handle
  {f0753a68-663d-4b6a-9db5-d43ce8cd8dca}, !- Source Object
  3,                                      !- Outlet Port
  {3db31972-4e89-41c9-8f52-904c78cc5ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10faa87b-cb6f-4e21-bcfe-89b79386876c}, !- Handle
  {853db60c-28cb-4fd7-91a4-948591478f28}, !- Source Object
  2,                                      !- Outlet Port
  {786ca9c1-d100-4e5f-b0c8-522c3729135b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6158420-8701-4692-b9f0-1f8f21ecd95e}, !- Handle
  {786ca9c1-d100-4e5f-b0c8-522c3729135b}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f74d4e42-7b97-49eb-890b-c2acc67c92ea}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {e535e0a7-40e4-4db0-863f-e94e4fc80d73}, !- Inlet Port
  {0e1e6262-970f-43a9-b446-4758685b5105}; !- Outlet Port

OS:Connection,
  {e535e0a7-40e4-4db0-863f-e94e4fc80d73}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  11,                                     !- Outlet Port
  {f74d4e42-7b97-49eb-890b-c2acc67c92ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1e6262-970f-43a9-b446-4758685b5105}, !- Handle
  {f74d4e42-7b97-49eb-890b-c2acc67c92ea}, !- Source Object
  3,                                      !- Outlet Port
  {ce280f84-8229-4a0c-bedb-4222d2a80de3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6c8c1534-2023-4bc3-a857-0747457fd4c1}, !- Handle
  {ce280f84-8229-4a0c-bedb-4222d2a80de3}, !- Source Object
  3,                                      !- Outlet Port
  {f0753a68-663d-4b6a-9db5-d43ce8cd8dca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5dd07842-9ecd-408c-88ac-278a20a82b31}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f9dc9c4d-e9e0-4145-a076-79d5af1f60e7}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7281e26e-d840-48c5-b449-081eaf62cb46}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {69303187-5c75-4156-b70c-fb4e2863b0f0}, !- Air Outlet Node Name
  {3e162f71-2c60-421b-875e-022b4331f640}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f9dc9c4d-e9e0-4145-a076-79d5af1f60e7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {887bf0a3-b38c-4621-8f72-cfd01acc7706}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {69303187-5c75-4156-b70c-fb4e2863b0f0}, !- Inlet Port
  {88f301a8-bad0-4f4c-849c-391f58f209ed}; !- Outlet Port

OS:Node,
  {bc4be03b-1a87-422c-9a0d-3a30b3fdbd72}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {bdcc3cb7-451b-4271-b3ce-66f81ac6dbce}, !- Inlet Port
  {e3d1e741-d219-4f6f-8dbe-3ffb4f349b2f}; !- Outlet Port

OS:Connection,
  {88f301a8-bad0-4f4c-849c-391f58f209ed}, !- Handle
  {887bf0a3-b38c-4621-8f72-cfd01acc7706}, !- Source Object
  3,                                      !- Outlet Port
  {4e04204f-8625-4e28-9270-5ab30f4827fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdcc3cb7-451b-4271-b3ce-66f81ac6dbce}, !- Handle
  {4bcb49dc-d728-417e-9a95-a6cf31346cf9}, !- Source Object
  2,                                      !- Outlet Port
  {bc4be03b-1a87-422c-9a0d-3a30b3fdbd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d1e741-d219-4f6f-8dbe-3ffb4f349b2f}, !- Handle
  {bc4be03b-1a87-422c-9a0d-3a30b3fdbd72}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9c95a45-0c29-4b06-a6d8-e3258697bf34}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {ed704ca6-da22-49b2-9013-2b34476dcb70}, !- Inlet Port
  {3e162f71-2c60-421b-875e-022b4331f640}; !- Outlet Port

OS:Connection,
  {ed704ca6-da22-49b2-9013-2b34476dcb70}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  12,                                     !- Outlet Port
  {e9c95a45-0c29-4b06-a6d8-e3258697bf34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e162f71-2c60-421b-875e-022b4331f640}, !- Handle
  {e9c95a45-0c29-4b06-a6d8-e3258697bf34}, !- Source Object
  3,                                      !- Outlet Port
  {7281e26e-d840-48c5-b449-081eaf62cb46}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {69303187-5c75-4156-b70c-fb4e2863b0f0}, !- Handle
  {7281e26e-d840-48c5-b449-081eaf62cb46}, !- Source Object
  3,                                      !- Outlet Port
  {887bf0a3-b38c-4621-8f72-cfd01acc7706}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c6bd7f6-7102-441a-9588-b06c4a35366f}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {1f76f3bf-4b02-4d9e-a693-ecbfb408af38}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6bc65398-6598-4c14-97be-78ef24c02dba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {6a6ce7be-8797-4e49-9258-9dc23d1466df}, !- Air Outlet Node Name
  {87a8b6f9-d488-4fa3-ba26-7759c043e310}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1f76f3bf-4b02-4d9e-a693-ecbfb408af38}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d2a70be6-17d8-4509-a270-b29db48a05d8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {6a6ce7be-8797-4e49-9258-9dc23d1466df}, !- Inlet Port
  {e2ebd148-cc5a-47dd-970f-724aa4d1d6c0}; !- Outlet Port

OS:Node,
  {bc65b6fd-8ce2-4666-8ce5-4b77e350bcef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Return Air Node, !- Name
  {7c832080-404b-4bf3-a879-bed9b5a8bdba}, !- Inlet Port
  {46175934-2f48-406e-ad8b-40f55352b8dd}; !- Outlet Port

OS:Connection,
  {e2ebd148-cc5a-47dd-970f-724aa4d1d6c0}, !- Handle
  {d2a70be6-17d8-4509-a270-b29db48a05d8}, !- Source Object
  3,                                      !- Outlet Port
  {d149303b-ef39-4a66-bc6b-ed5dfbf73915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c832080-404b-4bf3-a879-bed9b5a8bdba}, !- Handle
  {1d1e23c2-483c-43a8-83ad-2b7a69eba561}, !- Source Object
  2,                                      !- Outlet Port
  {bc65b6fd-8ce2-4666-8ce5-4b77e350bcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46175934-2f48-406e-ad8b-40f55352b8dd}, !- Handle
  {bc65b6fd-8ce2-4666-8ce5-4b77e350bcef}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7db5e342-d644-4f5a-b19f-aa0834cf1b48}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {ebf8ef86-a4b3-4888-96fa-b0bbf9932747}, !- Inlet Port
  {87a8b6f9-d488-4fa3-ba26-7759c043e310}; !- Outlet Port

OS:Connection,
  {ebf8ef86-a4b3-4888-96fa-b0bbf9932747}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  13,                                     !- Outlet Port
  {7db5e342-d644-4f5a-b19f-aa0834cf1b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a8b6f9-d488-4fa3-ba26-7759c043e310}, !- Handle
  {7db5e342-d644-4f5a-b19f-aa0834cf1b48}, !- Source Object
  3,                                      !- Outlet Port
  {6bc65398-6598-4c14-97be-78ef24c02dba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a6ce7be-8797-4e49-9258-9dc23d1466df}, !- Handle
  {6bc65398-6598-4c14-97be-78ef24c02dba}, !- Source Object
  3,                                      !- Outlet Port
  {d2a70be6-17d8-4509-a270-b29db48a05d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4809374e-cf30-4041-be12-3776ad5f3be0}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {2f0f0865-a65c-4f96-a8c3-f5a24f723eba}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c0d6cb94-1a27-4789-b29a-d1f6a95289b1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {db5366f5-bfc1-4074-8c6d-d1005d5be5a6}, !- Air Outlet Node Name
  {808026c8-f881-4cc7-8e3d-61b39f0fe150}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2f0f0865-a65c-4f96-a8c3-f5a24f723eba}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {996405ea-5d21-435f-b173-bb13c935c7a6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {db5366f5-bfc1-4074-8c6d-d1005d5be5a6}, !- Inlet Port
  {6c28161b-837f-417a-87e1-89d1d454192c}; !- Outlet Port

OS:Node,
  {eb895874-c3e3-472a-b241-5b719da9f029}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {bee1ebe6-e8ab-4478-be5c-4bf6beeb201b}, !- Inlet Port
  {56cbe504-6e22-4455-9a84-0fb919b80510}; !- Outlet Port

OS:Connection,
  {6c28161b-837f-417a-87e1-89d1d454192c}, !- Handle
  {996405ea-5d21-435f-b173-bb13c935c7a6}, !- Source Object
  3,                                      !- Outlet Port
  {88378196-8083-4e1e-8b01-1909fa26c04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee1ebe6-e8ab-4478-be5c-4bf6beeb201b}, !- Handle
  {f9869746-cbc7-4301-9af1-4738cb005942}, !- Source Object
  2,                                      !- Outlet Port
  {eb895874-c3e3-472a-b241-5b719da9f029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56cbe504-6e22-4455-9a84-0fb919b80510}, !- Handle
  {eb895874-c3e3-472a-b241-5b719da9f029}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {30b0ed34-15f4-4b72-ada3-5bdb22606289}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {d447b7fb-175f-406e-bc85-c08488d1c70c}, !- Inlet Port
  {808026c8-f881-4cc7-8e3d-61b39f0fe150}; !- Outlet Port

OS:Connection,
  {d447b7fb-175f-406e-bc85-c08488d1c70c}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  14,                                     !- Outlet Port
  {30b0ed34-15f4-4b72-ada3-5bdb22606289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808026c8-f881-4cc7-8e3d-61b39f0fe150}, !- Handle
  {30b0ed34-15f4-4b72-ada3-5bdb22606289}, !- Source Object
  3,                                      !- Outlet Port
  {c0d6cb94-1a27-4789-b29a-d1f6a95289b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db5366f5-bfc1-4074-8c6d-d1005d5be5a6}, !- Handle
  {c0d6cb94-1a27-4789-b29a-d1f6a95289b1}, !- Source Object
  3,                                      !- Outlet Port
  {996405ea-5d21-435f-b173-bb13c935c7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b64b98fd-1280-486e-a069-519379e6bad7}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {090484ae-d09c-4cad-b101-920433ff7e54}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3e29f3fd-573a-41a6-a5fc-b03c136e68f0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {0cca252b-931e-4e96-9076-71f974fef5d9}, !- Air Outlet Node Name
  {bf588daa-5725-4bae-ad02-070233be95e3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {090484ae-d09c-4cad-b101-920433ff7e54}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b3b70cad-3a7a-43f1-ae97-2c9847562929}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {0cca252b-931e-4e96-9076-71f974fef5d9}, !- Inlet Port
  {d5873875-c121-492e-8a61-a7b5c4a186b6}; !- Outlet Port

OS:Node,
  {6eb1be12-eb12-45eb-99e7-e515a91e9b68}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {36a8decf-ff8f-40b1-b4db-63149bfd43f9}, !- Inlet Port
  {7804603b-114c-488e-93b6-d4ad3831fdcc}; !- Outlet Port

OS:Connection,
  {d5873875-c121-492e-8a61-a7b5c4a186b6}, !- Handle
  {b3b70cad-3a7a-43f1-ae97-2c9847562929}, !- Source Object
  3,                                      !- Outlet Port
  {7224e035-4a30-41ff-9c26-e1de2fa34603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a8decf-ff8f-40b1-b4db-63149bfd43f9}, !- Handle
  {2679c3d2-bf7c-4f01-ba03-1a95f41c389f}, !- Source Object
  2,                                      !- Outlet Port
  {6eb1be12-eb12-45eb-99e7-e515a91e9b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7804603b-114c-488e-93b6-d4ad3831fdcc}, !- Handle
  {6eb1be12-eb12-45eb-99e7-e515a91e9b68}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b39a1e96-7059-4f89-b770-14d48f22b7ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {baf9bf1d-d7af-4954-9f2a-931e584517aa}, !- Inlet Port
  {bf588daa-5725-4bae-ad02-070233be95e3}; !- Outlet Port

OS:Connection,
  {baf9bf1d-d7af-4954-9f2a-931e584517aa}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  15,                                     !- Outlet Port
  {b39a1e96-7059-4f89-b770-14d48f22b7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf588daa-5725-4bae-ad02-070233be95e3}, !- Handle
  {b39a1e96-7059-4f89-b770-14d48f22b7ac}, !- Source Object
  3,                                      !- Outlet Port
  {3e29f3fd-573a-41a6-a5fc-b03c136e68f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0cca252b-931e-4e96-9076-71f974fef5d9}, !- Handle
  {3e29f3fd-573a-41a6-a5fc-b03c136e68f0}, !- Source Object
  3,                                      !- Outlet Port
  {b3b70cad-3a7a-43f1-ae97-2c9847562929}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b3f31d9a-bda0-49cf-987f-c9d876b3f319}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {64b94a4c-5010-4fdc-9232-956303e76f83}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fa0036b8-baab-48ea-b999-ae7e454b6677}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {6fdd2158-b7ab-4c70-8c71-2f08f51fdb52}, !- Air Outlet Node Name
  {82ed04b8-e6ec-4eb8-8348-6801f63c55c9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {64b94a4c-5010-4fdc-9232-956303e76f83}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3464e9e5-4a73-4c0f-b630-70ef651534d4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {6fdd2158-b7ab-4c70-8c71-2f08f51fdb52}, !- Inlet Port
  {ffe24357-fc34-44e9-8ee1-08bf8fd38ed2}; !- Outlet Port

OS:Node,
  {e101f4e5-c022-4772-a48b-b362df75f440}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {855778b6-0f62-4136-946c-cf5859ab0946}, !- Inlet Port
  {76345955-a2ce-49d8-8737-0bacf6098da4}; !- Outlet Port

OS:Connection,
  {ffe24357-fc34-44e9-8ee1-08bf8fd38ed2}, !- Handle
  {3464e9e5-4a73-4c0f-b630-70ef651534d4}, !- Source Object
  3,                                      !- Outlet Port
  {da2c5fd1-d075-425a-a810-63aa0f919696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855778b6-0f62-4136-946c-cf5859ab0946}, !- Handle
  {7d80897c-44bd-438f-b51c-d940b13004d3}, !- Source Object
  2,                                      !- Outlet Port
  {e101f4e5-c022-4772-a48b-b362df75f440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76345955-a2ce-49d8-8737-0bacf6098da4}, !- Handle
  {e101f4e5-c022-4772-a48b-b362df75f440}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2ee361bf-bc16-4986-8eab-646d328e6d3f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {98f385de-c045-4f79-9930-7676663d071e}, !- Inlet Port
  {82ed04b8-e6ec-4eb8-8348-6801f63c55c9}; !- Outlet Port

OS:Connection,
  {98f385de-c045-4f79-9930-7676663d071e}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  16,                                     !- Outlet Port
  {2ee361bf-bc16-4986-8eab-646d328e6d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ed04b8-e6ec-4eb8-8348-6801f63c55c9}, !- Handle
  {2ee361bf-bc16-4986-8eab-646d328e6d3f}, !- Source Object
  3,                                      !- Outlet Port
  {fa0036b8-baab-48ea-b999-ae7e454b6677}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6fdd2158-b7ab-4c70-8c71-2f08f51fdb52}, !- Handle
  {fa0036b8-baab-48ea-b999-ae7e454b6677}, !- Source Object
  3,                                      !- Outlet Port
  {3464e9e5-4a73-4c0f-b630-70ef651534d4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {446606d8-84e1-4bf8-bc15-e56fecf7f0df}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {a9366860-87c9-48e3-8052-850280c3f50d}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5603ee8f-ff5b-4519-ab57-3ba4cc608044}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {8493f44f-8c3b-4edd-a890-2ff51794bcd3}, !- Air Outlet Node Name
  {05d606e1-e38e-4f38-80a4-da7541c21de0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a9366860-87c9-48e3-8052-850280c3f50d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {aecd81e2-218c-44bc-9d74-280c64fa1e5e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {8493f44f-8c3b-4edd-a890-2ff51794bcd3}, !- Inlet Port
  {fc3e0a90-8119-41c6-bd8b-bb3bfd251330}; !- Outlet Port

OS:Node,
  {005674c7-a333-400f-8d01-79abac147e1c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {77ceff57-4e19-40d5-9a18-1c698c66775c}, !- Inlet Port
  {4e0d001d-9e3f-4374-b526-0bc72917d871}; !- Outlet Port

OS:Connection,
  {fc3e0a90-8119-41c6-bd8b-bb3bfd251330}, !- Handle
  {aecd81e2-218c-44bc-9d74-280c64fa1e5e}, !- Source Object
  3,                                      !- Outlet Port
  {fc15daeb-5929-4c43-b6e2-91f75067cf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ceff57-4e19-40d5-9a18-1c698c66775c}, !- Handle
  {703bb553-efd8-4ac7-a870-5790f3b80d7a}, !- Source Object
  2,                                      !- Outlet Port
  {005674c7-a333-400f-8d01-79abac147e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0d001d-9e3f-4374-b526-0bc72917d871}, !- Handle
  {005674c7-a333-400f-8d01-79abac147e1c}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {de4e1f41-d090-418d-ad42-58a53454c30d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {974ac44b-00f3-461b-9cf8-ad66c7c55c5b}, !- Inlet Port
  {05d606e1-e38e-4f38-80a4-da7541c21de0}; !- Outlet Port

OS:Connection,
  {974ac44b-00f3-461b-9cf8-ad66c7c55c5b}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  17,                                     !- Outlet Port
  {de4e1f41-d090-418d-ad42-58a53454c30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d606e1-e38e-4f38-80a4-da7541c21de0}, !- Handle
  {de4e1f41-d090-418d-ad42-58a53454c30d}, !- Source Object
  3,                                      !- Outlet Port
  {5603ee8f-ff5b-4519-ab57-3ba4cc608044}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8493f44f-8c3b-4edd-a890-2ff51794bcd3}, !- Handle
  {5603ee8f-ff5b-4519-ab57-3ba4cc608044}, !- Source Object
  3,                                      !- Outlet Port
  {aecd81e2-218c-44bc-9d74-280c64fa1e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4fe6e601-fb2e-4f8a-b5ab-d57990f565e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {bdaedde3-cfb2-405e-bb55-8df725c590fa}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {54cbfafd-8e39-4f75-9f89-683fa8546c52}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {42a5f0c0-817b-4e1f-9219-5e23b1c1c02a}, !- Air Outlet Node Name
  {5ee0034a-ddc8-4132-ae3a-cb22caf3a319}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bdaedde3-cfb2-405e-bb55-8df725c590fa}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f556386a-44df-4583-9d77-dfa832699b4b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {42a5f0c0-817b-4e1f-9219-5e23b1c1c02a}, !- Inlet Port
  {814d7566-be89-411d-8176-26abb100dc94}; !- Outlet Port

OS:Node,
  {e237393f-5bc2-4fcf-8823-a72fccfe0b9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {3ddbe60f-e673-4a34-ac7f-998991a8cc19}, !- Inlet Port
  {522fc5f6-c008-47d8-ac41-bcc49cb438e7}; !- Outlet Port

OS:Connection,
  {814d7566-be89-411d-8176-26abb100dc94}, !- Handle
  {f556386a-44df-4583-9d77-dfa832699b4b}, !- Source Object
  3,                                      !- Outlet Port
  {e254b656-3b37-444f-b463-a03f7a18051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddbe60f-e673-4a34-ac7f-998991a8cc19}, !- Handle
  {7f4b6672-9147-466b-9847-62404064b7d8}, !- Source Object
  2,                                      !- Outlet Port
  {e237393f-5bc2-4fcf-8823-a72fccfe0b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522fc5f6-c008-47d8-ac41-bcc49cb438e7}, !- Handle
  {e237393f-5bc2-4fcf-8823-a72fccfe0b9e}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2a864edc-4ec7-4c9e-b75e-043a4d2c4903}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {8bb6d06e-a308-4f0e-bc4e-e0a0b877f293}, !- Inlet Port
  {5ee0034a-ddc8-4132-ae3a-cb22caf3a319}; !- Outlet Port

OS:Connection,
  {8bb6d06e-a308-4f0e-bc4e-e0a0b877f293}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  18,                                     !- Outlet Port
  {2a864edc-4ec7-4c9e-b75e-043a4d2c4903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee0034a-ddc8-4132-ae3a-cb22caf3a319}, !- Handle
  {2a864edc-4ec7-4c9e-b75e-043a4d2c4903}, !- Source Object
  3,                                      !- Outlet Port
  {54cbfafd-8e39-4f75-9f89-683fa8546c52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {42a5f0c0-817b-4e1f-9219-5e23b1c1c02a}, !- Handle
  {54cbfafd-8e39-4f75-9f89-683fa8546c52}, !- Source Object
  3,                                      !- Outlet Port
  {f556386a-44df-4583-9d77-dfa832699b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e3840a46-ff98-459b-afe6-8119fed06a94}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ced23b02-cdc6-4ae2-95d8-1243a410eb7c}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8114f329-1cf4-4a0e-b1e8-c9e6c2da1728}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {0220f178-5d76-4c25-a7f1-cbd59ce26034}, !- Air Outlet Node Name
  {da50ca49-f131-4493-898e-7341facdcd83}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ced23b02-cdc6-4ae2-95d8-1243a410eb7c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {48dd5c37-5a89-4b26-bb1b-85ccb62346e4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {0220f178-5d76-4c25-a7f1-cbd59ce26034}, !- Inlet Port
  {3e648c54-af02-4a4c-8171-70dfab9c21ca}; !- Outlet Port

OS:Node,
  {df41c0bf-299f-46fd-9b8c-53bab61395ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {1be95fa3-65c7-48d7-96a0-da7af28aa3e9}, !- Inlet Port
  {2358b3f5-87a0-4cf5-892d-2421f43082ca}; !- Outlet Port

OS:Connection,
  {3e648c54-af02-4a4c-8171-70dfab9c21ca}, !- Handle
  {48dd5c37-5a89-4b26-bb1b-85ccb62346e4}, !- Source Object
  3,                                      !- Outlet Port
  {4f3d3fe1-8f19-45b5-a869-87145759945b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be95fa3-65c7-48d7-96a0-da7af28aa3e9}, !- Handle
  {42ab0f43-a92c-4be9-bfc6-04ceacb980bd}, !- Source Object
  2,                                      !- Outlet Port
  {df41c0bf-299f-46fd-9b8c-53bab61395ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2358b3f5-87a0-4cf5-892d-2421f43082ca}, !- Handle
  {df41c0bf-299f-46fd-9b8c-53bab61395ff}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {7275a3ab-7ce0-4dc6-b5cb-d9103924fd4c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {46d4a774-32ce-4880-ad9a-23e0463b5aa3}, !- Inlet Port
  {da50ca49-f131-4493-898e-7341facdcd83}; !- Outlet Port

OS:Connection,
  {46d4a774-32ce-4880-ad9a-23e0463b5aa3}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  19,                                     !- Outlet Port
  {7275a3ab-7ce0-4dc6-b5cb-d9103924fd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da50ca49-f131-4493-898e-7341facdcd83}, !- Handle
  {7275a3ab-7ce0-4dc6-b5cb-d9103924fd4c}, !- Source Object
  3,                                      !- Outlet Port
  {8114f329-1cf4-4a0e-b1e8-c9e6c2da1728}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0220f178-5d76-4c25-a7f1-cbd59ce26034}, !- Handle
  {8114f329-1cf4-4a0e-b1e8-c9e6c2da1728}, !- Source Object
  3,                                      !- Outlet Port
  {48dd5c37-5a89-4b26-bb1b-85ccb62346e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {20241dfa-f2c6-4b12-b803-f64c51647d83}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {b08cc66b-2d94-4061-91c9-75cea3466aea}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cb322544-ae6d-4112-9491-58802db612c0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {9d9ec768-7b83-4107-a871-1256b4876e46}, !- Air Outlet Node Name
  {3f8f19a5-ac5e-4d3d-b0f3-8fced48cb6d8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b08cc66b-2d94-4061-91c9-75cea3466aea}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5ebd37a-457d-45ed-801f-4bc7b7ab28d2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {9d9ec768-7b83-4107-a871-1256b4876e46}, !- Inlet Port
  {9ca3e597-a4d7-4f4f-92ca-e8665e78ce99}; !- Outlet Port

OS:Node,
  {93cecf41-c48a-450e-9c5c-1a3db3aa042e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {0a2313a9-911b-4a2c-b122-5744fa6d12eb}, !- Inlet Port
  {e1d3d15c-d309-40c6-b9af-2f2d29816b7f}; !- Outlet Port

OS:Connection,
  {9ca3e597-a4d7-4f4f-92ca-e8665e78ce99}, !- Handle
  {b5ebd37a-457d-45ed-801f-4bc7b7ab28d2}, !- Source Object
  3,                                      !- Outlet Port
  {90f85f19-b68f-41d7-a32e-461e5a2eda73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2313a9-911b-4a2c-b122-5744fa6d12eb}, !- Handle
  {8179ccde-3f72-4150-bf47-920168f85116}, !- Source Object
  2,                                      !- Outlet Port
  {93cecf41-c48a-450e-9c5c-1a3db3aa042e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d3d15c-d309-40c6-b9af-2f2d29816b7f}, !- Handle
  {93cecf41-c48a-450e-9c5c-1a3db3aa042e}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c10f894a-204f-4b14-9d64-386fc838790b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {ef0f31da-206a-4a99-8550-646f0ddd3220}, !- Inlet Port
  {3f8f19a5-ac5e-4d3d-b0f3-8fced48cb6d8}; !- Outlet Port

OS:Connection,
  {ef0f31da-206a-4a99-8550-646f0ddd3220}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  20,                                     !- Outlet Port
  {c10f894a-204f-4b14-9d64-386fc838790b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8f19a5-ac5e-4d3d-b0f3-8fced48cb6d8}, !- Handle
  {c10f894a-204f-4b14-9d64-386fc838790b}, !- Source Object
  3,                                      !- Outlet Port
  {cb322544-ae6d-4112-9491-58802db612c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9d9ec768-7b83-4107-a871-1256b4876e46}, !- Handle
  {cb322544-ae6d-4112-9491-58802db612c0}, !- Source Object
  3,                                      !- Outlet Port
  {b5ebd37a-457d-45ed-801f-4bc7b7ab28d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a587c189-caf9-41e5-8455-fdac2c44c24e}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4665e314-bca4-4283-bb47-aba913e37724}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4cc21e42-6c81-485d-8aaa-286048a4971e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {b223fd4e-2fe5-41f9-b111-c22160eb3cee}, !- Air Outlet Node Name
  {53d0bcf9-bea5-4877-a79a-aaf005aa8e33}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4665e314-bca4-4283-bb47-aba913e37724}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1810accb-b84b-4a5f-9b3d-b4f7ce7a8d2c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {b223fd4e-2fe5-41f9-b111-c22160eb3cee}, !- Inlet Port
  {8de72c07-b61d-4f33-9f4e-b69972446c38}; !- Outlet Port

OS:Node,
  {5cd76cad-57c4-4194-8c57-19a469885d00}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {6033f1c1-b055-4cf8-9bea-6d9a33d38f4d}, !- Inlet Port
  {7a382c46-c945-4d54-ac6a-872ddaf1b3ca}; !- Outlet Port

OS:Connection,
  {8de72c07-b61d-4f33-9f4e-b69972446c38}, !- Handle
  {1810accb-b84b-4a5f-9b3d-b4f7ce7a8d2c}, !- Source Object
  3,                                      !- Outlet Port
  {95d843bb-8fc8-4e52-bcd9-47890a6e0013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6033f1c1-b055-4cf8-9bea-6d9a33d38f4d}, !- Handle
  {5cc3d401-3b4c-44e4-914b-91e1035980fb}, !- Source Object
  2,                                      !- Outlet Port
  {5cd76cad-57c4-4194-8c57-19a469885d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a382c46-c945-4d54-ac6a-872ddaf1b3ca}, !- Handle
  {5cd76cad-57c4-4194-8c57-19a469885d00}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {741a320e-c38a-47e9-bbd3-5807827c90c2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {1460c4fd-c9ab-45a5-97c5-c253753a0bdd}, !- Inlet Port
  {53d0bcf9-bea5-4877-a79a-aaf005aa8e33}; !- Outlet Port

OS:Connection,
  {1460c4fd-c9ab-45a5-97c5-c253753a0bdd}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  21,                                     !- Outlet Port
  {741a320e-c38a-47e9-bbd3-5807827c90c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d0bcf9-bea5-4877-a79a-aaf005aa8e33}, !- Handle
  {741a320e-c38a-47e9-bbd3-5807827c90c2}, !- Source Object
  3,                                      !- Outlet Port
  {4cc21e42-6c81-485d-8aaa-286048a4971e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b223fd4e-2fe5-41f9-b111-c22160eb3cee}, !- Handle
  {4cc21e42-6c81-485d-8aaa-286048a4971e}, !- Source Object
  3,                                      !- Outlet Port
  {1810accb-b84b-4a5f-9b3d-b4f7ce7a8d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9f7b0ff2-1791-468b-abc7-c25112bd0f3b}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0bf8b6c8-d635-406f-874d-403cb74514f7}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {57f285ee-a370-4d5d-95bb-59ef195b7e0f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {7fe3f27a-74ac-45a3-b8b5-92cee2a79b92}, !- Air Outlet Node Name
  {cf0a5ddd-b24b-4351-9b97-2d08338a4eb5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0bf8b6c8-d635-406f-874d-403cb74514f7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6d436877-225d-47e0-9d82-68f6c98b1088}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {7fe3f27a-74ac-45a3-b8b5-92cee2a79b92}, !- Inlet Port
  {53b92716-29b7-4743-aba1-b2fe30b46345}; !- Outlet Port

OS:Node,
  {d49b4093-ed4d-4596-ad1e-1d87679ad70b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {6425ccf2-05df-4d45-bade-22e0cd8017ba}, !- Inlet Port
  {09946423-ce60-49ae-b090-0825916ee8fd}; !- Outlet Port

OS:Connection,
  {53b92716-29b7-4743-aba1-b2fe30b46345}, !- Handle
  {6d436877-225d-47e0-9d82-68f6c98b1088}, !- Source Object
  3,                                      !- Outlet Port
  {adb0c2e1-c038-495f-8769-b76de81f1693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6425ccf2-05df-4d45-bade-22e0cd8017ba}, !- Handle
  {77bba292-a4a6-4aa0-8391-d8f34f6f1f1e}, !- Source Object
  2,                                      !- Outlet Port
  {d49b4093-ed4d-4596-ad1e-1d87679ad70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09946423-ce60-49ae-b090-0825916ee8fd}, !- Handle
  {d49b4093-ed4d-4596-ad1e-1d87679ad70b}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {fb7ca8e1-4b68-4742-9734-4a1fa3960f03}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {98523627-46e2-4b0a-b590-9ee06caaafab}, !- Inlet Port
  {cf0a5ddd-b24b-4351-9b97-2d08338a4eb5}; !- Outlet Port

OS:Connection,
  {98523627-46e2-4b0a-b590-9ee06caaafab}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  22,                                     !- Outlet Port
  {fb7ca8e1-4b68-4742-9734-4a1fa3960f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0a5ddd-b24b-4351-9b97-2d08338a4eb5}, !- Handle
  {fb7ca8e1-4b68-4742-9734-4a1fa3960f03}, !- Source Object
  3,                                      !- Outlet Port
  {57f285ee-a370-4d5d-95bb-59ef195b7e0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7fe3f27a-74ac-45a3-b8b5-92cee2a79b92}, !- Handle
  {57f285ee-a370-4d5d-95bb-59ef195b7e0f}, !- Source Object
  3,                                      !- Outlet Port
  {6d436877-225d-47e0-9d82-68f6c98b1088}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d558491-d3de-499e-a0d7-9e29f737b120}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f0fc7657-db47-4eb3-8454-3a425ded4b56}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d541225c-7c1a-43a1-a87b-4d8356ffd594}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {bdb2de2e-7130-4ed8-b276-5da001a6dd95}, !- Air Outlet Node Name
  {86f4078f-95f9-42f4-a237-cd89652ff9c2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f0fc7657-db47-4eb3-8454-3a425ded4b56}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {324ab6be-a00d-476e-8c70-b9b4748561f0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {bdb2de2e-7130-4ed8-b276-5da001a6dd95}, !- Inlet Port
  {e0a70cbf-8197-4f4b-887b-51cef8505f94}; !- Outlet Port

OS:Node,
  {30bac0c9-4a6a-484a-8ed6-643adcc5be0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {798c5061-9199-42f6-a0cf-410fb6450441}, !- Inlet Port
  {ac7627c2-9a5b-427f-beac-678327d3eaec}; !- Outlet Port

OS:Connection,
  {e0a70cbf-8197-4f4b-887b-51cef8505f94}, !- Handle
  {324ab6be-a00d-476e-8c70-b9b4748561f0}, !- Source Object
  3,                                      !- Outlet Port
  {336b7a1f-3254-4a71-a765-d6c095766b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798c5061-9199-42f6-a0cf-410fb6450441}, !- Handle
  {ffa3bafb-c678-4f73-ad1f-0a5990f8059d}, !- Source Object
  2,                                      !- Outlet Port
  {30bac0c9-4a6a-484a-8ed6-643adcc5be0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7627c2-9a5b-427f-beac-678327d3eaec}, !- Handle
  {30bac0c9-4a6a-484a-8ed6-643adcc5be0f}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {c6871d1e-b9e6-4d09-bc72-2dfae4683331}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {17b642f0-8f49-4779-8f3a-b338e9b6d742}, !- Inlet Port
  {86f4078f-95f9-42f4-a237-cd89652ff9c2}; !- Outlet Port

OS:Connection,
  {17b642f0-8f49-4779-8f3a-b338e9b6d742}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  23,                                     !- Outlet Port
  {c6871d1e-b9e6-4d09-bc72-2dfae4683331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f4078f-95f9-42f4-a237-cd89652ff9c2}, !- Handle
  {c6871d1e-b9e6-4d09-bc72-2dfae4683331}, !- Source Object
  3,                                      !- Outlet Port
  {d541225c-7c1a-43a1-a87b-4d8356ffd594}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bdb2de2e-7130-4ed8-b276-5da001a6dd95}, !- Handle
  {d541225c-7c1a-43a1-a87b-4d8356ffd594}, !- Source Object
  3,                                      !- Outlet Port
  {324ab6be-a00d-476e-8c70-b9b4748561f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {de6bc236-05be-4f24-aba6-a6da098f5db9}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {10efce6a-69a0-4e34-9e9a-3ad1697d52ed}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {95c2ff81-1cbd-4975-9015-780c06f2696e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {fae5669c-3d37-4675-b648-2ec863e8389c}, !- Air Outlet Node Name
  {5a339ea8-3a75-4c34-9f28-71d07a6671cd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {10efce6a-69a0-4e34-9e9a-3ad1697d52ed}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {883ae4eb-4e10-4fd9-a873-48ae0b5fb906}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {fae5669c-3d37-4675-b648-2ec863e8389c}, !- Inlet Port
  {e6713078-438c-4547-9148-27dcb4063691}; !- Outlet Port

OS:Node,
  {52cce742-8019-4d7a-afda-fba233bed9e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {3e79f20d-89f7-4e5d-be7e-6bcc633a5d66}, !- Inlet Port
  {30281a20-6fd5-4177-8fa5-6c3de0612ac3}; !- Outlet Port

OS:Connection,
  {e6713078-438c-4547-9148-27dcb4063691}, !- Handle
  {883ae4eb-4e10-4fd9-a873-48ae0b5fb906}, !- Source Object
  3,                                      !- Outlet Port
  {faa4fb34-e408-4016-881f-e769a1e9a57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e79f20d-89f7-4e5d-be7e-6bcc633a5d66}, !- Handle
  {7c20a1fa-c68d-46b9-8d78-a3a39882f4a3}, !- Source Object
  2,                                      !- Outlet Port
  {52cce742-8019-4d7a-afda-fba233bed9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30281a20-6fd5-4177-8fa5-6c3de0612ac3}, !- Handle
  {52cce742-8019-4d7a-afda-fba233bed9e4}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {d734ec8a-a619-436b-9b4b-2355ce7a9513}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {12f30466-e98a-4d98-bf41-903d8a1f60e9}, !- Inlet Port
  {5a339ea8-3a75-4c34-9f28-71d07a6671cd}; !- Outlet Port

OS:Connection,
  {12f30466-e98a-4d98-bf41-903d8a1f60e9}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  24,                                     !- Outlet Port
  {d734ec8a-a619-436b-9b4b-2355ce7a9513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a339ea8-3a75-4c34-9f28-71d07a6671cd}, !- Handle
  {d734ec8a-a619-436b-9b4b-2355ce7a9513}, !- Source Object
  3,                                      !- Outlet Port
  {95c2ff81-1cbd-4975-9015-780c06f2696e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fae5669c-3d37-4675-b648-2ec863e8389c}, !- Handle
  {95c2ff81-1cbd-4975-9015-780c06f2696e}, !- Source Object
  3,                                      !- Outlet Port
  {883ae4eb-4e10-4fd9-a873-48ae0b5fb906}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fb42ff57-e04b-432f-95b2-d2fd7fdfba34}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {03422c74-ac27-4310-995a-83732a0dc1dc}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {26ae6f9d-94c0-47d5-bc13-4c6ddf72a00b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {92c45d2a-4cf8-49a5-8790-496eefe20cf7}, !- Air Outlet Node Name
  {96f2ed6f-c3ab-42bb-b1a5-5b0d8a929464}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {03422c74-ac27-4310-995a-83732a0dc1dc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {75f28975-87b1-40f8-b918-7fbad6db7bd1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {92c45d2a-4cf8-49a5-8790-496eefe20cf7}, !- Inlet Port
  {bdc03162-04f4-40a5-8181-305433ee0aff}; !- Outlet Port

OS:Node,
  {4749ca07-7fc3-4d11-bee6-652263bd0ffa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {a6a10a46-7db7-4f5a-852f-bcf8a221bf4f}, !- Inlet Port
  {679ec962-6271-4da1-bfbe-e399075c83cd}; !- Outlet Port

OS:Connection,
  {bdc03162-04f4-40a5-8181-305433ee0aff}, !- Handle
  {75f28975-87b1-40f8-b918-7fbad6db7bd1}, !- Source Object
  3,                                      !- Outlet Port
  {3a1808bd-2804-4af3-a824-0c92b161f0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a10a46-7db7-4f5a-852f-bcf8a221bf4f}, !- Handle
  {232ab61f-d867-4d33-8847-b450cfb5c4ac}, !- Source Object
  2,                                      !- Outlet Port
  {4749ca07-7fc3-4d11-bee6-652263bd0ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679ec962-6271-4da1-bfbe-e399075c83cd}, !- Handle
  {4749ca07-7fc3-4d11-bee6-652263bd0ffa}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {0c6c56e4-d55a-4843-aeb8-7bfca84b8654}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {8a641414-bf0d-4cb0-b342-887a3f725dc1}, !- Inlet Port
  {96f2ed6f-c3ab-42bb-b1a5-5b0d8a929464}; !- Outlet Port

OS:Connection,
  {8a641414-bf0d-4cb0-b342-887a3f725dc1}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  25,                                     !- Outlet Port
  {0c6c56e4-d55a-4843-aeb8-7bfca84b8654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f2ed6f-c3ab-42bb-b1a5-5b0d8a929464}, !- Handle
  {0c6c56e4-d55a-4843-aeb8-7bfca84b8654}, !- Source Object
  3,                                      !- Outlet Port
  {26ae6f9d-94c0-47d5-bc13-4c6ddf72a00b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92c45d2a-4cf8-49a5-8790-496eefe20cf7}, !- Handle
  {26ae6f9d-94c0-47d5-bc13-4c6ddf72a00b}, !- Source Object
  3,                                      !- Outlet Port
  {75f28975-87b1-40f8-b918-7fbad6db7bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d688c1f-36f1-4902-99f9-ec4a375b062b}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {4ae744e0-9bdd-47e0-986c-e1107eab5934}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {79ffedd1-f421-4b36-90e9-7959e27898dd}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d175a5ac-3599-4bc9-9096-fd4bd59fbccf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {371084a0-9036-43c9-8c1b-5e9b7de7e469}, !- Availability Schedule Name
  {535adcdc-8825-4f73-952e-f02116685d19}, !- Air Outlet Node Name
  {74fd4a11-15c4-4e72-b56e-7ebe8d97cac5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4ae744e0-9bdd-47e0-986c-e1107eab5934}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a567fa42-c18a-46c4-897b-2b492c971a3b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {535adcdc-8825-4f73-952e-f02116685d19}, !- Inlet Port
  {3ccbb8bd-3582-48d3-a0be-86f6df8b4c21}; !- Outlet Port

OS:Node,
  {94e820b4-651c-4776-b9f5-897a687cab56}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {205bf26f-95ba-4e76-9d8a-fc57ab202bba}, !- Inlet Port
  {a77b21bd-f3e2-475f-8013-aa613f95649b}; !- Outlet Port

OS:Connection,
  {3ccbb8bd-3582-48d3-a0be-86f6df8b4c21}, !- Handle
  {a567fa42-c18a-46c4-897b-2b492c971a3b}, !- Source Object
  3,                                      !- Outlet Port
  {f18a8378-d0dd-4f96-bc07-e2deb13927b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205bf26f-95ba-4e76-9d8a-fc57ab202bba}, !- Handle
  {74b36462-4f08-492d-bd7e-abfb0e0a0e66}, !- Source Object
  2,                                      !- Outlet Port
  {94e820b4-651c-4776-b9f5-897a687cab56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77b21bd-f3e2-475f-8013-aa613f95649b}, !- Handle
  {94e820b4-651c-4776-b9f5-897a687cab56}, !- Source Object
  3,                                      !- Outlet Port
  {a75d2f34-6053-492b-beca-857184578d19}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {c628fd66-1c48-4458-8542-714a55a08270}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {f073dde7-c430-4d03-997e-3bd779119a06}, !- Inlet Port
  {74fd4a11-15c4-4e72-b56e-7ebe8d97cac5}; !- Outlet Port

OS:Connection,
  {f073dde7-c430-4d03-997e-3bd779119a06}, !- Handle
  {0777001a-0326-4f53-b7b6-98bdf555614f}, !- Source Object
  26,                                     !- Outlet Port
  {c628fd66-1c48-4458-8542-714a55a08270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fd4a11-15c4-4e72-b56e-7ebe8d97cac5}, !- Handle
  {c628fd66-1c48-4458-8542-714a55a08270}, !- Source Object
  3,                                      !- Outlet Port
  {d175a5ac-3599-4bc9-9096-fd4bd59fbccf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {535adcdc-8825-4f73-952e-f02116685d19}, !- Handle
  {d175a5ac-3599-4bc9-9096-fd4bd59fbccf}, !- Source Object
  3,                                      !- Outlet Port
  {a567fa42-c18a-46c4-897b-2b492c971a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72f05766-8ae3-47f3-8357-3a0a25fcb982}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {18bcd297-57d6-447a-912a-841a0b80ac4b}, !- Availability Schedule
  {d327805c-b7e8-40bf-bbd8-62e703f3fadf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f79700ea-dd7c-4f5c-af38-c2e7c66ea35b}, !- Supply Side Inlet Node Name
  {c3eb60e3-9393-4913-853e-c2966d9c1806}, !- Demand Side Outlet Node Name
  {b39b195d-c96f-400b-96bc-6fcb48ae2c92}, !- Demand Side Inlet Node A
  {26912ebd-2ed9-44bb-90d5-f035ed8ed1a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef38a855-c4d9-453a-b9b7-dca1f5730d5c}, !- Demand Mixer Name
  {2dde5c7c-3949-4d09-8c76-54015c133c2b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {929c5ed7-7fcc-43de-ab77-ef6813878f48}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {f79700ea-dd7c-4f5c-af38-c2e7c66ea35b}, !- Inlet Port
  {6016fc08-8d8a-4b9e-b047-4e6c38c715e8}; !- Outlet Port

OS:Node,
  {8ec17cc2-56f8-4f8f-820d-78fd13f91454}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {eea9afde-baf5-4782-bace-93ff75c86e78}, !- Inlet Port
  {26912ebd-2ed9-44bb-90d5-f035ed8ed1a6}; !- Outlet Port

OS:Connection,
  {f79700ea-dd7c-4f5c-af38-c2e7c66ea35b}, !- Handle
  {72f05766-8ae3-47f3-8357-3a0a25fcb982}, !- Source Object
  9,                                      !- Outlet Port
  {929c5ed7-7fcc-43de-ab77-ef6813878f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26912ebd-2ed9-44bb-90d5-f035ed8ed1a6}, !- Handle
  {8ec17cc2-56f8-4f8f-820d-78fd13f91454}, !- Source Object
  3,                                      !- Outlet Port
  {72f05766-8ae3-47f3-8357-3a0a25fcb982}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {423ee42c-5d0a-4119-ac4f-2f60ac4e3484}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {b39b195d-c96f-400b-96bc-6fcb48ae2c92}, !- Inlet Port
  {50213714-b8e6-48bf-a2a8-37340878391c}; !- Outlet Port

OS:Node,
  {84635918-ee24-4e59-bca6-f6f9704e01a6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {743d206a-120b-4f1e-b418-bb4268f8a365}, !- Inlet Port
