  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf3ef89c-a502-49d7-965e-a3c57f17f498}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc242078-c4e8-4e81-8716-e05d3a7d092a}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {627f3334-7778-4ceb-914f-b87597ef5aa9}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc242078-c4e8-4e81-8716-e05d3a7d092a}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {114b83af-3645-4e84-9209-ff8315c9f69e}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc242078-c4e8-4e81-8716-e05d3a7d092a}, !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {629a49b1-c3f8-4d5f-a3c8-cfd14b21d4cb}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc242078-c4e8-4e81-8716-e05d3a7d092a}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8711673-ecba-4aca-a6ea-56805c647720}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dc242078-c4e8-4e81-8716-e05d3a7d092a}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {5e967eea-6a8b-4b94-99ef-ddc959d654fe}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae0db76-e051-47c5-8763-301d9731e536}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c8603ff-6a4e-4cb0-918d-5675e13412a3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b9abead-dc87-44a7-bc6a-0cd90b14f916}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0df5ae74-c274-473d-9cea-1d7cfd25c370}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03952a4b-8bf2-4212-97f2-bc11660c091b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a9d6895-508d-43e6-b2b0-6c66fcb99940}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3481a7e4-54e7-43f0-9f10-43e9c3f57d8b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01287640-f397-43b5-968c-a1b3156eeaf5}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18feb5ec-1368-4017-a2fa-31af4e9a2f10}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb7d4d7c-a5e0-46c9-a047-4bc1acb513a2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc0e930f-da36-4850-87a6-9d75407dd2f8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {958f35d6-e0f2-4250-b8f4-0b2228143a09}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad6c50c0-9b50-4468-bd1b-bba0b77c6528}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8b6acca-ab45-409a-9253-dc56756851af}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bfb0167-03bb-432b-80cf-a2aa6a8aac48}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {464f9b2c-808d-4807-9741-89b02f1512e8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef689208-2909-4b2b-b315-636cea30ada1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7665a0ad-08a3-4a63-a476-9ce00a815f03}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7e54f31-4119-436d-b200-577cb00fac82}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07e4f312-35ad-4ce6-9090-fd6b3576cc01}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7f5a0f1-ad58-43e1-b973-ce9171d8ca81}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36857158-8485-44a5-ac75-5a073f5d4ff4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da6bc3a7-5a6d-49dd-b707-3779c03b0e79}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92fa48c6-d28e-43de-8548-c95fc23ee590}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {999f78ba-021d-4aae-b8d4-1c98e833586f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb6f67a1-b0ba-4e2f-98bd-e0539facab8f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b009430-bafa-4fb7-8f10-73f4c9aa77cb}, !- Zone Air Inlet Port List
  {f304b157-e518-4443-8cd9-ed66e608fa20}, !- Zone Air Exhaust Port List
  {24926b04-5d4f-4f42-9c66-bd992463c38f}, !- Zone Air Node Name
  {cc65168d-0a27-48e2-942c-c64bba16398a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6243d78d-3c40-47bf-a283-3684103ee2de}, !- Group Rendering Name
  {4713fe3e-f555-49ab-b106-984670083c82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d16d5a3-068f-48aa-916d-ac0d37bea85b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {24926b04-5d4f-4f42-9c66-bd992463c38f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24926b04-5d4f-4f42-9c66-bd992463c38f}, !- Handle
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- Source Object
  11,                                     !- Outlet Port
  {4d16d5a3-068f-48aa-916d-ac0d37bea85b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b009430-bafa-4fb7-8f10-73f4c9aa77cb}, !- Handle
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- HVAC Component
  {b96494eb-62a1-42b2-a510-5a45782bdda6}, !- Port 1
  {e62c7bda-933b-47e2-9b68-7ccac05ef83d}; !- Port 2

OS:PortList,
  {f304b157-e518-4443-8cd9-ed66e608fa20}, !- Handle
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- HVAC Component
  {926a0636-2aef-45a9-8881-89511dd0747e}; !- Port 1

OS:PortList,
  {cc65168d-0a27-48e2-942c-c64bba16398a}, !- Handle
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- HVAC Component
  {e1d79251-269f-4ea8-aed7-819fe568f6c8}; !- Port 1

OS:Sizing:Zone,
  {a3305a1e-ba8e-4fca-8b6b-28df54d63e0f}, !- Handle
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfd041e0-08d8-4b27-aae6-2fabf5f04286}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {53c9607d-d165-4daa-9fd7-3b9829fe79fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {550877e4-6521-406e-ace6-ed08889717ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d55a80c1-9888-4d76-b84a-1143b2ae384f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0de24011-c87e-42d1-959a-000ba900f6d2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4713fe3e-f555-49ab-b106-984670083c82}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8ae4fe3-d69e-4081-b79f-1161988c845d}, !- Zone Air Inlet Port List
  {7688f8b8-f39f-43f1-b49c-f72dc4c7dda9}, !- Zone Air Exhaust Port List
  {aff19c0a-a431-48d7-9a12-1924cb512cf8}, !- Zone Air Node Name
  {f5133eab-5a59-4b50-865f-a5d0c2e33ebe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cd201a6-20f4-47ab-979f-d4b10ca2b66c}, !- Group Rendering Name
  {a3916270-b566-4161-a00e-d96b43666011}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {995e4163-0b49-47e9-a9f9-d271867930d8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {aff19c0a-a431-48d7-9a12-1924cb512cf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aff19c0a-a431-48d7-9a12-1924cb512cf8}, !- Handle
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- Source Object
  11,                                     !- Outlet Port
  {995e4163-0b49-47e9-a9f9-d271867930d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8ae4fe3-d69e-4081-b79f-1161988c845d}, !- Handle
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- HVAC Component
  {0e487a82-24ab-4711-af98-11afc91107d7}, !- Port 1
  {203f663a-c799-4076-b693-31f561f8de35}; !- Port 2

OS:PortList,
  {7688f8b8-f39f-43f1-b49c-f72dc4c7dda9}, !- Handle
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- HVAC Component
  {2868d9fd-25c0-4d9a-85e7-ea315d2e53d0}; !- Port 1

OS:PortList,
  {f5133eab-5a59-4b50-865f-a5d0c2e33ebe}, !- Handle
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- HVAC Component
  {44988c31-af91-48da-87f5-925c210cc215}; !- Port 1

OS:Sizing:Zone,
  {1a94a5a7-aa77-4e42-8bcc-40519631bebb}, !- Handle
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {18439366-e67f-4dee-8394-22b3b26d713e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {b30d097e-83b9-41d6-846f-3770d8dae2e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e2b794-d179-479f-a00d-2933dceb9263}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87767bfa-0b51-484e-89a2-717c3f3bfd0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ef37afe4-2926-4390-8e39-e1020267ee38}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a3916270-b566-4161-a00e-d96b43666011}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c06cf98-65f5-457a-8dae-61e01883f037}, !- Zone Air Inlet Port List
  {61191795-a3ba-4003-978e-2affbd13f3d1}, !- Zone Air Exhaust Port List
  {4076cb3d-1ead-4125-9606-6cef47c83976}, !- Zone Air Node Name
  {572a146e-7a03-40c5-bf52-e5949e1a0464}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e129a26-5281-4861-9c4f-b681b0979728}, !- Group Rendering Name
  {6122f02a-a9f0-4511-b060-17c910348493}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ea66c6c-1f91-4f4c-a08e-40ec727ed7bd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {4076cb3d-1ead-4125-9606-6cef47c83976}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4076cb3d-1ead-4125-9606-6cef47c83976}, !- Handle
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- Source Object
  11,                                     !- Outlet Port
  {3ea66c6c-1f91-4f4c-a08e-40ec727ed7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c06cf98-65f5-457a-8dae-61e01883f037}, !- Handle
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- HVAC Component
  {c7221fea-ca3c-4275-808d-48e5e9926f2b}, !- Port 1
  {2f83128f-db74-4fac-9fd4-dcef7af78876}; !- Port 2

OS:PortList,
  {61191795-a3ba-4003-978e-2affbd13f3d1}, !- Handle
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- HVAC Component
  {bbd7c1af-898a-4906-8191-8bb9099606b2}; !- Port 1

OS:PortList,
  {572a146e-7a03-40c5-bf52-e5949e1a0464}, !- Handle
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- HVAC Component
  {e8d1167d-68e1-4111-a3e6-fb677f23688c}; !- Port 1

OS:Sizing:Zone,
  {841aeaad-0d5c-4f94-ad3e-42434e421bea}, !- Handle
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5344409-8262-410e-b6e7-2e8791758e09}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {d4f13c8b-fb87-476f-a6b6-8c78c01e1f47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c1b2c2f-c8c0-47ae-8fc4-5e618ba7083e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0c4bd16-f1fd-4fc7-aec0-a66f4a0db565}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ef89d96d-190b-4d71-8dc7-19db7cdad50c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6122f02a-a9f0-4511-b060-17c910348493}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a6db250-879f-4871-acd3-4255b348ce56}, !- Zone Air Inlet Port List
  {d8865c97-5ea9-499d-afc1-3f46302a5c74}, !- Zone Air Exhaust Port List
  {dad1fb1c-d15a-4852-8ee9-bba88a046d6d}, !- Zone Air Node Name
  {a4800664-beea-46cd-8306-b38c39bcdd42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68dc868c-ce98-4f4a-af51-f2b73f846603}, !- Group Rendering Name
  {e89cef35-9e29-4ed4-abff-4f00bfdb9e35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af4e43b6-af16-4186-9471-5d22e57a716b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone Air Node, !- Name
  {dad1fb1c-d15a-4852-8ee9-bba88a046d6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dad1fb1c-d15a-4852-8ee9-bba88a046d6d}, !- Handle
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- Source Object
  11,                                     !- Outlet Port
  {af4e43b6-af16-4186-9471-5d22e57a716b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a6db250-879f-4871-acd3-4255b348ce56}, !- Handle
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- HVAC Component
  {e8fac839-269d-4501-8a0d-ed7effd6d6c8}, !- Port 1
  {88c5a039-fd39-4704-8c90-749eda73e3b6}; !- Port 2

OS:PortList,
  {d8865c97-5ea9-499d-afc1-3f46302a5c74}, !- Handle
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- HVAC Component
  {b1de8b34-aa63-4256-9f7c-93299cb563c5}; !- Port 1

OS:PortList,
  {a4800664-beea-46cd-8306-b38c39bcdd42}, !- Handle
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- HVAC Component
  {1e73fef3-69b7-4527-98cb-688b3f16cc23}; !- Port 1

OS:Sizing:Zone,
  {801a59ae-9016-4b52-988b-41ece77b0e20}, !- Handle
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa28ad0c-9739-456d-8cf3-fef49cf55969}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {b8576bde-ef06-41c9-b139-ac30bb571b36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07138d82-0247-4995-b0eb-5b2245b0ba92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ade4b32d-e517-4b06-9bfd-63f386a3a07c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f1162a85-2cc0-44ab-b653-ad6d708dd9c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e89cef35-9e29-4ed4-abff-4f00bfdb9e35}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c0d4415-6a7d-4637-95f1-53a693c613c2}, !- Zone Air Inlet Port List
  {92cbf4f2-6dd0-4eb6-ac5c-d3f0cc65d17d}, !- Zone Air Exhaust Port List
  {2c33c5d3-9e05-4ce9-b280-864b9061a1d4}, !- Zone Air Node Name
  {940c2a37-0bcb-4433-b371-ae79c5f04cdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be98a88d-e45e-4759-95b8-1637a635ae93}, !- Group Rendering Name
  {38a44c59-ba8e-4d5b-b078-7a9121acb33d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42178f79-4472-467a-81ca-c96e8d43b899}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone Air Node, !- Name
  {2c33c5d3-9e05-4ce9-b280-864b9061a1d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c33c5d3-9e05-4ce9-b280-864b9061a1d4}, !- Handle
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- Source Object
  11,                                     !- Outlet Port
  {42178f79-4472-467a-81ca-c96e8d43b899}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c0d4415-6a7d-4637-95f1-53a693c613c2}, !- Handle
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- HVAC Component
  {b8854df2-3c8c-49aa-a321-c9d9674f1151}, !- Port 1
  {82343ed2-5093-4281-96b4-9eab31e3dc79}; !- Port 2

OS:PortList,
  {92cbf4f2-6dd0-4eb6-ac5c-d3f0cc65d17d}, !- Handle
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- HVAC Component
  {76ef802b-8509-4621-8b75-0dc11de47a03}; !- Port 1

OS:PortList,
  {940c2a37-0bcb-4433-b371-ae79c5f04cdb}, !- Handle
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- HVAC Component
  {d26c893e-4b59-4dbc-84f3-9568c39fed03}; !- Port 1

OS:Sizing:Zone,
  {35978e24-e0f5-43f8-9b85-10907a9bad13}, !- Handle
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2f506d26-dde4-4ebf-8723-d8b950cfbb26}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {11ec5688-7732-49d9-8a83-571e344e7e54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f61bdb1b-9f31-48a6-837a-41edf7e20d64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6be79afd-05c3-405a-8b17-dca46b9d25e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {37d306b3-0675-4a80-82e4-317eebe4ad9b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {38a44c59-ba8e-4d5b-b078-7a9121acb33d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adc84e83-d5f3-4cb8-8935-f5a4cbd8bb81}, !- Zone Air Inlet Port List
  {759c5a44-2e27-42f3-ae86-c2ea573528c5}, !- Zone Air Exhaust Port List
  {d22b1192-0ccd-40e9-affb-b7ce1252d546}, !- Zone Air Node Name
  {76480312-6911-41b9-9820-3fa12b38c7ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b7f7776-9ae0-4d55-a1c6-d72cc09bccfd}, !- Group Rendering Name
  {c2398090-95cc-4369-826e-154756fc8703}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c619c2c-d1be-41bb-8998-1da39b3c8ce2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone Air Node, !- Name
  {d22b1192-0ccd-40e9-affb-b7ce1252d546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d22b1192-0ccd-40e9-affb-b7ce1252d546}, !- Handle
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- Source Object
  11,                                     !- Outlet Port
  {2c619c2c-d1be-41bb-8998-1da39b3c8ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adc84e83-d5f3-4cb8-8935-f5a4cbd8bb81}, !- Handle
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- HVAC Component
  {e6362aeb-1800-4cb9-b69c-210bcc3660fd}, !- Port 1
  {46bc7cc3-405e-443e-a181-9012483b4fed}; !- Port 2

OS:PortList,
  {759c5a44-2e27-42f3-ae86-c2ea573528c5}, !- Handle
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- HVAC Component
  {c5db8d18-3dda-4380-80cb-2d26e320cd29}; !- Port 1

OS:PortList,
  {76480312-6911-41b9-9820-3fa12b38c7ab}, !- Handle
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- HVAC Component
  {b526b5b2-2425-49ad-bfdd-b3f66b53303a}; !- Port 1

OS:Sizing:Zone,
  {6f3489a6-d23b-4157-b3f2-8df185b241fd}, !- Handle
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf82e486-ca1f-446e-b1aa-496804e58228}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {b7684e06-f77b-4299-be00-4acee8f2b78c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8bd4ac3-d5c8-4fee-9ae8-26fe135a47a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31aa55bf-6e44-4ee2-86df-428a0939b6e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dadb7ec3-ff3d-4d9e-8748-e118dd0966ba}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c2398090-95cc-4369-826e-154756fc8703}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62dc831a-a5f0-42a0-b11d-6944587bac5d}, !- Zone Air Inlet Port List
  {4babd5f5-b351-4e1c-8676-6c762d426404}, !- Zone Air Exhaust Port List
  {0b429c4e-505e-4378-9825-65920334c6c2}, !- Zone Air Node Name
  {b696e0e8-84ba-4e82-9b92-96702bda351e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1af292c8-559a-409a-9df4-444f2713a362}, !- Group Rendering Name
  {bbb148b8-e70a-4e34-867d-ded632853a39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82377cea-2fa3-47e1-bb3d-a3142806aba2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone Air Node, !- Name
  {0b429c4e-505e-4378-9825-65920334c6c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b429c4e-505e-4378-9825-65920334c6c2}, !- Handle
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- Source Object
  11,                                     !- Outlet Port
  {82377cea-2fa3-47e1-bb3d-a3142806aba2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62dc831a-a5f0-42a0-b11d-6944587bac5d}, !- Handle
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- HVAC Component
  {445ae1ee-97b0-4632-b5cc-1b4f1f061661}, !- Port 1
  {40fe84da-419a-432a-94e7-d4e8e3aa03dc}; !- Port 2

OS:PortList,
  {4babd5f5-b351-4e1c-8676-6c762d426404}, !- Handle
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- HVAC Component
  {6dab8c8b-13a5-4393-b479-88176bd36cc9}; !- Port 1

OS:PortList,
  {b696e0e8-84ba-4e82-9b92-96702bda351e}, !- Handle
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- HVAC Component
  {9e004e0f-1c69-44ee-8ab6-80b5d0d85571}; !- Port 1

OS:Sizing:Zone,
  {b1ff694f-e654-434e-b4c2-523c2d94f592}, !- Handle
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {249bc223-5561-4c23-b173-d0d0fceb5fcb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {45fb2ec1-b3c8-467f-a66b-686329d9803d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e5b4ec4-8c3b-41cd-b9bf-43a03273225c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b05abf0b-fc7c-4ada-b1ec-9010d6dfb4b1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {27500452-71c1-4095-ac42-708a31b3d087}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bbb148b8-e70a-4e34-867d-ded632853a39}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95667868-cf87-484e-849c-135169e2a89a}, !- Zone Air Inlet Port List
  {a38dc9f8-6ab8-4831-82ca-f7055a7374f3}, !- Zone Air Exhaust Port List
  {9e060c8d-105a-4d9a-9ef2-7ee19a805b8b}, !- Zone Air Node Name
  {ab30fec9-5324-4909-9c3e-f82c0d90393f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {33c21ad0-37f8-41d8-b6dc-457899271c31}, !- Group Rendering Name
  {51d7287b-3c16-49c0-96b7-89e865bcc641}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75fb05a6-13ab-486b-9d4c-9d05bdc80e9a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone Air Node, !- Name
  {9e060c8d-105a-4d9a-9ef2-7ee19a805b8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e060c8d-105a-4d9a-9ef2-7ee19a805b8b}, !- Handle
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- Source Object
  11,                                     !- Outlet Port
  {75fb05a6-13ab-486b-9d4c-9d05bdc80e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95667868-cf87-484e-849c-135169e2a89a}, !- Handle
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- HVAC Component
  {2326a085-c3ce-426b-a25c-5455ed979a1f}, !- Port 1
  {e9844704-63ce-47c7-b061-b07347507172}; !- Port 2

OS:PortList,
  {a38dc9f8-6ab8-4831-82ca-f7055a7374f3}, !- Handle
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- HVAC Component
  {8dce1519-0433-4254-8132-bce4d6213167}; !- Port 1

OS:PortList,
  {ab30fec9-5324-4909-9c3e-f82c0d90393f}, !- Handle
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- HVAC Component
  {2e7d445f-f0ef-4efb-a562-e2840edacc7f}; !- Port 1

OS:Sizing:Zone,
  {e72e07fc-6ee2-4db6-b63b-e30b64d6e368}, !- Handle
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {398d38a0-6e52-4ecc-867b-b8a3ff17e9f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {243f3b7f-16df-4855-b20f-2a8b29f5ebc5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f17ad6-c41f-49a7-92b3-93affadeb2dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d72a59ca-4df7-4a1a-9d6c-510632b97f4b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f44cde2c-2b20-46db-b8ca-79f4916bd0ef}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {51d7287b-3c16-49c0-96b7-89e865bcc641}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89ad4440-9809-4b25-8720-e5350927c1f2}, !- Zone Air Inlet Port List
  {55906f32-08de-4862-87ec-58bb59acde6f}, !- Zone Air Exhaust Port List
  {48b549db-a84a-4588-9bf9-a0a965db5c93}, !- Zone Air Node Name
  {63129b0d-edbe-4e21-8620-bbb51b851480}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44394ce6-ca75-4b30-b5a4-71dcc03ad64e}, !- Group Rendering Name
  {388fd981-b9b2-41f2-a991-02d80cd0b6ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff411fc7-c3de-4201-b4b1-547796044537}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone Air Node, !- Name
  {48b549db-a84a-4588-9bf9-a0a965db5c93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48b549db-a84a-4588-9bf9-a0a965db5c93}, !- Handle
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- Source Object
  11,                                     !- Outlet Port
  {ff411fc7-c3de-4201-b4b1-547796044537}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89ad4440-9809-4b25-8720-e5350927c1f2}, !- Handle
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- HVAC Component
  {1066cc74-6591-49d8-8025-bb88df1aa5c5}, !- Port 1
  {b5dae88f-0aee-4cb5-80bb-fd96bd54a624}; !- Port 2

OS:PortList,
  {55906f32-08de-4862-87ec-58bb59acde6f}, !- Handle
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- HVAC Component
  {04da30bf-5750-4427-8001-e4bdd424411b}; !- Port 1

OS:PortList,
  {63129b0d-edbe-4e21-8620-bbb51b851480}, !- Handle
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- HVAC Component
  {dea75282-8233-41a0-845c-f8396c4525d7}; !- Port 1

OS:Sizing:Zone,
  {23e8c983-1d6e-4383-bdec-cd2247d68ce0}, !- Handle
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8fe8a812-fd1b-44d6-85a1-ac2799e5647d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {8f088081-bc3e-4bd0-bcee-e21d4dcc33c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e3c0ede-a30d-45da-a61d-177d58f856dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c827a593-17bf-44d2-ae1e-b236fe4fffa4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7d873687-578b-488b-ac28-59bea42af055}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {388fd981-b9b2-41f2-a991-02d80cd0b6ab}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d1c609-a0ce-4e80-8fae-4df74ad439c8}, !- Zone Air Inlet Port List
  {a40fde1a-7843-4a66-9260-00fd7cbdd988}, !- Zone Air Exhaust Port List
  {43c342d1-f3d7-40b1-b7ff-9e7bcc769722}, !- Zone Air Node Name
  {21a624a0-e22a-4624-9c6f-b4bbaa7eda55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d8d7f1a-d355-4c6c-95a5-5647d98715c5}, !- Group Rendering Name
  {bd2bb71f-1ca5-4196-acdc-123282acf901}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53a7de5e-130b-409c-b1b1-d7965ffb689d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone Air Node, !- Name
  {43c342d1-f3d7-40b1-b7ff-9e7bcc769722}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43c342d1-f3d7-40b1-b7ff-9e7bcc769722}, !- Handle
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- Source Object
  11,                                     !- Outlet Port
  {53a7de5e-130b-409c-b1b1-d7965ffb689d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d1c609-a0ce-4e80-8fae-4df74ad439c8}, !- Handle
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- HVAC Component
  {03189233-aa66-45ed-ab93-3360c50a768d}, !- Port 1
  {5e2c7d38-4d7d-477d-ac1c-165b5535904f}; !- Port 2

OS:PortList,
  {a40fde1a-7843-4a66-9260-00fd7cbdd988}, !- Handle
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- HVAC Component
  {23f21127-6824-42a4-a7e3-176bdebeaeea}; !- Port 1

OS:PortList,
  {21a624a0-e22a-4624-9c6f-b4bbaa7eda55}, !- Handle
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- HVAC Component
  {6b0a8ef8-c66b-495c-b3f7-26501bb8a13a}; !- Port 1

OS:Sizing:Zone,
  {db58243d-2aa3-4e11-9fcb-bff3439b32ed}, !- Handle
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b1df5cd-e77f-4fd7-89f4-7d396e99e213}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {83d1abb4-fd81-4c1f-8592-1c5a3a688033}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47b7e2fb-a397-4436-99ee-1015681bf50a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0adde6ab-6033-4a4f-ac5a-b6f65893cab5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6d66e09c-cd4f-4887-9b48-f7214d215899}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bd2bb71f-1ca5-4196-acdc-123282acf901}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8442cf0-4e96-417c-839f-b32fdc280987}, !- Zone Air Inlet Port List
  {07f306eb-fc66-460e-a255-87a8f2639e28}, !- Zone Air Exhaust Port List
  {7a006250-e7b7-4ea8-a013-eeaf6e09a5dc}, !- Zone Air Node Name
  {852780d7-a024-4eac-ad14-fcd0e96a40ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {332a7fa4-3e22-4bc0-aacc-9c4539597d92}, !- Group Rendering Name
  {a4f6921e-8c6d-42eb-869f-ccce27bd4cc5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {055db2af-627e-4977-91b6-b058f5c5c1f3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone Air Node, !- Name
  {7a006250-e7b7-4ea8-a013-eeaf6e09a5dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a006250-e7b7-4ea8-a013-eeaf6e09a5dc}, !- Handle
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- Source Object
  11,                                     !- Outlet Port
  {055db2af-627e-4977-91b6-b058f5c5c1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8442cf0-4e96-417c-839f-b32fdc280987}, !- Handle
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- HVAC Component
  {9b3e7da1-510c-4f0b-9b69-a5a90aa09315}, !- Port 1
  {0f103c38-546d-42f1-af31-add0db7d7293}; !- Port 2

OS:PortList,
  {07f306eb-fc66-460e-a255-87a8f2639e28}, !- Handle
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- HVAC Component
  {03a2a933-5a86-4f03-b42d-fda62f656f17}; !- Port 1

OS:PortList,
  {852780d7-a024-4eac-ad14-fcd0e96a40ac}, !- Handle
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- HVAC Component
  {fa79c8ba-d860-40a4-af34-94267e571665}; !- Port 1

OS:Sizing:Zone,
  {d8aeec7c-2eda-4e33-b5f5-e9a53c87994e}, !- Handle
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74c2bb93-f9e0-4d7e-abd1-747b76ec09a2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {ee3daf3a-ed3d-437d-b735-f2342c2599df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd02407a-a366-4d7b-af67-fdc9da288173}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34aa41d3-a0cb-465e-8dbb-3cfb97048c40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c8567ebf-6719-4c2a-b42a-e7961b5afad1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a4f6921e-8c6d-42eb-869f-ccce27bd4cc5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f41a465-ed7d-43b3-ac63-ce8bdf4b2512}, !- Zone Air Inlet Port List
  {a69106ea-e107-42b8-bac2-09959c4eaf19}, !- Zone Air Exhaust Port List
  {713b550b-dbe0-45a9-929f-1abe0b6468aa}, !- Zone Air Node Name
  {bcc65f72-c7ab-416a-9c05-75f0c6c828fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {935741a3-5b51-4f0b-b484-aa71fb23c5a8}, !- Group Rendering Name
  {b1cc3ff2-d069-49e4-a3a1-05b9e3d8087b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a02a05a-2b97-4891-b29a-41603c5e9b0a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone Air Node, !- Name
  {713b550b-dbe0-45a9-929f-1abe0b6468aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {713b550b-dbe0-45a9-929f-1abe0b6468aa}, !- Handle
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- Source Object
  11,                                     !- Outlet Port
  {5a02a05a-2b97-4891-b29a-41603c5e9b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f41a465-ed7d-43b3-ac63-ce8bdf4b2512}, !- Handle
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- HVAC Component
  {87236904-8bd4-4275-99e5-11d8ecd76c88}, !- Port 1
  {c25c9551-bc44-462e-ab0e-66ea21ef0df4}; !- Port 2

OS:PortList,
  {a69106ea-e107-42b8-bac2-09959c4eaf19}, !- Handle
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- HVAC Component
  {b8aeaba0-c6a6-4e2a-a782-08f77f51f518}; !- Port 1

OS:PortList,
  {bcc65f72-c7ab-416a-9c05-75f0c6c828fd}, !- Handle
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- HVAC Component
  {e528fce9-7b50-4d07-889c-c1b2bdb2246c}; !- Port 1

OS:Sizing:Zone,
  {a24bc79b-1bec-48ae-ae01-55875c471bf5}, !- Handle
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a865845f-ba23-456b-898e-f6094d605154}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {d9faf476-bff1-45bf-b3b8-f5f53f527612}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b2804df-821c-4e95-8bbe-50da09b5595c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {863d8077-28c3-4134-921b-b78ee6e1c88c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8428f4cf-7c67-4930-b562-b46aadf3bbd3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b1cc3ff2-d069-49e4-a3a1-05b9e3d8087b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b124b9fd-ec08-417b-879d-bc51488f63e3}, !- Zone Air Inlet Port List
  {1f2aa294-86a9-422b-ac46-a7e8488b8818}, !- Zone Air Exhaust Port List
  {5e19557c-99f1-4497-b728-24a911db1a40}, !- Zone Air Node Name
  {c49010f5-bedc-4329-8e61-64973e1efb3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07f73d56-f047-4e9a-ab59-b077dcc65899}, !- Group Rendering Name
  {60a83224-4a77-404d-b7aa-18014973e466}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1e1fb3d-81da-4813-abb8-f24a58496191}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone Air Node, !- Name
  {5e19557c-99f1-4497-b728-24a911db1a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e19557c-99f1-4497-b728-24a911db1a40}, !- Handle
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- Source Object
  11,                                     !- Outlet Port
  {b1e1fb3d-81da-4813-abb8-f24a58496191}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b124b9fd-ec08-417b-879d-bc51488f63e3}, !- Handle
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- HVAC Component
  {1603b5dc-f5b2-4755-b638-32dfc1eb9eef}, !- Port 1
  {465a6d70-2e6c-4458-a335-1d4c0c23f8b5}; !- Port 2

OS:PortList,
  {1f2aa294-86a9-422b-ac46-a7e8488b8818}, !- Handle
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- HVAC Component
  {0856c92b-0474-4119-bff5-78bc9d234c36}; !- Port 1

OS:PortList,
  {c49010f5-bedc-4329-8e61-64973e1efb3a}, !- Handle
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- HVAC Component
  {25af78b4-b2a6-4a43-b8cd-27b5af991d54}; !- Port 1

OS:Sizing:Zone,
  {2cad835c-beb5-44cf-94ae-07a4398da83f}, !- Handle
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {df94dba4-6312-4d10-9826-0d99235ebf2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {3fd81557-74e1-4bf1-8368-d93889530266}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68fdb2c6-d424-4f58-ac4a-8e5fb9084bd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38700323-1138-460e-be21-450397d4d2ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {22defdf5-d01b-4fe0-9444-be9882bc97ac}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {60a83224-4a77-404d-b7aa-18014973e466}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {771ca076-7fa4-49d7-a465-d43845f43d52}, !- Zone Air Inlet Port List
  {3fccbec4-dcb4-4fcd-a00b-99a416457d66}, !- Zone Air Exhaust Port List
  {19920393-2b1d-4dbe-96be-57202255d51a}, !- Zone Air Node Name
  {519a2e2f-f0e4-4e91-87ca-5a0dfaaf226f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e79f5d28-44c7-4f14-a473-52a2c9f9396c}, !- Group Rendering Name
  {cb8e6821-5b7b-43f1-9c0b-40e69aebbcb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38323806-039a-4571-82ee-42a6c967539f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone Air Node, !- Name
  {19920393-2b1d-4dbe-96be-57202255d51a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19920393-2b1d-4dbe-96be-57202255d51a}, !- Handle
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- Source Object
  11,                                     !- Outlet Port
  {38323806-039a-4571-82ee-42a6c967539f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {771ca076-7fa4-49d7-a465-d43845f43d52}, !- Handle
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- HVAC Component
  {f8f9f2f4-43a6-4b3c-810c-294197a71d64}, !- Port 1
  {3de8e3c1-43de-4759-afb8-5e2a6ed2dcaa}; !- Port 2

OS:PortList,
  {3fccbec4-dcb4-4fcd-a00b-99a416457d66}, !- Handle
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- HVAC Component
  {86fbf94f-59aa-48de-a0f3-d7944a0e1815}; !- Port 1

OS:PortList,
  {519a2e2f-f0e4-4e91-87ca-5a0dfaaf226f}, !- Handle
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- HVAC Component
  {6f25ec89-4b74-47f9-88a2-d5a35d5dcc48}; !- Port 1

OS:Sizing:Zone,
  {a2b4f02e-53df-483c-8ba7-663ebb0581ad}, !- Handle
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6cb1e8ba-b90a-42c9-bbb0-4cc85eb44de3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {8bfa5e9c-b9f0-41f7-845d-1a7e1ec43822}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29779cc2-d41c-41cd-9e94-2afedfc49c60}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70ea3126-1381-4ec4-8f42-f03319421f50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a8387339-4a40-4f2a-bde9-11b1a7c82ac0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cb8e6821-5b7b-43f1-9c0b-40e69aebbcb3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae6391f3-dc38-4518-9b3e-696801467c16}, !- Zone Air Inlet Port List
  {37aeee59-4069-4111-8fa6-4e62c558b0c8}, !- Zone Air Exhaust Port List
  {46b2ca4e-1b63-4b19-8fd8-d988fcaf23ce}, !- Zone Air Node Name
  {f41b8ba8-936b-482d-b8f9-a7b2b5486d66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71d9e9c7-cf93-4a35-9162-f5481aed229e}, !- Group Rendering Name
  {32918166-8f41-4353-9a81-dec9f7420575}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d9d53ff-239b-443a-bfcc-37f144524de6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone Air Node, !- Name
  {46b2ca4e-1b63-4b19-8fd8-d988fcaf23ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46b2ca4e-1b63-4b19-8fd8-d988fcaf23ce}, !- Handle
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- Source Object
  11,                                     !- Outlet Port
  {0d9d53ff-239b-443a-bfcc-37f144524de6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae6391f3-dc38-4518-9b3e-696801467c16}, !- Handle
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- HVAC Component
  {2f90fb4f-986d-4b76-a98e-60b688cd9be4}, !- Port 1
  {2c11737f-0a0f-43d5-aa33-ae4793d803bf}; !- Port 2

OS:PortList,
  {37aeee59-4069-4111-8fa6-4e62c558b0c8}, !- Handle
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- HVAC Component
  {5a0511c9-6d99-4d64-85ac-b918f05004b2}; !- Port 1

OS:PortList,
  {f41b8ba8-936b-482d-b8f9-a7b2b5486d66}, !- Handle
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- HVAC Component
  {c754ee0b-27d4-4b6f-a12c-43a28a65f4b4}; !- Port 1

OS:Sizing:Zone,
  {da612f37-9457-400a-9891-f31ed43c7d7d}, !- Handle
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9bfa2216-68bc-46c6-990e-49ab2ef132cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {1fcbda3a-986f-43f7-8e51-a178478e9d63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3952cd70-fdb2-402f-a948-553b48547930}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba49488b-41ff-441e-bad1-487723ac6f7f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1db0341e-431c-438e-a53c-ed9604dbffc5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {32918166-8f41-4353-9a81-dec9f7420575}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a09af28f-eb3e-4d9b-856d-2179673da9c4}, !- Zone Air Inlet Port List
  {40e976a3-0fb4-44aa-a3f0-c3a9696063d3}, !- Zone Air Exhaust Port List
  {2b61962e-6ebb-471c-81a6-527c32d2e845}, !- Zone Air Node Name
  {b1f42eeb-084d-48c8-bcc5-ecfca891ffe5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7e6ebdf-bd7b-40a9-869d-ec6ab9fafbb1}, !- Group Rendering Name
  {cee5e675-19cd-4aac-8750-bc0f9a7b27fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {257a328f-c6f4-49d1-a695-7d08f088d3fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone Air Node, !- Name
  {2b61962e-6ebb-471c-81a6-527c32d2e845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b61962e-6ebb-471c-81a6-527c32d2e845}, !- Handle
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- Source Object
  11,                                     !- Outlet Port
  {257a328f-c6f4-49d1-a695-7d08f088d3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a09af28f-eb3e-4d9b-856d-2179673da9c4}, !- Handle
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- HVAC Component
  {a9700ab3-c43a-4e95-a1cb-64e851bfbd31}, !- Port 1
  {b94393cb-5a63-4bce-8b7a-4443a8fe6812}; !- Port 2

OS:PortList,
  {40e976a3-0fb4-44aa-a3f0-c3a9696063d3}, !- Handle
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- HVAC Component
  {dbc07e07-0ee4-4493-a368-a333b6ad827b}; !- Port 1

OS:PortList,
  {b1f42eeb-084d-48c8-bcc5-ecfca891ffe5}, !- Handle
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- HVAC Component
  {ca56e50c-252f-4979-9100-7a95f098e15d}; !- Port 1

OS:Sizing:Zone,
  {1958fdaf-78cb-4c03-82eb-abe0a34707fe}, !- Handle
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4118ca21-acc0-4bca-a72e-67d48efe182a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {821c0cc2-fd06-4d59-8f2e-095f0b89deaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55835991-cb3d-4d9d-bbb7-fc5c729fb21d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {609432b6-8358-496d-bf20-68d36c438a86}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {adae3cec-e402-42cd-a41d-c2b7f66972bf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cee5e675-19cd-4aac-8750-bc0f9a7b27fe}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8afb1674-43e4-4e92-a9ca-f062d3bddb8a}, !- Zone Air Inlet Port List
  {fdf39159-d543-4d07-b3d8-887ba82ca1cd}, !- Zone Air Exhaust Port List
  {61a1133a-ea8d-4c2c-adf7-ee652ea43b18}, !- Zone Air Node Name
  {cd9043ef-96bc-45d1-b8e2-be7ab75fd1b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bac3581-22b5-47ba-a2eb-ab781c8ae4eb}, !- Group Rendering Name
  {51ab0c92-8cff-4d82-b8ab-6baf1a9a6d28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afdf5a10-d8d8-432a-abfa-5842171d78a9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone Air Node, !- Name
  {61a1133a-ea8d-4c2c-adf7-ee652ea43b18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61a1133a-ea8d-4c2c-adf7-ee652ea43b18}, !- Handle
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- Source Object
  11,                                     !- Outlet Port
  {afdf5a10-d8d8-432a-abfa-5842171d78a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8afb1674-43e4-4e92-a9ca-f062d3bddb8a}, !- Handle
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- HVAC Component
  {471b4b24-98e2-4cc3-8b3f-3b66c21f6a9a}, !- Port 1
  {dd93ce5e-2d6d-47da-8fb7-390c51a8c83d}; !- Port 2

OS:PortList,
  {fdf39159-d543-4d07-b3d8-887ba82ca1cd}, !- Handle
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- HVAC Component
  {695e4e8a-889e-4446-bc7b-5f8fe2ef82ad}; !- Port 1

OS:PortList,
  {cd9043ef-96bc-45d1-b8e2-be7ab75fd1b8}, !- Handle
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- HVAC Component
  {fb9f7cc8-09e4-47c2-8182-aa2cf93a4fc7}; !- Port 1

OS:Sizing:Zone,
  {70a21af6-4de7-498f-9c4b-e69e5cb63480}, !- Handle
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc4adf3c-079f-4d6f-942c-f25e1cff5612}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {e2d101d3-0041-45c9-8012-014dafba8ad1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccecbcde-217f-437d-969c-b93f0ebf26f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85dabcdc-8446-4e98-bdc6-a214861d8737}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d9a0507b-3afe-4fd2-9939-05d27e2a997d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {51ab0c92-8cff-4d82-b8ab-6baf1a9a6d28}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1edb128e-4fb7-415f-9ae7-a791a43c849e}, !- Zone Air Inlet Port List
  {9df824cd-93e8-481d-80e7-f23f1adfb554}, !- Zone Air Exhaust Port List
  {5eb13770-7ba0-4e33-af42-f17ca32f2220}, !- Zone Air Node Name
  {ded84a1a-2425-448d-a266-6567e17e7091}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {242a615e-9faf-44fc-8a9b-b86097192dcd}, !- Group Rendering Name
  {a9768f83-4771-4e78-acfb-9374936d47dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bcc6271-449d-4f34-a817-9f12da7bd699}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone Air Node, !- Name
  {5eb13770-7ba0-4e33-af42-f17ca32f2220}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5eb13770-7ba0-4e33-af42-f17ca32f2220}, !- Handle
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- Source Object
  11,                                     !- Outlet Port
  {8bcc6271-449d-4f34-a817-9f12da7bd699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1edb128e-4fb7-415f-9ae7-a791a43c849e}, !- Handle
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- HVAC Component
  {d5b8ab77-5f65-44e8-84c7-d597c3a56de7}, !- Port 1
  {3e662efa-2915-465b-b516-075d65f4abb2}; !- Port 2

OS:PortList,
  {9df824cd-93e8-481d-80e7-f23f1adfb554}, !- Handle
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- HVAC Component
  {0a2b2bd3-9987-44bc-b3d5-796849f3c050}; !- Port 1

OS:PortList,
  {ded84a1a-2425-448d-a266-6567e17e7091}, !- Handle
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- HVAC Component
  {2090c668-2f1e-4ade-9f8a-b84443e6a3be}; !- Port 1

OS:Sizing:Zone,
  {4a6a21ed-9474-4281-864a-c1f6ccf92375}, !- Handle
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ebf76f5-07eb-4bd5-8871-939c333c3dcd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {99669dc0-0424-4880-bff7-0e866668ba3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0bafb72-58bb-4a44-aab4-bdb51dad9d22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da6102a4-8c26-44af-9ad6-d0a306cca410}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e5924d24-c511-4075-b158-9ecc40b22ad1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a9768f83-4771-4e78-acfb-9374936d47dc}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0d0e6bc-c68c-4d91-a9b8-bce02fe1a48c}, !- Zone Air Inlet Port List
  {03eddc99-2a90-4e46-a47f-091ea7e1d2f0}, !- Zone Air Exhaust Port List
  {0a77bf00-dc2f-43bc-8786-18da4cd1e43b}, !- Zone Air Node Name
  {fea39b9c-2ee4-4df6-94d1-2196b56d1b91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d3b5118-42af-43c3-a7fd-7f8af8c9b616}, !- Group Rendering Name
  {07219efe-9cb2-4d3e-bb2b-b55ed8b73d43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c617376a-99a9-4bda-b560-e0e71ee9bfac}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone Air Node, !- Name
  {0a77bf00-dc2f-43bc-8786-18da4cd1e43b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a77bf00-dc2f-43bc-8786-18da4cd1e43b}, !- Handle
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- Source Object
  11,                                     !- Outlet Port
  {c617376a-99a9-4bda-b560-e0e71ee9bfac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0d0e6bc-c68c-4d91-a9b8-bce02fe1a48c}, !- Handle
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- HVAC Component
  {c6301855-2c91-4153-84ce-055804f36f47}, !- Port 1
  {fbf1f177-3615-4ebf-8fe9-0a7b384c2fb8}; !- Port 2

OS:PortList,
  {03eddc99-2a90-4e46-a47f-091ea7e1d2f0}, !- Handle
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- HVAC Component
  {0044d94c-4db6-4975-8c8e-e40b049ec116}; !- Port 1

OS:PortList,
  {fea39b9c-2ee4-4df6-94d1-2196b56d1b91}, !- Handle
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- HVAC Component
  {0a811832-d21a-46d7-aa96-e11072901329}; !- Port 1

OS:Sizing:Zone,
  {9a13ec4d-bcaf-4061-8372-1838d362fcb0}, !- Handle
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff3b4460-f9d9-41ff-a2b0-0e853fd62f81}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {e5fce1b6-cf32-4a1e-a11d-867fd2ea9be8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b442072-c9a4-4190-8fe5-1693431efc68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {374d7268-c65c-4d67-8aa5-b7b0d82a2b13}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c71637d1-405f-43f6-bc26-3a5c7635c3c2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {07219efe-9cb2-4d3e-bb2b-b55ed8b73d43}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cf3d2d8-fa4e-4cf5-aa6d-2f6b32a5f5e9}, !- Zone Air Inlet Port List
  {32798578-7e8a-40b2-b2cc-bdb38b03f538}, !- Zone Air Exhaust Port List
  {13ad976a-7a22-43a7-a2d7-ad05e37995ea}, !- Zone Air Node Name
  {01a0bb26-9b4a-4859-a6a8-301727f3bfbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58fcfeb0-58a9-47cd-a2d8-d46f8e9e9ec0}, !- Group Rendering Name
  {b6e2d275-9cec-4c04-acb8-bd4cac8862a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dda37621-98cd-4a5e-9829-9ac67e58f0b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone Air Node, !- Name
  {13ad976a-7a22-43a7-a2d7-ad05e37995ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13ad976a-7a22-43a7-a2d7-ad05e37995ea}, !- Handle
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- Source Object
  11,                                     !- Outlet Port
  {dda37621-98cd-4a5e-9829-9ac67e58f0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cf3d2d8-fa4e-4cf5-aa6d-2f6b32a5f5e9}, !- Handle
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- HVAC Component
  {9cc72e89-aaad-4e50-9215-3adf84812385}, !- Port 1
  {ae8090d2-7b67-47f3-b95f-e827c28d7a8a}; !- Port 2

OS:PortList,
  {32798578-7e8a-40b2-b2cc-bdb38b03f538}, !- Handle
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- HVAC Component
  {59841e0d-16db-413c-ac18-e86522457053}; !- Port 1

OS:PortList,
  {01a0bb26-9b4a-4859-a6a8-301727f3bfbb}, !- Handle
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- HVAC Component
  {1d34fb53-b282-47fa-a2b3-34518c97920c}; !- Port 1

OS:Sizing:Zone,
  {84dd3150-079b-43fa-9754-268cfebb7f3e}, !- Handle
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efff9816-8dcd-40eb-883d-acca6d66b2be}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {5f51087d-94dc-41df-a052-a1f9b435a75a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36951aba-f653-4302-9a02-675cc795806f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55e62248-16fd-4e41-9897-ef1260a1fe20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5340fc88-4125-4037-869e-7a18344fd433}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b6e2d275-9cec-4c04-acb8-bd4cac8862a9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec94a167-9c1a-478d-98c9-87ea8dcd1acc}, !- Zone Air Inlet Port List
  {c4e2d704-3f54-47c2-8492-f201e2e6525a}, !- Zone Air Exhaust Port List
  {9f45493a-288d-4c44-9b39-b63eae5ecfe6}, !- Zone Air Node Name
  {64986b62-2ef3-4d1f-8c3f-d06af913ca5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f134d01f-cce3-4bed-9db8-84d91d5e7344}, !- Group Rendering Name
  {e2c3c71f-5fe2-4a4c-a13b-28db7d76f635}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b95d26a-6990-4b48-98f6-cf58a14b6fb3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone Air Node, !- Name
  {9f45493a-288d-4c44-9b39-b63eae5ecfe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f45493a-288d-4c44-9b39-b63eae5ecfe6}, !- Handle
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- Source Object
  11,                                     !- Outlet Port
  {2b95d26a-6990-4b48-98f6-cf58a14b6fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec94a167-9c1a-478d-98c9-87ea8dcd1acc}, !- Handle
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- HVAC Component
  {08922a7e-9d72-4cb1-8bf0-42e2596ae993}, !- Port 1
  {a5c772cc-abab-4a4e-9214-e5f8c5da3a63}; !- Port 2

OS:PortList,
  {c4e2d704-3f54-47c2-8492-f201e2e6525a}, !- Handle
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- HVAC Component
  {762428d8-8bd9-4aed-834e-862c99c2a05d}; !- Port 1

OS:PortList,
  {64986b62-2ef3-4d1f-8c3f-d06af913ca5c}, !- Handle
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- HVAC Component
  {fcfc8c20-9877-431c-bf5b-dc7ee9eab888}; !- Port 1

OS:Sizing:Zone,
  {2b7d50a5-5812-49a0-ad18-740c95c15c60}, !- Handle
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e741efe3-d089-4fa7-9c0e-039fb1cc1c5e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {aabd355c-7ed9-465c-9cfd-ed89eb828f91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b55c082b-e97d-45c5-ac1f-f19a30d230b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {092d6046-7a30-42af-947f-2f59ebe79957}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {576f4845-79d6-4f67-ade3-28f69d9aec68}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e2c3c71f-5fe2-4a4c-a13b-28db7d76f635}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72bace7a-166b-4026-892c-c23682258e29}, !- Zone Air Inlet Port List
  {40a10f1f-4f79-420a-a001-0ef8af384d92}, !- Zone Air Exhaust Port List
  {e92399d5-1347-4797-b326-0d152dfae8cc}, !- Zone Air Node Name
  {6637195c-b2ae-4bef-8a38-069a3264a34c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f86e770a-6fb7-4edb-9579-54c573079b02}, !- Group Rendering Name
  {f3961033-7877-4479-9642-58b65e19a5b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3dcee70-7612-4b34-850b-7cc7b23323b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone Air Node, !- Name
  {e92399d5-1347-4797-b326-0d152dfae8cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e92399d5-1347-4797-b326-0d152dfae8cc}, !- Handle
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- Source Object
  11,                                     !- Outlet Port
  {a3dcee70-7612-4b34-850b-7cc7b23323b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72bace7a-166b-4026-892c-c23682258e29}, !- Handle
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- HVAC Component
  {3ad74f11-9953-4de8-bd7c-52809da78ae9}, !- Port 1
  {9051cc24-b7b0-4cf3-8614-712251897cdf}; !- Port 2

OS:PortList,
  {40a10f1f-4f79-420a-a001-0ef8af384d92}, !- Handle
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- HVAC Component
  {d7a775e3-da99-4a71-8393-7c5ae642e398}; !- Port 1

OS:PortList,
  {6637195c-b2ae-4bef-8a38-069a3264a34c}, !- Handle
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- HVAC Component
  {f20aea90-d7df-4174-ae75-56bc9d484fc2}; !- Port 1

OS:Sizing:Zone,
  {c6e33bcb-5e56-449c-bdc6-3d1c9d0f3259}, !- Handle
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0eaae121-6fe5-455f-99ca-c6c11b2cafa4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {f73e2ac5-c209-48fc-a84e-f6106df17cc3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9003f51-ee21-4b78-ac35-8f2f5086e413}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {618bc5c9-de62-47c8-834d-7f25754206b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c3e991b1-a71a-4010-adf9-6a31c1bacd90}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3961033-7877-4479-9642-58b65e19a5b8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dec43be-9a19-4352-a2fb-6367e957d411}, !- Zone Air Inlet Port List
  {17b1057d-9c19-4373-84cc-4841d052e976}, !- Zone Air Exhaust Port List
  {84df6243-b9cc-47ff-93bf-224c0d6d2048}, !- Zone Air Node Name
  {7fc69eac-b1d9-4594-9b6c-2021da55a2cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {647aceca-08c7-495b-b0af-978f569396fb}, !- Group Rendering Name
  {b623ca86-fd32-4400-a050-0c46d2db00e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94fbae00-b71c-406e-8c68-f3d31c02919e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone Air Node, !- Name
  {84df6243-b9cc-47ff-93bf-224c0d6d2048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84df6243-b9cc-47ff-93bf-224c0d6d2048}, !- Handle
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- Source Object
  11,                                     !- Outlet Port
  {94fbae00-b71c-406e-8c68-f3d31c02919e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dec43be-9a19-4352-a2fb-6367e957d411}, !- Handle
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- HVAC Component
  {e8b70f4e-3519-4f97-afc4-79c818296462}, !- Port 1
  {ca96755f-8203-48b6-b447-28bde8b64a36}; !- Port 2

OS:PortList,
  {17b1057d-9c19-4373-84cc-4841d052e976}, !- Handle
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- HVAC Component
  {088ff3a4-0510-4722-bd89-3855abdb8df8}; !- Port 1

OS:PortList,
  {7fc69eac-b1d9-4594-9b6c-2021da55a2cf}, !- Handle
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- HVAC Component
  {dbe24751-9e0f-4beb-944f-bee3a482bd25}; !- Port 1

OS:Sizing:Zone,
  {d6690f43-77c1-49a4-ae61-df7881e4b8cb}, !- Handle
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4eb0f9b-bdf9-4742-a460-fa7c155e9640}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {b0a0de38-c8e1-47c5-a600-746645ba31b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ace0d6a-2284-450b-916b-88a61e5a3350}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6ddbee3c-5762-4f22-b3b9-6b4e88b75ae7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6b432d33-8b33-4e86-9a03-035aa51f7bf4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b623ca86-fd32-4400-a050-0c46d2db00e1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5fe35c0-c407-47e0-9182-1cbd3098fc94}, !- Zone Air Inlet Port List
  {2b22bb7f-3263-4a12-ac0f-bc766a2f9f13}, !- Zone Air Exhaust Port List
  {22495869-2706-4d4f-91b4-150cfbbaf214}, !- Zone Air Node Name
  {45573986-0b07-4ea0-8229-939f8f4ed1ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc1b2ffb-dfd1-42ec-b7f0-9ccfe4e1e6ca}, !- Group Rendering Name
  {24bbf70b-6349-437b-941e-f5c78591dcdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14aa70dd-2aa3-4970-b1f0-29ef085a3b42}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone Air Node, !- Name
  {22495869-2706-4d4f-91b4-150cfbbaf214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22495869-2706-4d4f-91b4-150cfbbaf214}, !- Handle
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- Source Object
  11,                                     !- Outlet Port
  {14aa70dd-2aa3-4970-b1f0-29ef085a3b42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5fe35c0-c407-47e0-9182-1cbd3098fc94}, !- Handle
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- HVAC Component
  {1635761a-ac92-4034-8b5e-ba2b229a77f3}, !- Port 1
  {47f47ece-205c-4c70-b6df-a85762d17b83}; !- Port 2

OS:PortList,
  {2b22bb7f-3263-4a12-ac0f-bc766a2f9f13}, !- Handle
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- HVAC Component
  {09a439dc-74a3-4123-bcbd-e6222e36abb4}; !- Port 1

OS:PortList,
  {45573986-0b07-4ea0-8229-939f8f4ed1ac}, !- Handle
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- HVAC Component
  {ab99d9fd-8e69-4ec2-af20-13039b920a23}; !- Port 1

OS:Sizing:Zone,
  {e0083a1b-0554-4313-adc1-94e939ab02d2}, !- Handle
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fa15faf-3d9a-4a2c-bad2-411580981795}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {82a26f46-6e06-4e15-90b6-916ddc6285ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af2bb7df-fc6e-4871-a5ce-2fe01effb8e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2931e230-97b2-45cb-8213-6d3fb211d679}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {909222a5-ed88-4d5b-8bb6-02f538a65a10}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {24bbf70b-6349-437b-941e-f5c78591dcdf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4fa5474-92d0-4dee-aece-d54c22d8db44}, !- Zone Air Inlet Port List
  {aa7956c3-a68b-4aaa-b941-7d5c13dec7eb}, !- Zone Air Exhaust Port List
  {fd7ec998-420a-448c-85a8-bf5389cada30}, !- Zone Air Node Name
  {f73d71ec-9995-4332-8060-71e5203d0be3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b70b1e35-8d02-4741-a537-63621ea362b7}, !- Group Rendering Name
  {affc1a0a-2cfe-40db-8482-133d99e1333b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74c54f51-5af5-4bcd-9b91-5508817fbb8f}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone Air Node, !- Name
  {fd7ec998-420a-448c-85a8-bf5389cada30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd7ec998-420a-448c-85a8-bf5389cada30}, !- Handle
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- Source Object
  11,                                     !- Outlet Port
  {74c54f51-5af5-4bcd-9b91-5508817fbb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4fa5474-92d0-4dee-aece-d54c22d8db44}, !- Handle
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- HVAC Component
  {6ce1ac7f-8fea-4840-a4e3-0d27ebc86389}; !- Port 1

OS:PortList,
  {aa7956c3-a68b-4aaa-b941-7d5c13dec7eb}, !- Handle
  {accd245c-06a5-44fe-8366-d725976afaa1}; !- HVAC Component

OS:PortList,
  {f73d71ec-9995-4332-8060-71e5203d0be3}, !- Handle
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- HVAC Component
  {383f3c2e-53fa-40c8-8f38-af61c86a6c51}; !- Port 1

OS:Sizing:Zone,
  {3509f334-c7f5-4076-9667-b940a40c12aa}, !- Handle
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14395a16-81d4-4c52-b21e-552d6e20ef96}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea2ba418-5a29-4712-abf5-9da27bc2b53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65ba7ad3-4094-4958-8b14-413500f4aae9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {affc1a0a-2cfe-40db-8482-133d99e1333b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f179aefb-fc7a-46a4-9e26-8cf61a032ae9}, !- Zone Air Inlet Port List
  {f74b27f8-c62c-4808-b260-fa1833d762d0}, !- Zone Air Exhaust Port List
  {ac97af2e-1499-40c7-8eda-3f3b8d3df886}, !- Zone Air Node Name
  {31ba9dbc-aece-47db-a003-200ef8940b3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a31ba21d-e8bd-412c-bb6b-b4658d7d5547}, !- Group Rendering Name
  {91eb213a-a13d-487c-97b3-0238e1e90dc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84aa7726-dcb2-47ae-b777-420ae918598c}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone Air Node, !- Name
  {ac97af2e-1499-40c7-8eda-3f3b8d3df886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac97af2e-1499-40c7-8eda-3f3b8d3df886}, !- Handle
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- Source Object
  11,                                     !- Outlet Port
  {84aa7726-dcb2-47ae-b777-420ae918598c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f179aefb-fc7a-46a4-9e26-8cf61a032ae9}, !- Handle
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- HVAC Component
  {df25cf9e-0108-4e6e-822a-f0842379ab9a}; !- Port 1

OS:PortList,
  {f74b27f8-c62c-4808-b260-fa1833d762d0}, !- Handle
  {b79e13cc-b00a-46aa-ad89-481288c3e250}; !- HVAC Component

OS:PortList,
  {31ba9dbc-aece-47db-a003-200ef8940b3f}, !- Handle
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- HVAC Component
  {958c3eeb-3973-44de-a08b-55cabdc9606b}; !- Port 1

OS:Sizing:Zone,
  {2e47c0cd-a478-463f-94f7-59c141c759f7}, !- Handle
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20e0496e-cdfd-40aa-9525-f4e0add314ac}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {b79e13cc-b00a-46aa-ad89-481288c3e250}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {288699a8-db7b-446f-90bb-ea2301061b84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b17d406f-f890-4bc2-84aa-bed1029e8b8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {91eb213a-a13d-487c-97b3-0238e1e90dc2}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {376d6c19-80d2-49a9-b25d-f76270bfa87d}, !- Zone Air Inlet Port List
  {fbcf23e1-7b87-455c-a4b5-cf40dd9a5e83}, !- Zone Air Exhaust Port List
  {ddb031c3-7b92-428e-b2e2-762482319163}, !- Zone Air Node Name
  {394c2917-5dbe-46d1-b3eb-a49669cd77ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9d02427-d09b-4874-b000-3735527504a0}, !- Group Rendering Name
  {af270b16-b306-4441-886e-d71ee13b8260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddbc0cd7-7820-401e-a9f3-26f126c353f0}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone Air Node, !- Name
  {ddb031c3-7b92-428e-b2e2-762482319163}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb031c3-7b92-428e-b2e2-762482319163}, !- Handle
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- Source Object
  11,                                     !- Outlet Port
  {ddbc0cd7-7820-401e-a9f3-26f126c353f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {376d6c19-80d2-49a9-b25d-f76270bfa87d}, !- Handle
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- HVAC Component
  {e891d32a-47ca-4214-8105-a28d712fa340}; !- Port 1

OS:PortList,
  {fbcf23e1-7b87-455c-a4b5-cf40dd9a5e83}, !- Handle
  {323937af-ef5c-4818-b0ad-f0cf71b24824}; !- HVAC Component

OS:PortList,
  {394c2917-5dbe-46d1-b3eb-a49669cd77ee}, !- Handle
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- HVAC Component
  {54853975-6501-431b-9386-eece52899e09}; !- Port 1

OS:Sizing:Zone,
  {c2dbc8f7-6aad-480e-851d-f305b6f75466}, !- Handle
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c2cdceb-a44c-44e8-b35f-7df02e153856}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {323937af-ef5c-4818-b0ad-f0cf71b24824}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a40912af-03e0-4e03-bbec-f5f9d1488842}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a1630cf-b531-422d-934f-2fa05b940c10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {af270b16-b306-4441-886e-d71ee13b8260}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {a06a7242-3cff-4b08-b228-067fc926c8b8}, !- Heating Setpoint Temperature Schedule Name
  {7c821f87-c042-4fd8-a281-122150759702}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6243d78d-3c40-47bf-a283-3684103ee2de}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {68dc868c-ce98-4f4a-af51-f2b73f846603}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be98a88d-e45e-4759-95b8-1637a635ae93}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33c21ad0-37f8-41d8-b6dc-457899271c31}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {935741a3-5b51-4f0b-b484-aa71fb23c5a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e79f5d28-44c7-4f14-a473-52a2c9f9396c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58fcfeb0-58a9-47cd-a2d8-d46f8e9e9ec0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc1b2ffb-dfd1-42ec-b7f0-9ccfe4e1e6ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cd201a6-20f4-47ab-979f-d4b10ca2b66c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b7f7776-9ae0-4d55-a1c6-d72cc09bccfd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1af292c8-559a-409a-9df4-444f2713a362}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d8d7f1a-d355-4c6c-95a5-5647d98715c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71d9e9c7-cf93-4a35-9162-f5481aed229e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7e6ebdf-bd7b-40a9-869d-ec6ab9fafbb1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f134d01f-cce3-4bed-9db8-84d91d5e7344}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {647aceca-08c7-495b-b0af-978f569396fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e129a26-5281-4861-9c4f-b681b0979728}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44394ce6-ca75-4b30-b5a4-71dcc03ad64e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {332a7fa4-3e22-4bc0-aacc-9c4539597d92}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {07f73d56-f047-4e9a-ab59-b077dcc65899}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1bac3581-22b5-47ba-a2eb-ab781c8ae4eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {242a615e-9faf-44fc-8a9b-b86097192dcd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d3b5118-42af-43c3-a7fd-7f8af8c9b616}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f86e770a-6fb7-4edb-9579-54c573079b02}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b70b1e35-8d02-4741-a537-63621ea362b7}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9d02427-d09b-4874-b000-3735527504a0}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a31ba21d-e8bd-412c-bb6b-b4658d7d5547}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {248fa749-705c-4e4d-8d73-1635665b3230}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 2, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fcab5868-713d-4ec9-86c4-da9a3b540d79}, !- Handle
  Space Function Dwelling Unit(s) 2,      !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {1c5d2414-e370-43e0-aaa9-7379e42a9ae5}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {82c985d4-f364-4d30-916c-002102f914b5}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {7665d081-3678-43c7-bd5d-f1e1ca8ddec2}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {4be5ac98-feaa-4e40-9bdc-3de5d1754adb}, !- Layer 1
  {82c985d4-f364-4d30-916c-002102f914b5}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2c12055a-4b53-49f2-b451-61a2493e26a2}, !- Handle
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2a9720be-329d-4978-a166-c6c78978756d}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {55473cdc-9226-4d8d-ab00-bbab60a72b89}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d1021203-ba12-4ae1-aa04-eeac1666c8e8}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c8f66582-19f8-4505-ad5e-29134b5074fc}, !- Handle
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {eb290f8d-5a71-4c09-a40d-3005f8ebc034}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8fda350f-266d-4376-8147-b3eb9ab215f7}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0c67dca6-312b-44d1-b353-fc6e72be5bcb}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {da479cea-98e6-46c2-b2ae-67d8628e3da3}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {98b56b28-73d0-4e93-8e80-cf634071519c}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a4803eb8-9940-4b9c-9123-9a64fe58beb2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a0ee130-80e0-4bc5-b006-8ad174142735}, !- Plant Side Inlet Node Name
  {c4fd8997-70df-4859-a6ab-b8e7174ba048}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {967ace96-70c6-482a-af80-e438cbf952fd}, !- Demand Side Inlet Node Name
  {49e30f97-1f4a-41fa-947c-5f0076f0c1e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1865b4f4-48ae-4de9-b059-8d8efcc9ee9a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Demand Mixer Name
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Demand Splitter Name
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Supply Mixer Name
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}; !- Supply Splitter Name

OS:Node,
  {9210986b-a8bc-4c27-a768-519955829e6d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {1a0ee130-80e0-4bc5-b006-8ad174142735}, !- Inlet Port
  {3d09253e-8c94-4aee-b2bc-ec00b3be87e8}; !- Outlet Port

OS:Node,
  {a4803eb8-9940-4b9c-9123-9a64fe58beb2}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {ceec3330-4340-47b3-907f-2b9079e34be1}, !- Inlet Port
  {c4fd8997-70df-4859-a6ab-b8e7174ba048}; !- Outlet Port

OS:Node,
  {d92be21d-8777-410f-982c-a0f746cd6824}, !- Handle
  Primary Boiler 362kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {4d6bbdf5-646c-4fdf-8bc9-3409313ef552}, !- Inlet Port
  {2313377f-c92e-4cb4-9d9f-1bbf623ecf36}; !- Outlet Port

OS:Connector:Mixer,
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Handle
  Connector Mixer 1,                      !- Name
  {e1d33cc8-7fe1-4264-ac39-f2d7c653dd8e}, !- Outlet Branch Name
  {768d4ccb-b3c5-4669-8d6b-447a581eddab}, !- Inlet Branch Name 1
  {e7f9f15b-ef4c-4972-969f-ff1280470f57}, !- Inlet Branch Name 2
  {f2aabd8b-1c73-480f-93d9-ac6674c9ef11}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}, !- Handle
  Connector Splitter 1,                   !- Name
  {06a9e186-47ea-4eb0-83c6-5046d6e6464a}, !- Inlet Branch Name
  {4d6bbdf5-646c-4fdf-8bc9-3409313ef552}, !- Outlet Branch Name 1
  {417f2d58-9a6e-4141-aca5-2314ea29ea8f}, !- Outlet Branch Name 2
  {288ed645-05fb-4ff1-8094-7dfde61c5bb9}; !- Outlet Branch Name 3

OS:Connection,
  {1a0ee130-80e0-4bc5-b006-8ad174142735}, !- Handle
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Source Object
  14,                                     !- Outlet Port
  {9210986b-a8bc-4c27-a768-519955829e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6bbdf5-646c-4fdf-8bc9-3409313ef552}, !- Handle
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}, !- Source Object
  3,                                      !- Outlet Port
  {d92be21d-8777-410f-982c-a0f746cd6824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fd8997-70df-4859-a6ab-b8e7174ba048}, !- Handle
  {a4803eb8-9940-4b9c-9123-9a64fe58beb2}, !- Source Object
  3,                                      !- Outlet Port
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3625b886-10e2-47a6-8abd-b5272bde5813}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {967ace96-70c6-482a-af80-e438cbf952fd}, !- Inlet Port
  {99d0ff51-a9cb-4cee-8935-a4d95b7b3014}; !- Outlet Port

OS:Node,
  {c65f8ab7-a62f-44b6-9b10-552c354086e9}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {f951ced0-28f9-41cb-b7d3-0f0983bc89d4}, !- Inlet Port
  {49e30f97-1f4a-41fa-947c-5f0076f0c1e0}; !- Outlet Port

OS:Node,
  {ca7b6dbd-fbfa-4a06-bd2b-abb081ad92ca}, !- Handle
  Coil Heating Water 1 Inlet Water Node,  !- Name
  {4dd484ac-8ce4-4b60-899a-3cd4e7fe114e}, !- Inlet Port
  {c42cc859-bfa7-4499-a410-618695a235aa}; !- Outlet Port

OS:Connector:Mixer,
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Handle
  Connector Mixer 2,                      !- Name
  {f951ced0-28f9-41cb-b7d3-0f0983bc89d4}, !- Outlet Branch Name
  {7d02ce93-f33a-43ea-bee2-96b670f3944f}, !- Inlet Branch Name 1
  {86f09277-107a-4705-90d9-6d42c39a8802}, !- Inlet Branch Name 2
  {63d7cade-b1e7-43e7-9844-73c63eeab58f}, !- Inlet Branch Name 3
  {2881d7c0-32f0-4418-86d2-31b1d93c47c3}, !- Inlet Branch Name 4
  {a88698aa-6389-4a8a-95bb-4776f2421c77}, !- Inlet Branch Name 5
  {a8eaeb78-d0b8-4845-b95d-09b340a30f96}, !- Inlet Branch Name 6
  {c014ade9-bcee-438e-b873-adf5abaad73f}, !- Inlet Branch Name 7
  {eaa3787c-40ca-494f-a30b-3173c8fd44a4}, !- Inlet Branch Name 8
  {4e1f34d2-7464-4747-baf2-1e1e581336fb}, !- Inlet Branch Name 9
  {1c24fe29-200d-4eae-995d-1aa3789b8f7f}, !- Inlet Branch Name 10
  {7c73e23a-464d-4662-af73-9d19c450a22c}, !- Inlet Branch Name 11
  {eef1aaee-4769-4f70-9b70-ba750ef30b55}, !- Inlet Branch Name 12
  {1d199bde-68d6-4526-8d7b-ef24bc2f79a4}, !- Inlet Branch Name 13
  {c9578e90-3478-4b3d-b09b-7ff16a705d4c}, !- Inlet Branch Name 14
  {3b6ebd9e-7665-4f4c-b93b-829260d46efb}, !- Inlet Branch Name 15
  {e64cf27e-9547-4cd1-9b2c-aa5a735f1d0d}, !- Inlet Branch Name 16
  {0795805e-f728-4693-8fd8-fbb4308b5ad5}, !- Inlet Branch Name 17
  {df1f6476-bff3-43ce-91c2-05c26f1abcd8}, !- Inlet Branch Name 18
  {041f0d8d-982c-4e03-92ca-4caec24b22f8}, !- Inlet Branch Name 19
  {c79862e8-564a-4e6e-9677-899014a22580}, !- Inlet Branch Name 20
  {a2f09d92-8488-43f5-93e0-be89fb2645b1}, !- Inlet Branch Name 21
  {91cdd16a-31b1-459f-83c1-b73fe9cecc40}, !- Inlet Branch Name 22
  {128160bf-f236-4763-a1a1-2d671c4c2512}, !- Inlet Branch Name 23
  {da4815dd-b112-4eac-b76c-2be9117ab430}, !- Inlet Branch Name 24
  {76af2891-f758-4aed-9ef4-44d9c6b56e39}, !- Inlet Branch Name 25
  {77f3a16b-4012-427d-90cc-af7934c29508}, !- Inlet Branch Name 26
  {360cfaa4-9a76-49ba-9c9e-030716031e98}, !- Inlet Branch Name 27
  {ae4ada0b-da1a-43c4-a344-ca17abf5bbf0}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Handle
  Connector Splitter 2,                   !- Name
  {99d0ff51-a9cb-4cee-8935-a4d95b7b3014}, !- Inlet Branch Name
  {4dd484ac-8ce4-4b60-899a-3cd4e7fe114e}, !- Outlet Branch Name 1
  {069b0b2f-cf0e-4150-bd42-f95897e3039e}, !- Outlet Branch Name 2
  {8f83e4d2-2f24-4fbc-a61b-89104559ad59}, !- Outlet Branch Name 3
  {30d445bc-6f46-4d7d-b9cf-61402e968a37}, !- Outlet Branch Name 4
  {456b3731-61f3-4a53-91c6-b842f606fa02}, !- Outlet Branch Name 5
  {5e56018a-7442-42f7-a9bc-bab64382a0bc}, !- Outlet Branch Name 6
  {99a84a76-9cef-4e4e-9f31-f3cdb67f4d09}, !- Outlet Branch Name 7
  {08b4aaf0-5475-4a04-8f87-a27a5fbbdd73}, !- Outlet Branch Name 8
  {9cd3e441-1a41-4e43-91d3-47b12f4b206b}, !- Outlet Branch Name 9
  {fb227159-4d0c-4e81-903c-6138d6d41722}, !- Outlet Branch Name 10
  {c888cfb7-e875-4fab-9629-fcd45c9ad418}, !- Outlet Branch Name 11
  {f19cb98c-d09a-4864-a15c-1ae755e61c61}, !- Outlet Branch Name 12
  {8a10799a-8963-409c-8748-f882b6ee941a}, !- Outlet Branch Name 13
  {b8ac37c1-df5d-4884-bb85-d8c91928d653}, !- Outlet Branch Name 14
  {892ca5fd-b48f-4e16-9d3c-cfcf163cd8f5}, !- Outlet Branch Name 15
  {b61261d8-e75b-45f8-96b0-a8985f096151}, !- Outlet Branch Name 16
  {a87cec28-9888-4433-8f04-d4a4a7b9bfaf}, !- Outlet Branch Name 17
  {56f24795-f0d9-4d6f-a609-21523101331b}, !- Outlet Branch Name 18
  {65c6bd26-4e73-4637-b8dd-0dc39aacd6a5}, !- Outlet Branch Name 19
  {f5c69e27-cd9b-4cff-b477-c7bc27fcd371}, !- Outlet Branch Name 20
  {5cc4aaaf-9c0d-4ea1-b071-8a511806fcd6}, !- Outlet Branch Name 21
  {df080ff3-e131-4840-9c76-9d046e72cbd2}, !- Outlet Branch Name 22
  {04eee2ce-c3a0-43b0-8493-2327c69a0bb0}, !- Outlet Branch Name 23
  {136cdea1-d623-4b3b-b724-29ad09a7deec}, !- Outlet Branch Name 24
  {f3f3f1ab-f2cd-4cc0-b2f5-af2fc3b38e0c}, !- Outlet Branch Name 25
  {0e143e1e-c3ce-470d-a386-74ecafefe896}, !- Outlet Branch Name 26
  {25e44866-961c-445a-b501-c20b997d8ebc}, !- Outlet Branch Name 27
  {f1c6c065-8d99-4f14-a896-1a3746725d64}; !- Outlet Branch Name 28

OS:Connection,
  {967ace96-70c6-482a-af80-e438cbf952fd}, !- Handle
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Source Object
  17,                                     !- Outlet Port
  {3625b886-10e2-47a6-8abd-b5272bde5813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d0ff51-a9cb-4cee-8935-a4d95b7b3014}, !- Handle
  {3625b886-10e2-47a6-8abd-b5272bde5813}, !- Source Object
  3,                                      !- Outlet Port
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd484ac-8ce4-4b60-899a-3cd4e7fe114e}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  3,                                      !- Outlet Port
  {ca7b6dbd-fbfa-4a06-bd2b-abb081ad92ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f951ced0-28f9-41cb-b7d3-0f0983bc89d4}, !- Handle
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Source Object
  2,                                      !- Outlet Port
  {c65f8ab7-a62f-44b6-9b10-552c354086e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e30f97-1f4a-41fa-947c-5f0076f0c1e0}, !- Handle
  {c65f8ab7-a62f-44b6-9b10-552c354086e9}, !- Source Object
  3,                                      !- Outlet Port
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d02e522c-52dd-4312-a023-88bab8ce98e7}, !- Handle
  {322d9f8f-7a97-42e6-8f0a-8adedfb0acab}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1865b4f4-48ae-4de9-b059-8d8efcc9ee9a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {190d4080-159c-4620-b4b3-051dc43ed3c4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {3d09253e-8c94-4aee-b2bc-ec00b3be87e8}, !- Inlet Node Name
  {8538136c-b26e-41d2-bab4-1129b5918178}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {c600d639-2ade-45bd-904d-ec569894aca8}, !- Handle
  Primary Boiler 362kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  105954.176573096,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {5c153d9c-2686-4683-8968-ae322036e6b3}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {2313377f-c92e-4cb4-9d9f-1bbf623ecf36}, !- Boiler Water Inlet Node Name
  {083f05fe-13c1-40b6-87a1-9398db56c1e5}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9a50cc78-6c78-4e79-b842-bfaff4f043c8}, !- Handle
  Secondary Boiler 362kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  105954.176573096,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {5c153d9c-2686-4683-8968-ae322036e6b3}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d2d04131-d2c9-43ab-8e0a-b2af97da0d5c}, !- Boiler Water Inlet Node Name
  {6bd14bda-da8c-42a6-b880-bc114b5ffa1f}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {13a0bff2-4684-4e33-84cc-96170a17ca96}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {76182c1b-f0cb-45db-868f-d4dceb844ca9}, !- Inlet Node Name
  {c9aa66f7-8575-41f8-8060-1245d976cce7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {89ea8c09-6c68-4025-b458-1d8ebd5d8e9f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5c4f9966-7f2a-43ff-8995-9f6a03967f56}, !- Inlet Node Name
  {ceec3330-4340-47b3-907f-2b9079e34be1}; !- Outlet Node Name

OS:Node,
  {63aa44f0-b289-4be0-a939-4c84143f00a2}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {8538136c-b26e-41d2-bab4-1129b5918178}, !- Inlet Port
  {06a9e186-47ea-4eb0-83c6-5046d6e6464a}; !- Outlet Port

OS:Connection,
  {3d09253e-8c94-4aee-b2bc-ec00b3be87e8}, !- Handle
  {9210986b-a8bc-4c27-a768-519955829e6d}, !- Source Object
  3,                                      !- Outlet Port
  {190d4080-159c-4620-b4b3-051dc43ed3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8538136c-b26e-41d2-bab4-1129b5918178}, !- Handle
  {190d4080-159c-4620-b4b3-051dc43ed3c4}, !- Source Object
  3,                                      !- Outlet Port
  {63aa44f0-b289-4be0-a939-4c84143f00a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a9e186-47ea-4eb0-83c6-5046d6e6464a}, !- Handle
  {63aa44f0-b289-4be0-a939-4c84143f00a2}, !- Source Object
  3,                                      !- Outlet Port
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcd70fc3-011c-4433-85b8-d08ec37fd87d}, !- Handle
  Primary Boiler 362kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {083f05fe-13c1-40b6-87a1-9398db56c1e5}, !- Inlet Port
  {768d4ccb-b3c5-4669-8d6b-447a581eddab}; !- Outlet Port

OS:Connection,
  {2313377f-c92e-4cb4-9d9f-1bbf623ecf36}, !- Handle
  {d92be21d-8777-410f-982c-a0f746cd6824}, !- Source Object
  3,                                      !- Outlet Port
  {c600d639-2ade-45bd-904d-ec569894aca8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {083f05fe-13c1-40b6-87a1-9398db56c1e5}, !- Handle
  {c600d639-2ade-45bd-904d-ec569894aca8}, !- Source Object
  12,                                     !- Outlet Port
  {bcd70fc3-011c-4433-85b8-d08ec37fd87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768d4ccb-b3c5-4669-8d6b-447a581eddab}, !- Handle
  {bcd70fc3-011c-4433-85b8-d08ec37fd87d}, !- Source Object
  3,                                      !- Outlet Port
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {800e4dda-440e-45b4-9377-3b23d82ca2d5}, !- Handle
  Secondary Boiler 362kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {417f2d58-9a6e-4141-aca5-2314ea29ea8f}, !- Inlet Port
  {d2d04131-d2c9-43ab-8e0a-b2af97da0d5c}; !- Outlet Port

OS:Connection,
  {417f2d58-9a6e-4141-aca5-2314ea29ea8f}, !- Handle
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}, !- Source Object
  4,                                      !- Outlet Port
  {800e4dda-440e-45b4-9377-3b23d82ca2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5be23d3-4f12-4edf-a98f-39def0371d00}, !- Handle
  Secondary Boiler 362kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {6bd14bda-da8c-42a6-b880-bc114b5ffa1f}, !- Inlet Port
  {e7f9f15b-ef4c-4972-969f-ff1280470f57}; !- Outlet Port

OS:Connection,
  {d2d04131-d2c9-43ab-8e0a-b2af97da0d5c}, !- Handle
  {800e4dda-440e-45b4-9377-3b23d82ca2d5}, !- Source Object
  3,                                      !- Outlet Port
  {9a50cc78-6c78-4e79-b842-bfaff4f043c8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {6bd14bda-da8c-42a6-b880-bc114b5ffa1f}, !- Handle
  {9a50cc78-6c78-4e79-b842-bfaff4f043c8}, !- Source Object
  12,                                     !- Outlet Port
  {b5be23d3-4f12-4edf-a98f-39def0371d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f9f15b-ef4c-4972-969f-ff1280470f57}, !- Handle
  {b5be23d3-4f12-4edf-a98f-39def0371d00}, !- Source Object
  3,                                      !- Outlet Port
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {feecac4f-d475-40f6-b85a-b375d3556877}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {288ed645-05fb-4ff1-8094-7dfde61c5bb9}, !- Inlet Port
  {76182c1b-f0cb-45db-868f-d4dceb844ca9}; !- Outlet Port

OS:Connection,
  {288ed645-05fb-4ff1-8094-7dfde61c5bb9}, !- Handle
  {672f557b-4a3e-4875-8ff8-9e704571a3d3}, !- Source Object
  5,                                      !- Outlet Port
  {feecac4f-d475-40f6-b85a-b375d3556877}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e6826d6-5c04-4bd2-969f-616375722a88}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c9aa66f7-8575-41f8-8060-1245d976cce7}, !- Inlet Port
  {f2aabd8b-1c73-480f-93d9-ac6674c9ef11}; !- Outlet Port

OS:Connection,
  {76182c1b-f0cb-45db-868f-d4dceb844ca9}, !- Handle
  {feecac4f-d475-40f6-b85a-b375d3556877}, !- Source Object
  3,                                      !- Outlet Port
  {13a0bff2-4684-4e33-84cc-96170a17ca96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9aa66f7-8575-41f8-8060-1245d976cce7}, !- Handle
  {13a0bff2-4684-4e33-84cc-96170a17ca96}, !- Source Object
  3,                                      !- Outlet Port
  {8e6826d6-5c04-4bd2-969f-616375722a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2aabd8b-1c73-480f-93d9-ac6674c9ef11}, !- Handle
  {8e6826d6-5c04-4bd2-969f-616375722a88}, !- Source Object
  3,                                      !- Outlet Port
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {626f9bef-7ed2-4a0b-9764-7ca45fa6b058}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e1d33cc8-7fe1-4264-ac39-f2d7c653dd8e}, !- Inlet Port
  {5c4f9966-7f2a-43ff-8995-9f6a03967f56}; !- Outlet Port

OS:Connection,
  {e1d33cc8-7fe1-4264-ac39-f2d7c653dd8e}, !- Handle
  {f7d941b9-b6aa-43b9-87e2-0eb11c7452f8}, !- Source Object
  2,                                      !- Outlet Port
  {626f9bef-7ed2-4a0b-9764-7ca45fa6b058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4f9966-7f2a-43ff-8995-9f6a03967f56}, !- Handle
  {626f9bef-7ed2-4a0b-9764-7ca45fa6b058}, !- Source Object
  3,                                      !- Outlet Port
  {89ea8c09-6c68-4025-b458-1d8ebd5d8e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceec3330-4340-47b3-907f-2b9079e34be1}, !- Handle
  {89ea8c09-6c68-4025-b458-1d8ebd5d8e9f}, !- Source Object
  3,                                      !- Outlet Port
  {a4803eb8-9940-4b9c-9123-9a64fe58beb2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9ed5ae32-efc5-4e79-b77c-b8cc0dfde131}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {a4803eb8-9940-4b9c-9123-9a64fe58beb2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {fcda82b7-479a-4e64-8f63-a3fe53bf383b}, !- Schedule Type Limits Name
  {d6094404-6380-407b-bde2-3f7cd7380cfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6094404-6380-407b-bde2-3f7cd7380cfe}, !- Handle
  Schedule Day 3,                         !- Name
  {fcda82b7-479a-4e64-8f63-a3fe53bf383b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4314ede7-dfd1-40e0-8731-4ca0ed69ba6a}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c04e732d-b49b-49c9-9a9a-122456908a54}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {4314ede7-dfd1-40e0-8731-4ca0ed69ba6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d6b60bf9-2b6e-40dc-b4b8-658ab71888d1}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {4314ede7-dfd1-40e0-8731-4ca0ed69ba6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6dac53d7-4b05-45d7-89fe-55e84af002b7}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {4314ede7-dfd1-40e0-8731-4ca0ed69ba6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e92cd2b7-2517-49cd-925e-47cb820b858d}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58c1e574-1e29-4c01-a8e5-3c5e48439ba8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58c1e574-1e29-4c01-a8e5-3c5e48439ba8}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {fcda82b7-479a-4e64-8f63-a3fe53bf383b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {750104c1-7171-4bfc-8480-1df6133eb6f9}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f75a5201-24e5-4a01-b2fa-70240f46ba17}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f75a5201-24e5-4a01-b2fa-70240f46ba17}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {fcda82b7-479a-4e64-8f63-a3fe53bf383b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6b25ebb7-cd9e-4221-a6f2-0577f8fbcfd7}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ea4c1e0-ecf5-43f6-a512-2985185120c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ea4c1e0-ecf5-43f6-a512-2985185120c6}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {fcda82b7-479a-4e64-8f63-a3fe53bf383b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {9020746f-2e4d-49d9-961d-b55028d0069b}, !- Availability Schedule
  {134996c4-c961-4bc4-8074-909d76293a29}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {210347dd-6279-4535-860c-9c293b4b7958}, !- Supply Side Inlet Node Name
  {41120b35-565f-41a0-ab66-5f0e77164df2}, !- Demand Side Outlet Node Name
  {ce852ee5-d786-4fcb-a8df-70579bf8630b}, !- Demand Side Inlet Node A
  {954d8e4c-5fc7-4473-a7be-10294f274ad9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Demand Mixer Name
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ca52660-ebeb-4ad7-b44c-ac4b8c99bb57}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Supply Inlet Node, !- Name
  {210347dd-6279-4535-860c-9c293b4b7958}, !- Inlet Port
  {9c6b32fb-a9ab-4954-83be-64e34cff9a18}; !- Outlet Port

OS:Node,
  {e8a10684-bbb5-469b-b535-e396c21107e9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Supply Outlet Node, !- Name
  {5a54d4a2-6b60-418f-96da-dedeb114ca73}, !- Inlet Port
  {954d8e4c-5fc7-4473-a7be-10294f274ad9}; !- Outlet Port

OS:Connection,
  {210347dd-6279-4535-860c-9c293b4b7958}, !- Handle
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- Source Object
  9,                                      !- Outlet Port
  {9ca52660-ebeb-4ad7-b44c-ac4b8c99bb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954d8e4c-5fc7-4473-a7be-10294f274ad9}, !- Handle
  {e8a10684-bbb5-469b-b535-e396c21107e9}, !- Source Object
  3,                                      !- Outlet Port
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6110123d-6fa2-4472-a136-fe3a253e392a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Demand Inlet Node, !- Name
  {ce852ee5-d786-4fcb-a8df-70579bf8630b}, !- Inlet Port
  {1dc4fcde-4778-4c4c-ab57-2f55cfbaf0b3}; !- Outlet Port

OS:Node,
  {41d7cfe7-1fef-43a5-a5a3-abb9783f3d11}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Demand Outlet Node, !- Name
  {c67573cf-3bb6-4b87-bd6c-f6926a6d336a}, !- Inlet Port
  {41120b35-565f-41a0-ab66-5f0e77164df2}; !- Outlet Port

OS:Node,
  {73251193-feec-42dc-8f89-1af52d68359a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {17d8a95d-1800-4ee5-a9eb-8244740efa74}, !- Inlet Port
  {e62c7bda-933b-47e2-9b68-7ccac05ef83d}; !- Outlet Port

OS:Connection,
  {ce852ee5-d786-4fcb-a8df-70579bf8630b}, !- Handle
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- Source Object
  11,                                     !- Outlet Port
  {6110123d-6fa2-4472-a136-fe3a253e392a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41120b35-565f-41a0-ab66-5f0e77164df2}, !- Handle
  {41d7cfe7-1fef-43a5-a5a3-abb9783f3d11}, !- Source Object
  3,                                      !- Outlet Port
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1dc4fcde-4778-4c4c-ab57-2f55cfbaf0b3}, !- Inlet Node Name
  {278676db-76a6-472b-ab71-1ef7762f8415}, !- Outlet Node Name 1
  {b699c3b3-196c-4b7d-adba-04b2f174cba4}, !- Outlet Node Name 2
  {73392075-fc86-4722-a370-013d06536a11}, !- Outlet Node Name 3
  {bb645e58-238b-45bb-9fc6-d931ab494ad0}, !- Outlet Node Name 4
  {0c6a2c0f-991a-44ed-9422-a543b817a61e}, !- Outlet Node Name 5
  {36cd77f0-3539-4318-bf85-4a2c86b053ce}, !- Outlet Node Name 6
  {7bbbd2f4-f88a-4ffa-88db-c288fe1cbb36}, !- Outlet Node Name 7
  {30b94f77-f0c2-4fde-8a82-d61b57a2a206}, !- Outlet Node Name 8
  {3c9ddf17-e49a-4c2b-8848-e357fb7766fd}, !- Outlet Node Name 9
  {2336cb3d-d7cb-44bb-823d-ed50df76f5f2}, !- Outlet Node Name 10
  {28cb51bb-0493-4acb-80bf-1b1fdf7f7d5d}, !- Outlet Node Name 11
  {8b82051b-eadb-442f-8976-8fd0d55369fe}, !- Outlet Node Name 12
  {af98780f-8441-4cc9-b630-38d11cdb67eb}, !- Outlet Node Name 13
  {a20fba85-275c-442e-9276-d32ef79708b9}, !- Outlet Node Name 14
  {0417e5b7-0e86-49a0-97f3-a476a445f9d7}, !- Outlet Node Name 15
  {ec80b574-8909-45a5-8fdd-c25b936563f9}, !- Outlet Node Name 16
  {f5574694-7e3c-4620-84aa-12d7cb2c52c8}, !- Outlet Node Name 17
  {2af91f69-3a62-435e-baae-d49fed78fc52}, !- Outlet Node Name 18
  {428abede-5e9b-4dd8-b90b-515b85e595af}, !- Outlet Node Name 19
  {43ece274-89c7-49a5-9f60-6cfa80aef313}, !- Outlet Node Name 20
  {00eae2c4-1393-4339-a1a3-83dff3649a74}, !- Outlet Node Name 21
  {69e54b36-77fc-4626-8deb-efbf138af834}, !- Outlet Node Name 22
  {b7410935-fb3a-4ea5-acab-3cadff2319f5}, !- Outlet Node Name 23
  {a4c3ee49-256f-43e2-ab96-ecc58009b651}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c67573cf-3bb6-4b87-bd6c-f6926a6d336a}, !- Outlet Node Name
  {72ec145a-c358-4044-95eb-5b93de55e383}, !- Inlet Node Name 1
  {6599b0d2-5194-4b99-a465-e170f0177985}, !- Inlet Node Name 2
  {f53bb62c-fa4a-47be-8076-76e98fa70bba}, !- Inlet Node Name 3
  {b3200c94-90a1-4d07-ba07-e53544828eb1}, !- Inlet Node Name 4
  {79d25cbe-3cfc-4b39-b65f-825cb438fdfd}, !- Inlet Node Name 5
  {c3e11004-b4f6-42d5-b4a0-45ca48ac678d}, !- Inlet Node Name 6
  {abe19e26-e111-4d5d-97e8-1ae3c58d019f}, !- Inlet Node Name 7
  {489156ce-9a23-44f8-922d-f8e26f9d028e}, !- Inlet Node Name 8
  {a84bb539-6b8a-4aa3-bcfb-14757f9cbc97}, !- Inlet Node Name 9
  {f45241b8-586b-4116-aac0-388d83f7255b}, !- Inlet Node Name 10
  {bac930cc-18c7-4a7e-bb85-76850761f89a}, !- Inlet Node Name 11
  {17c5aa74-7eff-41e7-9058-f7c8eb04ed68}, !- Inlet Node Name 12
  {f547eab4-f2bb-472c-8c09-c6b633d14070}, !- Inlet Node Name 13
  {d52acc32-4af5-45bb-bf03-3d510aa7bbb9}, !- Inlet Node Name 14
  {715d0751-2755-4b0d-8c81-40f3e1486c1b}, !- Inlet Node Name 15
  {5d40c946-b444-44cd-b383-4d996dc094bf}, !- Inlet Node Name 16
  {881abb0c-8b9f-40ca-8801-b3c633ca7053}, !- Inlet Node Name 17
  {619ce28f-145c-4342-aace-3232f5edcd7e}, !- Inlet Node Name 18
  {4c0c0b58-3fd0-40c4-9803-652888284bec}, !- Inlet Node Name 19
  {553e5445-5375-4912-b78a-b13f3bfe7ba8}, !- Inlet Node Name 20
  {94ed5919-7455-4a4d-835b-ae7926924c60}, !- Inlet Node Name 21
  {feadcf35-24ab-46a6-8c77-9cdb1c806cb4}, !- Inlet Node Name 22
  {639c45f5-f0b1-4cb1-8612-8ce4a2d02125}, !- Inlet Node Name 23
  {2731ae4e-e54d-4308-9950-51ec78fdbf6a}; !- Inlet Node Name 24

OS:Connection,
  {1dc4fcde-4778-4c4c-ab57-2f55cfbaf0b3}, !- Handle
  {6110123d-6fa2-4472-a136-fe3a253e392a}, !- Source Object
  3,                                      !- Outlet Port
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67573cf-3bb6-4b87-bd6c-f6926a6d336a}, !- Handle
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Source Object
  2,                                      !- Outlet Port
  {41d7cfe7-1fef-43a5-a5a3-abb9783f3d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bacdcbbb-871d-4dcf-b2d0-2bd133a8ca10}, !- Handle
  {b3b0d052-f768-4a43-bba5-849b7d84e8ee}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {134996c4-c961-4bc4-8074-909d76293a29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e3d6225c-7fc9-4b6b-aba2-33d54de48af8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ba65fc86-f926-4950-bd6a-3d6358ddf9d7}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d0697404-fee4-435f-b296-5086447b179d}, !- Air Inlet Node Name
  {5a54d4a2-6b60-418f-96da-dedeb114ca73}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Handle
  Coil Heating Water 1,                   !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c42cc859-bfa7-4499-a410-618695a235aa}, !- Water Inlet Node Name
  {9d177ff3-93c9-42fd-8f1f-f79771438ab7}, !- Water Outlet Node Name
  {46ec8ed9-7734-4e27-8c19-bd9699998b44}, !- Air Inlet Node Name
  {396b88c0-d30e-4fdf-8456-4e16a6a772f4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed5c4ea4-3115-44df-9289-12628adedb26}, !- Handle
  Coil Heating Water 1 Outlet Water Node, !- Name
  {9d177ff3-93c9-42fd-8f1f-f79771438ab7}, !- Inlet Port
  {7d02ce93-f33a-43ea-bee2-96b670f3944f}; !- Outlet Port

OS:Connection,
  {c42cc859-bfa7-4499-a410-618695a235aa}, !- Handle
  {ca7b6dbd-fbfa-4a06-bd2b-abb081ad92ca}, !- Source Object
  3,                                      !- Outlet Port
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d177ff3-93c9-42fd-8f1f-f79771438ab7}, !- Handle
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Source Object
  6,                                      !- Outlet Port
  {ed5c4ea4-3115-44df-9289-12628adedb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d02ce93-f33a-43ea-bee2-96b670f3944f}, !- Handle
  {ed5c4ea4-3115-44df-9289-12628adedb26}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {13223525-2187-481a-ba99-72540a36327a}, !- Handle
  Controller Water Coil 1,                !- Name
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Curve:Biquadratic,
  {4228992c-f1b8-4709-875c-39f16c9a420e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73749deb-c61c-4d29-abfa-4264ca7e9e2d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d94a495-bb00-4110-ba69-be7b0b2ee914}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c02ad40-ebee-4660-9f8f-1335a411f9ff}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d372f01-3334-4b8e-8319-65140da7774f}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5298246b-fb50-436d-9c26-0d8260af967d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49kBtu/hr 14.0SEER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {054390ca-7905-423e-be20-e857d52ce1bb}, !- Air Inlet Node Name
  {90e24d08-8ec8-4f6e-b916-993d00eaa17a}, !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {36ef6881-7a62-4ad7-8b6c-3654a78f2b7c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9020746f-2e4d-49d9-961d-b55028d0069b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1d9fc4c4-e738-46e5-a70d-d88c07f766bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1d9fc4c4-e738-46e5-a70d-d88c07f766bd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0c90676-02ce-4e1f-9758-77e3d08b9709}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {36ef6881-7a62-4ad7-8b6c-3654a78f2b7c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {475549cd-b2f7-4b9e-abd3-0aa3ede414bb}, !- Mixed Air Node Name
  {82d90d57-95b6-4037-87b2-4f11df397155}, !- Outdoor Air Stream Node Name
  {27b4f8e6-f90b-4476-8b58-cc96a2539a11}, !- Relief Air Stream Node Name
  {9c6b32fb-a9ab-4954-83be-64e34cff9a18}; !- Return Air Stream Node Name

OS:Node,
  {d80bac3b-66c3-410f-8319-af018518d66d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {82d90d57-95b6-4037-87b2-4f11df397155}; !- Outlet Port

OS:Connection,
  {82d90d57-95b6-4037-87b2-4f11df397155}, !- Handle
  {d80bac3b-66c3-410f-8319-af018518d66d}, !- Source Object
  3,                                      !- Outlet Port
  {d0c90676-02ce-4e1f-9758-77e3d08b9709}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7da375d2-4f09-47f2-a83c-8af0251a3980}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Relief Air Node, !- Name
  {27b4f8e6-f90b-4476-8b58-cc96a2539a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27b4f8e6-f90b-4476-8b58-cc96a2539a11}, !- Handle
  {d0c90676-02ce-4e1f-9758-77e3d08b9709}, !- Source Object
  7,                                      !- Outlet Port
  {7da375d2-4f09-47f2-a83c-8af0251a3980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a54d4a2-6b60-418f-96da-dedeb114ca73}, !- Handle
  {ba65fc86-f926-4950-bd6a-3d6358ddf9d7}, !- Source Object
  9,                                      !- Outlet Port
  {e8a10684-bbb5-469b-b535-e396c21107e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf32608f-1884-4a88-b4e7-bd3433236824}, !- Handle
  Coil Heating Water 1 Outlet Air Node,   !- Name
  {396b88c0-d30e-4fdf-8456-4e16a6a772f4}, !- Inlet Port
  {d0697404-fee4-435f-b296-5086447b179d}; !- Outlet Port

OS:Connection,
  {396b88c0-d30e-4fdf-8456-4e16a6a772f4}, !- Handle
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Source Object
  8,                                      !- Outlet Port
  {bf32608f-1884-4a88-b4e7-bd3433236824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0697404-fee4-435f-b296-5086447b179d}, !- Handle
  {bf32608f-1884-4a88-b4e7-bd3433236824}, !- Source Object
  3,                                      !- Outlet Port
  {ba65fc86-f926-4950-bd6a-3d6358ddf9d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2dc85d50-4bfc-499e-96d3-beceba016d38}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {90e24d08-8ec8-4f6e-b916-993d00eaa17a}, !- Inlet Port
  {46ec8ed9-7734-4e27-8c19-bd9699998b44}; !- Outlet Port

OS:Connection,
  {90e24d08-8ec8-4f6e-b916-993d00eaa17a}, !- Handle
  {5298246b-fb50-436d-9c26-0d8260af967d}, !- Source Object
  10,                                     !- Outlet Port
  {2dc85d50-4bfc-499e-96d3-beceba016d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ec8ed9-7734-4e27-8c19-bd9699998b44}, !- Handle
  {2dc85d50-4bfc-499e-96d3-beceba016d38}, !- Source Object
  3,                                      !- Outlet Port
  {7ed5ec47-9ec8-4f9b-8cd9-803f389e72a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {33c83f79-5b39-4d36-8e2b-d47d0830fdf6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Mixed Air Node, !- Name
  {475549cd-b2f7-4b9e-abd3-0aa3ede414bb}, !- Inlet Port
  {054390ca-7905-423e-be20-e857d52ce1bb}; !- Outlet Port

OS:Connection,
  {9c6b32fb-a9ab-4954-83be-64e34cff9a18}, !- Handle
  {9ca52660-ebeb-4ad7-b44c-ac4b8c99bb57}, !- Source Object
  3,                                      !- Outlet Port
  {d0c90676-02ce-4e1f-9758-77e3d08b9709}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {475549cd-b2f7-4b9e-abd3-0aa3ede414bb}, !- Handle
  {d0c90676-02ce-4e1f-9758-77e3d08b9709}, !- Source Object
  5,                                      !- Outlet Port
  {33c83f79-5b39-4d36-8e2b-d47d0830fdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054390ca-7905-423e-be20-e857d52ce1bb}, !- Handle
  {33c83f79-5b39-4d36-8e2b-d47d0830fdf6}, !- Source Object
  3,                                      !- Outlet Port
  {5298246b-fb50-436d-9c26-0d8260af967d}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d70af91-9b2d-414f-b0dc-0675af95bd1e}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  {e8f73d9e-030a-4683-b30a-64f8afcd7909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f73d9e-030a-4683-b30a-64f8afcd7909}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3f585cb5-98c3-4e59-83bb-a8ee6a6807ff}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5d70af91-9b2d-414f-b0dc-0675af95bd1e}, !- Schedule Name
  {e8a10684-bbb5-469b-b535-e396c21107e9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0cca7eba-a948-4921-9f02-f1e96d0df8e7}, !- Handle
  Coil Heating Electric 1,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c362732e-6996-4328-9bf3-54e55f8d4137}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b038ceeb-093f-43c7-a322-79de30369401}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e45db50-9d67-4c67-a28d-5c2aef26248d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {692ac985-a909-4e82-9ff5-18f561a593c1}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ba70c69c-d9c6-4282-b927-7ae3018e996f}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15315911-b23e-4beb-be67-00075f0a0ed5}, !- Handle
  Coil Cooling DX Single Speed 1 8kBtu/hr 10.8EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72127930129374,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b9a3269c-5ca9-41e3-a571-c0c31717ac2e}, !- Handle
  Fan On Off 1,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e549dd0-0dc5-4ec4-8cb7-38590ffc4ee1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16067903-ee6e-46ce-a4e0-0ade0b277b04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e549dd0-0dc5-4ec4-8cb7-38590ffc4ee1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16067903-ee6e-46ce-a4e0-0ade0b277b04}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {550877e4-6521-406e-ace6-ed08889717ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9fea762d-5ed8-472f-8a49-d61078967c27}, !- Air Inlet Node Name
  {31d3c3d0-2075-4062-aef1-2bc6537f7ca7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9a3269c-5ca9-41e3-a571-c0c31717ac2e}, !- Supply Air Fan Name
  {0cca7eba-a948-4921-9f02-f1e96d0df8e7}, !- Heating Coil Name
  {15315911-b23e-4beb-be67-00075f0a0ed5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {d3021e16-9dfa-4572-befd-4efc76bc3596}, !- Handle
  Always Off Discrete,                    !- Name
  {d5ac3b95-1f3a-4a1e-b104-dab504003703}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {d5ac3b95-1f3a-4a1e-b104-dab504003703}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {eeb56391-6df4-40c7-86aa-1b8de38c6652}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC Inlet Air Node, !- Name
  {926a0636-2aef-45a9-8881-89511dd0747e}, !- Inlet Port
  {9fea762d-5ed8-472f-8a49-d61078967c27}; !- Outlet Port

OS:Connection,
  {926a0636-2aef-45a9-8881-89511dd0747e}, !- Handle
  {f304b157-e518-4443-8cd9-ed66e608fa20}, !- Source Object
  2,                                      !- Outlet Port
  {eeb56391-6df4-40c7-86aa-1b8de38c6652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fea762d-5ed8-472f-8a49-d61078967c27}, !- Handle
  {eeb56391-6df4-40c7-86aa-1b8de38c6652}, !- Source Object
  3,                                      !- Outlet Port
  {550877e4-6521-406e-ace6-ed08889717ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a678a06d-792d-4b27-a09f-22ead1b742ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC Outlet Air Node, !- Name
  {31d3c3d0-2075-4062-aef1-2bc6537f7ca7}, !- Inlet Port
  {b96494eb-62a1-42b2-a510-5a45782bdda6}; !- Outlet Port

OS:Connection,
  {b96494eb-62a1-42b2-a510-5a45782bdda6}, !- Handle
  {a678a06d-792d-4b27-a09f-22ead1b742ef}, !- Source Object
  3,                                      !- Outlet Port
  {1b009430-bafa-4fb7-8f10-73f4c9aa77cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d3c3d0-2075-4062-aef1-2bc6537f7ca7}, !- Handle
  {550877e4-6521-406e-ace6-ed08889717ae}, !- Source Object
  4,                                      !- Outlet Port
  {a678a06d-792d-4b27-a09f-22ead1b742ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cbfd0936-ccee-49b2-8a8b-2b91815001a6}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8bb48f48-e369-441d-8287-9ade36f11c35}, !- Water Inlet Node Name
  {df1af5f8-5774-4178-be75-4ceb58b11c30}; !- Water Outlet Node Name

OS:Node,
  {d427a1d7-eb5e-40f9-9c44-a10ac1502762}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {069b0b2f-cf0e-4150-bd42-f95897e3039e}, !- Inlet Port
  {8bb48f48-e369-441d-8287-9ade36f11c35}; !- Outlet Port

OS:Connection,
  {069b0b2f-cf0e-4150-bd42-f95897e3039e}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  4,                                      !- Outlet Port
  {d427a1d7-eb5e-40f9-9c44-a10ac1502762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3f6a289-271e-43de-b866-6f1dc2e81c93}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {df1af5f8-5774-4178-be75-4ceb58b11c30}, !- Inlet Port
  {86f09277-107a-4705-90d9-6d42c39a8802}; !- Outlet Port

OS:Connection,
  {8bb48f48-e369-441d-8287-9ade36f11c35}, !- Handle
  {d427a1d7-eb5e-40f9-9c44-a10ac1502762}, !- Source Object
  3,                                      !- Outlet Port
  {cbfd0936-ccee-49b2-8a8b-2b91815001a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {df1af5f8-5774-4178-be75-4ceb58b11c30}, !- Handle
  {cbfd0936-ccee-49b2-8a8b-2b91815001a6}, !- Source Object
  10,                                     !- Outlet Port
  {a3f6a289-271e-43de-b866-6f1dc2e81c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f09277-107a-4705-90d9-6d42c39a8802}, !- Handle
  {a3f6a289-271e-43de-b866-6f1dc2e81c93}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d55a80c1-9888-4d76-b84a-1143b2ae384f}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {cbfd0936-ccee-49b2-8a8b-2b91815001a6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0de24011-c87e-42d1-959a-000ba900f6d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {7c7fe6c4-417a-44b0-9786-f0b65db128e1}, !- Air Inlet Node Name
  {17d8a95d-1800-4ee5-a9eb-8244740efa74}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6ac17ab-adea-466d-aa30-d4238fcbccc5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Return Air Node, !- Name
  {e1d79251-269f-4ea8-aed7-819fe568f6c8}, !- Inlet Port
  {72ec145a-c358-4044-95eb-5b93de55e383}; !- Outlet Port

OS:Connection,
  {e62c7bda-933b-47e2-9b68-7ccac05ef83d}, !- Handle
  {73251193-feec-42dc-8f89-1af52d68359a}, !- Source Object
  3,                                      !- Outlet Port
  {1b009430-bafa-4fb7-8f10-73f4c9aa77cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1d79251-269f-4ea8-aed7-819fe568f6c8}, !- Handle
  {cc65168d-0a27-48e2-942c-c64bba16398a}, !- Source Object
  2,                                      !- Outlet Port
  {f6ac17ab-adea-466d-aa30-d4238fcbccc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ec145a-c358-4044-95eb-5b93de55e383}, !- Handle
  {f6ac17ab-adea-466d-aa30-d4238fcbccc5}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afef21c7-908f-4bdb-99c6-93de52989894}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {278676db-76a6-472b-ab71-1ef7762f8415}, !- Inlet Port
  {7c7fe6c4-417a-44b0-9786-f0b65db128e1}; !- Outlet Port

OS:Connection,
  {278676db-76a6-472b-ab71-1ef7762f8415}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  3,                                      !- Outlet Port
  {afef21c7-908f-4bdb-99c6-93de52989894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7fe6c4-417a-44b0-9786-f0b65db128e1}, !- Handle
  {afef21c7-908f-4bdb-99c6-93de52989894}, !- Source Object
  3,                                      !- Outlet Port
  {0de24011-c87e-42d1-959a-000ba900f6d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17d8a95d-1800-4ee5-a9eb-8244740efa74}, !- Handle
  {0de24011-c87e-42d1-959a-000ba900f6d2}, !- Source Object
  4,                                      !- Outlet Port
  {73251193-feec-42dc-8f89-1af52d68359a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c45166bb-1c27-40a3-a7ea-77aae3406bc6}, !- Handle
  Coil Heating Electric 2,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {02e6714a-8bf0-43f7-ab15-d2cac4d49766}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eec475c3-85f4-49c6-9a6b-007b65c36607}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d09dd6b4-6f00-4d19-85e2-3c6fb496e37c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {028206cc-c2ba-45ed-b5c9-ec94bca5008c}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52170b1b-ec2e-4e71-850f-498754d166e7}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {131df849-fcaa-4d91-993d-18e1d29f7a3e}, !- Handle
  Coil Cooling DX Single Speed 2 8kBtu/hr 10.8EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74405719518836,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dd046865-0306-42c2-8b24-85ac313be885}, !- Handle
  Fan On Off 2,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bb85a64-a053-4da5-b095-27df7cc98062}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5167040-cbe0-4f21-b3c0-20320ee3b306}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bb85a64-a053-4da5-b095-27df7cc98062}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5167040-cbe0-4f21-b3c0-20320ee3b306}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {67e2b794-d179-479f-a00d-2933dceb9263}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {bda5c773-7eba-4f1a-93cc-ee458bdf3e87}, !- Air Inlet Node Name
  {2e794b23-0694-4d11-9224-014e1d30ee9d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd046865-0306-42c2-8b24-85ac313be885}, !- Supply Air Fan Name
  {c45166bb-1c27-40a3-a7ea-77aae3406bc6}, !- Heating Coil Name
  {131df849-fcaa-4d91-993d-18e1d29f7a3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1e48895-54d0-4411-8cfc-3d3770ec4e14}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC Inlet Air Node, !- Name
  {2868d9fd-25c0-4d9a-85e7-ea315d2e53d0}, !- Inlet Port
  {bda5c773-7eba-4f1a-93cc-ee458bdf3e87}; !- Outlet Port

OS:Connection,
  {2868d9fd-25c0-4d9a-85e7-ea315d2e53d0}, !- Handle
  {7688f8b8-f39f-43f1-b49c-f72dc4c7dda9}, !- Source Object
  2,                                      !- Outlet Port
  {d1e48895-54d0-4411-8cfc-3d3770ec4e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda5c773-7eba-4f1a-93cc-ee458bdf3e87}, !- Handle
  {d1e48895-54d0-4411-8cfc-3d3770ec4e14}, !- Source Object
  3,                                      !- Outlet Port
  {67e2b794-d179-479f-a00d-2933dceb9263}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8376dd5-4a74-42fb-b000-97d29c9e1efb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC Outlet Air Node, !- Name
  {2e794b23-0694-4d11-9224-014e1d30ee9d}, !- Inlet Port
  {0e487a82-24ab-4711-af98-11afc91107d7}; !- Outlet Port

OS:Connection,
  {0e487a82-24ab-4711-af98-11afc91107d7}, !- Handle
  {d8376dd5-4a74-42fb-b000-97d29c9e1efb}, !- Source Object
  3,                                      !- Outlet Port
  {c8ae4fe3-d69e-4081-b79f-1161988c845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e794b23-0694-4d11-9224-014e1d30ee9d}, !- Handle
  {67e2b794-d179-479f-a00d-2933dceb9263}, !- Source Object
  4,                                      !- Outlet Port
  {d8376dd5-4a74-42fb-b000-97d29c9e1efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4ab3548f-f999-4817-a868-f55aa5a19124}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a827d316-e3ea-4e8e-9e7f-7a8ba5a310cb}, !- Water Inlet Node Name
  {bb9d492c-eb84-4a75-ba05-ea10dc116328}; !- Water Outlet Node Name

OS:Node,
  {7220c0c4-932d-4c43-80dc-0b944cf11a01}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {8f83e4d2-2f24-4fbc-a61b-89104559ad59}, !- Inlet Port
  {a827d316-e3ea-4e8e-9e7f-7a8ba5a310cb}; !- Outlet Port

OS:Connection,
  {8f83e4d2-2f24-4fbc-a61b-89104559ad59}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  5,                                      !- Outlet Port
  {7220c0c4-932d-4c43-80dc-0b944cf11a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9299b775-8291-4684-b3c1-37a06a0a9edc}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {bb9d492c-eb84-4a75-ba05-ea10dc116328}, !- Inlet Port
  {63d7cade-b1e7-43e7-9844-73c63eeab58f}; !- Outlet Port

OS:Connection,
  {a827d316-e3ea-4e8e-9e7f-7a8ba5a310cb}, !- Handle
  {7220c0c4-932d-4c43-80dc-0b944cf11a01}, !- Source Object
  3,                                      !- Outlet Port
  {4ab3548f-f999-4817-a868-f55aa5a19124}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb9d492c-eb84-4a75-ba05-ea10dc116328}, !- Handle
  {4ab3548f-f999-4817-a868-f55aa5a19124}, !- Source Object
  10,                                     !- Outlet Port
  {9299b775-8291-4684-b3c1-37a06a0a9edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d7cade-b1e7-43e7-9844-73c63eeab58f}, !- Handle
  {9299b775-8291-4684-b3c1-37a06a0a9edc}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87767bfa-0b51-484e-89a2-717c3f3bfd0e}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {4ab3548f-f999-4817-a868-f55aa5a19124}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef37afe4-2926-4390-8e39-e1020267ee38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d1b85e12-b0d8-4d0e-a534-d020cb822355}, !- Air Inlet Node Name
  {69d05af3-d991-4aac-8f04-a49ee1a9ce7a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f824488-65ed-4f78-bce2-7bf770656b36}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {69d05af3-d991-4aac-8f04-a49ee1a9ce7a}, !- Inlet Port
  {203f663a-c799-4076-b693-31f561f8de35}; !- Outlet Port

OS:Node,
  {a7ee1f63-489d-437f-b5e0-17993ff5ead3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Return Air Node, !- Name
  {44988c31-af91-48da-87f5-925c210cc215}, !- Inlet Port
  {6599b0d2-5194-4b99-a465-e170f0177985}; !- Outlet Port

OS:Connection,
  {203f663a-c799-4076-b693-31f561f8de35}, !- Handle
  {2f824488-65ed-4f78-bce2-7bf770656b36}, !- Source Object
  3,                                      !- Outlet Port
  {c8ae4fe3-d69e-4081-b79f-1161988c845d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44988c31-af91-48da-87f5-925c210cc215}, !- Handle
  {f5133eab-5a59-4b50-865f-a5d0c2e33ebe}, !- Source Object
  2,                                      !- Outlet Port
  {a7ee1f63-489d-437f-b5e0-17993ff5ead3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6599b0d2-5194-4b99-a465-e170f0177985}, !- Handle
  {a7ee1f63-489d-437f-b5e0-17993ff5ead3}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a3a25024-6526-4fc2-9fa0-81ef75a0e0d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {b699c3b3-196c-4b7d-adba-04b2f174cba4}, !- Inlet Port
  {d1b85e12-b0d8-4d0e-a534-d020cb822355}; !- Outlet Port

OS:Connection,
  {b699c3b3-196c-4b7d-adba-04b2f174cba4}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  4,                                      !- Outlet Port
  {a3a25024-6526-4fc2-9fa0-81ef75a0e0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b85e12-b0d8-4d0e-a534-d020cb822355}, !- Handle
  {a3a25024-6526-4fc2-9fa0-81ef75a0e0d7}, !- Source Object
  3,                                      !- Outlet Port
  {ef37afe4-2926-4390-8e39-e1020267ee38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d05af3-d991-4aac-8f04-a49ee1a9ce7a}, !- Handle
  {ef37afe4-2926-4390-8e39-e1020267ee38}, !- Source Object
  4,                                      !- Outlet Port
  {2f824488-65ed-4f78-bce2-7bf770656b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {900e626d-097e-46c4-a73d-d9b9cd9673ba}, !- Handle
  Coil Heating Electric 3,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6cb830da-8078-43ac-8ca6-c5af64100e27}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a2bffd7-c36e-4ffd-a852-f7f503d9deb6}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4b4a1f3-5c9a-4c26-91b0-cc4fd318e7df}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c347bc1c-f64f-452b-88b7-1c929510a142}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e35e518-2a91-4964-81dd-656de3bc9041}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b1c1a8a1-2cf1-4bab-9a4b-cc47fad72eb9}, !- Handle
  Coil Cooling DX Single Speed 3 32kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2b460281-f93f-4c56-b128-3dbcd4fff2ae}, !- Handle
  Fan On Off 3,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d0ce201-3465-485a-b7ee-c5b1b5eaac10}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28732476-d759-45c0-8e24-1086893156fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d0ce201-3465-485a-b7ee-c5b1b5eaac10}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28732476-d759-45c0-8e24-1086893156fc}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c1b2c2f-c8c0-47ae-8fc4-5e618ba7083e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {86697f89-0485-467e-ad71-7dd91ccc8665}, !- Air Inlet Node Name
  {d3d4352c-5271-430a-8e3a-87c7607d863d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2b460281-f93f-4c56-b128-3dbcd4fff2ae}, !- Supply Air Fan Name
  {900e626d-097e-46c4-a73d-d9b9cd9673ba}, !- Heating Coil Name
  {b1c1a8a1-2cf1-4bab-9a4b-cc47fad72eb9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f4c21550-708b-4f63-bae0-a4f20533fb75}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC Inlet Air Node, !- Name
  {bbd7c1af-898a-4906-8191-8bb9099606b2}, !- Inlet Port
  {86697f89-0485-467e-ad71-7dd91ccc8665}; !- Outlet Port

OS:Connection,
  {bbd7c1af-898a-4906-8191-8bb9099606b2}, !- Handle
  {61191795-a3ba-4003-978e-2affbd13f3d1}, !- Source Object
  2,                                      !- Outlet Port
  {f4c21550-708b-4f63-bae0-a4f20533fb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86697f89-0485-467e-ad71-7dd91ccc8665}, !- Handle
  {f4c21550-708b-4f63-bae0-a4f20533fb75}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b2c2f-c8c0-47ae-8fc4-5e618ba7083e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {789b87a1-ff02-48e2-b196-cd70ee7e5126}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC Outlet Air Node, !- Name
  {d3d4352c-5271-430a-8e3a-87c7607d863d}, !- Inlet Port
  {c7221fea-ca3c-4275-808d-48e5e9926f2b}; !- Outlet Port

OS:Connection,
  {c7221fea-ca3c-4275-808d-48e5e9926f2b}, !- Handle
  {789b87a1-ff02-48e2-b196-cd70ee7e5126}, !- Source Object
  3,                                      !- Outlet Port
  {8c06cf98-65f5-457a-8dae-61e01883f037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d4352c-5271-430a-8e3a-87c7607d863d}, !- Handle
  {4c1b2c2f-c8c0-47ae-8fc4-5e618ba7083e}, !- Source Object
  4,                                      !- Outlet Port
  {789b87a1-ff02-48e2-b196-cd70ee7e5126}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9161b8f2-ab47-43e3-ab45-d3fdf11bc249}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f00ca52d-4722-474e-918e-e502de50dcc7}, !- Water Inlet Node Name
  {8c6bfc0e-d706-4ea9-b0b0-54ee99d8cafe}; !- Water Outlet Node Name

OS:Node,
  {605d89c4-9ee4-42ea-8d8d-2d96cdfef895}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {30d445bc-6f46-4d7d-b9cf-61402e968a37}, !- Inlet Port
  {f00ca52d-4722-474e-918e-e502de50dcc7}; !- Outlet Port

OS:Connection,
  {30d445bc-6f46-4d7d-b9cf-61402e968a37}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  6,                                      !- Outlet Port
  {605d89c4-9ee4-42ea-8d8d-2d96cdfef895}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82a70502-76bd-4a60-a6c3-aacf636f88e5}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {8c6bfc0e-d706-4ea9-b0b0-54ee99d8cafe}, !- Inlet Port
  {2881d7c0-32f0-4418-86d2-31b1d93c47c3}; !- Outlet Port

OS:Connection,
  {f00ca52d-4722-474e-918e-e502de50dcc7}, !- Handle
  {605d89c4-9ee4-42ea-8d8d-2d96cdfef895}, !- Source Object
  3,                                      !- Outlet Port
  {9161b8f2-ab47-43e3-ab45-d3fdf11bc249}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c6bfc0e-d706-4ea9-b0b0-54ee99d8cafe}, !- Handle
  {9161b8f2-ab47-43e3-ab45-d3fdf11bc249}, !- Source Object
  10,                                     !- Outlet Port
  {82a70502-76bd-4a60-a6c3-aacf636f88e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2881d7c0-32f0-4418-86d2-31b1d93c47c3}, !- Handle
  {82a70502-76bd-4a60-a6c3-aacf636f88e5}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e0c4bd16-f1fd-4fc7-aec0-a66f4a0db565}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9161b8f2-ab47-43e3-ab45-d3fdf11bc249}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef89d96d-190b-4d71-8dc7-19db7cdad50c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {86353dea-008e-4ddb-9e8c-65d23a8deb57}, !- Air Inlet Node Name
  {0791098f-4515-44ed-a18b-aa9e15de3ef3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69af97e9-35ea-4535-85fc-b2cd47b0f75c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {0791098f-4515-44ed-a18b-aa9e15de3ef3}, !- Inlet Port
  {2f83128f-db74-4fac-9fd4-dcef7af78876}; !- Outlet Port

OS:Node,
  {bb666543-adfa-44fe-8079-359a47735e0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Return Air Node, !- Name
  {e8d1167d-68e1-4111-a3e6-fb677f23688c}, !- Inlet Port
  {f53bb62c-fa4a-47be-8076-76e98fa70bba}; !- Outlet Port

OS:Connection,
  {2f83128f-db74-4fac-9fd4-dcef7af78876}, !- Handle
  {69af97e9-35ea-4535-85fc-b2cd47b0f75c}, !- Source Object
  3,                                      !- Outlet Port
  {8c06cf98-65f5-457a-8dae-61e01883f037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8d1167d-68e1-4111-a3e6-fb677f23688c}, !- Handle
  {572a146e-7a03-40c5-bf52-e5949e1a0464}, !- Source Object
  2,                                      !- Outlet Port
  {bb666543-adfa-44fe-8079-359a47735e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53bb62c-fa4a-47be-8076-76e98fa70bba}, !- Handle
  {bb666543-adfa-44fe-8079-359a47735e0c}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {de248e13-48dd-4ed5-91a3-4f3d0c83e50b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {73392075-fc86-4722-a370-013d06536a11}, !- Inlet Port
  {86353dea-008e-4ddb-9e8c-65d23a8deb57}; !- Outlet Port

OS:Connection,
  {73392075-fc86-4722-a370-013d06536a11}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  5,                                      !- Outlet Port
  {de248e13-48dd-4ed5-91a3-4f3d0c83e50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86353dea-008e-4ddb-9e8c-65d23a8deb57}, !- Handle
  {de248e13-48dd-4ed5-91a3-4f3d0c83e50b}, !- Source Object
  3,                                      !- Outlet Port
  {ef89d96d-190b-4d71-8dc7-19db7cdad50c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0791098f-4515-44ed-a18b-aa9e15de3ef3}, !- Handle
  {ef89d96d-190b-4d71-8dc7-19db7cdad50c}, !- Source Object
  4,                                      !- Outlet Port
  {69af97e9-35ea-4535-85fc-b2cd47b0f75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2dd82183-291b-4273-8a56-4aa1b3618b09}, !- Handle
  Coil Heating Electric 4,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d9516d1d-8373-404e-9288-fd859368a8b3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {196457e3-f83a-49e2-add3-bda890453fd7}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49e47110-d8b1-4872-8644-a0fe7f45e2d5}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29891a81-e5d3-45db-9922-84d11f1c7c9c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d91cb4c8-4652-422c-95ee-8794bde804da}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {30e51720-857a-440e-9b59-ec35adac534f}, !- Handle
  Coil Cooling DX Single Speed 4 11kBtu/hr 10.1EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5000107570678,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b292c924-386a-43d7-895a-e7ee77330d27}, !- Handle
  Fan On Off 4,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12c2d45a-f2bd-440f-86a8-dc7aa9253bed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f3aba39-8cc0-4981-aac2-aa8b41f5bcfe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {12c2d45a-f2bd-440f-86a8-dc7aa9253bed}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f3aba39-8cc0-4981-aac2-aa8b41f5bcfe}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {07138d82-0247-4995-b0eb-5b2245b0ba92}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {62ce675b-719f-4e42-bbac-4973d3738d21}, !- Air Inlet Node Name
  {141e7384-9f92-4160-ba17-f3f7c571a0f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b292c924-386a-43d7-895a-e7ee77330d27}, !- Supply Air Fan Name
  {2dd82183-291b-4273-8a56-4aa1b3618b09}, !- Heating Coil Name
  {30e51720-857a-440e-9b59-ec35adac534f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c8df56c3-29e9-47b3-87e5-3ad549608668}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC Inlet Air Node, !- Name
  {b1de8b34-aa63-4256-9f7c-93299cb563c5}, !- Inlet Port
  {62ce675b-719f-4e42-bbac-4973d3738d21}; !- Outlet Port

OS:Connection,
  {b1de8b34-aa63-4256-9f7c-93299cb563c5}, !- Handle
  {d8865c97-5ea9-499d-afc1-3f46302a5c74}, !- Source Object
  2,                                      !- Outlet Port
  {c8df56c3-29e9-47b3-87e5-3ad549608668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ce675b-719f-4e42-bbac-4973d3738d21}, !- Handle
  {c8df56c3-29e9-47b3-87e5-3ad549608668}, !- Source Object
  3,                                      !- Outlet Port
  {07138d82-0247-4995-b0eb-5b2245b0ba92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b60702a-d47f-4a3c-ad35-447140a700cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC Outlet Air Node, !- Name
  {141e7384-9f92-4160-ba17-f3f7c571a0f4}, !- Inlet Port
  {e8fac839-269d-4501-8a0d-ed7effd6d6c8}; !- Outlet Port

OS:Connection,
  {e8fac839-269d-4501-8a0d-ed7effd6d6c8}, !- Handle
  {4b60702a-d47f-4a3c-ad35-447140a700cf}, !- Source Object
  3,                                      !- Outlet Port
  {8a6db250-879f-4871-acd3-4255b348ce56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141e7384-9f92-4160-ba17-f3f7c571a0f4}, !- Handle
  {07138d82-0247-4995-b0eb-5b2245b0ba92}, !- Source Object
  4,                                      !- Outlet Port
  {4b60702a-d47f-4a3c-ad35-447140a700cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c9d88a9f-5aa0-4874-ab75-e629d7418110}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eb95beef-e0f9-4665-8c98-c9aa9155119b}, !- Water Inlet Node Name
  {6c87bf7b-47d8-4b7d-9376-04cb4c9fd45e}; !- Water Outlet Node Name

OS:Node,
  {7c41bd65-8bf7-4f35-bcbd-4b340605dcfe}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {456b3731-61f3-4a53-91c6-b842f606fa02}, !- Inlet Port
  {eb95beef-e0f9-4665-8c98-c9aa9155119b}; !- Outlet Port

OS:Connection,
  {456b3731-61f3-4a53-91c6-b842f606fa02}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  7,                                      !- Outlet Port
  {7c41bd65-8bf7-4f35-bcbd-4b340605dcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82f11b8d-4f48-4693-bf59-8a4ed9e97d05}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {6c87bf7b-47d8-4b7d-9376-04cb4c9fd45e}, !- Inlet Port
  {a88698aa-6389-4a8a-95bb-4776f2421c77}; !- Outlet Port

OS:Connection,
  {eb95beef-e0f9-4665-8c98-c9aa9155119b}, !- Handle
  {7c41bd65-8bf7-4f35-bcbd-4b340605dcfe}, !- Source Object
  3,                                      !- Outlet Port
  {c9d88a9f-5aa0-4874-ab75-e629d7418110}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6c87bf7b-47d8-4b7d-9376-04cb4c9fd45e}, !- Handle
  {c9d88a9f-5aa0-4874-ab75-e629d7418110}, !- Source Object
  10,                                     !- Outlet Port
  {82f11b8d-4f48-4693-bf59-8a4ed9e97d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88698aa-6389-4a8a-95bb-4776f2421c77}, !- Handle
  {82f11b8d-4f48-4693-bf59-8a4ed9e97d05}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ade4b32d-e517-4b06-9bfd-63f386a3a07c}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {c9d88a9f-5aa0-4874-ab75-e629d7418110}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1162a85-2cc0-44ab-b653-ad6d708dd9c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {f4ca915b-d05e-4870-bf3b-d8e4572accbb}, !- Air Inlet Node Name
  {20cc23a1-bf8b-48db-8df3-64d05e8a7fc9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {550730ce-eaca-476d-973b-c30b9dd35354}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {20cc23a1-bf8b-48db-8df3-64d05e8a7fc9}, !- Inlet Port
  {88c5a039-fd39-4704-8c90-749eda73e3b6}; !- Outlet Port

OS:Node,
  {ec4ae48c-d5b8-4a07-8b33-802ecbfb9902}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Return Air Node, !- Name
  {1e73fef3-69b7-4527-98cb-688b3f16cc23}, !- Inlet Port
  {b3200c94-90a1-4d07-ba07-e53544828eb1}; !- Outlet Port

OS:Connection,
  {88c5a039-fd39-4704-8c90-749eda73e3b6}, !- Handle
  {550730ce-eaca-476d-973b-c30b9dd35354}, !- Source Object
  3,                                      !- Outlet Port
  {8a6db250-879f-4871-acd3-4255b348ce56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e73fef3-69b7-4527-98cb-688b3f16cc23}, !- Handle
  {a4800664-beea-46cd-8306-b38c39bcdd42}, !- Source Object
  2,                                      !- Outlet Port
  {ec4ae48c-d5b8-4a07-8b33-802ecbfb9902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3200c94-90a1-4d07-ba07-e53544828eb1}, !- Handle
  {ec4ae48c-d5b8-4a07-8b33-802ecbfb9902}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d19fe91-3f37-44a3-8758-df8cce8d9245}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {bb645e58-238b-45bb-9fc6-d931ab494ad0}, !- Inlet Port
  {f4ca915b-d05e-4870-bf3b-d8e4572accbb}; !- Outlet Port

OS:Connection,
  {bb645e58-238b-45bb-9fc6-d931ab494ad0}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  6,                                      !- Outlet Port
  {6d19fe91-3f37-44a3-8758-df8cce8d9245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ca915b-d05e-4870-bf3b-d8e4572accbb}, !- Handle
  {6d19fe91-3f37-44a3-8758-df8cce8d9245}, !- Source Object
  3,                                      !- Outlet Port
  {f1162a85-2cc0-44ab-b653-ad6d708dd9c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20cc23a1-bf8b-48db-8df3-64d05e8a7fc9}, !- Handle
  {f1162a85-2cc0-44ab-b653-ad6d708dd9c5}, !- Source Object
  4,                                      !- Outlet Port
  {550730ce-eaca-476d-973b-c30b9dd35354}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4651a7cb-5156-48a1-a222-2b589aa77ebd}, !- Handle
  Coil Heating Electric 5,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1da8c03a-82a7-4be4-a2ca-d99deae67b43}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a7450be-7e73-4fe6-8361-f42ed68ec46a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59850a1e-ee0b-4633-97a5-8384d905bec5}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6df346e-0d7b-4746-ac3a-667050f5bf65}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {366e2711-7df0-45dc-adaf-cb948fc8c021}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fbdd79ff-e589-49fa-991e-6abcb4e7432a}, !- Handle
  Coil Cooling DX Single Speed 5 16kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
