  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8642ab61-fb54-4e34-bd4a-8d5062a0ea57}, !- Handle
  Fan On Off 5,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30e097f3-5f74-43da-a43a-deb45a9ec59a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e395592-9513-48e5-8f2c-a466e44ce01d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30e097f3-5f74-43da-a43a-deb45a9ec59a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e395592-9513-48e5-8f2c-a466e44ce01d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f61bdb1b-9f31-48a6-837a-41edf7e20d64}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {6d58e77e-a281-4c49-8499-ef2f6aecccbd}, !- Air Inlet Node Name
  {998e9804-85e0-44f9-af87-2afc01985feb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8642ab61-fb54-4e34-bd4a-8d5062a0ea57}, !- Supply Air Fan Name
  {4651a7cb-5156-48a1-a222-2b589aa77ebd}, !- Heating Coil Name
  {fbdd79ff-e589-49fa-991e-6abcb4e7432a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f9c26cbd-5c6e-4dbc-870e-a709ad47a300}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC Inlet Air Node, !- Name
  {76ef802b-8509-4621-8b75-0dc11de47a03}, !- Inlet Port
  {6d58e77e-a281-4c49-8499-ef2f6aecccbd}; !- Outlet Port

OS:Connection,
  {76ef802b-8509-4621-8b75-0dc11de47a03}, !- Handle
  {92cbf4f2-6dd0-4eb6-ac5c-d3f0cc65d17d}, !- Source Object
  2,                                      !- Outlet Port
  {f9c26cbd-5c6e-4dbc-870e-a709ad47a300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d58e77e-a281-4c49-8499-ef2f6aecccbd}, !- Handle
  {f9c26cbd-5c6e-4dbc-870e-a709ad47a300}, !- Source Object
  3,                                      !- Outlet Port
  {f61bdb1b-9f31-48a6-837a-41edf7e20d64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e91b0701-b805-43c4-87c5-7e0c9d0aeec4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC Outlet Air Node, !- Name
  {998e9804-85e0-44f9-af87-2afc01985feb}, !- Inlet Port
  {b8854df2-3c8c-49aa-a321-c9d9674f1151}; !- Outlet Port

OS:Connection,
  {b8854df2-3c8c-49aa-a321-c9d9674f1151}, !- Handle
  {e91b0701-b805-43c4-87c5-7e0c9d0aeec4}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d4415-6a7d-4637-95f1-53a693c613c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998e9804-85e0-44f9-af87-2afc01985feb}, !- Handle
  {f61bdb1b-9f31-48a6-837a-41edf7e20d64}, !- Source Object
  4,                                      !- Outlet Port
  {e91b0701-b805-43c4-87c5-7e0c9d0aeec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02c62e30-0a9e-4db6-afa9-9d46c10502bd}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9257cba1-c2f3-4c04-8326-2eff74124859}, !- Water Inlet Node Name
  {fcbb0b2f-4b69-4e04-bb6c-3ac2227a2f26}; !- Water Outlet Node Name

OS:Node,
  {9c4f1f15-b1bc-44f8-8ddd-20293b88b590}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {5e56018a-7442-42f7-a9bc-bab64382a0bc}, !- Inlet Port
  {9257cba1-c2f3-4c04-8326-2eff74124859}; !- Outlet Port

OS:Connection,
  {5e56018a-7442-42f7-a9bc-bab64382a0bc}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  8,                                      !- Outlet Port
  {9c4f1f15-b1bc-44f8-8ddd-20293b88b590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d11a182-85fb-4486-93a9-04c679660efd}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {fcbb0b2f-4b69-4e04-bb6c-3ac2227a2f26}, !- Inlet Port
  {a8eaeb78-d0b8-4845-b95d-09b340a30f96}; !- Outlet Port

OS:Connection,
  {9257cba1-c2f3-4c04-8326-2eff74124859}, !- Handle
  {9c4f1f15-b1bc-44f8-8ddd-20293b88b590}, !- Source Object
  3,                                      !- Outlet Port
  {02c62e30-0a9e-4db6-afa9-9d46c10502bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fcbb0b2f-4b69-4e04-bb6c-3ac2227a2f26}, !- Handle
  {02c62e30-0a9e-4db6-afa9-9d46c10502bd}, !- Source Object
  10,                                     !- Outlet Port
  {8d11a182-85fb-4486-93a9-04c679660efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8eaeb78-d0b8-4845-b95d-09b340a30f96}, !- Handle
  {8d11a182-85fb-4486-93a9-04c679660efd}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6be79afd-05c3-405a-8b17-dca46b9d25e1}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {02c62e30-0a9e-4db6-afa9-9d46c10502bd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37d306b3-0675-4a80-82e4-317eebe4ad9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {8547015a-8668-4633-ad34-a728c2157048}, !- Air Inlet Node Name
  {fb2f2705-ef60-4f9b-b3a1-a9c224442bc5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {274f0d56-18ce-4f09-a78c-890d17a605ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {fb2f2705-ef60-4f9b-b3a1-a9c224442bc5}, !- Inlet Port
  {82343ed2-5093-4281-96b4-9eab31e3dc79}; !- Outlet Port

OS:Node,
  {d7f0d5f1-2ee1-45cf-99ae-832b1e44edaf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Return Air Node, !- Name
  {d26c893e-4b59-4dbc-84f3-9568c39fed03}, !- Inlet Port
  {79d25cbe-3cfc-4b39-b65f-825cb438fdfd}; !- Outlet Port

OS:Connection,
  {82343ed2-5093-4281-96b4-9eab31e3dc79}, !- Handle
  {274f0d56-18ce-4f09-a78c-890d17a605ff}, !- Source Object
  3,                                      !- Outlet Port
  {8c0d4415-6a7d-4637-95f1-53a693c613c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d26c893e-4b59-4dbc-84f3-9568c39fed03}, !- Handle
  {940c2a37-0bcb-4433-b371-ae79c5f04cdb}, !- Source Object
  2,                                      !- Outlet Port
  {d7f0d5f1-2ee1-45cf-99ae-832b1e44edaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d25cbe-3cfc-4b39-b65f-825cb438fdfd}, !- Handle
  {d7f0d5f1-2ee1-45cf-99ae-832b1e44edaf}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {af65775e-e229-4a43-b5fc-e4ef73c6ac67}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {0c6a2c0f-991a-44ed-9422-a543b817a61e}, !- Inlet Port
  {8547015a-8668-4633-ad34-a728c2157048}; !- Outlet Port

OS:Connection,
  {0c6a2c0f-991a-44ed-9422-a543b817a61e}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  7,                                      !- Outlet Port
  {af65775e-e229-4a43-b5fc-e4ef73c6ac67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8547015a-8668-4633-ad34-a728c2157048}, !- Handle
  {af65775e-e229-4a43-b5fc-e4ef73c6ac67}, !- Source Object
  3,                                      !- Outlet Port
  {37d306b3-0675-4a80-82e4-317eebe4ad9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb2f2705-ef60-4f9b-b3a1-a9c224442bc5}, !- Handle
  {37d306b3-0675-4a80-82e4-317eebe4ad9b}, !- Source Object
  4,                                      !- Outlet Port
  {274f0d56-18ce-4f09-a78c-890d17a605ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4cce72d9-2093-4af1-af7c-13c9f997e011}, !- Handle
  Coil Heating Electric 6,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {85df34cf-820a-4110-93cb-585be67df569}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f8382c3-12a7-4c96-be10-195ac4243f21}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4820d264-39c0-402d-b43a-9b34a26ff100}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b45b453b-b29f-427c-95b2-fde21de7bd5c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b34e289f-a66f-4f7f-983f-1acf06f45c95}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {edab2113-bde1-4742-a8bc-c102817efd41}, !- Handle
  Coil Cooling DX Single Speed 6 8kBtu/hr 10.7EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70282817752488,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {05c2975b-b6e5-4f04-9e0a-6ba12191dec7}, !- Handle
  Fan On Off 6,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {600e132d-540a-4907-a35a-24b3853c58e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {efc18426-728b-4d42-bc85-bce47860d636}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {600e132d-540a-4907-a35a-24b3853c58e0}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efc18426-728b-4d42-bc85-bce47860d636}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8bd4ac3-d5c8-4fee-9ae8-26fe135a47a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {baa4c2c8-1785-4fde-b051-cd634787b578}, !- Air Inlet Node Name
  {4c987495-f145-4c3c-8866-dd60dc4791c1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05c2975b-b6e5-4f04-9e0a-6ba12191dec7}, !- Supply Air Fan Name
  {4cce72d9-2093-4af1-af7c-13c9f997e011}, !- Heating Coil Name
  {edab2113-bde1-4742-a8bc-c102817efd41}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e69241d0-95b3-4f4a-8835-3b91ef577f89}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC Inlet Air Node, !- Name
  {c5db8d18-3dda-4380-80cb-2d26e320cd29}, !- Inlet Port
  {baa4c2c8-1785-4fde-b051-cd634787b578}; !- Outlet Port

OS:Connection,
  {c5db8d18-3dda-4380-80cb-2d26e320cd29}, !- Handle
  {759c5a44-2e27-42f3-ae86-c2ea573528c5}, !- Source Object
  2,                                      !- Outlet Port
  {e69241d0-95b3-4f4a-8835-3b91ef577f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa4c2c8-1785-4fde-b051-cd634787b578}, !- Handle
  {e69241d0-95b3-4f4a-8835-3b91ef577f89}, !- Source Object
  3,                                      !- Outlet Port
  {b8bd4ac3-d5c8-4fee-9ae8-26fe135a47a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63fe7472-5f61-45a7-9b66-eebaccdafe8e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC Outlet Air Node, !- Name
  {4c987495-f145-4c3c-8866-dd60dc4791c1}, !- Inlet Port
  {e6362aeb-1800-4cb9-b69c-210bcc3660fd}; !- Outlet Port

OS:Connection,
  {e6362aeb-1800-4cb9-b69c-210bcc3660fd}, !- Handle
  {63fe7472-5f61-45a7-9b66-eebaccdafe8e}, !- Source Object
  3,                                      !- Outlet Port
  {adc84e83-d5f3-4cb8-8935-f5a4cbd8bb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c987495-f145-4c3c-8866-dd60dc4791c1}, !- Handle
  {b8bd4ac3-d5c8-4fee-9ae8-26fe135a47a6}, !- Source Object
  4,                                      !- Outlet Port
  {63fe7472-5f61-45a7-9b66-eebaccdafe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41bba92d-5301-494c-991e-ebe5b2db31fd}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1b1e72f3-da9a-4fb1-ae70-d89dc971ca46}, !- Water Inlet Node Name
  {82b6139d-8347-4534-8980-de20f9404d8a}; !- Water Outlet Node Name

OS:Node,
  {c675a990-f38d-4e53-806c-7318c4be3020}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {99a84a76-9cef-4e4e-9f31-f3cdb67f4d09}, !- Inlet Port
  {1b1e72f3-da9a-4fb1-ae70-d89dc971ca46}; !- Outlet Port

OS:Connection,
  {99a84a76-9cef-4e4e-9f31-f3cdb67f4d09}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  9,                                      !- Outlet Port
  {c675a990-f38d-4e53-806c-7318c4be3020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4662e0b-700f-41e3-bfe9-11f543450832}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {82b6139d-8347-4534-8980-de20f9404d8a}, !- Inlet Port
  {c014ade9-bcee-438e-b873-adf5abaad73f}; !- Outlet Port

OS:Connection,
  {1b1e72f3-da9a-4fb1-ae70-d89dc971ca46}, !- Handle
  {c675a990-f38d-4e53-806c-7318c4be3020}, !- Source Object
  3,                                      !- Outlet Port
  {41bba92d-5301-494c-991e-ebe5b2db31fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {82b6139d-8347-4534-8980-de20f9404d8a}, !- Handle
  {41bba92d-5301-494c-991e-ebe5b2db31fd}, !- Source Object
  10,                                     !- Outlet Port
  {f4662e0b-700f-41e3-bfe9-11f543450832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c014ade9-bcee-438e-b873-adf5abaad73f}, !- Handle
  {f4662e0b-700f-41e3-bfe9-11f543450832}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31aa55bf-6e44-4ee2-86df-428a0939b6e5}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {41bba92d-5301-494c-991e-ebe5b2db31fd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dadb7ec3-ff3d-4d9e-8748-e118dd0966ba}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {652a1b1d-a2e0-48ae-bb1c-dc3a393d266d}, !- Air Inlet Node Name
  {43e98ede-46ae-49c4-839e-84c52b62a056}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52c003f9-d4ab-44e2-82b6-cf15be8cbb07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {43e98ede-46ae-49c4-839e-84c52b62a056}, !- Inlet Port
  {46bc7cc3-405e-443e-a181-9012483b4fed}; !- Outlet Port

OS:Node,
  {2d58ecf8-c1ea-4098-a9fc-b97abf2d41bd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Return Air Node, !- Name
  {b526b5b2-2425-49ad-bfdd-b3f66b53303a}, !- Inlet Port
  {c3e11004-b4f6-42d5-b4a0-45ca48ac678d}; !- Outlet Port

OS:Connection,
  {46bc7cc3-405e-443e-a181-9012483b4fed}, !- Handle
  {52c003f9-d4ab-44e2-82b6-cf15be8cbb07}, !- Source Object
  3,                                      !- Outlet Port
  {adc84e83-d5f3-4cb8-8935-f5a4cbd8bb81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b526b5b2-2425-49ad-bfdd-b3f66b53303a}, !- Handle
  {76480312-6911-41b9-9820-3fa12b38c7ab}, !- Source Object
  2,                                      !- Outlet Port
  {2d58ecf8-c1ea-4098-a9fc-b97abf2d41bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e11004-b4f6-42d5-b4a0-45ca48ac678d}, !- Handle
  {2d58ecf8-c1ea-4098-a9fc-b97abf2d41bd}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f4cb8c1d-0914-40ff-8d18-7d01d18e01b8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {36cd77f0-3539-4318-bf85-4a2c86b053ce}, !- Inlet Port
  {652a1b1d-a2e0-48ae-bb1c-dc3a393d266d}; !- Outlet Port

OS:Connection,
  {36cd77f0-3539-4318-bf85-4a2c86b053ce}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  8,                                      !- Outlet Port
  {f4cb8c1d-0914-40ff-8d18-7d01d18e01b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652a1b1d-a2e0-48ae-bb1c-dc3a393d266d}, !- Handle
  {f4cb8c1d-0914-40ff-8d18-7d01d18e01b8}, !- Source Object
  3,                                      !- Outlet Port
  {dadb7ec3-ff3d-4d9e-8748-e118dd0966ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43e98ede-46ae-49c4-839e-84c52b62a056}, !- Handle
  {dadb7ec3-ff3d-4d9e-8748-e118dd0966ba}, !- Source Object
  4,                                      !- Outlet Port
  {52c003f9-d4ab-44e2-82b6-cf15be8cbb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ae660e5-ddd7-45af-9c8c-361fa11fbe2e}, !- Handle
  Coil Heating Electric 7,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5dff4d2d-2dca-4074-93cf-52cf19dd2bd7}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7204490-41bf-4d9b-b7fe-b97365e2dabf}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb833f0f-b92e-4c18-8590-7b2c1fe328a2}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {779dcde5-b75e-418e-a04b-38f41e682dbe}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d91b7cd6-26fc-4c5e-9d65-f643c2c2ff69}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c51e69c3-5d50-4ad0-b682-7f423a3e3ff1}, !- Handle
  Coil Cooling DX Single Speed 7 20kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fd026aad-7b3b-4a4b-8b5d-a7d2fa09e72e}, !- Handle
  Fan On Off 7,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74c07343-6b2d-4464-ba7a-813474da00db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85339656-48d6-4f4a-a656-cf301419aa3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {74c07343-6b2d-4464-ba7a-813474da00db}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85339656-48d6-4f4a-a656-cf301419aa3f}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0e5b4ec4-8c3b-41cd-b9bf-43a03273225c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {f9d43e68-6547-4751-8e36-223271d7479f}, !- Air Inlet Node Name
  {e0862b81-e39e-414d-892b-da5c39e97a3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd026aad-7b3b-4a4b-8b5d-a7d2fa09e72e}, !- Supply Air Fan Name
  {1ae660e5-ddd7-45af-9c8c-361fa11fbe2e}, !- Heating Coil Name
  {c51e69c3-5d50-4ad0-b682-7f423a3e3ff1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90fda78b-8c72-4833-afb8-d921a6ea295c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC Inlet Air Node, !- Name
  {6dab8c8b-13a5-4393-b479-88176bd36cc9}, !- Inlet Port
  {f9d43e68-6547-4751-8e36-223271d7479f}; !- Outlet Port

OS:Connection,
  {6dab8c8b-13a5-4393-b479-88176bd36cc9}, !- Handle
  {4babd5f5-b351-4e1c-8676-6c762d426404}, !- Source Object
  2,                                      !- Outlet Port
  {90fda78b-8c72-4833-afb8-d921a6ea295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d43e68-6547-4751-8e36-223271d7479f}, !- Handle
  {90fda78b-8c72-4833-afb8-d921a6ea295c}, !- Source Object
  3,                                      !- Outlet Port
  {0e5b4ec4-8c3b-41cd-b9bf-43a03273225c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea8052b9-d8e0-43be-aa6c-c269cae90065}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC Outlet Air Node, !- Name
  {e0862b81-e39e-414d-892b-da5c39e97a3b}, !- Inlet Port
  {445ae1ee-97b0-4632-b5cc-1b4f1f061661}; !- Outlet Port

OS:Connection,
  {445ae1ee-97b0-4632-b5cc-1b4f1f061661}, !- Handle
  {ea8052b9-d8e0-43be-aa6c-c269cae90065}, !- Source Object
  3,                                      !- Outlet Port
  {62dc831a-a5f0-42a0-b11d-6944587bac5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0862b81-e39e-414d-892b-da5c39e97a3b}, !- Handle
  {0e5b4ec4-8c3b-41cd-b9bf-43a03273225c}, !- Source Object
  4,                                      !- Outlet Port
  {ea8052b9-d8e0-43be-aa6c-c269cae90065}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c3e6e011-109f-49ad-aa5c-8325fb5ddb99}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a517433b-5b38-4d55-b958-66c6db317c29}, !- Water Inlet Node Name
  {e7bedeac-6cbd-4516-a4b1-a7b51840df67}; !- Water Outlet Node Name

OS:Node,
  {52769fd2-e824-4a0d-9afb-864fedf137b6}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {08b4aaf0-5475-4a04-8f87-a27a5fbbdd73}, !- Inlet Port
  {a517433b-5b38-4d55-b958-66c6db317c29}; !- Outlet Port

OS:Connection,
  {08b4aaf0-5475-4a04-8f87-a27a5fbbdd73}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  10,                                     !- Outlet Port
  {52769fd2-e824-4a0d-9afb-864fedf137b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {419902f4-e063-4548-8638-13ad90dff051}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {e7bedeac-6cbd-4516-a4b1-a7b51840df67}, !- Inlet Port
  {eaa3787c-40ca-494f-a30b-3173c8fd44a4}; !- Outlet Port

OS:Connection,
  {a517433b-5b38-4d55-b958-66c6db317c29}, !- Handle
  {52769fd2-e824-4a0d-9afb-864fedf137b6}, !- Source Object
  3,                                      !- Outlet Port
  {c3e6e011-109f-49ad-aa5c-8325fb5ddb99}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e7bedeac-6cbd-4516-a4b1-a7b51840df67}, !- Handle
  {c3e6e011-109f-49ad-aa5c-8325fb5ddb99}, !- Source Object
  10,                                     !- Outlet Port
  {419902f4-e063-4548-8638-13ad90dff051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa3787c-40ca-494f-a30b-3173c8fd44a4}, !- Handle
  {419902f4-e063-4548-8638-13ad90dff051}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b05abf0b-fc7c-4ada-b1ec-9010d6dfb4b1}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {c3e6e011-109f-49ad-aa5c-8325fb5ddb99}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27500452-71c1-4095-ac42-708a31b3d087}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {506c0f1b-5178-40c2-9f52-a2f6d431a260}, !- Air Inlet Node Name
  {64471909-1650-4337-b4aa-de575d1dd900}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7a01016-c435-4cd3-a7d1-1c6ff1432826}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {64471909-1650-4337-b4aa-de575d1dd900}, !- Inlet Port
  {40fe84da-419a-432a-94e7-d4e8e3aa03dc}; !- Outlet Port

OS:Node,
  {1461dc34-4690-42c1-9623-68a3dacf14ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Return Air Node, !- Name
  {9e004e0f-1c69-44ee-8ab6-80b5d0d85571}, !- Inlet Port
  {abe19e26-e111-4d5d-97e8-1ae3c58d019f}; !- Outlet Port

OS:Connection,
  {40fe84da-419a-432a-94e7-d4e8e3aa03dc}, !- Handle
  {d7a01016-c435-4cd3-a7d1-1c6ff1432826}, !- Source Object
  3,                                      !- Outlet Port
  {62dc831a-a5f0-42a0-b11d-6944587bac5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e004e0f-1c69-44ee-8ab6-80b5d0d85571}, !- Handle
  {b696e0e8-84ba-4e82-9b92-96702bda351e}, !- Source Object
  2,                                      !- Outlet Port
  {1461dc34-4690-42c1-9623-68a3dacf14ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe19e26-e111-4d5d-97e8-1ae3c58d019f}, !- Handle
  {1461dc34-4690-42c1-9623-68a3dacf14ef}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c079193a-445f-40f4-b73c-fe23d054f2a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {7bbbd2f4-f88a-4ffa-88db-c288fe1cbb36}, !- Inlet Port
  {506c0f1b-5178-40c2-9f52-a2f6d431a260}; !- Outlet Port

OS:Connection,
  {7bbbd2f4-f88a-4ffa-88db-c288fe1cbb36}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  9,                                      !- Outlet Port
  {c079193a-445f-40f4-b73c-fe23d054f2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506c0f1b-5178-40c2-9f52-a2f6d431a260}, !- Handle
  {c079193a-445f-40f4-b73c-fe23d054f2a7}, !- Source Object
  3,                                      !- Outlet Port
  {27500452-71c1-4095-ac42-708a31b3d087}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64471909-1650-4337-b4aa-de575d1dd900}, !- Handle
  {27500452-71c1-4095-ac42-708a31b3d087}, !- Source Object
  4,                                      !- Outlet Port
  {d7a01016-c435-4cd3-a7d1-1c6ff1432826}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f2c792ec-d9bc-47e3-a274-497ac2e9b63b}, !- Handle
  Coil Heating Electric 8,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {12c89ccf-fb53-4a50-845e-4975a3b4f026}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ceac7c37-a6c6-4e31-a3c2-c6808af63c25}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5207e400-15cd-4280-929c-10b9062b9d46}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca9c4396-1385-481f-aeca-259cde800809}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bd47020-49d5-49f4-a63d-452f13d69367}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {040e03d7-f3e3-4adf-8b7d-3cb73f580856}, !- Handle
  Coil Cooling DX Single Speed 8 14kBtu/hr 9.5EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31003015429207,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b23c055-5e76-40bd-9d73-f8782f97280a}, !- Handle
  Fan On Off 8,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5371a6bc-eafb-40bb-822e-1cab53398619}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc62e8e2-4588-466d-afd9-01b89e2134a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5371a6bc-eafb-40bb-822e-1cab53398619}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc62e8e2-4588-466d-afd9-01b89e2134a0}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {91f17ad6-c41f-49a7-92b3-93affadeb2dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {04f2d08e-8e17-4049-9211-f11c10823fbc}, !- Air Inlet Node Name
  {ab5934e7-8400-46c2-a85e-e372cf2815ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b23c055-5e76-40bd-9d73-f8782f97280a}, !- Supply Air Fan Name
  {f2c792ec-d9bc-47e3-a274-497ac2e9b63b}, !- Heating Coil Name
  {040e03d7-f3e3-4adf-8b7d-3cb73f580856}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dffe0ef8-bc62-4df4-ae70-c3901956cc43}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Inlet Air Node, !- Name
  {8dce1519-0433-4254-8132-bce4d6213167}, !- Inlet Port
  {04f2d08e-8e17-4049-9211-f11c10823fbc}; !- Outlet Port

OS:Connection,
  {8dce1519-0433-4254-8132-bce4d6213167}, !- Handle
  {a38dc9f8-6ab8-4831-82ca-f7055a7374f3}, !- Source Object
  2,                                      !- Outlet Port
  {dffe0ef8-bc62-4df4-ae70-c3901956cc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f2d08e-8e17-4049-9211-f11c10823fbc}, !- Handle
  {dffe0ef8-bc62-4df4-ae70-c3901956cc43}, !- Source Object
  3,                                      !- Outlet Port
  {91f17ad6-c41f-49a7-92b3-93affadeb2dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0aacb5ed-3e60-4cd6-a65f-e6981013b969}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC Outlet Air Node, !- Name
  {ab5934e7-8400-46c2-a85e-e372cf2815ed}, !- Inlet Port
  {2326a085-c3ce-426b-a25c-5455ed979a1f}; !- Outlet Port

OS:Connection,
  {2326a085-c3ce-426b-a25c-5455ed979a1f}, !- Handle
  {0aacb5ed-3e60-4cd6-a65f-e6981013b969}, !- Source Object
  3,                                      !- Outlet Port
  {95667868-cf87-484e-849c-135169e2a89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5934e7-8400-46c2-a85e-e372cf2815ed}, !- Handle
  {91f17ad6-c41f-49a7-92b3-93affadeb2dd}, !- Source Object
  4,                                      !- Outlet Port
  {0aacb5ed-3e60-4cd6-a65f-e6981013b969}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7cf81d52-afc0-45dd-8383-aa6950efbea3}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cc290dd-ea65-44b6-b760-6106eb0ef8cc}, !- Water Inlet Node Name
  {5540b72f-9078-40ad-bd0c-b237e84bf3ab}; !- Water Outlet Node Name

OS:Node,
  {b2d3f1b0-4f3e-4529-aca0-0dea9255db5b}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {9cd3e441-1a41-4e43-91d3-47b12f4b206b}, !- Inlet Port
  {1cc290dd-ea65-44b6-b760-6106eb0ef8cc}; !- Outlet Port

OS:Connection,
  {9cd3e441-1a41-4e43-91d3-47b12f4b206b}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  11,                                     !- Outlet Port
  {b2d3f1b0-4f3e-4529-aca0-0dea9255db5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c28df5c-fc60-49b1-bccb-0f6ff958a1fe}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {5540b72f-9078-40ad-bd0c-b237e84bf3ab}, !- Inlet Port
  {4e1f34d2-7464-4747-baf2-1e1e581336fb}; !- Outlet Port

OS:Connection,
  {1cc290dd-ea65-44b6-b760-6106eb0ef8cc}, !- Handle
  {b2d3f1b0-4f3e-4529-aca0-0dea9255db5b}, !- Source Object
  3,                                      !- Outlet Port
  {7cf81d52-afc0-45dd-8383-aa6950efbea3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5540b72f-9078-40ad-bd0c-b237e84bf3ab}, !- Handle
  {7cf81d52-afc0-45dd-8383-aa6950efbea3}, !- Source Object
  10,                                     !- Outlet Port
  {2c28df5c-fc60-49b1-bccb-0f6ff958a1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1f34d2-7464-4747-baf2-1e1e581336fb}, !- Handle
  {2c28df5c-fc60-49b1-bccb-0f6ff958a1fe}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d72a59ca-4df7-4a1a-9d6c-510632b97f4b}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {7cf81d52-afc0-45dd-8383-aa6950efbea3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f44cde2c-2b20-46db-b8ca-79f4916bd0ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {043f8bb4-83e1-4dd5-9261-fce3c960cbad}, !- Air Inlet Node Name
  {e610743c-9f7e-437f-8726-b213a5aab887}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77e12f3d-5c3d-4abe-a2e8-17b6ab2f5c7d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {e610743c-9f7e-437f-8726-b213a5aab887}, !- Inlet Port
  {e9844704-63ce-47c7-b061-b07347507172}; !- Outlet Port

OS:Node,
  {69e7ea9c-691c-41aa-87d1-d38ba6d97972}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Return Air Node, !- Name
  {2e7d445f-f0ef-4efb-a562-e2840edacc7f}, !- Inlet Port
  {489156ce-9a23-44f8-922d-f8e26f9d028e}; !- Outlet Port

OS:Connection,
  {e9844704-63ce-47c7-b061-b07347507172}, !- Handle
  {77e12f3d-5c3d-4abe-a2e8-17b6ab2f5c7d}, !- Source Object
  3,                                      !- Outlet Port
  {95667868-cf87-484e-849c-135169e2a89a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e7d445f-f0ef-4efb-a562-e2840edacc7f}, !- Handle
  {ab30fec9-5324-4909-9c3e-f82c0d90393f}, !- Source Object
  2,                                      !- Outlet Port
  {69e7ea9c-691c-41aa-87d1-d38ba6d97972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489156ce-9a23-44f8-922d-f8e26f9d028e}, !- Handle
  {69e7ea9c-691c-41aa-87d1-d38ba6d97972}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1e3cf3d3-08ca-4f7a-aeda-86e0475d7f4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {30b94f77-f0c2-4fde-8a82-d61b57a2a206}, !- Inlet Port
  {043f8bb4-83e1-4dd5-9261-fce3c960cbad}; !- Outlet Port

OS:Connection,
  {30b94f77-f0c2-4fde-8a82-d61b57a2a206}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  10,                                     !- Outlet Port
  {1e3cf3d3-08ca-4f7a-aeda-86e0475d7f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043f8bb4-83e1-4dd5-9261-fce3c960cbad}, !- Handle
  {1e3cf3d3-08ca-4f7a-aeda-86e0475d7f4c}, !- Source Object
  3,                                      !- Outlet Port
  {f44cde2c-2b20-46db-b8ca-79f4916bd0ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e610743c-9f7e-437f-8726-b213a5aab887}, !- Handle
  {f44cde2c-2b20-46db-b8ca-79f4916bd0ef}, !- Source Object
  4,                                      !- Outlet Port
  {77e12f3d-5c3d-4abe-a2e8-17b6ab2f5c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ef8d7462-3f55-40c2-9bb1-c7504b6ed680}, !- Handle
  Coil Heating Electric 9,                !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23dbea80-a1cb-47bf-af32-257f22cf6cd6}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5465cb1-ea15-4f7b-8027-2f18ede821c5}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d7ecf20-453a-4c6b-b6cd-5760263f35ea}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23b16a69-a154-44d7-9bcb-7ac55e33054a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e5eea2fd-ffab-4544-8892-3018ddd5cfdf}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f51f44a0-abe4-4a8c-a1a0-71bbad160905}, !- Handle
  Coil Cooling DX Single Speed 9 26kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8e299c17-7201-4e52-b3e1-da4b228f8416}, !- Handle
  Fan On Off 9,                           !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90f13469-95c2-43ea-8bcf-0ffa68e47baa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {996410d6-fd6e-4b17-81fa-f21cdad7e44a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90f13469-95c2-43ea-8bcf-0ffa68e47baa}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {996410d6-fd6e-4b17-81fa-f21cdad7e44a}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e3c0ede-a30d-45da-a61d-177d58f856dc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {ede03e9c-92c7-44b3-8047-f76348c5dd0f}, !- Air Inlet Node Name
  {b76bd0cf-3211-4cdf-9bca-903563c3cb25}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e299c17-7201-4e52-b3e1-da4b228f8416}, !- Supply Air Fan Name
  {ef8d7462-3f55-40c2-9bb1-c7504b6ed680}, !- Heating Coil Name
  {f51f44a0-abe4-4a8c-a1a0-71bbad160905}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cb066126-7ec9-4884-8a13-0efc10e3d07f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC Inlet Air Node, !- Name
  {04da30bf-5750-4427-8001-e4bdd424411b}, !- Inlet Port
  {ede03e9c-92c7-44b3-8047-f76348c5dd0f}; !- Outlet Port

OS:Connection,
  {04da30bf-5750-4427-8001-e4bdd424411b}, !- Handle
  {55906f32-08de-4862-87ec-58bb59acde6f}, !- Source Object
  2,                                      !- Outlet Port
  {cb066126-7ec9-4884-8a13-0efc10e3d07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede03e9c-92c7-44b3-8047-f76348c5dd0f}, !- Handle
  {cb066126-7ec9-4884-8a13-0efc10e3d07f}, !- Source Object
  3,                                      !- Outlet Port
  {9e3c0ede-a30d-45da-a61d-177d58f856dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31989f9b-13f8-4759-9bb4-26951de0124e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC Outlet Air Node, !- Name
  {b76bd0cf-3211-4cdf-9bca-903563c3cb25}, !- Inlet Port
  {1066cc74-6591-49d8-8025-bb88df1aa5c5}; !- Outlet Port

OS:Connection,
  {1066cc74-6591-49d8-8025-bb88df1aa5c5}, !- Handle
  {31989f9b-13f8-4759-9bb4-26951de0124e}, !- Source Object
  3,                                      !- Outlet Port
  {89ad4440-9809-4b25-8720-e5350927c1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76bd0cf-3211-4cdf-9bca-903563c3cb25}, !- Handle
  {9e3c0ede-a30d-45da-a61d-177d58f856dc}, !- Source Object
  4,                                      !- Outlet Port
  {31989f9b-13f8-4759-9bb4-26951de0124e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e4e545b9-69bc-4e04-ac2c-e62374192cd7}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {76ebe4e8-27f7-4de1-930a-56da539acb98}, !- Water Inlet Node Name
  {4779d1d0-2a76-4610-825a-05b012ee8e5a}; !- Water Outlet Node Name

OS:Node,
  {4c934a0c-f17c-421f-adb9-cf9211b2148c}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {fb227159-4d0c-4e81-903c-6138d6d41722}, !- Inlet Port
  {76ebe4e8-27f7-4de1-930a-56da539acb98}; !- Outlet Port

OS:Connection,
  {fb227159-4d0c-4e81-903c-6138d6d41722}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  12,                                     !- Outlet Port
  {4c934a0c-f17c-421f-adb9-cf9211b2148c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eacde82a-3fd7-4925-aad0-0271716b0856}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {4779d1d0-2a76-4610-825a-05b012ee8e5a}, !- Inlet Port
  {1c24fe29-200d-4eae-995d-1aa3789b8f7f}; !- Outlet Port

OS:Connection,
  {76ebe4e8-27f7-4de1-930a-56da539acb98}, !- Handle
  {4c934a0c-f17c-421f-adb9-cf9211b2148c}, !- Source Object
  3,                                      !- Outlet Port
  {e4e545b9-69bc-4e04-ac2c-e62374192cd7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4779d1d0-2a76-4610-825a-05b012ee8e5a}, !- Handle
  {e4e545b9-69bc-4e04-ac2c-e62374192cd7}, !- Source Object
  10,                                     !- Outlet Port
  {eacde82a-3fd7-4925-aad0-0271716b0856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c24fe29-200d-4eae-995d-1aa3789b8f7f}, !- Handle
  {eacde82a-3fd7-4925-aad0-0271716b0856}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c827a593-17bf-44d2-ae1e-b236fe4fffa4}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {e4e545b9-69bc-4e04-ac2c-e62374192cd7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d873687-578b-488b-ac28-59bea42af055}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {fc1c4c28-cc00-49ce-91ae-cb9bd754170a}, !- Air Inlet Node Name
  {28281c5d-7712-4f9a-a1c1-f3784f7adbc8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0beec3b-b9ef-4aec-a12e-8758d0550ae6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {28281c5d-7712-4f9a-a1c1-f3784f7adbc8}, !- Inlet Port
  {b5dae88f-0aee-4cb5-80bb-fd96bd54a624}; !- Outlet Port

OS:Node,
  {7354f8e2-9903-4eef-bc52-280ab4e6fe5d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Return Air Node, !- Name
  {dea75282-8233-41a0-845c-f8396c4525d7}, !- Inlet Port
  {a84bb539-6b8a-4aa3-bcfb-14757f9cbc97}; !- Outlet Port

OS:Connection,
  {b5dae88f-0aee-4cb5-80bb-fd96bd54a624}, !- Handle
  {b0beec3b-b9ef-4aec-a12e-8758d0550ae6}, !- Source Object
  3,                                      !- Outlet Port
  {89ad4440-9809-4b25-8720-e5350927c1f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dea75282-8233-41a0-845c-f8396c4525d7}, !- Handle
  {63129b0d-edbe-4e21-8620-bbb51b851480}, !- Source Object
  2,                                      !- Outlet Port
  {7354f8e2-9903-4eef-bc52-280ab4e6fe5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84bb539-6b8a-4aa3-bcfb-14757f9cbc97}, !- Handle
  {7354f8e2-9903-4eef-bc52-280ab4e6fe5d}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9e96d4f0-4ba8-4954-be9f-a540f31a432d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {3c9ddf17-e49a-4c2b-8848-e357fb7766fd}, !- Inlet Port
  {fc1c4c28-cc00-49ce-91ae-cb9bd754170a}; !- Outlet Port

OS:Connection,
  {3c9ddf17-e49a-4c2b-8848-e357fb7766fd}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  11,                                     !- Outlet Port
  {9e96d4f0-4ba8-4954-be9f-a540f31a432d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1c4c28-cc00-49ce-91ae-cb9bd754170a}, !- Handle
  {9e96d4f0-4ba8-4954-be9f-a540f31a432d}, !- Source Object
  3,                                      !- Outlet Port
  {7d873687-578b-488b-ac28-59bea42af055}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28281c5d-7712-4f9a-a1c1-f3784f7adbc8}, !- Handle
  {7d873687-578b-488b-ac28-59bea42af055}, !- Source Object
  4,                                      !- Outlet Port
  {b0beec3b-b9ef-4aec-a12e-8758d0550ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {82abf906-3d55-429e-b09d-5ec565e1de9c}, !- Handle
  Coil Heating Electric 10,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d8639152-4d97-44c3-a0ed-48a4c5c7344d}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d232e2ac-815e-43d1-84cb-23f2c24ca88a}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5265cdb9-f3a5-40d7-937e-27cc384e5adc}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dcbc491-7355-450e-9c4a-e0a9369ff2d1}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ce3ae36-1a76-41dc-99d5-f0704712dd4d}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {faa706f9-8df3-42cf-b3f0-0d92dca850e4}, !- Handle
  Coil Cooling DX Single Speed 10 18kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8be91e71-4610-4447-b7bb-fe87f263629a}, !- Handle
  Fan On Off 10,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24e3690f-a3fb-4d01-b1e5-953e241215b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca8a35af-91c3-469f-8e28-51dabe1f88a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24e3690f-a3fb-4d01-b1e5-953e241215b0}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca8a35af-91c3-469f-8e28-51dabe1f88a7}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {47b7e2fb-a397-4436-99ee-1015681bf50a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {bcac2bf5-7a5a-43e9-adb8-f2e0a5f09cd3}, !- Air Inlet Node Name
  {bca0f39c-03ca-4e6c-a0d0-353b9710992f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8be91e71-4610-4447-b7bb-fe87f263629a}, !- Supply Air Fan Name
  {82abf906-3d55-429e-b09d-5ec565e1de9c}, !- Heating Coil Name
  {faa706f9-8df3-42cf-b3f0-0d92dca850e4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aaa1aaa9-e11e-4c51-8353-380557a7bc6c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC Inlet Air Node, !- Name
  {23f21127-6824-42a4-a7e3-176bdebeaeea}, !- Inlet Port
  {bcac2bf5-7a5a-43e9-adb8-f2e0a5f09cd3}; !- Outlet Port

OS:Connection,
  {23f21127-6824-42a4-a7e3-176bdebeaeea}, !- Handle
  {a40fde1a-7843-4a66-9260-00fd7cbdd988}, !- Source Object
  2,                                      !- Outlet Port
  {aaa1aaa9-e11e-4c51-8353-380557a7bc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcac2bf5-7a5a-43e9-adb8-f2e0a5f09cd3}, !- Handle
  {aaa1aaa9-e11e-4c51-8353-380557a7bc6c}, !- Source Object
  3,                                      !- Outlet Port
  {47b7e2fb-a397-4436-99ee-1015681bf50a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67fe2373-e496-4abc-9e95-a2c7c94ca417}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC Outlet Air Node, !- Name
  {bca0f39c-03ca-4e6c-a0d0-353b9710992f}, !- Inlet Port
  {03189233-aa66-45ed-ab93-3360c50a768d}; !- Outlet Port

OS:Connection,
  {03189233-aa66-45ed-ab93-3360c50a768d}, !- Handle
  {67fe2373-e496-4abc-9e95-a2c7c94ca417}, !- Source Object
  3,                                      !- Outlet Port
  {83d1c609-a0ce-4e80-8fae-4df74ad439c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca0f39c-03ca-4e6c-a0d0-353b9710992f}, !- Handle
  {47b7e2fb-a397-4436-99ee-1015681bf50a}, !- Source Object
  4,                                      !- Outlet Port
  {67fe2373-e496-4abc-9e95-a2c7c94ca417}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a6033363-6120-487c-9c25-e1dbec4796ce}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7be50328-5081-47ff-8596-0d2c516fe675}, !- Water Inlet Node Name
  {a6dbe003-d448-4429-9d0a-e30ff474c3ea}; !- Water Outlet Node Name

OS:Node,
  {5e71a223-d732-46bc-b89d-e83ae294fd04}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {c888cfb7-e875-4fab-9629-fcd45c9ad418}, !- Inlet Port
  {7be50328-5081-47ff-8596-0d2c516fe675}; !- Outlet Port

OS:Connection,
  {c888cfb7-e875-4fab-9629-fcd45c9ad418}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  13,                                     !- Outlet Port
  {5e71a223-d732-46bc-b89d-e83ae294fd04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d9b0a42-cefa-4b54-a438-7ec79f05b0cf}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {a6dbe003-d448-4429-9d0a-e30ff474c3ea}, !- Inlet Port
  {7c73e23a-464d-4662-af73-9d19c450a22c}; !- Outlet Port

OS:Connection,
  {7be50328-5081-47ff-8596-0d2c516fe675}, !- Handle
  {5e71a223-d732-46bc-b89d-e83ae294fd04}, !- Source Object
  3,                                      !- Outlet Port
  {a6033363-6120-487c-9c25-e1dbec4796ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a6dbe003-d448-4429-9d0a-e30ff474c3ea}, !- Handle
  {a6033363-6120-487c-9c25-e1dbec4796ce}, !- Source Object
  10,                                     !- Outlet Port
  {9d9b0a42-cefa-4b54-a438-7ec79f05b0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c73e23a-464d-4662-af73-9d19c450a22c}, !- Handle
  {9d9b0a42-cefa-4b54-a438-7ec79f05b0cf}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0adde6ab-6033-4a4f-ac5a-b6f65893cab5}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {a6033363-6120-487c-9c25-e1dbec4796ce}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d66e09c-cd4f-4887-9b48-f7214d215899}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {3e4c67bc-6cc4-4b1a-909d-84cd33f89448}, !- Air Inlet Node Name
  {fff654b6-8102-48f8-b9a2-91c0e7390691}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc702c7d-9f6a-4c14-a29c-c0afb908cf30}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {fff654b6-8102-48f8-b9a2-91c0e7390691}, !- Inlet Port
  {5e2c7d38-4d7d-477d-ac1c-165b5535904f}; !- Outlet Port

OS:Node,
  {3418e3c0-b38e-4886-a011-031a2285da52}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Return Air Node, !- Name
  {6b0a8ef8-c66b-495c-b3f7-26501bb8a13a}, !- Inlet Port
  {f45241b8-586b-4116-aac0-388d83f7255b}; !- Outlet Port

OS:Connection,
  {5e2c7d38-4d7d-477d-ac1c-165b5535904f}, !- Handle
  {dc702c7d-9f6a-4c14-a29c-c0afb908cf30}, !- Source Object
  3,                                      !- Outlet Port
  {83d1c609-a0ce-4e80-8fae-4df74ad439c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b0a8ef8-c66b-495c-b3f7-26501bb8a13a}, !- Handle
  {21a624a0-e22a-4624-9c6f-b4bbaa7eda55}, !- Source Object
  2,                                      !- Outlet Port
  {3418e3c0-b38e-4886-a011-031a2285da52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45241b8-586b-4116-aac0-388d83f7255b}, !- Handle
  {3418e3c0-b38e-4886-a011-031a2285da52}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ce7ce50-f77d-492f-bf4d-7636f2df4ae9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {2336cb3d-d7cb-44bb-823d-ed50df76f5f2}, !- Inlet Port
  {3e4c67bc-6cc4-4b1a-909d-84cd33f89448}; !- Outlet Port

OS:Connection,
  {2336cb3d-d7cb-44bb-823d-ed50df76f5f2}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  12,                                     !- Outlet Port
  {7ce7ce50-f77d-492f-bf4d-7636f2df4ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4c67bc-6cc4-4b1a-909d-84cd33f89448}, !- Handle
  {7ce7ce50-f77d-492f-bf4d-7636f2df4ae9}, !- Source Object
  3,                                      !- Outlet Port
  {6d66e09c-cd4f-4887-9b48-f7214d215899}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fff654b6-8102-48f8-b9a2-91c0e7390691}, !- Handle
  {6d66e09c-cd4f-4887-9b48-f7214d215899}, !- Source Object
  4,                                      !- Outlet Port
  {dc702c7d-9f6a-4c14-a29c-c0afb908cf30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {280fc7cc-8aad-4a51-ab03-5538d654f0b8}, !- Handle
  Coil Heating Electric 11,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {20eeb237-8d3f-4f80-9c42-d613642d530a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4dc621eb-9e90-4a0d-ab07-5b4054a950d2}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a722977-fd08-4504-ad7e-e3bb78e68471}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68712d28-f4e6-454e-b038-29cc41a32c46}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ea3f875b-a270-4318-8901-bf93dd7b5406}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6f909a38-3688-4d37-82e8-f2fbd0f646d7}, !- Handle
  Coil Cooling DX Single Speed 11 35kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {92e58703-a74b-4731-97b6-82ae9bb6c432}, !- Handle
  Fan On Off 11,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e88a0fd4-da2d-426b-adcd-c259b90e24fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9c2e789-1aac-4259-bed8-2c38729ed9aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e88a0fd4-da2d-426b-adcd-c259b90e24fe}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9c2e789-1aac-4259-bed8-2c38729ed9aa}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd02407a-a366-4d7b-af67-fdc9da288173}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {3aab9124-13f7-4a8d-805e-8208841e51a6}, !- Air Inlet Node Name
  {e6933058-8baf-4287-9e7a-14ecfca42357}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {92e58703-a74b-4731-97b6-82ae9bb6c432}, !- Supply Air Fan Name
  {280fc7cc-8aad-4a51-ab03-5538d654f0b8}, !- Heating Coil Name
  {6f909a38-3688-4d37-82e8-f2fbd0f646d7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eb33f45c-a45a-4595-8540-e785311b9431}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC Inlet Air Node, !- Name
  {03a2a933-5a86-4f03-b42d-fda62f656f17}, !- Inlet Port
  {3aab9124-13f7-4a8d-805e-8208841e51a6}; !- Outlet Port

OS:Connection,
  {03a2a933-5a86-4f03-b42d-fda62f656f17}, !- Handle
  {07f306eb-fc66-460e-a255-87a8f2639e28}, !- Source Object
  2,                                      !- Outlet Port
  {eb33f45c-a45a-4595-8540-e785311b9431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aab9124-13f7-4a8d-805e-8208841e51a6}, !- Handle
  {eb33f45c-a45a-4595-8540-e785311b9431}, !- Source Object
  3,                                      !- Outlet Port
  {cd02407a-a366-4d7b-af67-fdc9da288173}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0755ec7-ff69-423a-9799-d64e897feaeb}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC Outlet Air Node, !- Name
  {e6933058-8baf-4287-9e7a-14ecfca42357}, !- Inlet Port
  {9b3e7da1-510c-4f0b-9b69-a5a90aa09315}; !- Outlet Port

OS:Connection,
  {9b3e7da1-510c-4f0b-9b69-a5a90aa09315}, !- Handle
  {a0755ec7-ff69-423a-9799-d64e897feaeb}, !- Source Object
  3,                                      !- Outlet Port
  {a8442cf0-4e96-417c-839f-b32fdc280987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6933058-8baf-4287-9e7a-14ecfca42357}, !- Handle
  {cd02407a-a366-4d7b-af67-fdc9da288173}, !- Source Object
  4,                                      !- Outlet Port
  {a0755ec7-ff69-423a-9799-d64e897feaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d2a62834-f0cd-4889-9ff5-77b57c6b5443}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09c93b85-57a2-4503-9ee1-4d852792b807}, !- Water Inlet Node Name
  {038900d9-249f-4a9a-8480-61244e203dbf}; !- Water Outlet Node Name

OS:Node,
  {946e5afe-8660-4a1a-8998-b02215d079b9}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {f19cb98c-d09a-4864-a15c-1ae755e61c61}, !- Inlet Port
  {09c93b85-57a2-4503-9ee1-4d852792b807}; !- Outlet Port

OS:Connection,
  {f19cb98c-d09a-4864-a15c-1ae755e61c61}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  14,                                     !- Outlet Port
  {946e5afe-8660-4a1a-8998-b02215d079b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d00fbc-ccf4-4121-abc2-1f4dd47cea55}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {038900d9-249f-4a9a-8480-61244e203dbf}, !- Inlet Port
  {eef1aaee-4769-4f70-9b70-ba750ef30b55}; !- Outlet Port

OS:Connection,
  {09c93b85-57a2-4503-9ee1-4d852792b807}, !- Handle
  {946e5afe-8660-4a1a-8998-b02215d079b9}, !- Source Object
  3,                                      !- Outlet Port
  {d2a62834-f0cd-4889-9ff5-77b57c6b5443}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {038900d9-249f-4a9a-8480-61244e203dbf}, !- Handle
  {d2a62834-f0cd-4889-9ff5-77b57c6b5443}, !- Source Object
  10,                                     !- Outlet Port
  {09d00fbc-ccf4-4121-abc2-1f4dd47cea55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef1aaee-4769-4f70-9b70-ba750ef30b55}, !- Handle
  {09d00fbc-ccf4-4121-abc2-1f4dd47cea55}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {34aa41d3-a0cb-465e-8dbb-3cfb97048c40}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d2a62834-f0cd-4889-9ff5-77b57c6b5443}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8567ebf-6719-4c2a-b42a-e7961b5afad1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {78c0ed15-bab7-408d-a7a2-42b944a4d279}, !- Air Inlet Node Name
  {beb861ce-7d96-45fe-ac4c-42bcb9a76ca2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3ef00824-4755-46cb-b201-afd77437798d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {beb861ce-7d96-45fe-ac4c-42bcb9a76ca2}, !- Inlet Port
  {0f103c38-546d-42f1-af31-add0db7d7293}; !- Outlet Port

OS:Node,
  {cd9480b4-43db-44d0-a89b-87360b3a9705}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Return Air Node, !- Name
  {fa79c8ba-d860-40a4-af34-94267e571665}, !- Inlet Port
  {bac930cc-18c7-4a7e-bb85-76850761f89a}; !- Outlet Port

OS:Connection,
  {0f103c38-546d-42f1-af31-add0db7d7293}, !- Handle
  {3ef00824-4755-46cb-b201-afd77437798d}, !- Source Object
  3,                                      !- Outlet Port
  {a8442cf0-4e96-417c-839f-b32fdc280987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa79c8ba-d860-40a4-af34-94267e571665}, !- Handle
  {852780d7-a024-4eac-ad14-fcd0e96a40ac}, !- Source Object
  2,                                      !- Outlet Port
  {cd9480b4-43db-44d0-a89b-87360b3a9705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac930cc-18c7-4a7e-bb85-76850761f89a}, !- Handle
  {cd9480b4-43db-44d0-a89b-87360b3a9705}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {667e0842-7a1e-4d8e-9915-3828f667bafa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {28cb51bb-0493-4acb-80bf-1b1fdf7f7d5d}, !- Inlet Port
  {78c0ed15-bab7-408d-a7a2-42b944a4d279}; !- Outlet Port

OS:Connection,
  {28cb51bb-0493-4acb-80bf-1b1fdf7f7d5d}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  13,                                     !- Outlet Port
  {667e0842-7a1e-4d8e-9915-3828f667bafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c0ed15-bab7-408d-a7a2-42b944a4d279}, !- Handle
  {667e0842-7a1e-4d8e-9915-3828f667bafa}, !- Source Object
  3,                                      !- Outlet Port
  {c8567ebf-6719-4c2a-b42a-e7961b5afad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beb861ce-7d96-45fe-ac4c-42bcb9a76ca2}, !- Handle
  {c8567ebf-6719-4c2a-b42a-e7961b5afad1}, !- Source Object
  4,                                      !- Outlet Port
  {3ef00824-4755-46cb-b201-afd77437798d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72dc1227-2701-4850-9750-7cef4bfc1c01}, !- Handle
  Coil Heating Electric 12,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ff328f22-d90f-4e73-8992-f5c773916e28}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebe58c45-3c28-4693-a7ba-2d63371ae04c}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a031665-38af-4830-bbb8-7a7689c71846}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb0f5c70-87d1-40d4-b951-94e384cbb0b4}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d79921b1-da16-4dcb-b401-2c7768adc99d}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5091427f-0e7a-4f90-a853-a6c833974e96}, !- Handle
  Coil Cooling DX Single Speed 12 12kBtu/hr 9.9EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42181876581114,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6de4c6d0-7f9e-43b2-ad77-10dd16261f30}, !- Handle
  Fan On Off 12,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7373d02a-30df-43cd-8f31-214b4d79b9f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02b631d7-c65e-40ac-aa0d-43b05d142a4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7373d02a-30df-43cd-8f31-214b4d79b9f8}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02b631d7-c65e-40ac-aa0d-43b05d142a4d}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b2804df-821c-4e95-8bbe-50da09b5595c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {67b6fc26-dbab-4dd0-bb04-9192b1e28ba5}, !- Air Inlet Node Name
  {7517fda4-6daf-4ea1-9dc9-92abe90ff17e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6de4c6d0-7f9e-43b2-ad77-10dd16261f30}, !- Supply Air Fan Name
  {72dc1227-2701-4850-9750-7cef4bfc1c01}, !- Heating Coil Name
  {5091427f-0e7a-4f90-a853-a6c833974e96}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {687a3397-e0e3-4875-9b16-97e2141dab85}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Inlet Air Node, !- Name
  {b8aeaba0-c6a6-4e2a-a782-08f77f51f518}, !- Inlet Port
  {67b6fc26-dbab-4dd0-bb04-9192b1e28ba5}; !- Outlet Port

OS:Connection,
  {b8aeaba0-c6a6-4e2a-a782-08f77f51f518}, !- Handle
  {a69106ea-e107-42b8-bac2-09959c4eaf19}, !- Source Object
  2,                                      !- Outlet Port
  {687a3397-e0e3-4875-9b16-97e2141dab85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b6fc26-dbab-4dd0-bb04-9192b1e28ba5}, !- Handle
  {687a3397-e0e3-4875-9b16-97e2141dab85}, !- Source Object
  3,                                      !- Outlet Port
  {9b2804df-821c-4e95-8bbe-50da09b5595c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08d002f9-2341-45bd-a805-73366f72baee}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC Outlet Air Node, !- Name
  {7517fda4-6daf-4ea1-9dc9-92abe90ff17e}, !- Inlet Port
  {87236904-8bd4-4275-99e5-11d8ecd76c88}; !- Outlet Port

OS:Connection,
  {87236904-8bd4-4275-99e5-11d8ecd76c88}, !- Handle
  {08d002f9-2341-45bd-a805-73366f72baee}, !- Source Object
  3,                                      !- Outlet Port
  {3f41a465-ed7d-43b3-ac63-ce8bdf4b2512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7517fda4-6daf-4ea1-9dc9-92abe90ff17e}, !- Handle
  {9b2804df-821c-4e95-8bbe-50da09b5595c}, !- Source Object
  4,                                      !- Outlet Port
  {08d002f9-2341-45bd-a805-73366f72baee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d0accee6-faa4-453a-ab1a-5911e8c6f42b}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3f7aebde-b96a-491d-b78f-2b60aaf55535}, !- Water Inlet Node Name
  {88867abd-793a-4258-9a6a-060df7726f6c}; !- Water Outlet Node Name

OS:Node,
  {721fc84d-32a3-4d8a-9af1-507cbf05cdc0}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {8a10799a-8963-409c-8748-f882b6ee941a}, !- Inlet Port
  {3f7aebde-b96a-491d-b78f-2b60aaf55535}; !- Outlet Port

OS:Connection,
  {8a10799a-8963-409c-8748-f882b6ee941a}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  15,                                     !- Outlet Port
  {721fc84d-32a3-4d8a-9af1-507cbf05cdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {218dc082-b30f-42f7-a209-2c2440143911}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {88867abd-793a-4258-9a6a-060df7726f6c}, !- Inlet Port
  {1d199bde-68d6-4526-8d7b-ef24bc2f79a4}; !- Outlet Port

OS:Connection,
  {3f7aebde-b96a-491d-b78f-2b60aaf55535}, !- Handle
  {721fc84d-32a3-4d8a-9af1-507cbf05cdc0}, !- Source Object
  3,                                      !- Outlet Port
  {d0accee6-faa4-453a-ab1a-5911e8c6f42b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {88867abd-793a-4258-9a6a-060df7726f6c}, !- Handle
  {d0accee6-faa4-453a-ab1a-5911e8c6f42b}, !- Source Object
  10,                                     !- Outlet Port
  {218dc082-b30f-42f7-a209-2c2440143911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d199bde-68d6-4526-8d7b-ef24bc2f79a4}, !- Handle
  {218dc082-b30f-42f7-a209-2c2440143911}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {863d8077-28c3-4134-921b-b78ee6e1c88c}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d0accee6-faa4-453a-ab1a-5911e8c6f42b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8428f4cf-7c67-4930-b562-b46aadf3bbd3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {a6b882e9-d150-459f-a76e-e602e9b07515}, !- Air Inlet Node Name
  {b11df5fb-9e47-428b-87a9-0d2fac4bd68a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b6223f6-cc27-4c6c-9545-b02da4cee63d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {b11df5fb-9e47-428b-87a9-0d2fac4bd68a}, !- Inlet Port
  {c25c9551-bc44-462e-ab0e-66ea21ef0df4}; !- Outlet Port

OS:Node,
  {55caf570-cce6-4a9b-a046-a6bb6fc29269}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Return Air Node, !- Name
  {e528fce9-7b50-4d07-889c-c1b2bdb2246c}, !- Inlet Port
  {17c5aa74-7eff-41e7-9058-f7c8eb04ed68}; !- Outlet Port

OS:Connection,
  {c25c9551-bc44-462e-ab0e-66ea21ef0df4}, !- Handle
  {1b6223f6-cc27-4c6c-9545-b02da4cee63d}, !- Source Object
  3,                                      !- Outlet Port
  {3f41a465-ed7d-43b3-ac63-ce8bdf4b2512}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e528fce9-7b50-4d07-889c-c1b2bdb2246c}, !- Handle
  {bcc65f72-c7ab-416a-9c05-75f0c6c828fd}, !- Source Object
  2,                                      !- Outlet Port
  {55caf570-cce6-4a9b-a046-a6bb6fc29269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c5aa74-7eff-41e7-9058-f7c8eb04ed68}, !- Handle
  {55caf570-cce6-4a9b-a046-a6bb6fc29269}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {db53533f-52c6-4fe9-b41d-922e6dbd41d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {8b82051b-eadb-442f-8976-8fd0d55369fe}, !- Inlet Port
  {a6b882e9-d150-459f-a76e-e602e9b07515}; !- Outlet Port

OS:Connection,
  {8b82051b-eadb-442f-8976-8fd0d55369fe}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  14,                                     !- Outlet Port
  {db53533f-52c6-4fe9-b41d-922e6dbd41d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b882e9-d150-459f-a76e-e602e9b07515}, !- Handle
  {db53533f-52c6-4fe9-b41d-922e6dbd41d1}, !- Source Object
  3,                                      !- Outlet Port
  {8428f4cf-7c67-4930-b562-b46aadf3bbd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b11df5fb-9e47-428b-87a9-0d2fac4bd68a}, !- Handle
  {8428f4cf-7c67-4930-b562-b46aadf3bbd3}, !- Source Object
  4,                                      !- Outlet Port
  {1b6223f6-cc27-4c6c-9545-b02da4cee63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9de5653f-72a8-4757-ac7a-282dcab0f233}, !- Handle
  Coil Heating Electric 13,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {51722d03-3b8a-4ed7-bb8c-be87fc702fb2}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c2a4e1e-29a8-43b0-a769-d02d879904f6}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8856f75f-955b-48c4-a194-1066a989b8b6}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04259fd3-cd6e-45b6-8199-1ecee457e7c5}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9436f808-0085-428e-9fb3-2a4061266d9a}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4d07314a-c58f-4809-b300-e192a5d3e0aa}, !- Handle
  Coil Cooling DX Single Speed 13 37kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {993d2a7a-9543-409b-a576-09cf3a77088e}, !- Handle
  Fan On Off 13,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b49f714e-d8ac-4be3-8ac0-6f6a3714e7fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3184ac3-34b8-4a76-b746-c2e1b3da1d60}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b49f714e-d8ac-4be3-8ac0-6f6a3714e7fe}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3184ac3-34b8-4a76-b746-c2e1b3da1d60}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {68fdb2c6-d424-4f58-ac4a-8e5fb9084bd4}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {5445fc5b-ebc9-490b-a3b7-e82ac0f7d47f}, !- Air Inlet Node Name
  {bf37b03a-5993-4e2d-b886-14936eacafa5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {993d2a7a-9543-409b-a576-09cf3a77088e}, !- Supply Air Fan Name
  {9de5653f-72a8-4757-ac7a-282dcab0f233}, !- Heating Coil Name
  {4d07314a-c58f-4809-b300-e192a5d3e0aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c3ac802c-de46-44d7-96b8-d892703920c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC Inlet Air Node, !- Name
  {0856c92b-0474-4119-bff5-78bc9d234c36}, !- Inlet Port
  {5445fc5b-ebc9-490b-a3b7-e82ac0f7d47f}; !- Outlet Port

OS:Connection,
  {0856c92b-0474-4119-bff5-78bc9d234c36}, !- Handle
  {1f2aa294-86a9-422b-ac46-a7e8488b8818}, !- Source Object
  2,                                      !- Outlet Port
  {c3ac802c-de46-44d7-96b8-d892703920c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5445fc5b-ebc9-490b-a3b7-e82ac0f7d47f}, !- Handle
  {c3ac802c-de46-44d7-96b8-d892703920c7}, !- Source Object
  3,                                      !- Outlet Port
  {68fdb2c6-d424-4f58-ac4a-8e5fb9084bd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aea822bb-c199-44d5-bf23-caacbc6ba969}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC Outlet Air Node, !- Name
  {bf37b03a-5993-4e2d-b886-14936eacafa5}, !- Inlet Port
  {1603b5dc-f5b2-4755-b638-32dfc1eb9eef}; !- Outlet Port

OS:Connection,
  {1603b5dc-f5b2-4755-b638-32dfc1eb9eef}, !- Handle
  {aea822bb-c199-44d5-bf23-caacbc6ba969}, !- Source Object
  3,                                      !- Outlet Port
  {b124b9fd-ec08-417b-879d-bc51488f63e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf37b03a-5993-4e2d-b886-14936eacafa5}, !- Handle
  {68fdb2c6-d424-4f58-ac4a-8e5fb9084bd4}, !- Source Object
  4,                                      !- Outlet Port
  {aea822bb-c199-44d5-bf23-caacbc6ba969}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0b1b3fa5-b9b3-498d-91ce-57b3f970ccec}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9df05259-40b3-48f2-8a74-745c002d8393}, !- Water Inlet Node Name
  {a8eb26b4-9dca-431a-a6c3-edbf1f8f779e}; !- Water Outlet Node Name

OS:Node,
  {9f212986-f933-425a-9df5-7f84d3283caf}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {b8ac37c1-df5d-4884-bb85-d8c91928d653}, !- Inlet Port
  {9df05259-40b3-48f2-8a74-745c002d8393}; !- Outlet Port

OS:Connection,
  {b8ac37c1-df5d-4884-bb85-d8c91928d653}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  16,                                     !- Outlet Port
  {9f212986-f933-425a-9df5-7f84d3283caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c7fbea5-5de6-4069-af14-e402ce40c874}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {a8eb26b4-9dca-431a-a6c3-edbf1f8f779e}, !- Inlet Port
  {c9578e90-3478-4b3d-b09b-7ff16a705d4c}; !- Outlet Port

OS:Connection,
  {9df05259-40b3-48f2-8a74-745c002d8393}, !- Handle
  {9f212986-f933-425a-9df5-7f84d3283caf}, !- Source Object
  3,                                      !- Outlet Port
  {0b1b3fa5-b9b3-498d-91ce-57b3f970ccec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8eb26b4-9dca-431a-a6c3-edbf1f8f779e}, !- Handle
  {0b1b3fa5-b9b3-498d-91ce-57b3f970ccec}, !- Source Object
  10,                                     !- Outlet Port
  {0c7fbea5-5de6-4069-af14-e402ce40c874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9578e90-3478-4b3d-b09b-7ff16a705d4c}, !- Handle
  {0c7fbea5-5de6-4069-af14-e402ce40c874}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38700323-1138-460e-be21-450397d4d2ee}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {0b1b3fa5-b9b3-498d-91ce-57b3f970ccec}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22defdf5-d01b-4fe0-9444-be9882bc97ac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {91c15a43-43bc-4f10-abad-2350f921e8be}, !- Air Inlet Node Name
  {fa5f075d-0810-4ed4-bee5-31aa97788f06}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22c01b88-609f-4ff2-8493-66d3f31b02b9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {fa5f075d-0810-4ed4-bee5-31aa97788f06}, !- Inlet Port
  {465a6d70-2e6c-4458-a335-1d4c0c23f8b5}; !- Outlet Port

OS:Node,
  {9f342895-b970-4820-8b80-86f6c3758553}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Return Air Node, !- Name
  {25af78b4-b2a6-4a43-b8cd-27b5af991d54}, !- Inlet Port
  {f547eab4-f2bb-472c-8c09-c6b633d14070}; !- Outlet Port

OS:Connection,
  {465a6d70-2e6c-4458-a335-1d4c0c23f8b5}, !- Handle
  {22c01b88-609f-4ff2-8493-66d3f31b02b9}, !- Source Object
  3,                                      !- Outlet Port
  {b124b9fd-ec08-417b-879d-bc51488f63e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25af78b4-b2a6-4a43-b8cd-27b5af991d54}, !- Handle
  {c49010f5-bedc-4329-8e61-64973e1efb3a}, !- Source Object
  2,                                      !- Outlet Port
  {9f342895-b970-4820-8b80-86f6c3758553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f547eab4-f2bb-472c-8c09-c6b633d14070}, !- Handle
  {9f342895-b970-4820-8b80-86f6c3758553}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7af8a556-db03-4f78-ba8f-0710b925bcf2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {af98780f-8441-4cc9-b630-38d11cdb67eb}, !- Inlet Port
  {91c15a43-43bc-4f10-abad-2350f921e8be}; !- Outlet Port

OS:Connection,
  {af98780f-8441-4cc9-b630-38d11cdb67eb}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  15,                                     !- Outlet Port
  {7af8a556-db03-4f78-ba8f-0710b925bcf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c15a43-43bc-4f10-abad-2350f921e8be}, !- Handle
  {7af8a556-db03-4f78-ba8f-0710b925bcf2}, !- Source Object
  3,                                      !- Outlet Port
  {22defdf5-d01b-4fe0-9444-be9882bc97ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa5f075d-0810-4ed4-bee5-31aa97788f06}, !- Handle
  {22defdf5-d01b-4fe0-9444-be9882bc97ac}, !- Source Object
  4,                                      !- Outlet Port
  {22c01b88-609f-4ff2-8493-66d3f31b02b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3fc25f6-ff0a-4fa4-8f92-321d51dba079}, !- Handle
  Coil Heating Electric 14,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ea6ba4ab-58ee-4893-865f-4be3c03bb926}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {587168fd-4e67-451a-9a48-c2e681d43ef0}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f76e046-a077-4892-bb8b-29843a0816f8}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69302ee6-b998-4b8b-bd4e-b5260cfbce1d}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {089d2a31-0485-4030-aed6-d3db7f30d0ab}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2b03d050-e942-4baf-8e8f-a3584efc2715}, !- Handle
  Coil Cooling DX Single Speed 14 17kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1106110f-6333-4f0e-9852-f33a12bdf1d7}, !- Handle
  Fan On Off 14,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c294337d-288d-4a57-9250-6b11aa08821c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d7c55b1-2226-4fe1-a075-1bbc1ba61e0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c294337d-288d-4a57-9250-6b11aa08821c}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d7c55b1-2226-4fe1-a075-1bbc1ba61e0a}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29779cc2-d41c-41cd-9e94-2afedfc49c60}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {aca6b14b-b264-4c4e-9d4d-ce05345bfb16}, !- Air Inlet Node Name
  {ae50d9d9-0fea-41b2-a782-50165e22595b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1106110f-6333-4f0e-9852-f33a12bdf1d7}, !- Supply Air Fan Name
  {c3fc25f6-ff0a-4fa4-8f92-321d51dba079}, !- Heating Coil Name
  {2b03d050-e942-4baf-8e8f-a3584efc2715}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5cde29cd-3505-4ff4-a334-29060f05257c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Inlet Air Node, !- Name
  {86fbf94f-59aa-48de-a0f3-d7944a0e1815}, !- Inlet Port
  {aca6b14b-b264-4c4e-9d4d-ce05345bfb16}; !- Outlet Port

OS:Connection,
  {86fbf94f-59aa-48de-a0f3-d7944a0e1815}, !- Handle
  {3fccbec4-dcb4-4fcd-a00b-99a416457d66}, !- Source Object
  2,                                      !- Outlet Port
  {5cde29cd-3505-4ff4-a334-29060f05257c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca6b14b-b264-4c4e-9d4d-ce05345bfb16}, !- Handle
  {5cde29cd-3505-4ff4-a334-29060f05257c}, !- Source Object
  3,                                      !- Outlet Port
  {29779cc2-d41c-41cd-9e94-2afedfc49c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf2a26af-e393-4174-aa8c-65e9835230cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC Outlet Air Node, !- Name
  {ae50d9d9-0fea-41b2-a782-50165e22595b}, !- Inlet Port
  {f8f9f2f4-43a6-4b3c-810c-294197a71d64}; !- Outlet Port

OS:Connection,
  {f8f9f2f4-43a6-4b3c-810c-294197a71d64}, !- Handle
  {cf2a26af-e393-4174-aa8c-65e9835230cf}, !- Source Object
  3,                                      !- Outlet Port
  {771ca076-7fa4-49d7-a465-d43845f43d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae50d9d9-0fea-41b2-a782-50165e22595b}, !- Handle
  {29779cc2-d41c-41cd-9e94-2afedfc49c60}, !- Source Object
  4,                                      !- Outlet Port
  {cf2a26af-e393-4174-aa8c-65e9835230cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {727465cc-8eb3-41e3-bb67-5f5e5a0eb020}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {703c7f7c-31a4-49f3-849e-13ab9d50c613}, !- Water Inlet Node Name
  {90c8b5bf-4b88-428a-8ec9-bce9fb7b5cfb}; !- Water Outlet Node Name

OS:Node,
  {e9f465df-c784-402d-a697-7bc882b6d3c2}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {892ca5fd-b48f-4e16-9d3c-cfcf163cd8f5}, !- Inlet Port
  {703c7f7c-31a4-49f3-849e-13ab9d50c613}; !- Outlet Port

OS:Connection,
  {892ca5fd-b48f-4e16-9d3c-cfcf163cd8f5}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  17,                                     !- Outlet Port
  {e9f465df-c784-402d-a697-7bc882b6d3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {586611d9-17e7-4f08-89c8-71aceb7007a1}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {90c8b5bf-4b88-428a-8ec9-bce9fb7b5cfb}, !- Inlet Port
  {3b6ebd9e-7665-4f4c-b93b-829260d46efb}; !- Outlet Port

OS:Connection,
  {703c7f7c-31a4-49f3-849e-13ab9d50c613}, !- Handle
  {e9f465df-c784-402d-a697-7bc882b6d3c2}, !- Source Object
  3,                                      !- Outlet Port
  {727465cc-8eb3-41e3-bb67-5f5e5a0eb020}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {90c8b5bf-4b88-428a-8ec9-bce9fb7b5cfb}, !- Handle
  {727465cc-8eb3-41e3-bb67-5f5e5a0eb020}, !- Source Object
  10,                                     !- Outlet Port
  {586611d9-17e7-4f08-89c8-71aceb7007a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6ebd9e-7665-4f4c-b93b-829260d46efb}, !- Handle
  {586611d9-17e7-4f08-89c8-71aceb7007a1}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70ea3126-1381-4ec4-8f42-f03319421f50}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {727465cc-8eb3-41e3-bb67-5f5e5a0eb020}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a8387339-4a40-4f2a-bde9-11b1a7c82ac0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {edce6c04-fb11-4193-ac0d-c363ae8915c1}, !- Air Inlet Node Name
  {84a30c20-970f-4c4e-be40-02e3ae48a627}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03ec92ff-0aa5-4f7f-baf0-3ec283bd3ea0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {84a30c20-970f-4c4e-be40-02e3ae48a627}, !- Inlet Port
  {3de8e3c1-43de-4759-afb8-5e2a6ed2dcaa}; !- Outlet Port

OS:Node,
  {e899e22c-6bd1-4e31-9af6-f92137414e24}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Return Air Node, !- Name
  {6f25ec89-4b74-47f9-88a2-d5a35d5dcc48}, !- Inlet Port
  {d52acc32-4af5-45bb-bf03-3d510aa7bbb9}; !- Outlet Port

OS:Connection,
  {3de8e3c1-43de-4759-afb8-5e2a6ed2dcaa}, !- Handle
  {03ec92ff-0aa5-4f7f-baf0-3ec283bd3ea0}, !- Source Object
  3,                                      !- Outlet Port
  {771ca076-7fa4-49d7-a465-d43845f43d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f25ec89-4b74-47f9-88a2-d5a35d5dcc48}, !- Handle
  {519a2e2f-f0e4-4e91-87ca-5a0dfaaf226f}, !- Source Object
  2,                                      !- Outlet Port
  {e899e22c-6bd1-4e31-9af6-f92137414e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52acc32-4af5-45bb-bf03-3d510aa7bbb9}, !- Handle
  {e899e22c-6bd1-4e31-9af6-f92137414e24}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {935df9bf-da90-4942-8b1e-30b9cd3b8de8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {a20fba85-275c-442e-9276-d32ef79708b9}, !- Inlet Port
  {edce6c04-fb11-4193-ac0d-c363ae8915c1}; !- Outlet Port

OS:Connection,
  {a20fba85-275c-442e-9276-d32ef79708b9}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  16,                                     !- Outlet Port
  {935df9bf-da90-4942-8b1e-30b9cd3b8de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edce6c04-fb11-4193-ac0d-c363ae8915c1}, !- Handle
  {935df9bf-da90-4942-8b1e-30b9cd3b8de8}, !- Source Object
  3,                                      !- Outlet Port
  {a8387339-4a40-4f2a-bde9-11b1a7c82ac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a30c20-970f-4c4e-be40-02e3ae48a627}, !- Handle
  {a8387339-4a40-4f2a-bde9-11b1a7c82ac0}, !- Source Object
  4,                                      !- Outlet Port
  {03ec92ff-0aa5-4f7f-baf0-3ec283bd3ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a46250da-ea84-4b8a-a315-02792865e1e8}, !- Handle
  Coil Heating Electric 15,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {816d1fbe-42f1-4705-9548-6ac084afa1f0}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {484feeca-0a7e-4ec3-83a9-1f149264c041}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9feeff38-e0ff-49a9-9d7a-5da445713232}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83dd9a4a-cea6-4470-a808-fdb9916fd572}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50d83a8c-d9b5-4537-93f1-45a34f26ae08}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6ea871ba-1cb9-4b77-ac81-cc317989ba48}, !- Handle
  Coil Cooling DX Single Speed 15 23kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {795f98d3-b7ba-43a6-9cd5-cb887d03becb}, !- Handle
  Fan On Off 15,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f33709a4-5175-489a-91a8-d557eb2960d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ac62a81-d8d7-4e22-ae53-231bf449f9fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f33709a4-5175-489a-91a8-d557eb2960d7}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ac62a81-d8d7-4e22-ae53-231bf449f9fb}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3952cd70-fdb2-402f-a948-553b48547930}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {06afbd46-23b4-4689-a5b6-c2069ffbc813}, !- Air Inlet Node Name
  {3c117edd-f1b8-4c19-8d26-6fbf8da3026e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {795f98d3-b7ba-43a6-9cd5-cb887d03becb}, !- Supply Air Fan Name
  {a46250da-ea84-4b8a-a315-02792865e1e8}, !- Heating Coil Name
  {6ea871ba-1cb9-4b77-ac81-cc317989ba48}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {df75caf7-8528-4438-bd66-e5381b6c254d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Inlet Air Node, !- Name
  {5a0511c9-6d99-4d64-85ac-b918f05004b2}, !- Inlet Port
  {06afbd46-23b4-4689-a5b6-c2069ffbc813}; !- Outlet Port

OS:Connection,
  {5a0511c9-6d99-4d64-85ac-b918f05004b2}, !- Handle
  {37aeee59-4069-4111-8fa6-4e62c558b0c8}, !- Source Object
  2,                                      !- Outlet Port
  {df75caf7-8528-4438-bd66-e5381b6c254d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06afbd46-23b4-4689-a5b6-c2069ffbc813}, !- Handle
  {df75caf7-8528-4438-bd66-e5381b6c254d}, !- Source Object
  3,                                      !- Outlet Port
  {3952cd70-fdb2-402f-a948-553b48547930}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40e482e3-a487-4797-bfef-6970bfd3a922}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC Outlet Air Node, !- Name
  {3c117edd-f1b8-4c19-8d26-6fbf8da3026e}, !- Inlet Port
  {2f90fb4f-986d-4b76-a98e-60b688cd9be4}; !- Outlet Port

OS:Connection,
  {2f90fb4f-986d-4b76-a98e-60b688cd9be4}, !- Handle
  {40e482e3-a487-4797-bfef-6970bfd3a922}, !- Source Object
  3,                                      !- Outlet Port
  {ae6391f3-dc38-4518-9b3e-696801467c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c117edd-f1b8-4c19-8d26-6fbf8da3026e}, !- Handle
  {3952cd70-fdb2-402f-a948-553b48547930}, !- Source Object
  4,                                      !- Outlet Port
  {40e482e3-a487-4797-bfef-6970bfd3a922}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9dd94e8a-8e35-4383-a011-743a8e30c557}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e9def000-0388-40c3-88ce-8b43fb74c3f1}, !- Water Inlet Node Name
  {0028864a-115b-4c27-b764-40cb08fa1455}; !- Water Outlet Node Name

OS:Node,
  {fe07e356-2e7e-4baa-b360-c39fc37a4775}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {b61261d8-e75b-45f8-96b0-a8985f096151}, !- Inlet Port
  {e9def000-0388-40c3-88ce-8b43fb74c3f1}; !- Outlet Port

OS:Connection,
  {b61261d8-e75b-45f8-96b0-a8985f096151}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  18,                                     !- Outlet Port
  {fe07e356-2e7e-4baa-b360-c39fc37a4775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecaf88a1-b84c-4fd4-8455-a386c1060407}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {0028864a-115b-4c27-b764-40cb08fa1455}, !- Inlet Port
  {e64cf27e-9547-4cd1-9b2c-aa5a735f1d0d}; !- Outlet Port

OS:Connection,
  {e9def000-0388-40c3-88ce-8b43fb74c3f1}, !- Handle
  {fe07e356-2e7e-4baa-b360-c39fc37a4775}, !- Source Object
  3,                                      !- Outlet Port
  {9dd94e8a-8e35-4383-a011-743a8e30c557}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0028864a-115b-4c27-b764-40cb08fa1455}, !- Handle
  {9dd94e8a-8e35-4383-a011-743a8e30c557}, !- Source Object
  10,                                     !- Outlet Port
  {ecaf88a1-b84c-4fd4-8455-a386c1060407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64cf27e-9547-4cd1-9b2c-aa5a735f1d0d}, !- Handle
  {ecaf88a1-b84c-4fd4-8455-a386c1060407}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba49488b-41ff-441e-bad1-487723ac6f7f}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9dd94e8a-8e35-4383-a011-743a8e30c557}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1db0341e-431c-438e-a53c-ed9604dbffc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {a33d18b4-0c25-4ce8-b2c5-14fb9fe04755}, !- Air Inlet Node Name
  {9ff1fddd-fe0e-4bdf-935f-50c07b7a9387}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a606be4e-5265-4db5-b3e7-ab205941caea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {9ff1fddd-fe0e-4bdf-935f-50c07b7a9387}, !- Inlet Port
  {2c11737f-0a0f-43d5-aa33-ae4793d803bf}; !- Outlet Port

OS:Node,
  {5bf66ad7-9beb-4804-b6c9-e7f38813a376}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Return Air Node, !- Name
  {c754ee0b-27d4-4b6f-a12c-43a28a65f4b4}, !- Inlet Port
  {715d0751-2755-4b0d-8c81-40f3e1486c1b}; !- Outlet Port

OS:Connection,
  {2c11737f-0a0f-43d5-aa33-ae4793d803bf}, !- Handle
  {a606be4e-5265-4db5-b3e7-ab205941caea}, !- Source Object
  3,                                      !- Outlet Port
  {ae6391f3-dc38-4518-9b3e-696801467c16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c754ee0b-27d4-4b6f-a12c-43a28a65f4b4}, !- Handle
  {f41b8ba8-936b-482d-b8f9-a7b2b5486d66}, !- Source Object
  2,                                      !- Outlet Port
  {5bf66ad7-9beb-4804-b6c9-e7f38813a376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {715d0751-2755-4b0d-8c81-40f3e1486c1b}, !- Handle
  {5bf66ad7-9beb-4804-b6c9-e7f38813a376}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {30d9a938-1907-4cbd-b57d-f6e9750a720e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {0417e5b7-0e86-49a0-97f3-a476a445f9d7}, !- Inlet Port
  {a33d18b4-0c25-4ce8-b2c5-14fb9fe04755}; !- Outlet Port

OS:Connection,
  {0417e5b7-0e86-49a0-97f3-a476a445f9d7}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  17,                                     !- Outlet Port
  {30d9a938-1907-4cbd-b57d-f6e9750a720e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33d18b4-0c25-4ce8-b2c5-14fb9fe04755}, !- Handle
  {30d9a938-1907-4cbd-b57d-f6e9750a720e}, !- Source Object
  3,                                      !- Outlet Port
  {1db0341e-431c-438e-a53c-ed9604dbffc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ff1fddd-fe0e-4bdf-935f-50c07b7a9387}, !- Handle
  {1db0341e-431c-438e-a53c-ed9604dbffc5}, !- Source Object
  4,                                      !- Outlet Port
  {a606be4e-5265-4db5-b3e7-ab205941caea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3397416-b1ba-4de8-ba02-d0fd31d3b2e8}, !- Handle
  Coil Heating Electric 16,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {489be10e-d354-443b-a22e-1c283fba57ac}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4cda766-fe83-41e2-9103-3b5b47e3eceb}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9370bea-07c8-4bcc-991a-18426e6ed062}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2d5b641-29b3-41c8-a793-fd749ba963c2}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f37821b-624c-4050-b0a4-9585ba938679}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6df8e24a-5e22-4cf6-b276-5aa6a4d04738}, !- Handle
  Coil Cooling DX Single Speed 16 18kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a9cce5ae-0cb9-49f0-ba8f-72654f92110a}, !- Handle
  Fan On Off 16,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8519a8c1-8700-4e87-ac0e-2d701c5dc8d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bdd65c30-cd13-4885-abde-3737c3a32201}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8519a8c1-8700-4e87-ac0e-2d701c5dc8d6}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bdd65c30-cd13-4885-abde-3737c3a32201}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {55835991-cb3d-4d9d-bbb7-fc5c729fb21d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {2a18f74f-3e9f-490b-9e8d-b396eca0f1a0}, !- Air Inlet Node Name
  {24d8ce73-5449-4b54-96ac-1380b9a46829}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9cce5ae-0cb9-49f0-ba8f-72654f92110a}, !- Supply Air Fan Name
  {e3397416-b1ba-4de8-ba02-d0fd31d3b2e8}, !- Heating Coil Name
  {6df8e24a-5e22-4cf6-b276-5aa6a4d04738}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {adcd30aa-bf6e-4e6b-8161-10bfeb0f5c96}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Inlet Air Node, !- Name
  {dbc07e07-0ee4-4493-a368-a333b6ad827b}, !- Inlet Port
  {2a18f74f-3e9f-490b-9e8d-b396eca0f1a0}; !- Outlet Port

OS:Connection,
  {dbc07e07-0ee4-4493-a368-a333b6ad827b}, !- Handle
  {40e976a3-0fb4-44aa-a3f0-c3a9696063d3}, !- Source Object
  2,                                      !- Outlet Port
  {adcd30aa-bf6e-4e6b-8161-10bfeb0f5c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a18f74f-3e9f-490b-9e8d-b396eca0f1a0}, !- Handle
  {adcd30aa-bf6e-4e6b-8161-10bfeb0f5c96}, !- Source Object
  3,                                      !- Outlet Port
  {55835991-cb3d-4d9d-bbb7-fc5c729fb21d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53080dd7-f43a-4036-be09-0b7f53efa8b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC Outlet Air Node, !- Name
  {24d8ce73-5449-4b54-96ac-1380b9a46829}, !- Inlet Port
  {a9700ab3-c43a-4e95-a1cb-64e851bfbd31}; !- Outlet Port

OS:Connection,
  {a9700ab3-c43a-4e95-a1cb-64e851bfbd31}, !- Handle
  {53080dd7-f43a-4036-be09-0b7f53efa8b6}, !- Source Object
  3,                                      !- Outlet Port
  {a09af28f-eb3e-4d9b-856d-2179673da9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d8ce73-5449-4b54-96ac-1380b9a46829}, !- Handle
  {55835991-cb3d-4d9d-bbb7-fc5c729fb21d}, !- Source Object
  4,                                      !- Outlet Port
  {53080dd7-f43a-4036-be09-0b7f53efa8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {941d49f8-e298-43d4-846d-946da1700a07}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5242dd83-a776-49c1-8b7f-70596f625925}, !- Water Inlet Node Name
  {ca3f7540-e3ba-4a89-93ff-2743a8428180}; !- Water Outlet Node Name

OS:Node,
  {27f0ed3f-54b9-45da-b976-06e5895d7fd7}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {a87cec28-9888-4433-8f04-d4a4a7b9bfaf}, !- Inlet Port
  {5242dd83-a776-49c1-8b7f-70596f625925}; !- Outlet Port

OS:Connection,
  {a87cec28-9888-4433-8f04-d4a4a7b9bfaf}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  19,                                     !- Outlet Port
  {27f0ed3f-54b9-45da-b976-06e5895d7fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77c9cd40-4652-43a2-8bee-7bf9b65f37a1}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {ca3f7540-e3ba-4a89-93ff-2743a8428180}, !- Inlet Port
  {0795805e-f728-4693-8fd8-fbb4308b5ad5}; !- Outlet Port

OS:Connection,
  {5242dd83-a776-49c1-8b7f-70596f625925}, !- Handle
  {27f0ed3f-54b9-45da-b976-06e5895d7fd7}, !- Source Object
  3,                                      !- Outlet Port
  {941d49f8-e298-43d4-846d-946da1700a07}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ca3f7540-e3ba-4a89-93ff-2743a8428180}, !- Handle
  {941d49f8-e298-43d4-846d-946da1700a07}, !- Source Object
  10,                                     !- Outlet Port
  {77c9cd40-4652-43a2-8bee-7bf9b65f37a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0795805e-f728-4693-8fd8-fbb4308b5ad5}, !- Handle
  {77c9cd40-4652-43a2-8bee-7bf9b65f37a1}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {609432b6-8358-496d-bf20-68d36c438a86}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {941d49f8-e298-43d4-846d-946da1700a07}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adae3cec-e402-42cd-a41d-c2b7f66972bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {2bc388fd-d487-417c-b45c-530e7bd32ea9}, !- Air Inlet Node Name
  {93778043-5bd0-4cd5-81d0-9dbc72dddc49}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f957da20-af11-4a05-a31b-29ffd8418ce5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {93778043-5bd0-4cd5-81d0-9dbc72dddc49}, !- Inlet Port
  {b94393cb-5a63-4bce-8b7a-4443a8fe6812}; !- Outlet Port

OS:Node,
  {b8213ca6-eb1f-4511-a626-588e4c3c2fa7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Return Air Node, !- Name
  {ca56e50c-252f-4979-9100-7a95f098e15d}, !- Inlet Port
  {5d40c946-b444-44cd-b383-4d996dc094bf}; !- Outlet Port

OS:Connection,
  {b94393cb-5a63-4bce-8b7a-4443a8fe6812}, !- Handle
  {f957da20-af11-4a05-a31b-29ffd8418ce5}, !- Source Object
  3,                                      !- Outlet Port
  {a09af28f-eb3e-4d9b-856d-2179673da9c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca56e50c-252f-4979-9100-7a95f098e15d}, !- Handle
  {b1f42eeb-084d-48c8-bcc5-ecfca891ffe5}, !- Source Object
  2,                                      !- Outlet Port
  {b8213ca6-eb1f-4511-a626-588e4c3c2fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d40c946-b444-44cd-b383-4d996dc094bf}, !- Handle
  {b8213ca6-eb1f-4511-a626-588e4c3c2fa7}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {ef716b4e-882d-46c3-9772-2790db88f327}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {ec80b574-8909-45a5-8fdd-c25b936563f9}, !- Inlet Port
  {2bc388fd-d487-417c-b45c-530e7bd32ea9}; !- Outlet Port

OS:Connection,
  {ec80b574-8909-45a5-8fdd-c25b936563f9}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  18,                                     !- Outlet Port
  {ef716b4e-882d-46c3-9772-2790db88f327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc388fd-d487-417c-b45c-530e7bd32ea9}, !- Handle
  {ef716b4e-882d-46c3-9772-2790db88f327}, !- Source Object
  3,                                      !- Outlet Port
  {adae3cec-e402-42cd-a41d-c2b7f66972bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93778043-5bd0-4cd5-81d0-9dbc72dddc49}, !- Handle
  {adae3cec-e402-42cd-a41d-c2b7f66972bf}, !- Source Object
  4,                                      !- Outlet Port
  {f957da20-af11-4a05-a31b-29ffd8418ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9ce55bcf-73f3-41d8-8058-2ee8603b7534}, !- Handle
  Coil Heating Electric 17,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cdaf33e6-e3bd-4c1c-9e92-0ff30c53e09d}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba736f31-2154-41ba-8711-41de0b0387b8}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41c8250f-7332-4065-93c1-8f9d9c1e79ec}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c99d99c-6151-4d2d-886d-8fb40cf7b328}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a14c952c-93ab-4291-a0e0-48b67f93b028}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {29eb5fe5-2eb4-42d6-9474-c9b28da9bf80}, !- Handle
  Coil Cooling DX Single Speed 17 19kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {421749ff-4960-4faf-9817-cf677b2d5bc6}, !- Handle
  Fan On Off 17,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29397239-f6ee-4bfb-8eb7-5cd000089ae0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4b7aed3-5598-436f-af1f-35609631d245}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29397239-f6ee-4bfb-8eb7-5cd000089ae0}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4b7aed3-5598-436f-af1f-35609631d245}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ccecbcde-217f-437d-969c-b93f0ebf26f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {916f3eb1-8cb2-4c75-9c6c-27f8d42aa4e8}, !- Air Inlet Node Name
  {691735e2-0001-49b8-8687-efcd0b29b871}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {421749ff-4960-4faf-9817-cf677b2d5bc6}, !- Supply Air Fan Name
  {9ce55bcf-73f3-41d8-8058-2ee8603b7534}, !- Heating Coil Name
  {29eb5fe5-2eb4-42d6-9474-c9b28da9bf80}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {67e42bee-b697-4e1d-9794-d913d5b48720}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Inlet Air Node, !- Name
  {695e4e8a-889e-4446-bc7b-5f8fe2ef82ad}, !- Inlet Port
  {916f3eb1-8cb2-4c75-9c6c-27f8d42aa4e8}; !- Outlet Port

OS:Connection,
  {695e4e8a-889e-4446-bc7b-5f8fe2ef82ad}, !- Handle
  {fdf39159-d543-4d07-b3d8-887ba82ca1cd}, !- Source Object
  2,                                      !- Outlet Port
  {67e42bee-b697-4e1d-9794-d913d5b48720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916f3eb1-8cb2-4c75-9c6c-27f8d42aa4e8}, !- Handle
  {67e42bee-b697-4e1d-9794-d913d5b48720}, !- Source Object
  3,                                      !- Outlet Port
  {ccecbcde-217f-437d-969c-b93f0ebf26f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4282238e-f413-4a65-8283-05ea0fc6843a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC Outlet Air Node, !- Name
  {691735e2-0001-49b8-8687-efcd0b29b871}, !- Inlet Port
  {471b4b24-98e2-4cc3-8b3f-3b66c21f6a9a}; !- Outlet Port

OS:Connection,
  {471b4b24-98e2-4cc3-8b3f-3b66c21f6a9a}, !- Handle
  {4282238e-f413-4a65-8283-05ea0fc6843a}, !- Source Object
  3,                                      !- Outlet Port
  {8afb1674-43e4-4e92-a9ca-f062d3bddb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691735e2-0001-49b8-8687-efcd0b29b871}, !- Handle
  {ccecbcde-217f-437d-969c-b93f0ebf26f6}, !- Source Object
  4,                                      !- Outlet Port
  {4282238e-f413-4a65-8283-05ea0fc6843a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d66f9672-7233-4011-9ad7-cacefe6a723b}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {21ab1435-9c28-4174-8491-c7d408505b59}, !- Water Inlet Node Name
  {252b1e56-38fa-4f72-bd9a-db92def19307}; !- Water Outlet Node Name

OS:Node,
  {30032338-94f2-4805-884e-222bf38c3e20}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {56f24795-f0d9-4d6f-a609-21523101331b}, !- Inlet Port
  {21ab1435-9c28-4174-8491-c7d408505b59}; !- Outlet Port

OS:Connection,
  {56f24795-f0d9-4d6f-a609-21523101331b}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  20,                                     !- Outlet Port
  {30032338-94f2-4805-884e-222bf38c3e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {885df0b1-7b53-4f47-8f55-9ae2ba4f24cb}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {252b1e56-38fa-4f72-bd9a-db92def19307}, !- Inlet Port
  {df1f6476-bff3-43ce-91c2-05c26f1abcd8}; !- Outlet Port

OS:Connection,
  {21ab1435-9c28-4174-8491-c7d408505b59}, !- Handle
  {30032338-94f2-4805-884e-222bf38c3e20}, !- Source Object
  3,                                      !- Outlet Port
  {d66f9672-7233-4011-9ad7-cacefe6a723b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {252b1e56-38fa-4f72-bd9a-db92def19307}, !- Handle
  {d66f9672-7233-4011-9ad7-cacefe6a723b}, !- Source Object
  10,                                     !- Outlet Port
  {885df0b1-7b53-4f47-8f55-9ae2ba4f24cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1f6476-bff3-43ce-91c2-05c26f1abcd8}, !- Handle
  {885df0b1-7b53-4f47-8f55-9ae2ba4f24cb}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85dabcdc-8446-4e98-bdc6-a214861d8737}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d66f9672-7233-4011-9ad7-cacefe6a723b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d9a0507b-3afe-4fd2-9939-05d27e2a997d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {53f6b35e-ef64-4737-b16e-961987ced22c}, !- Air Inlet Node Name
  {d6822277-c630-4269-a76e-4cc7d6cf5df8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9110f79d-13b5-4777-89fd-a11b0c2732c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {d6822277-c630-4269-a76e-4cc7d6cf5df8}, !- Inlet Port
  {dd93ce5e-2d6d-47da-8fb7-390c51a8c83d}; !- Outlet Port

OS:Node,
  {027562af-8fed-4a6b-80ad-9d973fc23dfc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Return Air Node, !- Name
  {fb9f7cc8-09e4-47c2-8182-aa2cf93a4fc7}, !- Inlet Port
  {881abb0c-8b9f-40ca-8801-b3c633ca7053}; !- Outlet Port

OS:Connection,
  {dd93ce5e-2d6d-47da-8fb7-390c51a8c83d}, !- Handle
  {9110f79d-13b5-4777-89fd-a11b0c2732c4}, !- Source Object
  3,                                      !- Outlet Port
  {8afb1674-43e4-4e92-a9ca-f062d3bddb8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb9f7cc8-09e4-47c2-8182-aa2cf93a4fc7}, !- Handle
  {cd9043ef-96bc-45d1-b8e2-be7ab75fd1b8}, !- Source Object
  2,                                      !- Outlet Port
  {027562af-8fed-4a6b-80ad-9d973fc23dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881abb0c-8b9f-40ca-8801-b3c633ca7053}, !- Handle
  {027562af-8fed-4a6b-80ad-9d973fc23dfc}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {bfa9573d-d40c-455b-a690-58b16dec2435}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {f5574694-7e3c-4620-84aa-12d7cb2c52c8}, !- Inlet Port
  {53f6b35e-ef64-4737-b16e-961987ced22c}; !- Outlet Port

OS:Connection,
  {f5574694-7e3c-4620-84aa-12d7cb2c52c8}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  19,                                     !- Outlet Port
  {bfa9573d-d40c-455b-a690-58b16dec2435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f6b35e-ef64-4737-b16e-961987ced22c}, !- Handle
  {bfa9573d-d40c-455b-a690-58b16dec2435}, !- Source Object
  3,                                      !- Outlet Port
  {d9a0507b-3afe-4fd2-9939-05d27e2a997d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6822277-c630-4269-a76e-4cc7d6cf5df8}, !- Handle
  {d9a0507b-3afe-4fd2-9939-05d27e2a997d}, !- Source Object
  4,                                      !- Outlet Port
  {9110f79d-13b5-4777-89fd-a11b0c2732c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3eb0f2a6-1cfb-4fcd-822f-10dd6b06ff77}, !- Handle
  Coil Heating Electric 18,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6a9aebbd-3f54-4076-85c1-27bbdc2a2c6b}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {510429d2-49bd-45fe-bdcb-eba635c97596}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9dfc8e1-c0ab-4671-92d5-67617a8d36d4}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21a4f9bd-29b8-40bb-ac9b-ba6c12d6bdd0}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {319842bc-5658-41c2-b5a3-545327f7ac1b}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {50c866bb-4a7b-46b0-8b23-806bc7d9812e}, !- Handle
  Coil Cooling DX Single Speed 18 32kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {24a8dc1a-9cbf-4fa9-916c-076a77623d1d}, !- Handle
  Fan On Off 18,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab057c8e-74fe-4979-8446-cb1a17adb213}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4fb4fc93-b688-48aa-9807-8ce0746a85c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab057c8e-74fe-4979-8446-cb1a17adb213}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4fb4fc93-b688-48aa-9807-8ce0746a85c7}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d0bafb72-58bb-4a44-aab4-bdb51dad9d22}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {a3263ca3-eaee-4566-911a-92ef3730281b}, !- Air Inlet Node Name
  {23a818d1-389c-4eab-98c1-f320131d40e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24a8dc1a-9cbf-4fa9-916c-076a77623d1d}, !- Supply Air Fan Name
  {3eb0f2a6-1cfb-4fcd-822f-10dd6b06ff77}, !- Heating Coil Name
  {50c866bb-4a7b-46b0-8b23-806bc7d9812e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f2112b5-921b-4981-91e3-2a79bdddb524}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Inlet Air Node, !- Name
  {0a2b2bd3-9987-44bc-b3d5-796849f3c050}, !- Inlet Port
  {a3263ca3-eaee-4566-911a-92ef3730281b}; !- Outlet Port

OS:Connection,
  {0a2b2bd3-9987-44bc-b3d5-796849f3c050}, !- Handle
  {9df824cd-93e8-481d-80e7-f23f1adfb554}, !- Source Object
  2,                                      !- Outlet Port
  {3f2112b5-921b-4981-91e3-2a79bdddb524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3263ca3-eaee-4566-911a-92ef3730281b}, !- Handle
  {3f2112b5-921b-4981-91e3-2a79bdddb524}, !- Source Object
  3,                                      !- Outlet Port
  {d0bafb72-58bb-4a44-aab4-bdb51dad9d22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e942e853-9af9-415a-a452-416f03ce4026}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC Outlet Air Node, !- Name
  {23a818d1-389c-4eab-98c1-f320131d40e1}, !- Inlet Port
  {d5b8ab77-5f65-44e8-84c7-d597c3a56de7}; !- Outlet Port

OS:Connection,
  {d5b8ab77-5f65-44e8-84c7-d597c3a56de7}, !- Handle
  {e942e853-9af9-415a-a452-416f03ce4026}, !- Source Object
  3,                                      !- Outlet Port
  {1edb128e-4fb7-415f-9ae7-a791a43c849e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a818d1-389c-4eab-98c1-f320131d40e1}, !- Handle
  {d0bafb72-58bb-4a44-aab4-bdb51dad9d22}, !- Source Object
  4,                                      !- Outlet Port
  {e942e853-9af9-415a-a452-416f03ce4026}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06faca5a-24b6-45b3-9e02-bd5f409fff35}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd834a8c-18d2-4f1a-b421-058b5148de39}, !- Water Inlet Node Name
  {0ea1349b-42b0-4fae-9614-b87996720227}; !- Water Outlet Node Name

OS:Node,
  {ecefc5c3-7bce-4a40-bb3a-361eb9a4212c}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {65c6bd26-4e73-4637-b8dd-0dc39aacd6a5}, !- Inlet Port
  {cd834a8c-18d2-4f1a-b421-058b5148de39}; !- Outlet Port

OS:Connection,
  {65c6bd26-4e73-4637-b8dd-0dc39aacd6a5}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  21,                                     !- Outlet Port
  {ecefc5c3-7bce-4a40-bb3a-361eb9a4212c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3fb257f-93d8-42f0-967e-8d19b48ecba0}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {0ea1349b-42b0-4fae-9614-b87996720227}, !- Inlet Port
  {041f0d8d-982c-4e03-92ca-4caec24b22f8}; !- Outlet Port

OS:Connection,
  {cd834a8c-18d2-4f1a-b421-058b5148de39}, !- Handle
  {ecefc5c3-7bce-4a40-bb3a-361eb9a4212c}, !- Source Object
  3,                                      !- Outlet Port
  {06faca5a-24b6-45b3-9e02-bd5f409fff35}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ea1349b-42b0-4fae-9614-b87996720227}, !- Handle
  {06faca5a-24b6-45b3-9e02-bd5f409fff35}, !- Source Object
  10,                                     !- Outlet Port
  {e3fb257f-93d8-42f0-967e-8d19b48ecba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041f0d8d-982c-4e03-92ca-4caec24b22f8}, !- Handle
  {e3fb257f-93d8-42f0-967e-8d19b48ecba0}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da6102a4-8c26-44af-9ad6-d0a306cca410}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {06faca5a-24b6-45b3-9e02-bd5f409fff35}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5924d24-c511-4075-b158-9ecc40b22ad1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {36f07185-f603-49d6-9491-b3bcf94d6c23}, !- Air Inlet Node Name
  {41ef9a25-708f-41cf-8007-4c0cc2c49631}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {611879c7-cffd-4f22-b8f0-d76bb23b5c6a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {41ef9a25-708f-41cf-8007-4c0cc2c49631}, !- Inlet Port
  {3e662efa-2915-465b-b516-075d65f4abb2}; !- Outlet Port

OS:Node,
  {bed24bd0-6ba9-4ef0-bed6-115a009e77a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Return Air Node, !- Name
  {2090c668-2f1e-4ade-9f8a-b84443e6a3be}, !- Inlet Port
  {619ce28f-145c-4342-aace-3232f5edcd7e}; !- Outlet Port

OS:Connection,
  {3e662efa-2915-465b-b516-075d65f4abb2}, !- Handle
  {611879c7-cffd-4f22-b8f0-d76bb23b5c6a}, !- Source Object
  3,                                      !- Outlet Port
  {1edb128e-4fb7-415f-9ae7-a791a43c849e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2090c668-2f1e-4ade-9f8a-b84443e6a3be}, !- Handle
  {ded84a1a-2425-448d-a266-6567e17e7091}, !- Source Object
  2,                                      !- Outlet Port
  {bed24bd0-6ba9-4ef0-bed6-115a009e77a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {619ce28f-145c-4342-aace-3232f5edcd7e}, !- Handle
  {bed24bd0-6ba9-4ef0-bed6-115a009e77a5}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {266e723b-460d-4aa3-8129-35f56b61a75b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {2af91f69-3a62-435e-baae-d49fed78fc52}, !- Inlet Port
  {36f07185-f603-49d6-9491-b3bcf94d6c23}; !- Outlet Port

OS:Connection,
  {2af91f69-3a62-435e-baae-d49fed78fc52}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  20,                                     !- Outlet Port
  {266e723b-460d-4aa3-8129-35f56b61a75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f07185-f603-49d6-9491-b3bcf94d6c23}, !- Handle
  {266e723b-460d-4aa3-8129-35f56b61a75b}, !- Source Object
  3,                                      !- Outlet Port
  {e5924d24-c511-4075-b158-9ecc40b22ad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41ef9a25-708f-41cf-8007-4c0cc2c49631}, !- Handle
  {e5924d24-c511-4075-b158-9ecc40b22ad1}, !- Source Object
  4,                                      !- Outlet Port
  {611879c7-cffd-4f22-b8f0-d76bb23b5c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {60d11c76-7a8a-4162-9ef9-19e02536735e}, !- Handle
  Coil Heating Electric 19,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {562f378e-7da8-4338-9d47-71b0bc805080}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d936586-ec37-44c7-a7dd-40b7c03ef21d}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eff265b6-2793-4ae8-89d1-77b9dec21add}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b54897e6-847d-465b-af00-76d6e68da1cd}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {574eb6e2-b110-4822-837d-f7536bb51ba1}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {40c6e25c-2348-4efd-a5fb-6d811217d5ee}, !- Handle
  Coil Cooling DX Single Speed 19 19kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {57f89d2a-734a-4cb1-b810-9584a80109eb}, !- Handle
  Fan On Off 19,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {301dbeff-ea23-413a-bede-011573303453}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab27e6d0-6fb0-4da7-8140-3a770c3cd1b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {301dbeff-ea23-413a-bede-011573303453}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab27e6d0-6fb0-4da7-8140-3a770c3cd1b6}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b442072-c9a4-4190-8fe5-1693431efc68}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {751b08d2-85f8-4381-a228-42301ee1f8c1}, !- Air Inlet Node Name
  {044a88fa-244f-468f-b073-36c73bbacb13}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57f89d2a-734a-4cb1-b810-9584a80109eb}, !- Supply Air Fan Name
  {60d11c76-7a8a-4162-9ef9-19e02536735e}, !- Heating Coil Name
  {40c6e25c-2348-4efd-a5fb-6d811217d5ee}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {93d840bf-f331-458e-b04a-9d424e58432a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Inlet Air Node, !- Name
  {0044d94c-4db6-4975-8c8e-e40b049ec116}, !- Inlet Port
  {751b08d2-85f8-4381-a228-42301ee1f8c1}; !- Outlet Port

OS:Connection,
  {0044d94c-4db6-4975-8c8e-e40b049ec116}, !- Handle
  {03eddc99-2a90-4e46-a47f-091ea7e1d2f0}, !- Source Object
  2,                                      !- Outlet Port
  {93d840bf-f331-458e-b04a-9d424e58432a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751b08d2-85f8-4381-a228-42301ee1f8c1}, !- Handle
  {93d840bf-f331-458e-b04a-9d424e58432a}, !- Source Object
  3,                                      !- Outlet Port
  {0b442072-c9a4-4190-8fe5-1693431efc68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {111914e9-c69c-47c8-8f97-4b336e962da5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC Outlet Air Node, !- Name
  {044a88fa-244f-468f-b073-36c73bbacb13}, !- Inlet Port
  {c6301855-2c91-4153-84ce-055804f36f47}; !- Outlet Port

OS:Connection,
  {c6301855-2c91-4153-84ce-055804f36f47}, !- Handle
  {111914e9-c69c-47c8-8f97-4b336e962da5}, !- Source Object
  3,                                      !- Outlet Port
  {a0d0e6bc-c68c-4d91-a9b8-bce02fe1a48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044a88fa-244f-468f-b073-36c73bbacb13}, !- Handle
  {0b442072-c9a4-4190-8fe5-1693431efc68}, !- Source Object
  4,                                      !- Outlet Port
  {111914e9-c69c-47c8-8f97-4b336e962da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2ec1c771-fb6c-4dfe-b643-90d49448e1f7}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e824bdda-7c03-4be3-aa70-5bb001256810}, !- Water Inlet Node Name
  {a5c8b3c1-e626-4047-90da-e9a16afc0627}; !- Water Outlet Node Name

OS:Node,
  {af1ad937-2310-41ea-b927-ac2f7402e115}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {f5c69e27-cd9b-4cff-b477-c7bc27fcd371}, !- Inlet Port
  {e824bdda-7c03-4be3-aa70-5bb001256810}; !- Outlet Port

OS:Connection,
  {f5c69e27-cd9b-4cff-b477-c7bc27fcd371}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  22,                                     !- Outlet Port
  {af1ad937-2310-41ea-b927-ac2f7402e115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9de4c03c-d09d-4e8d-b8d9-ed407a785df3}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {a5c8b3c1-e626-4047-90da-e9a16afc0627}, !- Inlet Port
  {c79862e8-564a-4e6e-9677-899014a22580}; !- Outlet Port

OS:Connection,
  {e824bdda-7c03-4be3-aa70-5bb001256810}, !- Handle
  {af1ad937-2310-41ea-b927-ac2f7402e115}, !- Source Object
  3,                                      !- Outlet Port
  {2ec1c771-fb6c-4dfe-b643-90d49448e1f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a5c8b3c1-e626-4047-90da-e9a16afc0627}, !- Handle
  {2ec1c771-fb6c-4dfe-b643-90d49448e1f7}, !- Source Object
  10,                                     !- Outlet Port
  {9de4c03c-d09d-4e8d-b8d9-ed407a785df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79862e8-564a-4e6e-9677-899014a22580}, !- Handle
  {9de4c03c-d09d-4e8d-b8d9-ed407a785df3}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {374d7268-c65c-4d67-8aa5-b7b0d82a2b13}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {2ec1c771-fb6c-4dfe-b643-90d49448e1f7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c71637d1-405f-43f6-bc26-3a5c7635c3c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d9b51d0a-0667-4a19-a9ef-d74a551bc670}, !- Air Inlet Node Name
  {4800afd5-4309-4905-abc1-338ff83af318}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6659944-7701-4aac-b632-e649cb50bd28}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {4800afd5-4309-4905-abc1-338ff83af318}, !- Inlet Port
  {fbf1f177-3615-4ebf-8fe9-0a7b384c2fb8}; !- Outlet Port

OS:Node,
  {af124444-8180-43cc-af09-5224676572e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Return Air Node, !- Name
  {0a811832-d21a-46d7-aa96-e11072901329}, !- Inlet Port
  {4c0c0b58-3fd0-40c4-9803-652888284bec}; !- Outlet Port

OS:Connection,
  {fbf1f177-3615-4ebf-8fe9-0a7b384c2fb8}, !- Handle
  {a6659944-7701-4aac-b632-e649cb50bd28}, !- Source Object
  3,                                      !- Outlet Port
  {a0d0e6bc-c68c-4d91-a9b8-bce02fe1a48c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a811832-d21a-46d7-aa96-e11072901329}, !- Handle
  {fea39b9c-2ee4-4df6-94d1-2196b56d1b91}, !- Source Object
  2,                                      !- Outlet Port
  {af124444-8180-43cc-af09-5224676572e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0c0b58-3fd0-40c4-9803-652888284bec}, !- Handle
  {af124444-8180-43cc-af09-5224676572e6}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {cfa3c4b8-255a-47f7-97dc-a541cf650e12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {428abede-5e9b-4dd8-b90b-515b85e595af}, !- Inlet Port
  {d9b51d0a-0667-4a19-a9ef-d74a551bc670}; !- Outlet Port

OS:Connection,
  {428abede-5e9b-4dd8-b90b-515b85e595af}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  21,                                     !- Outlet Port
  {cfa3c4b8-255a-47f7-97dc-a541cf650e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b51d0a-0667-4a19-a9ef-d74a551bc670}, !- Handle
  {cfa3c4b8-255a-47f7-97dc-a541cf650e12}, !- Source Object
  3,                                      !- Outlet Port
  {c71637d1-405f-43f6-bc26-3a5c7635c3c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4800afd5-4309-4905-abc1-338ff83af318}, !- Handle
  {c71637d1-405f-43f6-bc26-3a5c7635c3c2}, !- Source Object
  4,                                      !- Outlet Port
  {a6659944-7701-4aac-b632-e649cb50bd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7dedc61e-d07f-48bb-a3d0-912e10eec2ad}, !- Handle
  Coil Heating Electric 20,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {792244bb-7d93-494a-bb5d-9459425c05f6}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8005db94-3e56-4ca6-8de1-88cad9838e0c}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8378aab0-95f9-4ab9-a20a-bdbcdeee510e}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9e89a49-25a6-43a7-9864-ecfb9df047d6}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6fac4fa6-9e00-405b-8f82-93eda98abb31}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f4a59762-1721-4409-a4a5-98091c4b562d}, !- Handle
  Coil Cooling DX Single Speed 20 8kBtu/hr 10.8EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72115914685469,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3ddfbe15-daba-45c7-8b9a-b70d40448ab6}, !- Handle
  Fan On Off 20,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2a4aa0b-5c8e-4a29-8084-8d87330e1695}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a19eef0-21a9-42c0-b193-087bdd73cdb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2a4aa0b-5c8e-4a29-8084-8d87330e1695}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a19eef0-21a9-42c0-b193-087bdd73cdb4}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36951aba-f653-4302-9a02-675cc795806f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {ea196a11-7d9b-4d1e-a132-7038c0222d8e}, !- Air Inlet Node Name
  {af8153e6-60ba-4df7-a99f-c84197dd3155}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ddfbe15-daba-45c7-8b9a-b70d40448ab6}, !- Supply Air Fan Name
  {7dedc61e-d07f-48bb-a3d0-912e10eec2ad}, !- Heating Coil Name
  {f4a59762-1721-4409-a4a5-98091c4b562d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e7a12496-cc6f-493e-8f2a-c722b44d2703}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Inlet Air Node, !- Name
  {59841e0d-16db-413c-ac18-e86522457053}, !- Inlet Port
  {ea196a11-7d9b-4d1e-a132-7038c0222d8e}; !- Outlet Port

OS:Connection,
  {59841e0d-16db-413c-ac18-e86522457053}, !- Handle
  {32798578-7e8a-40b2-b2cc-bdb38b03f538}, !- Source Object
  2,                                      !- Outlet Port
  {e7a12496-cc6f-493e-8f2a-c722b44d2703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea196a11-7d9b-4d1e-a132-7038c0222d8e}, !- Handle
  {e7a12496-cc6f-493e-8f2a-c722b44d2703}, !- Source Object
  3,                                      !- Outlet Port
  {36951aba-f653-4302-9a02-675cc795806f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4122544-75b3-455e-90e1-f372d6d19186}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC Outlet Air Node, !- Name
  {af8153e6-60ba-4df7-a99f-c84197dd3155}, !- Inlet Port
  {9cc72e89-aaad-4e50-9215-3adf84812385}; !- Outlet Port

OS:Connection,
  {9cc72e89-aaad-4e50-9215-3adf84812385}, !- Handle
  {c4122544-75b3-455e-90e1-f372d6d19186}, !- Source Object
  3,                                      !- Outlet Port
  {1cf3d2d8-fa4e-4cf5-aa6d-2f6b32a5f5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8153e6-60ba-4df7-a99f-c84197dd3155}, !- Handle
  {36951aba-f653-4302-9a02-675cc795806f}, !- Source Object
  4,                                      !- Outlet Port
  {c4122544-75b3-455e-90e1-f372d6d19186}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7abc4710-fbf4-4132-8294-d766315f7ed8}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d48eff77-02d1-4f48-9b7b-9b139defba6e}, !- Water Inlet Node Name
  {7d1e21f8-e707-4dcd-bc6d-e9443fa96795}; !- Water Outlet Node Name

OS:Node,
  {fd943479-d54d-4410-95f5-c3eb109ddd7f}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {5cc4aaaf-9c0d-4ea1-b071-8a511806fcd6}, !- Inlet Port
  {d48eff77-02d1-4f48-9b7b-9b139defba6e}; !- Outlet Port

OS:Connection,
  {5cc4aaaf-9c0d-4ea1-b071-8a511806fcd6}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  23,                                     !- Outlet Port
  {fd943479-d54d-4410-95f5-c3eb109ddd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {612950cf-c7e5-468c-a4bb-0ae7c1dde7e6}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {7d1e21f8-e707-4dcd-bc6d-e9443fa96795}, !- Inlet Port
  {a2f09d92-8488-43f5-93e0-be89fb2645b1}; !- Outlet Port

OS:Connection,
  {d48eff77-02d1-4f48-9b7b-9b139defba6e}, !- Handle
  {fd943479-d54d-4410-95f5-c3eb109ddd7f}, !- Source Object
  3,                                      !- Outlet Port
  {7abc4710-fbf4-4132-8294-d766315f7ed8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d1e21f8-e707-4dcd-bc6d-e9443fa96795}, !- Handle
  {7abc4710-fbf4-4132-8294-d766315f7ed8}, !- Source Object
  10,                                     !- Outlet Port
  {612950cf-c7e5-468c-a4bb-0ae7c1dde7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f09d92-8488-43f5-93e0-be89fb2645b1}, !- Handle
  {612950cf-c7e5-468c-a4bb-0ae7c1dde7e6}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {55e62248-16fd-4e41-9897-ef1260a1fe20}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {7abc4710-fbf4-4132-8294-d766315f7ed8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5340fc88-4125-4037-869e-7a18344fd433}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {fd568fae-2c8b-4c09-8262-eed7f1373dd7}, !- Air Inlet Node Name
  {45f7025e-1b1b-4153-955c-c5b0123206f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea2a23db-1c7c-4fd6-a458-08055f6c82d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {45f7025e-1b1b-4153-955c-c5b0123206f8}, !- Inlet Port
  {ae8090d2-7b67-47f3-b95f-e827c28d7a8a}; !- Outlet Port

OS:Node,
  {79094b4e-21b3-467c-8013-51c2614d91b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Return Air Node, !- Name
  {1d34fb53-b282-47fa-a2b3-34518c97920c}, !- Inlet Port
  {553e5445-5375-4912-b78a-b13f3bfe7ba8}; !- Outlet Port

OS:Connection,
  {ae8090d2-7b67-47f3-b95f-e827c28d7a8a}, !- Handle
  {ea2a23db-1c7c-4fd6-a458-08055f6c82d8}, !- Source Object
  3,                                      !- Outlet Port
  {1cf3d2d8-fa4e-4cf5-aa6d-2f6b32a5f5e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d34fb53-b282-47fa-a2b3-34518c97920c}, !- Handle
  {01a0bb26-9b4a-4859-a6a8-301727f3bfbb}, !- Source Object
  2,                                      !- Outlet Port
  {79094b4e-21b3-467c-8013-51c2614d91b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553e5445-5375-4912-b78a-b13f3bfe7ba8}, !- Handle
  {79094b4e-21b3-467c-8013-51c2614d91b5}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {526b5171-2736-492a-a840-edf2bd3d63cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {43ece274-89c7-49a5-9f60-6cfa80aef313}, !- Inlet Port
  {fd568fae-2c8b-4c09-8262-eed7f1373dd7}; !- Outlet Port

OS:Connection,
  {43ece274-89c7-49a5-9f60-6cfa80aef313}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  22,                                     !- Outlet Port
  {526b5171-2736-492a-a840-edf2bd3d63cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd568fae-2c8b-4c09-8262-eed7f1373dd7}, !- Handle
  {526b5171-2736-492a-a840-edf2bd3d63cf}, !- Source Object
  3,                                      !- Outlet Port
  {5340fc88-4125-4037-869e-7a18344fd433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45f7025e-1b1b-4153-955c-c5b0123206f8}, !- Handle
  {5340fc88-4125-4037-869e-7a18344fd433}, !- Source Object
  4,                                      !- Outlet Port
  {ea2a23db-1c7c-4fd6-a458-08055f6c82d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {95ed49c8-a4d1-4916-888f-d8df8376f85e}, !- Handle
  Coil Heating Electric 21,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {90245169-07cb-4f94-8c3c-7c8c9579b8d1}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23a453a8-e25d-40f1-91d3-f5576562325f}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b75a2e51-b544-4f8e-adae-1a74cef3511a}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {293f297b-519c-43df-b3da-6448bf6e28e6}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68cb4514-7f8c-403e-adc5-d53ad62cda54}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {319c4b49-87f8-42ee-95d1-95dbd52ac340}, !- Handle
  Coil Cooling DX Single Speed 21 24kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d4841646-5679-4012-9301-5f8852cee115}, !- Handle
  Fan On Off 21,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d80d5ebc-c9e3-4556-89a0-d6d7c6b95101}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba878ca1-8373-4b6e-8679-6393d26ebee4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d80d5ebc-c9e3-4556-89a0-d6d7c6b95101}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba878ca1-8373-4b6e-8679-6393d26ebee4}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b55c082b-e97d-45c5-ac1f-f19a30d230b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {745f0ec1-2874-4825-9743-472fbf615309}, !- Air Inlet Node Name
  {4353dbc8-9f7d-4749-a974-9bc5bbf3f257}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d4841646-5679-4012-9301-5f8852cee115}, !- Supply Air Fan Name
  {95ed49c8-a4d1-4916-888f-d8df8376f85e}, !- Heating Coil Name
  {319c4b49-87f8-42ee-95d1-95dbd52ac340}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d35c714-2092-4c91-98df-eb0a0b13b9ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Inlet Air Node, !- Name
  {762428d8-8bd9-4aed-834e-862c99c2a05d}, !- Inlet Port
  {745f0ec1-2874-4825-9743-472fbf615309}; !- Outlet Port

OS:Connection,
  {762428d8-8bd9-4aed-834e-862c99c2a05d}, !- Handle
  {c4e2d704-3f54-47c2-8492-f201e2e6525a}, !- Source Object
  2,                                      !- Outlet Port
  {7d35c714-2092-4c91-98df-eb0a0b13b9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745f0ec1-2874-4825-9743-472fbf615309}, !- Handle
  {7d35c714-2092-4c91-98df-eb0a0b13b9ba}, !- Source Object
  3,                                      !- Outlet Port
  {b55c082b-e97d-45c5-ac1f-f19a30d230b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21a7f3f0-4d49-4911-87b0-6b8c4b8bff71}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC Outlet Air Node, !- Name
  {4353dbc8-9f7d-4749-a974-9bc5bbf3f257}, !- Inlet Port
  {08922a7e-9d72-4cb1-8bf0-42e2596ae993}; !- Outlet Port

OS:Connection,
  {08922a7e-9d72-4cb1-8bf0-42e2596ae993}, !- Handle
  {21a7f3f0-4d49-4911-87b0-6b8c4b8bff71}, !- Source Object
  3,                                      !- Outlet Port
  {ec94a167-9c1a-478d-98c9-87ea8dcd1acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4353dbc8-9f7d-4749-a974-9bc5bbf3f257}, !- Handle
  {b55c082b-e97d-45c5-ac1f-f19a30d230b1}, !- Source Object
  4,                                      !- Outlet Port
  {21a7f3f0-4d49-4911-87b0-6b8c4b8bff71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9d11e06a-2859-4ff2-95e1-f8ca9b7cfe81}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9be97133-ea60-4477-985c-7bca31629c34}, !- Water Inlet Node Name
  {0e10550d-ffb5-4f72-a5df-8fa6e3e6e494}; !- Water Outlet Node Name

OS:Node,
  {d67e2c7e-984c-43ed-b50a-4569f578b5b4}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {df080ff3-e131-4840-9c76-9d046e72cbd2}, !- Inlet Port
  {9be97133-ea60-4477-985c-7bca31629c34}; !- Outlet Port

OS:Connection,
  {df080ff3-e131-4840-9c76-9d046e72cbd2}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  24,                                     !- Outlet Port
  {d67e2c7e-984c-43ed-b50a-4569f578b5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae061836-1e6a-4c2d-ad5d-75f8a7601f25}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {0e10550d-ffb5-4f72-a5df-8fa6e3e6e494}, !- Inlet Port
  {91cdd16a-31b1-459f-83c1-b73fe9cecc40}; !- Outlet Port

OS:Connection,
  {9be97133-ea60-4477-985c-7bca31629c34}, !- Handle
  {d67e2c7e-984c-43ed-b50a-4569f578b5b4}, !- Source Object
  3,                                      !- Outlet Port
  {9d11e06a-2859-4ff2-95e1-f8ca9b7cfe81}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e10550d-ffb5-4f72-a5df-8fa6e3e6e494}, !- Handle
  {9d11e06a-2859-4ff2-95e1-f8ca9b7cfe81}, !- Source Object
  10,                                     !- Outlet Port
  {ae061836-1e6a-4c2d-ad5d-75f8a7601f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91cdd16a-31b1-459f-83c1-b73fe9cecc40}, !- Handle
  {ae061836-1e6a-4c2d-ad5d-75f8a7601f25}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {092d6046-7a30-42af-947f-2f59ebe79957}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9d11e06a-2859-4ff2-95e1-f8ca9b7cfe81}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {576f4845-79d6-4f67-ade3-28f69d9aec68}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9ea75e6e-8a29-4f8e-a7cc-b5afea280b3b}, !- Air Inlet Node Name
  {d928b6a7-08ec-4d5c-91ac-00e3b4b240aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f6ba2c2-ae6e-42a0-80a0-2ac9b749729e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {d928b6a7-08ec-4d5c-91ac-00e3b4b240aa}, !- Inlet Port
  {a5c772cc-abab-4a4e-9214-e5f8c5da3a63}; !- Outlet Port

OS:Node,
  {ca7170a3-65b6-4d18-9aed-620f43b879b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Return Air Node, !- Name
  {fcfc8c20-9877-431c-bf5b-dc7ee9eab888}, !- Inlet Port
  {94ed5919-7455-4a4d-835b-ae7926924c60}; !- Outlet Port

OS:Connection,
  {a5c772cc-abab-4a4e-9214-e5f8c5da3a63}, !- Handle
  {2f6ba2c2-ae6e-42a0-80a0-2ac9b749729e}, !- Source Object
  3,                                      !- Outlet Port
  {ec94a167-9c1a-478d-98c9-87ea8dcd1acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcfc8c20-9877-431c-bf5b-dc7ee9eab888}, !- Handle
  {64986b62-2ef3-4d1f-8c3f-d06af913ca5c}, !- Source Object
  2,                                      !- Outlet Port
  {ca7170a3-65b6-4d18-9aed-620f43b879b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ed5919-7455-4a4d-835b-ae7926924c60}, !- Handle
  {ca7170a3-65b6-4d18-9aed-620f43b879b5}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {2e0e63d6-4ec0-41cb-b047-944a96288a2b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {00eae2c4-1393-4339-a1a3-83dff3649a74}, !- Inlet Port
  {9ea75e6e-8a29-4f8e-a7cc-b5afea280b3b}; !- Outlet Port

OS:Connection,
  {00eae2c4-1393-4339-a1a3-83dff3649a74}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  23,                                     !- Outlet Port
  {2e0e63d6-4ec0-41cb-b047-944a96288a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea75e6e-8a29-4f8e-a7cc-b5afea280b3b}, !- Handle
  {2e0e63d6-4ec0-41cb-b047-944a96288a2b}, !- Source Object
  3,                                      !- Outlet Port
  {576f4845-79d6-4f67-ade3-28f69d9aec68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d928b6a7-08ec-4d5c-91ac-00e3b4b240aa}, !- Handle
  {576f4845-79d6-4f67-ade3-28f69d9aec68}, !- Source Object
  4,                                      !- Outlet Port
  {2f6ba2c2-ae6e-42a0-80a0-2ac9b749729e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e17be7e-fedc-4803-8147-d18dab8215cd}, !- Handle
  Coil Heating Electric 22,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dfe34df0-2a4f-4055-bc72-b6604be88f3e}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {741a6615-2f88-4a8b-a13c-001684476a77}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11153e25-2e8d-4e90-8088-de91a2849283}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbfcf955-31ba-4d7e-965d-0b238273a165}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1cc02602-1635-4265-9d9d-87900fd8143d}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a4cc1a1f-f35a-492c-8e03-fb57eb9dea1c}, !- Handle
  Coil Cooling DX Single Speed 22 28kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {00641eae-05d7-4ab0-a17e-8def1bfd1c00}, !- Handle
  Fan On Off 22,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {301adf99-0d2b-486a-9b56-09f73a5db642}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63c8e4d2-c5e2-4de7-969b-5eb8b1c508b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {301adf99-0d2b-486a-9b56-09f73a5db642}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63c8e4d2-c5e2-4de7-969b-5eb8b1c508b1}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d9003f51-ee21-4b78-ac35-8f2f5086e413}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {8e6c8b84-2baa-4d34-add4-cccb434ef3d5}, !- Air Inlet Node Name
  {0bb6f131-dad1-476a-8947-22ae0241b200}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00641eae-05d7-4ab0-a17e-8def1bfd1c00}, !- Supply Air Fan Name
  {0e17be7e-fedc-4803-8147-d18dab8215cd}, !- Heating Coil Name
  {a4cc1a1f-f35a-492c-8e03-fb57eb9dea1c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e7778d1e-4ac5-4638-a69a-db09d11397c2}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Inlet Air Node, !- Name
  {d7a775e3-da99-4a71-8393-7c5ae642e398}, !- Inlet Port
  {8e6c8b84-2baa-4d34-add4-cccb434ef3d5}; !- Outlet Port

OS:Connection,
  {d7a775e3-da99-4a71-8393-7c5ae642e398}, !- Handle
  {40a10f1f-4f79-420a-a001-0ef8af384d92}, !- Source Object
  2,                                      !- Outlet Port
  {e7778d1e-4ac5-4638-a69a-db09d11397c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6c8b84-2baa-4d34-add4-cccb434ef3d5}, !- Handle
  {e7778d1e-4ac5-4638-a69a-db09d11397c2}, !- Source Object
  3,                                      !- Outlet Port
  {d9003f51-ee21-4b78-ac35-8f2f5086e413}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9fddc79-f8ba-4281-9d84-71203c66d61c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC Outlet Air Node, !- Name
  {0bb6f131-dad1-476a-8947-22ae0241b200}, !- Inlet Port
  {3ad74f11-9953-4de8-bd7c-52809da78ae9}; !- Outlet Port

OS:Connection,
  {3ad74f11-9953-4de8-bd7c-52809da78ae9}, !- Handle
  {e9fddc79-f8ba-4281-9d84-71203c66d61c}, !- Source Object
  3,                                      !- Outlet Port
  {72bace7a-166b-4026-892c-c23682258e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb6f131-dad1-476a-8947-22ae0241b200}, !- Handle
  {d9003f51-ee21-4b78-ac35-8f2f5086e413}, !- Source Object
  4,                                      !- Outlet Port
  {e9fddc79-f8ba-4281-9d84-71203c66d61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {befd6f47-d599-44e5-8270-735f109496db}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {263f846d-c7d1-4694-a2e5-cced82318778}, !- Water Inlet Node Name
  {306f9e43-2af7-4411-93da-edcd9d157d84}; !- Water Outlet Node Name

OS:Node,
  {579cd9f3-d8f3-47ae-9398-b47fb64f9320}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {04eee2ce-c3a0-43b0-8493-2327c69a0bb0}, !- Inlet Port
  {263f846d-c7d1-4694-a2e5-cced82318778}; !- Outlet Port

OS:Connection,
  {04eee2ce-c3a0-43b0-8493-2327c69a0bb0}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  25,                                     !- Outlet Port
  {579cd9f3-d8f3-47ae-9398-b47fb64f9320}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b9214f7-f32d-4859-ad99-baedb178258b}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {306f9e43-2af7-4411-93da-edcd9d157d84}, !- Inlet Port
  {128160bf-f236-4763-a1a1-2d671c4c2512}; !- Outlet Port

OS:Connection,
  {263f846d-c7d1-4694-a2e5-cced82318778}, !- Handle
  {579cd9f3-d8f3-47ae-9398-b47fb64f9320}, !- Source Object
  3,                                      !- Outlet Port
  {befd6f47-d599-44e5-8270-735f109496db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {306f9e43-2af7-4411-93da-edcd9d157d84}, !- Handle
  {befd6f47-d599-44e5-8270-735f109496db}, !- Source Object
  10,                                     !- Outlet Port
  {8b9214f7-f32d-4859-ad99-baedb178258b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128160bf-f236-4763-a1a1-2d671c4c2512}, !- Handle
  {8b9214f7-f32d-4859-ad99-baedb178258b}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {618bc5c9-de62-47c8-834d-7f25754206b8}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {befd6f47-d599-44e5-8270-735f109496db}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3e991b1-a71a-4010-adf9-6a31c1bacd90}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {aceaf9b1-3997-44e6-8e24-ed8f7b158ee8}, !- Air Inlet Node Name
  {604511dc-c844-48ba-8416-6b580f4368aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b3f3f891-eb90-4507-8031-948d73231c98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {604511dc-c844-48ba-8416-6b580f4368aa}, !- Inlet Port
  {9051cc24-b7b0-4cf3-8614-712251897cdf}; !- Outlet Port

OS:Node,
  {d3ccb2d6-96be-4fd6-9c1d-c09578b6a5df}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Return Air Node, !- Name
  {f20aea90-d7df-4174-ae75-56bc9d484fc2}, !- Inlet Port
  {feadcf35-24ab-46a6-8c77-9cdb1c806cb4}; !- Outlet Port

OS:Connection,
  {9051cc24-b7b0-4cf3-8614-712251897cdf}, !- Handle
  {b3f3f891-eb90-4507-8031-948d73231c98}, !- Source Object
  3,                                      !- Outlet Port
  {72bace7a-166b-4026-892c-c23682258e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f20aea90-d7df-4174-ae75-56bc9d484fc2}, !- Handle
  {6637195c-b2ae-4bef-8a38-069a3264a34c}, !- Source Object
  2,                                      !- Outlet Port
  {d3ccb2d6-96be-4fd6-9c1d-c09578b6a5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feadcf35-24ab-46a6-8c77-9cdb1c806cb4}, !- Handle
  {d3ccb2d6-96be-4fd6-9c1d-c09578b6a5df}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {3ff4eca6-0d29-4bb4-b50f-a6b51d357399}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {69e54b36-77fc-4626-8deb-efbf138af834}, !- Inlet Port
  {aceaf9b1-3997-44e6-8e24-ed8f7b158ee8}; !- Outlet Port

OS:Connection,
  {69e54b36-77fc-4626-8deb-efbf138af834}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  24,                                     !- Outlet Port
  {3ff4eca6-0d29-4bb4-b50f-a6b51d357399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aceaf9b1-3997-44e6-8e24-ed8f7b158ee8}, !- Handle
  {3ff4eca6-0d29-4bb4-b50f-a6b51d357399}, !- Source Object
  3,                                      !- Outlet Port
  {c3e991b1-a71a-4010-adf9-6a31c1bacd90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {604511dc-c844-48ba-8416-6b580f4368aa}, !- Handle
  {c3e991b1-a71a-4010-adf9-6a31c1bacd90}, !- Source Object
  4,                                      !- Outlet Port
  {b3f3f891-eb90-4507-8031-948d73231c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {700a5da4-0a5d-4a51-a16f-e3dd62b831c2}, !- Handle
  Coil Heating Electric 23,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9f703279-b9db-49af-9efe-0a35ba79a7f2}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf0376e6-24f1-42b8-86f4-7915ebd65ad9}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {013e666c-5ce1-48f7-b771-ebf62b3a347b}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb295c08-6b41-4539-bd55-164bbefbb770}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2075e614-24b7-4580-8f12-07284c0977ac}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5940c40a-a1fb-4421-acb1-555257d65736}, !- Handle
  Coil Cooling DX Single Speed 23 18kBtu/hr 9.3EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9ba5f05f-d321-4ece-8a19-8b0fa06aa7b3}, !- Handle
  Fan On Off 23,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c2887fa-9826-47d6-9410-5b1c21e8661b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {656e5736-57e6-4d09-a1e7-fda901730495}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c2887fa-9826-47d6-9410-5b1c21e8661b}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {656e5736-57e6-4d09-a1e7-fda901730495}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5ace0d6a-2284-450b-916b-88a61e5a3350}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {de4f4e43-ec55-4941-b028-0ec073ee3bde}, !- Air Inlet Node Name
  {367bf3f4-d1f7-4840-bb01-d13f96f1b245}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ba5f05f-d321-4ece-8a19-8b0fa06aa7b3}, !- Supply Air Fan Name
  {700a5da4-0a5d-4a51-a16f-e3dd62b831c2}, !- Heating Coil Name
  {5940c40a-a1fb-4421-acb1-555257d65736}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6bbf1c5a-ed3f-46a7-aeaa-5fa0fd030f6c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Inlet Air Node, !- Name
  {088ff3a4-0510-4722-bd89-3855abdb8df8}, !- Inlet Port
  {de4f4e43-ec55-4941-b028-0ec073ee3bde}; !- Outlet Port

OS:Connection,
  {088ff3a4-0510-4722-bd89-3855abdb8df8}, !- Handle
  {17b1057d-9c19-4373-84cc-4841d052e976}, !- Source Object
  2,                                      !- Outlet Port
  {6bbf1c5a-ed3f-46a7-aeaa-5fa0fd030f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4f4e43-ec55-4941-b028-0ec073ee3bde}, !- Handle
  {6bbf1c5a-ed3f-46a7-aeaa-5fa0fd030f6c}, !- Source Object
  3,                                      !- Outlet Port
  {5ace0d6a-2284-450b-916b-88a61e5a3350}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {026fccd7-ef29-45f4-945d-fae445b20b78}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC Outlet Air Node, !- Name
  {367bf3f4-d1f7-4840-bb01-d13f96f1b245}, !- Inlet Port
  {e8b70f4e-3519-4f97-afc4-79c818296462}; !- Outlet Port

OS:Connection,
  {e8b70f4e-3519-4f97-afc4-79c818296462}, !- Handle
  {026fccd7-ef29-45f4-945d-fae445b20b78}, !- Source Object
  3,                                      !- Outlet Port
  {6dec43be-9a19-4352-a2fb-6367e957d411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367bf3f4-d1f7-4840-bb01-d13f96f1b245}, !- Handle
  {5ace0d6a-2284-450b-916b-88a61e5a3350}, !- Source Object
  4,                                      !- Outlet Port
  {026fccd7-ef29-45f4-945d-fae445b20b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6aeeb1ec-f72c-4f4e-83b6-867779c0fe5a}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1836f78e-c9f9-430e-9aa4-984114ef748e}, !- Water Inlet Node Name
  {19b902c6-ce7a-4989-95b4-12f07c53cbd8}; !- Water Outlet Node Name

OS:Node,
  {76afcf7b-d7b7-4e0e-af49-6605a741e2d5}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {136cdea1-d623-4b3b-b724-29ad09a7deec}, !- Inlet Port
  {1836f78e-c9f9-430e-9aa4-984114ef748e}; !- Outlet Port

OS:Connection,
  {136cdea1-d623-4b3b-b724-29ad09a7deec}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  26,                                     !- Outlet Port
  {76afcf7b-d7b7-4e0e-af49-6605a741e2d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f22aeb3-4852-4b42-a312-6efa6b816fa9}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {19b902c6-ce7a-4989-95b4-12f07c53cbd8}, !- Inlet Port
  {da4815dd-b112-4eac-b76c-2be9117ab430}; !- Outlet Port

OS:Connection,
  {1836f78e-c9f9-430e-9aa4-984114ef748e}, !- Handle
  {76afcf7b-d7b7-4e0e-af49-6605a741e2d5}, !- Source Object
  3,                                      !- Outlet Port
  {6aeeb1ec-f72c-4f4e-83b6-867779c0fe5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {19b902c6-ce7a-4989-95b4-12f07c53cbd8}, !- Handle
  {6aeeb1ec-f72c-4f4e-83b6-867779c0fe5a}, !- Source Object
  10,                                     !- Outlet Port
  {6f22aeb3-4852-4b42-a312-6efa6b816fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4815dd-b112-4eac-b76c-2be9117ab430}, !- Handle
  {6f22aeb3-4852-4b42-a312-6efa6b816fa9}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6ddbee3c-5762-4f22-b3b9-6b4e88b75ae7}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {6aeeb1ec-f72c-4f4e-83b6-867779c0fe5a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b432d33-8b33-4e86-9a03-035aa51f7bf4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9c443823-8803-4606-b3b2-a761fb8ac970}, !- Air Inlet Node Name
  {8e0aeb15-6f6b-4507-93a1-8b045eb1edff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad104fc8-b26d-4a7d-bbbf-b6797b9b197f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {8e0aeb15-6f6b-4507-93a1-8b045eb1edff}, !- Inlet Port
  {ca96755f-8203-48b6-b447-28bde8b64a36}; !- Outlet Port

OS:Node,
  {fafd0f3a-35dc-4a9e-a402-87d43ac6e235}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Return Air Node, !- Name
  {dbe24751-9e0f-4beb-944f-bee3a482bd25}, !- Inlet Port
  {639c45f5-f0b1-4cb1-8612-8ce4a2d02125}; !- Outlet Port

OS:Connection,
  {ca96755f-8203-48b6-b447-28bde8b64a36}, !- Handle
  {ad104fc8-b26d-4a7d-bbbf-b6797b9b197f}, !- Source Object
  3,                                      !- Outlet Port
  {6dec43be-9a19-4352-a2fb-6367e957d411}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe24751-9e0f-4beb-944f-bee3a482bd25}, !- Handle
  {7fc69eac-b1d9-4594-9b6c-2021da55a2cf}, !- Source Object
  2,                                      !- Outlet Port
  {fafd0f3a-35dc-4a9e-a402-87d43ac6e235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {639c45f5-f0b1-4cb1-8612-8ce4a2d02125}, !- Handle
  {fafd0f3a-35dc-4a9e-a402-87d43ac6e235}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {06c2d9ed-1611-4137-a9cd-56dfbb4acec0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {b7410935-fb3a-4ea5-acab-3cadff2319f5}, !- Inlet Port
  {9c443823-8803-4606-b3b2-a761fb8ac970}; !- Outlet Port

OS:Connection,
  {b7410935-fb3a-4ea5-acab-3cadff2319f5}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  25,                                     !- Outlet Port
  {06c2d9ed-1611-4137-a9cd-56dfbb4acec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c443823-8803-4606-b3b2-a761fb8ac970}, !- Handle
  {06c2d9ed-1611-4137-a9cd-56dfbb4acec0}, !- Source Object
  3,                                      !- Outlet Port
  {6b432d33-8b33-4e86-9a03-035aa51f7bf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e0aeb15-6f6b-4507-93a1-8b045eb1edff}, !- Handle
  {6b432d33-8b33-4e86-9a03-035aa51f7bf4}, !- Source Object
  4,                                      !- Outlet Port
  {ad104fc8-b26d-4a7d-bbbf-b6797b9b197f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf27615e-f451-4c32-ab7f-5897fd8a1ab1}, !- Handle
  Coil Heating Electric 24,               !- Name
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {70b7eed2-f9ed-4168-b645-b472cf3b1015}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62e979c6-4e6e-45bb-bce4-a582a5b956c3}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {970ed4bd-0da2-482c-9740-df3938b6a9d8}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be1a59a9-bebd-4b2b-b673-37d5b7cf929c}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c41eef8-09e1-4e6c-ab47-1c0c92d6b45f}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a51c94ea-2361-43a5-af20-6d018495e52b}, !- Handle
  Coil Cooling DX Single Speed 24 12kBtu/hr 9.9EER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44344177711023,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e0be219f-dd95-47ac-8e0b-0957ab9c15cd}, !- Handle
  Fan On Off 24,                          !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ba2fcef-a206-4c7f-9147-a93b925397a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f06f4dea-f7bd-4e3e-a6f1-b500263ab153}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ba2fcef-a206-4c7f-9147-a93b925397a7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f06f4dea-f7bd-4e3e-a6f1-b500263ab153}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {af2bb7df-fc6e-4871-a5ce-2fe01effb8e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {913f5e0f-7b3e-4d93-a1c1-fef4e8ac3951}, !- Air Inlet Node Name
  {d4603640-9185-4aa2-bfaf-0269278abc7c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e0be219f-dd95-47ac-8e0b-0957ab9c15cd}, !- Supply Air Fan Name
  {bf27615e-f451-4c32-ab7f-5897fd8a1ab1}, !- Heating Coil Name
  {a51c94ea-2361-43a5-af20-6d018495e52b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {b9e497fe-42a2-4aa3-9081-52f8cc297215}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f350cd21-b9be-43c4-8beb-20e17fb39908}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Inlet Air Node, !- Name
  {09a439dc-74a3-4123-bcbd-e6222e36abb4}, !- Inlet Port
  {913f5e0f-7b3e-4d93-a1c1-fef4e8ac3951}; !- Outlet Port

OS:Connection,
  {09a439dc-74a3-4123-bcbd-e6222e36abb4}, !- Handle
  {2b22bb7f-3263-4a12-ac0f-bc766a2f9f13}, !- Source Object
  2,                                      !- Outlet Port
  {f350cd21-b9be-43c4-8beb-20e17fb39908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913f5e0f-7b3e-4d93-a1c1-fef4e8ac3951}, !- Handle
  {f350cd21-b9be-43c4-8beb-20e17fb39908}, !- Source Object
  3,                                      !- Outlet Port
  {af2bb7df-fc6e-4871-a5ce-2fe01effb8e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaab0fad-cc5b-484c-8f9f-a075410b7c56}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 PTAC Outlet Air Node, !- Name
  {d4603640-9185-4aa2-bfaf-0269278abc7c}, !- Inlet Port
  {1635761a-ac92-4034-8b5e-ba2b229a77f3}; !- Outlet Port

OS:Connection,
  {1635761a-ac92-4034-8b5e-ba2b229a77f3}, !- Handle
  {eaab0fad-cc5b-484c-8f9f-a075410b7c56}, !- Source Object
  3,                                      !- Outlet Port
  {e5fe35c0-c407-47e0-9182-1cbd3098fc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4603640-9185-4aa2-bfaf-0269278abc7c}, !- Handle
  {af2bb7df-fc6e-4871-a5ce-2fe01effb8e3}, !- Source Object
  4,                                      !- Outlet Port
  {eaab0fad-cc5b-484c-8f9f-a075410b7c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9f45c705-a1c4-4668-a2d4-dc6b6ad1ea13}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2392c5ce-53fc-43a5-bed3-221152608c7b}, !- Water Inlet Node Name
  {d842a554-b9fd-40a8-bdbd-9320073a6b75}; !- Water Outlet Node Name

OS:Node,
  {445551a1-6770-4bc3-9908-96dd86ca5b04}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {f3f3f1ab-f2cd-4cc0-b2f5-af2fc3b38e0c}, !- Inlet Port
  {2392c5ce-53fc-43a5-bed3-221152608c7b}; !- Outlet Port

OS:Connection,
  {f3f3f1ab-f2cd-4cc0-b2f5-af2fc3b38e0c}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  27,                                     !- Outlet Port
  {445551a1-6770-4bc3-9908-96dd86ca5b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {021a67ad-c13b-4e11-af36-598f86a5e465}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {d842a554-b9fd-40a8-bdbd-9320073a6b75}, !- Inlet Port
  {76af2891-f758-4aed-9ef4-44d9c6b56e39}; !- Outlet Port

OS:Connection,
  {2392c5ce-53fc-43a5-bed3-221152608c7b}, !- Handle
  {445551a1-6770-4bc3-9908-96dd86ca5b04}, !- Source Object
  3,                                      !- Outlet Port
  {9f45c705-a1c4-4668-a2d4-dc6b6ad1ea13}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d842a554-b9fd-40a8-bdbd-9320073a6b75}, !- Handle
  {9f45c705-a1c4-4668-a2d4-dc6b6ad1ea13}, !- Source Object
  10,                                     !- Outlet Port
  {021a67ad-c13b-4e11-af36-598f86a5e465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76af2891-f758-4aed-9ef4-44d9c6b56e39}, !- Handle
  {021a67ad-c13b-4e11-af36-598f86a5e465}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2931e230-97b2-45cb-8213-6d3fb211d679}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {9f45c705-a1c4-4668-a2d4-dc6b6ad1ea13}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {909222a5-ed88-4d5b-8bb6-02f538a65a10}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {ada33330-f911-46f0-922c-71464edf0d87}, !- Air Inlet Node Name
  {199ed0b9-358d-4de3-b1f6-320884f79960}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {796e8698-ad1e-4b81-873d-312aefe5d1a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {199ed0b9-358d-4de3-b1f6-320884f79960}, !- Inlet Port
  {47f47ece-205c-4c70-b6df-a85762d17b83}; !- Outlet Port

OS:Node,
  {e8f970e0-37ff-411d-a19f-a122b4d56804}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {ab99d9fd-8e69-4ec2-af20-13039b920a23}, !- Inlet Port
  {2731ae4e-e54d-4308-9950-51ec78fdbf6a}; !- Outlet Port

OS:Connection,
  {47f47ece-205c-4c70-b6df-a85762d17b83}, !- Handle
  {796e8698-ad1e-4b81-873d-312aefe5d1a7}, !- Source Object
  3,                                      !- Outlet Port
  {e5fe35c0-c407-47e0-9182-1cbd3098fc94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab99d9fd-8e69-4ec2-af20-13039b920a23}, !- Handle
  {45573986-0b07-4ea0-8229-939f8f4ed1ac}, !- Source Object
  2,                                      !- Outlet Port
  {e8f970e0-37ff-411d-a19f-a122b4d56804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2731ae4e-e54d-4308-9950-51ec78fdbf6a}, !- Handle
  {e8f970e0-37ff-411d-a19f-a122b4d56804}, !- Source Object
  3,                                      !- Outlet Port
  {d263e1ee-594a-4d8b-bfc2-f91a65d7796b}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {24f48de8-13ca-4653-a9c2-d3ce9dda2eb7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {a4c3ee49-256f-43e2-ab96-ecc58009b651}, !- Inlet Port
  {ada33330-f911-46f0-922c-71464edf0d87}; !- Outlet Port

OS:Connection,
  {a4c3ee49-256f-43e2-ab96-ecc58009b651}, !- Handle
  {8f1135d2-51b4-43d5-9428-8e0db421f0df}, !- Source Object
  26,                                     !- Outlet Port
  {24f48de8-13ca-4653-a9c2-d3ce9dda2eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada33330-f911-46f0-922c-71464edf0d87}, !- Handle
  {24f48de8-13ca-4653-a9c2-d3ce9dda2eb7}, !- Source Object
  3,                                      !- Outlet Port
  {909222a5-ed88-4d5b-8bb6-02f538a65a10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {199ed0b9-358d-4de3-b1f6-320884f79960}, !- Handle
  {909222a5-ed88-4d5b-8bb6-02f538a65a10}, !- Source Object
  4,                                      !- Outlet Port
  {796e8698-ad1e-4b81-873d-312aefe5d1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {060ff5c5-a3d1-4a14-8ee2-5b46b1e47c88}, !- Availability Schedule
  {4a9e759b-8b84-4d4b-8622-154cb9ee1d03}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5bb5a18e-13dd-4792-9f31-71ede28a8ed1}, !- Supply Side Inlet Node Name
  {f0f5810b-c0c0-4c6a-886c-5f46dbc1ed79}, !- Demand Side Outlet Node Name
  {f10f0f5c-02e9-491f-b92e-490c7424ef4a}, !- Demand Side Inlet Node A
  {b0499bc4-0972-4ca9-8b5e-d66f0be46323}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Demand Mixer Name
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {992eb2ca-5eb7-4627-836b-d7923f4e7f34}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {5bb5a18e-13dd-4792-9f31-71ede28a8ed1}, !- Inlet Port
  {0a93b5b5-a441-48fe-b505-cf5ebc9abdf7}; !- Outlet Port

OS:Node,
  {f5dc084a-3852-43d1-8f69-4e834671e1e6}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {704dc20e-9c63-4839-8cb5-80ab71cbc158}, !- Inlet Port
  {b0499bc4-0972-4ca9-8b5e-d66f0be46323}; !- Outlet Port

OS:Connection,
  {5bb5a18e-13dd-4792-9f31-71ede28a8ed1}, !- Handle
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- Source Object
  9,                                      !- Outlet Port
  {992eb2ca-5eb7-4627-836b-d7923f4e7f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0499bc4-0972-4ca9-8b5e-d66f0be46323}, !- Handle
  {f5dc084a-3852-43d1-8f69-4e834671e1e6}, !- Source Object
  3,                                      !- Outlet Port
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4314fa14-52e6-4575-9528-b4fc7888ac6b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {f10f0f5c-02e9-491f-b92e-490c7424ef4a}, !- Inlet Port
  {0e3ec0a6-1a27-410e-bdfc-57ffcf4202e1}; !- Outlet Port

OS:Node,
  {53d64c92-aa7a-4cff-90dd-fd339b3d1f21}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {7d9d718f-db7e-4851-affb-75111b78df9a}, !- Inlet Port
  {f0f5810b-c0c0-4c6a-886c-5f46dbc1ed79}; !- Outlet Port

OS:Node,
  {2d0cf28d-b534-4538-a454-ef8f0f1f86b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {c379282e-f931-4b93-9fce-3c8a1bc2fa81}, !- Inlet Port
  {6ce1ac7f-8fea-4840-a4e3-0d27ebc86389}; !- Outlet Port

OS:Connection,
  {f10f0f5c-02e9-491f-b92e-490c7424ef4a}, !- Handle
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- Source Object
  11,                                     !- Outlet Port
  {4314fa14-52e6-4575-9528-b4fc7888ac6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f5810b-c0c0-4c6a-886c-5f46dbc1ed79}, !- Handle
  {53d64c92-aa7a-4cff-90dd-fd339b3d1f21}, !- Source Object
  3,                                      !- Outlet Port
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0e3ec0a6-1a27-410e-bdfc-57ffcf4202e1}, !- Inlet Node Name
  {4135629a-5ef7-4dbc-b16f-38657b714404}, !- Outlet Node Name 1
  {8059c0e9-9a69-4328-8962-0307d3ba2af7}, !- Outlet Node Name 2
  {653d6d90-fc14-4d8b-b064-def6b9775053}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7d9d718f-db7e-4851-affb-75111b78df9a}, !- Outlet Node Name
  {da3204c5-3f83-4024-89e3-e796c8ad43e5}, !- Inlet Node Name 1
  {2fb4dbd4-b545-4d31-80a2-edad44359d4d}, !- Inlet Node Name 2
  {05b5ce0a-cf92-4f07-bc5b-854add7d011a}; !- Inlet Node Name 3

OS:Connection,
  {0e3ec0a6-1a27-410e-bdfc-57ffcf4202e1}, !- Handle
  {4314fa14-52e6-4575-9528-b4fc7888ac6b}, !- Source Object
  3,                                      !- Outlet Port
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9d718f-db7e-4851-affb-75111b78df9a}, !- Handle
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Source Object
  2,                                      !- Outlet Port
  {53d64c92-aa7a-4cff-90dd-fd339b3d1f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e8f38e0-08a0-4f29-9e8a-86cc8e39a142}, !- Handle
  {2432fd20-d8dc-46f0-90db-d1e42742d130}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4a9e759b-8b84-4d4b-8622-154cb9ee1d03}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {fdf48894-876a-4b4b-bb66-d666bbfeb087}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4fc2e42c-4650-4f34-9e56-bdca11c6fe50}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f1f4b4db-dc7f-4fb2-97cb-d6971fd6283d}, !- Air Inlet Node Name
  {704dc20e-9c63-4839-8cb5-80ab71cbc158}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f17ae20d-2d2a-4b24-90f2-4dc5b83cf024}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abf46895-2f40-42aa-ad51-628305612228}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a20ebc6-10a8-4f94-943a-969f357c1cd8}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dfa08d0-c145-4f9f-876d-714fef0a5297}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f35eb3e7-082d-49ff-b58c-1df4b513ca25}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0ee1b1dd-ae4c-42d4-8225-c90fd0bfad1f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 53kBtu/hr 14.0SEER, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e0c5c912-e1af-4b17-88bc-b31e24f6a2f2}, !- Air Inlet Node Name
  {b163279d-fc6d-4ccd-9143-6ac002671cc8}, !- Air Outlet Node Name
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {b05b9c8e-29b1-48be-8b21-1d4c801869c4}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {db891199-7012-4e33-ab89-c39841b63663}, !- Air Inlet Node Name
  {0804f99f-ccfe-45b8-91ae-c0241b7a5002}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a5f5d72a-ff53-4014-8b14-912d0f133e58}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {30d49373-3e79-4208-a005-fcb47d53b3d7}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {060ff5c5-a3d1-4a14-8ee2-5b46b1e47c88}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7b4d5b6c-4daf-42a8-8b6f-0e9b3ebf6cdb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7b4d5b6c-4daf-42a8-8b6f-0e9b3ebf6cdb}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aab09369-510e-467e-81d7-7ccce4d3a6ac}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {30d49373-3e79-4208-a005-fcb47d53b3d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b57c3930-277a-4bb8-834a-09be609529d0}, !- Mixed Air Node Name
  {365e9354-af5a-4c7e-9a9b-3be3c8a8e5e6}, !- Outdoor Air Stream Node Name
  {5136956b-c411-4ff4-8fe6-e00bd39585dd}, !- Relief Air Stream Node Name
  {0a93b5b5-a441-48fe-b505-cf5ebc9abdf7}; !- Return Air Stream Node Name

OS:Node,
  {3dba52a0-11dd-4797-92d5-d9e7677d8ec1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {365e9354-af5a-4c7e-9a9b-3be3c8a8e5e6}; !- Outlet Port

OS:Connection,
  {365e9354-af5a-4c7e-9a9b-3be3c8a8e5e6}, !- Handle
  {3dba52a0-11dd-4797-92d5-d9e7677d8ec1}, !- Source Object
  3,                                      !- Outlet Port
  {aab09369-510e-467e-81d7-7ccce4d3a6ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17ea701e-f4b7-4a04-bd58-f2350ecda7ce}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {5136956b-c411-4ff4-8fe6-e00bd39585dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5136956b-c411-4ff4-8fe6-e00bd39585dd}, !- Handle
  {aab09369-510e-467e-81d7-7ccce4d3a6ac}, !- Source Object
  7,                                      !- Outlet Port
  {17ea701e-f4b7-4a04-bd58-f2350ecda7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704dc20e-9c63-4839-8cb5-80ab71cbc158}, !- Handle
  {4fc2e42c-4650-4f34-9e56-bdca11c6fe50}, !- Source Object
  9,                                      !- Outlet Port
  {f5dc084a-3852-43d1-8f69-4e834671e1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f5d24b-ddc0-4f6f-a2c7-1727c5675666}, !- Handle
  Coil Heating Gas 1 Outlet Air Node,     !- Name
  {0804f99f-ccfe-45b8-91ae-c0241b7a5002}, !- Inlet Port
  {f1f4b4db-dc7f-4fb2-97cb-d6971fd6283d}; !- Outlet Port

OS:Connection,
  {0804f99f-ccfe-45b8-91ae-c0241b7a5002}, !- Handle
  {b05b9c8e-29b1-48be-8b21-1d4c801869c4}, !- Source Object
  6,                                      !- Outlet Port
  {55f5d24b-ddc0-4f6f-a2c7-1727c5675666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f4b4db-dc7f-4fb2-97cb-d6971fd6283d}, !- Handle
  {55f5d24b-ddc0-4f6f-a2c7-1727c5675666}, !- Source Object
  3,                                      !- Outlet Port
  {4fc2e42c-4650-4f34-9e56-bdca11c6fe50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6152ab77-d0c8-428f-b2f2-3cd4c907de41}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 53kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {b163279d-fc6d-4ccd-9143-6ac002671cc8}, !- Inlet Port
  {db891199-7012-4e33-ab89-c39841b63663}; !- Outlet Port

OS:Connection,
  {b163279d-fc6d-4ccd-9143-6ac002671cc8}, !- Handle
  {0ee1b1dd-ae4c-42d4-8225-c90fd0bfad1f}, !- Source Object
  10,                                     !- Outlet Port
  {6152ab77-d0c8-428f-b2f2-3cd4c907de41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db891199-7012-4e33-ab89-c39841b63663}, !- Handle
  {6152ab77-d0c8-428f-b2f2-3cd4c907de41}, !- Source Object
  3,                                      !- Outlet Port
  {b05b9c8e-29b1-48be-8b21-1d4c801869c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4179a518-db4a-4727-9058-38880ba74a68}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {b57c3930-277a-4bb8-834a-09be609529d0}, !- Inlet Port
  {e0c5c912-e1af-4b17-88bc-b31e24f6a2f2}; !- Outlet Port

OS:Connection,
  {0a93b5b5-a441-48fe-b505-cf5ebc9abdf7}, !- Handle
  {992eb2ca-5eb7-4627-836b-d7923f4e7f34}, !- Source Object
  3,                                      !- Outlet Port
  {aab09369-510e-467e-81d7-7ccce4d3a6ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b57c3930-277a-4bb8-834a-09be609529d0}, !- Handle
  {aab09369-510e-467e-81d7-7ccce4d3a6ac}, !- Source Object
  5,                                      !- Outlet Port
  {4179a518-db4a-4727-9058-38880ba74a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c5c912-e1af-4b17-88bc-b31e24f6a2f2}, !- Handle
  {4179a518-db4a-4727-9058-38880ba74a68}, !- Source Object
  3,                                      !- Outlet Port
  {0ee1b1dd-ae4c-42d4-8225-c90fd0bfad1f}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3e13b4f9-dd1a-47ed-ae07-95f8475a6184}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {accd245c-06a5-44fe-8366-d725976afaa1}, !- Control Zone Name
  {f5dc084a-3852-43d1-8f69-4e834671e1e6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d7517947-2f2b-4bbb-8a9b-6c719cc7cf52}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {633806de-2e39-45de-9ffd-9c5874bc27a0}, !- Water Inlet Node Name
  {09357120-b677-414e-abbe-66b051370c69}; !- Water Outlet Node Name

OS:Node,
  {26b01220-6a88-4dd6-92bc-2bad659555d7}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {0e143e1e-c3ce-470d-a386-74ecafefe896}, !- Inlet Port
  {633806de-2e39-45de-9ffd-9c5874bc27a0}; !- Outlet Port

OS:Connection,
  {0e143e1e-c3ce-470d-a386-74ecafefe896}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  28,                                     !- Outlet Port
  {26b01220-6a88-4dd6-92bc-2bad659555d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfa4522c-e971-4bfa-8ae3-c834c4f9d21c}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {09357120-b677-414e-abbe-66b051370c69}, !- Inlet Port
  {77f3a16b-4012-427d-90cc-af7934c29508}; !- Outlet Port

OS:Connection,
  {633806de-2e39-45de-9ffd-9c5874bc27a0}, !- Handle
  {26b01220-6a88-4dd6-92bc-2bad659555d7}, !- Source Object
  3,                                      !- Outlet Port
  {d7517947-2f2b-4bbb-8a9b-6c719cc7cf52}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {09357120-b677-414e-abbe-66b051370c69}, !- Handle
  {d7517947-2f2b-4bbb-8a9b-6c719cc7cf52}, !- Source Object
  10,                                     !- Outlet Port
  {dfa4522c-e971-4bfa-8ae3-c834c4f9d21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f3a16b-4012-427d-90cc-af7934c29508}, !- Handle
  {dfa4522c-e971-4bfa-8ae3-c834c4f9d21c}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea2ba418-5a29-4712-abf5-9da27bc2b53c}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {d7517947-2f2b-4bbb-8a9b-6c719cc7cf52}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65ba7ad3-4094-4958-8b14-413500f4aae9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {fc6097cc-7ffe-414b-bf01-ce62ad6bc467}, !- Air Inlet Node Name
  {c379282e-f931-4b93-9fce-3c8a1bc2fa81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afc76112-4d88-4c8c-971e-82703f3dbf3c}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Return Air Node, !- Name
  {383f3c2e-53fa-40c8-8f38-af61c86a6c51}, !- Inlet Port
  {da3204c5-3f83-4024-89e3-e796c8ad43e5}; !- Outlet Port

OS:Connection,
  {6ce1ac7f-8fea-4840-a4e3-0d27ebc86389}, !- Handle
  {2d0cf28d-b534-4538-a454-ef8f0f1f86b0}, !- Source Object
  3,                                      !- Outlet Port
  {f4fa5474-92d0-4dee-aece-d54c22d8db44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383f3c2e-53fa-40c8-8f38-af61c86a6c51}, !- Handle
  {f73d71ec-9995-4332-8060-71e5203d0be3}, !- Source Object
  2,                                      !- Outlet Port
  {afc76112-4d88-4c8c-971e-82703f3dbf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3204c5-3f83-4024-89e3-e796c8ad43e5}, !- Handle
  {afc76112-4d88-4c8c-971e-82703f3dbf3c}, !- Source Object
  3,                                      !- Outlet Port
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0fbfbde-d570-4d3a-87f9-d5f37d1575d1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {4135629a-5ef7-4dbc-b16f-38657b714404}, !- Inlet Port
  {fc6097cc-7ffe-414b-bf01-ce62ad6bc467}; !- Outlet Port

OS:Connection,
  {4135629a-5ef7-4dbc-b16f-38657b714404}, !- Handle
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Source Object
  3,                                      !- Outlet Port
  {a0fbfbde-d570-4d3a-87f9-d5f37d1575d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6097cc-7ffe-414b-bf01-ce62ad6bc467}, !- Handle
  {a0fbfbde-d570-4d3a-87f9-d5f37d1575d1}, !- Source Object
  3,                                      !- Outlet Port
  {65ba7ad3-4094-4958-8b14-413500f4aae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c379282e-f931-4b93-9fce-3c8a1bc2fa81}, !- Handle
  {65ba7ad3-4094-4958-8b14-413500f4aae9}, !- Source Object
  4,                                      !- Outlet Port
  {2d0cf28d-b534-4538-a454-ef8f0f1f86b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {17afa1b7-5881-4606-bcb3-cb905e86b7b5}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {597fd52d-2e7f-47e1-b859-d03b3b4a3d28}, !- Water Inlet Node Name
  {35f03697-3a21-49e6-acf5-b91a9569d223}; !- Water Outlet Node Name

OS:Node,
  {988154bd-70ba-4db3-b688-e444d15d6b17}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {25e44866-961c-445a-b501-c20b997d8ebc}, !- Inlet Port
  {597fd52d-2e7f-47e1-b859-d03b3b4a3d28}; !- Outlet Port

OS:Connection,
  {25e44866-961c-445a-b501-c20b997d8ebc}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  29,                                     !- Outlet Port
  {988154bd-70ba-4db3-b688-e444d15d6b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83869c5b-4092-4834-b413-366a7c86b5c9}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {35f03697-3a21-49e6-acf5-b91a9569d223}, !- Inlet Port
  {360cfaa4-9a76-49ba-9c9e-030716031e98}; !- Outlet Port

OS:Connection,
  {597fd52d-2e7f-47e1-b859-d03b3b4a3d28}, !- Handle
  {988154bd-70ba-4db3-b688-e444d15d6b17}, !- Source Object
  3,                                      !- Outlet Port
  {17afa1b7-5881-4606-bcb3-cb905e86b7b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {35f03697-3a21-49e6-acf5-b91a9569d223}, !- Handle
  {17afa1b7-5881-4606-bcb3-cb905e86b7b5}, !- Source Object
  10,                                     !- Outlet Port
  {83869c5b-4092-4834-b413-366a7c86b5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360cfaa4-9a76-49ba-9c9e-030716031e98}, !- Handle
  {83869c5b-4092-4834-b413-366a7c86b5c9}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {288699a8-db7b-446f-90bb-ea2301061b84}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {17afa1b7-5881-4606-bcb3-cb905e86b7b5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b17d406f-f890-4bc2-84aa-bed1029e8b8b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {18df7c1d-bd2b-464c-a2a6-2a7b2cf3e343}, !- Air Inlet Node Name
  {4ce0dad2-d283-4106-a671-30592db8a6d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb128223-f74c-41ad-8e04-b9b60016eb22}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {4ce0dad2-d283-4106-a671-30592db8a6d5}, !- Inlet Port
  {df25cf9e-0108-4e6e-822a-f0842379ab9a}; !- Outlet Port

OS:Node,
  {9f8424c8-78f6-4133-88e0-e874f3accce3}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Return Air Node, !- Name
  {958c3eeb-3973-44de-a08b-55cabdc9606b}, !- Inlet Port
  {2fb4dbd4-b545-4d31-80a2-edad44359d4d}; !- Outlet Port

OS:Connection,
  {df25cf9e-0108-4e6e-822a-f0842379ab9a}, !- Handle
  {cb128223-f74c-41ad-8e04-b9b60016eb22}, !- Source Object
  3,                                      !- Outlet Port
  {f179aefb-fc7a-46a4-9e26-8cf61a032ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958c3eeb-3973-44de-a08b-55cabdc9606b}, !- Handle
  {31ba9dbc-aece-47db-a003-200ef8940b3f}, !- Source Object
  2,                                      !- Outlet Port
  {9f8424c8-78f6-4133-88e0-e874f3accce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb4dbd4-b545-4d31-80a2-edad44359d4d}, !- Handle
  {9f8424c8-78f6-4133-88e0-e874f3accce3}, !- Source Object
  3,                                      !- Outlet Port
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4291aec6-278b-4953-80d7-6e2ef1f2e13d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {8059c0e9-9a69-4328-8962-0307d3ba2af7}, !- Inlet Port
  {18df7c1d-bd2b-464c-a2a6-2a7b2cf3e343}; !- Outlet Port

OS:Connection,
  {8059c0e9-9a69-4328-8962-0307d3ba2af7}, !- Handle
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Source Object
  4,                                      !- Outlet Port
  {4291aec6-278b-4953-80d7-6e2ef1f2e13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18df7c1d-bd2b-464c-a2a6-2a7b2cf3e343}, !- Handle
  {4291aec6-278b-4953-80d7-6e2ef1f2e13d}, !- Source Object
  3,                                      !- Outlet Port
  {b17d406f-f890-4bc2-84aa-bed1029e8b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ce0dad2-d283-4106-a671-30592db8a6d5}, !- Handle
  {b17d406f-f890-4bc2-84aa-bed1029e8b8b}, !- Source Object
  4,                                      !- Outlet Port
  {cb128223-f74c-41ad-8e04-b9b60016eb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e817cff9-8786-4ca5-9dea-a09619e45422}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {84a77bc5-a5f8-4138-85b3-53fe74bdd6dc}, !- Water Inlet Node Name
  {e4652e8a-4419-4cd2-8994-d230373f6e13}; !- Water Outlet Node Name

OS:Node,
  {865ddfea-bad6-4878-8b5b-66ea74f1d152}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {f1c6c065-8d99-4f14-a896-1a3746725d64}, !- Inlet Port
  {84a77bc5-a5f8-4138-85b3-53fe74bdd6dc}; !- Outlet Port

OS:Connection,
  {f1c6c065-8d99-4f14-a896-1a3746725d64}, !- Handle
  {62d3f4d6-a518-4760-950e-ed99ec360da7}, !- Source Object
  30,                                     !- Outlet Port
  {865ddfea-bad6-4878-8b5b-66ea74f1d152}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06594c25-6e78-4ff6-ab73-07ccd9df84e5}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {e4652e8a-4419-4cd2-8994-d230373f6e13}, !- Inlet Port
  {ae4ada0b-da1a-43c4-a344-ca17abf5bbf0}; !- Outlet Port

OS:Connection,
  {84a77bc5-a5f8-4138-85b3-53fe74bdd6dc}, !- Handle
  {865ddfea-bad6-4878-8b5b-66ea74f1d152}, !- Source Object
  3,                                      !- Outlet Port
  {e817cff9-8786-4ca5-9dea-a09619e45422}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4652e8a-4419-4cd2-8994-d230373f6e13}, !- Handle
  {e817cff9-8786-4ca5-9dea-a09619e45422}, !- Source Object
  10,                                     !- Outlet Port
  {06594c25-6e78-4ff6-ab73-07ccd9df84e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4ada0b-da1a-43c4-a344-ca17abf5bbf0}, !- Handle
  {06594c25-6e78-4ff6-ab73-07ccd9df84e5}, !- Source Object
  3,                                      !- Outlet Port
  {dd716fd9-e1d1-40ec-a5b4-a6edaf99f656}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a40912af-03e0-4e03-bbec-f5f9d1488842}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {e817cff9-8786-4ca5-9dea-a09619e45422}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a1630cf-b531-422d-934f-2fa05b940c10}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Availability Schedule Name
  {96cc2041-345b-42be-910d-8ce5d36ab804}, !- Air Inlet Node Name
  {75a521f6-484a-4dec-ac6e-520b16f51230}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6486173c-bb4c-4e4f-826c-8aa86ef60e5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {75a521f6-484a-4dec-ac6e-520b16f51230}, !- Inlet Port
  {e891d32a-47ca-4214-8105-a28d712fa340}; !- Outlet Port

OS:Node,
  {8e62b06a-4546-4d83-a7ac-f82280b33cad}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Return Air Node, !- Name
  {54853975-6501-431b-9386-eece52899e09}, !- Inlet Port
  {05b5ce0a-cf92-4f07-bc5b-854add7d011a}; !- Outlet Port

OS:Connection,
  {e891d32a-47ca-4214-8105-a28d712fa340}, !- Handle
  {6486173c-bb4c-4e4f-826c-8aa86ef60e5b}, !- Source Object
  3,                                      !- Outlet Port
  {376d6c19-80d2-49a9-b25d-f76270bfa87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54853975-6501-431b-9386-eece52899e09}, !- Handle
  {394c2917-5dbe-46d1-b3eb-a49669cd77ee}, !- Source Object
  2,                                      !- Outlet Port
  {8e62b06a-4546-4d83-a7ac-f82280b33cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b5ce0a-cf92-4f07-bc5b-854add7d011a}, !- Handle
  {8e62b06a-4546-4d83-a7ac-f82280b33cad}, !- Source Object
  3,                                      !- Outlet Port
  {d9e29508-87a5-4601-9e7a-362cf90f6a69}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {31314e9a-3f3c-4fe9-8136-9f722be3d9ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {653d6d90-fc14-4d8b-b064-def6b9775053}, !- Inlet Port
  {96cc2041-345b-42be-910d-8ce5d36ab804}; !- Outlet Port

OS:Connection,
  {653d6d90-fc14-4d8b-b064-def6b9775053}, !- Handle
  {155f115a-dfef-49a0-87dc-dbef57e54f2c}, !- Source Object
  5,                                      !- Outlet Port
  {31314e9a-3f3c-4fe9-8136-9f722be3d9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96cc2041-345b-42be-910d-8ce5d36ab804}, !- Handle
  {31314e9a-3f3c-4fe9-8136-9f722be3d9ea}, !- Source Object
  3,                                      !- Outlet Port
  {3a1630cf-b531-422d-934f-2fa05b940c10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75a521f6-484a-4dec-ac6e-520b16f51230}, !- Handle
  {3a1630cf-b531-422d-934f-2fa05b940c10}, !- Source Object
  4,                                      !- Outlet Port
  {6486173c-bb4c-4e4f-826c-8aa86ef60e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6f73b4b4-0706-4b6c-ac2f-7139475a8e97}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {91789118-e121-4bda-b3e1-f5716e33a844}, !- Plant Side Inlet Node Name
  {da921966-a6a5-4049-bfeb-2f18aeb7e30a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {60b7e990-c864-462b-aaba-3b9fd7e78920}, !- Demand Side Inlet Node Name
  {7d17930c-3928-4c34-bf03-47423f4ebadd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {375de66a-20c4-4c41-a2ce-ff727a8e2871}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Demand Mixer Name
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Demand Splitter Name
  {c760645b-4df2-4987-826b-b99f9365ba25}, !- Supply Mixer Name
  {c4fd3a78-6b14-4fe3-9ea2-838f6993d7d0}; !- Supply Splitter Name

OS:Node,
  {7bec9800-0411-41f2-88a1-7beb0fa9bfd7}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {91789118-e121-4bda-b3e1-f5716e33a844}, !- Inlet Port
  {40c8d89b-e3d5-45a1-89e5-5b9eb5249005}; !- Outlet Port

OS:Node,
  {6f73b4b4-0706-4b6c-ac2f-7139475a8e97}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {2be5975e-4115-41a6-8346-f05249d3c70e}, !- Inlet Port
  {da921966-a6a5-4049-bfeb-2f18aeb7e30a}; !- Outlet Port

OS:Node,
  {55a333b4-88be-421b-a9b5-f6e633f0a3b5}, !- Handle
  120gal NaturalGas Water Heater - 81kBtu/hr 0.813 Therm Eff Supply Inlet Water Node, !- Name
  {dfa9224c-7e00-4622-a050-80a2b538c9a0}, !- Inlet Port
  {1a57a33b-37c6-4dd6-9d76-a890e097e84e}; !- Outlet Port

OS:Connector:Mixer,
  {c760645b-4df2-4987-826b-b99f9365ba25}, !- Handle
  Connector Mixer 3,                      !- Name
  {f8ff2993-966d-4214-9826-0548f3de6cd9}, !- Outlet Branch Name
  {072e8af8-686c-4c46-add9-2cd62283efab}, !- Inlet Branch Name 1
  {480129ca-804c-4df9-a7ac-56bc02ea0464}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c4fd3a78-6b14-4fe3-9ea2-838f6993d7d0}, !- Handle
  Connector Splitter 3,                   !- Name
  {2d70a548-c319-4885-9d19-ba12d42f8bec}, !- Inlet Branch Name
  {dfa9224c-7e00-4622-a050-80a2b538c9a0}, !- Outlet Branch Name 1
  {0d1eaf6a-20bb-4edd-a51d-1df3125a06d7}; !- Outlet Branch Name 2

OS:Connection,
  {91789118-e121-4bda-b3e1-f5716e33a844}, !- Handle
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Source Object
  14,                                     !- Outlet Port
  {7bec9800-0411-41f2-88a1-7beb0fa9bfd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa9224c-7e00-4622-a050-80a2b538c9a0}, !- Handle
  {c4fd3a78-6b14-4fe3-9ea2-838f6993d7d0}, !- Source Object
  3,                                      !- Outlet Port
  {55a333b4-88be-421b-a9b5-f6e633f0a3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da921966-a6a5-4049-bfeb-2f18aeb7e30a}, !- Handle
  {6f73b4b4-0706-4b6c-ac2f-7139475a8e97}, !- Source Object
  3,                                      !- Outlet Port
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5dccf854-53a5-492f-9e7a-f615d7e49ee5}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {60b7e990-c864-462b-aaba-3b9fd7e78920}, !- Inlet Port
  {3d9a49f2-3200-4e14-90c6-1ff64af05717}; !- Outlet Port

OS:Node,
  {71689fec-fca7-4cd7-93f0-2e40bbf3c72b}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {dfaa339d-acae-46a9-abc6-a2c355c850f0}, !- Inlet Port
  {7d17930c-3928-4c34-bf03-47423f4ebadd}; !- Outlet Port

OS:Node,
  {2b9b1199-82b9-41af-b5b6-a17a5ca301bf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c5e4a809-e3ad-466e-b0d7-6ef663f0226e}, !- Inlet Port
  {9b500efb-8ae0-45cb-a172-e823cc3d977b}; !- Outlet Port

OS:Connector:Mixer,
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Handle
  Connector Mixer 4,                      !- Name
  {1c910dfc-3a14-4fcd-8a39-6baefa0501ff}, !- Outlet Branch Name
  {3e1db9c7-6af2-489f-bce3-672e536d428f}, !- Inlet Branch Name 1
  {0e71efbf-ae83-43d8-9c06-3ec07d5ec9eb}, !- Inlet Branch Name 2
  {d3e287f4-bc33-4024-8670-d701b13dd142}, !- Inlet Branch Name 3
  {c9384e9a-7b06-4aba-a3ea-0358e13c358a}, !- Inlet Branch Name 4
  {6d28247b-1cef-48fb-b6bf-6244c6fa72c7}, !- Inlet Branch Name 5
  {3396f663-9b9f-4c51-a2a0-a14358aac269}, !- Inlet Branch Name 6
  {100d9139-0629-4fcd-8bc0-44fdb3ff3f1f}, !- Inlet Branch Name 7
  {4af87de7-8d4a-440f-b363-99c300263d31}, !- Inlet Branch Name 8
  {3253de18-5740-4a0d-8679-937e2054dc6e}, !- Inlet Branch Name 9
  {1314bb69-f5a9-4dfb-a01e-887af196f69b}, !- Inlet Branch Name 10
  {51497c77-f90e-4869-92c1-2af492885792}, !- Inlet Branch Name 11
  {703841ee-6348-49bf-b91f-759b2fb0d626}, !- Inlet Branch Name 12
  {9a6cbf67-fff8-4cd0-ab72-b02885b2a1aa}, !- Inlet Branch Name 13
  {c88d5dab-ea1b-4e32-bcac-a0552a82f7aa}, !- Inlet Branch Name 14
  {8112f7f7-2be8-4dad-b643-f18e4d52c8bb}, !- Inlet Branch Name 15
  {03849acb-1ab0-48e8-a5d9-c572c15c78e9}, !- Inlet Branch Name 16
  {21aee284-4720-411a-be9f-c65af881d04f}, !- Inlet Branch Name 17
  {53ed4c95-5999-44a5-924d-d21e32064653}, !- Inlet Branch Name 18
  {6be65335-7c04-4be6-83b8-10475e049882}, !- Inlet Branch Name 19
  {9f203b7a-1592-4202-91b6-968699ad96e2}, !- Inlet Branch Name 20
  {b701bda5-6231-418c-a5c1-fb22ee960510}, !- Inlet Branch Name 21
  {5bc1d528-0d9b-4cc1-879a-2f8e93c77c26}, !- Inlet Branch Name 22
  {2633b6b1-d148-455d-83a3-d1907e375e12}, !- Inlet Branch Name 23
  {a5defb1f-0927-4713-ab0a-b72ea6a9c044}, !- Inlet Branch Name 24
  {c4ec9f40-2812-4e96-950d-150510a7d469}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Handle
  Connector Splitter 4,                   !- Name
  {3d9a49f2-3200-4e14-90c6-1ff64af05717}, !- Inlet Branch Name
  {c5e4a809-e3ad-466e-b0d7-6ef663f0226e}, !- Outlet Branch Name 1
  {86b2883c-4bc0-45b3-a66e-d4bdb00eecf8}, !- Outlet Branch Name 2
  {75ad8906-141b-4de3-a6a0-ea18047d47ca}, !- Outlet Branch Name 3
  {3eb4590a-a00a-4e0b-9656-f2a9dac6b287}, !- Outlet Branch Name 4
  {209bea38-47e5-4e58-b97a-14caab24a2f7}, !- Outlet Branch Name 5
  {b67f7e02-4c69-4b99-8ac4-56aef2081562}, !- Outlet Branch Name 6
  {8ef9652b-6447-461e-aefe-c4fb488de2dd}, !- Outlet Branch Name 7
  {7738ea2b-7516-44bf-a9b4-f2a327439b7e}, !- Outlet Branch Name 8
  {62ce7fe0-768b-45f2-8092-9b4b70184328}, !- Outlet Branch Name 9
  {ab814d4e-9651-4586-9b61-ee6aaa9dde43}, !- Outlet Branch Name 10
  {6a87616f-4e00-4c42-ac2a-94371b1fa8dc}, !- Outlet Branch Name 11
  {56adb3c2-1851-4256-9c44-f36261909aac}, !- Outlet Branch Name 12
  {bad45999-a99d-4eda-90ca-af1dd6835ed4}, !- Outlet Branch Name 13
  {b6455fb2-2bf9-4d6b-a616-3fb2c0ffbb1f}, !- Outlet Branch Name 14
  {816ebaf1-eaeb-40a0-979b-d4b5b943d41f}, !- Outlet Branch Name 15
  {363c895b-7433-44a3-8c91-8208960327b9}, !- Outlet Branch Name 16
  {9aebf1ab-06c4-4fe4-8f41-214ea6b1eecc}, !- Outlet Branch Name 17
  {f88c6651-96ec-44e1-bf95-2ebbd2439eb3}, !- Outlet Branch Name 18
  {09f3d44e-39da-48cc-a626-9583c1838ab6}, !- Outlet Branch Name 19
  {74d2cf66-499d-476d-9cf4-c95d4a4a0bc9}, !- Outlet Branch Name 20
  {df2105ac-843e-44e6-8ef5-876610fd5756}, !- Outlet Branch Name 21
  {2f4b9a98-06a0-4491-b533-573943255283}, !- Outlet Branch Name 22
  {fe5af0a5-4d31-4772-8b17-2401fbb6ff45}, !- Outlet Branch Name 23
  {7f9c70d0-2852-4aaa-b5b4-6687941a36ec}, !- Outlet Branch Name 24
  {bb3f732d-0bb6-417d-ac57-3699b3721b4e}; !- Outlet Branch Name 25

OS:Connection,
  {60b7e990-c864-462b-aaba-3b9fd7e78920}, !- Handle
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Source Object
  17,                                     !- Outlet Port
  {5dccf854-53a5-492f-9e7a-f615d7e49ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9a49f2-3200-4e14-90c6-1ff64af05717}, !- Handle
  {5dccf854-53a5-492f-9e7a-f615d7e49ee5}, !- Source Object
  3,                                      !- Outlet Port
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e4a809-e3ad-466e-b0d7-6ef663f0226e}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  3,                                      !- Outlet Port
  {2b9b1199-82b9-41af-b5b6-a17a5ca301bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d17930c-3928-4c34-bf03-47423f4ebadd}, !- Handle
  {71689fec-fca7-4cd7-93f0-2e40bbf3c72b}, !- Source Object
  3,                                      !- Outlet Port
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {28505190-0ce3-4955-89ec-12383f8d184e}, !- Handle
  {d46aaed5-9ea1-4337-a8e1-c36bd6b75dca}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {375de66a-20c4-4c41-a2ce-ff727a8e2871}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {93384904-8df6-40f3-a5a4-26ae5ab13bb2}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {477975fb-d1c5-4b3b-9ab9-6292462f87ba}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {93384904-8df6-40f3-a5a4-26ae5ab13bb2}, !- Schedule Type Limits Name
  {832aa2a2-08e9-4fff-8af1-9984082f3b30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {832aa2a2-08e9-4fff-8af1-9984082f3b30}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {93384904-8df6-40f3-a5a4-26ae5ab13bb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {66be92bd-a90a-4b7e-b1a4-d09c0060b506}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {477975fb-d1c5-4b3b-9ab9-6292462f87ba}, !- Schedule Name
  {6f73b4b4-0706-4b6c-ac2f-7139475a8e97}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a4b38589-08ca-4962-afc6-37d340dd0fc9}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {40c8d89b-e3d5-45a1-89e5-5b9eb5249005}, !- Inlet Node Name
  {9694dd57-141c-4964-903b-71b891c5f6d5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  99540.5056447353,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {50f89e48-8dae-4f34-91fb-c994bfc2f7aa}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {9694dd57-141c-4964-903b-71b891c5f6d5}, !- Inlet Port
  {2d70a548-c319-4885-9d19-ba12d42f8bec}; !- Outlet Port

OS:Connection,
  {40c8d89b-e3d5-45a1-89e5-5b9eb5249005}, !- Handle
  {7bec9800-0411-41f2-88a1-7beb0fa9bfd7}, !- Source Object
  3,                                      !- Outlet Port
  {a4b38589-08ca-4962-afc6-37d340dd0fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9694dd57-141c-4964-903b-71b891c5f6d5}, !- Handle
  {a4b38589-08ca-4962-afc6-37d340dd0fc9}, !- Source Object
  3,                                      !- Outlet Port
  {50f89e48-8dae-4f34-91fb-c994bfc2f7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d70a548-c319-4885-9d19-ba12d42f8bec}, !- Handle
  {50f89e48-8dae-4f34-91fb-c994bfc2f7aa}, !- Source Object
  3,                                      !- Outlet Port
  {c4fd3a78-6b14-4fe3-9ea2-838f6993d7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {156f23db-c433-42c6-86d3-0d19c72db69c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5732d5cc-bff3-4079-9bd0-89555d0c7b85}, !- Handle
  120gal NaturalGas Water Heater - 81kBtu/hr 0.813 Therm Eff, !- Name
  0.455848049288581,                      !- Tank Volume {m3}
  {477975fb-d1c5-4b3b-9ab9-6292462f87ba}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23818.0605753284,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.812882360171906,                      !- Heater Thermal Efficiency
  {2fa27e6a-af07-4af3-925c-ea3fc2a54197}, !- Part Load Factor Curve Name
  57.3807199906729,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  57.3807199906729,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b3f93278-b7eb-4311-b6a6-633736f8b204}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.88998718385368,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.88998718385368,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1a57a33b-37c6-4dd6-9d76-a890e097e84e}, !- Use Side Inlet Node Name
  {8e156ac3-bbfc-44d2-ba11-850b2e164c02}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4c1b0833-5f41-4710-985d-bc005cb83c30}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  {8f12c5d3-684c-40cb-9a2a-9838f085e043}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f12c5d3-684c-40cb-9a2a-9838f085e043}, !- Handle
  Schedule Day 4,                         !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad4a5ef7-7c92-4fb6-8883-c2dcbbfc64e2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  {98bdaefc-bff5-442f-aba2-47af9501758d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98bdaefc-bff5-442f-aba2-47af9501758d}, !- Handle
  Schedule Day 5,                         !- Name
  {a394040f-afa3-4ffa-84e4-f4c369c44a6a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e1de34aa-0d17-4958-ae6c-d4dce21debd2}, !- Handle
  {5732d5cc-bff3-4079-9bd0-89555d0c7b85}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b3f93278-b7eb-4311-b6a6-633736f8b204}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {156f23db-c433-42c6-86d3-0d19c72db69c}, !- Schedule Type Limits Name
  {657a5398-7137-482a-aa44-da16cf4f929a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {657a5398-7137-482a-aa44-da16cf4f929a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {156f23db-c433-42c6-86d3-0d19c72db69c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9f3e61b2-d92a-4a32-802b-183c7e72fbcd}, !- Handle
  120gal NaturalGas Water Heater - 81kBtu/hr 0.813 Therm Eff Supply Outlet Water Node, !- Name
  {8e156ac3-bbfc-44d2-ba11-850b2e164c02}, !- Inlet Port
  {072e8af8-686c-4c46-add9-2cd62283efab}; !- Outlet Port

OS:Connection,
  {1a57a33b-37c6-4dd6-9d76-a890e097e84e}, !- Handle
  {55a333b4-88be-421b-a9b5-f6e633f0a3b5}, !- Source Object
  3,                                      !- Outlet Port
  {5732d5cc-bff3-4079-9bd0-89555d0c7b85}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8e156ac3-bbfc-44d2-ba11-850b2e164c02}, !- Handle
  {5732d5cc-bff3-4079-9bd0-89555d0c7b85}, !- Source Object
  32,                                     !- Outlet Port
  {9f3e61b2-d92a-4a32-802b-183c7e72fbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072e8af8-686c-4c46-add9-2cd62283efab}, !- Handle
  {9f3e61b2-d92a-4a32-802b-183c7e72fbcd}, !- Source Object
  3,                                      !- Outlet Port
  {c760645b-4df2-4987-826b-b99f9365ba25}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a0800ab-751a-4ee9-b3ac-d90955944cac}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8f0ab240-4010-4edd-ab5c-be997c26c034}, !- Inlet Node Name
  {f332b854-2311-45c3-8261-c3a7e34ada18}; !- Outlet Node Name

OS:Node,
  {df0c0a00-65a4-43c5-9f06-ea359e7a648d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0d1eaf6a-20bb-4edd-a51d-1df3125a06d7}, !- Inlet Port
  {8f0ab240-4010-4edd-ab5c-be997c26c034}; !- Outlet Port

OS:Connection,
  {0d1eaf6a-20bb-4edd-a51d-1df3125a06d7}, !- Handle
  {c4fd3a78-6b14-4fe3-9ea2-838f6993d7d0}, !- Source Object
  4,                                      !- Outlet Port
  {df0c0a00-65a4-43c5-9f06-ea359e7a648d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba1118f3-2cd5-4d31-b9ed-1647250a8631}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {f332b854-2311-45c3-8261-c3a7e34ada18}, !- Inlet Port
  {480129ca-804c-4df9-a7ac-56bc02ea0464}; !- Outlet Port

OS:Connection,
  {8f0ab240-4010-4edd-ab5c-be997c26c034}, !- Handle
  {df0c0a00-65a4-43c5-9f06-ea359e7a648d}, !- Source Object
  3,                                      !- Outlet Port
  {9a0800ab-751a-4ee9-b3ac-d90955944cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f332b854-2311-45c3-8261-c3a7e34ada18}, !- Handle
  {9a0800ab-751a-4ee9-b3ac-d90955944cac}, !- Source Object
  3,                                      !- Outlet Port
  {ba1118f3-2cd5-4d31-b9ed-1647250a8631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480129ca-804c-4df9-a7ac-56bc02ea0464}, !- Handle
  {ba1118f3-2cd5-4d31-b9ed-1647250a8631}, !- Source Object
  3,                                      !- Outlet Port
  {c760645b-4df2-4987-826b-b99f9365ba25}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e2a02656-2c61-4625-8474-e9e90a612d2c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9b500efb-8ae0-45cb-a172-e823cc3d977b}, !- Inlet Node Name
  {4ca8523a-8d0b-4737-a26f-2fa74886ec03}; !- Outlet Node Name

OS:Node,
  {edda999c-a10c-42bc-87a6-84cc3136aafc}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {4ca8523a-8d0b-4737-a26f-2fa74886ec03}, !- Inlet Port
  {3e1db9c7-6af2-489f-bce3-672e536d428f}; !- Outlet Port

OS:Connection,
  {9b500efb-8ae0-45cb-a172-e823cc3d977b}, !- Handle
  {2b9b1199-82b9-41af-b5b6-a17a5ca301bf}, !- Source Object
  3,                                      !- Outlet Port
  {e2a02656-2c61-4625-8474-e9e90a612d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca8523a-8d0b-4737-a26f-2fa74886ec03}, !- Handle
  {e2a02656-2c61-4625-8474-e9e90a612d2c}, !- Source Object
  3,                                      !- Outlet Port
  {edda999c-a10c-42bc-87a6-84cc3136aafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1db9c7-6af2-489f-bce3-672e536d428f}, !- Handle
  {edda999c-a10c-42bc-87a6-84cc3136aafc}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51ac14f9-80ee-44c7-a255-8866ff241ad9}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cfc0a0c6-95a4-42e7-aed1-253fbcf02b55}, !- Inlet Node Name
  {2be5975e-4115-41a6-8346-f05249d3c70e}; !- Outlet Node Name

OS:Node,
  {98540592-c73e-485a-8aa7-87efd0b855ba}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {f8ff2993-966d-4214-9826-0548f3de6cd9}, !- Inlet Port
  {cfc0a0c6-95a4-42e7-aed1-253fbcf02b55}; !- Outlet Port

OS:Connection,
  {f8ff2993-966d-4214-9826-0548f3de6cd9}, !- Handle
  {c760645b-4df2-4987-826b-b99f9365ba25}, !- Source Object
  2,                                      !- Outlet Port
  {98540592-c73e-485a-8aa7-87efd0b855ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc0a0c6-95a4-42e7-aed1-253fbcf02b55}, !- Handle
  {98540592-c73e-485a-8aa7-87efd0b855ba}, !- Source Object
  3,                                      !- Outlet Port
  {51ac14f9-80ee-44c7-a255-8866ff241ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be5975e-4115-41a6-8346-f05249d3c70e}, !- Handle
  {51ac14f9-80ee-44c7-a255-8866ff241ad9}, !- Source Object
  3,                                      !- Outlet Port
  {6f73b4b4-0706-4b6c-ac2f-7139475a8e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e95fd65-909b-4faf-b49b-47f3f6601b20}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {14a6a989-d4d6-45fa-b987-e4521bdf4054}, !- Inlet Node Name
  {dfaa339d-acae-46a9-abc6-a2c355c850f0}; !- Outlet Node Name

OS:Node,
  {69d57fda-da6a-49a9-bc61-bcbe5910f5fc}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {1c910dfc-3a14-4fcd-8a39-6baefa0501ff}, !- Inlet Port
  {14a6a989-d4d6-45fa-b987-e4521bdf4054}; !- Outlet Port

OS:Connection,
  {1c910dfc-3a14-4fcd-8a39-6baefa0501ff}, !- Handle
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Source Object
  2,                                      !- Outlet Port
  {69d57fda-da6a-49a9-bc61-bcbe5910f5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a6a989-d4d6-45fa-b987-e4521bdf4054}, !- Handle
  {69d57fda-da6a-49a9-bc61-bcbe5910f5fc}, !- Source Object
  3,                                      !- Outlet Port
  {0e95fd65-909b-4faf-b49b-47f3f6601b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfaa339d-acae-46a9-abc6-a2c355c850f0}, !- Handle
  {0e95fd65-909b-4faf-b49b-47f3f6601b20}, !- Source Object
  3,                                      !- Outlet Port
  {71689fec-fca7-4cd7-93f0-2e40bbf3c72b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {95573f26-9b6e-4336-8a41-604e5e05dd5e}, !- Handle
  Water Use Connections 1,                !- Name
  {ce353ffd-4f69-4d5e-bef4-ffeed972f4fb}, !- Inlet Node Name
  {ab216c56-92a3-40b5-a7f1-66349962a20a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f815cf36-2e63-40f2-8c7b-168d5286277e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2b800d5-0c87-40be-b375-88705436ce17}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {7ec79225-4da9-47f5-8f4a-2a73992c8835}, !- Target Temperature Schedule Name
  {bdf6bf03-7f62-4659-b120-6085e4280ab6}, !- Sensible Fraction Schedule Name
  {2e228900-aa90-4ec9-81a4-8096e2adbf71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bdf6bf03-7f62-4659-b120-6085e4280ab6}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4a4ab217-cf7e-4596-8e96-c17557516f28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a4ab217-cf7e-4596-8e96-c17557516f28}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e228900-aa90-4ec9-81a4-8096e2adbf71}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8e339e22-e7da-49c8-8ad1-62dfd99fce61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e339e22-e7da-49c8-8ad1-62dfd99fce61}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ec79225-4da9-47f5-8f4a-2a73992c8835}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e1395a9-5940-4df4-9ff4-0b6f855bc472}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e1395a9-5940-4df4-9ff4-0b6f855bc472}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f815cf36-2e63-40f2-8c7b-168d5286277e}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {f2b800d5-0c87-40be-b375-88705436ce17}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {092d8878-451a-46e7-911a-64319cc1d0e1}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  {7968e34a-7e65-47ee-8591-f4f232a14cd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7968e34a-7e65-47ee-8591-f4f232a14cd0}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {0b767a00-acf5-44da-bf4c-94b344c78b54}, !- Handle
  Schedule Rule 17,                       !- Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b051eb0-d926-4d07-83a5-4aec7d58de18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b051eb0-d926-4d07-83a5-4aec7d58de18}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {0758fe41-ce0f-42c3-b56d-e2b61d4232dd}, !- Handle
  Schedule Rule 18,                       !- Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b1b7c61-b63c-4bb2-833f-6a8577089889}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b1b7c61-b63c-4bb2-833f-6a8577089889}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {88da8eb6-233d-4889-b50d-5a73aa649ce4}, !- Handle
  Schedule Rule 19,                       !- Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {901836cc-4a79-460e-8bbe-fa530991d583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {901836cc-4a79-460e-8bbe-fa530991d583}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {8ab01849-ffe2-452f-89f2-fb305bfecedd}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {86b2883c-4bc0-45b3-a66e-d4bdb00eecf8}, !- Inlet Port
  {ce353ffd-4f69-4d5e-bef4-ffeed972f4fb}; !- Outlet Port

OS:Connection,
  {86b2883c-4bc0-45b3-a66e-d4bdb00eecf8}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  4,                                      !- Outlet Port
  {8ab01849-ffe2-452f-89f2-fb305bfecedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7646a17b-6446-496c-a2bb-a2a02149c8d3}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {ab216c56-92a3-40b5-a7f1-66349962a20a}, !- Inlet Port
  {0e71efbf-ae83-43d8-9c06-3ec07d5ec9eb}; !- Outlet Port

OS:Connection,
  {ce353ffd-4f69-4d5e-bef4-ffeed972f4fb}, !- Handle
  {8ab01849-ffe2-452f-89f2-fb305bfecedd}, !- Source Object
  3,                                      !- Outlet Port
  {95573f26-9b6e-4336-8a41-604e5e05dd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab216c56-92a3-40b5-a7f1-66349962a20a}, !- Handle
  {95573f26-9b6e-4336-8a41-604e5e05dd5e}, !- Source Object
  3,                                      !- Outlet Port
  {7646a17b-6446-496c-a2bb-a2a02149c8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e71efbf-ae83-43d8-9c06-3ec07d5ec9eb}, !- Handle
  {7646a17b-6446-496c-a2bb-a2a02149c8d3}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {468f2e8e-367f-4cd6-825b-706725635c22}, !- Handle
  Water Use Connections 2,                !- Name
  {f82711a3-69c4-4532-a73a-14420825a8db}, !- Inlet Node Name
  {1eac6e58-a7a9-4e32-8321-6b11520958dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7721dafc-5e13-419b-ac84-6425625ef948}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bebb5569-d9f8-4ef8-85c5-a7b1551524cd}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {cc354eeb-2c5c-402b-9399-de071d69477d}, !- Target Temperature Schedule Name
  {0e1b1183-491a-4bd0-8cbd-5a2bb55d5b22}, !- Sensible Fraction Schedule Name
  {b2269b34-18bc-4251-bee6-7bdea981f6dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e1b1183-491a-4bd0-8cbd-5a2bb55d5b22}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {67e09364-aa5d-4435-8459-cb6f1fe566ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67e09364-aa5d-4435-8459-cb6f1fe566ed}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2269b34-18bc-4251-bee6-7bdea981f6dc}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b3462456-b1de-4742-b6a3-f482368e8b57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3462456-b1de-4742-b6a3-f482368e8b57}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc354eeb-2c5c-402b-9399-de071d69477d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5ff9f5bf-732e-490f-b05b-9f7cd4f4461b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ff9f5bf-732e-490f-b05b-9f7cd4f4461b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7721dafc-5e13-419b-ac84-6425625ef948}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {bebb5569-d9f8-4ef8-85c5-a7b1551524cd}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b39cb77-912d-41ea-941e-72eac6cb924e}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {75ad8906-141b-4de3-a6a0-ea18047d47ca}, !- Inlet Port
  {f82711a3-69c4-4532-a73a-14420825a8db}; !- Outlet Port

OS:Connection,
  {75ad8906-141b-4de3-a6a0-ea18047d47ca}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  5,                                      !- Outlet Port
  {6b39cb77-912d-41ea-941e-72eac6cb924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c254281-a20a-4516-86dd-67a5d01a185a}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {1eac6e58-a7a9-4e32-8321-6b11520958dd}, !- Inlet Port
  {d3e287f4-bc33-4024-8670-d701b13dd142}; !- Outlet Port

OS:Connection,
  {f82711a3-69c4-4532-a73a-14420825a8db}, !- Handle
  {6b39cb77-912d-41ea-941e-72eac6cb924e}, !- Source Object
  3,                                      !- Outlet Port
  {468f2e8e-367f-4cd6-825b-706725635c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eac6e58-a7a9-4e32-8321-6b11520958dd}, !- Handle
  {468f2e8e-367f-4cd6-825b-706725635c22}, !- Source Object
  3,                                      !- Outlet Port
  {2c254281-a20a-4516-86dd-67a5d01a185a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e287f4-bc33-4024-8670-d701b13dd142}, !- Handle
  {2c254281-a20a-4516-86dd-67a5d01a185a}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9087bfa5-1c8a-488c-8384-11defa3441ab}, !- Handle
  Water Use Connections 3,                !- Name
  {c2394e16-b691-4fcc-ab11-7d0e75d4d159}, !- Inlet Node Name
  {2531427a-1ed6-4b92-b976-d5c8c0a8f68e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58717005-3849-4ebe-b4a8-35117a83ed86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {000c2bbd-f493-4362-9d4a-fdb4ac6199eb}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {58d90d60-7ef0-4ac4-baa6-c06fa08fa43e}, !- Target Temperature Schedule Name
  {db85a8b1-dae8-4ad1-a6fe-e6c3a86530ac}, !- Sensible Fraction Schedule Name
  {31340aca-788f-424f-82b3-f2521aee2888}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db85a8b1-dae8-4ad1-a6fe-e6c3a86530ac}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {53f5aeb4-fa1e-4e39-9c54-40d1b6ec43cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53f5aeb4-fa1e-4e39-9c54-40d1b6ec43cb}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31340aca-788f-424f-82b3-f2521aee2888}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e663568d-32a8-4fa2-b17b-1b0a52a946d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e663568d-32a8-4fa2-b17b-1b0a52a946d9}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58d90d60-7ef0-4ac4-baa6-c06fa08fa43e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9a1cff6-e2fb-4fc1-af99-689638bc2e27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9a1cff6-e2fb-4fc1-af99-689638bc2e27}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58717005-3849-4ebe-b4a8-35117a83ed86}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {000c2bbd-f493-4362-9d4a-fdb4ac6199eb}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64b0d5fa-9522-40d2-94e9-7437ca17d161}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {3eb4590a-a00a-4e0b-9656-f2a9dac6b287}, !- Inlet Port
  {c2394e16-b691-4fcc-ab11-7d0e75d4d159}; !- Outlet Port

OS:Connection,
  {3eb4590a-a00a-4e0b-9656-f2a9dac6b287}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  6,                                      !- Outlet Port
  {64b0d5fa-9522-40d2-94e9-7437ca17d161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f6b110f-62c9-4711-911b-8c25da9d64cb}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {2531427a-1ed6-4b92-b976-d5c8c0a8f68e}, !- Inlet Port
  {c9384e9a-7b06-4aba-a3ea-0358e13c358a}; !- Outlet Port

OS:Connection,
  {c2394e16-b691-4fcc-ab11-7d0e75d4d159}, !- Handle
  {64b0d5fa-9522-40d2-94e9-7437ca17d161}, !- Source Object
  3,                                      !- Outlet Port
  {9087bfa5-1c8a-488c-8384-11defa3441ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2531427a-1ed6-4b92-b976-d5c8c0a8f68e}, !- Handle
  {9087bfa5-1c8a-488c-8384-11defa3441ab}, !- Source Object
  3,                                      !- Outlet Port
  {4f6b110f-62c9-4711-911b-8c25da9d64cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9384e9a-7b06-4aba-a3ea-0358e13c358a}, !- Handle
  {4f6b110f-62c9-4711-911b-8c25da9d64cb}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9a67be30-ea02-4d9c-83f2-c44e37c9cf63}, !- Handle
  Water Use Connections 4,                !- Name
  {842eaf1a-a089-4d68-8eeb-b3c242ff3397}, !- Inlet Node Name
  {976ee986-0834-4ac3-8d5c-13a6e46a8d6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20d9911c-75e4-4c7d-8baf-7dc5e26eadd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70349807-42cb-4fe4-b65f-1c3e184a309d}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {f394b497-4c99-4cbf-9e4d-689ecbe4f759}, !- Target Temperature Schedule Name
  {3bb2aa8a-3239-4050-afbf-52792ec8ef32}, !- Sensible Fraction Schedule Name
  {8acc1ce0-0183-4aa4-82b8-5c831a9a1cef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bb2aa8a-3239-4050-afbf-52792ec8ef32}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25dc8a23-cf7b-466a-9c3d-a717136d6c31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25dc8a23-cf7b-466a-9c3d-a717136d6c31}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8acc1ce0-0183-4aa4-82b8-5c831a9a1cef}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {391b9e47-0ada-4055-b346-4aeeb56df609}; !- Default Day Schedule Name

OS:Schedule:Day,
  {391b9e47-0ada-4055-b346-4aeeb56df609}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f394b497-4c99-4cbf-9e4d-689ecbe4f759}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4fc05c53-68a0-4ebf-99e7-eaa7d593d002}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fc05c53-68a0-4ebf-99e7-eaa7d593d002}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20d9911c-75e4-4c7d-8baf-7dc5e26eadd6}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {70349807-42cb-4fe4-b65f-1c3e184a309d}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5a46e81-8578-4cd2-96a3-53c56fc28443}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {209bea38-47e5-4e58-b97a-14caab24a2f7}, !- Inlet Port
  {842eaf1a-a089-4d68-8eeb-b3c242ff3397}; !- Outlet Port

OS:Connection,
  {209bea38-47e5-4e58-b97a-14caab24a2f7}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  7,                                      !- Outlet Port
  {c5a46e81-8578-4cd2-96a3-53c56fc28443}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0363073-9fc1-4c0d-aa7d-1f8d19165de3}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {976ee986-0834-4ac3-8d5c-13a6e46a8d6d}, !- Inlet Port
  {6d28247b-1cef-48fb-b6bf-6244c6fa72c7}; !- Outlet Port

OS:Connection,
  {842eaf1a-a089-4d68-8eeb-b3c242ff3397}, !- Handle
  {c5a46e81-8578-4cd2-96a3-53c56fc28443}, !- Source Object
  3,                                      !- Outlet Port
  {9a67be30-ea02-4d9c-83f2-c44e37c9cf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976ee986-0834-4ac3-8d5c-13a6e46a8d6d}, !- Handle
  {9a67be30-ea02-4d9c-83f2-c44e37c9cf63}, !- Source Object
  3,                                      !- Outlet Port
  {e0363073-9fc1-4c0d-aa7d-1f8d19165de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d28247b-1cef-48fb-b6bf-6244c6fa72c7}, !- Handle
  {e0363073-9fc1-4c0d-aa7d-1f8d19165de3}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f7695d8c-aa2a-4bce-880a-8771dc600031}, !- Handle
  Water Use Connections 5,                !- Name
  {fa1f66fb-0e3a-44e5-8f2d-a18de3254f3a}, !- Inlet Node Name
  {dab6e7a6-2bee-4b6e-9909-f2ee74b1310f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10822a93-614b-4def-a915-34c0ea8d3491}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {936aa737-6fb7-4e9a-8f45-cd9565d52746}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {5a85848a-0ca4-4cb9-9e56-d5798f76abbb}, !- Target Temperature Schedule Name
  {df7914da-a3a9-46fc-a894-ab6039b18d0e}, !- Sensible Fraction Schedule Name
  {ac19b27b-4f06-4a96-82db-074892b29d1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df7914da-a3a9-46fc-a894-ab6039b18d0e}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c2aa67d-4e5c-4087-87c9-b7336753ae73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c2aa67d-4e5c-4087-87c9-b7336753ae73}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac19b27b-4f06-4a96-82db-074892b29d1c}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03c04103-af0b-41a8-a6bb-3add81b90475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03c04103-af0b-41a8-a6bb-3add81b90475}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a85848a-0ca4-4cb9-9e56-d5798f76abbb}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f65df551-b7cf-43a4-bed7-5897b00dccc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f65df551-b7cf-43a4-bed7-5897b00dccc0}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10822a93-614b-4def-a915-34c0ea8d3491}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {936aa737-6fb7-4e9a-8f45-cd9565d52746}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a1a75fd-7708-48e1-9c38-7d80c239e2cb}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {b67f7e02-4c69-4b99-8ac4-56aef2081562}, !- Inlet Port
  {fa1f66fb-0e3a-44e5-8f2d-a18de3254f3a}; !- Outlet Port

OS:Connection,
  {b67f7e02-4c69-4b99-8ac4-56aef2081562}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  8,                                      !- Outlet Port
  {1a1a75fd-7708-48e1-9c38-7d80c239e2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89f9b24-2802-466a-b3cc-9535eac882c1}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {dab6e7a6-2bee-4b6e-9909-f2ee74b1310f}, !- Inlet Port
  {3396f663-9b9f-4c51-a2a0-a14358aac269}; !- Outlet Port

OS:Connection,
  {fa1f66fb-0e3a-44e5-8f2d-a18de3254f3a}, !- Handle
  {1a1a75fd-7708-48e1-9c38-7d80c239e2cb}, !- Source Object
  3,                                      !- Outlet Port
  {f7695d8c-aa2a-4bce-880a-8771dc600031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab6e7a6-2bee-4b6e-9909-f2ee74b1310f}, !- Handle
  {f7695d8c-aa2a-4bce-880a-8771dc600031}, !- Source Object
  3,                                      !- Outlet Port
  {f89f9b24-2802-466a-b3cc-9535eac882c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3396f663-9b9f-4c51-a2a0-a14358aac269}, !- Handle
  {f89f9b24-2802-466a-b3cc-9535eac882c1}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {431d092c-77d6-4376-ab37-bc8befe644be}, !- Handle
  Water Use Connections 6,                !- Name
  {ccc09ba0-ffe3-4610-990b-cca1683d143f}, !- Inlet Node Name
  {0f992172-605e-431e-aab7-66c354a86430}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1498c9b5-0717-4023-bbf8-0c75a7a9e6cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2f5a5a3e-2be5-4056-a6a6-70803f97b3ec}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {913120be-25b9-46ac-8eee-ab1f4f2cbf72}, !- Target Temperature Schedule Name
  {5c45d46b-7311-4348-9328-04378e5b4f45}, !- Sensible Fraction Schedule Name
  {b69a874b-b035-4584-a3cb-72e231369b67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c45d46b-7311-4348-9328-04378e5b4f45}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f39d8f85-5705-4173-a6b5-996e0c5b8a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f39d8f85-5705-4173-a6b5-996e0c5b8a43}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b69a874b-b035-4584-a3cb-72e231369b67}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ef5f872-d442-480a-84e9-2ca96bd77e8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ef5f872-d442-480a-84e9-2ca96bd77e8d}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {913120be-25b9-46ac-8eee-ab1f4f2cbf72}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1b11cd0-b6c0-4151-a42b-154fc51c5abb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b11cd0-b6c0-4151-a42b-154fc51c5abb}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1498c9b5-0717-4023-bbf8-0c75a7a9e6cb}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {2f5a5a3e-2be5-4056-a6a6-70803f97b3ec}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6bab9292-250f-41a5-a116-42a7633fd833}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {8ef9652b-6447-461e-aefe-c4fb488de2dd}, !- Inlet Port
  {ccc09ba0-ffe3-4610-990b-cca1683d143f}; !- Outlet Port

OS:Connection,
  {8ef9652b-6447-461e-aefe-c4fb488de2dd}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  9,                                      !- Outlet Port
  {6bab9292-250f-41a5-a116-42a7633fd833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bb4afd5-91d8-4ef7-99ea-dd39efefeaad}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {0f992172-605e-431e-aab7-66c354a86430}, !- Inlet Port
  {100d9139-0629-4fcd-8bc0-44fdb3ff3f1f}; !- Outlet Port

OS:Connection,
  {ccc09ba0-ffe3-4610-990b-cca1683d143f}, !- Handle
  {6bab9292-250f-41a5-a116-42a7633fd833}, !- Source Object
  3,                                      !- Outlet Port
  {431d092c-77d6-4376-ab37-bc8befe644be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f992172-605e-431e-aab7-66c354a86430}, !- Handle
  {431d092c-77d6-4376-ab37-bc8befe644be}, !- Source Object
  3,                                      !- Outlet Port
  {5bb4afd5-91d8-4ef7-99ea-dd39efefeaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100d9139-0629-4fcd-8bc0-44fdb3ff3f1f}, !- Handle
  {5bb4afd5-91d8-4ef7-99ea-dd39efefeaad}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {33e7878c-b67d-44e2-a980-bb8f22f063a5}, !- Handle
  Water Use Connections 7,                !- Name
  {1b421a7b-d7e9-474a-99bc-052d93a014da}, !- Inlet Node Name
  {a8c5492e-e775-4256-a504-7e5230d0e403}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16dbae41-7ec9-48a9-87e3-252420ba2b6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecd426ed-10a3-4dfa-aaaa-a98d59947478}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0799d0e7-a835-4c23-b19d-3773d11d3212}, !- Target Temperature Schedule Name
  {2b11bb5e-461e-4a92-81fc-a4d2d12762e3}, !- Sensible Fraction Schedule Name
  {82e61e50-2147-447d-957d-6a2b900917d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b11bb5e-461e-4a92-81fc-a4d2d12762e3}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f10a9eb-d116-41a8-b223-22315a105221}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f10a9eb-d116-41a8-b223-22315a105221}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82e61e50-2147-447d-957d-6a2b900917d9}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4345e3f7-faaa-48f9-a09e-d153ac325752}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4345e3f7-faaa-48f9-a09e-d153ac325752}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0799d0e7-a835-4c23-b19d-3773d11d3212}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99cd2ee4-ae65-450d-b502-60cce3d80394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99cd2ee4-ae65-450d-b502-60cce3d80394}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {16dbae41-7ec9-48a9-87e3-252420ba2b6c}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {ecd426ed-10a3-4dfa-aaaa-a98d59947478}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e22e8e0-1c7a-40eb-a130-c78244604dc5}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {7738ea2b-7516-44bf-a9b4-f2a327439b7e}, !- Inlet Port
  {1b421a7b-d7e9-474a-99bc-052d93a014da}; !- Outlet Port

OS:Connection,
  {7738ea2b-7516-44bf-a9b4-f2a327439b7e}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  10,                                     !- Outlet Port
  {6e22e8e0-1c7a-40eb-a130-c78244604dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {305b307c-8cce-4087-9fc6-08183cf2b99c}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {a8c5492e-e775-4256-a504-7e5230d0e403}, !- Inlet Port
  {4af87de7-8d4a-440f-b363-99c300263d31}; !- Outlet Port

OS:Connection,
  {1b421a7b-d7e9-474a-99bc-052d93a014da}, !- Handle
  {6e22e8e0-1c7a-40eb-a130-c78244604dc5}, !- Source Object
  3,                                      !- Outlet Port
  {33e7878c-b67d-44e2-a980-bb8f22f063a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c5492e-e775-4256-a504-7e5230d0e403}, !- Handle
  {33e7878c-b67d-44e2-a980-bb8f22f063a5}, !- Source Object
  3,                                      !- Outlet Port
  {305b307c-8cce-4087-9fc6-08183cf2b99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af87de7-8d4a-440f-b363-99c300263d31}, !- Handle
  {305b307c-8cce-4087-9fc6-08183cf2b99c}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dce2c542-023c-4601-8797-0d3f1d8f91c9}, !- Handle
  Water Use Connections 8,                !- Name
  {cefaad31-11a8-4322-b9f9-6f1e0ac95aed}, !- Inlet Node Name
  {4df26272-37f4-4ccd-b551-08ff33dab5e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9228bc9-84e5-4d28-8f0d-6fd09d305ce2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13555ba9-d26d-4844-a685-22940763ef52}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {fd3a4a7c-0621-4700-b438-f7198fb5ce48}, !- Target Temperature Schedule Name
  {d7a343bc-59b4-4112-9a95-cc1d3c6274f1}, !- Sensible Fraction Schedule Name
  {18e5a58d-67dc-48c8-a253-528cba30f9ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7a343bc-59b4-4112-9a95-cc1d3c6274f1}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {112d2746-8704-4f18-8964-65ce30ccdd16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {112d2746-8704-4f18-8964-65ce30ccdd16}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18e5a58d-67dc-48c8-a253-528cba30f9ca}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8138539e-3134-42cb-96e0-7506c299abee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8138539e-3134-42cb-96e0-7506c299abee}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd3a4a7c-0621-4700-b438-f7198fb5ce48}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce4b03ad-c581-4c06-b714-eead44603a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce4b03ad-c581-4c06-b714-eead44603a43}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9228bc9-84e5-4d28-8f0d-6fd09d305ce2}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {13555ba9-d26d-4844-a685-22940763ef52}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4e1b253-2bd1-4ff0-8ba9-7552ef7ef60c}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {62ce7fe0-768b-45f2-8092-9b4b70184328}, !- Inlet Port
  {cefaad31-11a8-4322-b9f9-6f1e0ac95aed}; !- Outlet Port

OS:Connection,
  {62ce7fe0-768b-45f2-8092-9b4b70184328}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  11,                                     !- Outlet Port
  {b4e1b253-2bd1-4ff0-8ba9-7552ef7ef60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dddc104-41a0-451e-845d-f450fda4a233}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {4df26272-37f4-4ccd-b551-08ff33dab5e9}, !- Inlet Port
  {3253de18-5740-4a0d-8679-937e2054dc6e}; !- Outlet Port

OS:Connection,
  {cefaad31-11a8-4322-b9f9-6f1e0ac95aed}, !- Handle
  {b4e1b253-2bd1-4ff0-8ba9-7552ef7ef60c}, !- Source Object
  3,                                      !- Outlet Port
  {dce2c542-023c-4601-8797-0d3f1d8f91c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df26272-37f4-4ccd-b551-08ff33dab5e9}, !- Handle
  {dce2c542-023c-4601-8797-0d3f1d8f91c9}, !- Source Object
  3,                                      !- Outlet Port
  {2dddc104-41a0-451e-845d-f450fda4a233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3253de18-5740-4a0d-8679-937e2054dc6e}, !- Handle
  {2dddc104-41a0-451e-845d-f450fda4a233}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f0bc8e6-1bef-4341-ac5e-4113ea20d2dd}, !- Handle
  Water Use Connections 9,                !- Name
  {97e38af8-4935-450b-bb0e-4bea4c082530}, !- Inlet Node Name
  {beec5ed6-57a5-4d10-b7ba-82a4e215fbfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {734f0be4-e595-4e8f-bd67-c121c3501ba0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f27c6ed1-7b59-430e-b92f-14fc4e9466a5}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {b4e0be10-4391-479c-b645-c334fbc99b45}, !- Target Temperature Schedule Name
  {2f9550e5-0806-4139-92b2-95880802ee0a}, !- Sensible Fraction Schedule Name
  {77aa4ccc-4f24-4440-b2cb-842c1b0d6b5f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f9550e5-0806-4139-92b2-95880802ee0a}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d58e2a2f-447a-48ae-8bd1-e313a3cbbed2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58e2a2f-447a-48ae-8bd1-e313a3cbbed2}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77aa4ccc-4f24-4440-b2cb-842c1b0d6b5f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {beafb2a2-d875-4490-863c-7552941b3207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beafb2a2-d875-4490-863c-7552941b3207}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4e0be10-4391-479c-b645-c334fbc99b45}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17d0f087-3fca-4968-ba7c-511535964c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17d0f087-3fca-4968-ba7c-511535964c8f}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {734f0be4-e595-4e8f-bd67-c121c3501ba0}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {f27c6ed1-7b59-430e-b92f-14fc4e9466a5}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b0d5959-b41c-40ab-854c-4f80a9b4d53f}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {ab814d4e-9651-4586-9b61-ee6aaa9dde43}, !- Inlet Port
  {97e38af8-4935-450b-bb0e-4bea4c082530}; !- Outlet Port

OS:Connection,
  {ab814d4e-9651-4586-9b61-ee6aaa9dde43}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  12,                                     !- Outlet Port
  {2b0d5959-b41c-40ab-854c-4f80a9b4d53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d440ead0-698f-4961-9f58-09f357a208ef}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {beec5ed6-57a5-4d10-b7ba-82a4e215fbfc}, !- Inlet Port
  {1314bb69-f5a9-4dfb-a01e-887af196f69b}; !- Outlet Port

OS:Connection,
  {97e38af8-4935-450b-bb0e-4bea4c082530}, !- Handle
  {2b0d5959-b41c-40ab-854c-4f80a9b4d53f}, !- Source Object
  3,                                      !- Outlet Port
  {9f0bc8e6-1bef-4341-ac5e-4113ea20d2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beec5ed6-57a5-4d10-b7ba-82a4e215fbfc}, !- Handle
  {9f0bc8e6-1bef-4341-ac5e-4113ea20d2dd}, !- Source Object
  3,                                      !- Outlet Port
  {d440ead0-698f-4961-9f58-09f357a208ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1314bb69-f5a9-4dfb-a01e-887af196f69b}, !- Handle
  {d440ead0-698f-4961-9f58-09f357a208ef}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c4e7c83a-e7ac-48a0-b652-909f46fa2f87}, !- Handle
  Water Use Connections 10,               !- Name
  {8a0528d0-d3c0-4071-a344-62a586c9cce1}, !- Inlet Node Name
  {4e906eef-cb03-4bb9-b79e-8b3b0c0b95a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1387acfd-ecca-4b28-a62f-3c4fbc511181}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c422131-50b8-49f1-a6d6-25b804085251}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {ad02051f-8aee-4972-b8bf-8e5d4be2ed29}, !- Target Temperature Schedule Name
  {6daa00fa-fb33-4ab3-aefd-7b197b4e5394}, !- Sensible Fraction Schedule Name
  {0509ed3c-055c-4f18-9fda-6d806b53ba35}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6daa00fa-fb33-4ab3-aefd-7b197b4e5394}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9d8e32b-31e7-43cb-88ac-7a3d9cc1e8e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9d8e32b-31e7-43cb-88ac-7a3d9cc1e8e0}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0509ed3c-055c-4f18-9fda-6d806b53ba35}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {540404c5-d9c8-4923-a818-2f32754ca825}; !- Default Day Schedule Name

OS:Schedule:Day,
  {540404c5-d9c8-4923-a818-2f32754ca825}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad02051f-8aee-4972-b8bf-8e5d4be2ed29}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6c92233-44bc-470a-9a2a-8c45b7e3c43e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6c92233-44bc-470a-9a2a-8c45b7e3c43e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1387acfd-ecca-4b28-a62f-3c4fbc511181}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {3c422131-50b8-49f1-a6d6-25b804085251}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4d44bb7-8146-4d7f-a4e0-c007cebb02a4}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {6a87616f-4e00-4c42-ac2a-94371b1fa8dc}, !- Inlet Port
  {8a0528d0-d3c0-4071-a344-62a586c9cce1}; !- Outlet Port

OS:Connection,
  {6a87616f-4e00-4c42-ac2a-94371b1fa8dc}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  13,                                     !- Outlet Port
  {b4d44bb7-8146-4d7f-a4e0-c007cebb02a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14c7961b-8dde-4682-9435-1b72d19ef93c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {4e906eef-cb03-4bb9-b79e-8b3b0c0b95a8}, !- Inlet Port
  {51497c77-f90e-4869-92c1-2af492885792}; !- Outlet Port

OS:Connection,
  {8a0528d0-d3c0-4071-a344-62a586c9cce1}, !- Handle
  {b4d44bb7-8146-4d7f-a4e0-c007cebb02a4}, !- Source Object
  3,                                      !- Outlet Port
  {c4e7c83a-e7ac-48a0-b652-909f46fa2f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e906eef-cb03-4bb9-b79e-8b3b0c0b95a8}, !- Handle
  {c4e7c83a-e7ac-48a0-b652-909f46fa2f87}, !- Source Object
  3,                                      !- Outlet Port
  {14c7961b-8dde-4682-9435-1b72d19ef93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51497c77-f90e-4869-92c1-2af492885792}, !- Handle
  {14c7961b-8dde-4682-9435-1b72d19ef93c}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aed486ca-694b-411e-b117-049585504384}, !- Handle
  Water Use Connections 11,               !- Name
  {b0fdc23c-783e-4b93-93f2-c65225e47269}, !- Inlet Node Name
  {a4807d11-fc52-46b4-af17-dfcc7bd42438}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1d3d7c3-1d8e-4f7e-a9f3-00ee577fd6a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d06c71f-d50b-41c5-84b9-c765a7cbbd07}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {ce585951-7c7d-4d0c-a4f3-b5c12a0c3468}, !- Target Temperature Schedule Name
  {3999e31d-7e9d-4f21-b212-766181d323c0}, !- Sensible Fraction Schedule Name
  {1fd9197a-5073-454d-b950-997cad87e547}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3999e31d-7e9d-4f21-b212-766181d323c0}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcab7f87-e87a-4efb-a893-54b8483e8add}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcab7f87-e87a-4efb-a893-54b8483e8add}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fd9197a-5073-454d-b950-997cad87e547}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1c731ff-eb5e-4791-a6cd-a645144e1d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1c731ff-eb5e-4791-a6cd-a645144e1d8e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce585951-7c7d-4d0c-a4f3-b5c12a0c3468}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2334cf5a-aaa7-4259-a41f-8ae5c6bef454}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2334cf5a-aaa7-4259-a41f-8ae5c6bef454}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1d3d7c3-1d8e-4f7e-a9f3-00ee577fd6a0}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {8d06c71f-d50b-41c5-84b9-c765a7cbbd07}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {03cc0acc-aae0-4a8c-81da-113def9b8cc1}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {56adb3c2-1851-4256-9c44-f36261909aac}, !- Inlet Port
  {b0fdc23c-783e-4b93-93f2-c65225e47269}; !- Outlet Port

OS:Connection,
  {56adb3c2-1851-4256-9c44-f36261909aac}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  14,                                     !- Outlet Port
  {03cc0acc-aae0-4a8c-81da-113def9b8cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {189ac884-19f7-4f3e-85bb-f3adc80a0494}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {a4807d11-fc52-46b4-af17-dfcc7bd42438}, !- Inlet Port
  {703841ee-6348-49bf-b91f-759b2fb0d626}; !- Outlet Port

OS:Connection,
  {b0fdc23c-783e-4b93-93f2-c65225e47269}, !- Handle
  {03cc0acc-aae0-4a8c-81da-113def9b8cc1}, !- Source Object
  3,                                      !- Outlet Port
  {aed486ca-694b-411e-b117-049585504384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4807d11-fc52-46b4-af17-dfcc7bd42438}, !- Handle
  {aed486ca-694b-411e-b117-049585504384}, !- Source Object
  3,                                      !- Outlet Port
  {189ac884-19f7-4f3e-85bb-f3adc80a0494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703841ee-6348-49bf-b91f-759b2fb0d626}, !- Handle
  {189ac884-19f7-4f3e-85bb-f3adc80a0494}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78ba2acd-922f-46d5-ab56-b8dc01abd937}, !- Handle
  Water Use Connections 12,               !- Name
  {a07b872b-39d8-4250-914a-b5eca98ca58e}, !- Inlet Node Name
  {29dfd063-f12c-4cf1-912b-67727474ed51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b44b7300-f24c-4fe8-9460-74824461fc6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cdc5c445-9fa8-4f36-8d76-03fcaf23a5bd}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {731498bf-426e-4c9c-abd9-98039b8ef032}, !- Target Temperature Schedule Name
  {a866f499-ec06-4038-8154-a9aac767d7fa}, !- Sensible Fraction Schedule Name
  {ed9eb802-d60c-4e60-9ab5-c08749b0a4e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a866f499-ec06-4038-8154-a9aac767d7fa}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca75b37e-85c2-4d0f-b0d4-20bacfad2920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca75b37e-85c2-4d0f-b0d4-20bacfad2920}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed9eb802-d60c-4e60-9ab5-c08749b0a4e8}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ac4992c-377f-41f7-8aef-5bcf03c7b3da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ac4992c-377f-41f7-8aef-5bcf03c7b3da}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {731498bf-426e-4c9c-abd9-98039b8ef032}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b897c859-3b1f-4ef8-b917-2aa942abd4c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b897c859-3b1f-4ef8-b917-2aa942abd4c0}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b44b7300-f24c-4fe8-9460-74824461fc6c}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {cdc5c445-9fa8-4f36-8d76-03fcaf23a5bd}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60f91f21-0978-4b92-ae02-65bcbcbe2864}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {bad45999-a99d-4eda-90ca-af1dd6835ed4}, !- Inlet Port
  {a07b872b-39d8-4250-914a-b5eca98ca58e}; !- Outlet Port

OS:Connection,
  {bad45999-a99d-4eda-90ca-af1dd6835ed4}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  15,                                     !- Outlet Port
  {60f91f21-0978-4b92-ae02-65bcbcbe2864}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96548882-5569-4b73-8c96-8d90f978d7d9}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {29dfd063-f12c-4cf1-912b-67727474ed51}, !- Inlet Port
  {9a6cbf67-fff8-4cd0-ab72-b02885b2a1aa}; !- Outlet Port

OS:Connection,
  {a07b872b-39d8-4250-914a-b5eca98ca58e}, !- Handle
  {60f91f21-0978-4b92-ae02-65bcbcbe2864}, !- Source Object
  3,                                      !- Outlet Port
  {78ba2acd-922f-46d5-ab56-b8dc01abd937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29dfd063-f12c-4cf1-912b-67727474ed51}, !- Handle
  {78ba2acd-922f-46d5-ab56-b8dc01abd937}, !- Source Object
  3,                                      !- Outlet Port
  {96548882-5569-4b73-8c96-8d90f978d7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6cbf67-fff8-4cd0-ab72-b02885b2a1aa}, !- Handle
  {96548882-5569-4b73-8c96-8d90f978d7d9}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71afcf5d-bb9c-43a7-a2d1-ceaafeb3f04f}, !- Handle
  Water Use Connections 13,               !- Name
  {d10f082b-1270-4e7e-ab2d-f77cbd1685a1}, !- Inlet Node Name
  {3ab5e2c8-d4e7-48ff-964e-9f120e32ab44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ec92452d-de52-4e65-a71d-d81ec19f25e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ada0ced0-4427-4004-8732-ab7e63d4dab6}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0661020f-1687-4c1b-976a-e866ff3a6acc}, !- Target Temperature Schedule Name
  {33c84234-e8d2-42fe-a2e9-34d5ca071b62}, !- Sensible Fraction Schedule Name
  {4d6b916c-1f39-46be-9988-235523eaa652}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33c84234-e8d2-42fe-a2e9-34d5ca071b62}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd0f4aa5-54c5-414f-a189-9e47aa2db93e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd0f4aa5-54c5-414f-a189-9e47aa2db93e}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d6b916c-1f39-46be-9988-235523eaa652}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6212df5f-4810-4dd6-a0ca-90f190b718bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6212df5f-4810-4dd6-a0ca-90f190b718bd}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0661020f-1687-4c1b-976a-e866ff3a6acc}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26247fe3-e7fa-4828-8918-f2a30561a883}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26247fe3-e7fa-4828-8918-f2a30561a883}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ec92452d-de52-4e65-a71d-d81ec19f25e5}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {ada0ced0-4427-4004-8732-ab7e63d4dab6}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a878f83b-22ad-436d-a404-11c6e6edceea}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {b6455fb2-2bf9-4d6b-a616-3fb2c0ffbb1f}, !- Inlet Port
  {d10f082b-1270-4e7e-ab2d-f77cbd1685a1}; !- Outlet Port

OS:Connection,
  {b6455fb2-2bf9-4d6b-a616-3fb2c0ffbb1f}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  16,                                     !- Outlet Port
  {a878f83b-22ad-436d-a404-11c6e6edceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0d67e74-b0e4-4992-9386-5c14e4020a75}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {3ab5e2c8-d4e7-48ff-964e-9f120e32ab44}, !- Inlet Port
  {c88d5dab-ea1b-4e32-bcac-a0552a82f7aa}; !- Outlet Port

OS:Connection,
  {d10f082b-1270-4e7e-ab2d-f77cbd1685a1}, !- Handle
  {a878f83b-22ad-436d-a404-11c6e6edceea}, !- Source Object
  3,                                      !- Outlet Port
  {71afcf5d-bb9c-43a7-a2d1-ceaafeb3f04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab5e2c8-d4e7-48ff-964e-9f120e32ab44}, !- Handle
  {71afcf5d-bb9c-43a7-a2d1-ceaafeb3f04f}, !- Source Object
  3,                                      !- Outlet Port
  {f0d67e74-b0e4-4992-9386-5c14e4020a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88d5dab-ea1b-4e32-bcac-a0552a82f7aa}, !- Handle
  {f0d67e74-b0e4-4992-9386-5c14e4020a75}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93f78e08-44e5-4a38-a0d0-c6af9e239e45}, !- Handle
  Water Use Connections 14,               !- Name
  {4da2eb15-2886-493d-8f8c-77d52b5805a9}, !- Inlet Node Name
  {1630730d-93b7-4cb8-b519-49f61ee53a61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed5ac014-d684-4934-aaa7-162e4803dc50}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a9e8e37-ecd8-47f6-b217-8bae790f05e5}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {e02701de-6701-48ef-83fb-2768f1dc0ee3}, !- Target Temperature Schedule Name
  {72a25c4c-d042-4938-901d-279035cab20e}, !- Sensible Fraction Schedule Name
  {79ca417a-5d7a-465b-99ae-aa1ace8b38b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72a25c4c-d042-4938-901d-279035cab20e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ece875b-6bbf-40c9-b8ff-e9a1e644b768}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ece875b-6bbf-40c9-b8ff-e9a1e644b768}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79ca417a-5d7a-465b-99ae-aa1ace8b38b2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3139d337-71b1-4317-b766-9fcb9ffd5c03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3139d337-71b1-4317-b766-9fcb9ffd5c03}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e02701de-6701-48ef-83fb-2768f1dc0ee3}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e91ce07-e2ad-4b91-912a-fc66f9691220}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e91ce07-e2ad-4b91-912a-fc66f9691220}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed5ac014-d684-4934-aaa7-162e4803dc50}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {2a9e8e37-ecd8-47f6-b217-8bae790f05e5}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24db6b22-d8be-4b38-b09b-430e47cf5257}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {816ebaf1-eaeb-40a0-979b-d4b5b943d41f}, !- Inlet Port
  {4da2eb15-2886-493d-8f8c-77d52b5805a9}; !- Outlet Port

OS:Connection,
  {816ebaf1-eaeb-40a0-979b-d4b5b943d41f}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  17,                                     !- Outlet Port
  {24db6b22-d8be-4b38-b09b-430e47cf5257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {891ac9d6-26f9-43a0-8548-00d46672327b}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {1630730d-93b7-4cb8-b519-49f61ee53a61}, !- Inlet Port
  {8112f7f7-2be8-4dad-b643-f18e4d52c8bb}; !- Outlet Port

OS:Connection,
  {4da2eb15-2886-493d-8f8c-77d52b5805a9}, !- Handle
  {24db6b22-d8be-4b38-b09b-430e47cf5257}, !- Source Object
  3,                                      !- Outlet Port
  {93f78e08-44e5-4a38-a0d0-c6af9e239e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1630730d-93b7-4cb8-b519-49f61ee53a61}, !- Handle
  {93f78e08-44e5-4a38-a0d0-c6af9e239e45}, !- Source Object
  3,                                      !- Outlet Port
  {891ac9d6-26f9-43a0-8548-00d46672327b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8112f7f7-2be8-4dad-b643-f18e4d52c8bb}, !- Handle
  {891ac9d6-26f9-43a0-8548-00d46672327b}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d8258cb8-2db2-440c-88b7-71e35da22ff3}, !- Handle
  Water Use Connections 15,               !- Name
  {6a099a20-1be5-463d-9f77-1141919a453c}, !- Inlet Node Name
  {ac32944a-02c7-4058-b83f-3dcccc3f8c45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27ac8142-03f0-4066-803b-91fdaec77ab9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d3a955a-66ae-4592-af39-4bd67645410c}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {1884ef5c-c394-4fa0-b954-31596355b315}, !- Target Temperature Schedule Name
  {ebc29bd5-0b47-4508-ae1f-27ad959e163e}, !- Sensible Fraction Schedule Name
  {ce0d8384-c703-440f-aeb6-13006aeaac42}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebc29bd5-0b47-4508-ae1f-27ad959e163e}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2caf85c-7deb-42e7-855e-c37ee14bbe16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2caf85c-7deb-42e7-855e-c37ee14bbe16}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce0d8384-c703-440f-aeb6-13006aeaac42}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7548bdb5-2c4f-4fe0-81e9-ed636901d8ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7548bdb5-2c4f-4fe0-81e9-ed636901d8ff}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1884ef5c-c394-4fa0-b954-31596355b315}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b33d20a-f1d8-4497-a04d-cad69daec0fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b33d20a-f1d8-4497-a04d-cad69daec0fa}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27ac8142-03f0-4066-803b-91fdaec77ab9}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {4d3a955a-66ae-4592-af39-4bd67645410c}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6cee6199-af81-4e2d-9f18-6d1d97ac6650}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {363c895b-7433-44a3-8c91-8208960327b9}, !- Inlet Port
  {6a099a20-1be5-463d-9f77-1141919a453c}; !- Outlet Port

OS:Connection,
  {363c895b-7433-44a3-8c91-8208960327b9}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  18,                                     !- Outlet Port
  {6cee6199-af81-4e2d-9f18-6d1d97ac6650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79fd686c-5f6b-4b00-af70-42e42e99278d}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {ac32944a-02c7-4058-b83f-3dcccc3f8c45}, !- Inlet Port
  {03849acb-1ab0-48e8-a5d9-c572c15c78e9}; !- Outlet Port

OS:Connection,
  {6a099a20-1be5-463d-9f77-1141919a453c}, !- Handle
  {6cee6199-af81-4e2d-9f18-6d1d97ac6650}, !- Source Object
  3,                                      !- Outlet Port
  {d8258cb8-2db2-440c-88b7-71e35da22ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac32944a-02c7-4058-b83f-3dcccc3f8c45}, !- Handle
  {d8258cb8-2db2-440c-88b7-71e35da22ff3}, !- Source Object
  3,                                      !- Outlet Port
  {79fd686c-5f6b-4b00-af70-42e42e99278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03849acb-1ab0-48e8-a5d9-c572c15c78e9}, !- Handle
  {79fd686c-5f6b-4b00-af70-42e42e99278d}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bfc1fe9e-ad75-453b-9a3d-b2ee62d4dac0}, !- Handle
  Water Use Connections 16,               !- Name
  {04ef7cf7-0db7-4e74-b2c1-1c13b480912b}, !- Inlet Node Name
  {7a75f008-bbc2-4c5e-b5b8-0b2fb4aee5e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d163ad61-5755-4439-a4c3-8950db1e66d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {523baa3a-c812-4be8-9c9c-d7046e63197d}, !- Handle
  Office Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {14d40111-2bc9-4c90-8254-c34c330cbd2a}, !- Target Temperature Schedule Name
  {fdd6390a-4a28-4b17-9872-4c2220568019}, !- Sensible Fraction Schedule Name
  {5a5e9521-72e2-478c-a0bc-d672ebce71c2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fdd6390a-4a28-4b17-9872-4c2220568019}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06910b01-b2a4-493d-8434-caa521be78ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06910b01-b2a4-493d-8434-caa521be78ad}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a5e9521-72e2-478c-a0bc-d672ebce71c2}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67707ee3-974e-4b36-b650-381edbd9444c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67707ee3-974e-4b36-b650-381edbd9444c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d40111-2bc9-4c90-8254-c34c330cbd2a}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41e1fe78-a05a-435b-8d3b-ad088a9731d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41e1fe78-a05a-435b-8d3b-ad088a9731d9}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d163ad61-5755-4439-a4c3-8950db1e66d8}, !- Handle
  Office Service Water Use 0.06gal/min,   !- Name
  {523baa3a-c812-4be8-9c9c-d7046e63197d}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c8c96253-d15c-448f-a066-e6adfad8fc34}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {9aebf1ab-06c4-4fe4-8f41-214ea6b1eecc}, !- Inlet Port
  {04ef7cf7-0db7-4e74-b2c1-1c13b480912b}; !- Outlet Port

OS:Connection,
  {9aebf1ab-06c4-4fe4-8f41-214ea6b1eecc}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  19,                                     !- Outlet Port
  {c8c96253-d15c-448f-a066-e6adfad8fc34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d397f4d5-8b8b-41af-b731-bbe8eb499518}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {7a75f008-bbc2-4c5e-b5b8-0b2fb4aee5e3}, !- Inlet Port
  {21aee284-4720-411a-be9f-c65af881d04f}; !- Outlet Port

OS:Connection,
  {04ef7cf7-0db7-4e74-b2c1-1c13b480912b}, !- Handle
  {c8c96253-d15c-448f-a066-e6adfad8fc34}, !- Source Object
  3,                                      !- Outlet Port
  {bfc1fe9e-ad75-453b-9a3d-b2ee62d4dac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a75f008-bbc2-4c5e-b5b8-0b2fb4aee5e3}, !- Handle
  {bfc1fe9e-ad75-453b-9a3d-b2ee62d4dac0}, !- Source Object
  3,                                      !- Outlet Port
  {d397f4d5-8b8b-41af-b731-bbe8eb499518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21aee284-4720-411a-be9f-c65af881d04f}, !- Handle
  {d397f4d5-8b8b-41af-b731-bbe8eb499518}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d344ffc3-1547-46f5-93f9-dfb30d692be7}, !- Handle
  Water Use Connections 17,               !- Name
  {ebad6cb0-8068-4e0b-9804-8c71e1fda48c}, !- Inlet Node Name
  {b005d4ff-a863-4ea3-923a-967fc7f1deb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a6bf34e-04d5-4344-bfd6-dc113c1bac98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bdf0972-4683-4e63-ab72-830c6bfde2c2}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {6bf988b3-9271-4e99-aba9-936f3f730db4}, !- Target Temperature Schedule Name
  {4d23e6a1-e869-49e7-814a-d38c2aefe6c8}, !- Sensible Fraction Schedule Name
  {a147683e-e1b9-4cd4-b305-0f37921d595b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d23e6a1-e869-49e7-814a-d38c2aefe6c8}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21ecce55-6515-4eb6-8743-01ff1765cd21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ecce55-6515-4eb6-8743-01ff1765cd21}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a147683e-e1b9-4cd4-b305-0f37921d595b}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13d762be-687b-4f52-b093-4e7d69a7fadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13d762be-687b-4f52-b093-4e7d69a7fadc}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bf988b3-9271-4e99-aba9-936f3f730db4}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef0e50ec-6169-4b1f-93ef-26e6c03cb75c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef0e50ec-6169-4b1f-93ef-26e6c03cb75c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a6bf34e-04d5-4344-bfd6-dc113c1bac98}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {0bdf0972-4683-4e63-ab72-830c6bfde2c2}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e843390-6a54-406d-8bd9-88438acfb911}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {f88c6651-96ec-44e1-bf95-2ebbd2439eb3}, !- Inlet Port
  {ebad6cb0-8068-4e0b-9804-8c71e1fda48c}; !- Outlet Port

OS:Connection,
  {f88c6651-96ec-44e1-bf95-2ebbd2439eb3}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  20,                                     !- Outlet Port
  {0e843390-6a54-406d-8bd9-88438acfb911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30b5e54a-e330-4983-8b51-6a6e24300be4}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {b005d4ff-a863-4ea3-923a-967fc7f1deb8}, !- Inlet Port
  {53ed4c95-5999-44a5-924d-d21e32064653}; !- Outlet Port

OS:Connection,
  {ebad6cb0-8068-4e0b-9804-8c71e1fda48c}, !- Handle
  {0e843390-6a54-406d-8bd9-88438acfb911}, !- Source Object
  3,                                      !- Outlet Port
  {d344ffc3-1547-46f5-93f9-dfb30d692be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b005d4ff-a863-4ea3-923a-967fc7f1deb8}, !- Handle
  {d344ffc3-1547-46f5-93f9-dfb30d692be7}, !- Source Object
  3,                                      !- Outlet Port
  {30b5e54a-e330-4983-8b51-6a6e24300be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ed4c95-5999-44a5-924d-d21e32064653}, !- Handle
  {30b5e54a-e330-4983-8b51-6a6e24300be4}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5fb861b-8142-4219-b401-c0e90979c0ca}, !- Handle
  Water Use Connections 18,               !- Name
  {b9d5f53e-692c-40b2-a86a-1062463e6a6c}, !- Inlet Node Name
  {37b44c8d-d1c1-4105-8711-5df597ed28a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {deaeceb2-108c-4e8b-8185-053f7779ba57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b6002d1-9d3b-448b-8ab2-c7ceec5245d3}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {92b74ff7-c1e0-45ea-a185-ede4fc72c490}, !- Target Temperature Schedule Name
  {00e7ef21-f163-42e5-8d97-33ba810ad547}, !- Sensible Fraction Schedule Name
  {be00c53b-fde6-47a8-9b3b-d9736a3f5bdc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00e7ef21-f163-42e5-8d97-33ba810ad547}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09d1850f-1731-4821-8683-656fb47699e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d1850f-1731-4821-8683-656fb47699e8}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be00c53b-fde6-47a8-9b3b-d9736a3f5bdc}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4ab7311-6448-437c-8885-6baf563bd3cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4ab7311-6448-437c-8885-6baf563bd3cd}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92b74ff7-c1e0-45ea-a185-ede4fc72c490}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ef64472-0f2a-42a6-811f-55e1264242fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ef64472-0f2a-42a6-811f-55e1264242fe}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {deaeceb2-108c-4e8b-8185-053f7779ba57}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {6b6002d1-9d3b-448b-8ab2-c7ceec5245d3}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {748dfd5a-a408-455b-af7f-7939a5b7367a}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {09f3d44e-39da-48cc-a626-9583c1838ab6}, !- Inlet Port
  {b9d5f53e-692c-40b2-a86a-1062463e6a6c}; !- Outlet Port

OS:Connection,
  {09f3d44e-39da-48cc-a626-9583c1838ab6}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  21,                                     !- Outlet Port
  {748dfd5a-a408-455b-af7f-7939a5b7367a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c582a2a-9c68-4369-a50e-e1385b4af37e}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {37b44c8d-d1c1-4105-8711-5df597ed28a5}, !- Inlet Port
  {6be65335-7c04-4be6-83b8-10475e049882}; !- Outlet Port

OS:Connection,
  {b9d5f53e-692c-40b2-a86a-1062463e6a6c}, !- Handle
  {748dfd5a-a408-455b-af7f-7939a5b7367a}, !- Source Object
  3,                                      !- Outlet Port
  {d5fb861b-8142-4219-b401-c0e90979c0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b44c8d-d1c1-4105-8711-5df597ed28a5}, !- Handle
  {d5fb861b-8142-4219-b401-c0e90979c0ca}, !- Source Object
  3,                                      !- Outlet Port
  {0c582a2a-9c68-4369-a50e-e1385b4af37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be65335-7c04-4be6-83b8-10475e049882}, !- Handle
  {0c582a2a-9c68-4369-a50e-e1385b4af37e}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a952e2cf-a1be-49a6-a6ff-62acb46d2d07}, !- Handle
  Water Use Connections 19,               !- Name
  {635c21d5-76bb-4675-8b61-4b9c4155abea}, !- Inlet Node Name
  {f508ada9-b707-4415-89d4-7396a88dac7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2da13ac7-34e2-4116-99e7-15f191a551cb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb32b40e-ce3f-40e1-b806-b55d45e1a233}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {cc37d50d-5025-440e-b6b5-345b4792fc02}, !- Target Temperature Schedule Name
  {64e3886d-0e12-4b27-aac4-1b31de109601}, !- Sensible Fraction Schedule Name
  {a5e23683-9f89-4590-8fef-adf6352f91e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64e3886d-0e12-4b27-aac4-1b31de109601}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d494b116-ba0c-4e96-bf8b-97a6ab953ef2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d494b116-ba0c-4e96-bf8b-97a6ab953ef2}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5e23683-9f89-4590-8fef-adf6352f91e4}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a14759a9-e65b-477a-852c-0dc48da9e24b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a14759a9-e65b-477a-852c-0dc48da9e24b}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc37d50d-5025-440e-b6b5-345b4792fc02}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62affe64-6cb6-432e-a56c-a24811c22b94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62affe64-6cb6-432e-a56c-a24811c22b94}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2da13ac7-34e2-4116-99e7-15f191a551cb}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {cb32b40e-ce3f-40e1-b806-b55d45e1a233}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6a34f78-a3f4-457b-9882-fd7427ebf7f9}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {74d2cf66-499d-476d-9cf4-c95d4a4a0bc9}, !- Inlet Port
  {635c21d5-76bb-4675-8b61-4b9c4155abea}; !- Outlet Port

OS:Connection,
  {74d2cf66-499d-476d-9cf4-c95d4a4a0bc9}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  22,                                     !- Outlet Port
  {f6a34f78-a3f4-457b-9882-fd7427ebf7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76f28c00-e953-4dc7-9736-df614e96ae1f}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {f508ada9-b707-4415-89d4-7396a88dac7c}, !- Inlet Port
  {9f203b7a-1592-4202-91b6-968699ad96e2}; !- Outlet Port

OS:Connection,
  {635c21d5-76bb-4675-8b61-4b9c4155abea}, !- Handle
  {f6a34f78-a3f4-457b-9882-fd7427ebf7f9}, !- Source Object
  3,                                      !- Outlet Port
  {a952e2cf-a1be-49a6-a6ff-62acb46d2d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f508ada9-b707-4415-89d4-7396a88dac7c}, !- Handle
  {a952e2cf-a1be-49a6-a6ff-62acb46d2d07}, !- Source Object
  3,                                      !- Outlet Port
  {76f28c00-e953-4dc7-9736-df614e96ae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f203b7a-1592-4202-91b6-968699ad96e2}, !- Handle
  {76f28c00-e953-4dc7-9736-df614e96ae1f}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9d0174a-61ec-4440-80a2-6c73808c5641}, !- Handle
  Water Use Connections 20,               !- Name
  {904ef5d0-3212-42a5-a577-7955f720f581}, !- Inlet Node Name
  {21deb9b3-ca66-4c31-8e8b-87580a328b3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8da877fb-c8f0-4aeb-b539-744293ee17e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca429364-8c75-4c30-abd6-3b1229b75e6f}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {f1c42a8e-332f-4c71-b6c4-60cd03976f8d}, !- Target Temperature Schedule Name
  {2ef59c10-7e12-4a2d-a353-55d0bdf55a35}, !- Sensible Fraction Schedule Name
  {979df291-8834-4c94-87b4-14b02c374b93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ef59c10-7e12-4a2d-a353-55d0bdf55a35}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {273ea4d6-c123-48b5-83ae-37b1c6d90774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {273ea4d6-c123-48b5-83ae-37b1c6d90774}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {979df291-8834-4c94-87b4-14b02c374b93}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca9b507b-023b-4d16-9765-84922a9580e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca9b507b-023b-4d16-9765-84922a9580e7}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1c42a8e-332f-4c71-b6c4-60cd03976f8d}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87b8dda9-c0b8-49f7-a5f7-c82f288c4323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87b8dda9-c0b8-49f7-a5f7-c82f288c4323}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8da877fb-c8f0-4aeb-b539-744293ee17e7}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {ca429364-8c75-4c30-abd6-3b1229b75e6f}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb779d65-dc0e-4d89-ad36-c8001afc9420}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {df2105ac-843e-44e6-8ef5-876610fd5756}, !- Inlet Port
  {904ef5d0-3212-42a5-a577-7955f720f581}; !- Outlet Port

OS:Connection,
  {df2105ac-843e-44e6-8ef5-876610fd5756}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  23,                                     !- Outlet Port
  {eb779d65-dc0e-4d89-ad36-c8001afc9420}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a26eda5-9360-4ad6-a902-fdf936cebb20}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {21deb9b3-ca66-4c31-8e8b-87580a328b3c}, !- Inlet Port
  {b701bda5-6231-418c-a5c1-fb22ee960510}; !- Outlet Port

OS:Connection,
  {904ef5d0-3212-42a5-a577-7955f720f581}, !- Handle
  {eb779d65-dc0e-4d89-ad36-c8001afc9420}, !- Source Object
  3,                                      !- Outlet Port
  {f9d0174a-61ec-4440-80a2-6c73808c5641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21deb9b3-ca66-4c31-8e8b-87580a328b3c}, !- Handle
  {f9d0174a-61ec-4440-80a2-6c73808c5641}, !- Source Object
  3,                                      !- Outlet Port
  {6a26eda5-9360-4ad6-a902-fdf936cebb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b701bda5-6231-418c-a5c1-fb22ee960510}, !- Handle
  {6a26eda5-9360-4ad6-a902-fdf936cebb20}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ee8b4180-8834-4a6d-b82b-5e8c550331c2}, !- Handle
  Water Use Connections 21,               !- Name
  {99f6b75f-4bd9-4e94-82c7-a6720956049d}, !- Inlet Node Name
  {be19d4b4-e68f-4e35-88b6-b0995ebacd4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26815155-ec1e-4161-9eb7-680f55c9f9ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c67d5752-0f80-4e95-bafa-eae701efa04d}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {df0b9543-a046-4946-9383-bfc6f8a879f5}, !- Target Temperature Schedule Name
  {4f7eb08b-fba3-4985-ac88-db94ff6d6b4c}, !- Sensible Fraction Schedule Name
  {b243a5c9-9b31-4b8c-9801-be7cdcdc3450}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4f7eb08b-fba3-4985-ac88-db94ff6d6b4c}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12bdd438-7b6d-4eb5-a861-1f772ac5c2cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12bdd438-7b6d-4eb5-a861-1f772ac5c2cf}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b243a5c9-9b31-4b8c-9801-be7cdcdc3450}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64bbdd3f-0cdd-45e9-b862-91f3034efdc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64bbdd3f-0cdd-45e9-b862-91f3034efdc9}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df0b9543-a046-4946-9383-bfc6f8a879f5}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cf32030-c576-4b4e-b89f-8531877a4791}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf32030-c576-4b4e-b89f-8531877a4791}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26815155-ec1e-4161-9eb7-680f55c9f9ea}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {c67d5752-0f80-4e95-bafa-eae701efa04d}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f07644b-ec1b-44f4-98b9-8f6e4cb999e3}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {2f4b9a98-06a0-4491-b533-573943255283}, !- Inlet Port
  {99f6b75f-4bd9-4e94-82c7-a6720956049d}; !- Outlet Port

OS:Connection,
  {2f4b9a98-06a0-4491-b533-573943255283}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  24,                                     !- Outlet Port
  {5f07644b-ec1b-44f4-98b9-8f6e4cb999e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46843591-f447-499b-972e-633256c315e4}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {be19d4b4-e68f-4e35-88b6-b0995ebacd4f}, !- Inlet Port
  {5bc1d528-0d9b-4cc1-879a-2f8e93c77c26}; !- Outlet Port

OS:Connection,
  {99f6b75f-4bd9-4e94-82c7-a6720956049d}, !- Handle
  {5f07644b-ec1b-44f4-98b9-8f6e4cb999e3}, !- Source Object
  3,                                      !- Outlet Port
  {ee8b4180-8834-4a6d-b82b-5e8c550331c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be19d4b4-e68f-4e35-88b6-b0995ebacd4f}, !- Handle
  {ee8b4180-8834-4a6d-b82b-5e8c550331c2}, !- Source Object
  3,                                      !- Outlet Port
  {46843591-f447-499b-972e-633256c315e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc1d528-0d9b-4cc1-879a-2f8e93c77c26}, !- Handle
  {46843591-f447-499b-972e-633256c315e4}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69d13892-60bb-48b6-b7a6-38f3de9fe490}, !- Handle
  Water Use Connections 22,               !- Name
  {fffcefae-18fc-4cd7-9683-0f94cd4a09c1}, !- Inlet Node Name
  {ffc83d4a-e339-4845-8b58-8df28b446987}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {185a0c5b-2e24-4a78-b3b4-5928dd4ed516}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ab479ac-7a7f-4b07-842d-481f9d7016b8}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0d3ab4ce-5c5f-455c-b5f9-a5493549a9a2}, !- Target Temperature Schedule Name
  {cab8a0f9-8e75-4a72-b6eb-5951f9a67026}, !- Sensible Fraction Schedule Name
  {090c77c2-26be-4bcd-8d3a-42ac7fbb3d17}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cab8a0f9-8e75-4a72-b6eb-5951f9a67026}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f574521e-2aad-42f1-bbe2-cf80d73e0cfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f574521e-2aad-42f1-bbe2-cf80d73e0cfb}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {090c77c2-26be-4bcd-8d3a-42ac7fbb3d17}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85d3aff3-f25a-4b92-9f1b-b77508c76ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85d3aff3-f25a-4b92-9f1b-b77508c76ce6}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d3ab4ce-5c5f-455c-b5f9-a5493549a9a2}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5371916b-1607-487c-a6a3-e0d2d9c3e6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5371916b-1607-487c-a6a3-e0d2d9c3e6fa}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {185a0c5b-2e24-4a78-b3b4-5928dd4ed516}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {3ab479ac-7a7f-4b07-842d-481f9d7016b8}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18e0fb73-d4c8-4e5a-878a-62e89bff39bd}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {fe5af0a5-4d31-4772-8b17-2401fbb6ff45}, !- Inlet Port
  {fffcefae-18fc-4cd7-9683-0f94cd4a09c1}; !- Outlet Port

OS:Connection,
  {fe5af0a5-4d31-4772-8b17-2401fbb6ff45}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  25,                                     !- Outlet Port
  {18e0fb73-d4c8-4e5a-878a-62e89bff39bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc1de594-fe3b-4c03-ba90-b26b9d37df9c}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {ffc83d4a-e339-4845-8b58-8df28b446987}, !- Inlet Port
  {2633b6b1-d148-455d-83a3-d1907e375e12}; !- Outlet Port

OS:Connection,
  {fffcefae-18fc-4cd7-9683-0f94cd4a09c1}, !- Handle
  {18e0fb73-d4c8-4e5a-878a-62e89bff39bd}, !- Source Object
  3,                                      !- Outlet Port
  {69d13892-60bb-48b6-b7a6-38f3de9fe490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc83d4a-e339-4845-8b58-8df28b446987}, !- Handle
  {69d13892-60bb-48b6-b7a6-38f3de9fe490}, !- Source Object
  3,                                      !- Outlet Port
  {dc1de594-fe3b-4c03-ba90-b26b9d37df9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2633b6b1-d148-455d-83a3-d1907e375e12}, !- Handle
  {dc1de594-fe3b-4c03-ba90-b26b9d37df9c}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {79db7161-a880-4470-b840-c4782a406a65}, !- Handle
  Water Use Connections 23,               !- Name
  {74727535-989b-4d3a-8ee9-4b8dd50b30be}, !- Inlet Node Name
  {9211b9d1-c73b-4fd7-a891-f4a78a02641e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9646d252-1d6e-4a32-bd28-9485c0e6064f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b81fbf67-c256-493c-a050-4574123b2494}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {7d3762b7-ae14-4845-b0f5-a3550fda2c39}, !- Target Temperature Schedule Name
  {199914ba-9b24-440c-9100-24edac185eda}, !- Sensible Fraction Schedule Name
  {a56852d6-b7b4-4833-bfc8-e739d79ea090}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {199914ba-9b24-440c-9100-24edac185eda}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81df21d9-032c-4b2a-8c0e-50ef4e9e63a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81df21d9-032c-4b2a-8c0e-50ef4e9e63a8}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a56852d6-b7b4-4833-bfc8-e739d79ea090}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a09c8a4-1c5d-4fce-8066-561c5842600a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a09c8a4-1c5d-4fce-8066-561c5842600a}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d3762b7-ae14-4845-b0f5-a3550fda2c39}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ac88406-be2c-4f8b-9d93-b6ab0444f52d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ac88406-be2c-4f8b-9d93-b6ab0444f52d}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9646d252-1d6e-4a32-bd28-9485c0e6064f}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {b81fbf67-c256-493c-a050-4574123b2494}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1354f63-e6a4-4a0e-ae9f-2524ca724054}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {7f9c70d0-2852-4aaa-b5b4-6687941a36ec}, !- Inlet Port
  {74727535-989b-4d3a-8ee9-4b8dd50b30be}; !- Outlet Port

OS:Connection,
  {7f9c70d0-2852-4aaa-b5b4-6687941a36ec}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  26,                                     !- Outlet Port
  {c1354f63-e6a4-4a0e-ae9f-2524ca724054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c667cfb8-1e1b-461c-98d9-0140058f86e1}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {9211b9d1-c73b-4fd7-a891-f4a78a02641e}, !- Inlet Port
  {a5defb1f-0927-4713-ab0a-b72ea6a9c044}; !- Outlet Port

OS:Connection,
  {74727535-989b-4d3a-8ee9-4b8dd50b30be}, !- Handle
  {c1354f63-e6a4-4a0e-ae9f-2524ca724054}, !- Source Object
  3,                                      !- Outlet Port
  {79db7161-a880-4470-b840-c4782a406a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9211b9d1-c73b-4fd7-a891-f4a78a02641e}, !- Handle
  {79db7161-a880-4470-b840-c4782a406a65}, !- Source Object
  3,                                      !- Outlet Port
  {c667cfb8-1e1b-461c-98d9-0140058f86e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5defb1f-0927-4713-ab0a-b72ea6a9c044}, !- Handle
  {c667cfb8-1e1b-461c-98d9-0140058f86e1}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a77caa5-3853-41be-b165-5912b29dfcc5}, !- Handle
  Water Use Connections 24,               !- Name
  {02c58b8c-a242-4282-b6c5-5dda7bd93743}, !- Inlet Node Name
  {45691116-0424-436e-b1e6-e681c5eb21ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {823acb0b-45f2-4818-afe5-76231f1fd117}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e2769ff-8cb4-40fb-8682-4f43ad75ca69}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {8483f62f-914b-4dff-9c11-91ddab7c43fd}, !- Target Temperature Schedule Name
  {58267701-1de5-4050-8876-9f156afbcfa5}, !- Sensible Fraction Schedule Name
  {fd0cae77-b214-48c7-b707-2cfa777d0420}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {58267701-1de5-4050-8876-9f156afbcfa5}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {847e8f31-797f-4ac5-bcf7-1c08fb48beda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {847e8f31-797f-4ac5-bcf7-1c08fb48beda}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd0cae77-b214-48c7-b707-2cfa777d0420}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0a3c6d5-3721-46f5-8a20-7f4027ab6ca3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0a3c6d5-3721-46f5-8a20-7f4027ab6ca3}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8483f62f-914b-4dff-9c11-91ddab7c43fd}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85eaac36-4db9-4ca0-b81b-a274205e9d56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85eaac36-4db9-4ca0-b81b-a274205e9d56}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {823acb0b-45f2-4818-afe5-76231f1fd117}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {5e2769ff-8cb4-40fb-8682-4f43ad75ca69}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {092d8878-451a-46e7-911a-64319cc1d0e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8278d155-b408-4618-8d09-c89de4ebdc51}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {bb3f732d-0bb6-417d-ac57-3699b3721b4e}, !- Inlet Port
  {02c58b8c-a242-4282-b6c5-5dda7bd93743}; !- Outlet Port

OS:Connection,
  {bb3f732d-0bb6-417d-ac57-3699b3721b4e}, !- Handle
  {7ca993b3-8b77-4b5f-bf9a-9997ea95ee45}, !- Source Object
  27,                                     !- Outlet Port
  {8278d155-b408-4618-8d09-c89de4ebdc51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8288250e-660e-4004-aa74-77619b89ee40}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {45691116-0424-436e-b1e6-e681c5eb21ca}, !- Inlet Port
  {c4ec9f40-2812-4e96-950d-150510a7d469}; !- Outlet Port

OS:Connection,
  {02c58b8c-a242-4282-b6c5-5dda7bd93743}, !- Handle
  {8278d155-b408-4618-8d09-c89de4ebdc51}, !- Source Object
  3,                                      !- Outlet Port
  {9a77caa5-3853-41be-b165-5912b29dfcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45691116-0424-436e-b1e6-e681c5eb21ca}, !- Handle
  {9a77caa5-3853-41be-b165-5912b29dfcc5}, !- Source Object
  3,                                      !- Outlet Port
  {8288250e-660e-4004-aa74-77619b89ee40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ec9f40-2812-4e96-950d-150510a7d469}, !- Handle
  {8288250e-660e-4004-aa74-77619b89ee40}, !- Source Object
  3,                                      !- Outlet Port
  {6b80e650-497d-4a3c-a1dc-13b64279732c}, !- Target Object
  27;                                     !- Inlet Port

OS:OutputControl:ReportingTolerances,
  {8c4ddb0a-36af-4626-95bc-0f6ecc840c22}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {560f9851-268b-4cbe-9bd4-94ca99482724}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e828bfc3-1806-4f2a-820c-edc943391192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e828bfc3-1806-4f2a-820c-edc943391192}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e3d6225c-7fc9-4b6b-aba2-33d54de48af8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {671a2372-4d5c-45c1-adf8-f77ed8e744c6}, !- Control Zone or Zone List Name
  {3ee4b7b0-aee7-4fdf-8b26-dba068b67693}, !- Cooling Control Zone or Zone List Name
  {6065e4f5-0d53-48d2-a3ea-c9ad6612e39a}, !- Heating Control Zone or Zone List Name
  {7b860b63-0761-4615-8f0e-cd7e698af001}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {671a2372-4d5c-45c1-adf8-f77ed8e744c6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3ee4b7b0-aee7-4fdf-8b26-dba068b67693}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6065e4f5-0d53-48d2-a3ea-c9ad6612e39a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7b860b63-0761-4615-8f0e-cd7e698af001}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9020746f-2e4d-49d9-961d-b55028d0069b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  {6eb294b4-258c-4c85-ab49-5a965f2a8342}, !- Default Day Schedule Name
  {829fedef-f1fc-4c6a-b5b3-881ca459c94a}, !- Summer Design Day Schedule Name
  {083a4e20-a892-489f-9980-38b16bea1e12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eb294b4-258c-4c85-ab49-5a965f2a8342}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {10653d53-4a55-4d41-a343-677c343edfbe}, !- Handle
  {9020746f-2e4d-49d9-961d-b55028d0069b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  35.336550906994439,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:14:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:14:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8e341fe-b329-4e02-8f18-409c000e1acf}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083a4e20-a892-489f-9980-38b16bea1e12}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4edf1165-adc5-444a-a739-aa5949554862}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {829fedef-f1fc-4c6a-b5b3-881ca459c94a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fdf48894-876a-4b4b-bb66-d666bbfeb087}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {15e58a18-6e30-4f0f-a148-a35c90080e7d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {873addd6-04ef-44a8-bd50-8578e8589397}, !- Control Zone or Zone List Name
  {64a95af9-6e86-40e6-b6f7-1db6b7fa1c8f}, !- Cooling Control Zone or Zone List Name
  {40d81508-eba6-4c50-a11a-aec57e621c5a}, !- Heating Control Zone or Zone List Name
  {8a3bc4dc-e205-456c-9579-f95daa2bc737}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {873addd6-04ef-44a8-bd50-8578e8589397}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {64a95af9-6e86-40e6-b6f7-1db6b7fa1c8f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {40d81508-eba6-4c50-a11a-aec57e621c5a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8a3bc4dc-e205-456c-9579-f95daa2bc737}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {060ff5c5-a3d1-4a14-8ee2-5b46b1e47c88}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  {40b1c525-67bc-4857-bfed-cc8887f66fe4}, !- Default Day Schedule Name
  {3b7b601f-0d81-42ca-91a6-3bd6cdcadfac}, !- Summer Design Day Schedule Name
  {ebe3e00c-24b2-4acf-a93f-3b7f11a445a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40b1c525-67bc-4857-bfed-cc8887f66fe4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {54f06ce0-1a05-4722-b829-0c7d7b497807}, !- Handle
  {060ff5c5-a3d1-4a14-8ee2-5b46b1e47c88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3322121876003314,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:14:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:14:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1415c263-1414-4159-ba66-d192948169d7}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebe3e00c-24b2-4acf-a93f-3b7f11a445a3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9230fc38-5999-44ab-9e67-4a36925147a6}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b7b601f-0d81-42ca-91a6-3bd6cdcadfac}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {26c80947-4081-41c2-a80f-cbad7f383412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9f435a4b-d7fa-427f-a76e-9c40deacc611}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f702b7bf-8f85-402e-88ce-23a911cc480b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74dbce1d-9ef7-452f-9bff-26e90ed41f36}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d460cbf-5227-492c-9af6-69bc0f31f05b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1c3ccba6-2cff-434b-b12b-5e8f48035a29}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5c153d9c-2686-4683-8968-ae322036e6b3}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2fa27e6a-af07-4af3-925c-ea3fc2a54197}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a5f5d72a-ff53-4014-8b14-912d0f133e58}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

