OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dd0cc773-10c2-42f2-8107-1e1773997ee5}, !- Handle
  Sys_1_Make-up air unit 19 ERV,          !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {058caaf5-eb36-40cf-b66f-67d0cbcad9ed}, !- Supply Air Inlet Node
  {a19ba1b0-d61c-43ce-83a8-dc75d40f0271}, !- Supply Air Outlet Node
  {6b2baee5-a2d0-4e3a-a5f4-47287859c6db}, !- Exhaust Air Inlet Node
  {1ccd2d64-ed61-4142-9c43-0d5d3ee98b7c}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {29aaa1fd-a0a7-4eb4-ae93-c151955aa67f}, !- Handle
  Node 464,                               !- Name
  {a19ba1b0-d61c-43ce-83a8-dc75d40f0271}, !- Inlet Port
  {45e3c141-59b9-44b6-84e8-be36cd5da13f}; !- Outlet Port

OS:Connection,
  {058caaf5-eb36-40cf-b66f-67d0cbcad9ed}, !- Handle
  {b3a1d008-dc83-4826-9895-b16a8c7e23c8}, !- Name
  {c56dcc8e-3cfd-4262-a979-98defcfd0770}, !- Source Object
  3,                                      !- Outlet Port
  {dd0cc773-10c2-42f2-8107-1e1773997ee5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a19ba1b0-d61c-43ce-83a8-dc75d40f0271}, !- Handle
  {25057016-d5ee-428e-881d-1834600c77d7}, !- Name
  {dd0cc773-10c2-42f2-8107-1e1773997ee5}, !- Source Object
  13,                                     !- Outlet Port
  {29aaa1fd-a0a7-4eb4-ae93-c151955aa67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e3c141-59b9-44b6-84e8-be36cd5da13f}, !- Handle
  {4e0809fb-62d5-4401-ac27-00dd89ffe8a0}, !- Name
  {29aaa1fd-a0a7-4eb4-ae93-c151955aa67f}, !- Source Object
  3,                                      !- Outlet Port
  {3075979e-94c2-4627-9b64-c073416eb451}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {042b3c14-bc1d-4cb6-a633-b1c9c1f191bd}, !- Handle
  Node 465,                               !- Name
  {7306d9ac-4f98-4ab5-93e5-dd96cb056ac7}, !- Inlet Port
  {6b2baee5-a2d0-4e3a-a5f4-47287859c6db}; !- Outlet Port

OS:Connection,
  {7306d9ac-4f98-4ab5-93e5-dd96cb056ac7}, !- Handle
  {c1d41505-1565-4741-a50c-3e1273cc0dea}, !- Name
  {3075979e-94c2-4627-9b64-c073416eb451}, !- Source Object
  7,                                      !- Outlet Port
  {042b3c14-bc1d-4cb6-a633-b1c9c1f191bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2baee5-a2d0-4e3a-a5f4-47287859c6db}, !- Handle
  {a071e08e-4bbb-4ffd-abd6-f4c2c4bb3db0}, !- Name
  {042b3c14-bc1d-4cb6-a633-b1c9c1f191bd}, !- Source Object
  3,                                      !- Outlet Port
  {dd0cc773-10c2-42f2-8107-1e1773997ee5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1ccd2d64-ed61-4142-9c43-0d5d3ee98b7c}, !- Handle
  {4c6a41f3-2a1a-4c9d-a933-44c567142e32}, !- Name
  {dd0cc773-10c2-42f2-8107-1e1773997ee5}, !- Source Object
  15,                                     !- Outlet Port
  {dd5115c9-3ee5-481b-9d06-dada0e5bc9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2ea3224f-4021-4295-a604-fdab6edd4ad6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1200a0f4-3a27-45a0-a807-ac515f4d2782}, !- Reference Setpoint Node Name
  {1200a0f4-3a27-45a0-a807-ac515f4d2782}, !- Mixed Air Stream Node Name
  {c56dcc8e-3cfd-4262-a979-98defcfd0770}, !- Outdoor Air Stream Node Name
  {fa8c6f2c-2bb8-462b-9a16-3d1a3205f41e}, !- Return Air Stream Node Name
  {29aaa1fd-a0a7-4eb4-ae93-c151955aa67f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {676d9e43-e013-4edc-aec3-970435b380d3}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4503e7aa-f7a2-4cdc-b878-913b68f15587}, !- Control Zone or Zone List Name
  {4367903d-2e8e-447f-bb11-43f856b9617f}, !- Cooling Control Zone or Zone List Name
  {88f35ec2-4766-4f10-b67f-8f7fdb10579e}, !- Heating Control Zone or Zone List Name
  {eeee0c36-b7b0-47ce-a1b4-1db9c49a18cf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4503e7aa-f7a2-4cdc-b878-913b68f15587}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4367903d-2e8e-447f-bb11-43f856b9617f}, !- Handle
  {0dccfce1-d194-41da-a2ff-9182e8533fb5}; !- Name

OS:ModelObjectList,
  {88f35ec2-4766-4f10-b67f-8f7fdb10579e}, !- Handle
  {1b459ef2-39cc-41be-a5b0-fa01498089de}; !- Name

OS:ModelObjectList,
  {eeee0c36-b7b0-47ce-a1b4-1db9c49a18cf}, !- Handle
  {1a703936-4518-44e2-ae69-40379161d248}; !- Name

OS:Schedule:Ruleset,
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch,      !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {1ea3ff77-d130-4748-8035-cd07b1c605c1}, !- Default Day Schedule Name
  {8a3c8623-c89b-42df-957b-cb259081259b}, !- Summer Design Day Schedule Name
  {0077f970-eaa9-4cc8-9c96-5e7fd42eab9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ea3ff77-d130-4748-8035-cd07b1c605c1}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3529b86-1aba-4c00-9d2d-b3dccef0f216}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0077f970-eaa9-4cc8-9c96-5e7fd42eab9b}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62e58494-cd03-4e5b-ba25-ef943801c909}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a3c8623-c89b-42df-957b-cb259081259b}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {114c9eec-c909-4874-a64a-ac79c1d4ead7}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Monday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6dbf9447-de66-48d4-92ac-2beae812357a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6dbf9447-de66-48d4-92ac-2beae812357a}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93f6a9ec-bb29-41b9-a554-28f3929fd27b}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Tuesday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {375b379a-3153-4f4a-bcf3-82148ffd5fc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {375b379a-3153-4f4a-bcf3-82148ffd5fc3}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a039f10-05a0-4c2d-b8d2-54c449aa0206}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Wednesday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {01c41a71-476a-4993-9e9b-0c179f5a5593}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {01c41a71-476a-4993-9e9b-0c179f5a5593}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19ba8120-0034-4d9e-907b-d5fe089dd672}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Thursday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {29e02797-a83b-41ff-9a91-8dd30d6430b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {29e02797-a83b-41ff-9a91-8dd30d6430b9}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f03ad66-d953-442e-8480-8c329acbd53e}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Friday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {99d67450-fb32-4105-863d-d9020bcde836}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {99d67450-fb32-4105-863d-d9020bcde836}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1374d34-7d58-4252-841d-5c65de219aa4}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Saturday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2dd24248-386c-4284-b952-2b99a5cf174c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2dd24248-386c-4284-b952-2b99a5cf174c}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b557615-9994-4e02-89f7-c20b62e81573}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Sunday Rule, !- Name
  {c41f9c54-5714-499d-91ae-e63aa3f574cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c761178-c353-4d19-af97-501d0d9f2301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c761178-c353-4d19-af97-501d0d9f2301}, !- Handle
  Sys_1_Make-up air unit 19 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c5d00b0-4e41-463b-a40e-12be1bf57fde}, !- Handle
  Sys_1_Make-up air unit 2 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {98b41758-dec9-4bbe-bfa2-175aafe69a44}, !- Supply Air Inlet Node
  {6275a1f8-0549-44af-83d6-16c9db124f9c}, !- Supply Air Outlet Node
  {7f436407-affd-47f0-b305-00022abe171f}, !- Exhaust Air Inlet Node
  {8b5d37f9-ee01-446e-a132-a0714ad98525}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a5ca996a-4b82-4553-87bf-f20080c15b45}, !- Handle
  Node 466,                               !- Name
  {6275a1f8-0549-44af-83d6-16c9db124f9c}, !- Inlet Port
  {c0637ec6-72f4-4f11-8e97-34edae2d51e8}; !- Outlet Port

OS:Connection,
  {98b41758-dec9-4bbe-bfa2-175aafe69a44}, !- Handle
  {51492158-5de0-43f6-a13d-0e65dc9e33d0}, !- Name
  {d1fedeb1-cf41-4834-8449-3e1fb05924cd}, !- Source Object
  3,                                      !- Outlet Port
  {0c5d00b0-4e41-463b-a40e-12be1bf57fde}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6275a1f8-0549-44af-83d6-16c9db124f9c}, !- Handle
  {3992f41e-a47d-46f4-aa1e-568baf72af6f}, !- Name
  {0c5d00b0-4e41-463b-a40e-12be1bf57fde}, !- Source Object
  13,                                     !- Outlet Port
  {a5ca996a-4b82-4553-87bf-f20080c15b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0637ec6-72f4-4f11-8e97-34edae2d51e8}, !- Handle
  {49b9c903-229d-44b8-9751-658f3e1a821f}, !- Name
  {a5ca996a-4b82-4553-87bf-f20080c15b45}, !- Source Object
  3,                                      !- Outlet Port
  {a5254fdc-65d7-4f3e-a3d9-df428c8e11b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {14188b51-adaf-48c9-a089-013d3b82e91e}, !- Handle
  Node 467,                               !- Name
  {b0965519-da0a-4734-beb7-01d8931a3553}, !- Inlet Port
  {7f436407-affd-47f0-b305-00022abe171f}; !- Outlet Port

OS:Connection,
  {b0965519-da0a-4734-beb7-01d8931a3553}, !- Handle
  {561d573e-adeb-4069-812b-a7b94053ec4e}, !- Name
  {a5254fdc-65d7-4f3e-a3d9-df428c8e11b3}, !- Source Object
  7,                                      !- Outlet Port
  {14188b51-adaf-48c9-a089-013d3b82e91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f436407-affd-47f0-b305-00022abe171f}, !- Handle
  {0b368d64-7734-41f2-86fc-cbb56aa379b2}, !- Name
  {14188b51-adaf-48c9-a089-013d3b82e91e}, !- Source Object
  3,                                      !- Outlet Port
  {0c5d00b0-4e41-463b-a40e-12be1bf57fde}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8b5d37f9-ee01-446e-a132-a0714ad98525}, !- Handle
  {78cfc274-5c9b-4322-b94a-e6fa2c1407ac}, !- Name
  {0c5d00b0-4e41-463b-a40e-12be1bf57fde}, !- Source Object
  15,                                     !- Outlet Port
  {f3b75544-65cb-4875-9b89-a151df141264}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ccafab6f-82c3-4a0a-91b5-4e69d685e986}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6abbefd3-5863-46ff-b4f1-87f37e540893}, !- Reference Setpoint Node Name
  {6abbefd3-5863-46ff-b4f1-87f37e540893}, !- Mixed Air Stream Node Name
  {d1fedeb1-cf41-4834-8449-3e1fb05924cd}, !- Outdoor Air Stream Node Name
  {746c8e1d-1db6-4753-b25f-ac3a7c32688e}, !- Return Air Stream Node Name
  {a5ca996a-4b82-4553-87bf-f20080c15b45}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f15e91db-63d6-4112-ac20-8f16c052fd95}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {854ab6d6-21b0-45ca-9554-8d53309ee55d}, !- Control Zone or Zone List Name
  {7159f2f7-08c1-4eb3-93a2-3cd187f59b72}, !- Cooling Control Zone or Zone List Name
  {ec4b21ab-6704-4f8e-860c-7b63ccc28adb}, !- Heating Control Zone or Zone List Name
  {139ef9a7-2998-49ef-b62d-4ae6be85793e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {854ab6d6-21b0-45ca-9554-8d53309ee55d}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7159f2f7-08c1-4eb3-93a2-3cd187f59b72}, !- Handle
  {2ba82a80-05a2-427a-99b6-79031f4cf5f2}; !- Name

OS:ModelObjectList,
  {ec4b21ab-6704-4f8e-860c-7b63ccc28adb}, !- Handle
  {13ee9b5b-441c-4595-af9d-036705d458d5}; !- Name

OS:ModelObjectList,
  {139ef9a7-2998-49ef-b62d-4ae6be85793e}, !- Handle
  {bf279e6d-6044-46a6-b429-802555429002}; !- Name

OS:Schedule:Ruleset,
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {8b97b48c-b10b-4cea-aa8d-06eb46598785}, !- Default Day Schedule Name
  {9756d27b-68d1-407c-993e-4b644d18c62c}, !- Summer Design Day Schedule Name
  {30dbd143-8d89-4c56-a9fa-00d16b95ac22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b97b48c-b10b-4cea-aa8d-06eb46598785}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4661397-0dfe-4cf0-b0a5-6a6043528580}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30dbd143-8d89-4c56-a9fa-00d16b95ac22}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e320c32-021d-4964-9731-dc7d18555c87}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9756d27b-68d1-407c-993e-4b644d18c62c}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1353fdf9-db39-46f1-afb1-1fe71a2122d6}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Monday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6b701683-80bb-4e5a-a2bd-f4fc7e4dc752}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6b701683-80bb-4e5a-a2bd-f4fc7e4dc752}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {025898af-b1ea-4441-987e-172a06d8ff7c}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Tuesday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {67d0f727-bd35-465b-9530-c302707ba6d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {67d0f727-bd35-465b-9530-c302707ba6d2}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f2e3ea0-3245-4b4e-84ad-739c5d8fd1d7}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Wednesday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {320cbf02-354f-41e3-aac8-f54e343a2c07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {320cbf02-354f-41e3-aac8-f54e343a2c07}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fafd33a3-be05-4d4e-a931-c4d19da6ef75}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Thursday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9418b759-e221-4aa8-b8fd-90380f922f55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9418b759-e221-4aa8-b8fd-90380f922f55}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c20c7f36-5cd6-46d6-a24f-487b03da7caa}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Friday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6ea4de8d-cd0e-47dc-bee7-c6aac21d7513}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6ea4de8d-cd0e-47dc-bee7-c6aac21d7513}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {931fa6ca-963f-4072-a63f-2021441010ae}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Saturday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed447579-7045-4aa6-aa56-331bcd2fe5ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed447579-7045-4aa6-aa56-331bcd2fe5ea}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8227c023-5eb2-4a26-895e-d45a8bf64e79}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Sunday Rule, !- Name
  {b3476434-944d-430d-848b-00e1c4a32b8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9078d224-4ff1-4e47-a5b2-17251bb53b5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9078d224-4ff1-4e47-a5b2-17251bb53b5d}, !- Handle
  Sys_1_Make-up air unit 2 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7c16a6ef-162e-4bf1-98b7-bf9e499c22c7}, !- Handle
  Sys_1_Make-up air unit 20 ERV,          !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d0948fae-1fc8-4098-a78e-a74a2e13dd78}, !- Supply Air Inlet Node
  {a4c8badd-d665-4171-8c9e-b593a3c462e4}, !- Supply Air Outlet Node
  {e2060c28-f26d-4ade-a522-4c133937f478}, !- Exhaust Air Inlet Node
  {8f95908d-8c1d-4391-b522-595a741425da}, !- Exhaust Air Outlet Node
  100.178925639553,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {860166b7-5bfd-4054-b3da-35842bb9f2e4}, !- Handle
  Node 468,                               !- Name
  {a4c8badd-d665-4171-8c9e-b593a3c462e4}, !- Inlet Port
  {d292b1dd-fe5b-41cc-b318-937b8c17737d}; !- Outlet Port

OS:Connection,
  {d0948fae-1fc8-4098-a78e-a74a2e13dd78}, !- Handle
  {76166398-1a6a-4515-b9ed-a373987c22f0}, !- Name
  {deb8db97-340d-4d51-b0c9-5cc4a37216f5}, !- Source Object
  3,                                      !- Outlet Port
  {7c16a6ef-162e-4bf1-98b7-bf9e499c22c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a4c8badd-d665-4171-8c9e-b593a3c462e4}, !- Handle
  {5456f280-5358-4c80-924d-16738f20633a}, !- Name
  {7c16a6ef-162e-4bf1-98b7-bf9e499c22c7}, !- Source Object
  13,                                     !- Outlet Port
  {860166b7-5bfd-4054-b3da-35842bb9f2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d292b1dd-fe5b-41cc-b318-937b8c17737d}, !- Handle
  {ef9f61d7-0e61-48d0-8160-56f5acadbd0e}, !- Name
  {860166b7-5bfd-4054-b3da-35842bb9f2e4}, !- Source Object
  3,                                      !- Outlet Port
  {a0b40e57-9c35-46ef-a823-f0990bf50a46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {514bbab9-a8f7-4fac-81a8-4fc6ae90ce0e}, !- Handle
  Node 469,                               !- Name
  {4695ffc0-b99d-4680-b9d9-4bee8f85ff87}, !- Inlet Port
  {e2060c28-f26d-4ade-a522-4c133937f478}; !- Outlet Port

OS:Connection,
  {4695ffc0-b99d-4680-b9d9-4bee8f85ff87}, !- Handle
  {30413d3b-4db9-4bbc-9e36-207d19a1842b}, !- Name
  {a0b40e57-9c35-46ef-a823-f0990bf50a46}, !- Source Object
  7,                                      !- Outlet Port
  {514bbab9-a8f7-4fac-81a8-4fc6ae90ce0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2060c28-f26d-4ade-a522-4c133937f478}, !- Handle
  {5f7633f4-b803-4273-9161-59211a1db348}, !- Name
  {514bbab9-a8f7-4fac-81a8-4fc6ae90ce0e}, !- Source Object
  3,                                      !- Outlet Port
  {7c16a6ef-162e-4bf1-98b7-bf9e499c22c7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8f95908d-8c1d-4391-b522-595a741425da}, !- Handle
  {620a3459-6c0e-4de6-b817-c7d09af3373b}, !- Name
  {7c16a6ef-162e-4bf1-98b7-bf9e499c22c7}, !- Source Object
  15,                                     !- Outlet Port
  {acbe6ba4-d2f1-4881-9397-2cf76eed6168}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e0af60a2-dcb4-4d1f-a76e-a825dacbc830}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c707b980-eb68-4302-8b58-12c84027cf7e}, !- Reference Setpoint Node Name
  {c707b980-eb68-4302-8b58-12c84027cf7e}, !- Mixed Air Stream Node Name
  {deb8db97-340d-4d51-b0c9-5cc4a37216f5}, !- Outdoor Air Stream Node Name
  {43cad22d-af91-4c78-b9ec-92d9f4cc079f}, !- Return Air Stream Node Name
  {860166b7-5bfd-4054-b3da-35842bb9f2e4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {63b027a6-437c-4334-93e2-7f9c3db492c4}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d50b565-c756-4806-83a4-bd60fcfc82e5}, !- Control Zone or Zone List Name
  {4b243366-c6fb-4d03-bacd-a42f15dd1719}, !- Cooling Control Zone or Zone List Name
  {462aac83-e7f0-4560-aab2-55e7bd10c5b5}, !- Heating Control Zone or Zone List Name
  {93f02e79-4fdf-4ad5-8656-9b1be1490464}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d50b565-c756-4806-83a4-bd60fcfc82e5}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4b243366-c6fb-4d03-bacd-a42f15dd1719}, !- Handle
  {87d66f5b-6b2f-49c5-a3c9-83383b8fec71}; !- Name

OS:ModelObjectList,
  {462aac83-e7f0-4560-aab2-55e7bd10c5b5}, !- Handle
  {84286d8f-495d-4a07-ae58-75e62e39406c}; !- Name

OS:ModelObjectList,
  {93f02e79-4fdf-4ad5-8656-9b1be1490464}, !- Handle
  {8c983047-115b-4984-9d52-cb77a1648026}; !- Name

OS:Schedule:Ruleset,
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch,      !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {b9bac1c2-6abd-4704-92a7-e0d48a196fdb}, !- Default Day Schedule Name
  {819bece8-ef39-46a7-a332-af81d93955fb}, !- Summer Design Day Schedule Name
  {e6fbe6e7-e9a0-4a5e-ac2f-2688fbb4e193}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9bac1c2-6abd-4704-92a7-e0d48a196fdb}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99f7a1fb-c7bc-4abf-aaa0-b4fb6d82694c}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6fbe6e7-e9a0-4a5e-ac2f-2688fbb4e193}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0e77247-4060-47fe-a64d-73cae02f1d1c}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {819bece8-ef39-46a7-a332-af81d93955fb}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10ca8128-86d7-4867-acdd-41d659607cf0}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Monday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a65cb142-ec55-4403-a8d6-f2d1910024c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a65cb142-ec55-4403-a8d6-f2d1910024c4}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74147448-d25b-43e1-82fa-3a83f4241426}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Tuesday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {00fd2f0c-3f2b-49f1-9c9a-b5e2d9feb9ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {00fd2f0c-3f2b-49f1-9c9a-b5e2d9feb9ca}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a281123b-937d-4a9b-8e63-1c05c1c24160}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Wednesday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a07bdb3a-dd3f-411f-a316-2646dddaa166}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a07bdb3a-dd3f-411f-a316-2646dddaa166}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d435a727-0200-42c2-b2f6-2b5a267d329e}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Thursday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0c95c785-bb89-493f-9b83-e4bcae2a057f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0c95c785-bb89-493f-9b83-e4bcae2a057f}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {991a1f12-152c-4ac8-9cdf-1c93dc6f6263}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Friday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3e0174cb-c90c-464d-ab56-93c649a2f79a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3e0174cb-c90c-464d-ab56-93c649a2f79a}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {894c660a-8d46-4939-8121-60f7135d67a2}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Saturday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8499bd9-3943-4927-b086-7de443c14ce7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8499bd9-3943-4927-b086-7de443c14ce7}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4c27ddd-2668-4e39-b117-02d6215f9728}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Sunday Rule, !- Name
  {0ea5ed1d-d65e-4dfb-a341-bdd54143059d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81077f4d-55cc-4753-a35b-5806c56fa586}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81077f4d-55cc-4753-a35b-5806c56fa586}, !- Handle
  Sys_1_Make-up air unit 20 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a6a662e5-b36e-4e01-87ed-ebb96fd9279b}, !- Handle
  Sys_1_Make-up air unit 21 ERV,          !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {32e5d220-890c-49c4-bca3-c941515a4caf}, !- Supply Air Inlet Node
  {94d7f50b-d5e6-474c-ada5-cbf066c96584}, !- Supply Air Outlet Node
  {aa518683-58b3-4046-8a4d-f545333ed864}, !- Exhaust Air Inlet Node
  {e82841ec-0234-46a5-8075-ee218e185782}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7736ae4d-0341-404f-bb68-3ed06ec7f21c}, !- Handle
  Node 470,                               !- Name
  {94d7f50b-d5e6-474c-ada5-cbf066c96584}, !- Inlet Port
  {3146306e-61a0-451f-be72-e61fbe89fdb3}; !- Outlet Port

OS:Connection,
  {32e5d220-890c-49c4-bca3-c941515a4caf}, !- Handle
  {ac373b35-3825-4ee6-be87-e5a41f9ddf0f}, !- Name
  {4fdd301f-8a48-4993-ad6b-939f202741ca}, !- Source Object
  3,                                      !- Outlet Port
  {a6a662e5-b36e-4e01-87ed-ebb96fd9279b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {94d7f50b-d5e6-474c-ada5-cbf066c96584}, !- Handle
  {846c4b7d-1072-4669-8445-57fc08c924c6}, !- Name
  {a6a662e5-b36e-4e01-87ed-ebb96fd9279b}, !- Source Object
  13,                                     !- Outlet Port
  {7736ae4d-0341-404f-bb68-3ed06ec7f21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3146306e-61a0-451f-be72-e61fbe89fdb3}, !- Handle
  {1a81aa53-b86e-40b4-a338-cd72cccc9b24}, !- Name
  {7736ae4d-0341-404f-bb68-3ed06ec7f21c}, !- Source Object
  3,                                      !- Outlet Port
  {f5f5dc3a-43c6-473d-8b37-7d0c71a31b38}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01d92935-770d-445a-8ced-2af6f5d81e48}, !- Handle
  Node 471,                               !- Name
  {5ffab7c9-237f-4d0c-9cb6-ad77f0444687}, !- Inlet Port
  {aa518683-58b3-4046-8a4d-f545333ed864}; !- Outlet Port

OS:Connection,
  {5ffab7c9-237f-4d0c-9cb6-ad77f0444687}, !- Handle
  {b57204be-52c3-453c-870c-267fbc2276bf}, !- Name
  {f5f5dc3a-43c6-473d-8b37-7d0c71a31b38}, !- Source Object
  7,                                      !- Outlet Port
  {01d92935-770d-445a-8ced-2af6f5d81e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa518683-58b3-4046-8a4d-f545333ed864}, !- Handle
  {b8dc1b62-ae41-4c40-811a-391baf908279}, !- Name
  {01d92935-770d-445a-8ced-2af6f5d81e48}, !- Source Object
  3,                                      !- Outlet Port
  {a6a662e5-b36e-4e01-87ed-ebb96fd9279b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e82841ec-0234-46a5-8075-ee218e185782}, !- Handle
  {6913b78a-8d14-4907-a05b-5f095ce1f450}, !- Name
  {a6a662e5-b36e-4e01-87ed-ebb96fd9279b}, !- Source Object
  15,                                     !- Outlet Port
  {15f53e21-ee46-4c73-b4a0-1fce11631755}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {897aed4f-20c5-484c-ae2f-77ffcc2fca01}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a494620c-d617-4751-8bca-414c13e32fbf}, !- Reference Setpoint Node Name
  {a494620c-d617-4751-8bca-414c13e32fbf}, !- Mixed Air Stream Node Name
  {4fdd301f-8a48-4993-ad6b-939f202741ca}, !- Outdoor Air Stream Node Name
  {63e82503-ebbf-4290-b8c2-83117a023239}, !- Return Air Stream Node Name
  {7736ae4d-0341-404f-bb68-3ed06ec7f21c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {82811a9d-9eb4-455e-a7a5-b358ba792f8c}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2bf93a98-0a3f-40f2-b14a-f1f30b2f6287}, !- Control Zone or Zone List Name
  {a935c46a-a8ef-40e9-a8ad-34fd69006f60}, !- Cooling Control Zone or Zone List Name
  {051f60bd-58fb-4429-b64f-62c00d742dcf}, !- Heating Control Zone or Zone List Name
  {7588bb94-37c1-4a8b-8f4d-b90c795b0293}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2bf93a98-0a3f-40f2-b14a-f1f30b2f6287}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a935c46a-a8ef-40e9-a8ad-34fd69006f60}, !- Handle
  {5a12e564-2b5d-46b9-a361-d8f6f1dc2dfa}; !- Name

OS:ModelObjectList,
  {051f60bd-58fb-4429-b64f-62c00d742dcf}, !- Handle
  {a7482c8e-9938-41b2-9f45-8d48ce99e84c}; !- Name

OS:ModelObjectList,
  {7588bb94-37c1-4a8b-8f4d-b90c795b0293}, !- Handle
  {f304a579-8eb3-4eb4-8f57-5879f2959d31}; !- Name

OS:Schedule:Ruleset,
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch,      !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {7a839f20-dbb1-4657-aecc-cf670c3ad250}, !- Default Day Schedule Name
  {da6298ff-e4c6-485d-834f-3d716a210cd7}, !- Summer Design Day Schedule Name
  {96567714-03f2-46b4-879d-dc309af392e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a839f20-dbb1-4657-aecc-cf670c3ad250}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {853b2685-b15b-47d9-909f-5820d0f32243}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96567714-03f2-46b4-879d-dc309af392e3}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f5e9914-3ba2-4e39-885f-1637a2b5025b}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da6298ff-e4c6-485d-834f-3d716a210cd7}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b35ab3ea-f86f-4772-b6ae-ac75add9203b}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Monday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {42796212-3073-4198-959f-03e9d40071ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {42796212-3073-4198-959f-03e9d40071ce}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6d68063-8614-4192-807e-e7914cac6792}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Tuesday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dac78a22-567c-46ff-af85-f95428308081}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dac78a22-567c-46ff-af85-f95428308081}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cfbbc4e-9e24-4a89-9839-3647eb1b6e9a}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Wednesday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b305b94f-ba94-4744-9e01-00ba47bfa969}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b305b94f-ba94-4744-9e01-00ba47bfa969}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12802031-aef7-4154-9727-dabfb707a6b7}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Thursday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e816e5e9-3ccc-415c-b660-161509df1940}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e816e5e9-3ccc-415c-b660-161509df1940}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d78fcc50-3240-4bf4-be86-9a591f5a3f2e}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Friday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a52f3071-92a2-4f7f-9142-a421c22f088e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a52f3071-92a2-4f7f-9142-a421c22f088e}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {975e391c-46e1-4c5c-864b-87f0ae7f74a1}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Saturday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f767554-ac70-4e9d-9d0f-25d6dc429604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f767554-ac70-4e9d-9d0f-25d6dc429604}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {accac91e-83b8-4bc9-8958-7d1f5fc96b7e}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Sunday Rule, !- Name
  {049cd5f4-606f-4c3d-92f3-c585990b41ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6b89220-917b-423d-af60-c1c6bc124603}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6b89220-917b-423d-af60-c1c6bc124603}, !- Handle
  Sys_1_Make-up air unit 21 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a6346efd-fe68-4fa7-a7e0-8d339cd5416c}, !- Handle
  Sys_1_Make-up air unit 22 ERV,          !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {aa2d19ea-ff3f-49f9-83ec-9bd6037b5108}, !- Supply Air Inlet Node
  {bb9889e2-86d5-4353-951a-c8fd470d19a9}, !- Supply Air Outlet Node
  {9e79b4ed-01fc-475f-9970-c67a3d84d562}, !- Exhaust Air Inlet Node
  {8bcf6fc1-a908-477a-a3fe-0be6b9056656}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c61db9c5-2d4c-46f7-abd5-9f984d169038}, !- Handle
  Node 472,                               !- Name
  {bb9889e2-86d5-4353-951a-c8fd470d19a9}, !- Inlet Port
  {863cbd39-29f5-41c8-a889-9c00f7a92734}; !- Outlet Port

OS:Connection,
  {aa2d19ea-ff3f-49f9-83ec-9bd6037b5108}, !- Handle
  {223e4f35-312b-41bd-859c-5eb692d09542}, !- Name
  {4352a4fd-6c7e-419a-b5f9-5e83dbd68128}, !- Source Object
  3,                                      !- Outlet Port
  {a6346efd-fe68-4fa7-a7e0-8d339cd5416c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb9889e2-86d5-4353-951a-c8fd470d19a9}, !- Handle
  {8b5bfcf8-12ea-4578-96db-c02ee35ca182}, !- Name
  {a6346efd-fe68-4fa7-a7e0-8d339cd5416c}, !- Source Object
  13,                                     !- Outlet Port
  {c61db9c5-2d4c-46f7-abd5-9f984d169038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863cbd39-29f5-41c8-a889-9c00f7a92734}, !- Handle
  {a5994f47-d5c5-4fad-a611-717b242d9d38}, !- Name
  {c61db9c5-2d4c-46f7-abd5-9f984d169038}, !- Source Object
  3,                                      !- Outlet Port
  {1d12f9a9-f66f-4290-b960-2cac8b8eb15f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1b5ba44-a781-4aef-a056-c2e4823a0b7a}, !- Handle
  Node 473,                               !- Name
  {bf3db819-d0bd-4e54-a887-fc1ceaf252b5}, !- Inlet Port
  {9e79b4ed-01fc-475f-9970-c67a3d84d562}; !- Outlet Port

OS:Connection,
  {bf3db819-d0bd-4e54-a887-fc1ceaf252b5}, !- Handle
  {d2cd233d-cc75-4175-8503-6a9f604671c4}, !- Name
  {1d12f9a9-f66f-4290-b960-2cac8b8eb15f}, !- Source Object
  7,                                      !- Outlet Port
  {d1b5ba44-a781-4aef-a056-c2e4823a0b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e79b4ed-01fc-475f-9970-c67a3d84d562}, !- Handle
  {858c13ff-f179-4548-b91a-fbd9c4425480}, !- Name
  {d1b5ba44-a781-4aef-a056-c2e4823a0b7a}, !- Source Object
  3,                                      !- Outlet Port
  {a6346efd-fe68-4fa7-a7e0-8d339cd5416c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8bcf6fc1-a908-477a-a3fe-0be6b9056656}, !- Handle
  {b8d4ce2f-a96c-41a3-85fe-a4541cba7d0d}, !- Name
  {a6346efd-fe68-4fa7-a7e0-8d339cd5416c}, !- Source Object
  15,                                     !- Outlet Port
  {bb204b0b-b7ef-4728-ad9f-69683f5d8737}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4ae9763f-6323-4818-aea8-fa4e51d4cedc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1b72a839-7069-42f5-96a7-75de2bfd9fe0}, !- Reference Setpoint Node Name
  {1b72a839-7069-42f5-96a7-75de2bfd9fe0}, !- Mixed Air Stream Node Name
  {4352a4fd-6c7e-419a-b5f9-5e83dbd68128}, !- Outdoor Air Stream Node Name
  {d00f19ec-2659-4785-b8e8-d3a3f22badaa}, !- Return Air Stream Node Name
  {c61db9c5-2d4c-46f7-abd5-9f984d169038}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e1ba846d-03a3-4f74-921d-6e52804e482f}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6c921a60-937d-44b7-bf9f-1f6c542a542d}, !- Control Zone or Zone List Name
  {dfc739c5-128d-4e15-a05c-260adc302aff}, !- Cooling Control Zone or Zone List Name
  {e658b439-99e6-4ad1-a614-a219df31fe78}, !- Heating Control Zone or Zone List Name
  {bf01e5ba-f614-4fbd-a25b-e497ecd4f1eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c921a60-937d-44b7-bf9f-1f6c542a542d}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dfc739c5-128d-4e15-a05c-260adc302aff}, !- Handle
  {dbfc0f97-e595-4214-81ea-81e1eadc57d0}; !- Name

OS:ModelObjectList,
  {e658b439-99e6-4ad1-a614-a219df31fe78}, !- Handle
  {d6d8a134-9feb-4898-8ac4-deeb4bc410e1}; !- Name

OS:ModelObjectList,
  {bf01e5ba-f614-4fbd-a25b-e497ecd4f1eb}, !- Handle
  {cfaf3974-b422-4b3a-a1cf-38a26df42841}; !- Name

OS:Schedule:Ruleset,
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch,      !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {fcd53a21-dcdd-4cda-903c-c3fb988433d7}, !- Default Day Schedule Name
  {c2e8673c-3ccb-4632-adcc-744d88eba885}, !- Summer Design Day Schedule Name
  {841d64bc-17fd-46c7-8b85-9cd4237332c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fcd53a21-dcdd-4cda-903c-c3fb988433d7}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29e2327b-6a2f-49d7-84a0-aadc90204af3}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {841d64bc-17fd-46c7-8b85-9cd4237332c4}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {667037c6-ea3d-4aeb-94f6-59c9a71072e6}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2e8673c-3ccb-4632-adcc-744d88eba885}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f40116b0-f5b3-4aaf-9f75-2fdf06429b97}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Monday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0e003a0c-3bc4-4271-b7c7-31edccdac15d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0e003a0c-3bc4-4271-b7c7-31edccdac15d}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61005232-30ff-44c8-99d4-70deaab465f2}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Tuesday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8488f434-1115-4cde-bb5b-1a0d3349c3f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8488f434-1115-4cde-bb5b-1a0d3349c3f6}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {915b4925-7357-415d-99d2-380a998b142c}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Wednesday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04bbf639-910b-4265-aff8-14968b964a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {04bbf639-910b-4265-aff8-14968b964a79}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72725288-f876-4b70-994a-dedf4652ec9e}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Thursday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ad8fd539-4c02-41bd-bb10-4a62df7803c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ad8fd539-4c02-41bd-bb10-4a62df7803c9}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f75b2549-e87b-4a4e-be40-6b84dc418b61}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Friday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {632d0aa6-eb25-42fd-ad1a-c601814ba1d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {632d0aa6-eb25-42fd-ad1a-c601814ba1d7}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e831e7a-07b2-4a33-a5ea-34fc0d80ab95}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Saturday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b975a86d-e82f-43fc-bfab-cdd3da418991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b975a86d-e82f-43fc-bfab-cdd3da418991}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {642e1294-c882-40a3-81fb-914b10956e91}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Sunday Rule, !- Name
  {fa285f41-24b3-449a-a3fd-65fecee9c8f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f306a95-8a36-471c-b1b9-af5ac81bf6ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f306a95-8a36-471c-b1b9-af5ac81bf6ff}, !- Handle
  Sys_1_Make-up air unit 22 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c041ffce-9fc0-4f7d-809d-15aa8a20416a}, !- Handle
  Sys_1_Make-up air unit 3 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4283c5c9-b23b-41d5-8646-1a93d4a41422}, !- Supply Air Inlet Node
  {3a4a0d03-fe0a-43ec-9e17-d0341465c39b}, !- Supply Air Outlet Node
  {fbae7056-89b1-4a7d-bb05-c7267e05210a}, !- Exhaust Air Inlet Node
  {e7d58481-1749-439c-959d-b5b9eac2c010}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {eea5f2e8-be61-4693-a925-30fe88d1feab}, !- Handle
  Node 474,                               !- Name
  {3a4a0d03-fe0a-43ec-9e17-d0341465c39b}, !- Inlet Port
  {85326938-73ab-42f1-afc5-b89cc84d19db}; !- Outlet Port

OS:Connection,
  {4283c5c9-b23b-41d5-8646-1a93d4a41422}, !- Handle
  {c8e06478-338d-4b32-bee3-cb07fe43a316}, !- Name
  {1eb74bef-75fa-46a3-a205-a27c38135a89}, !- Source Object
  3,                                      !- Outlet Port
  {c041ffce-9fc0-4f7d-809d-15aa8a20416a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3a4a0d03-fe0a-43ec-9e17-d0341465c39b}, !- Handle
  {a061c306-21ef-4350-9b4c-9a170ae6aeb8}, !- Name
  {c041ffce-9fc0-4f7d-809d-15aa8a20416a}, !- Source Object
  13,                                     !- Outlet Port
  {eea5f2e8-be61-4693-a925-30fe88d1feab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85326938-73ab-42f1-afc5-b89cc84d19db}, !- Handle
  {86514975-b0e6-4bef-a7a2-724af3c1e9f9}, !- Name
  {eea5f2e8-be61-4693-a925-30fe88d1feab}, !- Source Object
  3,                                      !- Outlet Port
  {0fc90121-21bc-4888-9a95-947342e5bebf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99a1be1a-bc94-408d-95d8-7e1c0ecd4b82}, !- Handle
  Node 475,                               !- Name
  {d2fd7c59-657c-4405-834c-0c4f594cc83d}, !- Inlet Port
  {fbae7056-89b1-4a7d-bb05-c7267e05210a}; !- Outlet Port

OS:Connection,
  {d2fd7c59-657c-4405-834c-0c4f594cc83d}, !- Handle
  {4ce07808-10f1-459e-b71a-20406fafb0b1}, !- Name
  {0fc90121-21bc-4888-9a95-947342e5bebf}, !- Source Object
  7,                                      !- Outlet Port
  {99a1be1a-bc94-408d-95d8-7e1c0ecd4b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbae7056-89b1-4a7d-bb05-c7267e05210a}, !- Handle
  {615fe9fb-455d-4659-a7b8-80afa56b65a2}, !- Name
  {99a1be1a-bc94-408d-95d8-7e1c0ecd4b82}, !- Source Object
  3,                                      !- Outlet Port
  {c041ffce-9fc0-4f7d-809d-15aa8a20416a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e7d58481-1749-439c-959d-b5b9eac2c010}, !- Handle
  {beec1f2c-8dd6-46d4-be31-4a01c3633cb5}, !- Name
  {c041ffce-9fc0-4f7d-809d-15aa8a20416a}, !- Source Object
  15,                                     !- Outlet Port
  {14603d30-997b-42c6-878a-5fc33b1d159e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a786dfd1-775a-4a3a-9edd-708aceeec56a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {eeab740b-065f-47fd-8f0c-dc65bb39acb8}, !- Reference Setpoint Node Name
  {eeab740b-065f-47fd-8f0c-dc65bb39acb8}, !- Mixed Air Stream Node Name
  {1eb74bef-75fa-46a3-a205-a27c38135a89}, !- Outdoor Air Stream Node Name
  {e8d73bbe-b1ca-439b-a096-511f87ea59a8}, !- Return Air Stream Node Name
  {eea5f2e8-be61-4693-a925-30fe88d1feab}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bbf65c33-81d3-4153-a3cb-159d5f765e53}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {19acdf47-fa48-41d3-94e9-5901b99af488}, !- Control Zone or Zone List Name
  {921689fb-5570-496e-866a-7128811d8083}, !- Cooling Control Zone or Zone List Name
  {3d9103ee-2377-46fd-9a7d-c66c048946cd}, !- Heating Control Zone or Zone List Name
  {c0296023-c609-43ce-a3fc-52a749fb3358}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {19acdf47-fa48-41d3-94e9-5901b99af488}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {921689fb-5570-496e-866a-7128811d8083}, !- Handle
  {df1a4470-d6f7-4409-b5b4-d67e01275cc9}; !- Name

OS:ModelObjectList,
  {3d9103ee-2377-46fd-9a7d-c66c048946cd}, !- Handle
  {48ecc223-6b3d-47a7-b4a8-2d11c7a3d59b}; !- Name

OS:ModelObjectList,
  {c0296023-c609-43ce-a3fc-52a749fb3358}, !- Handle
  {da4eef5b-0ef3-4aad-9977-64c57cdf30d0}; !- Name

OS:Schedule:Ruleset,
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {7393eff8-657b-4708-90df-8d8916b13155}, !- Default Day Schedule Name
  {79e9c2e0-f232-44ba-b26d-528735730a56}, !- Summer Design Day Schedule Name
  {0758ef14-9e8b-4147-80b9-474fd8992e76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7393eff8-657b-4708-90df-8d8916b13155}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a1a4d47-be1a-44f9-8eaf-e332a2ba8698}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0758ef14-9e8b-4147-80b9-474fd8992e76}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31f7006c-b03a-46e9-ab63-f2978ef47853}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79e9c2e0-f232-44ba-b26d-528735730a56}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad6e8713-771c-4a16-b77d-a280d77e340a}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Monday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3c8856a5-aa4b-4bc1-af19-daefbb9a6be9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3c8856a5-aa4b-4bc1-af19-daefbb9a6be9}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e91c81e7-e18a-4459-bae7-aadcda8a3eb5}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Tuesday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6e7cc4d2-d68a-4813-9a03-994b82ba50f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6e7cc4d2-d68a-4813-9a03-994b82ba50f8}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fe77836-271d-4840-93ba-847ce5b2d302}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Wednesday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a1087de9-a674-4943-96bb-8a05f03e3aa9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a1087de9-a674-4943-96bb-8a05f03e3aa9}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93e16fd3-38f4-469d-a636-f3d0a3cf52db}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Thursday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1dcb7c9c-bd75-49d1-abd7-c3a4f2aa682e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1dcb7c9c-bd75-49d1-abd7-c3a4f2aa682e}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {377879ea-9ce2-4e1d-afbe-822bfde05119}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Friday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3221b68f-151a-4e07-9dc6-5c7cf502af40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3221b68f-151a-4e07-9dc6-5c7cf502af40}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a884fac2-f42f-4eeb-96b4-aa9d45c161b1}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Saturday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b292bec8-719f-497a-bb79-6cc54a787c09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b292bec8-719f-497a-bb79-6cc54a787c09}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f00afbbf-0cf3-4319-95bc-e7c95b4ebee1}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Sunday Rule, !- Name
  {8d426e05-e710-4a5f-a04e-74adeac01bff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db6e172a-2de4-4533-ab25-d9dca5ad6f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db6e172a-2de4-4533-ab25-d9dca5ad6f80}, !- Handle
  Sys_1_Make-up air unit 3 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0ca4d9e7-c1e9-4d99-a997-033ba58f6f38}, !- Handle
  Sys_1_Make-up air unit 4 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6bfd2adc-8078-45da-bd17-21ae3b0af2a5}, !- Supply Air Inlet Node
  {a4c7b363-a532-476c-9487-03dfba2371bd}, !- Supply Air Outlet Node
  {bb6cbedc-dd03-4232-b370-a0e2c75f2842}, !- Exhaust Air Inlet Node
  {69fc136a-b7a8-4730-8c26-4101d70491c8}, !- Exhaust Air Outlet Node
  100.178925639553,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {afa42608-a967-4255-bdea-23c9d7ce6551}, !- Handle
  Node 476,                               !- Name
  {a4c7b363-a532-476c-9487-03dfba2371bd}, !- Inlet Port
  {0c50b29d-19b2-45c7-b9eb-1843dbd3b64a}; !- Outlet Port

OS:Connection,
  {6bfd2adc-8078-45da-bd17-21ae3b0af2a5}, !- Handle
  {87646795-333d-4439-90f5-a369d5076f27}, !- Name
  {1e1de626-47b9-4991-868e-78f542f54ac5}, !- Source Object
  3,                                      !- Outlet Port
  {0ca4d9e7-c1e9-4d99-a997-033ba58f6f38}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a4c7b363-a532-476c-9487-03dfba2371bd}, !- Handle
  {928c2a98-4299-4ffd-ad63-0b71df529719}, !- Name
  {0ca4d9e7-c1e9-4d99-a997-033ba58f6f38}, !- Source Object
  13,                                     !- Outlet Port
  {afa42608-a967-4255-bdea-23c9d7ce6551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c50b29d-19b2-45c7-b9eb-1843dbd3b64a}, !- Handle
  {4cd87405-3f3b-44a8-80a1-2b44eaa43305}, !- Name
  {afa42608-a967-4255-bdea-23c9d7ce6551}, !- Source Object
  3,                                      !- Outlet Port
  {dc7f8455-d6dc-44dd-8bc6-b51717b5f22e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0c11580-58ed-4096-8b7f-a607280017d4}, !- Handle
  Node 477,                               !- Name
  {216f9440-0343-4539-830e-2b0298fad0da}, !- Inlet Port
  {bb6cbedc-dd03-4232-b370-a0e2c75f2842}; !- Outlet Port

OS:Connection,
  {216f9440-0343-4539-830e-2b0298fad0da}, !- Handle
  {b0221caa-9e22-4e0d-aa81-6e8441246a8c}, !- Name
  {dc7f8455-d6dc-44dd-8bc6-b51717b5f22e}, !- Source Object
  7,                                      !- Outlet Port
  {b0c11580-58ed-4096-8b7f-a607280017d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6cbedc-dd03-4232-b370-a0e2c75f2842}, !- Handle
  {a439ce41-f421-46cd-86f6-4ce0dac0545f}, !- Name
  {b0c11580-58ed-4096-8b7f-a607280017d4}, !- Source Object
  3,                                      !- Outlet Port
  {0ca4d9e7-c1e9-4d99-a997-033ba58f6f38}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {69fc136a-b7a8-4730-8c26-4101d70491c8}, !- Handle
  {85297747-4956-4b66-a759-c3dfebece3bf}, !- Name
  {0ca4d9e7-c1e9-4d99-a997-033ba58f6f38}, !- Source Object
  15,                                     !- Outlet Port
  {a27da54c-5211-4797-b579-0054002e3eac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eba24ee4-a163-4543-9fa1-a141054d9c9a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d57cb577-32dd-432a-8b1d-2acd36b5b90d}, !- Reference Setpoint Node Name
  {d57cb577-32dd-432a-8b1d-2acd36b5b90d}, !- Mixed Air Stream Node Name
  {1e1de626-47b9-4991-868e-78f542f54ac5}, !- Outdoor Air Stream Node Name
  {396024b4-3e3c-4a49-acc3-48b36de0db4b}, !- Return Air Stream Node Name
  {afa42608-a967-4255-bdea-23c9d7ce6551}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5e5a2c42-b7a9-438f-8ea6-cc8484109804}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4216383-e908-4476-87e9-974fbecee028}, !- Control Zone or Zone List Name
  {43e2ffb8-0e39-4647-bc27-19f7d863d4dc}, !- Cooling Control Zone or Zone List Name
  {68d36577-9c8a-4d7c-b209-7c1077bafe1e}, !- Heating Control Zone or Zone List Name
  {06f8e217-16d5-43ce-8199-c858f4816a78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4216383-e908-4476-87e9-974fbecee028}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {43e2ffb8-0e39-4647-bc27-19f7d863d4dc}, !- Handle
  {2712465e-cb66-4208-ad96-02e21682315f}; !- Name

OS:ModelObjectList,
  {68d36577-9c8a-4d7c-b209-7c1077bafe1e}, !- Handle
  {c138e45b-f18d-48ee-9c87-f64f31637758}; !- Name

OS:ModelObjectList,
  {06f8e217-16d5-43ce-8199-c858f4816a78}, !- Handle
  {b4b1ec13-8502-470e-9b57-15b656217a69}; !- Name

OS:Schedule:Ruleset,
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {099d6c14-20c4-4a18-9dc8-3355f3638f8f}, !- Default Day Schedule Name
  {b86b208d-42f7-4cbd-b386-5dce33638526}, !- Summer Design Day Schedule Name
  {6bfcbda5-dd6e-4a1b-8390-8a7c4131165b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {099d6c14-20c4-4a18-9dc8-3355f3638f8f}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {828c5893-0a8d-478f-808f-0ae3cf7ce7f1}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bfcbda5-dd6e-4a1b-8390-8a7c4131165b}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a86dfdb7-40c1-4623-88b7-09191b78593d}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b86b208d-42f7-4cbd-b386-5dce33638526}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4edeaaaa-9348-4b25-952d-a9ab2a69dfde}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Monday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dc5bcf43-0edd-4226-a37d-7e1e45e10ddc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dc5bcf43-0edd-4226-a37d-7e1e45e10ddc}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b998420b-0c3c-4a7b-92e5-6823ad5bf927}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Tuesday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ea3f4d1a-fd94-41d2-8cd7-88907955b082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ea3f4d1a-fd94-41d2-8cd7-88907955b082}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79cbc891-5a25-4b48-a5b6-1a167c1f3f20}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Wednesday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {431d21c2-3b74-43e4-9cf8-3ebf464bdb49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {431d21c2-3b74-43e4-9cf8-3ebf464bdb49}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbf9130f-105a-40e3-97b3-8d7bf57e2aa3}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Thursday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f137ac3b-74cf-4414-9e24-0b12bf824695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f137ac3b-74cf-4414-9e24-0b12bf824695}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5412e37d-8f8a-40e5-ba28-1b6063113738}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Friday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3cb2524b-2d59-443f-a3f1-8c79a7e87ca3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3cb2524b-2d59-443f-a3f1-8c79a7e87ca3}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {944cf65a-a739-4ad8-a8ae-be596f4ef284}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Saturday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {881b28d8-84cd-45f9-b845-07097e19023a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {881b28d8-84cd-45f9-b845-07097e19023a}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3e66a3c-4003-43a8-b00d-2accecd029a8}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Sunday Rule, !- Name
  {d72b3ffa-9730-4d67-a486-bbd820548672}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f19ce2b8-bd70-479a-8f97-b3737f8a927e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f19ce2b8-bd70-479a-8f97-b3737f8a927e}, !- Handle
  Sys_1_Make-up air unit 4 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {17dcde3d-9273-4493-8f1c-8f6af8b4e2e8}, !- Handle
  Sys_1_Make-up air unit 5 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {97a9086e-104b-4b2d-84ab-edfb0c3483c4}, !- Supply Air Inlet Node
  {f83a6680-61fe-4ac8-93e0-798004fec7a1}, !- Supply Air Outlet Node
  {690b07bc-fa26-4ed4-bc5e-31d2730c87c7}, !- Exhaust Air Inlet Node
  {e8d22877-a90d-4d35-a90b-0162b3393fd1}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e0ad8de4-aeb3-4d64-acf7-f488fb6ecf68}, !- Handle
  Node 478,                               !- Name
  {f83a6680-61fe-4ac8-93e0-798004fec7a1}, !- Inlet Port
  {bd426e68-c1b5-4a9d-bf90-1c294ed28f01}; !- Outlet Port

OS:Connection,
  {97a9086e-104b-4b2d-84ab-edfb0c3483c4}, !- Handle
  {c6a0b868-5ace-42cf-9c24-611de77664d9}, !- Name
  {aa3ff10b-56d6-4720-999d-e37e6c53c7d5}, !- Source Object
  3,                                      !- Outlet Port
  {17dcde3d-9273-4493-8f1c-8f6af8b4e2e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f83a6680-61fe-4ac8-93e0-798004fec7a1}, !- Handle
  {4ea6ffcf-92ad-4c93-9c3c-706df4b3c34a}, !- Name
  {17dcde3d-9273-4493-8f1c-8f6af8b4e2e8}, !- Source Object
  13,                                     !- Outlet Port
  {e0ad8de4-aeb3-4d64-acf7-f488fb6ecf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd426e68-c1b5-4a9d-bf90-1c294ed28f01}, !- Handle
  {bc53937f-9178-43e1-b111-616be81c9859}, !- Name
  {e0ad8de4-aeb3-4d64-acf7-f488fb6ecf68}, !- Source Object
  3,                                      !- Outlet Port
  {e49672f3-6e29-4fdf-8f9c-2238c40fc358}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e928b432-e995-45bb-8ddc-b65cb7c0e636}, !- Handle
  Node 479,                               !- Name
  {0a6c7da9-67f7-4194-9e9e-b14f4ecb9afe}, !- Inlet Port
  {690b07bc-fa26-4ed4-bc5e-31d2730c87c7}; !- Outlet Port

OS:Connection,
  {0a6c7da9-67f7-4194-9e9e-b14f4ecb9afe}, !- Handle
  {e1cf88b9-d84e-49b5-ab2c-8e81b168afce}, !- Name
  {e49672f3-6e29-4fdf-8f9c-2238c40fc358}, !- Source Object
  7,                                      !- Outlet Port
  {e928b432-e995-45bb-8ddc-b65cb7c0e636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690b07bc-fa26-4ed4-bc5e-31d2730c87c7}, !- Handle
  {8eed2529-84ed-45d4-8c5e-b2eb5183e76a}, !- Name
  {e928b432-e995-45bb-8ddc-b65cb7c0e636}, !- Source Object
  3,                                      !- Outlet Port
  {17dcde3d-9273-4493-8f1c-8f6af8b4e2e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e8d22877-a90d-4d35-a90b-0162b3393fd1}, !- Handle
  {70cd9592-e671-428e-956a-a016ce738f21}, !- Name
  {17dcde3d-9273-4493-8f1c-8f6af8b4e2e8}, !- Source Object
  15,                                     !- Outlet Port
  {2ffea7c2-de5f-4525-9000-37cf0ceb5eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0061b179-e20b-4e57-ae92-5bb97ed41c7a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a8b26625-4a8b-41e0-8691-5b09eeadb017}, !- Reference Setpoint Node Name
  {a8b26625-4a8b-41e0-8691-5b09eeadb017}, !- Mixed Air Stream Node Name
  {aa3ff10b-56d6-4720-999d-e37e6c53c7d5}, !- Outdoor Air Stream Node Name
  {9e4d844a-9f2c-4e8e-91d6-aefd459d5626}, !- Return Air Stream Node Name
  {e0ad8de4-aeb3-4d64-acf7-f488fb6ecf68}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e8135e26-b988-4ec0-9fff-914e54eab97f}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e76c50ea-38fd-4802-b83f-3563f668945a}, !- Control Zone or Zone List Name
  {aaa7cdfc-8bea-4963-ad79-9e45b1ed2ded}, !- Cooling Control Zone or Zone List Name
  {17661cbf-0e55-4d1b-b33d-0e1e47939402}, !- Heating Control Zone or Zone List Name
  {ef57b626-91fc-418a-b7e3-1700c80501f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e76c50ea-38fd-4802-b83f-3563f668945a}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {aaa7cdfc-8bea-4963-ad79-9e45b1ed2ded}, !- Handle
  {00a36d33-e01c-4581-871a-edd53e4a5193}; !- Name

OS:ModelObjectList,
  {17661cbf-0e55-4d1b-b33d-0e1e47939402}, !- Handle
  {c03836a6-6681-40d1-9666-f1cffd276ae7}; !- Name

OS:ModelObjectList,
  {ef57b626-91fc-418a-b7e3-1700c80501f3}, !- Handle
  {02b24146-e5d5-42ee-a074-7be10a0400ec}; !- Name

OS:Schedule:Ruleset,
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {76cbc134-052a-42c9-897f-8da80314990c}, !- Default Day Schedule Name
  {d328bcdd-bdaa-4ff7-9be2-60412a44fcfa}, !- Summer Design Day Schedule Name
  {e654ade5-0877-4491-b01c-2799f623b0c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76cbc134-052a-42c9-897f-8da80314990c}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3abc8104-284e-40fc-a9a3-64df526fe5c2}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e654ade5-0877-4491-b01c-2799f623b0c0}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13c0a0b3-0667-4cba-b8fb-bc470e2249fc}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d328bcdd-bdaa-4ff7-9be2-60412a44fcfa}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b053382e-cb95-4ca8-8fe3-e5cc1babc313}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Monday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b2ca0ebe-ac31-4241-b1d2-940f620bfa24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b2ca0ebe-ac31-4241-b1d2-940f620bfa24}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57b8bd4c-7b15-445e-887f-8dd1cef53219}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Tuesday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0fedecb4-4152-4a46-9841-0851c18bedcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0fedecb4-4152-4a46-9841-0851c18bedcd}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7dd71b0-f7f2-4610-93aa-f035ac61269f}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Wednesday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb31576a-1e61-4a8c-9d71-5d9257c78c10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bb31576a-1e61-4a8c-9d71-5d9257c78c10}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ded5e507-e34d-4609-b0f8-75668fab41fa}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Thursday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3610ee49-bd0e-452b-8168-09b58423ba5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3610ee49-bd0e-452b-8168-09b58423ba5b}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08556ef5-5e11-486a-9afe-c223c87d8409}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Friday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0c60854-b18f-400f-8277-815371170fcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0c60854-b18f-400f-8277-815371170fcd}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {703ecde0-e667-421f-80a6-3fb505ca6fdd}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Saturday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15cf1ff2-d9a1-4eb9-9543-6d6596435b27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15cf1ff2-d9a1-4eb9-9543-6d6596435b27}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {151f9843-1558-449a-81a0-82ca0c4b0cab}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Sunday Rule, !- Name
  {0229a34c-162f-42ed-913f-fa1527459cc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ab59951-2cff-413d-8898-b93fef07c9ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ab59951-2cff-413d-8898-b93fef07c9ab}, !- Handle
  Sys_1_Make-up air unit 5 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7d639b6a-91c8-474f-b01a-f508ad357e2e}, !- Handle
  Sys_1_Make-up air unit 6 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {26a921d2-17d7-43ac-aec2-4dc562987c55}, !- Supply Air Inlet Node
  {4f68c375-afaa-447e-80c3-4f088b763d8a}, !- Supply Air Outlet Node
  {4de7d8ac-bf29-44dc-812a-a66b5eb846ed}, !- Exhaust Air Inlet Node
  {9f45064a-9559-4d91-bc35-d6a50f087e56}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {55b9d779-1bb6-40b7-bf0c-7be7703260d6}, !- Handle
  Node 480,                               !- Name
  {4f68c375-afaa-447e-80c3-4f088b763d8a}, !- Inlet Port
  {e5dbc78d-7fe1-4bf6-8dcd-91c763b3cc11}; !- Outlet Port

OS:Connection,
  {26a921d2-17d7-43ac-aec2-4dc562987c55}, !- Handle
  {5a527db4-c513-4570-8656-58102fb7843f}, !- Name
  {e8c1dc0a-5e73-475c-8749-28108df6813c}, !- Source Object
  3,                                      !- Outlet Port
  {7d639b6a-91c8-474f-b01a-f508ad357e2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4f68c375-afaa-447e-80c3-4f088b763d8a}, !- Handle
  {f466f44f-d10c-4499-9ad7-c91a1d7ecc74}, !- Name
  {7d639b6a-91c8-474f-b01a-f508ad357e2e}, !- Source Object
  13,                                     !- Outlet Port
  {55b9d779-1bb6-40b7-bf0c-7be7703260d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5dbc78d-7fe1-4bf6-8dcd-91c763b3cc11}, !- Handle
  {16f873c5-01ad-4438-8ac7-d06c3ce3a1a0}, !- Name
  {55b9d779-1bb6-40b7-bf0c-7be7703260d6}, !- Source Object
  3,                                      !- Outlet Port
  {dfdb4a11-01eb-4572-8a63-73154a7aba5a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d21fca78-0591-4cc9-a8cf-d963d2cd3dc6}, !- Handle
  Node 481,                               !- Name
  {8534cbbb-6a9d-42e0-8728-f70105818eb7}, !- Inlet Port
  {4de7d8ac-bf29-44dc-812a-a66b5eb846ed}; !- Outlet Port

OS:Connection,
  {8534cbbb-6a9d-42e0-8728-f70105818eb7}, !- Handle
  {8eb8539e-5108-4d49-8a4e-f588cef63f46}, !- Name
  {dfdb4a11-01eb-4572-8a63-73154a7aba5a}, !- Source Object
  7,                                      !- Outlet Port
  {d21fca78-0591-4cc9-a8cf-d963d2cd3dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de7d8ac-bf29-44dc-812a-a66b5eb846ed}, !- Handle
  {b3abbc89-51c6-4fe2-885b-3b0033c4210f}, !- Name
  {d21fca78-0591-4cc9-a8cf-d963d2cd3dc6}, !- Source Object
  3,                                      !- Outlet Port
  {7d639b6a-91c8-474f-b01a-f508ad357e2e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9f45064a-9559-4d91-bc35-d6a50f087e56}, !- Handle
  {b0457636-ff0a-4bdb-a36f-4fe35b33458d}, !- Name
  {7d639b6a-91c8-474f-b01a-f508ad357e2e}, !- Source Object
  15,                                     !- Outlet Port
  {15bed9e9-002b-4fa3-845b-41de0057e312}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {68bf7435-11d5-411a-9645-c67e0310d1ee}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {35d86216-dd4c-4698-9186-c22fb2eb0d5a}, !- Reference Setpoint Node Name
  {35d86216-dd4c-4698-9186-c22fb2eb0d5a}, !- Mixed Air Stream Node Name
  {e8c1dc0a-5e73-475c-8749-28108df6813c}, !- Outdoor Air Stream Node Name
  {b1093baa-9f91-4bda-a87f-b2242afc47a2}, !- Return Air Stream Node Name
  {55b9d779-1bb6-40b7-bf0c-7be7703260d6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f6cd47c1-6cfb-450e-a699-27fc613b5388}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {94352c0a-b99e-4874-9ae9-ea34d988f106}, !- Control Zone or Zone List Name
  {2c061887-b87f-4661-ab71-472f9459cdda}, !- Cooling Control Zone or Zone List Name
  {4bc54f34-c528-4ac5-8244-624177a9aacf}, !- Heating Control Zone or Zone List Name
  {843376fd-9fa4-443c-8d52-2d525f651a70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94352c0a-b99e-4874-9ae9-ea34d988f106}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2c061887-b87f-4661-ab71-472f9459cdda}, !- Handle
  {c8900682-a68b-400b-87ee-7ead52abb9a2}; !- Name

OS:ModelObjectList,
  {4bc54f34-c528-4ac5-8244-624177a9aacf}, !- Handle
  {d245b2e4-5b8f-4f99-9d51-d954bb7a3736}; !- Name

OS:ModelObjectList,
  {843376fd-9fa4-443c-8d52-2d525f651a70}, !- Handle
  {9f544dc9-3d95-43ce-a6bd-3f5384893506}; !- Name

OS:Schedule:Ruleset,
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {5505b66b-b403-4755-bdc4-729a5e45e392}, !- Default Day Schedule Name
  {5e6c701e-fbc0-4fd2-b2f6-2d0ab0f59742}, !- Summer Design Day Schedule Name
  {54a2fdc9-e787-4946-bf30-0f4beecd714c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5505b66b-b403-4755-bdc4-729a5e45e392}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc7530f0-824c-4044-96f0-89af514c05d2}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54a2fdc9-e787-4946-bf30-0f4beecd714c}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03f3ecf3-84fb-4cac-892f-87f9eed788d2}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e6c701e-fbc0-4fd2-b2f6-2d0ab0f59742}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40ef2c12-24fa-4102-b4bb-107eb758a749}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Monday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a17c4a0-87d7-4aeb-b964-b155c081e308}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2a17c4a0-87d7-4aeb-b964-b155c081e308}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {885f7b4b-473e-4a4a-b535-2086e0f25571}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Tuesday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6f5c247-230a-492c-8bad-a14528fc8eee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a6f5c247-230a-492c-8bad-a14528fc8eee}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96ecf12b-6f9e-4231-b95d-6c8388bb8913}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Wednesday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f079e600-491f-4fad-a355-3d913acabbfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f079e600-491f-4fad-a355-3d913acabbfb}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b7104b8-eeca-413f-92da-a6bc476099e9}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Thursday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {43c04367-3c11-4aee-bd56-d59493aeb9d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {43c04367-3c11-4aee-bd56-d59493aeb9d6}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9d13632-f1f2-49bd-b133-43dc9c47e8f7}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Friday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd894f12-337f-4a62-a9d8-cca5500888c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cd894f12-337f-4a62-a9d8-cca5500888c1}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29a3b0cc-d3cc-46e7-afae-086d2ddc36b4}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Saturday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6f37d19-92c0-4609-83c4-1571868f1488}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6f37d19-92c0-4609-83c4-1571868f1488}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a00f6c10-ef1f-4235-982d-73480d1e97b9}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Sunday Rule, !- Name
  {5b89e80d-3adf-4972-921e-379f3bab0f6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {374f93b4-ae8b-4c15-ae18-37fd93b79e1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {374f93b4-ae8b-4c15-ae18-37fd93b79e1a}, !- Handle
  Sys_1_Make-up air unit 6 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {313dc813-1420-49f7-b0d0-cf2eeb0e9ed3}, !- Handle
  Sys_1_Make-up air unit 7 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {439c6827-9f6c-4d99-82fa-ba829140d093}, !- Supply Air Inlet Node
  {08638118-19de-4f60-a2da-a8037edc4482}, !- Supply Air Outlet Node
  {fe58cf7e-db24-4e03-a5eb-37b5ff26d917}, !- Exhaust Air Inlet Node
  {36851411-246f-432a-afef-1e38594b94f4}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {55649d49-8014-414e-b425-3ef89a3c26e9}, !- Handle
  Node 482,                               !- Name
  {08638118-19de-4f60-a2da-a8037edc4482}, !- Inlet Port
  {e533b8b6-65dd-4de9-828c-54c01af7cde9}; !- Outlet Port

OS:Connection,
  {439c6827-9f6c-4d99-82fa-ba829140d093}, !- Handle
  {a56dd57e-8da5-450d-9dae-a158dd0aa92d}, !- Name
  {ac10de60-f577-4602-a07e-f38f14d96c25}, !- Source Object
  3,                                      !- Outlet Port
  {313dc813-1420-49f7-b0d0-cf2eeb0e9ed3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {08638118-19de-4f60-a2da-a8037edc4482}, !- Handle
  {9043b277-a475-4b22-ae11-17b64ec84654}, !- Name
  {313dc813-1420-49f7-b0d0-cf2eeb0e9ed3}, !- Source Object
  13,                                     !- Outlet Port
  {55649d49-8014-414e-b425-3ef89a3c26e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e533b8b6-65dd-4de9-828c-54c01af7cde9}, !- Handle
  {3d67d62c-c4b0-430e-8a81-1cdc9399df13}, !- Name
  {55649d49-8014-414e-b425-3ef89a3c26e9}, !- Source Object
  3,                                      !- Outlet Port
  {07e23b96-53fe-4482-9eb0-b985d0e733f0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a346030-7e8a-46e4-a803-505580aeb961}, !- Handle
  Node 483,                               !- Name
  {5beef696-9b33-453e-b642-aefc1b984d33}, !- Inlet Port
  {fe58cf7e-db24-4e03-a5eb-37b5ff26d917}; !- Outlet Port

OS:Connection,
  {5beef696-9b33-453e-b642-aefc1b984d33}, !- Handle
  {07e55bc5-3213-42bb-8505-9954b6ec3810}, !- Name
  {07e23b96-53fe-4482-9eb0-b985d0e733f0}, !- Source Object
  7,                                      !- Outlet Port
  {8a346030-7e8a-46e4-a803-505580aeb961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe58cf7e-db24-4e03-a5eb-37b5ff26d917}, !- Handle
  {71729dea-55f5-4245-9b18-9dca9c03fc58}, !- Name
  {8a346030-7e8a-46e4-a803-505580aeb961}, !- Source Object
  3,                                      !- Outlet Port
  {313dc813-1420-49f7-b0d0-cf2eeb0e9ed3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {36851411-246f-432a-afef-1e38594b94f4}, !- Handle
  {46f1c054-5a31-4963-a9ab-aa054c85a034}, !- Name
  {313dc813-1420-49f7-b0d0-cf2eeb0e9ed3}, !- Source Object
  15,                                     !- Outlet Port
  {f9b0c120-a20f-4269-a4ba-f578bc881ded}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {13b093f0-b448-46d7-9815-ede0d19a2e00}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8b15fa1f-3af3-4e8e-8dd1-2291f7d72769}, !- Reference Setpoint Node Name
  {8b15fa1f-3af3-4e8e-8dd1-2291f7d72769}, !- Mixed Air Stream Node Name
  {ac10de60-f577-4602-a07e-f38f14d96c25}, !- Outdoor Air Stream Node Name
  {411a6c95-77a8-4030-845a-0b5a93e08eaa}, !- Return Air Stream Node Name
  {55649d49-8014-414e-b425-3ef89a3c26e9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7c9a5be2-7cc7-4264-867e-b9c0f04566cb}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4e2df6d5-9b66-4b7a-9dbd-6e7132aea93e}, !- Control Zone or Zone List Name
  {ad492274-7931-42c8-abe9-153753f54cc3}, !- Cooling Control Zone or Zone List Name
  {fe3a4da4-5c0c-42bf-ba54-ebe3120a859e}, !- Heating Control Zone or Zone List Name
  {fafb9b06-2415-4dc8-808b-7ce735335f9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e2df6d5-9b66-4b7a-9dbd-6e7132aea93e}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ad492274-7931-42c8-abe9-153753f54cc3}, !- Handle
  {b6e144b0-3882-44d2-8320-c2157acd441b}; !- Name

OS:ModelObjectList,
  {fe3a4da4-5c0c-42bf-ba54-ebe3120a859e}, !- Handle
  {69dcbaeb-4441-4d4e-832e-a7056a02b045}; !- Name

OS:ModelObjectList,
  {fafb9b06-2415-4dc8-808b-7ce735335f9f}, !- Handle
  {04ba8ba5-24f3-44c8-858a-adf8db296caf}; !- Name

OS:Schedule:Ruleset,
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {86d45146-f08f-444a-849e-dca9e927a665}, !- Default Day Schedule Name
  {d5cccb98-42b5-46a8-97a0-d67a21ce084c}, !- Summer Design Day Schedule Name
  {c14cc8a5-9131-4fd2-93c4-6deea453cfd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86d45146-f08f-444a-849e-dca9e927a665}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc4092e6-4d64-45d3-9c3f-4ca9ff779a72}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c14cc8a5-9131-4fd2-93c4-6deea453cfd9}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2fc7fce-ba1c-4099-922c-fb3865604e5e}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5cccb98-42b5-46a8-97a0-d67a21ce084c}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ee02a29-c895-4f82-b52f-947e884e7b3a}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Monday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3a474acf-c29b-42a4-b62d-99bdaed928c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3a474acf-c29b-42a4-b62d-99bdaed928c0}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {750eb2b3-f54e-4bb1-a21e-fddddf767f3f}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Tuesday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {737fdfae-3525-4c69-ab6c-a14558ced34e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {737fdfae-3525-4c69-ab6c-a14558ced34e}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d6f1ebc-e301-4160-9491-b66eaa7cb64c}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Wednesday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a418218-8bc9-4bd4-933d-2199b7521cf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6a418218-8bc9-4bd4-933d-2199b7521cf5}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34108d9b-e607-447a-8820-3bc12583c330}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Thursday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {52dc1966-f50f-43c3-b0e0-49d8f63d5507}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {52dc1966-f50f-43c3-b0e0-49d8f63d5507}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7002ea1-1acf-43e8-a2c5-9d6b4f6fe9e8}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Friday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ed0746b9-48b1-45b4-92da-9807b17f0f0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ed0746b9-48b1-45b4-92da-9807b17f0f0e}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12b37b39-159a-4997-a427-c3d780e876f7}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Saturday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c4d43ff-12a7-4839-bfc2-31c56d80baeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c4d43ff-12a7-4839-bfc2-31c56d80baeb}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c2de561-99e5-41d2-bf44-a183121214cc}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Sunday Rule, !- Name
  {cff61514-c5c1-40c2-9d58-4f4214c598a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ecf19ba-ee12-482d-92a2-c62d22e980c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ecf19ba-ee12-482d-92a2-c62d22e980c7}, !- Handle
  Sys_1_Make-up air unit 7 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9196bce8-7ca9-4ef2-9ef1-934e6a6acedb}, !- Handle
  Sys_1_Make-up air unit 8 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5aeb379c-37af-4af3-919c-54e572523ef7}, !- Supply Air Inlet Node
  {e79dbbf5-5b45-4c2d-b545-24935444dbfa}, !- Supply Air Outlet Node
  {62ca4d0b-240b-492d-ad35-7e0bfda780cd}, !- Exhaust Air Inlet Node
  {8d1d1985-f241-4f1c-8477-a8c290e2a99e}, !- Exhaust Air Outlet Node
  75.0894628197765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d1cd1d74-ac02-4e74-b619-606c9e20e2d0}, !- Handle
  Node 484,                               !- Name
  {e79dbbf5-5b45-4c2d-b545-24935444dbfa}, !- Inlet Port
  {13701204-bdd3-4a80-bf1c-7b0a3d17250f}; !- Outlet Port

OS:Connection,
  {5aeb379c-37af-4af3-919c-54e572523ef7}, !- Handle
  {2f486963-21cc-491f-af8a-5f1f560b504f}, !- Name
  {f7ceb48e-abdd-44ca-abd3-530ebf0f2a29}, !- Source Object
  3,                                      !- Outlet Port
  {9196bce8-7ca9-4ef2-9ef1-934e6a6acedb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e79dbbf5-5b45-4c2d-b545-24935444dbfa}, !- Handle
  {4944abbb-2176-47fa-9b30-446441bd0693}, !- Name
  {9196bce8-7ca9-4ef2-9ef1-934e6a6acedb}, !- Source Object
  13,                                     !- Outlet Port
  {d1cd1d74-ac02-4e74-b619-606c9e20e2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13701204-bdd3-4a80-bf1c-7b0a3d17250f}, !- Handle
  {4a8afb8d-0430-4634-9904-6db59c2d40d4}, !- Name
  {d1cd1d74-ac02-4e74-b619-606c9e20e2d0}, !- Source Object
  3,                                      !- Outlet Port
  {30aa7eee-afbb-43a4-a451-cf8215ede10f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6488355-ed40-43bd-9a6f-f0ec646ec661}, !- Handle
  Node 485,                               !- Name
  {74a79ccd-02f6-4155-95e4-bf613b39a102}, !- Inlet Port
  {62ca4d0b-240b-492d-ad35-7e0bfda780cd}; !- Outlet Port

OS:Connection,
  {74a79ccd-02f6-4155-95e4-bf613b39a102}, !- Handle
  {5ff3866c-8d60-47c1-90c6-0cb7a7ef5bb1}, !- Name
  {30aa7eee-afbb-43a4-a451-cf8215ede10f}, !- Source Object
  7,                                      !- Outlet Port
  {f6488355-ed40-43bd-9a6f-f0ec646ec661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ca4d0b-240b-492d-ad35-7e0bfda780cd}, !- Handle
  {cc8d51d9-a497-4ab3-81ce-6acafb98ac10}, !- Name
  {f6488355-ed40-43bd-9a6f-f0ec646ec661}, !- Source Object
  3,                                      !- Outlet Port
  {9196bce8-7ca9-4ef2-9ef1-934e6a6acedb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8d1d1985-f241-4f1c-8477-a8c290e2a99e}, !- Handle
  {a618f7af-8813-4257-982f-fa06f9268d29}, !- Name
  {9196bce8-7ca9-4ef2-9ef1-934e6a6acedb}, !- Source Object
  15,                                     !- Outlet Port
  {fab16bfa-0fba-4348-a0fe-4eb52d5ca911}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cf6fcb11-04ec-4856-90eb-c03838b6444f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {aa09ae23-8451-48f2-9c3e-0ee6856658b5}, !- Reference Setpoint Node Name
  {aa09ae23-8451-48f2-9c3e-0ee6856658b5}, !- Mixed Air Stream Node Name
  {f7ceb48e-abdd-44ca-abd3-530ebf0f2a29}, !- Outdoor Air Stream Node Name
  {8ad3bc56-0d61-48d7-bab7-a93cab8da887}, !- Return Air Stream Node Name
  {d1cd1d74-ac02-4e74-b619-606c9e20e2d0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5715c429-c078-4f60-96f4-9b91c3a88af5}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {78266d8f-ae69-4943-bf2d-6aa9d6c0c927}, !- Control Zone or Zone List Name
  {ccdef5eb-3c1f-4234-af65-946630080547}, !- Cooling Control Zone or Zone List Name
  {57826f96-316c-49bb-b9b4-1d8a5797b2bb}, !- Heating Control Zone or Zone List Name
  {f56d9ff3-99db-4ace-8665-1502d1424918}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78266d8f-ae69-4943-bf2d-6aa9d6c0c927}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ccdef5eb-3c1f-4234-af65-946630080547}, !- Handle
  {4b79ed6f-63cd-423b-aa3b-394ed58aaa57}; !- Name

OS:ModelObjectList,
  {57826f96-316c-49bb-b9b4-1d8a5797b2bb}, !- Handle
  {ab6a4d69-15db-419c-ba3c-b779d75a2ebd}; !- Name

OS:ModelObjectList,
  {f56d9ff3-99db-4ace-8665-1502d1424918}, !- Handle
  {42d838ea-8999-42fd-ab50-a4fc18cf5cf5}; !- Name

OS:Schedule:Ruleset,
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {15cb373a-a55a-4d70-ba35-c890b20eb43b}, !- Default Day Schedule Name
  {36e5d8bc-dfdd-4aac-bb0c-77a71667c6c9}, !- Summer Design Day Schedule Name
  {dde5ab71-a93b-4bf4-a1e2-d041bf27477e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15cb373a-a55a-4d70-ba35-c890b20eb43b}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {331dddaa-ac68-491b-8695-3786b2e0669c}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dde5ab71-a93b-4bf4-a1e2-d041bf27477e}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3b9524c-7c38-489f-a3cf-818dfcd98b31}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36e5d8bc-dfdd-4aac-bb0c-77a71667c6c9}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {774a2231-eecc-4c8a-aba0-1e3b835291a7}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Monday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ff52cd6f-08fc-4442-962c-5ebef20f829a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ff52cd6f-08fc-4442-962c-5ebef20f829a}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86b16a49-9ca3-4c47-ac3a-0e29160597ef}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Tuesday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {83e1fde0-189b-42d1-8c19-201a09b96be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {83e1fde0-189b-42d1-8c19-201a09b96be4}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8358e8e-f973-48bf-90d9-7a6b761fd9e1}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Wednesday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {205b0548-5ce3-48b9-8b05-ad34c558c4df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {205b0548-5ce3-48b9-8b05-ad34c558c4df}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fda727f-544f-41c3-be73-f9a4b651555f}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Thursday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ece81638-eb36-4737-bf26-e477debaf305}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ece81638-eb36-4737-bf26-e477debaf305}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e6d2310-5b5a-479a-955f-7cc6cfb9f71a}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Friday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5706ff06-30b5-4506-af49-7c287999b0b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5706ff06-30b5-4506-af49-7c287999b0b3}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40a19851-216f-4d06-bc8a-cb89430e1cde}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Saturday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c43020b-06bb-4cdd-8b79-6d2afff9077d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c43020b-06bb-4cdd-8b79-6d2afff9077d}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2face510-e4db-4376-83e0-23d621d4c7ef}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Sunday Rule, !- Name
  {a3c809e8-605b-4cc8-b9c5-13a7e291677a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {803c2c9b-fbe4-486f-be74-3d9bd6bc2573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {803c2c9b-fbe4-486f-be74-3d9bd6bc2573}, !- Handle
  Sys_1_Make-up air unit 8 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16d3fedb-10c0-40ef-a354-bcdaca0511f7}, !- Handle
  Sys_1_Make-up air unit 9 ERV,           !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {34a167d0-5315-4708-9cb6-a43d44edc239}, !- Supply Air Inlet Node
  {a8d984e9-916a-4897-ae90-f0ab9d516f83}, !- Supply Air Outlet Node
  {8b0efbb0-20b5-4d76-a038-d55d4ff5024d}, !- Exhaust Air Inlet Node
  {69d92a41-ebfb-42eb-96c8-9e7bdf5c28da}, !- Exhaust Air Outlet Node
  100.178925639553,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {54809523-9547-4a90-ac21-a02b78c6b3d5}, !- Handle
  Node 486,                               !- Name
  {a8d984e9-916a-4897-ae90-f0ab9d516f83}, !- Inlet Port
  {591b284d-95bb-4fa9-a84c-7b5bf30db522}; !- Outlet Port

OS:Connection,
  {34a167d0-5315-4708-9cb6-a43d44edc239}, !- Handle
  {84df6089-5ea4-4e96-9b63-4984a8eb74b1}, !- Name
  {d31c4c93-f119-40f3-b7d6-6ab2d5ff8516}, !- Source Object
  3,                                      !- Outlet Port
  {16d3fedb-10c0-40ef-a354-bcdaca0511f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a8d984e9-916a-4897-ae90-f0ab9d516f83}, !- Handle
  {d52292b8-c4b9-4bd7-bd7d-ba8bb1c8c81c}, !- Name
  {16d3fedb-10c0-40ef-a354-bcdaca0511f7}, !- Source Object
  13,                                     !- Outlet Port
  {54809523-9547-4a90-ac21-a02b78c6b3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591b284d-95bb-4fa9-a84c-7b5bf30db522}, !- Handle
  {9828353d-c4a3-4e16-8e86-def6ddb12399}, !- Name
  {54809523-9547-4a90-ac21-a02b78c6b3d5}, !- Source Object
  3,                                      !- Outlet Port
  {12525bb7-7ee7-4b83-8a2b-d3604cb970c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b346dee-2823-497d-844c-d80b4d5269f9}, !- Handle
  Node 487,                               !- Name
  {e8ec75a2-9900-4612-b2f6-712079c23463}, !- Inlet Port
  {8b0efbb0-20b5-4d76-a038-d55d4ff5024d}; !- Outlet Port

OS:Connection,
  {e8ec75a2-9900-4612-b2f6-712079c23463}, !- Handle
  {8646cd9a-4c50-4876-a93a-b7f673a6bac4}, !- Name
  {12525bb7-7ee7-4b83-8a2b-d3604cb970c4}, !- Source Object
  7,                                      !- Outlet Port
  {1b346dee-2823-497d-844c-d80b4d5269f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0efbb0-20b5-4d76-a038-d55d4ff5024d}, !- Handle
  {593b856d-0fb3-4ea6-8aa0-46cec06363f7}, !- Name
  {1b346dee-2823-497d-844c-d80b4d5269f9}, !- Source Object
  3,                                      !- Outlet Port
  {16d3fedb-10c0-40ef-a354-bcdaca0511f7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {69d92a41-ebfb-42eb-96c8-9e7bdf5c28da}, !- Handle
  {be63607f-c8f1-42ac-827e-abd0bef95568}, !- Name
  {16d3fedb-10c0-40ef-a354-bcdaca0511f7}, !- Source Object
  15,                                     !- Outlet Port
  {da561f84-e63c-4757-b192-cd02d02f6852}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ce5748b1-75ad-413b-b810-cd1c2132d475}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f73d7eb0-3d6f-41d8-b49d-32d10f92a8a3}, !- Reference Setpoint Node Name
  {f73d7eb0-3d6f-41d8-b49d-32d10f92a8a3}, !- Mixed Air Stream Node Name
  {d31c4c93-f119-40f3-b7d6-6ab2d5ff8516}, !- Outdoor Air Stream Node Name
  {b583e83a-1b9d-42dc-a51b-fb53a2356988}, !- Return Air Stream Node Name
  {54809523-9547-4a90-ac21-a02b78c6b3d5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8732ee58-799d-44e2-a885-d5bd25be8752}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b857cfaa-ba41-4fca-b088-de10436d4d8d}, !- Control Zone or Zone List Name
  {6ba86fac-302a-4b21-99ec-ef2ad9de3b85}, !- Cooling Control Zone or Zone List Name
  {c1ae9cac-957f-4024-b985-0672546c4ec1}, !- Heating Control Zone or Zone List Name
  {bdc14eef-8735-46be-aa11-f60e16662386}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b857cfaa-ba41-4fca-b088-de10436d4d8d}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6ba86fac-302a-4b21-99ec-ef2ad9de3b85}, !- Handle
  {bfefe26d-0e5e-4daf-8459-fe0c2fe5edb6}; !- Name

OS:ModelObjectList,
  {c1ae9cac-957f-4024-b985-0672546c4ec1}, !- Handle
  {9512b51a-a2e6-41c4-a007-2f2b3a3c24f4}; !- Name

OS:ModelObjectList,
  {bdc14eef-8735-46be-aa11-f60e16662386}, !- Handle
  {e015a4eb-ea72-4e51-ae76-298bea63a7ba}; !- Name

OS:Schedule:Ruleset,
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch,       !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {155ef176-9734-4dc4-85f1-7eb55899cb53}, !- Default Day Schedule Name
  {c511fb77-195c-4041-9083-ebca11c3d092}, !- Summer Design Day Schedule Name
  {e5bcf10f-84d4-49a2-8905-36d5c5b64e27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {155ef176-9734-4dc4-85f1-7eb55899cb53}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14d6a025-c784-47b9-8fd4-b27d0be7a876}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5bcf10f-84d4-49a2-8905-36d5c5b64e27}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc98fd22-b336-4856-bbe1-b2245fc46ec1}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c511fb77-195c-4041-9083-ebca11c3d092}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c43523b7-c403-4529-86b0-b31eb662c699}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Monday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5b127275-2262-4e64-b255-042190e6d16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5b127275-2262-4e64-b255-042190e6d16e}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9406cb8f-567e-4886-a362-56df7934eae9}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Tuesday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6a96d4c2-5ba7-4b5f-96e8-181397b07b64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6a96d4c2-5ba7-4b5f-96e8-181397b07b64}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cfe5650-d293-458b-ab7e-0c9f2aa2625b}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Wednesday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a3bfb4ec-d63f-4e8d-af12-6b00388eeef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a3bfb4ec-d63f-4e8d-af12-6b00388eeef1}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc455de4-019b-423e-a0c9-4e78523ccab9}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Thursday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {37fe4723-3eea-4287-ac37-0015d6a2ca9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {37fe4723-3eea-4287-ac37-0015d6a2ca9e}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cb00a70-9321-4614-8148-c1b4b5fb46f3}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Friday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f24c9540-8b26-475d-8bb9-a5bd61c819be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f24c9540-8b26-475d-8bb9-a5bd61c819be}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {705095a1-4a7e-4b55-9d01-f85d99cf4da2}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Saturday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a23c577f-6b50-483e-b237-a47e315fe188}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a23c577f-6b50-483e-b237-a47e315fe188}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd17208a-a525-43b7-a1e0-d10d2db6dbd9}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Sunday Rule, !- Name
  {e5833265-a2d5-4472-9c22-a0d923bfb354}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23c95a53-9fb5-4ebc-87a4-57233c18b34c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23c95a53-9fb5-4ebc-87a4-57233c18b34c}, !- Handle
  Sys_1_Make-up air unit 9 Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7df1f791-6c37-41e5-b0f2-e8ff4d8fd2e8}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ERV, !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c6fde95a-015c-4805-b90e-2b73e8101a50}, !- Supply Air Inlet Node
  {3e28c7e3-95d2-4ce7-b56a-ddd600823879}, !- Supply Air Outlet Node
  {8d843f82-1632-4d47-a736-83b394da7ccb}, !- Exhaust Air Inlet Node
  {06ab9f23-d4ab-44c2-923e-ce73bf9c5e7f}, !- Exhaust Air Outlet Node
  149.714531719625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9aefd044-251c-4f3a-9c81-2584faa3718c}, !- Handle
  Node 488,                               !- Name
  {3e28c7e3-95d2-4ce7-b56a-ddd600823879}, !- Inlet Port
  {e3585a18-7ea2-4565-9af6-4a24bdea35e4}; !- Outlet Port

OS:Connection,
  {c6fde95a-015c-4805-b90e-2b73e8101a50}, !- Handle
  {d8ace57a-3210-41eb-a156-29c4b4959a94}, !- Name
  {00fb9d58-818c-4a7d-86ef-841d312ce792}, !- Source Object
  3,                                      !- Outlet Port
  {7df1f791-6c37-41e5-b0f2-e8ff4d8fd2e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3e28c7e3-95d2-4ce7-b56a-ddd600823879}, !- Handle
  {3b3236a6-e6da-484c-b34e-da0e8f527ab0}, !- Name
  {7df1f791-6c37-41e5-b0f2-e8ff4d8fd2e8}, !- Source Object
  13,                                     !- Outlet Port
  {9aefd044-251c-4f3a-9c81-2584faa3718c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3585a18-7ea2-4565-9af6-4a24bdea35e4}, !- Handle
  {98bba200-0c3c-45d4-a07a-161ce14d1df3}, !- Name
  {9aefd044-251c-4f3a-9c81-2584faa3718c}, !- Source Object
  3,                                      !- Outlet Port
  {292d5d58-a8a5-4c44-8350-6eb0f439f918}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abae481d-cd1f-4c40-93fc-96cd317a81d9}, !- Handle
  Node 489,                               !- Name
  {e6e5a217-37ef-4a80-b838-3793a90b9376}, !- Inlet Port
  {8d843f82-1632-4d47-a736-83b394da7ccb}; !- Outlet Port

OS:Connection,
  {e6e5a217-37ef-4a80-b838-3793a90b9376}, !- Handle
  {59fd701c-62b0-4630-8821-20dd2e92f578}, !- Name
  {292d5d58-a8a5-4c44-8350-6eb0f439f918}, !- Source Object
  7,                                      !- Outlet Port
  {abae481d-cd1f-4c40-93fc-96cd317a81d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d843f82-1632-4d47-a736-83b394da7ccb}, !- Handle
  {b5a1f3ee-74c1-45f7-b438-73667da7a9f8}, !- Name
  {abae481d-cd1f-4c40-93fc-96cd317a81d9}, !- Source Object
  3,                                      !- Outlet Port
  {7df1f791-6c37-41e5-b0f2-e8ff4d8fd2e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {06ab9f23-d4ab-44c2-923e-ce73bf9c5e7f}, !- Handle
  {452d1059-a2f1-4faa-8fd8-b1fa2aedfc68}, !- Name
  {7df1f791-6c37-41e5-b0f2-e8ff4d8fd2e8}, !- Source Object
  15,                                     !- Outlet Port
  {98fa8137-55d6-4191-8912-ab10ed18be26}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9c1bdcec-7aec-4da5-a0de-61ce33ee5e84}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bf7d6744-68de-4611-86c4-6c8d280f4baf}, !- Reference Setpoint Node Name
  {bf7d6744-68de-4611-86c4-6c8d280f4baf}, !- Mixed Air Stream Node Name
  {00fb9d58-818c-4a7d-86ef-841d312ce792}, !- Outdoor Air Stream Node Name
  {b4f2ae6a-c755-4a1b-96d0-9be2c429b8bc}, !- Return Air Stream Node Name
  {9aefd044-251c-4f3a-9c81-2584faa3718c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6aa98846-e7ee-4a77-be42-e9c3d6220d92}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c0f46e9d-35d1-498b-8099-c5f77e5d911e}, !- Control Zone or Zone List Name
  {7b40283b-5f0d-4d56-9fe5-cfc88a40de4f}, !- Cooling Control Zone or Zone List Name
  {9cf3c73c-4cfd-426e-9501-7685e720843a}, !- Heating Control Zone or Zone List Name
  {6f601c2a-9ad7-4819-ae02-216752aa0963}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0f46e9d-35d1-498b-8099-c5f77e5d911e}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7b40283b-5f0d-4d56-9fe5-cfc88a40de4f}, !- Handle
  {14dfc9f7-1efe-4036-be89-84bc8775072f}; !- Name

OS:ModelObjectList,
  {9cf3c73c-4cfd-426e-9501-7685e720843a}, !- Handle
  {d78344b3-a758-49ed-b4a6-d77ffc79ca26}; !- Name

OS:ModelObjectList,
  {6f601c2a-9ad7-4819-ae02-216752aa0963}, !- Handle
  {19844672-750c-44a3-92b9-d7ed0b13baba}; !- Name

OS:Schedule:Ruleset,
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {c8e41438-42ab-438a-b3f4-d02119a56671}, !- Default Day Schedule Name
  {8fb72827-adde-4d2d-9083-cd3e0366971d}, !- Summer Design Day Schedule Name
  {ce66ce69-2822-4cde-b98b-f112319a19f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8e41438-42ab-438a-b3f4-d02119a56671}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bdb228a-9a5d-4549-8e7c-7f1d3811f7d3}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce66ce69-2822-4cde-b98b-f112319a19f0}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {820db3cd-ca13-4833-9933-7d8a20dbf0f6}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fb72827-adde-4d2d-9083-cd3e0366971d}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84d824bf-1eb1-489a-81a6-75a7b43bfe76}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {27c3dc2c-d1f0-4b50-821b-197d41ed765d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {27c3dc2c-d1f0-4b50-821b-197d41ed765d}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb27bb8a-ffb9-4e19-9cd0-8afde21e7073}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {46f1d4b7-70be-4f70-a54d-a5c0e0751faf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {46f1d4b7-70be-4f70-a54d-a5c0e0751faf}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97dcb14c-c2c8-4e8e-877a-5a79b5656ca0}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0a651d50-634c-418c-84f4-490392c77a1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0a651d50-634c-418c-84f4-490392c77a1a}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62eb6d0d-f28b-4fde-a6ca-39527f8929c4}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a8df9e9-8236-41c5-b65e-8af36727e5a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9a8df9e9-8236-41c5-b65e-8af36727e5a9}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8865d2e7-0dc8-424c-9ef2-1bafd6681b31}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eac99f9a-9469-4977-b365-20e514d3b32e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eac99f9a-9469-4977-b365-20e514d3b32e}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29f17be8-d4e6-4fb9-9589-06d459483c4c}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acf6a4fe-ca16-4b36-afdd-15c21c379754}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {acf6a4fe-ca16-4b36-afdd-15c21c379754}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4e1c2a8-6155-475f-8a07-a102b2a1dbd0}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {160a1441-9478-4c8c-b79f-dff1719c6abd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eab1830e-bf10-46b4-9e70-35c20c671ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab1830e-bf10-46b4-9e70-35c20c671ee4}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {79e13ca6-5200-4fc8-a60d-8f44055f02c9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G ERV, !- Name
  {9253662b-45e7-456d-816b-885c1d443960}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {38b3686a-785e-447c-a17b-1555c79f4a89}, !- Supply Air Inlet Node
  {be3c0a3e-a8ab-4f0b-9a3d-1efbf289447e}, !- Supply Air Outlet Node
  {3c14a1a3-ea1d-42b2-a04f-f9d966b6b6c3}, !- Exhaust Air Inlet Node
  {48222fc4-096e-4bfb-b3bd-a7d232b8f43d}, !- Exhaust Air Outlet Node
  117.934540463477,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b0f381d7-f09a-4c4d-86f7-55be53aaac30}, !- Handle
  Node 490,                               !- Name
  {be3c0a3e-a8ab-4f0b-9a3d-1efbf289447e}, !- Inlet Port
  {4d1c7187-ea3a-427c-8e1b-579f131cb6c0}; !- Outlet Port

OS:Connection,
  {38b3686a-785e-447c-a17b-1555c79f4a89}, !- Handle
  {8772717d-9030-40b5-9b61-279a00dccf34}, !- Name
  {0347fb2c-967c-417e-a6ea-7f8e444a282c}, !- Source Object
  3,                                      !- Outlet Port
  {79e13ca6-5200-4fc8-a60d-8f44055f02c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {be3c0a3e-a8ab-4f0b-9a3d-1efbf289447e}, !- Handle
  {07528ac6-e6db-44ab-9622-32167e496ca6}, !- Name
  {79e13ca6-5200-4fc8-a60d-8f44055f02c9}, !- Source Object
  13,                                     !- Outlet Port
  {b0f381d7-f09a-4c4d-86f7-55be53aaac30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1c7187-ea3a-427c-8e1b-579f131cb6c0}, !- Handle
  {5118c378-b516-4612-b99b-4ef4c3339ce6}, !- Name
  {b0f381d7-f09a-4c4d-86f7-55be53aaac30}, !- Source Object
  3,                                      !- Outlet Port
  {da705d47-7fc4-42aa-a6c8-51ac90ab7a97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4571492-1b0d-4b3c-9613-287dff238556}, !- Handle
  Node 491,                               !- Name
  {e991ef37-ede5-4034-9478-c26fbfe3fcc7}, !- Inlet Port
  {3c14a1a3-ea1d-42b2-a04f-f9d966b6b6c3}; !- Outlet Port

OS:Connection,
  {e991ef37-ede5-4034-9478-c26fbfe3fcc7}, !- Handle
  {257525f9-8c3c-410f-abb9-684cb7561911}, !- Name
  {da705d47-7fc4-42aa-a6c8-51ac90ab7a97}, !- Source Object
  7,                                      !- Outlet Port
  {d4571492-1b0d-4b3c-9613-287dff238556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c14a1a3-ea1d-42b2-a04f-f9d966b6b6c3}, !- Handle
  {57ef18b3-999b-4ee9-9325-b75bf224068e}, !- Name
  {d4571492-1b0d-4b3c-9613-287dff238556}, !- Source Object
  3,                                      !- Outlet Port
  {79e13ca6-5200-4fc8-a60d-8f44055f02c9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {48222fc4-096e-4bfb-b3bd-a7d232b8f43d}, !- Handle
  {062617e2-a1ac-43ab-8e33-d2f57100a441}, !- Name
  {79e13ca6-5200-4fc8-a60d-8f44055f02c9}, !- Source Object
  15,                                     !- Outlet Port
  {0c882f14-ed47-47f4-afed-095e2bc1c6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e5c04c40-a88e-475f-957d-f4173a113776}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ecfea1ce-4f55-4df6-b454-f1e57edc0cca}, !- Reference Setpoint Node Name
  {ecfea1ce-4f55-4df6-b454-f1e57edc0cca}, !- Mixed Air Stream Node Name
  {0347fb2c-967c-417e-a6ea-7f8e444a282c}, !- Outdoor Air Stream Node Name
  {c8337f9e-187a-4dc2-8d82-71911733ee6f}, !- Return Air Stream Node Name
  {b0f381d7-f09a-4c4d-86f7-55be53aaac30}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {12d393ee-c5ba-4334-9abb-8e53863e33d2}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a20e804d-b8fa-469b-a8a0-3a7ccaf5fb21}, !- Control Zone or Zone List Name
  {ccfaf698-d1e3-48e5-bf3e-68009d3373b9}, !- Cooling Control Zone or Zone List Name
  {5f5634e8-b3c7-4479-b319-e625ad4dca31}, !- Heating Control Zone or Zone List Name
  {03f9424a-cfbb-4db5-98ff-e3febeb126d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a20e804d-b8fa-469b-a8a0-3a7ccaf5fb21}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ccfaf698-d1e3-48e5-bf3e-68009d3373b9}, !- Handle
  {424ac081-f377-44c7-a69d-daeaa5dfbd5d}; !- Name

OS:ModelObjectList,
  {5f5634e8-b3c7-4479-b319-e625ad4dca31}, !- Handle
  {c1512f08-f025-4599-9248-fd2470753ce1}; !- Name

OS:ModelObjectList,
  {03f9424a-cfbb-4db5-98ff-e3febeb126d6}, !- Handle
  {059957bb-2efa-4b4a-aaa6-d8926fb276b8}; !- Name

OS:Schedule:Ruleset,
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  {6c213bc4-02ef-4f76-9381-e8a480df5f24}, !- Default Day Schedule Name
  {21d7d75e-dfe2-4576-9abf-1298ce4f2dfb}, !- Summer Design Day Schedule Name
  {b88cdabf-5740-459e-8d75-1f0f963a3d41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c213bc4-02ef-4f76-9381-e8a480df5f24}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Default, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faf3e035-db9a-4293-8090-60230d75a9dd}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b88cdabf-5740-459e-8d75-1f0f963a3d41}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Winter Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b72f30ab-3fbb-4df7-a68e-c603c8a7956c}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21d7d75e-dfe2-4576-9abf-1298ce4f2dfb}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Summer Design Day, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc59edf2-6266-4193-b550-72009e3fb1eb}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Monday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {73059329-217e-4b8c-a704-a9215e399d45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {73059329-217e-4b8c-a704-a9215e399d45}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Monday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b2dcfbf-d6d5-45a2-963b-44891019a3b3}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Tuesday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ae1e89ba-f306-409a-83f6-fb565a828a14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ae1e89ba-f306-409a-83f6-fb565a828a14}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Tuesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd39f082-132f-487c-a2e0-491dccad2210}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Wednesday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {71b9e9d6-c972-4229-a2b4-49f0e7e0887f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {71b9e9d6-c972-4229-a2b4-49f0e7e0887f}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Wednesday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a1e150b-38e6-479d-94cc-c9e6f1f29c3e}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Thursday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b0904a0e-249f-44e9-a75e-aa72e2577bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b0904a0e-249f-44e9-a75e-aa72e2577bfd}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Thursday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35099eae-f0cc-490c-94c4-2cc387b11959}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Friday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {205538bc-0a44-4e15-9328-dbe33dc34c6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {205538bc-0a44-4e15-9328-dbe33dc34c6a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Friday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07b26b47-7e20-4bdc-bb10-46e78203c420}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Saturday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3be3a044-a593-4b07-ae3b-d08312bd6519}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3be3a044-a593-4b07-ae3b-d08312bd6519}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Saturday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fc43871-61d9-4291-906f-798215ee30f7}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Sunday Rule, !- Name
  {8746e12e-3984-4031-a717-5e445d1dc678}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a0a3470-b3d0-48e2-9c64-eec20c1cffcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a0a3470-b3d0-48e2-9c64-eec20c1cffcc}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Occ Sch Sunday, !- Name
  {a406d0ea-8bff-47a4-8009-c916451e33f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {86a72430-cd8e-429e-9eaf-f77d10eb8146}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a7847db-0844-465b-ac77-19dd141683c2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dde935f-fa2b-4d33-889c-32a73417e403}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8d4fda3-a0ac-4ff2-b737-e2f1d44eedd3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e5b6da29-afa7-4a19-b19d-9cd8ae9c51a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

