  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2115c2e0-5ff6-4cc7-ba77-c1782645f7e8}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {f430efe6-5381-46e1-be81-220024fe0967}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {e221166e-37a4-403e-8b39-4c34ac1a1e2a}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {511835c1-9776-4476-a952-5a7e6bcbea3d}, !- Handle
  Space Function Dwelling units general 1 Thermostat 24, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa37af40-2986-43c7-9813-20b1b75a0738}, !- Handle
  Space Function Dwelling units general 1 Thermostat 25, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08e3e92b-639b-4f4a-8645-c287ad3ff23f}, !- Handle
  Space Function Dwelling units general 1 Thermostat 26, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35ebed21-92c3-4fc3-9a4a-c660482ca8d6}, !- Handle
  Space Function Dwelling units general 1 Thermostat 27, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d2b03b0-ab3b-4093-8754-7da6d3630d65}, !- Handle
  Space Function Dwelling units general 1 Thermostat 28, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2acdad4b-76a0-4df1-aee5-62c77761a632}, !- Handle
  Space Function Dwelling units general 1 Thermostat 29, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adc6b01b-6f45-409f-b5f8-b94eb783fc19}, !- Handle
  Space Function Dwelling units general 1 Thermostat 30, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dc289ba-8b1d-47f0-b724-5e71e53cb560}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20309d93-121f-4f9c-a15a-8b24c79e26ea}, !- Handle
  Space Function Dwelling units general 1 Thermostat 31, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2af84a21-41bc-4c21-8271-f4b5ac345fc5}, !- Handle
  Space Function Dwelling units general 1 Thermostat 32, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23d10e7f-33ea-4fb5-bf45-162658a8727a}, !- Handle
  Space Function Dwelling units general 1 Thermostat 33, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea1af6ba-eff2-4b07-849a-f75e97841b7c}, !- Handle
  Space Function Dwelling units general 1 Thermostat 34, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47c2069b-fe60-4cc5-b922-a4eb356eb084}, !- Handle
  Space Function Dwelling units general 1 Thermostat 35, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ec40272-30fb-4cc5-8666-e98b7bf60f34}, !- Handle
  Space Function Dwelling units general 1 Thermostat 36, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dd81c93-85fe-4f81-98d0-a07790f4a1f1}, !- Handle
  Space Function Dwelling units general 1 Thermostat 37, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9ac1628-3963-4ab3-8b98-7bb6808a5155}, !- Handle
  Space Function Dwelling units general 1 Thermostat 38, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01cdd5c0-c1ec-495a-ba6e-a90cff41dd37}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41b6e1cc-dc0b-440b-8a62-d53c89bf5fbb}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bad2eef3-6b8d-4eb1-914b-12e95397d6fe}, !- Handle
  Space Function Dwelling units general 1 Thermostat 39, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7387a36-4b2b-4f02-b560-985ed4b5a7aa}, !- Handle
  Space Function Dwelling units general 1 Thermostat 40, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c73fabe6-844b-470a-84ed-89547e2f056f}, !- Handle
  Space Function Dwelling units general 1 Thermostat 41, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94f3560b-7f5a-4517-aead-a932afbb5661}, !- Handle
  Space Function Dwelling units general 1 Thermostat 42, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26ca0178-1b9f-454c-b216-6b0ccfb9b8fc}, !- Handle
  Space Function Dwelling units general 1 Thermostat 43, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afdc0597-fa8d-498a-a142-539c513bad18}, !- Handle
  Space Function Dwelling units general 1 Thermostat 44, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4feb191-0a08-4ff6-8d91-3cd49cac763c}, !- Handle
  Space Function Dwelling units general 1 Thermostat 45, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3162bcb8-180f-43c0-8131-22766ecf4482}, !- Handle
  Space Function Dwelling units general 1 Thermostat 46, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ac3e7b3-9507-4a8e-bbd6-d92faa5a80d4}, !- Zone Air Inlet Port List
  {f9928823-a2f3-474c-a724-3b2cad173a96}, !- Zone Air Exhaust Port List
  {2c0e776a-6bfc-4e0a-8fe6-71df28ed8384}, !- Zone Air Node Name
  {8909b782-47d4-4170-b6f3-72659a93d372}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b3a9f584-22fe-4a76-954c-fe6be3fcebe7}, !- Group Rendering Name
  {c0308099-4a45-4b54-9540-10ba6ba77a8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a7d4633-a23b-489b-900b-8c9c304831d1}, !- Handle
  Node 1,                                 !- Name
  {2c0e776a-6bfc-4e0a-8fe6-71df28ed8384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c0e776a-6bfc-4e0a-8fe6-71df28ed8384}, !- Handle
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- Source Object
  11,                                     !- Outlet Port
  {7a7d4633-a23b-489b-900b-8c9c304831d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ac3e7b3-9507-4a8e-bbd6-d92faa5a80d4}, !- Handle
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- HVAC Component
  {aeb4bced-7d7b-4a07-8da9-33072499a908}, !- Port 1
  {40c8ed3f-cf36-4601-96d5-b7e27ae5f07c}; !- Port 2

OS:PortList,
  {f9928823-a2f3-474c-a724-3b2cad173a96}, !- Handle
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- HVAC Component
  {9ff850be-9298-4fa3-b598-5553b416e239}; !- Port 1

OS:PortList,
  {8909b782-47d4-4170-b6f3-72659a93d372}, !- Handle
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- HVAC Component
  {b72ea257-aa1a-439f-b1fa-5fc14f89a1b4}; !- Port 1

OS:Sizing:Zone,
  {95a97a79-a8ef-46a1-97d8-5babb8277392}, !- Handle
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3037f0c-572e-425c-b666-64421aaf7b29}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1ce81367-f2f4-4380-9419-a3be4d843c4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca04ee46-618f-4edf-b362-c2484d63f00b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {464c4db6-1fc1-4474-8cab-5d64d2f1c2ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9124e475-a4f9-4fa5-b63e-fe38d6f63d0e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c0308099-4a45-4b54-9540-10ba6ba77a8a}, !- Handle
  Space Function Dwelling units general 1 Thermostat 47, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {159c0025-7280-4651-9b36-776786feeaf8}, !- Zone Air Inlet Port List
  {efcf9195-5a52-4f84-86e8-85f674f9b43f}, !- Zone Air Exhaust Port List
  {36e29d39-0c24-457b-8877-251656bfd383}, !- Zone Air Node Name
  {97f016fb-0bd9-493c-911b-f9c7da658980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bcac3600-3299-46f5-b409-2a5a8394e456}, !- Group Rendering Name
  {c761026e-98a1-445c-b991-afd3f989d86c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af462771-1362-401b-93b4-133b6e5cb81f}, !- Handle
  Node 4,                                 !- Name
  {36e29d39-0c24-457b-8877-251656bfd383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36e29d39-0c24-457b-8877-251656bfd383}, !- Handle
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- Source Object
  11,                                     !- Outlet Port
  {af462771-1362-401b-93b4-133b6e5cb81f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {159c0025-7280-4651-9b36-776786feeaf8}, !- Handle
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- HVAC Component
  {0168fd0f-3dd0-468a-a655-b4113e5e80fc}, !- Port 1
  {0d396546-419d-4774-9682-2647e02c5a63}; !- Port 2

OS:PortList,
  {efcf9195-5a52-4f84-86e8-85f674f9b43f}, !- Handle
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- HVAC Component
  {a165b4ff-2fac-4f4b-b430-81de609131e7}; !- Port 1

OS:PortList,
  {97f016fb-0bd9-493c-911b-f9c7da658980}, !- Handle
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- HVAC Component
  {92d1380e-29b7-4d13-8202-11003119252c}; !- Port 1

OS:Sizing:Zone,
  {ef9be9f5-594f-425d-91e5-7a942b3153bd}, !- Handle
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21cfa764-62cd-42a3-b9b4-9029638104dd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {758a38f6-f18e-4470-9e00-b98010cce16b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be98ca3b-86ba-482e-af53-19c2af49d4e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b622b57-4cbb-4e78-bce2-ad0eba9e773e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8c8c0357-fe3c-4267-836d-8b748857c071}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c761026e-98a1-445c-b991-afd3f989d86c}, !- Handle
  Space Function Dwelling units general 1 Thermostat 48, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72d628c0-6ff3-47b6-818c-bf83e3d5cd6f}, !- Zone Air Inlet Port List
  {0c2f0732-a696-458b-8cf7-507f874b0e32}, !- Zone Air Exhaust Port List
  {11b805ac-e2c2-43fa-9d9d-a6940ab7f838}, !- Zone Air Node Name
  {b41d0a52-798e-42e7-8496-f23a8f808d6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce256275-fa32-449b-8565-fa65c99a84da}, !- Group Rendering Name
  {ff945094-1ee5-4a6e-923c-ca5ace753579}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bae224a-dc6d-4afa-987e-69e8afbe6f8c}, !- Handle
  Node 7,                                 !- Name
  {11b805ac-e2c2-43fa-9d9d-a6940ab7f838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b805ac-e2c2-43fa-9d9d-a6940ab7f838}, !- Handle
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- Source Object
  11,                                     !- Outlet Port
  {9bae224a-dc6d-4afa-987e-69e8afbe6f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72d628c0-6ff3-47b6-818c-bf83e3d5cd6f}, !- Handle
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- HVAC Component
  {670d634b-e172-4092-84db-535c93c99f32}, !- Port 1
  {b26d247b-4a3c-4ac3-bf6c-6a9d856f9881}; !- Port 2

OS:PortList,
  {0c2f0732-a696-458b-8cf7-507f874b0e32}, !- Handle
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- HVAC Component
  {784aa03e-b3ed-4104-88c8-1e7b20e9bf09}; !- Port 1

OS:PortList,
  {b41d0a52-798e-42e7-8496-f23a8f808d6b}, !- Handle
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- HVAC Component
  {540b251c-ec54-4948-9b5b-f28c7cd48461}; !- Port 1

OS:Sizing:Zone,
  {03e6dfdc-916e-461d-922f-92883212a416}, !- Handle
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21ceba23-2da0-429a-9fd8-02c0ace2f77e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6f0d9e97-063b-4419-846e-85e8c1cd3574}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1dc2d70-b7fa-4797-9b3c-88ffec1b0833}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a8808f0d-30da-4ee0-810d-4aefd94d322e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9c7be128-be31-44a7-80e7-34fb9d5fbf52}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ff945094-1ee5-4a6e-923c-ca5ace753579}, !- Handle
  Space Function Dwelling units general 1 Thermostat 49, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a29c3ba8-6f83-4565-81de-9ae2a84e4c4c}, !- Zone Air Inlet Port List
  {e8a7e2bf-982f-4a0c-b7d9-6a86510c1d95}, !- Zone Air Exhaust Port List
  {db6f3d57-007c-4c5e-b2a5-00c6707bca6f}, !- Zone Air Node Name
  {86cc92aa-11af-4033-8d88-d329462cd595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb1a29c4-1fb0-4c53-8320-73d96bb1faec}, !- Group Rendering Name
  {9e69984c-26f4-430b-90c1-451029320646}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b139311-6518-4833-bbd2-1bb012c96543}, !- Handle
  Node 10,                                !- Name
  {db6f3d57-007c-4c5e-b2a5-00c6707bca6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db6f3d57-007c-4c5e-b2a5-00c6707bca6f}, !- Handle
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- Source Object
  11,                                     !- Outlet Port
  {6b139311-6518-4833-bbd2-1bb012c96543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a29c3ba8-6f83-4565-81de-9ae2a84e4c4c}, !- Handle
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- HVAC Component
  {9c1fd4ee-9046-4a27-b4f1-596b8e8a0466}, !- Port 1
  {df07b034-26bc-4f18-ad1a-290590dff4be}; !- Port 2

OS:PortList,
  {e8a7e2bf-982f-4a0c-b7d9-6a86510c1d95}, !- Handle
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- HVAC Component
  {20092681-9d08-4c8f-a710-f79a1a87d5af}; !- Port 1

OS:PortList,
  {86cc92aa-11af-4033-8d88-d329462cd595}, !- Handle
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- HVAC Component
  {4b440b07-dbd3-4a3c-a434-b737f0765f0f}; !- Port 1

OS:Sizing:Zone,
  {77b39f03-ea78-4504-a0dd-abbf2d1b5cb2}, !- Handle
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a89100fb-7306-44a9-bee6-169d32fdfefc}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {01264404-d0d0-4469-913f-bebd5bc36c94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c0575f9-8b60-4c59-8fb5-21f0406dc42c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3a3a654-2f13-4514-ad0c-02e649b7e816}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {12a998f3-d19d-4476-a622-4e4da55d9542}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9e69984c-26f4-430b-90c1-451029320646}, !- Handle
  Space Function Dwelling units general 1 Thermostat 50, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e299b3c-ff0b-4b1b-a29b-9290b2a3e8eb}, !- Zone Air Inlet Port List
  {72bfddf3-a945-4832-98bb-f54a4077e4cb}, !- Zone Air Exhaust Port List
  {32f3ef82-cfaf-4213-92d9-8fa0963155bb}, !- Zone Air Node Name
  {ed2192fa-018f-47f4-b818-8f38520897a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adb57d76-e9f9-470f-98ea-b25c2f7cdc99}, !- Group Rendering Name
  {c114a8d0-a078-40d0-bfa9-1e794a7e8448}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8655d90-1da0-4f6d-bb90-01155b1d412d}, !- Handle
  Node 13,                                !- Name
  {32f3ef82-cfaf-4213-92d9-8fa0963155bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32f3ef82-cfaf-4213-92d9-8fa0963155bb}, !- Handle
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- Source Object
  11,                                     !- Outlet Port
  {f8655d90-1da0-4f6d-bb90-01155b1d412d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e299b3c-ff0b-4b1b-a29b-9290b2a3e8eb}, !- Handle
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- HVAC Component
  {f0230ff0-820f-4c48-aae0-a94b767f2896}, !- Port 1
  {a07277e7-1a44-44c7-be89-7ad9b3066169}; !- Port 2

OS:PortList,
  {72bfddf3-a945-4832-98bb-f54a4077e4cb}, !- Handle
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- HVAC Component
  {69db51a5-754c-43f4-9a33-d72687404975}; !- Port 1

OS:PortList,
  {ed2192fa-018f-47f4-b818-8f38520897a6}, !- Handle
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- HVAC Component
  {ff624b35-d65f-4a0f-86ca-529b5779cb1b}; !- Port 1

OS:Sizing:Zone,
  {66ab167a-19bf-4a08-b76e-8c2de0ff0a6b}, !- Handle
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1840fc39-8e92-45eb-b90c-9228da1232db}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e6aa253a-6388-46a8-acf7-963b7592ee51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81841517-7821-490a-9acb-1486ce72093c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a0bc224-1b23-4c4f-90ef-2ab827bf6f11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {895939b1-ba92-4c13-9a0c-7d8e0b594c5a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c114a8d0-a078-40d0-bfa9-1e794a7e8448}, !- Handle
  Space Function Dwelling units general 1 Thermostat 51, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d3f423f-c342-46ef-b2e5-7b8eaea4356e}, !- Zone Air Inlet Port List
  {a6f3e10b-a57e-4d81-a35f-515fbe552cad}, !- Zone Air Exhaust Port List
  {bcfa473d-d946-4ca1-9f33-b5c871fab006}, !- Zone Air Node Name
  {ce2b5cc1-86bc-4f78-81f7-56887a230a69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {207bfa81-a687-4610-a3d4-60f5a549c33e}, !- Group Rendering Name
  {fa2177bd-096d-47f5-84a6-a18646df8fdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc184622-3c41-4db2-9ecf-f1a4e2ed03f7}, !- Handle
  Node 16,                                !- Name
  {bcfa473d-d946-4ca1-9f33-b5c871fab006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcfa473d-d946-4ca1-9f33-b5c871fab006}, !- Handle
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- Source Object
  11,                                     !- Outlet Port
  {dc184622-3c41-4db2-9ecf-f1a4e2ed03f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d3f423f-c342-46ef-b2e5-7b8eaea4356e}, !- Handle
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- HVAC Component
  {f1c7a8c8-a19b-4c4a-bcba-8090ba5dc683}, !- Port 1
  {2c8eefa7-49b7-4832-a7a9-c91970663188}; !- Port 2

OS:PortList,
  {a6f3e10b-a57e-4d81-a35f-515fbe552cad}, !- Handle
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- HVAC Component
  {4c08ccfd-719f-4413-8a68-96944521294e}; !- Port 1

OS:PortList,
  {ce2b5cc1-86bc-4f78-81f7-56887a230a69}, !- Handle
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- HVAC Component
  {17525b4f-a1f0-462e-8537-bb3f84989f6a}; !- Port 1

OS:Sizing:Zone,
  {a11c8e1b-af26-4cf0-a421-71e3af4efbfe}, !- Handle
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f79dfda-d5b7-46aa-bbcf-6510e88ea535}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f5316a60-a983-48cd-bb99-0e42180c5fab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99a97ba5-eaed-42ac-ba90-49727cd219af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {741ae374-b457-48ac-961b-d3c1472e8f31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {95b32cc8-4f07-4335-ab69-54b7f42fef1d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fa2177bd-096d-47f5-84a6-a18646df8fdc}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dbf5c56-8baa-46ee-b617-90d723854e1e}, !- Zone Air Inlet Port List
  {358b36de-c38f-49c0-9d66-3af19edc794b}, !- Zone Air Exhaust Port List
  {3cef923c-7971-4b38-a6af-4fe968e7e0fe}, !- Zone Air Node Name
  {282877ac-d62e-4ded-b548-2d527ca3bcc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27084a2a-510c-4112-a52c-2d63fe30e748}, !- Group Rendering Name
  {e51b68e6-21c1-4f47-b590-45faecbe009a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87569691-a740-476c-b2d9-197013c8fa89}, !- Handle
  Node 19,                                !- Name
  {3cef923c-7971-4b38-a6af-4fe968e7e0fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cef923c-7971-4b38-a6af-4fe968e7e0fe}, !- Handle
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- Source Object
  11,                                     !- Outlet Port
  {87569691-a740-476c-b2d9-197013c8fa89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dbf5c56-8baa-46ee-b617-90d723854e1e}, !- Handle
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- HVAC Component
  {98eda863-7385-42a5-8186-ec5bcbb202de}, !- Port 1
  {18044682-e8d3-477f-aadf-fa9201daa325}; !- Port 2

OS:PortList,
  {358b36de-c38f-49c0-9d66-3af19edc794b}, !- Handle
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- HVAC Component
  {89db99c7-9bd3-4754-81c2-2b11f46b3a44}; !- Port 1

OS:PortList,
  {282877ac-d62e-4ded-b548-2d527ca3bcc7}, !- Handle
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- HVAC Component
  {a92d74b9-5217-4771-8980-9de0f36441a4}; !- Port 1

OS:Sizing:Zone,
  {c3709cc9-2bfa-4cd5-b55f-785d6f070b81}, !- Handle
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4de81170-4965-473b-968b-b36abf1b96f4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {99ea3fc3-1941-4918-82c8-786ff5efc145}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c9dfcd9-7257-42bb-b836-25bfbf5e1659}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {803f868c-8d72-4a95-95f4-7ad2f134f651}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {64d6de60-4665-4f30-bdb8-b2f512a0afc7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e51b68e6-21c1-4f47-b590-45faecbe009a}, !- Handle
  Space Function Dwelling units general 1 Thermostat 52, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91f502be-b4c0-40c5-a858-074e08105a0b}, !- Zone Air Inlet Port List
  {c2cbe7cc-e55e-46aa-9baf-ec5bce2aff6f}, !- Zone Air Exhaust Port List
  {364954a7-b9bb-47f4-aa6d-6ecff29c05b9}, !- Zone Air Node Name
  {db9b9203-6ab1-4d5c-9276-9e7720b1a1b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {65b7f794-6b73-4182-989e-987815f03faf}, !- Group Rendering Name
  {9acc3a6d-42fc-47d8-9c34-60d9c98d92ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a9e6035-2e3c-4b21-b324-f2dbaf014f0f}, !- Handle
  Node 22,                                !- Name
  {364954a7-b9bb-47f4-aa6d-6ecff29c05b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {364954a7-b9bb-47f4-aa6d-6ecff29c05b9}, !- Handle
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- Source Object
  11,                                     !- Outlet Port
  {3a9e6035-2e3c-4b21-b324-f2dbaf014f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f502be-b4c0-40c5-a858-074e08105a0b}, !- Handle
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- HVAC Component
  {824be6f9-32b8-4d94-a051-c6f3b8855f32}, !- Port 1
  {09ec9d1d-26ad-4f1e-9d48-d948f3349364}; !- Port 2

OS:PortList,
  {c2cbe7cc-e55e-46aa-9baf-ec5bce2aff6f}, !- Handle
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- HVAC Component
  {1bd792d8-a617-43fa-a96e-10ff75f0c9a0}; !- Port 1

OS:PortList,
  {db9b9203-6ab1-4d5c-9276-9e7720b1a1b3}, !- Handle
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- HVAC Component
  {a90e135c-d24a-43f2-9dc5-da930cafc8b4}; !- Port 1

OS:Sizing:Zone,
  {e0da1240-4610-4544-aaba-a30b20c994d4}, !- Handle
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60d92b31-fb87-45c8-9673-9fbc345db6a1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2a3ccbc0-a8dc-47fa-b184-f1a260e93d3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73bccde0-a06a-4df7-951a-48a43a08c5e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ac636fc-894c-40f1-bb3d-91aab799156c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {96953005-ec35-46cc-b9d3-4f4301dfebbe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9acc3a6d-42fc-47d8-9c34-60d9c98d92ee}, !- Handle
  Space Function Dwelling units general 1 Thermostat 53, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8679004c-5c70-4e34-bd72-7f5a68a197d9}, !- Zone Air Inlet Port List
  {a023c189-69da-4a38-ac78-bff613e7a4c3}, !- Zone Air Exhaust Port List
  {e6f48264-787b-4b69-9bb6-9a61cc2b0567}, !- Zone Air Node Name
  {633d9929-a62a-4ae4-89a9-45c556fd1c59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0ed3cc9-0f6b-4a9b-ba92-9f16183103b6}, !- Group Rendering Name
  {61c9211f-c298-423f-8914-bc29df57f9ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8f0b239-c0be-4afa-b71e-d2d0d3050876}, !- Handle
  Node 25,                                !- Name
  {e6f48264-787b-4b69-9bb6-9a61cc2b0567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f48264-787b-4b69-9bb6-9a61cc2b0567}, !- Handle
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- Source Object
  11,                                     !- Outlet Port
  {c8f0b239-c0be-4afa-b71e-d2d0d3050876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8679004c-5c70-4e34-bd72-7f5a68a197d9}, !- Handle
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- HVAC Component
  {1e8178d5-3c54-420f-a5d3-5f83985a8a65}, !- Port 1
  {65e23d8a-64c9-40dc-86ed-4a199fcfe949}; !- Port 2

OS:PortList,
  {a023c189-69da-4a38-ac78-bff613e7a4c3}, !- Handle
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- HVAC Component
  {e2f6f55c-217b-4b71-8a6b-354366bf8b5b}; !- Port 1

OS:PortList,
  {633d9929-a62a-4ae4-89a9-45c556fd1c59}, !- Handle
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- HVAC Component
  {9ca5d18c-1e42-4ad2-8675-034e019cbfea}; !- Port 1

OS:Sizing:Zone,
  {efb86a77-e42f-4aad-8793-cdf11bd2747d}, !- Handle
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e90ae94-51e8-429b-8a7c-9d8b6c6f7d03}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d7a33915-0846-4ba7-a906-27fe869af25e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45c39c56-8d79-49d8-ab47-c654966ea949}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a45cac29-5718-4c69-a414-4b5a9d43076b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fdd59b42-3d89-45a0-a0c1-8a31c8f3b983}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {61c9211f-c298-423f-8914-bc29df57f9ff}, !- Handle
  Space Function Dwelling units general 1 Thermostat 54, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10d529db-90f3-40c6-8a05-35224f39234b}, !- Zone Air Inlet Port List
  {e6a9e105-d1b7-4f01-98b8-014a244fd77c}, !- Zone Air Exhaust Port List
  {452c836b-cdf7-4416-b78c-5a732fa5c473}, !- Zone Air Node Name
  {7d7ae2ca-6f45-445d-9d63-fcfd11721d4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ffbf170-90df-45d3-8506-ca61b99b3776}, !- Group Rendering Name
  {24d2de41-2110-4bfb-9a5f-df688fe03190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a06e863f-3d7d-4200-8b2c-5d7a64b37058}, !- Handle
  Node 28,                                !- Name
  {452c836b-cdf7-4416-b78c-5a732fa5c473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {452c836b-cdf7-4416-b78c-5a732fa5c473}, !- Handle
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- Source Object
  11,                                     !- Outlet Port
  {a06e863f-3d7d-4200-8b2c-5d7a64b37058}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10d529db-90f3-40c6-8a05-35224f39234b}, !- Handle
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- HVAC Component
  {5f89d985-70d0-4246-a1e2-f744a5cd581b}, !- Port 1
  {7b0432dc-5c46-4583-b68c-3058a48f3efc}; !- Port 2

OS:PortList,
  {e6a9e105-d1b7-4f01-98b8-014a244fd77c}, !- Handle
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- HVAC Component
  {c0eec80a-211a-4acf-820a-8e009c23e672}; !- Port 1

OS:PortList,
  {7d7ae2ca-6f45-445d-9d63-fcfd11721d4e}, !- Handle
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- HVAC Component
  {e7cea744-8940-420b-8856-a3437b9653fe}; !- Port 1

OS:Sizing:Zone,
  {97c8c31c-38d4-448f-8776-5b7126fceeb8}, !- Handle
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1d280be-064e-4835-ae89-357057e0fa1e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {77479c0d-c746-40f2-9e83-d58ce8319291}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0e46251-6d15-4328-a946-0a646a5d89fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0809ca62-2b0a-4240-9e2f-5f3976d02bc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {28f26871-7156-46c6-a4c9-c6e22e658721}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {24d2de41-2110-4bfb-9a5f-df688fe03190}, !- Handle
  Space Function Dwelling units general 1 Thermostat 55, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce43a447-81dc-410f-baa8-2dce412dbddb}, !- Zone Air Inlet Port List
  {afe708c9-40c5-4204-b7ce-0292fe23e14c}, !- Zone Air Exhaust Port List
  {7141523e-dc86-4230-8011-872fdfcfbca2}, !- Zone Air Node Name
  {f50857d9-1e6a-4df3-8675-8cf15a8804e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f94b6b94-1866-4ac6-ab4e-f77350b81134}, !- Group Rendering Name
  {faf3ca13-f6b2-44df-bad6-23cdbd2b5572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fa8b8cb-e4cd-415b-a9d0-0e7b953ef82b}, !- Handle
  Node 31,                                !- Name
  {7141523e-dc86-4230-8011-872fdfcfbca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7141523e-dc86-4230-8011-872fdfcfbca2}, !- Handle
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- Source Object
  11,                                     !- Outlet Port
  {9fa8b8cb-e4cd-415b-a9d0-0e7b953ef82b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce43a447-81dc-410f-baa8-2dce412dbddb}, !- Handle
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- HVAC Component
  {055ba460-7917-427d-a47d-dddc0cec8a50}, !- Port 1
  {ee78b32b-e939-4efe-aa9f-c4077af8bd22}; !- Port 2

OS:PortList,
  {afe708c9-40c5-4204-b7ce-0292fe23e14c}, !- Handle
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- HVAC Component
  {01dc6149-2a72-45cf-9dff-6d8c0d4dcc58}; !- Port 1

OS:PortList,
  {f50857d9-1e6a-4df3-8675-8cf15a8804e6}, !- Handle
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- HVAC Component
  {ab5ca17a-42e0-4608-9e14-4afcce791335}; !- Port 1

OS:Sizing:Zone,
  {6ebcf748-9fc5-4328-b3d1-0e1957205592}, !- Handle
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b3285e2-3ef1-4a65-8e52-18e09e1bedc1}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {685b59fb-b1cb-41a8-a425-224b3202b14c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8b397f2-5cf1-44fa-b50f-656ff3c18c30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {168d4c91-fdcc-44e7-a21a-da9762605e4b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e6cc8e40-3bed-4fe3-9d09-4bc1cddde640}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {faf3ca13-f6b2-44df-bad6-23cdbd2b5572}, !- Handle
  Space Function Dwelling units general 1 Thermostat 56, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c293b14-2c86-4add-bbdc-bce2ff6913c3}, !- Zone Air Inlet Port List
  {bb5d0a7c-dc3b-4e0c-816a-2a73ae913213}, !- Zone Air Exhaust Port List
  {d60d24e5-d5bb-4f8d-a4f2-16b43e0487ca}, !- Zone Air Node Name
  {a934a677-4699-450b-b92d-4225dbcab636}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {237b2bdf-f9ba-43cb-8a46-149859dd5386}, !- Group Rendering Name
  {92ce235e-f7ce-47d7-ac27-13ab7a490d82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20adc475-e25d-49f4-bf9e-48e06bb1887c}, !- Handle
  Node 34,                                !- Name
  {d60d24e5-d5bb-4f8d-a4f2-16b43e0487ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d60d24e5-d5bb-4f8d-a4f2-16b43e0487ca}, !- Handle
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- Source Object
  11,                                     !- Outlet Port
  {20adc475-e25d-49f4-bf9e-48e06bb1887c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c293b14-2c86-4add-bbdc-bce2ff6913c3}, !- Handle
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- HVAC Component
  {36b9d4eb-f257-47af-a7d1-57473ef6a066}, !- Port 1
  {d7ba83e0-591e-4f31-879b-0b0168084987}; !- Port 2

OS:PortList,
  {bb5d0a7c-dc3b-4e0c-816a-2a73ae913213}, !- Handle
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- HVAC Component
  {39b1cb7f-1248-4b43-bdfc-78661f56da42}; !- Port 1

OS:PortList,
  {a934a677-4699-450b-b92d-4225dbcab636}, !- Handle
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- HVAC Component
  {d57b6cd8-3dea-48fc-b4f6-221af9288cdd}; !- Port 1

OS:Sizing:Zone,
  {40f85f74-ce0a-4c93-b82a-e6daf4be6cb9}, !- Handle
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e9cd8da-3d01-42f2-ba2e-4cb74b971945}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a44480bf-c5a7-4311-ae59-7aece61ae279}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54637e94-048b-4824-a5b2-e33474798188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8052a91-7e8f-40f9-b56f-cf8dc603e853}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {26410916-1cd3-4275-860e-adbf94713c51}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {92ce235e-f7ce-47d7-ac27-13ab7a490d82}, !- Handle
  Space Function Dwelling units general 1 Thermostat 57, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3a67fd0-0479-4644-8448-92d92a112a89}, !- Zone Air Inlet Port List
  {af522246-dd60-4ecd-8283-02c9eb5912f1}, !- Zone Air Exhaust Port List
  {cf77c3f2-3952-4a7a-8674-b8922e11f781}, !- Zone Air Node Name
  {deb79eea-69a7-4c2d-8698-fd9f2c3e2271}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {517fe062-8e50-4f8e-aa38-799d114a1f16}, !- Group Rendering Name
  {f3780799-6e28-4936-9672-863dc0a1259c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {403b371b-b34a-4ea1-8303-5a5c0897ccb1}, !- Handle
  Node 37,                                !- Name
  {cf77c3f2-3952-4a7a-8674-b8922e11f781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf77c3f2-3952-4a7a-8674-b8922e11f781}, !- Handle
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- Source Object
  11,                                     !- Outlet Port
  {403b371b-b34a-4ea1-8303-5a5c0897ccb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3a67fd0-0479-4644-8448-92d92a112a89}, !- Handle
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- HVAC Component
  {2918e28c-e53a-49d2-83ab-871c614338e2}, !- Port 1
  {eaf73584-471e-4177-98a5-a355546a2764}; !- Port 2

OS:PortList,
  {af522246-dd60-4ecd-8283-02c9eb5912f1}, !- Handle
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- HVAC Component
  {3368938c-d61c-4e17-b348-5357d818b63d}; !- Port 1

OS:PortList,
  {deb79eea-69a7-4c2d-8698-fd9f2c3e2271}, !- Handle
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- HVAC Component
  {07b85cfe-55d4-4240-b01f-7d96f2b15ea3}; !- Port 1

OS:Sizing:Zone,
  {33a2412d-cd13-4fe8-9ffa-da1881e0b2ef}, !- Handle
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b137e86-4aee-41b8-bbf4-86190612e805}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {c22f56f0-0642-4f2c-a784-7719897b1090}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8d42cc2-187d-4bfe-acb0-f21c15a0e9b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8758b52f-a6dd-43ba-987f-620dabaccb20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b1cb0509-583c-4100-aa5b-811688913107}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3780799-6e28-4936-9672-863dc0a1259c}, !- Handle
  Space Function Dwelling units general 1 Thermostat 58, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {814adfed-024d-4e9a-ac29-540d85f2fc89}, !- Zone Air Inlet Port List
  {e3bd9b78-d083-4aff-8e49-03ada99e7066}, !- Zone Air Exhaust Port List
  {2de5fb7f-80e5-4f3f-b1eb-43c20ddedd9f}, !- Zone Air Node Name
  {b9ba89e1-eae9-460e-a1b7-6623c02b6d6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c9f4c7a-f4d7-4be2-8056-adc29069565e}, !- Group Rendering Name
  {482655db-c520-40d2-a329-819aee2f3f8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28fddc97-1d6d-40f1-a27a-1781f9cd4808}, !- Handle
  Node 40,                                !- Name
  {2de5fb7f-80e5-4f3f-b1eb-43c20ddedd9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2de5fb7f-80e5-4f3f-b1eb-43c20ddedd9f}, !- Handle
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- Source Object
  11,                                     !- Outlet Port
  {28fddc97-1d6d-40f1-a27a-1781f9cd4808}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {814adfed-024d-4e9a-ac29-540d85f2fc89}, !- Handle
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- HVAC Component
  {03826893-1583-4987-a33a-802a28b4aadb}, !- Port 1
  {c7d53182-407a-4629-bde2-1cb7fdf8b622}; !- Port 2

OS:PortList,
  {e3bd9b78-d083-4aff-8e49-03ada99e7066}, !- Handle
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- HVAC Component
  {374c95e4-a231-48f8-bc1d-fd30acdf2ca0}; !- Port 1

OS:PortList,
  {b9ba89e1-eae9-460e-a1b7-6623c02b6d6d}, !- Handle
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- HVAC Component
  {a145e38a-fd39-4b4a-b0ef-d31b30390837}; !- Port 1

OS:Sizing:Zone,
  {b1b58ac9-2cb2-4da9-aea1-937a48f4e33f}, !- Handle
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41a8ed80-7b2f-4814-87f0-9f3f62a3b492}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {12e7fa48-5f48-41d3-a5b8-de3b23c9dcab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c2add59-9e15-4847-9478-3b669f6619b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5327dc8-aead-4137-b9da-b2e0a3d8e1b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f059eb4c-e284-42ab-98ff-55b1255096c2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {482655db-c520-40d2-a329-819aee2f3f8f}, !- Handle
  Space Function Dwelling units general 1 Thermostat 59, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {896ccb7e-c7c2-46d7-a52e-fceb4c4ecdc2}, !- Zone Air Inlet Port List
  {4f4229de-554f-40f7-b216-585821b1299f}, !- Zone Air Exhaust Port List
  {99941ca5-3880-4abc-a0aa-494c31ccd96b}, !- Zone Air Node Name
  {733bd58b-ab48-40a9-a804-b0142da0eb2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d413ebef-3531-4432-88ce-c529e5f71182}, !- Group Rendering Name
  {2751e76e-7139-4456-90c7-ef2283b9e37e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b599bc4-30e4-44e2-9e16-ec1a318b2d1a}, !- Handle
  Node 43,                                !- Name
  {99941ca5-3880-4abc-a0aa-494c31ccd96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99941ca5-3880-4abc-a0aa-494c31ccd96b}, !- Handle
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- Source Object
  11,                                     !- Outlet Port
  {1b599bc4-30e4-44e2-9e16-ec1a318b2d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {896ccb7e-c7c2-46d7-a52e-fceb4c4ecdc2}, !- Handle
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- HVAC Component
  {dd9e80b2-3f8a-44a9-b99a-872290671076}, !- Port 1
  {e78c20cb-e868-466f-ba87-c47953c16e68}; !- Port 2

OS:PortList,
  {4f4229de-554f-40f7-b216-585821b1299f}, !- Handle
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- HVAC Component
  {7d93c006-0114-4186-9595-93a7bad5b5a8}; !- Port 1

OS:PortList,
  {733bd58b-ab48-40a9-a804-b0142da0eb2d}, !- Handle
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- HVAC Component
  {6ada1fbf-37f9-4301-9ce3-ff4fbd4b01b0}; !- Port 1

OS:Sizing:Zone,
  {b5dba78d-d68f-497f-ab2a-61cbbd6692b8}, !- Handle
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {056ff894-ed2c-4bc7-98e3-7b6f4be9bf53}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {bdd90f72-e766-4f39-9749-9c5c9ef74e12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f65726b2-f682-44c3-b1ff-56ac06090ca4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a798963-933a-4c8c-9f63-7c167e57396c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e980db42-6119-4030-b020-0a966802c334}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2751e76e-7139-4456-90c7-ef2283b9e37e}, !- Handle
  Space Function Dwelling units general 1 Thermostat 60, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b3a881f-ce14-4571-b666-4f5f7689c1df}, !- Zone Air Inlet Port List
  {bebc8a2f-ef45-41d3-8f1d-1e535d05e5c5}, !- Zone Air Exhaust Port List
  {ddea4f3e-498b-4940-b977-4bdeae75e0ab}, !- Zone Air Node Name
  {00782bf7-72d7-45f3-a590-e87a86a50707}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6d308e6-a087-467e-abeb-e806d6db0c96}, !- Group Rendering Name
  {5d139802-6e8a-4f75-a1d2-6e1797d91e93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df1d6faf-b128-4188-8d5d-c0efd5d7a0b7}, !- Handle
  Node 46,                                !- Name
  {ddea4f3e-498b-4940-b977-4bdeae75e0ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddea4f3e-498b-4940-b977-4bdeae75e0ab}, !- Handle
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- Source Object
  11,                                     !- Outlet Port
  {df1d6faf-b128-4188-8d5d-c0efd5d7a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b3a881f-ce14-4571-b666-4f5f7689c1df}, !- Handle
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- HVAC Component
  {5c1c14fb-a825-41fe-82bc-9202a70d1aa4}, !- Port 1
  {32915ff5-e4f6-4b35-a26e-1fa1fe5a7787}; !- Port 2

OS:PortList,
  {bebc8a2f-ef45-41d3-8f1d-1e535d05e5c5}, !- Handle
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- HVAC Component
  {aec82cf2-a76a-4a07-842d-ea957a3230f8}; !- Port 1

OS:PortList,
  {00782bf7-72d7-45f3-a590-e87a86a50707}, !- Handle
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- HVAC Component
  {15dd14e0-6244-4233-ae4e-3d67ed753cdb}; !- Port 1

OS:Sizing:Zone,
  {23f6aed1-8200-4294-88ec-998e1759ed5d}, !- Handle
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edc26e75-3574-4610-9812-22db456c3a03}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {caa58a45-2c8a-4c3f-837b-e6cce3731315}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6070e35-5474-40e9-ae4f-472133ef2abe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19828904-fee1-4fd5-90ed-0168e5509cc5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {42c0612d-2543-45a3-ae2d-44d28f9ddf7f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5d139802-6e8a-4f75-a1d2-6e1797d91e93}, !- Handle
  Space Function Dwelling units general 1 Thermostat 61, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e738183-bc3c-44f3-a2a2-3a7d585d9d60}, !- Zone Air Inlet Port List
  {dd87ffcc-a04f-4026-9496-c1df32b8075e}, !- Zone Air Exhaust Port List
  {89527cb5-9bd6-4ef9-bf8c-2dfda9585c1b}, !- Zone Air Node Name
  {eb271e85-02d0-4f96-bf7a-4db17be7da72}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ada29fd-444a-49ea-86e8-e997737cfe40}, !- Group Rendering Name
  {c41030bb-df4c-45e3-9fa7-0e3c46acbfe9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02447482-1ecb-440a-a11d-73f04240f90f}, !- Handle
  Node 49,                                !- Name
  {89527cb5-9bd6-4ef9-bf8c-2dfda9585c1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89527cb5-9bd6-4ef9-bf8c-2dfda9585c1b}, !- Handle
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- Source Object
  11,                                     !- Outlet Port
  {02447482-1ecb-440a-a11d-73f04240f90f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e738183-bc3c-44f3-a2a2-3a7d585d9d60}, !- Handle
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- HVAC Component
  {0803c899-a78e-4df6-a256-5413af943535}, !- Port 1
  {eb4a7fcb-1fa3-4219-920e-e517cfe74936}; !- Port 2

OS:PortList,
  {dd87ffcc-a04f-4026-9496-c1df32b8075e}, !- Handle
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- HVAC Component
  {7f631101-e6aa-4a03-9c62-330b3c782782}; !- Port 1

OS:PortList,
  {eb271e85-02d0-4f96-bf7a-4db17be7da72}, !- Handle
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- HVAC Component
  {bded4702-6d5d-4bfd-a7ee-b0fff04e3fee}; !- Port 1

OS:Sizing:Zone,
  {51222772-1927-4e89-a48c-d56c965c8aa3}, !- Handle
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1365994d-1775-40aa-9e75-6b38912935b6}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f9cd170a-25bd-4181-983f-d4cddc9b28c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5afcf07-1c08-4a36-b010-d3beef477f95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70ebdbdf-f83c-42d7-899b-e2236ad45b2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e3c709ef-f76c-4098-a333-5c8b85ffa5cf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c41030bb-df4c-45e3-9fa7-0e3c46acbfe9}, !- Handle
  Space Function Dwelling units general 1 Thermostat 62, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86c60bf0-7091-42cc-8303-4533fb0235c2}, !- Zone Air Inlet Port List
  {26db7df3-c0b4-4ee7-91a8-353a69086bef}, !- Zone Air Exhaust Port List
  {ef3fccc2-86a5-4be2-8634-87df6f20d805}, !- Zone Air Node Name
  {86bd1d14-6c88-4fc4-82aa-c9edcaeb982f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb3dd142-3102-4d65-be29-fa518647acb6}, !- Group Rendering Name
  {6c80b0d8-c628-4935-a7fe-b1e713344443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1627934d-0a96-45ec-8685-9c60a2292f46}, !- Handle
  Node 52,                                !- Name
  {ef3fccc2-86a5-4be2-8634-87df6f20d805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef3fccc2-86a5-4be2-8634-87df6f20d805}, !- Handle
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- Source Object
  11,                                     !- Outlet Port
  {1627934d-0a96-45ec-8685-9c60a2292f46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86c60bf0-7091-42cc-8303-4533fb0235c2}, !- Handle
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- HVAC Component
  {14b7c499-e210-417d-aadb-17cdf6c7f125}, !- Port 1
  {a0f481b3-1c91-461a-97e3-c56503fc92f8}; !- Port 2

OS:PortList,
  {26db7df3-c0b4-4ee7-91a8-353a69086bef}, !- Handle
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- HVAC Component
  {325e40c0-6fd1-4d11-b19d-76cf36827661}; !- Port 1

OS:PortList,
  {86bd1d14-6c88-4fc4-82aa-c9edcaeb982f}, !- Handle
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- HVAC Component
  {218c32c6-0140-44b5-9e05-ec7ab83a0273}; !- Port 1

OS:Sizing:Zone,
  {b179e388-b982-453b-b393-167b9d614f6f}, !- Handle
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e44600fd-c1a3-416d-8d0f-57f586eab8b7}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8886d9f7-d278-44c8-be72-28b114ed09ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30bbffac-10b1-465c-8ec7-027b62ff7b10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5895c17-f6e0-4aa2-9556-599bf1b55922}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1e8d03a9-1803-4019-a249-3c3eb2b0c922}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6c80b0d8-c628-4935-a7fe-b1e713344443}, !- Handle
  Space Function Dwelling units general 1 Thermostat 63, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42a3d1db-076c-4731-acfe-99c48583366b}, !- Zone Air Inlet Port List
  {cbada77c-213f-4947-a5e9-c00be90419ac}, !- Zone Air Exhaust Port List
  {ae7a920e-d9f4-4779-a456-c3890f7d297a}, !- Zone Air Node Name
  {460e231c-9e0c-4155-a70f-1bee0b05c360}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e0bd75f-2423-4057-a70e-f766debbe895}, !- Group Rendering Name
  {871f7000-15cb-4622-a481-f30a33884d58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36a175e6-f578-4a84-8547-b9422c2f6979}, !- Handle
  Node 55,                                !- Name
  {ae7a920e-d9f4-4779-a456-c3890f7d297a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae7a920e-d9f4-4779-a456-c3890f7d297a}, !- Handle
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- Source Object
  11,                                     !- Outlet Port
  {36a175e6-f578-4a84-8547-b9422c2f6979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42a3d1db-076c-4731-acfe-99c48583366b}, !- Handle
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- HVAC Component
  {b112f5d8-17c0-4503-9150-3edd237429a1}, !- Port 1
  {41d3ad9b-4a7d-4326-b32e-0d7996539cfb}; !- Port 2

OS:PortList,
  {cbada77c-213f-4947-a5e9-c00be90419ac}, !- Handle
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- HVAC Component
  {4fd93cb4-3a8c-4194-b703-879f193383bf}; !- Port 1

OS:PortList,
  {460e231c-9e0c-4155-a70f-1bee0b05c360}, !- Handle
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- HVAC Component
  {6dae2673-8a8e-447f-b14b-5b3c016030e3}; !- Port 1

OS:Sizing:Zone,
  {0f510938-0d8b-4d26-9d6a-e38d543dee5b}, !- Handle
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d581b240-86b5-4860-b20f-be2e87ea9042}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {80e50e13-56f9-4bcd-92d3-fe939a7cdd0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f01ec977-ef0d-4f56-bad6-c8a85de2e2dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73ffbeb0-1783-4a17-9e7f-50a5829e16f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d3b4c2a6-1854-4f2d-874d-dffba9b6d815}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {871f7000-15cb-4622-a481-f30a33884d58}, !- Handle
  Space Function Dwelling units general 1 Thermostat 64, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f142e8e-6ce1-4769-9bf7-9d8366c91640}, !- Zone Air Inlet Port List
  {e99be692-4d94-4169-94b6-94c9ae580e3f}, !- Zone Air Exhaust Port List
  {37ff5a38-bfe2-451e-a61c-1b4424844ed1}, !- Zone Air Node Name
  {6728c053-93e6-4c24-8864-d19b81ac629f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1430ecdb-0193-4135-ade9-7e7a7aae991d}, !- Group Rendering Name
  {9d0eebae-9576-4af3-a260-6e729caa6f63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {511a6c56-fe18-4f0e-adb2-113410119e0d}, !- Handle
  Node 58,                                !- Name
  {37ff5a38-bfe2-451e-a61c-1b4424844ed1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37ff5a38-bfe2-451e-a61c-1b4424844ed1}, !- Handle
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- Source Object
  11,                                     !- Outlet Port
  {511a6c56-fe18-4f0e-adb2-113410119e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f142e8e-6ce1-4769-9bf7-9d8366c91640}, !- Handle
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- HVAC Component
  {d7849de2-8c70-493d-9617-81f7a7d6a4af}, !- Port 1
  {5a97bb4d-0090-4afa-a5a2-869bd402c587}; !- Port 2

OS:PortList,
  {e99be692-4d94-4169-94b6-94c9ae580e3f}, !- Handle
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- HVAC Component
  {c9d2415e-f026-455f-b827-61822ba3196e}; !- Port 1

OS:PortList,
  {6728c053-93e6-4c24-8864-d19b81ac629f}, !- Handle
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- HVAC Component
  {6dd4693a-bf3a-4080-96ae-8e5d5e1f0fd0}; !- Port 1

OS:Sizing:Zone,
  {92f8d23a-61fa-42a5-8fdc-9c4ad0b8cc7f}, !- Handle
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {47330f6a-8c0c-4180-8b8c-37ca25c39f38}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {d9f8d2b6-80df-4fbe-86f2-742b1df9e0c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {291283f1-12af-41b1-9915-ddeaa0814314}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2412a0d-815e-4cab-be67-3b5473933380}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {af2aca85-712a-446a-957e-f749f3a1341b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9d0eebae-9576-4af3-a260-6e729caa6f63}, !- Handle
  Space Function Dwelling units general 1 Thermostat 65, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ae2d2d1-9c4a-47dd-bfac-87487ac09984}, !- Zone Air Inlet Port List
  {2e50dcdc-7806-45e3-84e0-e7d1d689c3d4}, !- Zone Air Exhaust Port List
  {61fb660b-3e0e-421b-bdaa-5ca03b017fe1}, !- Zone Air Node Name
  {857c0006-3931-4b7d-9927-75df06d545db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {869ff6b9-2f15-4f2a-8938-2211bf48dd89}, !- Group Rendering Name
  {147c3b9f-f79c-4f55-8595-b0f422c2e3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a904b317-56d0-4c85-9833-5a9de66caa0a}, !- Handle
  Node 61,                                !- Name
  {61fb660b-3e0e-421b-bdaa-5ca03b017fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61fb660b-3e0e-421b-bdaa-5ca03b017fe1}, !- Handle
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- Source Object
  11,                                     !- Outlet Port
  {a904b317-56d0-4c85-9833-5a9de66caa0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ae2d2d1-9c4a-47dd-bfac-87487ac09984}, !- Handle
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- HVAC Component
  {1c95d098-e79c-4a3b-9ee2-2fecf5e9d0df}, !- Port 1
  {a31dcd79-29ca-44f2-a633-07a46ff11bdb}; !- Port 2

OS:PortList,
  {2e50dcdc-7806-45e3-84e0-e7d1d689c3d4}, !- Handle
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- HVAC Component
  {d7eda095-8267-4a91-9e7a-1c307b742b42}; !- Port 1

OS:PortList,
  {857c0006-3931-4b7d-9927-75df06d545db}, !- Handle
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- HVAC Component
  {b7d464a8-69ee-4310-83b0-689c8d27d315}; !- Port 1

OS:Sizing:Zone,
  {975d00cd-4812-415d-828b-6bcb97cb6d7b}, !- Handle
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0f2a123-ea20-45ae-8184-ca93dd62ef90}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f270c88f-3897-42c0-bd55-854b6c8e0cae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d993dc2c-b2c9-46bd-b18e-809778b1be76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {25cf8fe7-a23b-4078-87ff-6e627fff9068}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a479171a-c960-4b9d-ac0e-58f877ab4878}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {147c3b9f-f79c-4f55-8595-b0f422c2e3e0}, !- Handle
  Space Function Dwelling units general 1 Thermostat 66, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd9fec2a-0779-4dba-b817-7de712e5a502}, !- Zone Air Inlet Port List
  {014b36eb-b522-4409-a758-b3f75a980c0b}, !- Zone Air Exhaust Port List
  {04d8d5d7-0341-42eb-a20f-3223d3a50b96}, !- Zone Air Node Name
  {59960850-8578-4d0a-9648-d8ab88f1c158}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2a62a37-c914-424d-b6ee-46b0e0da66cb}, !- Group Rendering Name
  {5591d3ec-cbde-40ba-ad26-b19961f3baa3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6a34769-7fa1-427e-b7c5-a2bc948e09ec}, !- Handle
  Node 64,                                !- Name
  {04d8d5d7-0341-42eb-a20f-3223d3a50b96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04d8d5d7-0341-42eb-a20f-3223d3a50b96}, !- Handle
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- Source Object
  11,                                     !- Outlet Port
  {b6a34769-7fa1-427e-b7c5-a2bc948e09ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd9fec2a-0779-4dba-b817-7de712e5a502}, !- Handle
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- HVAC Component
  {25963d34-de10-44ca-8540-cefee4f85ec9}, !- Port 1
  {8b645e87-3578-4ee8-bb31-b06956c454a8}; !- Port 2

OS:PortList,
  {014b36eb-b522-4409-a758-b3f75a980c0b}, !- Handle
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- HVAC Component
  {0574c803-1bf4-43b5-8e6c-3700649f66a1}; !- Port 1

OS:PortList,
  {59960850-8578-4d0a-9648-d8ab88f1c158}, !- Handle
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- HVAC Component
  {8c48be0a-b929-448b-9908-3c12539cc6ba}; !- Port 1

OS:Sizing:Zone,
  {c4fe532b-8129-4b0f-af23-298b14d9ed78}, !- Handle
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d8de9de-6ab7-46c5-a761-c00ba548e094}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {11d8cc40-0503-467c-891d-a69f4bcc0fbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e63b513-5e19-4365-a97a-708e9ff60f25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1aa9e57c-8882-4ebc-8066-8602627c6b70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d4fc1b4b-7cc1-4c0f-b57d-c41c790b89a2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5591d3ec-cbde-40ba-ad26-b19961f3baa3}, !- Handle
  Space Function Dwelling units general 1 Thermostat 67, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {552315ed-ddc3-4928-bd8a-3e40867d66e9}, !- Zone Air Inlet Port List
  {28af5dfe-a9a3-475a-9316-e0f028eb25e1}, !- Zone Air Exhaust Port List
  {9b02b60e-0dc0-4e68-81d7-3f5ceb57a1bf}, !- Zone Air Node Name
  {b64802de-436f-4e2b-92e3-c7e2b2db8bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ae10efd-ba1a-4f2e-949e-1a99ce7431a6}, !- Group Rendering Name
  {dece198a-611b-4c7d-a0d9-13dc7f27500f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f33d8655-bb14-4ded-955e-7ec83ee7a0db}, !- Handle
  Node 67,                                !- Name
  {9b02b60e-0dc0-4e68-81d7-3f5ceb57a1bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b02b60e-0dc0-4e68-81d7-3f5ceb57a1bf}, !- Handle
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- Source Object
  11,                                     !- Outlet Port
  {f33d8655-bb14-4ded-955e-7ec83ee7a0db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {552315ed-ddc3-4928-bd8a-3e40867d66e9}, !- Handle
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- HVAC Component
  {696b13a9-0dae-412c-b255-4b6d31feb1c0}, !- Port 1
  {f4b153fe-64ff-4606-a3d5-dc8fcfb1deef}; !- Port 2

OS:PortList,
  {28af5dfe-a9a3-475a-9316-e0f028eb25e1}, !- Handle
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- HVAC Component
  {26973e02-e628-4936-bf50-3afc0d6ce32c}; !- Port 1

OS:PortList,
  {b64802de-436f-4e2b-92e3-c7e2b2db8bd2}, !- Handle
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- HVAC Component
  {dfcd4b37-2dc0-44ad-9dc4-5e2a37fd7239}; !- Port 1

OS:Sizing:Zone,
  {c710e7b0-8315-4dd1-be75-0831be9b1be4}, !- Handle
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33255125-5e9d-4ec6-bc01-503fb8bb31e0}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {6a669692-8b71-424f-9bc6-cabe55d2cbda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0fdef71-8644-4625-9cb7-629b243263cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e50de8a6-59fd-4dc9-ab33-fba832271616}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2dcdb34d-3518-40a0-b454-9a246eb15658}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dece198a-611b-4c7d-a0d9-13dc7f27500f}, !- Handle
  Space Function Dwelling units general 1 Thermostat 68, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {92c28ac3-d9ba-4448-9ed8-9e07a0200fd1}, !- Zone Air Inlet Port List
  {079b0f72-c7e5-4189-acd8-58f6c90c77af}, !- Zone Air Exhaust Port List
  {56112276-c0c9-4b39-967d-c503cefa0bd1}, !- Zone Air Node Name
  {6d27f2ce-0e40-4df2-b102-6534f73959b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10eebc52-9701-4830-9544-7ce57c2d78c8}, !- Group Rendering Name
  {36949a2f-dc66-4531-8a6e-e02b00746430}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {decd11fc-02b5-4de5-aa8b-e8c874ba43cd}, !- Handle
  Node 70,                                !- Name
  {56112276-c0c9-4b39-967d-c503cefa0bd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56112276-c0c9-4b39-967d-c503cefa0bd1}, !- Handle
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- Source Object
  11,                                     !- Outlet Port
  {decd11fc-02b5-4de5-aa8b-e8c874ba43cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {92c28ac3-d9ba-4448-9ed8-9e07a0200fd1}, !- Handle
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- HVAC Component
  {bae761ab-94e9-46f3-aa33-4d6805d93b4b}, !- Port 1
  {5b9f601f-8135-4915-b30a-ae6589f774ac}; !- Port 2

OS:PortList,
  {079b0f72-c7e5-4189-acd8-58f6c90c77af}, !- Handle
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- HVAC Component
  {31bb627f-42ec-4664-98f2-9f5192aaeeb2}; !- Port 1

OS:PortList,
  {6d27f2ce-0e40-4df2-b102-6534f73959b7}, !- Handle
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- HVAC Component
  {f0a214fa-068a-43a4-8924-92a1da010b92}; !- Port 1

OS:Sizing:Zone,
  {5822d9d7-d86b-4463-aef9-e79b28cec139}, !- Handle
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3464e294-e7e3-4571-9c51-71ba5476834d}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {aa5f931a-881d-4ca0-b0dc-b3e97a198607}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {121107d3-1a79-41c7-bd45-bb6b91deffff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46e89a47-4ade-41d9-aae9-a04d443d3b8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6d2115b3-4e92-4c0c-8cce-aa99ec923e2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {36949a2f-dc66-4531-8a6e-e02b00746430}, !- Handle
  Space Function Dwelling units general 1 Thermostat 69, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02607b9f-f05d-4fac-b801-f36d8a1f59ad}, !- Zone Air Inlet Port List
  {876f920e-f824-4a21-a996-c212947902fe}, !- Zone Air Exhaust Port List
  {d0470703-de28-457b-83bb-e0522991f0b3}, !- Zone Air Node Name
  {28e06c01-cb04-4f8b-b46e-8b2b6703abea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e46d2ef1-2679-4a11-bb01-c1ae7d8ef90b}, !- Group Rendering Name
  {1fe42787-51c4-46e0-b55c-b335d8a654b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d1b3418-3c08-4f24-93fc-8c8fec542cf8}, !- Handle
  Node 73,                                !- Name
  {d0470703-de28-457b-83bb-e0522991f0b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0470703-de28-457b-83bb-e0522991f0b3}, !- Handle
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- Source Object
  11,                                     !- Outlet Port
  {3d1b3418-3c08-4f24-93fc-8c8fec542cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02607b9f-f05d-4fac-b801-f36d8a1f59ad}, !- Handle
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- HVAC Component
  {3118099d-316a-4c13-a127-152a97ddeb76}; !- Port 1

OS:PortList,
  {876f920e-f824-4a21-a996-c212947902fe}, !- Handle
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}; !- HVAC Component

OS:PortList,
  {28e06c01-cb04-4f8b-b46e-8b2b6703abea}, !- Handle
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- HVAC Component
  {0c515eea-ee04-4d23-af39-71ef979ab361}; !- Port 1

OS:Sizing:Zone,
  {c418d606-b568-45b4-9e4f-d908ccf2647f}, !- Handle
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2852bcff-4a33-4c85-98e2-ce154361db64}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {eec4fa13-f51c-4fdb-b5e9-fa1ad9e8fc52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e37f97c-7fd0-45ae-8765-ba5f24d32981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f4765b4-65dc-4697-9c22-77aa3e5a081d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1fe42787-51c4-46e0-b55c-b335d8a654b5}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab2b4a6e-6de4-428b-a8e5-b7edd0ef9378}, !- Zone Air Inlet Port List
  {ea481704-7161-4c84-9be4-b875fa9c4ce2}, !- Zone Air Exhaust Port List
  {af36b335-c5d6-4bc6-979a-21d0496461f5}, !- Zone Air Node Name
  {644d1e9a-228b-4eec-8255-9a1e1258aa0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c04f3337-ab36-4db6-b268-0832ee6e5434}, !- Group Rendering Name
  {986c2294-b6c0-432a-9075-49ff39004e11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1900ef0-0007-4e50-908c-8e05b8e31519}, !- Handle
  Node 76,                                !- Name
  {af36b335-c5d6-4bc6-979a-21d0496461f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af36b335-c5d6-4bc6-979a-21d0496461f5}, !- Handle
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- Source Object
  11,                                     !- Outlet Port
  {f1900ef0-0007-4e50-908c-8e05b8e31519}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab2b4a6e-6de4-428b-a8e5-b7edd0ef9378}, !- Handle
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- HVAC Component
  {588df8c8-3665-47d5-ac80-14a296b74f29}; !- Port 1

OS:PortList,
  {ea481704-7161-4c84-9be4-b875fa9c4ce2}, !- Handle
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}; !- HVAC Component

OS:PortList,
  {644d1e9a-228b-4eec-8255-9a1e1258aa0a}, !- Handle
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- HVAC Component
  {0f9b80d5-e24c-4fd4-bb77-17f287ca00dd}; !- Port 1

OS:Sizing:Zone,
  {86bb46ac-32e1-4717-b92e-bd664bff70bb}, !- Handle
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79a6df5d-de56-42f0-a285-43f97ec04c20}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {ca202117-ba09-4c46-a43d-dcbe3e6448bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23e8ab75-c791-43d0-ab4e-d153241e0168}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {956962e3-236d-4bb8-8a05-7c655afdb688}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {986c2294-b6c0-432a-9075-49ff39004e11}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65250126-37d7-45f6-9cc0-0d38577564ec}, !- Zone Air Inlet Port List
  {438ca877-f487-4ad0-a015-3d9efa02d2fa}, !- Zone Air Exhaust Port List
  {79b29ded-84ac-4714-b6fb-080ef53cd48e}, !- Zone Air Node Name
  {ea262f53-6cbe-4360-a0c3-906410ceaebf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5eb59379-ffa1-4d04-9cdf-66575be8f081}, !- Group Rendering Name
  {1e8086a0-c8fe-42ed-8073-511ce16e1899}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d394227-9527-4c9a-a5ef-56b71c527413}, !- Handle
  Node 79,                                !- Name
  {79b29ded-84ac-4714-b6fb-080ef53cd48e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79b29ded-84ac-4714-b6fb-080ef53cd48e}, !- Handle
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- Source Object
  11,                                     !- Outlet Port
  {0d394227-9527-4c9a-a5ef-56b71c527413}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65250126-37d7-45f6-9cc0-0d38577564ec}, !- Handle
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- HVAC Component
  {044494c8-f7af-47bc-a3d1-4190cf3fe809}; !- Port 1

OS:PortList,
  {438ca877-f487-4ad0-a015-3d9efa02d2fa}, !- Handle
  {3e1c10fa-f001-471e-8766-5fca64449704}; !- HVAC Component

OS:PortList,
  {ea262f53-6cbe-4360-a0c3-906410ceaebf}, !- Handle
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- HVAC Component
  {49b41562-efb8-4d79-b09f-0a2ad2af87ab}; !- Port 1

OS:Sizing:Zone,
  {3a453fe6-e9ad-4a17-b965-2eb8fcdd3c20}, !- Handle
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7135c9d9-926e-4c76-9017-22a048be5219}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {3e1c10fa-f001-471e-8766-5fca64449704}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edd95771-a2f9-4bbc-afe6-809e5f5a88dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c0df13f4-c998-4f29-a5d4-dd303c571bdb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1e8086a0-c8fe-42ed-8073-511ce16e1899}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {a8d064de-ad8b-426e-bdaa-ba5dc4b6f0cc}, !- Heating Setpoint Temperature Schedule Name
  {e62d2dd0-39da-4b9c-a119-dabbe9b833ca}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bcac3600-3299-46f5-b409-2a5a8394e456}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce256275-fa32-449b-8565-fa65c99a84da}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb1a29c4-1fb0-4c53-8320-73d96bb1faec}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {207bfa81-a687-4610-a3d4-60f5a549c33e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f94b6b94-1866-4ac6-ab4e-f77350b81134}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1430ecdb-0193-4135-ade9-7e7a7aae991d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2a62a37-c914-424d-b6ee-46b0e0da66cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10eebc52-9701-4830-9544-7ce57c2d78c8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3a9f584-22fe-4a76-954c-fe6be3fcebe7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27084a2a-510c-4112-a52c-2d63fe30e748}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0ed3cc9-0f6b-4a9b-ba92-9f16183103b6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {237b2bdf-f9ba-43cb-8a46-149859dd5386}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0c9f4c7a-f4d7-4be2-8056-adc29069565e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6d308e6-a087-467e-abeb-e806d6db0c96}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ada29fd-444a-49ea-86e8-e997737cfe40}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e0bd75f-2423-4057-a70e-f766debbe895}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {adb57d76-e9f9-470f-98ea-b25c2f7cdc99}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65b7f794-6b73-4182-989e-987815f03faf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ffbf170-90df-45d3-8506-ca61b99b3776}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {517fe062-8e50-4f8e-aa38-799d114a1f16}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d413ebef-3531-4432-88ce-c529e5f71182}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb3dd142-3102-4d65-be29-fa518647acb6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {869ff6b9-2f15-4f2a-8938-2211bf48dd89}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ae10efd-ba1a-4f2e-949e-1a99ce7431a6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e46d2ef1-2679-4a11-bb01-c1ae7d8ef90b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb59379-ffa1-4d04-9cdf-66575be8f081}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c04f3337-ab36-4db6-b268-0832ee6e5434}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e670e91-ee10-4740-b91b-6515f0232bf9}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e407a81e-0259-4b1d-a1a6-0e8026067d48}, !- Handle
  Space Function Dwelling units general 2, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fc04f1dd-183a-43b9-8ce5-7adcec7aa962}, !- Handle
  Space Function Dwelling units general 3, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {830f770b-8202-448d-8719-444cb51d7cc4}, !- Schedule Type Limits Name
  {e2d6d491-8b6c-4f03-a2cd-0824f57eaa64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2d6d491-8b6c-4f03-a2cd-0824f57eaa64}, !- Handle
  Schedule Day 3,                         !- Name
  {830f770b-8202-448d-8719-444cb51d7cc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e74ccfe8-62ab-42b1-aeaa-3b93d3242262}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {d6f92100-74f3-4603-90d4-72a47a4d4ada}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {e74ccfe8-62ab-42b1-aeaa-3b93d3242262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1c421438-d773-4c6f-9a51-86b78661229c}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {e74ccfe8-62ab-42b1-aeaa-3b93d3242262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dfd13428-5d3f-4ab8-ba07-a400f296a486}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {e74ccfe8-62ab-42b1-aeaa-3b93d3242262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5d0b1e41-4ea0-4ebd-a892-1717fbfa8b5a}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e7033de-5191-40f4-b166-40391c90a3e2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e7033de-5191-40f4-b166-40391c90a3e2}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {830f770b-8202-448d-8719-444cb51d7cc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9cb284a8-225e-4af5-9eb2-9dd7afc17748}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {839862b4-6727-4f72-8184-b6cccd73cda6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {839862b4-6727-4f72-8184-b6cccd73cda6}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {830f770b-8202-448d-8719-444cb51d7cc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2713bd3e-7380-453f-ab27-7d22df3194a9}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac1da34b-2725-4491-a81c-2267ec647dfc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac1da34b-2725-4491-a81c-2267ec647dfc}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {830f770b-8202-448d-8719-444cb51d7cc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {0a306e52-b9b2-41d9-8ba2-073061e8287d}, !- Availability Schedule
  {14a03ee2-af23-4ba6-aa16-3066e26fa38d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd3fb83b-974f-47b0-8a49-f453a2316cce}, !- Supply Side Inlet Node Name
  {86aad2ed-90bc-4e6d-8782-ea4149523570}, !- Demand Side Outlet Node Name
  {f52ca892-ba47-4d24-bce9-39e917782ba4}, !- Demand Side Inlet Node A
  {c2366ec9-4200-4a45-bdaf-f6574a43dbd0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Demand Mixer Name
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78260323-85e9-4065-a89e-943d7a95a94d}, !- Handle
  Node 2,                                 !- Name
  {dd3fb83b-974f-47b0-8a49-f453a2316cce}, !- Inlet Port
  {fc125cc2-a9f7-4dc3-9d55-421ed0df182e}; !- Outlet Port

OS:Node,
  {10acd0de-1665-44d0-9210-f54f7ae488e2}, !- Handle
  Node 3,                                 !- Name
  {e3671288-b891-4106-9d5e-b7acc3b4ab7f}, !- Inlet Port
  {c2366ec9-4200-4a45-bdaf-f6574a43dbd0}; !- Outlet Port

OS:Connection,
  {dd3fb83b-974f-47b0-8a49-f453a2316cce}, !- Handle
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- Source Object
  9,                                      !- Outlet Port
  {78260323-85e9-4065-a89e-943d7a95a94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2366ec9-4200-4a45-bdaf-f6574a43dbd0}, !- Handle
  {10acd0de-1665-44d0-9210-f54f7ae488e2}, !- Source Object
  3,                                      !- Outlet Port
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f55fb5e-848c-4cef-bd2b-3eb0ac5f2269}, !- Handle
  Node 5,                                 !- Name
  {f52ca892-ba47-4d24-bce9-39e917782ba4}, !- Inlet Port
  {99972a72-868e-4881-bd80-d1d9f1dd6314}; !- Outlet Port

OS:Node,
  {9c6a43a6-5353-4c85-82c2-b3c5e0478161}, !- Handle
  Node 6,                                 !- Name
  {35cbf69c-3405-4474-b2d5-955697f1922d}, !- Inlet Port
  {86aad2ed-90bc-4e6d-8782-ea4149523570}; !- Outlet Port

OS:Node,
  {c71559a1-e6f8-43fc-90ca-5c3b45337e92}, !- Handle
  Node 8,                                 !- Name
  {8de80d4f-97e7-42fb-8a1e-28cc89798709}, !- Inlet Port
  {40c8ed3f-cf36-4601-96d5-b7e27ae5f07c}; !- Outlet Port

OS:Connection,
  {f52ca892-ba47-4d24-bce9-39e917782ba4}, !- Handle
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- Source Object
  11,                                     !- Outlet Port
  {7f55fb5e-848c-4cef-bd2b-3eb0ac5f2269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86aad2ed-90bc-4e6d-8782-ea4149523570}, !- Handle
  {9c6a43a6-5353-4c85-82c2-b3c5e0478161}, !- Source Object
  3,                                      !- Outlet Port
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {99972a72-868e-4881-bd80-d1d9f1dd6314}, !- Inlet Node Name
  {5e060d1e-6686-4725-8866-008f3d2aeb06}, !- Outlet Node Name 1
  {ed92781c-25a6-4c86-a360-ec8d46d58119}, !- Outlet Node Name 2
  {1d19d698-a398-4aca-b80f-243241d78af3}, !- Outlet Node Name 3
  {c0fc5142-0855-4a03-af88-81e9a493852f}, !- Outlet Node Name 4
  {93da76bb-a481-464d-9805-8cf4f3b56a51}, !- Outlet Node Name 5
  {dbd584c0-a091-420c-8c1e-5d9497925bb2}, !- Outlet Node Name 6
  {7450f69a-1a94-4bbc-b6cb-d5e7b7633d62}, !- Outlet Node Name 7
  {0226a9db-467e-4f54-8a57-f850eb80d060}, !- Outlet Node Name 8
  {a522215b-e38d-4326-9777-5620262a90f7}, !- Outlet Node Name 9
  {c9132f1b-fef9-433c-b12b-e11c21a336b4}, !- Outlet Node Name 10
  {0040f3d9-4693-4538-88d8-e3ed0b822067}, !- Outlet Node Name 11
  {3b10e2bb-fdd6-41d4-94de-9cd23d3e9a1e}, !- Outlet Node Name 12
  {3dd510a2-ffaa-40dc-92cf-5b2e8501be44}, !- Outlet Node Name 13
  {7fabb596-3725-4e82-92dd-6f5aa1296528}, !- Outlet Node Name 14
  {75e1001e-6b04-41fb-9544-aca72dea8d33}, !- Outlet Node Name 15
  {8ca5da2d-82f8-46e6-a903-55936720ceaa}, !- Outlet Node Name 16
  {535f4b30-d285-4f68-a023-84e0bb41e1c9}, !- Outlet Node Name 17
  {69c24933-0c1d-4c28-b0d0-4ce81cf2d11d}, !- Outlet Node Name 18
  {d8d83311-bf2f-4a21-b4e2-a2808c1bb6fa}, !- Outlet Node Name 19
  {abf68e34-85cc-420e-9c3e-735649bcc163}, !- Outlet Node Name 20
  {2f5aaefe-9857-4c92-9b22-0a5007a28022}, !- Outlet Node Name 21
  {29ccd065-3c6d-4903-ab25-e93f59465117}, !- Outlet Node Name 22
  {dbf04a38-b85a-4157-aebc-eb27db1036fe}, !- Outlet Node Name 23
  {2fff4bf8-0b5b-4e6d-8510-e76b6a6d2abe}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {35cbf69c-3405-4474-b2d5-955697f1922d}, !- Outlet Node Name
  {60a621bc-54ad-4c16-83aa-0ea39987d2e7}, !- Inlet Node Name 1
  {8a916695-cbcb-4513-92c6-5de5ae53c4d7}, !- Inlet Node Name 2
  {9aacba1e-73b8-42b7-b278-7b97270aec41}, !- Inlet Node Name 3
  {e4025e0a-906b-4c1c-a512-76032329d1f5}, !- Inlet Node Name 4
  {157f0746-60ac-4e26-9280-af1c7dc04502}, !- Inlet Node Name 5
  {e66071ef-1f85-4fea-adb0-5ce2ccb8c918}, !- Inlet Node Name 6
  {fed90e0b-53ad-44c7-ad19-4fb619eb4958}, !- Inlet Node Name 7
  {5e714d57-e980-4a7b-ac80-c9373ddb728b}, !- Inlet Node Name 8
  {54558cc0-bf4c-4ab6-8368-2cad2eeb8b94}, !- Inlet Node Name 9
  {a42eae74-c764-4258-b0ed-3644bb918a51}, !- Inlet Node Name 10
  {5548f587-0638-4bfc-968e-00c87fb67d9a}, !- Inlet Node Name 11
  {cdecf42f-c07f-4476-b3fe-cd2993b09a3f}, !- Inlet Node Name 12
  {bfb5f8df-6cbe-4293-b96c-7b891e4a0428}, !- Inlet Node Name 13
  {618f5540-6b82-4948-b596-b4287a1bdb0e}, !- Inlet Node Name 14
  {1ae7e092-9c07-44bd-bfe8-afa45f105761}, !- Inlet Node Name 15
  {dcf88560-f17c-4fdc-aa4f-e7d830ae538c}, !- Inlet Node Name 16
  {a0fddb21-de27-4b06-93d6-9a6fe0178915}, !- Inlet Node Name 17
  {4fd7c94f-fb2d-449c-a40f-11ea0f667e7b}, !- Inlet Node Name 18
  {9ebed284-3888-4f54-a6a1-c3b660704ced}, !- Inlet Node Name 19
  {42471f31-b382-428a-b396-56283b9ae972}, !- Inlet Node Name 20
  {f38cd384-e887-4943-806b-db0464bd1854}, !- Inlet Node Name 21
  {47668b2f-13cd-45d5-a30d-a50e8c1536ad}, !- Inlet Node Name 22
  {6a1cae1d-5f61-4624-ab2d-4b5335691a16}, !- Inlet Node Name 23
  {44cf29bc-9b27-4c8f-a77d-9c6ed4de8434}; !- Inlet Node Name 24

OS:Connection,
  {99972a72-868e-4881-bd80-d1d9f1dd6314}, !- Handle
  {7f55fb5e-848c-4cef-bd2b-3eb0ac5f2269}, !- Source Object
  3,                                      !- Outlet Port
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cbf69c-3405-4474-b2d5-955697f1922d}, !- Handle
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Source Object
  2,                                      !- Outlet Port
  {9c6a43a6-5353-4c85-82c2-b3c5e0478161}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a306982-d0f3-4a49-a6ab-4e4ded18788d}, !- Handle
  {e3a50e71-0f0d-4401-bc8f-346c5e1c12e8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {14a03ee2-af23-4ba6-aa16-3066e26fa38d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b983d47b-7a10-4a5b-83f4-e4ec4669dad1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {12850ef3-bc8d-4897-a65e-fc6531ec548a}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {70a8de81-377b-4134-a7be-90e6a8eb396d}, !- Air Inlet Node Name
  {e3671288-b891-4106-9d5e-b7acc3b4ab7f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a64e7777-c37d-4906-ac63-6509307d8cb4}, !- Handle
  Coil Heating Electric 1,                !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {623f1a51-f556-4ba1-9035-50b3cb39b5bc}, !- Air Inlet Node Name
  {1dcbf64a-ebe6-425d-959b-b9238a8caa7d}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a39c4171-4789-4313-9d4b-3fe8f256222f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbee5a5d-3972-4c17-b359-125f4308a3ba}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d5f13c3-78ea-4a97-b29c-f9ac498b881e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff63829f-5955-48d9-8c91-6b4dc2adfa46}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f51cac2-90c3-467b-968f-40c87e1971d1}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {df85b6fe-7349-48f6-83b5-3431c65310a7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 49kBtu/hr 14.0SEER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ae1c704e-129b-4bf7-91c1-73c96a136148}, !- Air Inlet Node Name
  {4e34a8b7-3522-4c35-be6b-de6178b1aaa6}, !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5709fee9-a3ab-41e9-bd8c-b0205d3d4891}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0a306e52-b9b2-41d9-8ba2-073061e8287d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b86b90b-ba95-4dc8-8e4a-3570e9ebf55f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b86b90b-ba95-4dc8-8e4a-3570e9ebf55f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43be343e-cd3d-4703-b4cd-5fbe054d7e3c}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {5709fee9-a3ab-41e9-bd8c-b0205d3d4891}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed65a0fb-ae46-4749-87a5-405d22559831}, !- Mixed Air Node Name
  {75cb6233-9f07-42e7-9b23-d91513faea41}, !- Outdoor Air Stream Node Name
  {85bd5a29-ddb1-41bf-8aa9-53e3274d2716}, !- Relief Air Stream Node Name
  {fc125cc2-a9f7-4dc3-9d55-421ed0df182e}; !- Return Air Stream Node Name

OS:Node,
  {26896e47-9ea9-403e-9b8e-520b761385f1}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {a3299b67-007f-4ce2-b064-f30a35d0aac2}; !- Outlet Port

OS:Node,
  {6dac7e7a-a117-4089-878c-e525412e9c0d}, !- Handle
  Node 11,                                !- Name
  {53fc671e-a0bf-4a41-8fb9-72e21710bd53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3671288-b891-4106-9d5e-b7acc3b4ab7f}, !- Handle
  {12850ef3-bc8d-4897-a65e-fc6531ec548a}, !- Source Object
  9,                                      !- Outlet Port
  {10acd0de-1665-44d0-9210-f54f7ae488e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f69cbfa1-d714-442a-8f8a-e7efc25c3341}, !- Handle
  Node 12,                                !- Name
  {1dcbf64a-ebe6-425d-959b-b9238a8caa7d}, !- Inlet Port
  {70a8de81-377b-4134-a7be-90e6a8eb396d}; !- Outlet Port

OS:Connection,
  {1dcbf64a-ebe6-425d-959b-b9238a8caa7d}, !- Handle
  {a64e7777-c37d-4906-ac63-6509307d8cb4}, !- Source Object
  6,                                      !- Outlet Port
  {f69cbfa1-d714-442a-8f8a-e7efc25c3341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a8de81-377b-4134-a7be-90e6a8eb396d}, !- Handle
  {f69cbfa1-d714-442a-8f8a-e7efc25c3341}, !- Source Object
  3,                                      !- Outlet Port
  {12850ef3-bc8d-4897-a65e-fc6531ec548a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d5d2539d-913e-4c50-a832-5fa7ed78e96a}, !- Handle
  Node 14,                                !- Name
  {4e34a8b7-3522-4c35-be6b-de6178b1aaa6}, !- Inlet Port
  {623f1a51-f556-4ba1-9035-50b3cb39b5bc}; !- Outlet Port

OS:Connection,
  {4e34a8b7-3522-4c35-be6b-de6178b1aaa6}, !- Handle
  {df85b6fe-7349-48f6-83b5-3431c65310a7}, !- Source Object
  9,                                      !- Outlet Port
  {d5d2539d-913e-4c50-a832-5fa7ed78e96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623f1a51-f556-4ba1-9035-50b3cb39b5bc}, !- Handle
  {d5d2539d-913e-4c50-a832-5fa7ed78e96a}, !- Source Object
  3,                                      !- Outlet Port
  {a64e7777-c37d-4906-ac63-6509307d8cb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d4f2eae2-a747-40da-823f-05c627097167}, !- Handle
  Node 15,                                !- Name
  {ed65a0fb-ae46-4749-87a5-405d22559831}, !- Inlet Port
  {ae1c704e-129b-4bf7-91c1-73c96a136148}; !- Outlet Port

OS:Connection,
  {fc125cc2-a9f7-4dc3-9d55-421ed0df182e}, !- Handle
  {78260323-85e9-4065-a89e-943d7a95a94d}, !- Source Object
  3,                                      !- Outlet Port
  {43be343e-cd3d-4703-b4cd-5fbe054d7e3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed65a0fb-ae46-4749-87a5-405d22559831}, !- Handle
  {43be343e-cd3d-4703-b4cd-5fbe054d7e3c}, !- Source Object
  5,                                      !- Outlet Port
  {d4f2eae2-a747-40da-823f-05c627097167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1c704e-129b-4bf7-91c1-73c96a136148}, !- Handle
  {d4f2eae2-a747-40da-823f-05c627097167}, !- Source Object
  3,                                      !- Outlet Port
  {df85b6fe-7349-48f6-83b5-3431c65310a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ef7b0037-a6c3-4dd4-8e73-726b00a47bcc}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {1cac37d6-8ac5-4cb7-8625-62c86bd7b3db}, !- Schedule Type Limits Name
  {88fcb811-6f62-4899-a994-4ce2d4e03d8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88fcb811-6f62-4899-a994-4ce2d4e03d8f}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {1cac37d6-8ac5-4cb7-8625-62c86bd7b3db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4628f09a-c5a2-407f-aaa6-e7f22f421724}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {ef7b0037-a6c3-4dd4-8e73-726b00a47bcc}, !- Schedule Name
  {10acd0de-1665-44d0-9210-f54f7ae488e2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6a887d47-9335-430d-8e97-5b3da66b1834}, !- Handle
  Coil Heating Electric 2,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {347925e8-9652-433a-9a70-1b12697601ca}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b639913-a788-4f07-ae2d-31c8db095655}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e2db1a3-3b32-4b88-90fe-4ae40aa78a4d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d44e9a8-cf1a-483f-8aa2-5b0b408f5f82}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0bbee475-a2e2-4064-aa44-82a384ad0a8c}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {091bc82d-fb3e-41cd-ade9-9d83d584668e}, !- Handle
  Coil Cooling DX Single Speed 1 18kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a012b341-357b-41b5-9a2b-4c14de8d8e9e}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca04ee46-618f-4edf-b362-c2484d63f00b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {cf42fd1a-4940-46e0-b76b-cb8890cbe26d}, !- Air Inlet Node Name
  {bd74425a-6351-45e4-a211-952f2386aff7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a012b341-357b-41b5-9a2b-4c14de8d8e9e}, !- Supply Air Fan Name
  {6a887d47-9335-430d-8e97-5b3da66b1834}, !- Heating Coil Name
  {091bc82d-fb3e-41cd-ade9-9d83d584668e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3bddec45-2e62-4daf-87c1-95c40bd8b80d}, !- Handle
  Node 17,                                !- Name
  {9ff850be-9298-4fa3-b598-5553b416e239}, !- Inlet Port
  {cf42fd1a-4940-46e0-b76b-cb8890cbe26d}; !- Outlet Port

OS:Connection,
  {9ff850be-9298-4fa3-b598-5553b416e239}, !- Handle
  {f9928823-a2f3-474c-a724-3b2cad173a96}, !- Source Object
  2,                                      !- Outlet Port
  {3bddec45-2e62-4daf-87c1-95c40bd8b80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf42fd1a-4940-46e0-b76b-cb8890cbe26d}, !- Handle
  {3bddec45-2e62-4daf-87c1-95c40bd8b80d}, !- Source Object
  3,                                      !- Outlet Port
  {ca04ee46-618f-4edf-b362-c2484d63f00b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b61f74b0-9fa2-4b82-a95b-91ef632ea009}, !- Handle
  Node 18,                                !- Name
  {bd74425a-6351-45e4-a211-952f2386aff7}, !- Inlet Port
  {aeb4bced-7d7b-4a07-8da9-33072499a908}; !- Outlet Port

OS:Connection,
  {aeb4bced-7d7b-4a07-8da9-33072499a908}, !- Handle
  {b61f74b0-9fa2-4b82-a95b-91ef632ea009}, !- Source Object
  3,                                      !- Outlet Port
  {6ac3e7b3-9507-4a8e-bbd6-d92faa5a80d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd74425a-6351-45e4-a211-952f2386aff7}, !- Handle
  {ca04ee46-618f-4edf-b362-c2484d63f00b}, !- Source Object
  4,                                      !- Outlet Port
  {b61f74b0-9fa2-4b82-a95b-91ef632ea009}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {464c4db6-1fc1-4474-8cab-5d64d2f1c2ba}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9124e475-a4f9-4fa5-b63e-fe38d6f63d0e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {086eb094-8baf-4b47-a98e-359b0bfb1c73}, !- Air Inlet Node Name
  {8de80d4f-97e7-42fb-8a1e-28cc89798709}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc62d6b3-a3d0-4e56-815c-f2bf2e839a9b}, !- Handle
  Node 20,                                !- Name
  {b72ea257-aa1a-439f-b1fa-5fc14f89a1b4}, !- Inlet Port
  {60a621bc-54ad-4c16-83aa-0ea39987d2e7}; !- Outlet Port

OS:Connection,
  {40c8ed3f-cf36-4601-96d5-b7e27ae5f07c}, !- Handle
  {c71559a1-e6f8-43fc-90ca-5c3b45337e92}, !- Source Object
  3,                                      !- Outlet Port
  {6ac3e7b3-9507-4a8e-bbd6-d92faa5a80d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b72ea257-aa1a-439f-b1fa-5fc14f89a1b4}, !- Handle
  {8909b782-47d4-4170-b6f3-72659a93d372}, !- Source Object
  2,                                      !- Outlet Port
  {bc62d6b3-a3d0-4e56-815c-f2bf2e839a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a621bc-54ad-4c16-83aa-0ea39987d2e7}, !- Handle
  {bc62d6b3-a3d0-4e56-815c-f2bf2e839a9b}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe98baf2-03a7-41e0-9f4a-67a6dcecee88}, !- Handle
  Node 21,                                !- Name
  {5e060d1e-6686-4725-8866-008f3d2aeb06}, !- Inlet Port
  {086eb094-8baf-4b47-a98e-359b0bfb1c73}; !- Outlet Port

OS:Connection,
  {5e060d1e-6686-4725-8866-008f3d2aeb06}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  3,                                      !- Outlet Port
  {fe98baf2-03a7-41e0-9f4a-67a6dcecee88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086eb094-8baf-4b47-a98e-359b0bfb1c73}, !- Handle
  {fe98baf2-03a7-41e0-9f4a-67a6dcecee88}, !- Source Object
  3,                                      !- Outlet Port
  {9124e475-a4f9-4fa5-b63e-fe38d6f63d0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8de80d4f-97e7-42fb-8a1e-28cc89798709}, !- Handle
  {9124e475-a4f9-4fa5-b63e-fe38d6f63d0e}, !- Source Object
  4,                                      !- Outlet Port
  {c71559a1-e6f8-43fc-90ca-5c3b45337e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {537414ff-b672-4af1-b72c-0d03252fa203}, !- Handle
  Coil Heating Electric 3,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7948e68b-9634-46ed-9ddd-3daa7b799885}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed7e93a7-5e4e-4129-8a91-dc05f6409bea}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf6eae5e-2e8a-4675-9126-90f8f21ed337}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {81e222d5-bd84-49f5-93e0-38f2c99a2e0a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f1c492a-ce01-430b-a40f-d3ddca3368ac}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {12472328-3a6d-4eb2-a514-2c3839ed24d8}, !- Handle
  Coil Cooling DX Single Speed 2 8kBtu/hr 10.9EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7490134511849,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e2aeb017-6432-4185-8c23-885fb0eeb3a5}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be98ca3b-86ba-482e-af53-19c2af49d4e6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {34c18c1c-589f-4a18-9e05-52f1be5594ca}, !- Air Inlet Node Name
  {ad0ca85c-162e-4b32-ac15-3fa7589c1ddb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2aeb017-6432-4185-8c23-885fb0eeb3a5}, !- Supply Air Fan Name
  {537414ff-b672-4af1-b72c-0d03252fa203}, !- Heating Coil Name
  {12472328-3a6d-4eb2-a514-2c3839ed24d8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {72290a89-0e7c-40d1-b075-704290bf9995}, !- Handle
  Node 23,                                !- Name
  {a165b4ff-2fac-4f4b-b430-81de609131e7}, !- Inlet Port
  {34c18c1c-589f-4a18-9e05-52f1be5594ca}; !- Outlet Port

OS:Connection,
  {a165b4ff-2fac-4f4b-b430-81de609131e7}, !- Handle
  {efcf9195-5a52-4f84-86e8-85f674f9b43f}, !- Source Object
  2,                                      !- Outlet Port
  {72290a89-0e7c-40d1-b075-704290bf9995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c18c1c-589f-4a18-9e05-52f1be5594ca}, !- Handle
  {72290a89-0e7c-40d1-b075-704290bf9995}, !- Source Object
  3,                                      !- Outlet Port
  {be98ca3b-86ba-482e-af53-19c2af49d4e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {457f8690-3447-41bf-8b2c-82da3ac04e7b}, !- Handle
  Node 24,                                !- Name
  {ad0ca85c-162e-4b32-ac15-3fa7589c1ddb}, !- Inlet Port
  {0168fd0f-3dd0-468a-a655-b4113e5e80fc}; !- Outlet Port

OS:Connection,
  {0168fd0f-3dd0-468a-a655-b4113e5e80fc}, !- Handle
  {457f8690-3447-41bf-8b2c-82da3ac04e7b}, !- Source Object
  3,                                      !- Outlet Port
  {159c0025-7280-4651-9b36-776786feeaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0ca85c-162e-4b32-ac15-3fa7589c1ddb}, !- Handle
  {be98ca3b-86ba-482e-af53-19c2af49d4e6}, !- Source Object
  4,                                      !- Outlet Port
  {457f8690-3447-41bf-8b2c-82da3ac04e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b622b57-4cbb-4e78-bce2-ad0eba9e773e}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c8c0357-fe3c-4267-836d-8b748857c071}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {c5fe2e3c-4d64-4b0d-b56a-b1666e471251}, !- Air Inlet Node Name
  {a1e0e12a-7820-4bd3-8fbf-7fede1c7a09d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05c855d4-0620-4eaa-8c40-e1f536ff07e0}, !- Handle
  Node 26,                                !- Name
  {a1e0e12a-7820-4bd3-8fbf-7fede1c7a09d}, !- Inlet Port
  {0d396546-419d-4774-9682-2647e02c5a63}; !- Outlet Port

OS:Node,
  {dda317a2-6ea3-4946-919a-d723f8a92522}, !- Handle
  Node 27,                                !- Name
  {92d1380e-29b7-4d13-8202-11003119252c}, !- Inlet Port
  {8a916695-cbcb-4513-92c6-5de5ae53c4d7}; !- Outlet Port

OS:Connection,
  {0d396546-419d-4774-9682-2647e02c5a63}, !- Handle
  {05c855d4-0620-4eaa-8c40-e1f536ff07e0}, !- Source Object
  3,                                      !- Outlet Port
  {159c0025-7280-4651-9b36-776786feeaf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92d1380e-29b7-4d13-8202-11003119252c}, !- Handle
  {97f016fb-0bd9-493c-911b-f9c7da658980}, !- Source Object
  2,                                      !- Outlet Port
  {dda317a2-6ea3-4946-919a-d723f8a92522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a916695-cbcb-4513-92c6-5de5ae53c4d7}, !- Handle
  {dda317a2-6ea3-4946-919a-d723f8a92522}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b558cbb0-663d-403b-9817-b50cd4ce39fd}, !- Handle
  Node 29,                                !- Name
  {ed92781c-25a6-4c86-a360-ec8d46d58119}, !- Inlet Port
  {c5fe2e3c-4d64-4b0d-b56a-b1666e471251}; !- Outlet Port

OS:Connection,
  {ed92781c-25a6-4c86-a360-ec8d46d58119}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  4,                                      !- Outlet Port
  {b558cbb0-663d-403b-9817-b50cd4ce39fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fe2e3c-4d64-4b0d-b56a-b1666e471251}, !- Handle
  {b558cbb0-663d-403b-9817-b50cd4ce39fd}, !- Source Object
  3,                                      !- Outlet Port
  {8c8c0357-fe3c-4267-836d-8b748857c071}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1e0e12a-7820-4bd3-8fbf-7fede1c7a09d}, !- Handle
  {8c8c0357-fe3c-4267-836d-8b748857c071}, !- Source Object
  4,                                      !- Outlet Port
  {05c855d4-0620-4eaa-8c40-e1f536ff07e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43a6a974-26e6-49c6-8b73-a2b354e38106}, !- Handle
  Coil Heating Electric 4,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9dc7ff66-0b0a-41ec-bf6a-cc6b6c7a9f16}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8833eaa0-1555-4dd9-8ddb-83465a973b9f}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e55acb2-649d-4611-9f14-d2da2fa002b0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fcf729b3-5eee-40af-9023-b08c0e76e679}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe4a2d26-bddd-44a7-8c52-5609d0f6b747}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3dab3833-30c6-4ae7-b644-4248dff52b6d}, !- Handle
  Coil Cooling DX Single Speed 3 8kBtu/hr 10.7EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.70979575501467,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eab2ecb5-4576-49bc-ae3c-b4d495094ea5}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a1dc2d70-b7fa-4797-9b3c-88ffec1b0833}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {c829a20e-e7c4-4658-b76d-06e3ad183987}, !- Air Inlet Node Name
  {c715fc53-621d-423f-a1b1-2ecbef555a6f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eab2ecb5-4576-49bc-ae3c-b4d495094ea5}, !- Supply Air Fan Name
  {43a6a974-26e6-49c6-8b73-a2b354e38106}, !- Heating Coil Name
  {3dab3833-30c6-4ae7-b644-4248dff52b6d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {137683e4-3d83-4534-81c4-2d3a63208dbf}, !- Handle
  Node 30,                                !- Name
  {784aa03e-b3ed-4104-88c8-1e7b20e9bf09}, !- Inlet Port
  {c829a20e-e7c4-4658-b76d-06e3ad183987}; !- Outlet Port

OS:Connection,
  {784aa03e-b3ed-4104-88c8-1e7b20e9bf09}, !- Handle
  {0c2f0732-a696-458b-8cf7-507f874b0e32}, !- Source Object
  2,                                      !- Outlet Port
  {137683e4-3d83-4534-81c4-2d3a63208dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c829a20e-e7c4-4658-b76d-06e3ad183987}, !- Handle
  {137683e4-3d83-4534-81c4-2d3a63208dbf}, !- Source Object
  3,                                      !- Outlet Port
  {a1dc2d70-b7fa-4797-9b3c-88ffec1b0833}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20898ffd-2aae-4642-9531-4627982561e8}, !- Handle
  Node 32,                                !- Name
  {c715fc53-621d-423f-a1b1-2ecbef555a6f}, !- Inlet Port
  {670d634b-e172-4092-84db-535c93c99f32}; !- Outlet Port

OS:Connection,
  {670d634b-e172-4092-84db-535c93c99f32}, !- Handle
  {20898ffd-2aae-4642-9531-4627982561e8}, !- Source Object
  3,                                      !- Outlet Port
  {72d628c0-6ff3-47b6-818c-bf83e3d5cd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c715fc53-621d-423f-a1b1-2ecbef555a6f}, !- Handle
  {a1dc2d70-b7fa-4797-9b3c-88ffec1b0833}, !- Source Object
  4,                                      !- Outlet Port
  {20898ffd-2aae-4642-9531-4627982561e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8808f0d-30da-4ee0-810d-4aefd94d322e}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c7be128-be31-44a7-80e7-34fb9d5fbf52}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {99df530e-2131-4979-8c4a-b8991902703e}, !- Air Inlet Node Name
  {d0ad4c85-f4ad-4284-a94c-ee37e3fe78b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30f14578-9fc0-4bee-952b-5adb2909d81c}, !- Handle
  Node 33,                                !- Name
  {d0ad4c85-f4ad-4284-a94c-ee37e3fe78b0}, !- Inlet Port
  {b26d247b-4a3c-4ac3-bf6c-6a9d856f9881}; !- Outlet Port

OS:Node,
  {86178daf-c567-42a8-bee8-987b98f57735}, !- Handle
  Node 35,                                !- Name
  {540b251c-ec54-4948-9b5b-f28c7cd48461}, !- Inlet Port
  {9aacba1e-73b8-42b7-b278-7b97270aec41}; !- Outlet Port

OS:Connection,
  {b26d247b-4a3c-4ac3-bf6c-6a9d856f9881}, !- Handle
  {30f14578-9fc0-4bee-952b-5adb2909d81c}, !- Source Object
  3,                                      !- Outlet Port
  {72d628c0-6ff3-47b6-818c-bf83e3d5cd6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {540b251c-ec54-4948-9b5b-f28c7cd48461}, !- Handle
  {b41d0a52-798e-42e7-8496-f23a8f808d6b}, !- Source Object
  2,                                      !- Outlet Port
  {86178daf-c567-42a8-bee8-987b98f57735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aacba1e-73b8-42b7-b278-7b97270aec41}, !- Handle
  {86178daf-c567-42a8-bee8-987b98f57735}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {11600522-50e0-4487-886b-3509b29d2990}, !- Handle
  Node 36,                                !- Name
  {1d19d698-a398-4aca-b80f-243241d78af3}, !- Inlet Port
  {99df530e-2131-4979-8c4a-b8991902703e}; !- Outlet Port

OS:Connection,
  {1d19d698-a398-4aca-b80f-243241d78af3}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  5,                                      !- Outlet Port
  {11600522-50e0-4487-886b-3509b29d2990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99df530e-2131-4979-8c4a-b8991902703e}, !- Handle
  {11600522-50e0-4487-886b-3509b29d2990}, !- Source Object
  3,                                      !- Outlet Port
  {9c7be128-be31-44a7-80e7-34fb9d5fbf52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0ad4c85-f4ad-4284-a94c-ee37e3fe78b0}, !- Handle
  {9c7be128-be31-44a7-80e7-34fb9d5fbf52}, !- Source Object
  4,                                      !- Outlet Port
  {30f14578-9fc0-4bee-952b-5adb2909d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3e52b6d-3aee-41f9-872a-7665d5bbbe4e}, !- Handle
  Coil Heating Electric 5,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cce609fc-e3bc-489d-92dd-c1ed3613659a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bac87143-e782-44d2-ac88-b50f1f4a2905}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f92cf3b2-0b6c-468b-af51-4a74d852ebeb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3b0db56-739e-4cc8-b307-cc908523c1a7}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b66303c3-865f-462c-9051-f8d83e4b18ae}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f8ef219f-154a-44d9-8953-107d78386b6c}, !- Handle
  Coil Cooling DX Single Speed 4 22kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d7b1be32-ec95-4620-8d70-560e5fc93d12}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5c0575f9-8b60-4c59-8fb5-21f0406dc42c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {df8ae801-c32d-4d5c-b9ef-4f965624e48b}, !- Air Inlet Node Name
  {37a2d2dc-3fc6-4ed2-94cd-fc501dad1449}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7b1be32-ec95-4620-8d70-560e5fc93d12}, !- Supply Air Fan Name
  {c3e52b6d-3aee-41f9-872a-7665d5bbbe4e}, !- Heating Coil Name
  {f8ef219f-154a-44d9-8953-107d78386b6c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c62c840e-3470-4a61-ae16-3be89f890c2a}, !- Handle
  Node 38,                                !- Name
  {20092681-9d08-4c8f-a710-f79a1a87d5af}, !- Inlet Port
  {df8ae801-c32d-4d5c-b9ef-4f965624e48b}; !- Outlet Port

OS:Connection,
  {20092681-9d08-4c8f-a710-f79a1a87d5af}, !- Handle
  {e8a7e2bf-982f-4a0c-b7d9-6a86510c1d95}, !- Source Object
  2,                                      !- Outlet Port
  {c62c840e-3470-4a61-ae16-3be89f890c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8ae801-c32d-4d5c-b9ef-4f965624e48b}, !- Handle
  {c62c840e-3470-4a61-ae16-3be89f890c2a}, !- Source Object
  3,                                      !- Outlet Port
  {5c0575f9-8b60-4c59-8fb5-21f0406dc42c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f70e6b7-8b51-48d4-9d3e-b2e3186dfa8f}, !- Handle
  Node 39,                                !- Name
  {37a2d2dc-3fc6-4ed2-94cd-fc501dad1449}, !- Inlet Port
  {9c1fd4ee-9046-4a27-b4f1-596b8e8a0466}; !- Outlet Port

OS:Connection,
  {9c1fd4ee-9046-4a27-b4f1-596b8e8a0466}, !- Handle
  {0f70e6b7-8b51-48d4-9d3e-b2e3186dfa8f}, !- Source Object
  3,                                      !- Outlet Port
  {a29c3ba8-6f83-4565-81de-9ae2a84e4c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a2d2dc-3fc6-4ed2-94cd-fc501dad1449}, !- Handle
  {5c0575f9-8b60-4c59-8fb5-21f0406dc42c}, !- Source Object
  4,                                      !- Outlet Port
  {0f70e6b7-8b51-48d4-9d3e-b2e3186dfa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3a3a654-2f13-4514-ad0c-02e649b7e816}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12a998f3-d19d-4476-a622-4e4da55d9542}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {21f37f34-e46e-4a36-8292-c88d479d8da2}, !- Air Inlet Node Name
  {4bbbadd0-de1a-41f8-a3a9-2755467a279a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c73e55f9-b1aa-4704-8fa7-b077a0adaa2e}, !- Handle
  Node 41,                                !- Name
  {4bbbadd0-de1a-41f8-a3a9-2755467a279a}, !- Inlet Port
  {df07b034-26bc-4f18-ad1a-290590dff4be}; !- Outlet Port

OS:Node,
  {0cdfa21d-51fa-4ccd-b6d4-e2b946974fc5}, !- Handle
  Node 42,                                !- Name
  {4b440b07-dbd3-4a3c-a434-b737f0765f0f}, !- Inlet Port
  {e4025e0a-906b-4c1c-a512-76032329d1f5}; !- Outlet Port

OS:Connection,
  {df07b034-26bc-4f18-ad1a-290590dff4be}, !- Handle
  {c73e55f9-b1aa-4704-8fa7-b077a0adaa2e}, !- Source Object
  3,                                      !- Outlet Port
  {a29c3ba8-6f83-4565-81de-9ae2a84e4c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b440b07-dbd3-4a3c-a434-b737f0765f0f}, !- Handle
  {86cc92aa-11af-4033-8d88-d329462cd595}, !- Source Object
  2,                                      !- Outlet Port
  {0cdfa21d-51fa-4ccd-b6d4-e2b946974fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4025e0a-906b-4c1c-a512-76032329d1f5}, !- Handle
  {0cdfa21d-51fa-4ccd-b6d4-e2b946974fc5}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4603118-a7db-45fa-8014-e04d851d99e7}, !- Handle
  Node 44,                                !- Name
  {c0fc5142-0855-4a03-af88-81e9a493852f}, !- Inlet Port
  {21f37f34-e46e-4a36-8292-c88d479d8da2}; !- Outlet Port

OS:Connection,
  {c0fc5142-0855-4a03-af88-81e9a493852f}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  6,                                      !- Outlet Port
  {e4603118-a7db-45fa-8014-e04d851d99e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f37f34-e46e-4a36-8292-c88d479d8da2}, !- Handle
  {e4603118-a7db-45fa-8014-e04d851d99e7}, !- Source Object
  3,                                      !- Outlet Port
  {12a998f3-d19d-4476-a622-4e4da55d9542}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bbbadd0-de1a-41f8-a3a9-2755467a279a}, !- Handle
  {12a998f3-d19d-4476-a622-4e4da55d9542}, !- Source Object
  4,                                      !- Outlet Port
  {c73e55f9-b1aa-4704-8fa7-b077a0adaa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7e49069-283f-4453-89dc-59b7f6d22169}, !- Handle
  Coil Heating Electric 6,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {539ec873-4c1e-4902-a27c-d4d224571ac5}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5851096c-95b2-49f1-8839-c8618be2e6df}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9259546-d101-41ca-8e35-834779cdb381}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dd6d916-cfca-4fba-8d86-6f184a9bd2d8}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {10f4b8a4-d363-474c-8922-5ba4500d00ba}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {63ad9969-1e5a-4c01-bdbf-7c7194d45831}, !- Handle
  Coil Cooling DX Single Speed 5 26kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {02d8e077-f466-45f5-99e1-d2fa5e755851}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81841517-7821-490a-9acb-1486ce72093c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {68c7a44c-a4d6-43fd-9af1-b120228943de}, !- Air Inlet Node Name
  {a9d40ce2-8e68-4402-9ead-0262d70491c0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02d8e077-f466-45f5-99e1-d2fa5e755851}, !- Supply Air Fan Name
  {a7e49069-283f-4453-89dc-59b7f6d22169}, !- Heating Coil Name
  {63ad9969-1e5a-4c01-bdbf-7c7194d45831}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {be82b576-6472-4438-9ab6-1e9699f19915}, !- Handle
  Node 45,                                !- Name
  {69db51a5-754c-43f4-9a33-d72687404975}, !- Inlet Port
  {68c7a44c-a4d6-43fd-9af1-b120228943de}; !- Outlet Port

OS:Connection,
  {69db51a5-754c-43f4-9a33-d72687404975}, !- Handle
  {72bfddf3-a945-4832-98bb-f54a4077e4cb}, !- Source Object
  2,                                      !- Outlet Port
  {be82b576-6472-4438-9ab6-1e9699f19915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c7a44c-a4d6-43fd-9af1-b120228943de}, !- Handle
  {be82b576-6472-4438-9ab6-1e9699f19915}, !- Source Object
  3,                                      !- Outlet Port
  {81841517-7821-490a-9acb-1486ce72093c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9fc6aad-b234-43d5-b9da-bda60ee33588}, !- Handle
  Node 47,                                !- Name
  {a9d40ce2-8e68-4402-9ead-0262d70491c0}, !- Inlet Port
  {f0230ff0-820f-4c48-aae0-a94b767f2896}; !- Outlet Port

OS:Connection,
  {f0230ff0-820f-4c48-aae0-a94b767f2896}, !- Handle
  {c9fc6aad-b234-43d5-b9da-bda60ee33588}, !- Source Object
  3,                                      !- Outlet Port
  {9e299b3c-ff0b-4b1b-a29b-9290b2a3e8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d40ce2-8e68-4402-9ead-0262d70491c0}, !- Handle
  {81841517-7821-490a-9acb-1486ce72093c}, !- Source Object
  4,                                      !- Outlet Port
  {c9fc6aad-b234-43d5-b9da-bda60ee33588}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a0bc224-1b23-4c4f-90ef-2ab827bf6f11}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {895939b1-ba92-4c13-9a0c-7d8e0b594c5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {2d31a551-e7b0-4df5-bbad-b6c34cbb3297}, !- Air Inlet Node Name
  {d2e9b4d7-f2c7-48ce-81a4-1a325df83861}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a13e3143-8cfe-4442-920a-f0ecd1161104}, !- Handle
  Node 48,                                !- Name
  {d2e9b4d7-f2c7-48ce-81a4-1a325df83861}, !- Inlet Port
  {a07277e7-1a44-44c7-be89-7ad9b3066169}; !- Outlet Port

OS:Node,
  {1726c8e2-3497-4291-96ce-36d82b0a4cf5}, !- Handle
  Node 50,                                !- Name
  {ff624b35-d65f-4a0f-86ca-529b5779cb1b}, !- Inlet Port
  {157f0746-60ac-4e26-9280-af1c7dc04502}; !- Outlet Port

OS:Connection,
  {a07277e7-1a44-44c7-be89-7ad9b3066169}, !- Handle
  {a13e3143-8cfe-4442-920a-f0ecd1161104}, !- Source Object
  3,                                      !- Outlet Port
  {9e299b3c-ff0b-4b1b-a29b-9290b2a3e8eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff624b35-d65f-4a0f-86ca-529b5779cb1b}, !- Handle
  {ed2192fa-018f-47f4-b818-8f38520897a6}, !- Source Object
  2,                                      !- Outlet Port
  {1726c8e2-3497-4291-96ce-36d82b0a4cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157f0746-60ac-4e26-9280-af1c7dc04502}, !- Handle
  {1726c8e2-3497-4291-96ce-36d82b0a4cf5}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {aeb82d5d-5e51-4b0f-bf14-b940dc7cd18b}, !- Handle
  Node 51,                                !- Name
  {93da76bb-a481-464d-9805-8cf4f3b56a51}, !- Inlet Port
  {2d31a551-e7b0-4df5-bbad-b6c34cbb3297}; !- Outlet Port

OS:Connection,
  {93da76bb-a481-464d-9805-8cf4f3b56a51}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  7,                                      !- Outlet Port
  {aeb82d5d-5e51-4b0f-bf14-b940dc7cd18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d31a551-e7b0-4df5-bbad-b6c34cbb3297}, !- Handle
  {aeb82d5d-5e51-4b0f-bf14-b940dc7cd18b}, !- Source Object
  3,                                      !- Outlet Port
  {895939b1-ba92-4c13-9a0c-7d8e0b594c5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2e9b4d7-f2c7-48ce-81a4-1a325df83861}, !- Handle
  {895939b1-ba92-4c13-9a0c-7d8e0b594c5a}, !- Source Object
  4,                                      !- Outlet Port
  {a13e3143-8cfe-4442-920a-f0ecd1161104}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3340dc2-2c19-4bb9-87cc-f3a3a00e48cc}, !- Handle
  Coil Heating Electric 7,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dca22bd4-1d65-45b0-b17f-7ce7a5897313}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a7511f5-e854-4634-93a3-85c0ab3d86da}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {203dc5d4-a995-4888-8457-c2083a0f783e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a386efbb-063b-4f91-9fb2-3d68cf36972f}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0e05ea1-7630-444f-8993-aa368c26c8e9}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9a3bbae7-c783-44cf-916d-1703924d2b92}, !- Handle
  Coil Cooling DX Single Speed 6 21kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {797b5629-9b33-4a9f-b73e-421ae55c5223}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99a97ba5-eaed-42ac-ba90-49727cd219af}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {18ea23af-75d4-46b8-b1f9-df572e266813}, !- Air Inlet Node Name
  {a2a22738-43a6-4c3c-aa8b-4d9a8c9e185b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {797b5629-9b33-4a9f-b73e-421ae55c5223}, !- Supply Air Fan Name
  {a3340dc2-2c19-4bb9-87cc-f3a3a00e48cc}, !- Heating Coil Name
  {9a3bbae7-c783-44cf-916d-1703924d2b92}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa549df1-0310-46f9-8ab2-9b51621a7c13}, !- Handle
  Node 53,                                !- Name
  {4c08ccfd-719f-4413-8a68-96944521294e}, !- Inlet Port
  {18ea23af-75d4-46b8-b1f9-df572e266813}; !- Outlet Port

OS:Connection,
  {4c08ccfd-719f-4413-8a68-96944521294e}, !- Handle
  {a6f3e10b-a57e-4d81-a35f-515fbe552cad}, !- Source Object
  2,                                      !- Outlet Port
  {aa549df1-0310-46f9-8ab2-9b51621a7c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ea23af-75d4-46b8-b1f9-df572e266813}, !- Handle
  {aa549df1-0310-46f9-8ab2-9b51621a7c13}, !- Source Object
  3,                                      !- Outlet Port
  {99a97ba5-eaed-42ac-ba90-49727cd219af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f887375-176e-42af-a83e-2e6645187ed0}, !- Handle
  Node 54,                                !- Name
  {a2a22738-43a6-4c3c-aa8b-4d9a8c9e185b}, !- Inlet Port
  {f1c7a8c8-a19b-4c4a-bcba-8090ba5dc683}; !- Outlet Port

OS:Connection,
  {f1c7a8c8-a19b-4c4a-bcba-8090ba5dc683}, !- Handle
  {1f887375-176e-42af-a83e-2e6645187ed0}, !- Source Object
  3,                                      !- Outlet Port
  {9d3f423f-c342-46ef-b2e5-7b8eaea4356e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a22738-43a6-4c3c-aa8b-4d9a8c9e185b}, !- Handle
  {99a97ba5-eaed-42ac-ba90-49727cd219af}, !- Source Object
  4,                                      !- Outlet Port
  {1f887375-176e-42af-a83e-2e6645187ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {741ae374-b457-48ac-961b-d3c1472e8f31}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95b32cc8-4f07-4335-ab69-54b7f42fef1d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {6025b5fd-a6ed-4665-ac4d-89a3516869dc}, !- Air Inlet Node Name
  {04f0fa59-715d-4db2-8bb2-c3ada193a8c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cf27f3b-cbb4-4d8b-8373-348cf4f79310}, !- Handle
  Node 56,                                !- Name
  {04f0fa59-715d-4db2-8bb2-c3ada193a8c0}, !- Inlet Port
  {2c8eefa7-49b7-4832-a7a9-c91970663188}; !- Outlet Port

OS:Node,
  {75be2173-4d55-4179-888f-9ceff47e9ffc}, !- Handle
  Node 57,                                !- Name
  {17525b4f-a1f0-462e-8537-bb3f84989f6a}, !- Inlet Port
  {e66071ef-1f85-4fea-adb0-5ce2ccb8c918}; !- Outlet Port

OS:Connection,
  {2c8eefa7-49b7-4832-a7a9-c91970663188}, !- Handle
  {3cf27f3b-cbb4-4d8b-8373-348cf4f79310}, !- Source Object
  3,                                      !- Outlet Port
  {9d3f423f-c342-46ef-b2e5-7b8eaea4356e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17525b4f-a1f0-462e-8537-bb3f84989f6a}, !- Handle
  {ce2b5cc1-86bc-4f78-81f7-56887a230a69}, !- Source Object
  2,                                      !- Outlet Port
  {75be2173-4d55-4179-888f-9ceff47e9ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66071ef-1f85-4fea-adb0-5ce2ccb8c918}, !- Handle
  {75be2173-4d55-4179-888f-9ceff47e9ffc}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1549d499-9775-4a2a-888f-607c2c7fd1d6}, !- Handle
  Node 59,                                !- Name
  {dbd584c0-a091-420c-8c1e-5d9497925bb2}, !- Inlet Port
  {6025b5fd-a6ed-4665-ac4d-89a3516869dc}; !- Outlet Port

OS:Connection,
  {dbd584c0-a091-420c-8c1e-5d9497925bb2}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  8,                                      !- Outlet Port
  {1549d499-9775-4a2a-888f-607c2c7fd1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6025b5fd-a6ed-4665-ac4d-89a3516869dc}, !- Handle
  {1549d499-9775-4a2a-888f-607c2c7fd1d6}, !- Source Object
  3,                                      !- Outlet Port
  {95b32cc8-4f07-4335-ab69-54b7f42fef1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04f0fa59-715d-4db2-8bb2-c3ada193a8c0}, !- Handle
  {95b32cc8-4f07-4335-ab69-54b7f42fef1d}, !- Source Object
  4,                                      !- Outlet Port
  {3cf27f3b-cbb4-4d8b-8373-348cf4f79310}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {209b7214-7c21-4956-bd3b-71ec25ce8793}, !- Handle
  Coil Heating Electric 8,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8879de73-298b-4239-96da-a6798be5df0c}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bab734b6-a081-4560-92c1-4d48eb85859f}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {374a7d99-3746-4785-948c-8c5ee23a84b2}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb15b57d-4620-46ff-91cf-9cdd17e562fd}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e4f8224-c20c-4a9d-bfa2-0986e1fc2c87}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3930aef5-2d26-458a-9306-03e4a4b57671}, !- Handle
  Coil Cooling DX Single Speed 7 9kBtu/hr 10.6EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.6568728574364,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {83f0ba85-e7fc-407e-af82-61506dd4a294}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1c9dfcd9-7257-42bb-b836-25bfbf5e1659}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {56010745-a239-4496-b543-87dcaa239f29}, !- Air Inlet Node Name
  {fa93d84b-a50c-4099-b729-db9372fba812}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83f0ba85-e7fc-407e-af82-61506dd4a294}, !- Supply Air Fan Name
  {209b7214-7c21-4956-bd3b-71ec25ce8793}, !- Heating Coil Name
  {3930aef5-2d26-458a-9306-03e4a4b57671}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eafc23c0-e9e5-4760-8b3c-837d4da89e30}, !- Handle
  Node 60,                                !- Name
  {89db99c7-9bd3-4754-81c2-2b11f46b3a44}, !- Inlet Port
  {56010745-a239-4496-b543-87dcaa239f29}; !- Outlet Port

OS:Connection,
  {89db99c7-9bd3-4754-81c2-2b11f46b3a44}, !- Handle
  {358b36de-c38f-49c0-9d66-3af19edc794b}, !- Source Object
  2,                                      !- Outlet Port
  {eafc23c0-e9e5-4760-8b3c-837d4da89e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56010745-a239-4496-b543-87dcaa239f29}, !- Handle
  {eafc23c0-e9e5-4760-8b3c-837d4da89e30}, !- Source Object
  3,                                      !- Outlet Port
  {1c9dfcd9-7257-42bb-b836-25bfbf5e1659}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a54f9caa-07d8-44de-91cb-a526df7fdc02}, !- Handle
  Node 62,                                !- Name
  {fa93d84b-a50c-4099-b729-db9372fba812}, !- Inlet Port
  {98eda863-7385-42a5-8186-ec5bcbb202de}; !- Outlet Port

OS:Connection,
  {98eda863-7385-42a5-8186-ec5bcbb202de}, !- Handle
  {a54f9caa-07d8-44de-91cb-a526df7fdc02}, !- Source Object
  3,                                      !- Outlet Port
  {6dbf5c56-8baa-46ee-b617-90d723854e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa93d84b-a50c-4099-b729-db9372fba812}, !- Handle
  {1c9dfcd9-7257-42bb-b836-25bfbf5e1659}, !- Source Object
  4,                                      !- Outlet Port
  {a54f9caa-07d8-44de-91cb-a526df7fdc02}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {803f868c-8d72-4a95-95f4-7ad2f134f651}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64d6de60-4665-4f30-bdb8-b2f512a0afc7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {caa5c6e3-5687-441a-8156-d8b56e6721f0}, !- Air Inlet Node Name
  {0cbe686e-4d39-4295-9e2f-197cab8bf051}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e741e4f-f0b7-461e-b9af-c97b91d82e17}, !- Handle
  Node 63,                                !- Name
  {0cbe686e-4d39-4295-9e2f-197cab8bf051}, !- Inlet Port
  {18044682-e8d3-477f-aadf-fa9201daa325}; !- Outlet Port

OS:Node,
  {57023c52-b816-4272-9d27-c8bd86c3f305}, !- Handle
  Node 65,                                !- Name
  {a92d74b9-5217-4771-8980-9de0f36441a4}, !- Inlet Port
  {fed90e0b-53ad-44c7-ad19-4fb619eb4958}; !- Outlet Port

OS:Connection,
  {18044682-e8d3-477f-aadf-fa9201daa325}, !- Handle
  {1e741e4f-f0b7-461e-b9af-c97b91d82e17}, !- Source Object
  3,                                      !- Outlet Port
  {6dbf5c56-8baa-46ee-b617-90d723854e1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a92d74b9-5217-4771-8980-9de0f36441a4}, !- Handle
  {282877ac-d62e-4ded-b548-2d527ca3bcc7}, !- Source Object
  2,                                      !- Outlet Port
  {57023c52-b816-4272-9d27-c8bd86c3f305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed90e0b-53ad-44c7-ad19-4fb619eb4958}, !- Handle
  {57023c52-b816-4272-9d27-c8bd86c3f305}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cbd4f43f-60f0-473e-a267-44d84b9308e9}, !- Handle
  Node 66,                                !- Name
  {7450f69a-1a94-4bbc-b6cb-d5e7b7633d62}, !- Inlet Port
  {caa5c6e3-5687-441a-8156-d8b56e6721f0}; !- Outlet Port

OS:Connection,
  {7450f69a-1a94-4bbc-b6cb-d5e7b7633d62}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  9,                                      !- Outlet Port
  {cbd4f43f-60f0-473e-a267-44d84b9308e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa5c6e3-5687-441a-8156-d8b56e6721f0}, !- Handle
  {cbd4f43f-60f0-473e-a267-44d84b9308e9}, !- Source Object
  3,                                      !- Outlet Port
  {64d6de60-4665-4f30-bdb8-b2f512a0afc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cbe686e-4d39-4295-9e2f-197cab8bf051}, !- Handle
  {64d6de60-4665-4f30-bdb8-b2f512a0afc7}, !- Source Object
  4,                                      !- Outlet Port
  {1e741e4f-f0b7-461e-b9af-c97b91d82e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a6bcd0b4-a45e-4150-a8a4-c3e976e80993}, !- Handle
  Coil Heating Electric 9,                !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8550af94-4b6a-407d-bd2c-130386c28e74}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {585e65a2-2c63-4c35-923b-391ea4cde203}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {302802da-4c81-4a60-88e3-88036283a752}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57ada57c-d90c-4dee-a495-88660a8c2a3c}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {58e15cc5-b229-43b8-a9e7-2ea620770e64}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3000ac63-785d-4904-8341-b72e74af547f}, !- Handle
  Coil Cooling DX Single Speed 8 12kBtu/hr 9.9EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41676491931499,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c04a596b-265e-46d2-923f-f387f21f0402}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {73bccde0-a06a-4df7-951a-48a43a08c5e4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {ec2919ea-2c8b-4449-8bc4-28e7eca7e0d4}, !- Air Inlet Node Name
  {788dbe97-7ddd-4caa-b360-1c478479a091}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c04a596b-265e-46d2-923f-f387f21f0402}, !- Supply Air Fan Name
  {a6bcd0b4-a45e-4150-a8a4-c3e976e80993}, !- Heating Coil Name
  {3000ac63-785d-4904-8341-b72e74af547f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bfa306eb-741b-46e1-bd9b-45e6bf15649f}, !- Handle
  Node 68,                                !- Name
  {1bd792d8-a617-43fa-a96e-10ff75f0c9a0}, !- Inlet Port
  {ec2919ea-2c8b-4449-8bc4-28e7eca7e0d4}; !- Outlet Port

OS:Connection,
  {1bd792d8-a617-43fa-a96e-10ff75f0c9a0}, !- Handle
  {c2cbe7cc-e55e-46aa-9baf-ec5bce2aff6f}, !- Source Object
  2,                                      !- Outlet Port
  {bfa306eb-741b-46e1-bd9b-45e6bf15649f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2919ea-2c8b-4449-8bc4-28e7eca7e0d4}, !- Handle
  {bfa306eb-741b-46e1-bd9b-45e6bf15649f}, !- Source Object
  3,                                      !- Outlet Port
  {73bccde0-a06a-4df7-951a-48a43a08c5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57b66030-b637-4913-8bae-a2e0a6412a47}, !- Handle
  Node 69,                                !- Name
  {788dbe97-7ddd-4caa-b360-1c478479a091}, !- Inlet Port
  {824be6f9-32b8-4d94-a051-c6f3b8855f32}; !- Outlet Port

OS:Connection,
  {824be6f9-32b8-4d94-a051-c6f3b8855f32}, !- Handle
  {57b66030-b637-4913-8bae-a2e0a6412a47}, !- Source Object
  3,                                      !- Outlet Port
  {91f502be-b4c0-40c5-a858-074e08105a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788dbe97-7ddd-4caa-b360-1c478479a091}, !- Handle
  {73bccde0-a06a-4df7-951a-48a43a08c5e4}, !- Source Object
  4,                                      !- Outlet Port
  {57b66030-b637-4913-8bae-a2e0a6412a47}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ac636fc-894c-40f1-bb3d-91aab799156c}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96953005-ec35-46cc-b9d3-4f4301dfebbe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {04c6b025-70c4-4873-a656-f2e7482cbff8}, !- Air Inlet Node Name
  {bec478ef-d9b0-497e-b518-11d6f856e35f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e605a5d-506c-4d62-a4b2-473420a65327}, !- Handle
  Node 71,                                !- Name
  {bec478ef-d9b0-497e-b518-11d6f856e35f}, !- Inlet Port
  {09ec9d1d-26ad-4f1e-9d48-d948f3349364}; !- Outlet Port

OS:Node,
  {793d8db8-ee05-4ac3-b11d-06f952eef770}, !- Handle
  Node 72,                                !- Name
  {a90e135c-d24a-43f2-9dc5-da930cafc8b4}, !- Inlet Port
  {5e714d57-e980-4a7b-ac80-c9373ddb728b}; !- Outlet Port

OS:Connection,
  {09ec9d1d-26ad-4f1e-9d48-d948f3349364}, !- Handle
  {9e605a5d-506c-4d62-a4b2-473420a65327}, !- Source Object
  3,                                      !- Outlet Port
  {91f502be-b4c0-40c5-a858-074e08105a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a90e135c-d24a-43f2-9dc5-da930cafc8b4}, !- Handle
  {db9b9203-6ab1-4d5c-9276-9e7720b1a1b3}, !- Source Object
  2,                                      !- Outlet Port
  {793d8db8-ee05-4ac3-b11d-06f952eef770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e714d57-e980-4a7b-ac80-c9373ddb728b}, !- Handle
  {793d8db8-ee05-4ac3-b11d-06f952eef770}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d919e394-00b8-4cbd-a9ff-7e9c04c48b59}, !- Handle
  Node 74,                                !- Name
  {0226a9db-467e-4f54-8a57-f850eb80d060}, !- Inlet Port
  {04c6b025-70c4-4873-a656-f2e7482cbff8}; !- Outlet Port

OS:Connection,
  {0226a9db-467e-4f54-8a57-f850eb80d060}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  10,                                     !- Outlet Port
  {d919e394-00b8-4cbd-a9ff-7e9c04c48b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c6b025-70c4-4873-a656-f2e7482cbff8}, !- Handle
  {d919e394-00b8-4cbd-a9ff-7e9c04c48b59}, !- Source Object
  3,                                      !- Outlet Port
  {96953005-ec35-46cc-b9d3-4f4301dfebbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bec478ef-d9b0-497e-b518-11d6f856e35f}, !- Handle
  {96953005-ec35-46cc-b9d3-4f4301dfebbe}, !- Source Object
  4,                                      !- Outlet Port
  {9e605a5d-506c-4d62-a4b2-473420a65327}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3ccd410d-58d0-4bb6-9542-fbdea2e6c410}, !- Handle
  Coil Heating Electric 10,               !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9b820be6-f87e-4ec3-b60f-48ad77af732f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12471377-f82c-466f-8a4f-df43cd774898}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3cc19b74-3880-4c9e-8939-e71f5cdae6ab}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c925799-ae34-4f44-88f5-ea4dbd37b0ef}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f0058e7-a9dc-411c-80cf-3c9cc9e47075}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d984db5b-4358-43b9-9dd4-663c59dad27b}, !- Handle
  Coil Cooling DX Single Speed 9 21kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2bfdc66b-c46c-4295-8f98-d61942745c89}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {45c39c56-8d79-49d8-ab47-c654966ea949}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {c2f75126-d295-4b3d-be41-07652e1648cf}, !- Air Inlet Node Name
  {01796552-9ae7-46a2-afb4-32582155d578}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2bfdc66b-c46c-4295-8f98-d61942745c89}, !- Supply Air Fan Name
  {3ccd410d-58d0-4bb6-9542-fbdea2e6c410}, !- Heating Coil Name
  {d984db5b-4358-43b9-9dd4-663c59dad27b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {25f48f73-6b64-4057-a813-a356b10c7a3b}, !- Handle
  Node 75,                                !- Name
  {e2f6f55c-217b-4b71-8a6b-354366bf8b5b}, !- Inlet Port
  {c2f75126-d295-4b3d-be41-07652e1648cf}; !- Outlet Port

OS:Connection,
  {e2f6f55c-217b-4b71-8a6b-354366bf8b5b}, !- Handle
  {a023c189-69da-4a38-ac78-bff613e7a4c3}, !- Source Object
  2,                                      !- Outlet Port
  {25f48f73-6b64-4057-a813-a356b10c7a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f75126-d295-4b3d-be41-07652e1648cf}, !- Handle
  {25f48f73-6b64-4057-a813-a356b10c7a3b}, !- Source Object
  3,                                      !- Outlet Port
  {45c39c56-8d79-49d8-ab47-c654966ea949}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96f2ebc6-3139-457c-af7d-6916066bd107}, !- Handle
  Node 77,                                !- Name
  {01796552-9ae7-46a2-afb4-32582155d578}, !- Inlet Port
  {1e8178d5-3c54-420f-a5d3-5f83985a8a65}; !- Outlet Port

OS:Connection,
  {1e8178d5-3c54-420f-a5d3-5f83985a8a65}, !- Handle
  {96f2ebc6-3139-457c-af7d-6916066bd107}, !- Source Object
  3,                                      !- Outlet Port
  {8679004c-5c70-4e34-bd72-7f5a68a197d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01796552-9ae7-46a2-afb4-32582155d578}, !- Handle
  {45c39c56-8d79-49d8-ab47-c654966ea949}, !- Source Object
  4,                                      !- Outlet Port
  {96f2ebc6-3139-457c-af7d-6916066bd107}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a45cac29-5718-4c69-a414-4b5a9d43076b}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fdd59b42-3d89-45a0-a0c1-8a31c8f3b983}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {d7b29b47-66c2-4469-a0cb-23bd69326687}, !- Air Inlet Node Name
  {64314243-f8aa-4541-9826-30eb0906f791}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed2763ff-f0db-4eba-9e15-edc2e70c02c1}, !- Handle
  Node 78,                                !- Name
  {64314243-f8aa-4541-9826-30eb0906f791}, !- Inlet Port
  {65e23d8a-64c9-40dc-86ed-4a199fcfe949}; !- Outlet Port

OS:Node,
  {11d7fa57-232a-4e77-b6a0-b0de592699a4}, !- Handle
  Node 80,                                !- Name
  {9ca5d18c-1e42-4ad2-8675-034e019cbfea}, !- Inlet Port
  {54558cc0-bf4c-4ab6-8368-2cad2eeb8b94}; !- Outlet Port

OS:Connection,
  {65e23d8a-64c9-40dc-86ed-4a199fcfe949}, !- Handle
  {ed2763ff-f0db-4eba-9e15-edc2e70c02c1}, !- Source Object
  3,                                      !- Outlet Port
  {8679004c-5c70-4e34-bd72-7f5a68a197d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ca5d18c-1e42-4ad2-8675-034e019cbfea}, !- Handle
  {633d9929-a62a-4ae4-89a9-45c556fd1c59}, !- Source Object
  2,                                      !- Outlet Port
  {11d7fa57-232a-4e77-b6a0-b0de592699a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54558cc0-bf4c-4ab6-8368-2cad2eeb8b94}, !- Handle
  {11d7fa57-232a-4e77-b6a0-b0de592699a4}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c74d9fa4-d85e-41b4-9db8-52cb457ca0e3}, !- Handle
  Node 81,                                !- Name
  {a522215b-e38d-4326-9777-5620262a90f7}, !- Inlet Port
  {d7b29b47-66c2-4469-a0cb-23bd69326687}; !- Outlet Port

OS:Connection,
  {a522215b-e38d-4326-9777-5620262a90f7}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  11,                                     !- Outlet Port
  {c74d9fa4-d85e-41b4-9db8-52cb457ca0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b29b47-66c2-4469-a0cb-23bd69326687}, !- Handle
  {c74d9fa4-d85e-41b4-9db8-52cb457ca0e3}, !- Source Object
  3,                                      !- Outlet Port
  {fdd59b42-3d89-45a0-a0c1-8a31c8f3b983}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64314243-f8aa-4541-9826-30eb0906f791}, !- Handle
  {fdd59b42-3d89-45a0-a0c1-8a31c8f3b983}, !- Source Object
  4,                                      !- Outlet Port
  {ed2763ff-f0db-4eba-9e15-edc2e70c02c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0ad1f4a9-c834-4556-aa9c-259886af3fdc}, !- Handle
  Coil Heating Electric 11,               !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {677e1e60-08c9-45a9-8994-20da081f9499}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {504977f3-02bc-435a-9615-adfe3edfff5c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00d5d93e-8b70-4211-ba81-24d412a36588}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {293c93e6-d3a6-490f-a8a6-8c78da77915e}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {281b188a-e30b-40b9-ad96-a326be6ef15a}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1fbe84e8-8705-46f6-a7e1-967857885e4c}, !- Handle
  Coil Cooling DX Single Speed 10 12kBtu/hr 9.8EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.41192348735242,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f021ccab-2ea7-496c-a163-2995a46550bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaeb760-7cfc-4693-9aff-0ba03271cee0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13ec7c3e-69e4-4568-b485-f832fad213f0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05404c13-450c-407c-8418-49426c83ca37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {754df7f5-598d-4d78-bb57-d8468d6c1277}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0660ce89-eb79-4052-b2ae-f201b8cac0de}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e0e46251-6d15-4328-a946-0a646a5d89fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {82e8c84d-68f9-454a-8a6a-7c8021bd3b02}, !- Air Inlet Node Name
  {024d0b18-2d57-4105-b0f4-cae6069fce3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0660ce89-eb79-4052-b2ae-f201b8cac0de}, !- Supply Air Fan Name
  {0ad1f4a9-c834-4556-aa9c-259886af3fdc}, !- Heating Coil Name
  {1fbe84e8-8705-46f6-a7e1-967857885e4c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {41904380-b95f-4bde-b935-e0d1ee56941a}, !- Handle
  Node 82,                                !- Name
  {c0eec80a-211a-4acf-820a-8e009c23e672}, !- Inlet Port
  {82e8c84d-68f9-454a-8a6a-7c8021bd3b02}; !- Outlet Port

OS:Connection,
  {c0eec80a-211a-4acf-820a-8e009c23e672}, !- Handle
  {e6a9e105-d1b7-4f01-98b8-014a244fd77c}, !- Source Object
  2,                                      !- Outlet Port
  {41904380-b95f-4bde-b935-e0d1ee56941a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e8c84d-68f9-454a-8a6a-7c8021bd3b02}, !- Handle
  {41904380-b95f-4bde-b935-e0d1ee56941a}, !- Source Object
  3,                                      !- Outlet Port
  {e0e46251-6d15-4328-a946-0a646a5d89fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3c9fae6-70b5-4320-9fd5-f80b24fbdfe8}, !- Handle
  Node 83,                                !- Name
  {024d0b18-2d57-4105-b0f4-cae6069fce3b}, !- Inlet Port
  {5f89d985-70d0-4246-a1e2-f744a5cd581b}; !- Outlet Port

OS:Connection,
  {5f89d985-70d0-4246-a1e2-f744a5cd581b}, !- Handle
  {f3c9fae6-70b5-4320-9fd5-f80b24fbdfe8}, !- Source Object
  3,                                      !- Outlet Port
  {10d529db-90f3-40c6-8a05-35224f39234b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024d0b18-2d57-4105-b0f4-cae6069fce3b}, !- Handle
  {e0e46251-6d15-4328-a946-0a646a5d89fb}, !- Source Object
  4,                                      !- Outlet Port
  {f3c9fae6-70b5-4320-9fd5-f80b24fbdfe8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0809ca62-2b0a-4240-9e2f-5f3976d02bc8}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28f26871-7156-46c6-a4c9-c6e22e658721}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  {10801afc-ee9a-49ff-837c-a0e5e491871e}, !- Air Inlet Node Name
  {f71393e9-839b-42ae-ab70-06e371ce2da3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dace1b32-7896-4131-8ef7-054c17410284}, !- Handle
  Node 84,                                !- Name
  {f71393e9-839b-42ae-ab70-06e371ce2da3}, !- Inlet Port
  {7b0432dc-5c46-4583-b68c-3058a48f3efc}; !- Outlet Port

OS:Node,
  {e98ed162-b0a4-4fd7-b367-d7a55a556286}, !- Handle
  Node 85,                                !- Name
  {e7cea744-8940-420b-8856-a3437b9653fe}, !- Inlet Port
  {a42eae74-c764-4258-b0ed-3644bb918a51}; !- Outlet Port

OS:Connection,
  {7b0432dc-5c46-4583-b68c-3058a48f3efc}, !- Handle
  {dace1b32-7896-4131-8ef7-054c17410284}, !- Source Object
  3,                                      !- Outlet Port
  {10d529db-90f3-40c6-8a05-35224f39234b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7cea744-8940-420b-8856-a3437b9653fe}, !- Handle
  {7d7ae2ca-6f45-445d-9d63-fcfd11721d4e}, !- Source Object
  2,                                      !- Outlet Port
  {e98ed162-b0a4-4fd7-b367-d7a55a556286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42eae74-c764-4258-b0ed-3644bb918a51}, !- Handle
  {e98ed162-b0a4-4fd7-b367-d7a55a556286}, !- Source Object
  3,                                      !- Outlet Port
  {7f585dc9-18b9-4afb-899a-1c54fa5c7051}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0bc5d414-b49e-45f6-827f-fa2a44844983}, !- Handle
  Node 86,                                !- Name
  {c9132f1b-fef9-433c-b12b-e11c21a336b4}, !- Inlet Port
  {10801afc-ee9a-49ff-837c-a0e5e491871e}; !- Outlet Port

OS:Connection,
  {c9132f1b-fef9-433c-b12b-e11c21a336b4}, !- Handle
  {53f812f0-4e1b-4fc7-82d5-a642f8eebf1b}, !- Source Object
  12,                                     !- Outlet Port
  {0bc5d414-b49e-45f6-827f-fa2a44844983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10801afc-ee9a-49ff-837c-a0e5e491871e}, !- Handle
  {0bc5d414-b49e-45f6-827f-fa2a44844983}, !- Source Object
  3,                                      !- Outlet Port
  {28f26871-7156-46c6-a4c9-c6e22e658721}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f71393e9-839b-42ae-ab70-06e371ce2da3}, !- Handle
  {28f26871-7156-46c6-a4c9-c6e22e658721}, !- Source Object
  4,                                      !- Outlet Port
  {dace1b32-7896-4131-8ef7-054c17410284}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d9bd48d0-ba05-410e-a308-2b4266201ee1}, !- Handle
  Coil Heating Electric 12,               !- Name
  {da24fce6-a177-4ca8-850c-b4724f834bf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {506b6b73-94a9-4e8d-8648-ee6e03f222b4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ff1db99-cc7f-4f11-a4c3-88bed1c909ca}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {057159bc-1215-4d8a-93a3-3d5390596264}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e746cacd-002c-4818-bd66-a745ceef63e3}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {666ee976-5afe-4b84-8df1-f34047c61323}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15263e89-3eba-4ffd-a571-19476a51c164}, !- Handle
  Coil Cooling DX Single Speed 11 18kBtu/hr 9.3EER, !- Name
  {07788e48-f37e-45a6-ba0f-334375536a4e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
