  {6d235e39-dbc6-491f-9d51-142f09d34689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e83713-2ed4-4a0e-a68f-f14857920d80}, !- Handle
  {ebdb96d5-f0a4-423c-8fd5-d05b960dbd9d}, !- Source Object
  9,                                      !- Outlet Port
  {2fa69ac4-c419-4b3e-a90c-76686bfc48f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dd2ef16-19ab-4e5b-830f-70b4d71d3674}, !- Handle
  Node 80,                                !- Name
  {eaae4174-84f9-48f3-b8e1-c1f7ae0ee3c2}, !- Inlet Port
  {fca89b8d-ba94-4c78-8f0b-c8486597b316}; !- Outlet Port

OS:Connection,
  {eaae4174-84f9-48f3-b8e1-c1f7ae0ee3c2}, !- Handle
  {23e35763-c732-47da-b081-9146fbe12a96}, !- Source Object
  6,                                      !- Outlet Port
  {2dd2ef16-19ab-4e5b-830f-70b4d71d3674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca89b8d-ba94-4c78-8f0b-c8486597b316}, !- Handle
  {2dd2ef16-19ab-4e5b-830f-70b4d71d3674}, !- Source Object
  3,                                      !- Outlet Port
  {ebdb96d5-f0a4-423c-8fd5-d05b960dbd9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d33b0a1e-6e2b-4c40-ac92-e9114c5cf4a9}, !- Handle
  Node 81,                                !- Name
  {e25369bd-3b02-4d74-ac7f-4197584fd660}, !- Inlet Port
  {fff6aec1-8549-4920-ae4f-65a2cd498367}; !- Outlet Port

OS:Connection,
  {e25369bd-3b02-4d74-ac7f-4197584fd660}, !- Handle
  {39c3c390-9ecf-447f-a742-aac06a081ca3}, !- Source Object
  9,                                      !- Outlet Port
  {d33b0a1e-6e2b-4c40-ac92-e9114c5cf4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff6aec1-8549-4920-ae4f-65a2cd498367}, !- Handle
  {d33b0a1e-6e2b-4c40-ac92-e9114c5cf4a9}, !- Source Object
  3,                                      !- Outlet Port
  {23e35763-c732-47da-b081-9146fbe12a96}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {81d48922-f627-4ca9-afa5-c845cc6cea88}, !- Handle
  Node 82,                                !- Name
  {3793074f-0dac-49bf-86e8-5dedb52e624b}, !- Inlet Port
  {faa1192a-b1a5-46a4-8b8c-074289792328}; !- Outlet Port

OS:Connection,
  {3793074f-0dac-49bf-86e8-5dedb52e624b}, !- Handle
  {1f3e7ad5-5c75-4a63-8c96-2542a0ee9b3b}, !- Source Object
  5,                                      !- Outlet Port
  {81d48922-f627-4ca9-afa5-c845cc6cea88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa1192a-b1a5-46a4-8b8c-074289792328}, !- Handle
  {81d48922-f627-4ca9-afa5-c845cc6cea88}, !- Source Object
  3,                                      !- Outlet Port
  {39c3c390-9ecf-447f-a742-aac06a081ca3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {af8b0e90-3fb1-44d6-a8af-0bdbf9a6dfba}, !- Handle
  Node 83,                                !- Name
  {353cb456-d17e-4b01-9650-9d540d81229c}, !- Inlet Port
  {90328af9-e0d1-421c-b21a-cdb800a0eb4b}; !- Outlet Port

OS:Connection,
  {a8317430-c398-4fe2-b2c6-fe044ea7c302}, !- Handle
  {0ebaad27-8ee5-4b05-89dc-67e653bafc03}, !- Source Object
  3,                                      !- Outlet Port
  {8f9f323e-b30b-4de0-9a52-dc9b51e3b8c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {353cb456-d17e-4b01-9650-9d540d81229c}, !- Handle
  {8f9f323e-b30b-4de0-9a52-dc9b51e3b8c9}, !- Source Object
  9,                                      !- Outlet Port
  {af8b0e90-3fb1-44d6-a8af-0bdbf9a6dfba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90328af9-e0d1-421c-b21a-cdb800a0eb4b}, !- Handle
  {af8b0e90-3fb1-44d6-a8af-0bdbf9a6dfba}, !- Source Object
  3,                                      !- Outlet Port
  {1f3e7ad5-5c75-4a63-8c96-2542a0ee9b3b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d04b0638-376a-466f-b31a-5304fc4ed0b2}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {11a81845-4734-4173-a2e3-074fa3c4f4d5}, !- Control Zone Name
  {2fa69ac4-c419-4b3e-a90c-76686bfc48f8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfd539a4-8255-4445-9cf0-46f7c0304ef7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {ce9b8839-ee70-4eb0-9af7-954b6ebeaed6}, !- Air Inlet Node Name
  {56d19d85-3abd-4456-abd7-8974385d4efe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {699b2066-8c14-4480-8f00-5f207d94c097}, !- Handle
  Node 84,                                !- Name
  {700fe50f-98df-4bca-bbad-ec05c1dae7f3}, !- Inlet Port
  {bbb58638-00fe-41a8-90eb-97115eb36467}; !- Outlet Port

OS:Connection,
  {5ec76848-aee6-4787-a269-bcd894971b4d}, !- Handle
  {1d6e939e-68d6-4418-982e-2e24ee59adb9}, !- Source Object
  3,                                      !- Outlet Port
  {2cf855dd-2786-4b39-9baf-4a6083208795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700fe50f-98df-4bca-bbad-ec05c1dae7f3}, !- Handle
  {fc6b1033-8c4b-4903-9ed3-d7c9c78261a4}, !- Source Object
  2,                                      !- Outlet Port
  {699b2066-8c14-4480-8f00-5f207d94c097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb58638-00fe-41a8-90eb-97115eb36467}, !- Handle
  {699b2066-8c14-4480-8f00-5f207d94c097}, !- Source Object
  3,                                      !- Outlet Port
  {e584a984-b05f-4fe3-b729-f9e98e2e8de0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a35c19e5-e405-42bb-96fe-58f8c69fdbe2}, !- Handle
  Node 85,                                !- Name
  {2d715688-cc39-48cb-9baf-1d2e2e0168ab}, !- Inlet Port
  {ce9b8839-ee70-4eb0-9af7-954b6ebeaed6}; !- Outlet Port

OS:Connection,
  {2d715688-cc39-48cb-9baf-1d2e2e0168ab}, !- Handle
  {fa4c8786-4007-486e-8a5f-63bfbca6a7c3}, !- Source Object
  3,                                      !- Outlet Port
  {a35c19e5-e405-42bb-96fe-58f8c69fdbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9b8839-ee70-4eb0-9af7-954b6ebeaed6}, !- Handle
  {a35c19e5-e405-42bb-96fe-58f8c69fdbe2}, !- Source Object
  3,                                      !- Outlet Port
  {cfd539a4-8255-4445-9cf0-46f7c0304ef7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56d19d85-3abd-4456-abd7-8974385d4efe}, !- Handle
  {cfd539a4-8255-4445-9cf0-46f7c0304ef7}, !- Source Object
  4,                                      !- Outlet Port
  {1d6e939e-68d6-4418-982e-2e24ee59adb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {32b23511-454e-4c2c-9960-95b52554eb44}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {74a0e062-93d0-42f7-b0e3-fb52e6c71ee2}, !- Water Inlet Node Name
  {56875419-583a-4fe4-9be1-ca49ea30cd7c}; !- Water Outlet Node Name

OS:Node,
  {097f7e72-261f-43a4-b781-313ca1bfd491}, !- Handle
  Node 86,                                !- Name
  {4291076c-fd2b-4ab1-8cec-c23dc63156d8}, !- Inlet Port
  {74a0e062-93d0-42f7-b0e3-fb52e6c71ee2}; !- Outlet Port

OS:Connection,
  {4291076c-fd2b-4ab1-8cec-c23dc63156d8}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  7,                                      !- Outlet Port
  {097f7e72-261f-43a4-b781-313ca1bfd491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bde9e49-8165-48f1-a8f6-2875d09719d4}, !- Handle
  Node 87,                                !- Name
  {56875419-583a-4fe4-9be1-ca49ea30cd7c}, !- Inlet Port
  {5a8246f5-095d-42ae-abc7-58174e7e94a1}; !- Outlet Port

OS:Connection,
  {74a0e062-93d0-42f7-b0e3-fb52e6c71ee2}, !- Handle
  {097f7e72-261f-43a4-b781-313ca1bfd491}, !- Source Object
  3,                                      !- Outlet Port
  {32b23511-454e-4c2c-9960-95b52554eb44}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56875419-583a-4fe4-9be1-ca49ea30cd7c}, !- Handle
  {32b23511-454e-4c2c-9960-95b52554eb44}, !- Source Object
  10,                                     !- Outlet Port
  {9bde9e49-8165-48f1-a8f6-2875d09719d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8246f5-095d-42ae-abc7-58174e7e94a1}, !- Handle
  {9bde9e49-8165-48f1-a8f6-2875d09719d4}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {84fcb172-8383-4350-934e-4f18634caa4a}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {32b23511-454e-4c2c-9960-95b52554eb44}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Availability Schedule
  {9d153ea8-b4af-4d2e-b9dc-c2da4301043f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee2b6508-de09-4a29-a413-300b2845a43e}, !- Supply Side Inlet Node Name
  {0ece90a3-2445-4d87-9b2f-fae50bfae595}, !- Demand Side Outlet Node Name
  {50501fbb-058c-4885-847b-454de940d844}, !- Demand Side Inlet Node A
  {31a65ec8-c783-4f6c-87c7-99df43e23d92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41a09771-3c83-4ce9-9f4a-26026c3f5a1a}, !- Demand Mixer Name
  {bfefaf12-5160-4df3-86bf-9992dc06498c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e4463428-5120-4d2e-a169-c58c00072ef4}, !- Handle
  Node 88,                                !- Name
  {ee2b6508-de09-4a29-a413-300b2845a43e}, !- Inlet Port
  {c67542fe-b9ca-4a04-9234-ba5b6f11770f}; !- Outlet Port

OS:Node,
  {696a04c3-3c4a-445f-9e2c-546f8841e891}, !- Handle
  Node 89,                                !- Name
  {26745867-d208-4a0e-85b2-6d7bcf82ae9c}, !- Inlet Port
  {31a65ec8-c783-4f6c-87c7-99df43e23d92}; !- Outlet Port

OS:Connection,
  {ee2b6508-de09-4a29-a413-300b2845a43e}, !- Handle
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- Source Object
  9,                                      !- Outlet Port
  {e4463428-5120-4d2e-a169-c58c00072ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a65ec8-c783-4f6c-87c7-99df43e23d92}, !- Handle
  {696a04c3-3c4a-445f-9e2c-546f8841e891}, !- Source Object
  3,                                      !- Outlet Port
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cecc3dbc-2251-4bc4-a8ef-33c4079d13b8}, !- Handle
  Node 90,                                !- Name
  {50501fbb-058c-4885-847b-454de940d844}, !- Inlet Port
  {ebe8a45e-4cb7-487e-b526-2f9774d1c8b8}; !- Outlet Port

OS:Node,
  {8f1511dc-9c1b-4f24-a952-5c11632c35c0}, !- Handle
  Node 91,                                !- Name
  {fba8dbbf-3c60-4f72-ac0e-41ccbcc5fdc2}, !- Inlet Port
  {0ece90a3-2445-4d87-9b2f-fae50bfae595}; !- Outlet Port

OS:Node,
  {9461ed3f-421a-4bfe-a7b2-bc258bf48615}, !- Handle
  Node 92,                                !- Name
  {1929f26d-2088-4ab3-92ee-430e4cd04c57}, !- Inlet Port
  {8aadd4a2-3924-4f0e-94a2-869fb474a5a1}; !- Outlet Port

OS:Connection,
  {50501fbb-058c-4885-847b-454de940d844}, !- Handle
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- Source Object
  11,                                     !- Outlet Port
  {cecc3dbc-2251-4bc4-a8ef-33c4079d13b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ece90a3-2445-4d87-9b2f-fae50bfae595}, !- Handle
  {8f1511dc-9c1b-4f24-a952-5c11632c35c0}, !- Source Object
  3,                                      !- Outlet Port
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bfefaf12-5160-4df3-86bf-9992dc06498c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ebe8a45e-4cb7-487e-b526-2f9774d1c8b8}, !- Inlet Node Name
  {e24c7c36-c590-430a-898a-e422ba211583}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41a09771-3c83-4ce9-9f4a-26026c3f5a1a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {fba8dbbf-3c60-4f72-ac0e-41ccbcc5fdc2}, !- Outlet Node Name
  {3483c48f-1927-48b5-88d0-7c2612b32a39}; !- Inlet Node Name 1

OS:Connection,
  {ebe8a45e-4cb7-487e-b526-2f9774d1c8b8}, !- Handle
  {cecc3dbc-2251-4bc4-a8ef-33c4079d13b8}, !- Source Object
  3,                                      !- Outlet Port
  {bfefaf12-5160-4df3-86bf-9992dc06498c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba8dbbf-3c60-4f72-ac0e-41ccbcc5fdc2}, !- Handle
  {41a09771-3c83-4ce9-9f4a-26026c3f5a1a}, !- Source Object
  2,                                      !- Outlet Port
  {8f1511dc-9c1b-4f24-a952-5c11632c35c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e97a36fc-4664-41ac-8b2e-28a2f242179e}, !- Handle
  {0e0869a7-4d24-487b-8e09-082647c08d4a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9d153ea8-b4af-4d2e-b9dc-c2da4301043f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7ea1a86b-9eb9-4dc1-86d5-a1aa506d8bff}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3d7bba0e-f602-47f7-afa3-56df3a03ecdb}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c1c84e0d-5282-4435-bcf7-ecab6fa39420}, !- Air Inlet Node Name
  {26745867-d208-4a0e-85b2-6d7bcf82ae9c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6fc335fe-e90c-4167-ab9d-4e3064cff4b2}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c67542fe-b9ca-4a04-9234-ba5b6f11770f}, !- Air Inlet Node Name
  {42ad67ab-48ca-42e1-96b7-d166cd7d1f9c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e2f2432d-f275-4ba5-86ae-81c64f80d920}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b6463659-f4ed-4b90-bffd-5d3aa7b06561}, !- Air Inlet Node Name
  {0534176c-bd7e-4cb1-9df9-0a1f52db8329}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f5f3a68e-6e76-424f-9cac-75d54af6a1a1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 61kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {abdececc-77fe-46c7-ad8f-2ac7b4c1efe2}, !- Air Inlet Node Name
  {fe60c6ad-7a25-490d-aeb3-b01ec3fbadcf}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c11242b5-88a9-445e-b4bc-fcb6ea98939c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca457633-b9de-43df-b1ea-549f3f37dcc3}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7073e8de-8bdc-4ef2-9738-b805bdad9b2d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74353ff3-1f8e-4dd9-bf24-8011386ef167}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d7c03db-b132-42cf-b49d-06476abe8961}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6b2ae90a-e80a-44d8-89f3-6578c2f850f4}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97db446f-1ff1-4f78-b929-17078e6fd058}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97db446f-1ff1-4f78-b929-17078e6fd058}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {90461d3d-180c-4168-9743-e47ae2a61415}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {6b2ae90a-e80a-44d8-89f3-6578c2f850f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e072c1c8-cbba-4955-b0dc-0ffdb9cf4728}, !- Mixed Air Node Name
  {0d655495-3dcd-4b52-a31d-f3235bd5517d}, !- Outdoor Air Stream Node Name
  {a5b81490-85d6-434c-a423-b350fce81fda}, !- Relief Air Stream Node Name
  {1354013a-cc43-4b60-aaa2-3e71ee9cf165}; !- Return Air Stream Node Name

OS:Node,
  {f078e264-0aba-4940-8379-f1657dc6f5b9}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {0d655495-3dcd-4b52-a31d-f3235bd5517d}; !- Outlet Port

OS:Connection,
  {0d655495-3dcd-4b52-a31d-f3235bd5517d}, !- Handle
  {f078e264-0aba-4940-8379-f1657dc6f5b9}, !- Source Object
  3,                                      !- Outlet Port
  {90461d3d-180c-4168-9743-e47ae2a61415}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eaeee5d8-22ce-4080-a974-16f0476fe132}, !- Handle
  Node 94,                                !- Name
  {a5b81490-85d6-434c-a423-b350fce81fda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5b81490-85d6-434c-a423-b350fce81fda}, !- Handle
  {90461d3d-180c-4168-9743-e47ae2a61415}, !- Source Object
  7,                                      !- Outlet Port
  {eaeee5d8-22ce-4080-a974-16f0476fe132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26745867-d208-4a0e-85b2-6d7bcf82ae9c}, !- Handle
  {3d7bba0e-f602-47f7-afa3-56df3a03ecdb}, !- Source Object
  9,                                      !- Outlet Port
  {696a04c3-3c4a-445f-9e2c-546f8841e891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d050d61-e970-441f-b32f-bd24284c96d0}, !- Handle
  Node 95,                                !- Name
  {0534176c-bd7e-4cb1-9df9-0a1f52db8329}, !- Inlet Port
  {c1c84e0d-5282-4435-bcf7-ecab6fa39420}; !- Outlet Port

OS:Connection,
  {0534176c-bd7e-4cb1-9df9-0a1f52db8329}, !- Handle
  {e2f2432d-f275-4ba5-86ae-81c64f80d920}, !- Source Object
  6,                                      !- Outlet Port
  {0d050d61-e970-441f-b32f-bd24284c96d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c84e0d-5282-4435-bcf7-ecab6fa39420}, !- Handle
  {0d050d61-e970-441f-b32f-bd24284c96d0}, !- Source Object
  3,                                      !- Outlet Port
  {3d7bba0e-f602-47f7-afa3-56df3a03ecdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {68732b40-8942-4dff-8060-7844f349a4e1}, !- Handle
  Node 96,                                !- Name
  {fe60c6ad-7a25-490d-aeb3-b01ec3fbadcf}, !- Inlet Port
  {b6463659-f4ed-4b90-bffd-5d3aa7b06561}; !- Outlet Port

OS:Connection,
  {fe60c6ad-7a25-490d-aeb3-b01ec3fbadcf}, !- Handle
  {f5f3a68e-6e76-424f-9cac-75d54af6a1a1}, !- Source Object
  9,                                      !- Outlet Port
  {68732b40-8942-4dff-8060-7844f349a4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6463659-f4ed-4b90-bffd-5d3aa7b06561}, !- Handle
  {68732b40-8942-4dff-8060-7844f349a4e1}, !- Source Object
  3,                                      !- Outlet Port
  {e2f2432d-f275-4ba5-86ae-81c64f80d920}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2ab4a367-b40a-452a-b67d-c7fb80b26dcf}, !- Handle
  Node 97,                                !- Name
  {e072c1c8-cbba-4955-b0dc-0ffdb9cf4728}, !- Inlet Port
  {abdececc-77fe-46c7-ad8f-2ac7b4c1efe2}; !- Outlet Port

OS:Connection,
  {e072c1c8-cbba-4955-b0dc-0ffdb9cf4728}, !- Handle
  {90461d3d-180c-4168-9743-e47ae2a61415}, !- Source Object
  5,                                      !- Outlet Port
  {2ab4a367-b40a-452a-b67d-c7fb80b26dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdececc-77fe-46c7-ad8f-2ac7b4c1efe2}, !- Handle
  {2ab4a367-b40a-452a-b67d-c7fb80b26dcf}, !- Source Object
  3,                                      !- Outlet Port
  {f5f3a68e-6e76-424f-9cac-75d54af6a1a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {557b3117-8d8c-477b-b087-1629b3a10a3d}, !- Handle
  Node 98,                                !- Name
  {42ad67ab-48ca-42e1-96b7-d166cd7d1f9c}, !- Inlet Port
  {1354013a-cc43-4b60-aaa2-3e71ee9cf165}; !- Outlet Port

OS:Connection,
  {c67542fe-b9ca-4a04-9234-ba5b6f11770f}, !- Handle
  {e4463428-5120-4d2e-a169-c58c00072ef4}, !- Source Object
  3,                                      !- Outlet Port
  {6fc335fe-e90c-4167-ab9d-4e3064cff4b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42ad67ab-48ca-42e1-96b7-d166cd7d1f9c}, !- Handle
  {6fc335fe-e90c-4167-ab9d-4e3064cff4b2}, !- Source Object
  9,                                      !- Outlet Port
  {557b3117-8d8c-477b-b087-1629b3a10a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1354013a-cc43-4b60-aaa2-3e71ee9cf165}, !- Handle
  {557b3117-8d8c-477b-b087-1629b3a10a3d}, !- Source Object
  3,                                      !- Outlet Port
  {90461d3d-180c-4168-9743-e47ae2a61415}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a1fa7fc4-b2ba-4210-ac3d-b64d1e2ae529}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {077e7e65-5752-4faa-9175-6c16e14a04e6}, !- Control Zone Name
  {696a04c3-3c4a-445f-9e2c-546f8841e891}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09338f6e-317f-493d-93f8-5a53974ebd41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {dab14031-2b87-4dc6-83f5-e8cbddccba78}, !- Air Inlet Node Name
  {1929f26d-2088-4ab3-92ee-430e4cd04c57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65f39ecd-4bd2-4fda-88e9-610cc0ef1a65}, !- Handle
  Node 99,                                !- Name
  {0dfd1d04-d524-47fa-b11e-7522a7d69349}, !- Inlet Port
  {3483c48f-1927-48b5-88d0-7c2612b32a39}; !- Outlet Port

OS:Connection,
  {8aadd4a2-3924-4f0e-94a2-869fb474a5a1}, !- Handle
  {9461ed3f-421a-4bfe-a7b2-bc258bf48615}, !- Source Object
  3,                                      !- Outlet Port
  {152ebb45-02b4-4ad6-b827-559b2857c3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfd1d04-d524-47fa-b11e-7522a7d69349}, !- Handle
  {71d9351c-8af7-4365-8669-cbe79c20629a}, !- Source Object
  2,                                      !- Outlet Port
  {65f39ecd-4bd2-4fda-88e9-610cc0ef1a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3483c48f-1927-48b5-88d0-7c2612b32a39}, !- Handle
  {65f39ecd-4bd2-4fda-88e9-610cc0ef1a65}, !- Source Object
  3,                                      !- Outlet Port
  {41a09771-3c83-4ce9-9f4a-26026c3f5a1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6675871-d6f1-4c4f-9d24-6e7c675e4e2f}, !- Handle
  Node 100,                               !- Name
  {e24c7c36-c590-430a-898a-e422ba211583}, !- Inlet Port
  {dab14031-2b87-4dc6-83f5-e8cbddccba78}; !- Outlet Port

OS:Connection,
  {e24c7c36-c590-430a-898a-e422ba211583}, !- Handle
  {bfefaf12-5160-4df3-86bf-9992dc06498c}, !- Source Object
  3,                                      !- Outlet Port
  {f6675871-d6f1-4c4f-9d24-6e7c675e4e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab14031-2b87-4dc6-83f5-e8cbddccba78}, !- Handle
  {f6675871-d6f1-4c4f-9d24-6e7c675e4e2f}, !- Source Object
  3,                                      !- Outlet Port
  {09338f6e-317f-493d-93f8-5a53974ebd41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1929f26d-2088-4ab3-92ee-430e4cd04c57}, !- Handle
  {09338f6e-317f-493d-93f8-5a53974ebd41}, !- Source Object
  4,                                      !- Outlet Port
  {9461ed3f-421a-4bfe-a7b2-bc258bf48615}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dd98cb5f-c401-4980-8378-d0904d5b6c75}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be4fbd35-a4ad-4cde-b33f-8e07d4f14f16}, !- Water Inlet Node Name
  {24e01592-5021-41f7-b29c-fbdf1f9a8b25}; !- Water Outlet Node Name

OS:Node,
  {9ae78f1f-36cd-4bfd-a1d9-d1b850abd0c3}, !- Handle
  Node 101,                               !- Name
  {3574b30c-8d1d-40cd-907a-b4240003e157}, !- Inlet Port
  {be4fbd35-a4ad-4cde-b33f-8e07d4f14f16}; !- Outlet Port

OS:Connection,
  {3574b30c-8d1d-40cd-907a-b4240003e157}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  8,                                      !- Outlet Port
  {9ae78f1f-36cd-4bfd-a1d9-d1b850abd0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5430914d-d21c-4328-b2ce-67fc87e32651}, !- Handle
  Node 102,                               !- Name
  {24e01592-5021-41f7-b29c-fbdf1f9a8b25}, !- Inlet Port
  {a7e988a1-8c03-4b8c-b0b2-98c2ba84482c}; !- Outlet Port

OS:Connection,
  {be4fbd35-a4ad-4cde-b33f-8e07d4f14f16}, !- Handle
  {9ae78f1f-36cd-4bfd-a1d9-d1b850abd0c3}, !- Source Object
  3,                                      !- Outlet Port
  {dd98cb5f-c401-4980-8378-d0904d5b6c75}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24e01592-5021-41f7-b29c-fbdf1f9a8b25}, !- Handle
  {dd98cb5f-c401-4980-8378-d0904d5b6c75}, !- Source Object
  10,                                     !- Outlet Port
  {5430914d-d21c-4328-b2ce-67fc87e32651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e988a1-8c03-4b8c-b0b2-98c2ba84482c}, !- Handle
  {5430914d-d21c-4328-b2ce-67fc87e32651}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5818cd72-ebda-4cd4-9c66-88d69194cef7}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {dd98cb5f-c401-4980-8378-d0904d5b6c75}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {16a9bc2c-54bc-4465-ac0f-a84c8c945467}, !- Availability Schedule
  {579352bc-b0f1-49ca-ab4a-0ca2a76fb3b6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21b6e308-2573-4202-bd6f-afeadd1f4e81}, !- Supply Side Inlet Node Name
  {f91b6012-7a85-468b-adc8-b61baf45ae5a}, !- Demand Side Outlet Node Name
  {9f9e39b3-941e-41bc-b77c-e6c89a39068b}, !- Demand Side Inlet Node A
  {1b3672dd-1f35-412d-9083-a9610f799c99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05d0af8a-16cc-419f-bc50-b519808b6213}, !- Demand Mixer Name
  {7344683e-4da2-44db-a547-7ffb33c16ebc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88245ba9-b386-4e81-9df7-10b14ea39651}, !- Handle
  Node 103,                               !- Name
  {21b6e308-2573-4202-bd6f-afeadd1f4e81}, !- Inlet Port
  {c32bdd6f-3582-40c2-85a6-6a62bac5f148}; !- Outlet Port

OS:Node,
  {380cbb88-9a06-494f-992f-8a551891bddf}, !- Handle
  Node 104,                               !- Name
  {7fda9b08-41cd-4a69-9e02-1b7c63e6767c}, !- Inlet Port
  {1b3672dd-1f35-412d-9083-a9610f799c99}; !- Outlet Port

OS:Connection,
  {21b6e308-2573-4202-bd6f-afeadd1f4e81}, !- Handle
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- Source Object
  9,                                      !- Outlet Port
  {88245ba9-b386-4e81-9df7-10b14ea39651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3672dd-1f35-412d-9083-a9610f799c99}, !- Handle
  {380cbb88-9a06-494f-992f-8a551891bddf}, !- Source Object
  3,                                      !- Outlet Port
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {36bb3b9f-e39f-48e5-8e9e-75dd65127925}, !- Handle
  Node 105,                               !- Name
  {9f9e39b3-941e-41bc-b77c-e6c89a39068b}, !- Inlet Port
  {f3105a4f-1327-4f9b-9a74-dbe24081e327}; !- Outlet Port

OS:Node,
  {45e739ff-1269-475e-97cc-30c060b0c49a}, !- Handle
  Node 106,                               !- Name
  {35efdfb8-1265-4452-9967-1be4f5c74394}, !- Inlet Port
  {f91b6012-7a85-468b-adc8-b61baf45ae5a}; !- Outlet Port

OS:Node,
  {1365db8c-012c-4111-9e2a-811ff19d835c}, !- Handle
  Node 107,                               !- Name
  {87c456bd-9a54-4d81-8a55-61b2810ebfb9}, !- Inlet Port
  {1ab1d861-84ca-469a-ac9c-96599665f8d3}; !- Outlet Port

OS:Connection,
  {9f9e39b3-941e-41bc-b77c-e6c89a39068b}, !- Handle
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- Source Object
  11,                                     !- Outlet Port
  {36bb3b9f-e39f-48e5-8e9e-75dd65127925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f91b6012-7a85-468b-adc8-b61baf45ae5a}, !- Handle
  {45e739ff-1269-475e-97cc-30c060b0c49a}, !- Source Object
  3,                                      !- Outlet Port
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7344683e-4da2-44db-a547-7ffb33c16ebc}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f3105a4f-1327-4f9b-9a74-dbe24081e327}, !- Inlet Node Name
  {55ff1166-b670-4490-bb0a-d818d5bf9ec1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05d0af8a-16cc-419f-bc50-b519808b6213}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {35efdfb8-1265-4452-9967-1be4f5c74394}, !- Outlet Node Name
  {f8cd240b-2536-4051-b813-93736b302fd6}; !- Inlet Node Name 1

OS:Connection,
  {f3105a4f-1327-4f9b-9a74-dbe24081e327}, !- Handle
  {36bb3b9f-e39f-48e5-8e9e-75dd65127925}, !- Source Object
  3,                                      !- Outlet Port
  {7344683e-4da2-44db-a547-7ffb33c16ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35efdfb8-1265-4452-9967-1be4f5c74394}, !- Handle
  {05d0af8a-16cc-419f-bc50-b519808b6213}, !- Source Object
  2,                                      !- Outlet Port
  {45e739ff-1269-475e-97cc-30c060b0c49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9442694d-6bd7-4e54-86f1-f1974b8c71c1}, !- Handle
  {2af28882-f5a1-4b10-b358-c0c353c23240}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {579352bc-b0f1-49ca-ab4a-0ca2a76fb3b6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bfe91001-2306-49ca-a2f1-adcfa35237a2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {916bacfb-c547-4b72-85e9-311065b41c24}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6ed371b6-e309-4709-9a8f-af8d8678a8cb}, !- Air Inlet Node Name
  {7fda9b08-41cd-4a69-9e02-1b7c63e6767c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f3414fe5-fa16-4986-86be-931f7e839037}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c32bdd6f-3582-40c2-85a6-6a62bac5f148}, !- Air Inlet Node Name
  {f95131e9-5ab4-4f8e-9632-320178cd18e0}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6ab56205-b46d-4a48-a23a-90194ec70275}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {34cf6e7c-ce6a-40a6-a04b-f6c363795bcd}, !- Air Inlet Node Name
  {de011b48-d8ff-45cc-ae4d-32cd5512b102}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {86417222-5e4e-40b8-b4d7-4ad0cda87973}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 63kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {834b89d2-215b-4f29-b99f-7f27ae185983}, !- Air Inlet Node Name
  {fa69c3e9-f4e5-47ad-9aac-c5b1e974d3bb}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6332be61-1510-4172-82fd-fb96f5f9e5e2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {103dd06c-7a97-4a84-b624-9b2c648f4b29}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87450481-9e46-49f1-8831-7c69e7f2a706}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37af1df4-74b4-4d8d-a898-0a4c39ac0bce}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38a68636-1744-4827-bb3f-46a76a47aa57}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b5a1a68a-513c-4cfe-8724-d9ac2bdbc8c5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {16a9bc2c-54bc-4465-ac0f-a84c8c945467}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {41869e82-b585-4e47-8e74-37c67b7baac5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {41869e82-b585-4e47-8e74-37c67b7baac5}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b3501eb-0bd7-4ace-bfb6-d7b7a795e1d5}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {b5a1a68a-513c-4cfe-8724-d9ac2bdbc8c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01faa556-d75a-4b46-8b14-d01c8a4b750d}, !- Mixed Air Node Name
  {bf3d8fc7-68e0-408b-ad81-199227fb305d}, !- Outdoor Air Stream Node Name
  {c368eab6-aaa2-447e-a6cc-520ff8bfddb2}, !- Relief Air Stream Node Name
  {cee67ce7-e51b-4a15-b594-bb95db216e08}; !- Return Air Stream Node Name

OS:Node,
  {5999f19a-37f7-451b-bc57-93f36d30d107}, !- Handle
  Node 108,                               !- Name
  ,                                       !- Inlet Port
  {bf3d8fc7-68e0-408b-ad81-199227fb305d}; !- Outlet Port

OS:Connection,
  {bf3d8fc7-68e0-408b-ad81-199227fb305d}, !- Handle
  {5999f19a-37f7-451b-bc57-93f36d30d107}, !- Source Object
  3,                                      !- Outlet Port
  {4b3501eb-0bd7-4ace-bfb6-d7b7a795e1d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8acf0478-f644-4de4-97c3-c7a3d5aeadb3}, !- Handle
  Node 109,                               !- Name
  {c368eab6-aaa2-447e-a6cc-520ff8bfddb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c368eab6-aaa2-447e-a6cc-520ff8bfddb2}, !- Handle
  {4b3501eb-0bd7-4ace-bfb6-d7b7a795e1d5}, !- Source Object
  7,                                      !- Outlet Port
  {8acf0478-f644-4de4-97c3-c7a3d5aeadb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fda9b08-41cd-4a69-9e02-1b7c63e6767c}, !- Handle
  {916bacfb-c547-4b72-85e9-311065b41c24}, !- Source Object
  9,                                      !- Outlet Port
  {380cbb88-9a06-494f-992f-8a551891bddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1be7a02-0172-447f-90d4-70fb8509f0d5}, !- Handle
  Node 110,                               !- Name
  {de011b48-d8ff-45cc-ae4d-32cd5512b102}, !- Inlet Port
  {6ed371b6-e309-4709-9a8f-af8d8678a8cb}; !- Outlet Port

OS:Connection,
  {de011b48-d8ff-45cc-ae4d-32cd5512b102}, !- Handle
  {6ab56205-b46d-4a48-a23a-90194ec70275}, !- Source Object
  6,                                      !- Outlet Port
  {d1be7a02-0172-447f-90d4-70fb8509f0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed371b6-e309-4709-9a8f-af8d8678a8cb}, !- Handle
  {d1be7a02-0172-447f-90d4-70fb8509f0d5}, !- Source Object
  3,                                      !- Outlet Port
  {916bacfb-c547-4b72-85e9-311065b41c24}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {42b05171-d074-423d-80a2-01d1906d9b42}, !- Handle
  Node 111,                               !- Name
  {fa69c3e9-f4e5-47ad-9aac-c5b1e974d3bb}, !- Inlet Port
  {34cf6e7c-ce6a-40a6-a04b-f6c363795bcd}; !- Outlet Port

OS:Connection,
  {fa69c3e9-f4e5-47ad-9aac-c5b1e974d3bb}, !- Handle
  {86417222-5e4e-40b8-b4d7-4ad0cda87973}, !- Source Object
  9,                                      !- Outlet Port
  {42b05171-d074-423d-80a2-01d1906d9b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cf6e7c-ce6a-40a6-a04b-f6c363795bcd}, !- Handle
  {42b05171-d074-423d-80a2-01d1906d9b42}, !- Source Object
  3,                                      !- Outlet Port
  {6ab56205-b46d-4a48-a23a-90194ec70275}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe10d423-3c71-4539-8905-0dbb0515596f}, !- Handle
  Node 112,                               !- Name
  {01faa556-d75a-4b46-8b14-d01c8a4b750d}, !- Inlet Port
  {834b89d2-215b-4f29-b99f-7f27ae185983}; !- Outlet Port

OS:Connection,
  {01faa556-d75a-4b46-8b14-d01c8a4b750d}, !- Handle
  {4b3501eb-0bd7-4ace-bfb6-d7b7a795e1d5}, !- Source Object
  5,                                      !- Outlet Port
  {fe10d423-3c71-4539-8905-0dbb0515596f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834b89d2-215b-4f29-b99f-7f27ae185983}, !- Handle
  {fe10d423-3c71-4539-8905-0dbb0515596f}, !- Source Object
  3,                                      !- Outlet Port
  {86417222-5e4e-40b8-b4d7-4ad0cda87973}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7a8fb68a-7f2d-4c33-a241-6b8651a7e4ba}, !- Handle
  Node 113,                               !- Name
  {f95131e9-5ab4-4f8e-9632-320178cd18e0}, !- Inlet Port
  {cee67ce7-e51b-4a15-b594-bb95db216e08}; !- Outlet Port

OS:Connection,
  {c32bdd6f-3582-40c2-85a6-6a62bac5f148}, !- Handle
  {88245ba9-b386-4e81-9df7-10b14ea39651}, !- Source Object
  3,                                      !- Outlet Port
  {f3414fe5-fa16-4986-86be-931f7e839037}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f95131e9-5ab4-4f8e-9632-320178cd18e0}, !- Handle
  {f3414fe5-fa16-4986-86be-931f7e839037}, !- Source Object
  9,                                      !- Outlet Port
  {7a8fb68a-7f2d-4c33-a241-6b8651a7e4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee67ce7-e51b-4a15-b594-bb95db216e08}, !- Handle
  {7a8fb68a-7f2d-4c33-a241-6b8651a7e4ba}, !- Source Object
  3,                                      !- Outlet Port
  {4b3501eb-0bd7-4ace-bfb6-d7b7a795e1d5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {16d7a004-94f8-4252-9893-2f29aa8e3f8e}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {526705fb-6496-4f17-a601-be8e96fcdfbb}, !- Control Zone Name
  {380cbb88-9a06-494f-992f-8a551891bddf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bf42732-00e3-4433-9443-6eee4d10a43b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {7bc836f2-164e-44b1-b0f7-64e73aca1615}, !- Air Inlet Node Name
  {87c456bd-9a54-4d81-8a55-61b2810ebfb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54abfb9e-4fe9-4526-bafa-c1fbfbce50b0}, !- Handle
  Node 114,                               !- Name
  {def2f201-3c3a-466b-89eb-6238368f6a0c}, !- Inlet Port
  {f8cd240b-2536-4051-b813-93736b302fd6}; !- Outlet Port

OS:Connection,
  {1ab1d861-84ca-469a-ac9c-96599665f8d3}, !- Handle
  {1365db8c-012c-4111-9e2a-811ff19d835c}, !- Source Object
  3,                                      !- Outlet Port
  {87ad8269-6233-484d-87f2-796f193c8191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def2f201-3c3a-466b-89eb-6238368f6a0c}, !- Handle
  {2f9670bd-301c-471d-bbc4-ee2693e790ae}, !- Source Object
  2,                                      !- Outlet Port
  {54abfb9e-4fe9-4526-bafa-c1fbfbce50b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cd240b-2536-4051-b813-93736b302fd6}, !- Handle
  {54abfb9e-4fe9-4526-bafa-c1fbfbce50b0}, !- Source Object
  3,                                      !- Outlet Port
  {05d0af8a-16cc-419f-bc50-b519808b6213}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9601d0b7-a1cb-483f-8dec-907d08280abe}, !- Handle
  Node 115,                               !- Name
  {55ff1166-b670-4490-bb0a-d818d5bf9ec1}, !- Inlet Port
  {7bc836f2-164e-44b1-b0f7-64e73aca1615}; !- Outlet Port

OS:Connection,
  {55ff1166-b670-4490-bb0a-d818d5bf9ec1}, !- Handle
  {7344683e-4da2-44db-a547-7ffb33c16ebc}, !- Source Object
  3,                                      !- Outlet Port
  {9601d0b7-a1cb-483f-8dec-907d08280abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc836f2-164e-44b1-b0f7-64e73aca1615}, !- Handle
  {9601d0b7-a1cb-483f-8dec-907d08280abe}, !- Source Object
  3,                                      !- Outlet Port
  {4bf42732-00e3-4433-9443-6eee4d10a43b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87c456bd-9a54-4d81-8a55-61b2810ebfb9}, !- Handle
  {4bf42732-00e3-4433-9443-6eee4d10a43b}, !- Source Object
  4,                                      !- Outlet Port
  {1365db8c-012c-4111-9e2a-811ff19d835c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {209e8d4f-ada9-4ef8-88df-b23b868acdd1}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e757a47-6826-4987-8712-08081c3f4ecd}, !- Water Inlet Node Name
  {37fb9cc6-221d-49b0-ad6f-580978040708}; !- Water Outlet Node Name

OS:Node,
  {54f27124-f560-4b76-9336-588bbc569279}, !- Handle
  Node 116,                               !- Name
  {1cf2555d-e943-4d3c-aa34-73e1d60a1022}, !- Inlet Port
  {4e757a47-6826-4987-8712-08081c3f4ecd}; !- Outlet Port

OS:Connection,
  {1cf2555d-e943-4d3c-aa34-73e1d60a1022}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  9,                                      !- Outlet Port
  {54f27124-f560-4b76-9336-588bbc569279}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dec84194-f5b6-457d-8800-7991231a1461}, !- Handle
  Node 117,                               !- Name
  {37fb9cc6-221d-49b0-ad6f-580978040708}, !- Inlet Port
  {db133e2c-03b4-45b7-91ed-a6271c35048f}; !- Outlet Port

OS:Connection,
  {4e757a47-6826-4987-8712-08081c3f4ecd}, !- Handle
  {54f27124-f560-4b76-9336-588bbc569279}, !- Source Object
  3,                                      !- Outlet Port
  {209e8d4f-ada9-4ef8-88df-b23b868acdd1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37fb9cc6-221d-49b0-ad6f-580978040708}, !- Handle
  {209e8d4f-ada9-4ef8-88df-b23b868acdd1}, !- Source Object
  10,                                     !- Outlet Port
  {dec84194-f5b6-457d-8800-7991231a1461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db133e2c-03b4-45b7-91ed-a6271c35048f}, !- Handle
  {dec84194-f5b6-457d-8800-7991231a1461}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f3e2c1b4-5051-433d-87f4-630eb5353f20}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {209e8d4f-ada9-4ef8-88df-b23b868acdd1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {2140e040-d8df-4c2f-bd79-530ecb77a267}, !- Availability Schedule
  {fe5666f4-4cfa-41eb-8524-5514059a88e9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a35dafc5-c6b3-4d0b-847b-160889a0bde6}, !- Supply Side Inlet Node Name
  {f05f865e-a6c7-4cc6-979d-6db499b39b69}, !- Demand Side Outlet Node Name
  {f6d51d4c-8a46-4341-a7a0-3ea588a8f3bf}, !- Demand Side Inlet Node A
  {620cc38c-1bfb-42b2-b557-b416481a7774}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4ba1327-2de4-4bb9-868a-b5bfabd0b75a}, !- Demand Mixer Name
  {cd26ddbc-f09c-4eba-82d9-d8552b1b0e89}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1881a5f-c499-4fcf-82e3-d0563b7437d6}, !- Handle
  Node 118,                               !- Name
  {a35dafc5-c6b3-4d0b-847b-160889a0bde6}, !- Inlet Port
  {fa1effeb-2046-413c-b9bc-16a3e7d1ee2b}; !- Outlet Port

OS:Node,
  {0c5fafd0-277e-4380-a669-a4f95289e64f}, !- Handle
  Node 119,                               !- Name
  {e1104faa-f92e-400a-b197-ed1df036cb4e}, !- Inlet Port
  {620cc38c-1bfb-42b2-b557-b416481a7774}; !- Outlet Port

OS:Connection,
  {a35dafc5-c6b3-4d0b-847b-160889a0bde6}, !- Handle
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- Source Object
  9,                                      !- Outlet Port
  {e1881a5f-c499-4fcf-82e3-d0563b7437d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620cc38c-1bfb-42b2-b557-b416481a7774}, !- Handle
  {0c5fafd0-277e-4380-a669-a4f95289e64f}, !- Source Object
  3,                                      !- Outlet Port
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b96f666-e03c-42e3-8209-27306db71f51}, !- Handle
  Node 120,                               !- Name
  {f6d51d4c-8a46-4341-a7a0-3ea588a8f3bf}, !- Inlet Port
  {66057894-617c-4290-ab97-70fa12885c1c}; !- Outlet Port

OS:Node,
  {3914368c-4fe7-465c-ab72-53b127cc0ccb}, !- Handle
  Node 121,                               !- Name
  {70caa1eb-f77d-4e9a-adba-dcba887bea92}, !- Inlet Port
  {f05f865e-a6c7-4cc6-979d-6db499b39b69}; !- Outlet Port

OS:Node,
  {8119df30-46db-41dd-aea0-0086d3014ea0}, !- Handle
  Node 122,                               !- Name
  {aff688ca-b84f-4494-81fa-46feaa106e02}, !- Inlet Port
  {9b937b9a-70c8-48ec-aaa8-f2c564c58468}; !- Outlet Port

OS:Connection,
  {f6d51d4c-8a46-4341-a7a0-3ea588a8f3bf}, !- Handle
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- Source Object
  11,                                     !- Outlet Port
  {5b96f666-e03c-42e3-8209-27306db71f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05f865e-a6c7-4cc6-979d-6db499b39b69}, !- Handle
  {3914368c-4fe7-465c-ab72-53b127cc0ccb}, !- Source Object
  3,                                      !- Outlet Port
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd26ddbc-f09c-4eba-82d9-d8552b1b0e89}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {66057894-617c-4290-ab97-70fa12885c1c}, !- Inlet Node Name
  {2ec88963-b131-4ba2-8101-bc33e5062552}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4ba1327-2de4-4bb9-868a-b5bfabd0b75a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {70caa1eb-f77d-4e9a-adba-dcba887bea92}, !- Outlet Node Name
  {ad9f4c9f-9679-4230-ac03-39f9656ca914}; !- Inlet Node Name 1

OS:Connection,
  {66057894-617c-4290-ab97-70fa12885c1c}, !- Handle
  {5b96f666-e03c-42e3-8209-27306db71f51}, !- Source Object
  3,                                      !- Outlet Port
  {cd26ddbc-f09c-4eba-82d9-d8552b1b0e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70caa1eb-f77d-4e9a-adba-dcba887bea92}, !- Handle
  {f4ba1327-2de4-4bb9-868a-b5bfabd0b75a}, !- Source Object
  2,                                      !- Outlet Port
  {3914368c-4fe7-465c-ab72-53b127cc0ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38e5cd19-d743-4f6a-9cea-44bae8db5b2c}, !- Handle
  {2d2413a8-e30d-4ad1-aa11-e1a40eb99227}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe5666f4-4cfa-41eb-8524-5514059a88e9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {3d0c780a-0592-45dd-9cee-8b4c1bfa6510}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {664eb702-509c-4fc2-b013-1ec33e3d99e1}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e05f59d4-a5d6-4162-8a77-674352b81daf}, !- Air Inlet Node Name
  {e1104faa-f92e-400a-b197-ed1df036cb4e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {d9255122-cd98-43d8-8040-affab48b5bec}, !- Handle
  Sys3 Return Fan 3,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fa1effeb-2046-413c-b9bc-16a3e7d1ee2b}, !- Air Inlet Node Name
  {221805d3-0531-4eb4-8670-0a92da41fcb3}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e5fa3164-9f34-4290-9f39-5f84b52eee1b}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {648a73b2-83fe-44a9-b964-f044e10be84e}, !- Air Inlet Node Name
  {55fe0466-a593-44eb-87d6-d73909ce0d0a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6342fe07-2c21-4309-9424-b4f3d796fbdb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 83kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f27b7ae-6b3e-4bb9-a3d3-e5ffcc760039}, !- Air Inlet Node Name
  {ad2f08a3-cf67-4711-98f7-39604faf1d52}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c7110aae-9edb-49bf-9a63-160bb8fb2ecf}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12142609-68e6-4265-8a9c-1a45ee69cea0}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbdff753-b1af-4623-adae-4fe11b9a8934}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {631e684c-b36b-47ef-8022-a8145ea7e114}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ecb60cd1-d23e-43f8-94e1-74eebce46fee}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f92ddb71-51c7-454f-b069-e1f652e64840}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2140e040-d8df-4c2f-bd79-530ecb77a267}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2407af0e-0460-433d-990c-58dd6fec73db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2407af0e-0460-433d-990c-58dd6fec73db}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fbaf9d82-898b-4ed1-a075-c160b99d13f3}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {f92ddb71-51c7-454f-b069-e1f652e64840}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7cd4aab-b78c-4417-b7d9-9c13f8d766da}, !- Mixed Air Node Name
  {5ae3affc-e122-4a2b-ae98-bc7cf4b26114}, !- Outdoor Air Stream Node Name
  {8cee2bb5-9ed3-4ffc-93f5-be945373fcdb}, !- Relief Air Stream Node Name
  {4834eec7-e2ab-4bda-a36f-043ae8e3405b}; !- Return Air Stream Node Name

OS:Node,
  {98ba4dfc-567d-450e-9b13-bb812354ce61}, !- Handle
  Node 123,                               !- Name
  ,                                       !- Inlet Port
  {5ae3affc-e122-4a2b-ae98-bc7cf4b26114}; !- Outlet Port

OS:Connection,
  {5ae3affc-e122-4a2b-ae98-bc7cf4b26114}, !- Handle
  {98ba4dfc-567d-450e-9b13-bb812354ce61}, !- Source Object
  3,                                      !- Outlet Port
  {fbaf9d82-898b-4ed1-a075-c160b99d13f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6c2c5a2-64ba-4ed6-9df2-916b5747d5ee}, !- Handle
  Node 124,                               !- Name
  {8cee2bb5-9ed3-4ffc-93f5-be945373fcdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cee2bb5-9ed3-4ffc-93f5-be945373fcdb}, !- Handle
  {fbaf9d82-898b-4ed1-a075-c160b99d13f3}, !- Source Object
  7,                                      !- Outlet Port
  {c6c2c5a2-64ba-4ed6-9df2-916b5747d5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1104faa-f92e-400a-b197-ed1df036cb4e}, !- Handle
  {664eb702-509c-4fc2-b013-1ec33e3d99e1}, !- Source Object
  9,                                      !- Outlet Port
  {0c5fafd0-277e-4380-a669-a4f95289e64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e19489a9-e159-4ff7-9196-283525ebc0ad}, !- Handle
  Node 125,                               !- Name
  {55fe0466-a593-44eb-87d6-d73909ce0d0a}, !- Inlet Port
  {e05f59d4-a5d6-4162-8a77-674352b81daf}; !- Outlet Port

OS:Connection,
  {55fe0466-a593-44eb-87d6-d73909ce0d0a}, !- Handle
  {e5fa3164-9f34-4290-9f39-5f84b52eee1b}, !- Source Object
  6,                                      !- Outlet Port
  {e19489a9-e159-4ff7-9196-283525ebc0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05f59d4-a5d6-4162-8a77-674352b81daf}, !- Handle
  {e19489a9-e159-4ff7-9196-283525ebc0ad}, !- Source Object
  3,                                      !- Outlet Port
  {664eb702-509c-4fc2-b013-1ec33e3d99e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1c9ae341-13f4-4f3a-8086-0e98b5feea7f}, !- Handle
  Node 126,                               !- Name
  {ad2f08a3-cf67-4711-98f7-39604faf1d52}, !- Inlet Port
  {648a73b2-83fe-44a9-b964-f044e10be84e}; !- Outlet Port

OS:Connection,
  {ad2f08a3-cf67-4711-98f7-39604faf1d52}, !- Handle
  {6342fe07-2c21-4309-9424-b4f3d796fbdb}, !- Source Object
  9,                                      !- Outlet Port
  {1c9ae341-13f4-4f3a-8086-0e98b5feea7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648a73b2-83fe-44a9-b964-f044e10be84e}, !- Handle
  {1c9ae341-13f4-4f3a-8086-0e98b5feea7f}, !- Source Object
  3,                                      !- Outlet Port
  {e5fa3164-9f34-4290-9f39-5f84b52eee1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dd3e30aa-ae48-4371-8027-51c37570e411}, !- Handle
  Node 127,                               !- Name
  {a7cd4aab-b78c-4417-b7d9-9c13f8d766da}, !- Inlet Port
  {0f27b7ae-6b3e-4bb9-a3d3-e5ffcc760039}; !- Outlet Port

OS:Connection,
  {a7cd4aab-b78c-4417-b7d9-9c13f8d766da}, !- Handle
  {fbaf9d82-898b-4ed1-a075-c160b99d13f3}, !- Source Object
  5,                                      !- Outlet Port
  {dd3e30aa-ae48-4371-8027-51c37570e411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f27b7ae-6b3e-4bb9-a3d3-e5ffcc760039}, !- Handle
  {dd3e30aa-ae48-4371-8027-51c37570e411}, !- Source Object
  3,                                      !- Outlet Port
  {6342fe07-2c21-4309-9424-b4f3d796fbdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b435e74e-b6b9-46c1-b2a4-75d27d3ded45}, !- Handle
  Node 128,                               !- Name
  {221805d3-0531-4eb4-8670-0a92da41fcb3}, !- Inlet Port
  {4834eec7-e2ab-4bda-a36f-043ae8e3405b}; !- Outlet Port

OS:Connection,
  {fa1effeb-2046-413c-b9bc-16a3e7d1ee2b}, !- Handle
  {e1881a5f-c499-4fcf-82e3-d0563b7437d6}, !- Source Object
  3,                                      !- Outlet Port
  {d9255122-cd98-43d8-8040-affab48b5bec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {221805d3-0531-4eb4-8670-0a92da41fcb3}, !- Handle
  {d9255122-cd98-43d8-8040-affab48b5bec}, !- Source Object
  9,                                      !- Outlet Port
  {b435e74e-b6b9-46c1-b2a4-75d27d3ded45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4834eec7-e2ab-4bda-a36f-043ae8e3405b}, !- Handle
  {b435e74e-b6b9-46c1-b2a4-75d27d3ded45}, !- Source Object
  3,                                      !- Outlet Port
  {fbaf9d82-898b-4ed1-a075-c160b99d13f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0bbab159-e009-44e6-aafb-de6c165af20c}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fc568be9-5256-4334-a892-80b763d99128}, !- Control Zone Name
  {0c5fafd0-277e-4380-a669-a4f95289e64f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3172b800-2a6a-4685-8d0b-d532e4112181}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {bb8b0f11-e44c-4530-a6b5-feb00ec67e7d}, !- Air Inlet Node Name
  {aff688ca-b84f-4494-81fa-46feaa106e02}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d946310-e548-4c94-b763-f86c8298884f}, !- Handle
  Node 129,                               !- Name
  {ecddc7c5-afa8-49aa-a470-a4be750f6b34}, !- Inlet Port
  {ad9f4c9f-9679-4230-ac03-39f9656ca914}; !- Outlet Port

OS:Connection,
  {9b937b9a-70c8-48ec-aaa8-f2c564c58468}, !- Handle
  {8119df30-46db-41dd-aea0-0086d3014ea0}, !- Source Object
  3,                                      !- Outlet Port
  {84c88043-83c9-491c-9060-1e3b6fbb3b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecddc7c5-afa8-49aa-a470-a4be750f6b34}, !- Handle
  {c5e42157-c43e-4e25-a53b-163468f4a712}, !- Source Object
  2,                                      !- Outlet Port
  {0d946310-e548-4c94-b763-f86c8298884f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9f4c9f-9679-4230-ac03-39f9656ca914}, !- Handle
  {0d946310-e548-4c94-b763-f86c8298884f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ba1327-2de4-4bb9-868a-b5bfabd0b75a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9f3d837-dd6e-4358-a9cb-bf59a13b2d29}, !- Handle
  Node 130,                               !- Name
  {2ec88963-b131-4ba2-8101-bc33e5062552}, !- Inlet Port
  {bb8b0f11-e44c-4530-a6b5-feb00ec67e7d}; !- Outlet Port

OS:Connection,
  {2ec88963-b131-4ba2-8101-bc33e5062552}, !- Handle
  {cd26ddbc-f09c-4eba-82d9-d8552b1b0e89}, !- Source Object
  3,                                      !- Outlet Port
  {e9f3d837-dd6e-4358-a9cb-bf59a13b2d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8b0f11-e44c-4530-a6b5-feb00ec67e7d}, !- Handle
  {e9f3d837-dd6e-4358-a9cb-bf59a13b2d29}, !- Source Object
  3,                                      !- Outlet Port
  {3172b800-2a6a-4685-8d0b-d532e4112181}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aff688ca-b84f-4494-81fa-46feaa106e02}, !- Handle
  {3172b800-2a6a-4685-8d0b-d532e4112181}, !- Source Object
  4,                                      !- Outlet Port
  {8119df30-46db-41dd-aea0-0086d3014ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d12da922-f97b-4b94-a8a4-2510a8beefd1}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {647b0a83-1930-4283-8826-06df80d30f91}, !- Water Inlet Node Name
  {1bb9014d-7cfe-491e-adc0-24a9f94c7732}; !- Water Outlet Node Name

OS:Node,
  {a845b68b-126b-4cf1-9280-c98e49c1ac0b}, !- Handle
  Node 131,                               !- Name
  {c299b58a-0737-4ae2-818f-cb2cf4cc67fe}, !- Inlet Port
  {647b0a83-1930-4283-8826-06df80d30f91}; !- Outlet Port

OS:Connection,
  {c299b58a-0737-4ae2-818f-cb2cf4cc67fe}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  10,                                     !- Outlet Port
  {a845b68b-126b-4cf1-9280-c98e49c1ac0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b9cacb3-d421-46f1-8389-f65883b5b2b9}, !- Handle
  Node 132,                               !- Name
  {1bb9014d-7cfe-491e-adc0-24a9f94c7732}, !- Inlet Port
  {3232da33-a49a-4bba-aded-ace0fb15db13}; !- Outlet Port

OS:Connection,
  {647b0a83-1930-4283-8826-06df80d30f91}, !- Handle
  {a845b68b-126b-4cf1-9280-c98e49c1ac0b}, !- Source Object
  3,                                      !- Outlet Port
  {d12da922-f97b-4b94-a8a4-2510a8beefd1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1bb9014d-7cfe-491e-adc0-24a9f94c7732}, !- Handle
  {d12da922-f97b-4b94-a8a4-2510a8beefd1}, !- Source Object
  10,                                     !- Outlet Port
  {1b9cacb3-d421-46f1-8389-f65883b5b2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3232da33-a49a-4bba-aded-ace0fb15db13}, !- Handle
  {1b9cacb3-d421-46f1-8389-f65883b5b2b9}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {37b0de6f-17a0-4cda-a594-abb9fc727ce9}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {d12da922-f97b-4b94-a8a4-2510a8beefd1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {9402b2be-3e36-46d3-b1f4-30f97f43337a}, !- Availability Schedule
  {c1d20091-bac5-4af1-b4aa-ca8548f1d067}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {690b9ab9-fea5-4b20-9ff1-346420033117}, !- Supply Side Inlet Node Name
  {622db376-8110-48b1-8ee5-0453bcda5ff4}, !- Demand Side Outlet Node Name
  {df0279a6-c2a9-46fe-affe-a69da0903d44}, !- Demand Side Inlet Node A
  {d31f15dd-b325-42b3-b6d6-67dcc8b307ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {696ff8ba-6595-486b-b136-68fe941fbf9f}, !- Demand Mixer Name
  {718e8663-da6f-4fc7-9401-248c103a5a6d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {937b5a39-2552-43f3-b318-1932e35b0787}, !- Handle
  Node 133,                               !- Name
  {690b9ab9-fea5-4b20-9ff1-346420033117}, !- Inlet Port
  {628c2a74-a00c-4b36-bcbf-4c288fd7a3f9}; !- Outlet Port

OS:Node,
  {5f0af3fb-4cde-4532-9e81-fccceb497912}, !- Handle
  Node 134,                               !- Name
  {44fe3ffa-f341-42b1-b7fd-999f297ae23f}, !- Inlet Port
  {d31f15dd-b325-42b3-b6d6-67dcc8b307ac}; !- Outlet Port

OS:Connection,
  {690b9ab9-fea5-4b20-9ff1-346420033117}, !- Handle
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- Source Object
  9,                                      !- Outlet Port
  {937b5a39-2552-43f3-b318-1932e35b0787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31f15dd-b325-42b3-b6d6-67dcc8b307ac}, !- Handle
  {5f0af3fb-4cde-4532-9e81-fccceb497912}, !- Source Object
  3,                                      !- Outlet Port
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb61bdb5-8095-49b7-91a6-5426302c9fbe}, !- Handle
  Node 135,                               !- Name
  {df0279a6-c2a9-46fe-affe-a69da0903d44}, !- Inlet Port
  {f04bf364-bc2b-4c2b-b387-d3a378f93891}; !- Outlet Port

OS:Node,
  {118117ee-4e03-4ac9-93ba-9e2dcb90e913}, !- Handle
  Node 136,                               !- Name
  {2cc2a765-868b-48fb-9731-547a46362115}, !- Inlet Port
  {622db376-8110-48b1-8ee5-0453bcda5ff4}; !- Outlet Port

OS:Node,
  {6ea55b74-01be-4e4a-8d83-35c8815d05be}, !- Handle
  Node 137,                               !- Name
  {9f84d621-697e-47f1-a8db-12adf35fdf24}, !- Inlet Port
  {e252c364-3eec-4ee7-b623-64c2b4c5c04d}; !- Outlet Port

OS:Connection,
  {df0279a6-c2a9-46fe-affe-a69da0903d44}, !- Handle
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- Source Object
  11,                                     !- Outlet Port
  {cb61bdb5-8095-49b7-91a6-5426302c9fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622db376-8110-48b1-8ee5-0453bcda5ff4}, !- Handle
  {118117ee-4e03-4ac9-93ba-9e2dcb90e913}, !- Source Object
  3,                                      !- Outlet Port
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {718e8663-da6f-4fc7-9401-248c103a5a6d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f04bf364-bc2b-4c2b-b387-d3a378f93891}, !- Inlet Node Name
  {4d497040-13dc-44dc-895a-d2338a245b15}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {696ff8ba-6595-486b-b136-68fe941fbf9f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2cc2a765-868b-48fb-9731-547a46362115}, !- Outlet Node Name
  {bab54286-3125-40da-af9c-37a85b46558c}; !- Inlet Node Name 1

OS:Connection,
  {f04bf364-bc2b-4c2b-b387-d3a378f93891}, !- Handle
  {cb61bdb5-8095-49b7-91a6-5426302c9fbe}, !- Source Object
  3,                                      !- Outlet Port
  {718e8663-da6f-4fc7-9401-248c103a5a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc2a765-868b-48fb-9731-547a46362115}, !- Handle
  {696ff8ba-6595-486b-b136-68fe941fbf9f}, !- Source Object
  2,                                      !- Outlet Port
  {118117ee-4e03-4ac9-93ba-9e2dcb90e913}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4f82ce8-065e-44f2-aaa8-c37b18ad9094}, !- Handle
  {f5d32235-1890-4983-a642-44c0b50e2d62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c1d20091-bac5-4af1-b4aa-ca8548f1d067}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {4f0b383d-aca6-4df0-a813-4c68aa9bd29c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d786e4b6-67b1-44dc-a805-78101ee39c68}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3922a268-c863-49be-9300-8230ad4645ab}, !- Air Inlet Node Name
  {44fe3ffa-f341-42b1-b7fd-999f297ae23f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f88e91f8-91e0-48e2-a030-6a54539cf18b}, !- Handle
  Sys3 Return Fan 4,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {628c2a74-a00c-4b36-bcbf-4c288fd7a3f9}, !- Air Inlet Node Name
  {f2539acd-7404-4c8d-902a-e11ed228533d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ec7f2642-01e7-40b1-bf99-2105a2935a63}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d4545c0d-9e7b-4a81-8134-bf0ab52aa5d8}, !- Air Inlet Node Name
  {64ebe1c4-c27c-43f1-b1c7-9036795ea77a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b95e9193-1554-41c7-b4a7-ff473fc7333a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 83kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {69ae4b18-b3d7-4ee2-a32b-376c9d4605b3}, !- Air Inlet Node Name
  {ff06b27b-8b08-4ea1-8d35-46e53434b3a2}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {58b25bec-9c04-4f77-ba36-8bb1ac63a0e4}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22e71436-2425-4855-95fa-a33168b05e46}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7dbb70f2-7c5e-4a44-9e29-fe253cb34bd3}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95f004bc-5a18-429c-ab26-27697bc6698a}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d42058b-49d6-4a83-b8fd-9f3f0bedb597}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {75013d36-c027-4d82-8c40-53144a2ba5ec}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9402b2be-3e36-46d3-b1f4-30f97f43337a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fd411735-f622-4b89-8ff3-10bd97e8781c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fd411735-f622-4b89-8ff3-10bd97e8781c}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24ccd1c6-5612-4fd2-9590-5de971bf8d1d}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {75013d36-c027-4d82-8c40-53144a2ba5ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b46a968b-b9ba-4413-a86a-d0e1b35436e4}, !- Mixed Air Node Name
  {02aa4f4d-1e51-4f03-80c5-cf1ccd32333b}, !- Outdoor Air Stream Node Name
  {15a235cc-0fcf-4f08-ad70-63e62ffa6731}, !- Relief Air Stream Node Name
  {d15e7113-2b23-4761-b38f-7ea80f19ab6e}; !- Return Air Stream Node Name

OS:Node,
  {742fcd31-a1b6-444c-add9-12f4e45e9578}, !- Handle
  Node 138,                               !- Name
  ,                                       !- Inlet Port
  {02aa4f4d-1e51-4f03-80c5-cf1ccd32333b}; !- Outlet Port

OS:Connection,
  {02aa4f4d-1e51-4f03-80c5-cf1ccd32333b}, !- Handle
  {742fcd31-a1b6-444c-add9-12f4e45e9578}, !- Source Object
  3,                                      !- Outlet Port
  {24ccd1c6-5612-4fd2-9590-5de971bf8d1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4745ebf8-661d-419a-b05f-9cdab738fbae}, !- Handle
  Node 139,                               !- Name
  {15a235cc-0fcf-4f08-ad70-63e62ffa6731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15a235cc-0fcf-4f08-ad70-63e62ffa6731}, !- Handle
  {24ccd1c6-5612-4fd2-9590-5de971bf8d1d}, !- Source Object
  7,                                      !- Outlet Port
  {4745ebf8-661d-419a-b05f-9cdab738fbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fe3ffa-f341-42b1-b7fd-999f297ae23f}, !- Handle
  {d786e4b6-67b1-44dc-a805-78101ee39c68}, !- Source Object
  9,                                      !- Outlet Port
  {5f0af3fb-4cde-4532-9e81-fccceb497912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992df6f5-58a6-4f4a-89ce-5edf79b436b5}, !- Handle
  Node 140,                               !- Name
  {64ebe1c4-c27c-43f1-b1c7-9036795ea77a}, !- Inlet Port
  {3922a268-c863-49be-9300-8230ad4645ab}; !- Outlet Port

OS:Connection,
  {64ebe1c4-c27c-43f1-b1c7-9036795ea77a}, !- Handle
  {ec7f2642-01e7-40b1-bf99-2105a2935a63}, !- Source Object
  6,                                      !- Outlet Port
  {992df6f5-58a6-4f4a-89ce-5edf79b436b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3922a268-c863-49be-9300-8230ad4645ab}, !- Handle
  {992df6f5-58a6-4f4a-89ce-5edf79b436b5}, !- Source Object
  3,                                      !- Outlet Port
  {d786e4b6-67b1-44dc-a805-78101ee39c68}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c9809dce-99e9-41fe-b3f4-8eb1cd1f2d32}, !- Handle
  Node 141,                               !- Name
  {ff06b27b-8b08-4ea1-8d35-46e53434b3a2}, !- Inlet Port
  {d4545c0d-9e7b-4a81-8134-bf0ab52aa5d8}; !- Outlet Port

OS:Connection,
  {ff06b27b-8b08-4ea1-8d35-46e53434b3a2}, !- Handle
  {b95e9193-1554-41c7-b4a7-ff473fc7333a}, !- Source Object
  9,                                      !- Outlet Port
  {c9809dce-99e9-41fe-b3f4-8eb1cd1f2d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4545c0d-9e7b-4a81-8134-bf0ab52aa5d8}, !- Handle
  {c9809dce-99e9-41fe-b3f4-8eb1cd1f2d32}, !- Source Object
  3,                                      !- Outlet Port
  {ec7f2642-01e7-40b1-bf99-2105a2935a63}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ccde5dbc-f760-4c33-bec4-1057766cc502}, !- Handle
  Node 142,                               !- Name
  {b46a968b-b9ba-4413-a86a-d0e1b35436e4}, !- Inlet Port
  {69ae4b18-b3d7-4ee2-a32b-376c9d4605b3}; !- Outlet Port

OS:Connection,
  {b46a968b-b9ba-4413-a86a-d0e1b35436e4}, !- Handle
  {24ccd1c6-5612-4fd2-9590-5de971bf8d1d}, !- Source Object
  5,                                      !- Outlet Port
  {ccde5dbc-f760-4c33-bec4-1057766cc502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ae4b18-b3d7-4ee2-a32b-376c9d4605b3}, !- Handle
  {ccde5dbc-f760-4c33-bec4-1057766cc502}, !- Source Object
  3,                                      !- Outlet Port
  {b95e9193-1554-41c7-b4a7-ff473fc7333a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2247c68d-c56f-4e9c-b6bb-add8cc03a8a7}, !- Handle
  Node 143,                               !- Name
  {f2539acd-7404-4c8d-902a-e11ed228533d}, !- Inlet Port
  {d15e7113-2b23-4761-b38f-7ea80f19ab6e}; !- Outlet Port

OS:Connection,
  {628c2a74-a00c-4b36-bcbf-4c288fd7a3f9}, !- Handle
  {937b5a39-2552-43f3-b318-1932e35b0787}, !- Source Object
  3,                                      !- Outlet Port
  {f88e91f8-91e0-48e2-a030-6a54539cf18b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2539acd-7404-4c8d-902a-e11ed228533d}, !- Handle
  {f88e91f8-91e0-48e2-a030-6a54539cf18b}, !- Source Object
  9,                                      !- Outlet Port
  {2247c68d-c56f-4e9c-b6bb-add8cc03a8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15e7113-2b23-4761-b38f-7ea80f19ab6e}, !- Handle
  {2247c68d-c56f-4e9c-b6bb-add8cc03a8a7}, !- Source Object
  3,                                      !- Outlet Port
  {24ccd1c6-5612-4fd2-9590-5de971bf8d1d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {53b540a2-65e2-4542-95f3-e89503dfbb7c}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {62c636a2-bc01-4509-8d6e-8ce40f9a2d4d}, !- Control Zone Name
  {5f0af3fb-4cde-4532-9e81-fccceb497912}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2fdad27-1089-4fba-b50e-41c5296e7417}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {3b5b61fb-057a-463a-bf04-34a5bc134be8}, !- Air Inlet Node Name
  {9f84d621-697e-47f1-a8db-12adf35fdf24}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdca4851-8d98-4097-9054-bf065087c500}, !- Handle
  Node 144,                               !- Name
  {fa2b284d-5aad-4124-84a1-4cae1968451f}, !- Inlet Port
  {bab54286-3125-40da-af9c-37a85b46558c}; !- Outlet Port

OS:Connection,
  {e252c364-3eec-4ee7-b623-64c2b4c5c04d}, !- Handle
  {6ea55b74-01be-4e4a-8d83-35c8815d05be}, !- Source Object
  3,                                      !- Outlet Port
  {65e17879-25b5-4fd5-a120-3741b30168b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2b284d-5aad-4124-84a1-4cae1968451f}, !- Handle
  {ec830c96-83c5-4d12-9d3b-1aee6f09ce1a}, !- Source Object
  2,                                      !- Outlet Port
  {fdca4851-8d98-4097-9054-bf065087c500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab54286-3125-40da-af9c-37a85b46558c}, !- Handle
  {fdca4851-8d98-4097-9054-bf065087c500}, !- Source Object
  3,                                      !- Outlet Port
  {696ff8ba-6595-486b-b136-68fe941fbf9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6fc78ab9-5c35-4dec-b945-87c1816b45a9}, !- Handle
  Node 145,                               !- Name
  {4d497040-13dc-44dc-895a-d2338a245b15}, !- Inlet Port
  {3b5b61fb-057a-463a-bf04-34a5bc134be8}; !- Outlet Port

OS:Connection,
  {4d497040-13dc-44dc-895a-d2338a245b15}, !- Handle
  {718e8663-da6f-4fc7-9401-248c103a5a6d}, !- Source Object
  3,                                      !- Outlet Port
  {6fc78ab9-5c35-4dec-b945-87c1816b45a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5b61fb-057a-463a-bf04-34a5bc134be8}, !- Handle
  {6fc78ab9-5c35-4dec-b945-87c1816b45a9}, !- Source Object
  3,                                      !- Outlet Port
  {d2fdad27-1089-4fba-b50e-41c5296e7417}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f84d621-697e-47f1-a8db-12adf35fdf24}, !- Handle
  {d2fdad27-1089-4fba-b50e-41c5296e7417}, !- Source Object
  4,                                      !- Outlet Port
  {6ea55b74-01be-4e4a-8d83-35c8815d05be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19fc618a-8f2c-4257-96a7-5dbc2e5c6fe9}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {64efe273-cf23-43e6-96cf-7512d01cd1aa}, !- Water Inlet Node Name
  {d685a0cc-5cd8-4a78-adca-ce1436a1b913}; !- Water Outlet Node Name

OS:Node,
  {f7f87e16-1106-47cc-86b6-8a033f92cf59}, !- Handle
  Node 146,                               !- Name
  {7f753117-9029-451f-998c-82ee19e98166}, !- Inlet Port
  {64efe273-cf23-43e6-96cf-7512d01cd1aa}; !- Outlet Port

OS:Connection,
  {7f753117-9029-451f-998c-82ee19e98166}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  11,                                     !- Outlet Port
  {f7f87e16-1106-47cc-86b6-8a033f92cf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a9b7ea-3d7d-4673-99ac-3d69777a5370}, !- Handle
  Node 147,                               !- Name
  {d685a0cc-5cd8-4a78-adca-ce1436a1b913}, !- Inlet Port
  {c23c1b19-f21a-4cd7-9a39-e8889699a67e}; !- Outlet Port

OS:Connection,
  {64efe273-cf23-43e6-96cf-7512d01cd1aa}, !- Handle
  {f7f87e16-1106-47cc-86b6-8a033f92cf59}, !- Source Object
  3,                                      !- Outlet Port
  {19fc618a-8f2c-4257-96a7-5dbc2e5c6fe9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d685a0cc-5cd8-4a78-adca-ce1436a1b913}, !- Handle
  {19fc618a-8f2c-4257-96a7-5dbc2e5c6fe9}, !- Source Object
  10,                                     !- Outlet Port
  {b7a9b7ea-3d7d-4673-99ac-3d69777a5370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23c1b19-f21a-4cd7-9a39-e8889699a67e}, !- Handle
  {b7a9b7ea-3d7d-4673-99ac-3d69777a5370}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc69fced-fe6b-40f1-ab33-7a0822412f75}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {19fc618a-8f2c-4257-96a7-5dbc2e5c6fe9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {3e3cfb63-92e3-4aa3-ab12-f76be0b87056}, !- Availability Schedule
  {821e51c0-cd3b-4575-a1f4-1c6bd59dc97e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dcdf4941-e0fd-4b50-943f-b068504d4524}, !- Supply Side Inlet Node Name
  {5d228a0d-2ca1-4bf5-920b-bb3670537c3a}, !- Demand Side Outlet Node Name
  {1196fbe0-6328-4424-9794-852111ab131c}, !- Demand Side Inlet Node A
  {90968350-374a-4d08-a07c-a1533171fd49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77edaf69-f128-4149-9455-e184184d6bce}, !- Demand Mixer Name
  {0123845d-5d0a-4a1b-ab87-a226d92b37c2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b80fdd7-9880-4b6a-8e03-2441585049ec}, !- Handle
  Node 148,                               !- Name
  {dcdf4941-e0fd-4b50-943f-b068504d4524}, !- Inlet Port
  {b0d8563d-924c-4727-96d4-980f5c86add3}; !- Outlet Port

OS:Node,
  {b3269159-208a-469c-91a3-a1fd8de706e7}, !- Handle
  Node 149,                               !- Name
  {a4aef9e1-0125-4c04-8aa9-793093bceb2d}, !- Inlet Port
  {90968350-374a-4d08-a07c-a1533171fd49}; !- Outlet Port

OS:Connection,
  {dcdf4941-e0fd-4b50-943f-b068504d4524}, !- Handle
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- Source Object
  9,                                      !- Outlet Port
  {9b80fdd7-9880-4b6a-8e03-2441585049ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90968350-374a-4d08-a07c-a1533171fd49}, !- Handle
  {b3269159-208a-469c-91a3-a1fd8de706e7}, !- Source Object
  3,                                      !- Outlet Port
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0900e6ef-8fc3-4dbe-b266-b5259bb59559}, !- Handle
  Node 150,                               !- Name
  {1196fbe0-6328-4424-9794-852111ab131c}, !- Inlet Port
  {485b705e-4aed-4ce4-87b5-a98c73b85351}; !- Outlet Port

OS:Node,
  {efbde432-71db-481e-a25d-6bc5d1d80f1b}, !- Handle
  Node 151,                               !- Name
  {674f1158-7e10-4c62-8ea4-2fc597405f92}, !- Inlet Port
  {5d228a0d-2ca1-4bf5-920b-bb3670537c3a}; !- Outlet Port

OS:Node,
  {3c95f2af-632f-4039-894c-d5a547582234}, !- Handle
  Node 152,                               !- Name
  {cf8c59b2-d379-4ed0-a795-7b90e13e3da0}, !- Inlet Port
  {deb7c93e-93cf-47cc-a022-f18641d1d48a}; !- Outlet Port

OS:Connection,
  {1196fbe0-6328-4424-9794-852111ab131c}, !- Handle
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- Source Object
  11,                                     !- Outlet Port
  {0900e6ef-8fc3-4dbe-b266-b5259bb59559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d228a0d-2ca1-4bf5-920b-bb3670537c3a}, !- Handle
  {efbde432-71db-481e-a25d-6bc5d1d80f1b}, !- Source Object
  3,                                      !- Outlet Port
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0123845d-5d0a-4a1b-ab87-a226d92b37c2}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {485b705e-4aed-4ce4-87b5-a98c73b85351}, !- Inlet Node Name
  {60df9762-82f7-4683-a1c5-519cd1f67727}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77edaf69-f128-4149-9455-e184184d6bce}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {674f1158-7e10-4c62-8ea4-2fc597405f92}, !- Outlet Node Name
  {99405dfe-82b0-4d10-9b5a-fbc0191b17c1}; !- Inlet Node Name 1

OS:Connection,
  {485b705e-4aed-4ce4-87b5-a98c73b85351}, !- Handle
  {0900e6ef-8fc3-4dbe-b266-b5259bb59559}, !- Source Object
  3,                                      !- Outlet Port
  {0123845d-5d0a-4a1b-ab87-a226d92b37c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674f1158-7e10-4c62-8ea4-2fc597405f92}, !- Handle
  {77edaf69-f128-4149-9455-e184184d6bce}, !- Source Object
  2,                                      !- Outlet Port
  {efbde432-71db-481e-a25d-6bc5d1d80f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdd3b2a1-450c-4a26-92b5-caa2f2ffe4bf}, !- Handle
  {cdf9b2d8-2345-4bc1-9b9b-593195f1f669}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {821e51c0-cd3b-4575-a1f4-1c6bd59dc97e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {450d78dc-1c28-4bae-9c48-7e57aba48091}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f63a39f4-11e4-4b94-8494-13263f5a1289}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b008db82-aeab-4149-9dab-3542389c8f36}, !- Air Inlet Node Name
  {a4aef9e1-0125-4c04-8aa9-793093bceb2d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c9efef15-3023-41f0-ba1d-09eb76aafbeb}, !- Handle
  Sys3 Return Fan 5,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b0d8563d-924c-4727-96d4-980f5c86add3}, !- Air Inlet Node Name
  {70f471f2-36f7-4e16-9757-805b366fd453}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6d39fcc1-dc40-4c33-89ad-b236dc0f6cdc}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c10df319-14ee-4e26-975f-9d533f153ffe}, !- Air Inlet Node Name
  {ddc10572-4203-4280-851c-331a70a5549b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a4c0101a-79d1-46dc-ba0f-ffeb3d85866c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 90kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {88898618-4488-43a9-bfe1-7a229816cb82}, !- Air Inlet Node Name
  {ff7e5ca9-fe87-4b3e-87f5-1911e376a17f}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {75eeafe1-3c77-4b28-8878-aea92c750ad0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53614ef3-fe76-400f-a0f2-473c4b8ce897}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d137509f-2486-44ac-a26c-fbe7add14171}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf5fd3aa-070c-4814-aa5d-b46a63c1a696}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {74e87de6-8c1e-4d8c-a9d5-b0bc0561767e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6ccfb2f7-e12c-467b-a99c-f7a8602ab836}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e3cfb63-92e3-4aa3-ab12-f76be0b87056}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c9a51d73-f065-473e-a0d1-b0335b9dde8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c9a51d73-f065-473e-a0d1-b0335b9dde8a}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7137948-d1d2-4eb7-9e07-d777b1d5065f}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {6ccfb2f7-e12c-467b-a99c-f7a8602ab836}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43403e13-8777-4ff2-afa1-089dac4cd49e}, !- Mixed Air Node Name
  {e5dc9331-2875-4e97-a8b0-477395ca8627}, !- Outdoor Air Stream Node Name
  {50ea82c6-050b-4a0d-8eaa-b876dc695fc0}, !- Relief Air Stream Node Name
  {d4dab550-0982-4277-8a3f-791072d8a18e}; !- Return Air Stream Node Name

OS:Node,
  {720e60be-c604-410a-b725-c89457e3e4a4}, !- Handle
  Node 153,                               !- Name
  ,                                       !- Inlet Port
  {e5dc9331-2875-4e97-a8b0-477395ca8627}; !- Outlet Port

OS:Connection,
  {e5dc9331-2875-4e97-a8b0-477395ca8627}, !- Handle
  {720e60be-c604-410a-b725-c89457e3e4a4}, !- Source Object
  3,                                      !- Outlet Port
  {c7137948-d1d2-4eb7-9e07-d777b1d5065f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f5a5de8-8f80-4df4-acbb-4337ef6380c8}, !- Handle
  Node 154,                               !- Name
  {50ea82c6-050b-4a0d-8eaa-b876dc695fc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50ea82c6-050b-4a0d-8eaa-b876dc695fc0}, !- Handle
  {c7137948-d1d2-4eb7-9e07-d777b1d5065f}, !- Source Object
  7,                                      !- Outlet Port
  {1f5a5de8-8f80-4df4-acbb-4337ef6380c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4aef9e1-0125-4c04-8aa9-793093bceb2d}, !- Handle
  {f63a39f4-11e4-4b94-8494-13263f5a1289}, !- Source Object
  9,                                      !- Outlet Port
  {b3269159-208a-469c-91a3-a1fd8de706e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba49c495-3373-4249-8fdf-1769cb6c7f0a}, !- Handle
  Node 155,                               !- Name
  {ddc10572-4203-4280-851c-331a70a5549b}, !- Inlet Port
  {b008db82-aeab-4149-9dab-3542389c8f36}; !- Outlet Port

OS:Connection,
  {ddc10572-4203-4280-851c-331a70a5549b}, !- Handle
  {6d39fcc1-dc40-4c33-89ad-b236dc0f6cdc}, !- Source Object
  6,                                      !- Outlet Port
  {ba49c495-3373-4249-8fdf-1769cb6c7f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b008db82-aeab-4149-9dab-3542389c8f36}, !- Handle
  {ba49c495-3373-4249-8fdf-1769cb6c7f0a}, !- Source Object
  3,                                      !- Outlet Port
  {f63a39f4-11e4-4b94-8494-13263f5a1289}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd26b871-98b2-4855-bcce-761b77d559ec}, !- Handle
  Node 156,                               !- Name
  {ff7e5ca9-fe87-4b3e-87f5-1911e376a17f}, !- Inlet Port
  {c10df319-14ee-4e26-975f-9d533f153ffe}; !- Outlet Port

OS:Connection,
  {ff7e5ca9-fe87-4b3e-87f5-1911e376a17f}, !- Handle
  {a4c0101a-79d1-46dc-ba0f-ffeb3d85866c}, !- Source Object
  9,                                      !- Outlet Port
  {fd26b871-98b2-4855-bcce-761b77d559ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10df319-14ee-4e26-975f-9d533f153ffe}, !- Handle
  {fd26b871-98b2-4855-bcce-761b77d559ec}, !- Source Object
  3,                                      !- Outlet Port
  {6d39fcc1-dc40-4c33-89ad-b236dc0f6cdc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5f143140-8bed-4ddd-b407-fa00a382cb5d}, !- Handle
  Node 157,                               !- Name
  {43403e13-8777-4ff2-afa1-089dac4cd49e}, !- Inlet Port
  {88898618-4488-43a9-bfe1-7a229816cb82}; !- Outlet Port

OS:Connection,
  {43403e13-8777-4ff2-afa1-089dac4cd49e}, !- Handle
  {c7137948-d1d2-4eb7-9e07-d777b1d5065f}, !- Source Object
  5,                                      !- Outlet Port
  {5f143140-8bed-4ddd-b407-fa00a382cb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88898618-4488-43a9-bfe1-7a229816cb82}, !- Handle
  {5f143140-8bed-4ddd-b407-fa00a382cb5d}, !- Source Object
  3,                                      !- Outlet Port
  {a4c0101a-79d1-46dc-ba0f-ffeb3d85866c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d65cf15-ac5b-420e-a7ba-748c526f450c}, !- Handle
  Node 158,                               !- Name
  {70f471f2-36f7-4e16-9757-805b366fd453}, !- Inlet Port
  {d4dab550-0982-4277-8a3f-791072d8a18e}; !- Outlet Port

OS:Connection,
  {b0d8563d-924c-4727-96d4-980f5c86add3}, !- Handle
  {9b80fdd7-9880-4b6a-8e03-2441585049ec}, !- Source Object
  3,                                      !- Outlet Port
  {c9efef15-3023-41f0-ba1d-09eb76aafbeb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70f471f2-36f7-4e16-9757-805b366fd453}, !- Handle
  {c9efef15-3023-41f0-ba1d-09eb76aafbeb}, !- Source Object
  9,                                      !- Outlet Port
  {1d65cf15-ac5b-420e-a7ba-748c526f450c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dab550-0982-4277-8a3f-791072d8a18e}, !- Handle
  {1d65cf15-ac5b-420e-a7ba-748c526f450c}, !- Source Object
  3,                                      !- Outlet Port
  {c7137948-d1d2-4eb7-9e07-d777b1d5065f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a9c44f90-4182-4e4d-83c6-3d807ba24245}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d5036984-2207-4c29-8c0c-2527912f9e5d}, !- Control Zone Name
  {b3269159-208a-469c-91a3-a1fd8de706e7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd3b8ab3-3dee-4fe6-bc1d-5fa9e384cf65}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {1f8b0791-b20a-4dc9-bba5-457c13eab0cc}, !- Air Inlet Node Name
  {cf8c59b2-d379-4ed0-a795-7b90e13e3da0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36a9a10b-e3ae-4d41-9710-457e2aaf7ea4}, !- Handle
  Node 159,                               !- Name
  {593e07a5-0a0a-4e15-b961-50c78ec72532}, !- Inlet Port
  {99405dfe-82b0-4d10-9b5a-fbc0191b17c1}; !- Outlet Port

OS:Connection,
  {deb7c93e-93cf-47cc-a022-f18641d1d48a}, !- Handle
  {3c95f2af-632f-4039-894c-d5a547582234}, !- Source Object
  3,                                      !- Outlet Port
  {431e0a19-546b-4861-aa81-bc16e07d7dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593e07a5-0a0a-4e15-b961-50c78ec72532}, !- Handle
  {a3a10471-8ad3-4cf1-b5d1-7a89d184a96e}, !- Source Object
  2,                                      !- Outlet Port
  {36a9a10b-e3ae-4d41-9710-457e2aaf7ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99405dfe-82b0-4d10-9b5a-fbc0191b17c1}, !- Handle
  {36a9a10b-e3ae-4d41-9710-457e2aaf7ea4}, !- Source Object
  3,                                      !- Outlet Port
  {77edaf69-f128-4149-9455-e184184d6bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4dce9643-e229-4ecd-a433-dcf885c13236}, !- Handle
  Node 160,                               !- Name
  {60df9762-82f7-4683-a1c5-519cd1f67727}, !- Inlet Port
  {1f8b0791-b20a-4dc9-bba5-457c13eab0cc}; !- Outlet Port

OS:Connection,
  {60df9762-82f7-4683-a1c5-519cd1f67727}, !- Handle
  {0123845d-5d0a-4a1b-ab87-a226d92b37c2}, !- Source Object
  3,                                      !- Outlet Port
  {4dce9643-e229-4ecd-a433-dcf885c13236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8b0791-b20a-4dc9-bba5-457c13eab0cc}, !- Handle
  {4dce9643-e229-4ecd-a433-dcf885c13236}, !- Source Object
  3,                                      !- Outlet Port
  {dd3b8ab3-3dee-4fe6-bc1d-5fa9e384cf65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf8c59b2-d379-4ed0-a795-7b90e13e3da0}, !- Handle
  {dd3b8ab3-3dee-4fe6-bc1d-5fa9e384cf65}, !- Source Object
  4,                                      !- Outlet Port
  {3c95f2af-632f-4039-894c-d5a547582234}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9bb280ea-681b-4312-baec-3ef49bfe6d29}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ea04779a-5fbe-4490-bd28-38c72584aeb0}, !- Water Inlet Node Name
  {56ae5caf-e569-4b3a-9ec9-1383665bd24a}; !- Water Outlet Node Name

OS:Node,
  {b8667c9d-8bc4-4410-8747-63e7ca32def5}, !- Handle
  Node 161,                               !- Name
  {c17ffe18-76b4-4dc9-8604-9c881d898a58}, !- Inlet Port
  {ea04779a-5fbe-4490-bd28-38c72584aeb0}; !- Outlet Port

OS:Connection,
  {c17ffe18-76b4-4dc9-8604-9c881d898a58}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  12,                                     !- Outlet Port
  {b8667c9d-8bc4-4410-8747-63e7ca32def5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e644fab8-f947-48df-b9e8-409ed60e6435}, !- Handle
  Node 162,                               !- Name
  {56ae5caf-e569-4b3a-9ec9-1383665bd24a}, !- Inlet Port
  {7bff5dd1-93d4-4d5b-b6ac-2fb3fca18799}; !- Outlet Port

OS:Connection,
  {ea04779a-5fbe-4490-bd28-38c72584aeb0}, !- Handle
  {b8667c9d-8bc4-4410-8747-63e7ca32def5}, !- Source Object
  3,                                      !- Outlet Port
  {9bb280ea-681b-4312-baec-3ef49bfe6d29}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56ae5caf-e569-4b3a-9ec9-1383665bd24a}, !- Handle
  {9bb280ea-681b-4312-baec-3ef49bfe6d29}, !- Source Object
  10,                                     !- Outlet Port
  {e644fab8-f947-48df-b9e8-409ed60e6435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bff5dd1-93d4-4d5b-b6ac-2fb3fca18799}, !- Handle
  {e644fab8-f947-48df-b9e8-409ed60e6435}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6342cd24-1518-40d8-b76f-452fa5950422}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {9bb280ea-681b-4312-baec-3ef49bfe6d29}; !- Heating Coil Name

OS:AirLoopHVAC,
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Availability Schedule
  {f67d3615-11f0-4574-b89e-04a456df3dec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f7300d3-9ee6-480b-afbd-1adf0c3caa7d}, !- Supply Side Inlet Node Name
  {a2304b45-ee7d-4099-af54-4aa502ec81c8}, !- Demand Side Outlet Node Name
  {964146eb-e9ed-4bed-ad42-21eb766abc44}, !- Demand Side Inlet Node A
  {d0e5efa1-ad6c-451b-9ae9-45277478b3c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e834593a-5de2-4899-9be1-4b271d058f83}, !- Demand Mixer Name
  {e0986a40-4d07-47a3-8647-5c3d8e3d9a44}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe6e3955-6600-455a-80bc-3548359c87f5}, !- Handle
  Node 163,                               !- Name
  {1f7300d3-9ee6-480b-afbd-1adf0c3caa7d}, !- Inlet Port
  {28be06ef-a91d-45b2-94bc-fc4ca4fffedc}; !- Outlet Port

OS:Node,
  {9dfea1d7-8c83-425d-aec2-87e0ff28f4ee}, !- Handle
  Node 164,                               !- Name
  {2dd956c6-a6b7-4be4-994b-17c3342f2681}, !- Inlet Port
  {d0e5efa1-ad6c-451b-9ae9-45277478b3c9}; !- Outlet Port

OS:Connection,
  {1f7300d3-9ee6-480b-afbd-1adf0c3caa7d}, !- Handle
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- Source Object
  9,                                      !- Outlet Port
  {fe6e3955-6600-455a-80bc-3548359c87f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e5efa1-ad6c-451b-9ae9-45277478b3c9}, !- Handle
  {9dfea1d7-8c83-425d-aec2-87e0ff28f4ee}, !- Source Object
  3,                                      !- Outlet Port
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {041f9039-5dde-4607-9982-1168f97c7a47}, !- Handle
  Node 165,                               !- Name
  {964146eb-e9ed-4bed-ad42-21eb766abc44}, !- Inlet Port
  {43045262-5381-498f-ab15-a33147ee2f15}; !- Outlet Port

OS:Node,
  {d39496d3-1907-4756-a939-060de3c6fe4b}, !- Handle
  Node 166,                               !- Name
  {4dd56b2c-42dc-46ac-9b76-318bf289ec64}, !- Inlet Port
  {a2304b45-ee7d-4099-af54-4aa502ec81c8}; !- Outlet Port

OS:Node,
  {d18b8f79-4ded-4506-b86e-e5fd1fd1ea47}, !- Handle
  Node 167,                               !- Name
  {3ee163bd-6a7d-4067-aa4b-e3313a8b64e1}, !- Inlet Port
  {ec36274f-34a6-4b85-8cc8-022c6c73c8fd}; !- Outlet Port

OS:Connection,
  {964146eb-e9ed-4bed-ad42-21eb766abc44}, !- Handle
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- Source Object
  11,                                     !- Outlet Port
  {041f9039-5dde-4607-9982-1168f97c7a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2304b45-ee7d-4099-af54-4aa502ec81c8}, !- Handle
  {d39496d3-1907-4756-a939-060de3c6fe4b}, !- Source Object
  3,                                      !- Outlet Port
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0986a40-4d07-47a3-8647-5c3d8e3d9a44}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {43045262-5381-498f-ab15-a33147ee2f15}, !- Inlet Node Name
  {9aa9d16c-217a-4a82-bf62-bdb104b9f61c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e834593a-5de2-4899-9be1-4b271d058f83}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {4dd56b2c-42dc-46ac-9b76-318bf289ec64}, !- Outlet Node Name
  {e50bef48-adc4-4484-907d-05bc7772b638}; !- Inlet Node Name 1

OS:Connection,
  {43045262-5381-498f-ab15-a33147ee2f15}, !- Handle
  {041f9039-5dde-4607-9982-1168f97c7a47}, !- Source Object
  3,                                      !- Outlet Port
  {e0986a40-4d07-47a3-8647-5c3d8e3d9a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd56b2c-42dc-46ac-9b76-318bf289ec64}, !- Handle
  {e834593a-5de2-4899-9be1-4b271d058f83}, !- Source Object
  2,                                      !- Outlet Port
  {d39496d3-1907-4756-a939-060de3c6fe4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {385d1dbc-cd4f-452c-a863-b25b9b60b8c1}, !- Handle
  {0c8f0a35-9a31-41ef-a17f-47b463c0f4e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f67d3615-11f0-4574-b89e-04a456df3dec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {a35444e7-a5a7-434a-b191-edc2152366fd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dba6d109-7a2d-4704-b1b2-6f1438da06f4}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1d694038-b28e-40de-ae04-9c119c4f93cc}, !- Air Inlet Node Name
  {2dd956c6-a6b7-4be4-994b-17c3342f2681}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {adada47b-e2cf-4d25-bce7-06d4d6e9d9cf}, !- Handle
  Sys3 Return Fan 6,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {28be06ef-a91d-45b2-94bc-fc4ca4fffedc}, !- Air Inlet Node Name
  {bbfa79f6-541c-4365-935d-8a0fa7178cb8}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {74267083-0e61-4708-bb34-ca0f56254e40}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {edd6a33e-cbdc-4ea0-ad76-e2e6f9f23592}, !- Air Inlet Node Name
  {de5e2ebf-98e9-48a9-b650-0bd0e4c5e21e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bf0d1692-b8c2-4c66-a823-18622d571a83}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 18kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {250e2ddf-388f-4eb9-a9ee-6fa19ce5e930}, !- Air Inlet Node Name
  {32ff5841-8e36-47b0-bef1-2c3a7ad72139}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {da448190-c8c3-4b37-a173-44a659256853}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e0dc725-3560-4d2b-b5c5-83ab3a0817b9}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e447e00c-cb56-4a31-ae69-448d0449dea3}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a439cc92-eb36-4471-98eb-13cbf8f46ad8}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {03495b31-c7a9-48d4-9fa4-3310d09037bd}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {621c9fe6-606d-4291-8a8e-c2ee4e64ebd6}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f03e5488-90e2-4dad-b0dc-e3781c3df354}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f03e5488-90e2-4dad-b0dc-e3781c3df354}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff5f6197-0b0c-4993-9329-f5e81db0ddf4}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {621c9fe6-606d-4291-8a8e-c2ee4e64ebd6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c5a108f2-96b2-430c-984f-e729b52c4458}, !- Mixed Air Node Name
  {ec010014-eda7-4004-8e6a-8a7cde7d4d2f}, !- Outdoor Air Stream Node Name
  {06c655cd-913b-434b-bf06-e6c520f1edea}, !- Relief Air Stream Node Name
  {f2000222-31b9-4087-b54c-8f0ab2e89d0e}; !- Return Air Stream Node Name

OS:Node,
  {8d0af0cd-3985-4ae1-94dd-761cf60fb797}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {ec010014-eda7-4004-8e6a-8a7cde7d4d2f}; !- Outlet Port

OS:Connection,
  {ec010014-eda7-4004-8e6a-8a7cde7d4d2f}, !- Handle
  {8d0af0cd-3985-4ae1-94dd-761cf60fb797}, !- Source Object
  3,                                      !- Outlet Port
  {ff5f6197-0b0c-4993-9329-f5e81db0ddf4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6019c6f-c85b-467f-96b0-a2ba8d4c5811}, !- Handle
  Node 169,                               !- Name
  {06c655cd-913b-434b-bf06-e6c520f1edea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06c655cd-913b-434b-bf06-e6c520f1edea}, !- Handle
  {ff5f6197-0b0c-4993-9329-f5e81db0ddf4}, !- Source Object
  7,                                      !- Outlet Port
  {a6019c6f-c85b-467f-96b0-a2ba8d4c5811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd956c6-a6b7-4be4-994b-17c3342f2681}, !- Handle
  {dba6d109-7a2d-4704-b1b2-6f1438da06f4}, !- Source Object
  9,                                      !- Outlet Port
  {9dfea1d7-8c83-425d-aec2-87e0ff28f4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13da4f12-c3d8-429d-acb6-872e96a82a44}, !- Handle
  Node 170,                               !- Name
  {de5e2ebf-98e9-48a9-b650-0bd0e4c5e21e}, !- Inlet Port
  {1d694038-b28e-40de-ae04-9c119c4f93cc}; !- Outlet Port

OS:Connection,
  {de5e2ebf-98e9-48a9-b650-0bd0e4c5e21e}, !- Handle
  {74267083-0e61-4708-bb34-ca0f56254e40}, !- Source Object
  6,                                      !- Outlet Port
  {13da4f12-c3d8-429d-acb6-872e96a82a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d694038-b28e-40de-ae04-9c119c4f93cc}, !- Handle
  {13da4f12-c3d8-429d-acb6-872e96a82a44}, !- Source Object
  3,                                      !- Outlet Port
  {dba6d109-7a2d-4704-b1b2-6f1438da06f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {be790f86-ed20-44b1-8e68-d6968f06cce0}, !- Handle
  Node 171,                               !- Name
  {32ff5841-8e36-47b0-bef1-2c3a7ad72139}, !- Inlet Port
  {edd6a33e-cbdc-4ea0-ad76-e2e6f9f23592}; !- Outlet Port

OS:Connection,
  {32ff5841-8e36-47b0-bef1-2c3a7ad72139}, !- Handle
  {bf0d1692-b8c2-4c66-a823-18622d571a83}, !- Source Object
  9,                                      !- Outlet Port
  {be790f86-ed20-44b1-8e68-d6968f06cce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd6a33e-cbdc-4ea0-ad76-e2e6f9f23592}, !- Handle
  {be790f86-ed20-44b1-8e68-d6968f06cce0}, !- Source Object
  3,                                      !- Outlet Port
  {74267083-0e61-4708-bb34-ca0f56254e40}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c09494a0-0d2d-4e5b-b89f-d06a36b0ba7b}, !- Handle
  Node 172,                               !- Name
  {c5a108f2-96b2-430c-984f-e729b52c4458}, !- Inlet Port
  {250e2ddf-388f-4eb9-a9ee-6fa19ce5e930}; !- Outlet Port

OS:Connection,
  {c5a108f2-96b2-430c-984f-e729b52c4458}, !- Handle
  {ff5f6197-0b0c-4993-9329-f5e81db0ddf4}, !- Source Object
  5,                                      !- Outlet Port
  {c09494a0-0d2d-4e5b-b89f-d06a36b0ba7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250e2ddf-388f-4eb9-a9ee-6fa19ce5e930}, !- Handle
  {c09494a0-0d2d-4e5b-b89f-d06a36b0ba7b}, !- Source Object
  3,                                      !- Outlet Port
  {bf0d1692-b8c2-4c66-a823-18622d571a83}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7cb7b933-5bde-404f-8faa-2466b4e78641}, !- Handle
  Node 173,                               !- Name
  {bbfa79f6-541c-4365-935d-8a0fa7178cb8}, !- Inlet Port
  {f2000222-31b9-4087-b54c-8f0ab2e89d0e}; !- Outlet Port

OS:Connection,
  {28be06ef-a91d-45b2-94bc-fc4ca4fffedc}, !- Handle
  {fe6e3955-6600-455a-80bc-3548359c87f5}, !- Source Object
  3,                                      !- Outlet Port
  {adada47b-e2cf-4d25-bce7-06d4d6e9d9cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bbfa79f6-541c-4365-935d-8a0fa7178cb8}, !- Handle
  {adada47b-e2cf-4d25-bce7-06d4d6e9d9cf}, !- Source Object
  9,                                      !- Outlet Port
  {7cb7b933-5bde-404f-8faa-2466b4e78641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2000222-31b9-4087-b54c-8f0ab2e89d0e}, !- Handle
  {7cb7b933-5bde-404f-8faa-2466b4e78641}, !- Source Object
  3,                                      !- Outlet Port
  {ff5f6197-0b0c-4993-9329-f5e81db0ddf4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9d8c08b7-cda5-4ee5-b610-f45a0ce5ae31}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ec5ce605-0741-4db5-a126-3320e288dea8}, !- Control Zone Name
  {9dfea1d7-8c83-425d-aec2-87e0ff28f4ee}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5390d0c-e55a-4c8c-9374-0f853079ab2a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {55a6a070-65d5-4788-ae04-a46316a351a3}, !- Air Inlet Node Name
  {3ee163bd-6a7d-4067-aa4b-e3313a8b64e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a000574d-ca6d-4608-8fba-e3b89070b7eb}, !- Handle
  Node 174,                               !- Name
  {4a1cc2f5-cce5-4bea-aa6a-7e58e12a318a}, !- Inlet Port
  {e50bef48-adc4-4484-907d-05bc7772b638}; !- Outlet Port

OS:Connection,
  {ec36274f-34a6-4b85-8cc8-022c6c73c8fd}, !- Handle
  {d18b8f79-4ded-4506-b86e-e5fd1fd1ea47}, !- Source Object
  3,                                      !- Outlet Port
  {26f305ee-f16a-4552-ad5f-ea116b384bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1cc2f5-cce5-4bea-aa6a-7e58e12a318a}, !- Handle
  {bcf146a1-982e-421d-a1dd-f4ec56527391}, !- Source Object
  2,                                      !- Outlet Port
  {a000574d-ca6d-4608-8fba-e3b89070b7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50bef48-adc4-4484-907d-05bc7772b638}, !- Handle
  {a000574d-ca6d-4608-8fba-e3b89070b7eb}, !- Source Object
  3,                                      !- Outlet Port
  {e834593a-5de2-4899-9be1-4b271d058f83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12c4c7a3-2809-4b10-bbde-3a6dc14298f0}, !- Handle
  Node 175,                               !- Name
  {9aa9d16c-217a-4a82-bf62-bdb104b9f61c}, !- Inlet Port
  {55a6a070-65d5-4788-ae04-a46316a351a3}; !- Outlet Port

OS:Connection,
  {9aa9d16c-217a-4a82-bf62-bdb104b9f61c}, !- Handle
  {e0986a40-4d07-47a3-8647-5c3d8e3d9a44}, !- Source Object
  3,                                      !- Outlet Port
  {12c4c7a3-2809-4b10-bbde-3a6dc14298f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a6a070-65d5-4788-ae04-a46316a351a3}, !- Handle
  {12c4c7a3-2809-4b10-bbde-3a6dc14298f0}, !- Source Object
  3,                                      !- Outlet Port
  {a5390d0c-e55a-4c8c-9374-0f853079ab2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ee163bd-6a7d-4067-aa4b-e3313a8b64e1}, !- Handle
  {a5390d0c-e55a-4c8c-9374-0f853079ab2a}, !- Source Object
  4,                                      !- Outlet Port
  {d18b8f79-4ded-4506-b86e-e5fd1fd1ea47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {77dc4868-62a2-4454-a46b-82018a15b1e6}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3d8295ab-50f4-4ae0-8690-5fd5b8b139ea}, !- Water Inlet Node Name
  {68639878-ec9d-4cac-b81d-c38ca58161f9}; !- Water Outlet Node Name

OS:Node,
  {ab9e7bf8-28ff-431f-bbda-5adedf341a9b}, !- Handle
  Node 176,                               !- Name
  {845ab571-c728-49a1-8b3c-673328200471}, !- Inlet Port
  {3d8295ab-50f4-4ae0-8690-5fd5b8b139ea}; !- Outlet Port

OS:Connection,
  {845ab571-c728-49a1-8b3c-673328200471}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  13,                                     !- Outlet Port
  {ab9e7bf8-28ff-431f-bbda-5adedf341a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ef6de6a-4b3c-4927-8c01-c51983ca4883}, !- Handle
  Node 177,                               !- Name
  {68639878-ec9d-4cac-b81d-c38ca58161f9}, !- Inlet Port
  {aa7ebd72-9a4f-431c-ab55-97828b618ce5}; !- Outlet Port

OS:Connection,
  {3d8295ab-50f4-4ae0-8690-5fd5b8b139ea}, !- Handle
  {ab9e7bf8-28ff-431f-bbda-5adedf341a9b}, !- Source Object
  3,                                      !- Outlet Port
  {77dc4868-62a2-4454-a46b-82018a15b1e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {68639878-ec9d-4cac-b81d-c38ca58161f9}, !- Handle
  {77dc4868-62a2-4454-a46b-82018a15b1e6}, !- Source Object
  10,                                     !- Outlet Port
  {4ef6de6a-4b3c-4927-8c01-c51983ca4883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7ebd72-9a4f-431c-ab55-97828b618ce5}, !- Handle
  {4ef6de6a-4b3c-4927-8c01-c51983ca4883}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1753c226-4a1d-4403-8af7-92e50cbb7a47}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {77dc4868-62a2-4454-a46b-82018a15b1e6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {bb471fb9-e181-44dc-a0c4-a3f9a8c9d3e8}, !- Availability Schedule
  {652f625c-07f1-4c6e-a28f-21f92eb40715}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {568a9308-cfd8-4512-8101-0848b956694c}, !- Supply Side Inlet Node Name
  {53e4bfb2-6f90-46a0-9ca5-9a45b874b2dd}, !- Demand Side Outlet Node Name
  {89146538-b58b-4400-9b87-032f4204a07c}, !- Demand Side Inlet Node A
  {7a4b6278-db74-48f7-b0c9-165bd2cf9f99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90994e47-3bbb-4ab6-9deb-56e617816714}, !- Demand Mixer Name
  {6771782c-c3ab-45ed-a897-59cae27b0c3b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {881fdeb8-1a7f-4b5f-95aa-2c3a0833b334}, !- Handle
  Node 178,                               !- Name
  {568a9308-cfd8-4512-8101-0848b956694c}, !- Inlet Port
  {987b7ae7-1a52-4b80-b83e-f640e318f95f}; !- Outlet Port

OS:Node,
  {26b9ebc7-e5ff-4bd8-b27e-9beea4e15e78}, !- Handle
  Node 179,                               !- Name
  {2884dba2-2a67-4d3a-b240-d546a52ca9cd}, !- Inlet Port
  {7a4b6278-db74-48f7-b0c9-165bd2cf9f99}; !- Outlet Port

OS:Connection,
  {568a9308-cfd8-4512-8101-0848b956694c}, !- Handle
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- Source Object
  9,                                      !- Outlet Port
  {881fdeb8-1a7f-4b5f-95aa-2c3a0833b334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4b6278-db74-48f7-b0c9-165bd2cf9f99}, !- Handle
  {26b9ebc7-e5ff-4bd8-b27e-9beea4e15e78}, !- Source Object
  3,                                      !- Outlet Port
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21c593f7-8ae1-4ef5-81c9-013d3990fe02}, !- Handle
  Node 180,                               !- Name
  {89146538-b58b-4400-9b87-032f4204a07c}, !- Inlet Port
  {345bc2b3-c8f2-4a1d-ace7-3449651c4e57}; !- Outlet Port

OS:Node,
  {91d7fe54-5898-4420-a6f6-92fbfe4019c2}, !- Handle
  Node 181,                               !- Name
  {237e17ab-f487-4f3c-95d2-e085539b74d1}, !- Inlet Port
  {53e4bfb2-6f90-46a0-9ca5-9a45b874b2dd}; !- Outlet Port

OS:Node,
  {374e3f86-7b24-4e57-a84b-0c68d240be08}, !- Handle
  Node 182,                               !- Name
  {c31e00ea-0da2-4944-8268-2d26c2168ce8}, !- Inlet Port
  {49846c5f-9e79-4691-8923-ad635e8a05b7}; !- Outlet Port

OS:Connection,
  {89146538-b58b-4400-9b87-032f4204a07c}, !- Handle
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- Source Object
  11,                                     !- Outlet Port
  {21c593f7-8ae1-4ef5-81c9-013d3990fe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e4bfb2-6f90-46a0-9ca5-9a45b874b2dd}, !- Handle
  {91d7fe54-5898-4420-a6f6-92fbfe4019c2}, !- Source Object
  3,                                      !- Outlet Port
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6771782c-c3ab-45ed-a897-59cae27b0c3b}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {345bc2b3-c8f2-4a1d-ace7-3449651c4e57}, !- Inlet Node Name
  {af34a7a2-e9fe-4154-a743-10bff97ed9dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90994e47-3bbb-4ab6-9deb-56e617816714}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {237e17ab-f487-4f3c-95d2-e085539b74d1}, !- Outlet Node Name
  {646a77bc-3f2d-45d1-8d7c-d3cc815dfdc1}; !- Inlet Node Name 1

OS:Connection,
  {345bc2b3-c8f2-4a1d-ace7-3449651c4e57}, !- Handle
  {21c593f7-8ae1-4ef5-81c9-013d3990fe02}, !- Source Object
  3,                                      !- Outlet Port
  {6771782c-c3ab-45ed-a897-59cae27b0c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237e17ab-f487-4f3c-95d2-e085539b74d1}, !- Handle
  {90994e47-3bbb-4ab6-9deb-56e617816714}, !- Source Object
  2,                                      !- Outlet Port
  {91d7fe54-5898-4420-a6f6-92fbfe4019c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38a2806f-6fcf-44e8-b11e-5821ba6a59c0}, !- Handle
  {8473b44c-2595-4c7e-9e63-abd345c7472d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {652f625c-07f1-4c6e-a28f-21f92eb40715}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {962958e2-40cc-49b0-8d04-d8aa6597bd7e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {098987a9-46cb-4b4b-aad1-6f2404cf7304}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {94616cce-40b4-4c63-9f9a-2821aae7ac16}, !- Air Inlet Node Name
  {2884dba2-2a67-4d3a-b240-d546a52ca9cd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a72efeae-880b-4da5-b5ce-4ef169b3831b}, !- Handle
  Sys3 Return Fan 7,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {987b7ae7-1a52-4b80-b83e-f640e318f95f}, !- Air Inlet Node Name
  {754afde9-2bee-4aaf-8130-5b89a57e9e53}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ac26f5cf-4a7a-4059-bc3a-fcb13663a1ca}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ca373935-901d-40ae-a8e5-5e7853d91116}, !- Air Inlet Node Name
  {537d4e1f-e001-4ae1-bc31-1ab2c6816eb7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {03c6aa27-a2aa-46fb-89a6-7ffae0a326c5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 402kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cd61a922-a58f-4edb-9f5d-260a31a5edcf}, !- Air Inlet Node Name
  {d3604209-c3a6-4655-9d56-6bf2a01cffd5}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {924c6d53-9443-4fa6-a9b7-3788cbeb8b15}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c13d5f66-fa7f-4b2d-95f1-0657689f31c1}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf7d3007-1863-41bd-b444-738fe2cdb33a}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7246a7d-4f41-4572-9885-da45e3334940}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {be299a9b-9cbb-4637-990a-4d3ba9fb3db0}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8c3fabf2-f2bb-4ebb-9b59-adcf2bb43240}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb471fb9-e181-44dc-a0c4-a3f9a8c9d3e8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4608e32b-8ba4-4230-8879-bd95367d3308}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4608e32b-8ba4-4230-8879-bd95367d3308}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d84ef8c3-b7bf-460a-808c-aa42fd4e89f9}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {8c3fabf2-f2bb-4ebb-9b59-adcf2bb43240}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {704525de-3af9-40b2-8a04-f60377fa6975}, !- Mixed Air Node Name
  {92570077-e52e-4784-a8b2-080cf847e2e3}, !- Outdoor Air Stream Node Name
  {5cfbef4d-9b88-43b2-a79e-6186c9295fa9}, !- Relief Air Stream Node Name
  {6ffccb17-eb6d-4dcb-83e4-56d26ed16051}; !- Return Air Stream Node Name

OS:Node,
  {79b7e970-335d-49db-80d0-048f572d516a}, !- Handle
  Node 183,                               !- Name
  ,                                       !- Inlet Port
  {92570077-e52e-4784-a8b2-080cf847e2e3}; !- Outlet Port

OS:Connection,
  {92570077-e52e-4784-a8b2-080cf847e2e3}, !- Handle
  {79b7e970-335d-49db-80d0-048f572d516a}, !- Source Object
  3,                                      !- Outlet Port
  {d84ef8c3-b7bf-460a-808c-aa42fd4e89f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ec2900f-7b23-4485-b29f-b5b3457fc6e2}, !- Handle
  Node 184,                               !- Name
  {5cfbef4d-9b88-43b2-a79e-6186c9295fa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cfbef4d-9b88-43b2-a79e-6186c9295fa9}, !- Handle
  {d84ef8c3-b7bf-460a-808c-aa42fd4e89f9}, !- Source Object
  7,                                      !- Outlet Port
  {5ec2900f-7b23-4485-b29f-b5b3457fc6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2884dba2-2a67-4d3a-b240-d546a52ca9cd}, !- Handle
  {098987a9-46cb-4b4b-aad1-6f2404cf7304}, !- Source Object
  9,                                      !- Outlet Port
  {26b9ebc7-e5ff-4bd8-b27e-9beea4e15e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9853eb7-87ef-4a33-a16b-4d93e7c778d1}, !- Handle
  Node 185,                               !- Name
  {537d4e1f-e001-4ae1-bc31-1ab2c6816eb7}, !- Inlet Port
  {94616cce-40b4-4c63-9f9a-2821aae7ac16}; !- Outlet Port

OS:Connection,
  {537d4e1f-e001-4ae1-bc31-1ab2c6816eb7}, !- Handle
  {ac26f5cf-4a7a-4059-bc3a-fcb13663a1ca}, !- Source Object
  6,                                      !- Outlet Port
  {a9853eb7-87ef-4a33-a16b-4d93e7c778d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94616cce-40b4-4c63-9f9a-2821aae7ac16}, !- Handle
  {a9853eb7-87ef-4a33-a16b-4d93e7c778d1}, !- Source Object
  3,                                      !- Outlet Port
  {098987a9-46cb-4b4b-aad1-6f2404cf7304}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {41ec1d78-ce6a-48a3-83a1-02892df4dd85}, !- Handle
  Node 186,                               !- Name
  {d3604209-c3a6-4655-9d56-6bf2a01cffd5}, !- Inlet Port
  {ca373935-901d-40ae-a8e5-5e7853d91116}; !- Outlet Port

OS:Connection,
  {d3604209-c3a6-4655-9d56-6bf2a01cffd5}, !- Handle
  {03c6aa27-a2aa-46fb-89a6-7ffae0a326c5}, !- Source Object
  9,                                      !- Outlet Port
  {41ec1d78-ce6a-48a3-83a1-02892df4dd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca373935-901d-40ae-a8e5-5e7853d91116}, !- Handle
  {41ec1d78-ce6a-48a3-83a1-02892df4dd85}, !- Source Object
  3,                                      !- Outlet Port
  {ac26f5cf-4a7a-4059-bc3a-fcb13663a1ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7acd9910-45e3-4457-9dae-0cd54681b19e}, !- Handle
  Node 187,                               !- Name
  {704525de-3af9-40b2-8a04-f60377fa6975}, !- Inlet Port
  {cd61a922-a58f-4edb-9f5d-260a31a5edcf}; !- Outlet Port

OS:Connection,
  {704525de-3af9-40b2-8a04-f60377fa6975}, !- Handle
  {d84ef8c3-b7bf-460a-808c-aa42fd4e89f9}, !- Source Object
  5,                                      !- Outlet Port
  {7acd9910-45e3-4457-9dae-0cd54681b19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd61a922-a58f-4edb-9f5d-260a31a5edcf}, !- Handle
  {7acd9910-45e3-4457-9dae-0cd54681b19e}, !- Source Object
  3,                                      !- Outlet Port
  {03c6aa27-a2aa-46fb-89a6-7ffae0a326c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {60134982-8873-4d7b-b6af-45f786e34641}, !- Handle
  Node 188,                               !- Name
  {754afde9-2bee-4aaf-8130-5b89a57e9e53}, !- Inlet Port
  {6ffccb17-eb6d-4dcb-83e4-56d26ed16051}; !- Outlet Port

OS:Connection,
  {987b7ae7-1a52-4b80-b83e-f640e318f95f}, !- Handle
  {881fdeb8-1a7f-4b5f-95aa-2c3a0833b334}, !- Source Object
  3,                                      !- Outlet Port
  {a72efeae-880b-4da5-b5ce-4ef169b3831b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {754afde9-2bee-4aaf-8130-5b89a57e9e53}, !- Handle
  {a72efeae-880b-4da5-b5ce-4ef169b3831b}, !- Source Object
  9,                                      !- Outlet Port
  {60134982-8873-4d7b-b6af-45f786e34641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ffccb17-eb6d-4dcb-83e4-56d26ed16051}, !- Handle
  {60134982-8873-4d7b-b6af-45f786e34641}, !- Source Object
  3,                                      !- Outlet Port
  {d84ef8c3-b7bf-460a-808c-aa42fd4e89f9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ec568436-8f9d-451f-8939-015c41e693db}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {18412264-12f8-46f8-81df-4ac1bc044ad2}, !- Control Zone Name
  {26b9ebc7-e5ff-4bd8-b27e-9beea4e15e78}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a12ab7d2-c90e-47a6-815d-1ccea011d026}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {07b72c33-87e8-4292-a586-914467fb1708}, !- Air Inlet Node Name
  {c31e00ea-0da2-4944-8268-2d26c2168ce8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f4c7f26-12ee-4c7f-ae3c-8c82cfa22e96}, !- Handle
  Node 189,                               !- Name
  {5ae520af-da8a-4d28-8a27-0161320d316a}, !- Inlet Port
  {646a77bc-3f2d-45d1-8d7c-d3cc815dfdc1}; !- Outlet Port

OS:Connection,
  {49846c5f-9e79-4691-8923-ad635e8a05b7}, !- Handle
  {374e3f86-7b24-4e57-a84b-0c68d240be08}, !- Source Object
  3,                                      !- Outlet Port
  {fb293bcb-138f-4c0a-9794-95f494bc2f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae520af-da8a-4d28-8a27-0161320d316a}, !- Handle
  {76dae199-b309-4214-973c-c62f0671f836}, !- Source Object
  2,                                      !- Outlet Port
  {9f4c7f26-12ee-4c7f-ae3c-8c82cfa22e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646a77bc-3f2d-45d1-8d7c-d3cc815dfdc1}, !- Handle
  {9f4c7f26-12ee-4c7f-ae3c-8c82cfa22e96}, !- Source Object
  3,                                      !- Outlet Port
  {90994e47-3bbb-4ab6-9deb-56e617816714}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {318eb298-e6fa-4a1b-ad9d-8d5c1601959c}, !- Handle
  Node 190,                               !- Name
  {af34a7a2-e9fe-4154-a743-10bff97ed9dd}, !- Inlet Port
  {07b72c33-87e8-4292-a586-914467fb1708}; !- Outlet Port

OS:Connection,
  {af34a7a2-e9fe-4154-a743-10bff97ed9dd}, !- Handle
  {6771782c-c3ab-45ed-a897-59cae27b0c3b}, !- Source Object
  3,                                      !- Outlet Port
  {318eb298-e6fa-4a1b-ad9d-8d5c1601959c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b72c33-87e8-4292-a586-914467fb1708}, !- Handle
  {318eb298-e6fa-4a1b-ad9d-8d5c1601959c}, !- Source Object
  3,                                      !- Outlet Port
  {a12ab7d2-c90e-47a6-815d-1ccea011d026}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c31e00ea-0da2-4944-8268-2d26c2168ce8}, !- Handle
  {a12ab7d2-c90e-47a6-815d-1ccea011d026}, !- Source Object
  4,                                      !- Outlet Port
  {374e3f86-7b24-4e57-a84b-0c68d240be08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {51b29dca-8b53-441b-b425-4e0d682e1868}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {af5a39ca-7b09-4ad0-87dc-34ac287d255f}, !- Water Inlet Node Name
  {2bc668a2-d526-408c-b438-81fe1cce39c1}; !- Water Outlet Node Name

OS:Node,
  {19b00187-990c-48a5-bc5e-c379c5f05736}, !- Handle
  Node 191,                               !- Name
  {c75c3d83-6534-4840-ae80-4d85243f3329}, !- Inlet Port
  {af5a39ca-7b09-4ad0-87dc-34ac287d255f}; !- Outlet Port

OS:Connection,
  {c75c3d83-6534-4840-ae80-4d85243f3329}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  14,                                     !- Outlet Port
  {19b00187-990c-48a5-bc5e-c379c5f05736}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13a56c00-6cee-4059-84df-66f40cc16277}, !- Handle
  Node 192,                               !- Name
  {2bc668a2-d526-408c-b438-81fe1cce39c1}, !- Inlet Port
  {aae9c7ac-f174-442a-afc8-32e7e67b5352}; !- Outlet Port

OS:Connection,
  {af5a39ca-7b09-4ad0-87dc-34ac287d255f}, !- Handle
  {19b00187-990c-48a5-bc5e-c379c5f05736}, !- Source Object
  3,                                      !- Outlet Port
  {51b29dca-8b53-441b-b425-4e0d682e1868}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2bc668a2-d526-408c-b438-81fe1cce39c1}, !- Handle
  {51b29dca-8b53-441b-b425-4e0d682e1868}, !- Source Object
  10,                                     !- Outlet Port
  {13a56c00-6cee-4059-84df-66f40cc16277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae9c7ac-f174-442a-afc8-32e7e67b5352}, !- Handle
  {13a56c00-6cee-4059-84df-66f40cc16277}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d9e2d9a3-6fa7-422d-be46-398e592c761a}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {51b29dca-8b53-441b-b425-4e0d682e1868}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {6afdbbc9-7b24-4d30-8e02-968286655237}, !- Availability Schedule
  {5411ea7b-8240-485b-9b0d-7f95d885fff0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1df2a245-c882-4483-9191-66d7ad970d99}, !- Supply Side Inlet Node Name
  {d4f2f7ea-e43e-4495-9d8a-a02704a0d352}, !- Demand Side Outlet Node Name
  {bd85b677-3457-4ef0-a439-4e1594092c9f}, !- Demand Side Inlet Node A
  {b6df78a0-9f5a-467c-b450-abdb3640a3ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {761c89b3-39e3-48b3-a29a-66c948300076}, !- Demand Mixer Name
  {defb3d55-85b4-4bc4-b735-6b914165e9a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c15e45e7-3041-4d73-b215-f0f88848a1fd}, !- Handle
  Node 193,                               !- Name
  {1df2a245-c882-4483-9191-66d7ad970d99}, !- Inlet Port
  {7d83a3f0-1c41-46ec-a3e1-3c562ed2ceb6}; !- Outlet Port

OS:Node,
  {c658e09c-13f3-4e94-8937-4684403df4ed}, !- Handle
  Node 194,                               !- Name
  {68116072-19d7-4b9f-a71a-bd0227f7f112}, !- Inlet Port
  {b6df78a0-9f5a-467c-b450-abdb3640a3ef}; !- Outlet Port

OS:Connection,
  {1df2a245-c882-4483-9191-66d7ad970d99}, !- Handle
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- Source Object
  9,                                      !- Outlet Port
  {c15e45e7-3041-4d73-b215-f0f88848a1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6df78a0-9f5a-467c-b450-abdb3640a3ef}, !- Handle
  {c658e09c-13f3-4e94-8937-4684403df4ed}, !- Source Object
  3,                                      !- Outlet Port
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47618cad-d740-4b16-b537-f0b4df39b3bd}, !- Handle
  Node 195,                               !- Name
  {bd85b677-3457-4ef0-a439-4e1594092c9f}, !- Inlet Port
  {0b9feb52-9d0d-4e61-9bdd-27a1db70a55d}; !- Outlet Port

OS:Node,
  {c8773d00-ff86-44b9-827b-973e7696cb1f}, !- Handle
  Node 196,                               !- Name
  {76f31672-7253-49a0-8ccb-03b1e78e816c}, !- Inlet Port
  {d4f2f7ea-e43e-4495-9d8a-a02704a0d352}; !- Outlet Port

OS:Node,
  {0c5f3337-5177-415c-9a9c-2b9942083885}, !- Handle
  Node 197,                               !- Name
  {b0ce2e7f-ec5a-49d7-a106-11874792a258}, !- Inlet Port
  {a57a5b9e-db92-4a45-9c96-41b2880d319e}; !- Outlet Port

OS:Connection,
  {bd85b677-3457-4ef0-a439-4e1594092c9f}, !- Handle
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- Source Object
  11,                                     !- Outlet Port
  {47618cad-d740-4b16-b537-f0b4df39b3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f2f7ea-e43e-4495-9d8a-a02704a0d352}, !- Handle
  {c8773d00-ff86-44b9-827b-973e7696cb1f}, !- Source Object
  3,                                      !- Outlet Port
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {defb3d55-85b4-4bc4-b735-6b914165e9a6}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {0b9feb52-9d0d-4e61-9bdd-27a1db70a55d}, !- Inlet Node Name
  {82715bb0-680b-4902-ba6a-84bd9a6a8772}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {761c89b3-39e3-48b3-a29a-66c948300076}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {76f31672-7253-49a0-8ccb-03b1e78e816c}, !- Outlet Node Name
  {9b43743b-ccca-43ff-970c-11d823f53c12}; !- Inlet Node Name 1

OS:Connection,
  {0b9feb52-9d0d-4e61-9bdd-27a1db70a55d}, !- Handle
  {47618cad-d740-4b16-b537-f0b4df39b3bd}, !- Source Object
  3,                                      !- Outlet Port
  {defb3d55-85b4-4bc4-b735-6b914165e9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f31672-7253-49a0-8ccb-03b1e78e816c}, !- Handle
  {761c89b3-39e3-48b3-a29a-66c948300076}, !- Source Object
  2,                                      !- Outlet Port
  {c8773d00-ff86-44b9-827b-973e7696cb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97d19c12-d79b-45a8-9e03-8822e4c831a4}, !- Handle
  {ef4a6dd8-10b1-48c5-988b-1e3c6176b9db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5411ea7b-8240-485b-9b0d-7f95d885fff0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {e083c0ca-8b0c-40bf-9e39-056716e69364}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5c99b332-08ee-4cb4-9d33-084c8246c746}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {960b92be-a01c-4ac5-8f15-272259372b32}, !- Air Inlet Node Name
  {68116072-19d7-4b9f-a71a-bd0227f7f112}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8a4dc0dd-15b9-4d72-b9c5-31751bb9bb97}, !- Handle
  Sys3 Return Fan 8,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d83a3f0-1c41-46ec-a3e1-3c562ed2ceb6}, !- Air Inlet Node Name
  {cd3d0764-6991-4664-a47c-cc5c0acefb8f}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0ccb1fba-7eb3-4087-9503-03ac86dfe307}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2cf4f5a8-6068-4884-b7da-89325f2ff307}, !- Air Inlet Node Name
  {96bb92cf-913e-4671-bc84-0fc8caafea79}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ac057ae8-be54-444a-bc41-545258c3cf97}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 49kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {674c9acd-4eab-490b-b6ac-ff3252b84d1e}, !- Air Inlet Node Name
  {133eb1e3-6306-4c83-afcd-34fbb76c52cf}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9811cd38-5396-4045-9bc7-51b05a1e4dbe}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e39ba9d-fcfb-41eb-b113-f23763cf5e64}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30742c2e-6929-4fea-a7e6-b753c7f4e194}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {392be45b-3344-4417-906e-462a62b5de14}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bcd93e72-b49a-4641-aad5-0394e0e64d78}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4ee79f98-9c66-4319-bbe9-6be76054ebaf}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6afdbbc9-7b24-4d30-8e02-968286655237}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40f1333d-7d69-407b-89fc-3eba61abf9c6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40f1333d-7d69-407b-89fc-3eba61abf9c6}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e85a114-d294-4ddd-af80-70c13b4fc8c0}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {4ee79f98-9c66-4319-bbe9-6be76054ebaf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73df9ae4-fff1-4af9-9a88-1657f5a9b7b9}, !- Mixed Air Node Name
  {629d094f-8813-4440-a0a2-d6666eb69674}, !- Outdoor Air Stream Node Name
  {69bb4cca-c2af-462b-9611-41a47f12eced}, !- Relief Air Stream Node Name
  {afc9e505-196e-44ea-a568-c946e724e2ba}; !- Return Air Stream Node Name

OS:Node,
  {950827cb-1ead-4d8e-8a78-370873b8ab2d}, !- Handle
  Node 198,                               !- Name
  ,                                       !- Inlet Port
  {629d094f-8813-4440-a0a2-d6666eb69674}; !- Outlet Port

OS:Connection,
  {629d094f-8813-4440-a0a2-d6666eb69674}, !- Handle
  {950827cb-1ead-4d8e-8a78-370873b8ab2d}, !- Source Object
  3,                                      !- Outlet Port
  {4e85a114-d294-4ddd-af80-70c13b4fc8c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca5623b8-9d51-4aee-9dfb-34a7fa653207}, !- Handle
  Node 199,                               !- Name
  {69bb4cca-c2af-462b-9611-41a47f12eced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69bb4cca-c2af-462b-9611-41a47f12eced}, !- Handle
  {4e85a114-d294-4ddd-af80-70c13b4fc8c0}, !- Source Object
  7,                                      !- Outlet Port
  {ca5623b8-9d51-4aee-9dfb-34a7fa653207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68116072-19d7-4b9f-a71a-bd0227f7f112}, !- Handle
  {5c99b332-08ee-4cb4-9d33-084c8246c746}, !- Source Object
  9,                                      !- Outlet Port
  {c658e09c-13f3-4e94-8937-4684403df4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b143f09-577b-4351-b3c9-5f79a732343b}, !- Handle
  Node 200,                               !- Name
  {96bb92cf-913e-4671-bc84-0fc8caafea79}, !- Inlet Port
  {960b92be-a01c-4ac5-8f15-272259372b32}; !- Outlet Port

OS:Connection,
  {96bb92cf-913e-4671-bc84-0fc8caafea79}, !- Handle
  {0ccb1fba-7eb3-4087-9503-03ac86dfe307}, !- Source Object
  6,                                      !- Outlet Port
  {5b143f09-577b-4351-b3c9-5f79a732343b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {960b92be-a01c-4ac5-8f15-272259372b32}, !- Handle
  {5b143f09-577b-4351-b3c9-5f79a732343b}, !- Source Object
  3,                                      !- Outlet Port
  {5c99b332-08ee-4cb4-9d33-084c8246c746}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bdecbd3a-b513-4296-a2a2-8507326e3286}, !- Handle
  Node 201,                               !- Name
  {133eb1e3-6306-4c83-afcd-34fbb76c52cf}, !- Inlet Port
  {2cf4f5a8-6068-4884-b7da-89325f2ff307}; !- Outlet Port

OS:Connection,
  {133eb1e3-6306-4c83-afcd-34fbb76c52cf}, !- Handle
  {ac057ae8-be54-444a-bc41-545258c3cf97}, !- Source Object
  9,                                      !- Outlet Port
  {bdecbd3a-b513-4296-a2a2-8507326e3286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf4f5a8-6068-4884-b7da-89325f2ff307}, !- Handle
  {bdecbd3a-b513-4296-a2a2-8507326e3286}, !- Source Object
  3,                                      !- Outlet Port
  {0ccb1fba-7eb3-4087-9503-03ac86dfe307}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fa9f9733-6150-445c-bf09-ef2ffdb2fca1}, !- Handle
  Node 202,                               !- Name
  {73df9ae4-fff1-4af9-9a88-1657f5a9b7b9}, !- Inlet Port
  {674c9acd-4eab-490b-b6ac-ff3252b84d1e}; !- Outlet Port

OS:Connection,
  {73df9ae4-fff1-4af9-9a88-1657f5a9b7b9}, !- Handle
  {4e85a114-d294-4ddd-af80-70c13b4fc8c0}, !- Source Object
  5,                                      !- Outlet Port
  {fa9f9733-6150-445c-bf09-ef2ffdb2fca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674c9acd-4eab-490b-b6ac-ff3252b84d1e}, !- Handle
  {fa9f9733-6150-445c-bf09-ef2ffdb2fca1}, !- Source Object
  3,                                      !- Outlet Port
  {ac057ae8-be54-444a-bc41-545258c3cf97}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {05d9c0f7-728a-4075-98d0-dfab1a86f176}, !- Handle
  Node 203,                               !- Name
  {cd3d0764-6991-4664-a47c-cc5c0acefb8f}, !- Inlet Port
  {afc9e505-196e-44ea-a568-c946e724e2ba}; !- Outlet Port

OS:Connection,
  {7d83a3f0-1c41-46ec-a3e1-3c562ed2ceb6}, !- Handle
  {c15e45e7-3041-4d73-b215-f0f88848a1fd}, !- Source Object
  3,                                      !- Outlet Port
  {8a4dc0dd-15b9-4d72-b9c5-31751bb9bb97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd3d0764-6991-4664-a47c-cc5c0acefb8f}, !- Handle
  {8a4dc0dd-15b9-4d72-b9c5-31751bb9bb97}, !- Source Object
  9,                                      !- Outlet Port
  {05d9c0f7-728a-4075-98d0-dfab1a86f176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc9e505-196e-44ea-a568-c946e724e2ba}, !- Handle
  {05d9c0f7-728a-4075-98d0-dfab1a86f176}, !- Source Object
  3,                                      !- Outlet Port
  {4e85a114-d294-4ddd-af80-70c13b4fc8c0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {38b90c58-ad5b-4e18-bb2c-e0d9585cf100}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f1f7b123-8522-429e-8d60-4a2a00699328}, !- Control Zone Name
  {c658e09c-13f3-4e94-8937-4684403df4ed}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21156366-6e7d-4334-9f13-951d4f65eea6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {68c16817-61aa-47e3-8c79-57e927f295ba}, !- Air Inlet Node Name
  {b0ce2e7f-ec5a-49d7-a106-11874792a258}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6245b4fb-b816-4ea6-9b8e-46dddda068b0}, !- Handle
  Node 204,                               !- Name
  {08321fde-b96d-4fa3-a27f-2c5af4401059}, !- Inlet Port
  {9b43743b-ccca-43ff-970c-11d823f53c12}; !- Outlet Port

OS:Connection,
  {a57a5b9e-db92-4a45-9c96-41b2880d319e}, !- Handle
  {0c5f3337-5177-415c-9a9c-2b9942083885}, !- Source Object
  3,                                      !- Outlet Port
  {3c11d4fd-7a00-493b-bfdd-0277aecacb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08321fde-b96d-4fa3-a27f-2c5af4401059}, !- Handle
  {128ee513-e866-4d2e-a4fc-7dce41d338e4}, !- Source Object
  2,                                      !- Outlet Port
  {6245b4fb-b816-4ea6-9b8e-46dddda068b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b43743b-ccca-43ff-970c-11d823f53c12}, !- Handle
  {6245b4fb-b816-4ea6-9b8e-46dddda068b0}, !- Source Object
  3,                                      !- Outlet Port
  {761c89b3-39e3-48b3-a29a-66c948300076}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bade714c-473c-49c9-961f-f34d274da92e}, !- Handle
  Node 205,                               !- Name
  {82715bb0-680b-4902-ba6a-84bd9a6a8772}, !- Inlet Port
  {68c16817-61aa-47e3-8c79-57e927f295ba}; !- Outlet Port

OS:Connection,
  {82715bb0-680b-4902-ba6a-84bd9a6a8772}, !- Handle
  {defb3d55-85b4-4bc4-b735-6b914165e9a6}, !- Source Object
  3,                                      !- Outlet Port
  {bade714c-473c-49c9-961f-f34d274da92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c16817-61aa-47e3-8c79-57e927f295ba}, !- Handle
  {bade714c-473c-49c9-961f-f34d274da92e}, !- Source Object
  3,                                      !- Outlet Port
  {21156366-6e7d-4334-9f13-951d4f65eea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0ce2e7f-ec5a-49d7-a106-11874792a258}, !- Handle
  {21156366-6e7d-4334-9f13-951d4f65eea6}, !- Source Object
  4,                                      !- Outlet Port
  {0c5f3337-5177-415c-9a9c-2b9942083885}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1f5bfe28-3e3f-4edf-b1f5-d0802f7da231}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e3fd48f6-03a0-4370-a210-ae6050330b32}, !- Water Inlet Node Name
  {e9b1ac69-bf0c-4a44-a006-f4bc013adc85}; !- Water Outlet Node Name

OS:Node,
  {8c7755eb-ebc5-4543-8969-cf3520053a65}, !- Handle
  Node 206,                               !- Name
  {5a052d26-b454-4f97-a8ad-fc775d39aee5}, !- Inlet Port
  {e3fd48f6-03a0-4370-a210-ae6050330b32}; !- Outlet Port

OS:Connection,
  {5a052d26-b454-4f97-a8ad-fc775d39aee5}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  15,                                     !- Outlet Port
  {8c7755eb-ebc5-4543-8969-cf3520053a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bc359c6-1e03-48c1-bcd2-0e7bd869ce61}, !- Handle
  Node 207,                               !- Name
  {e9b1ac69-bf0c-4a44-a006-f4bc013adc85}, !- Inlet Port
  {dce90b38-a268-4ddf-8844-b6aab9f1749f}; !- Outlet Port

OS:Connection,
  {e3fd48f6-03a0-4370-a210-ae6050330b32}, !- Handle
  {8c7755eb-ebc5-4543-8969-cf3520053a65}, !- Source Object
  3,                                      !- Outlet Port
  {1f5bfe28-3e3f-4edf-b1f5-d0802f7da231}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e9b1ac69-bf0c-4a44-a006-f4bc013adc85}, !- Handle
  {1f5bfe28-3e3f-4edf-b1f5-d0802f7da231}, !- Source Object
  10,                                     !- Outlet Port
  {8bc359c6-1e03-48c1-bcd2-0e7bd869ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce90b38-a268-4ddf-8844-b6aab9f1749f}, !- Handle
  {8bc359c6-1e03-48c1-bcd2-0e7bd869ce61}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8258d87e-6ae1-460c-a9c7-ca233e57ef15}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {1f5bfe28-3e3f-4edf-b1f5-d0802f7da231}; !- Heating Coil Name

OS:AirLoopHVAC,
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {d8c2a666-d4ac-45de-8617-61f9fc1d30cc}, !- Availability Schedule
  {4cb3c195-60e8-477c-931c-ab05c617db96}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc108b72-0dcc-49b3-a5d8-65b846fd94eb}, !- Supply Side Inlet Node Name
  {6d51f8ad-ea5c-4b2a-b0fb-0f4f8b885137}, !- Demand Side Outlet Node Name
  {48c05bad-2d73-46ae-9785-514e7492fdc5}, !- Demand Side Inlet Node A
  {eb350b81-8809-435e-b47b-a89409c93ba3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9250a574-5c88-4001-8cd6-ee5754723dfe}, !- Demand Mixer Name
  {25d01a2c-4b9b-48d2-bf6f-f02d4f44ace9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {668aec24-31f0-43ff-b2ea-2c6899e4ebcd}, !- Handle
  Node 208,                               !- Name
  {fc108b72-0dcc-49b3-a5d8-65b846fd94eb}, !- Inlet Port
  {24b5f02d-1f2f-4af5-96ab-789c82932863}; !- Outlet Port

OS:Node,
  {34f8522f-4ab3-4b59-91e3-ceecf7eb4661}, !- Handle
  Node 209,                               !- Name
  {6375b740-a06e-4b11-8146-f21f462eefa9}, !- Inlet Port
  {eb350b81-8809-435e-b47b-a89409c93ba3}; !- Outlet Port

OS:Connection,
  {fc108b72-0dcc-49b3-a5d8-65b846fd94eb}, !- Handle
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- Source Object
  9,                                      !- Outlet Port
  {668aec24-31f0-43ff-b2ea-2c6899e4ebcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb350b81-8809-435e-b47b-a89409c93ba3}, !- Handle
  {34f8522f-4ab3-4b59-91e3-ceecf7eb4661}, !- Source Object
  3,                                      !- Outlet Port
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {038a791f-e43e-4192-af28-fa4dc18fe476}, !- Handle
  Node 210,                               !- Name
  {48c05bad-2d73-46ae-9785-514e7492fdc5}, !- Inlet Port
  {5473f9b1-f82c-4530-9966-c24aef546c77}; !- Outlet Port

OS:Node,
  {33903bae-ec7d-4062-adb0-14b162a75fae}, !- Handle
  Node 211,                               !- Name
  {62fd68e7-4671-4ee9-87c5-380bcd1043fb}, !- Inlet Port
  {6d51f8ad-ea5c-4b2a-b0fb-0f4f8b885137}; !- Outlet Port

OS:Node,
  {617fd8e6-de2e-4c92-97b1-612cbf7ce5b1}, !- Handle
  Node 212,                               !- Name
  {c67dcef6-3433-4c8c-84a5-28b5ef5ade0e}, !- Inlet Port
  {de0b7cd7-cf23-4704-94e9-e5f1dc28e9fe}; !- Outlet Port

OS:Connection,
  {48c05bad-2d73-46ae-9785-514e7492fdc5}, !- Handle
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- Source Object
  11,                                     !- Outlet Port
  {038a791f-e43e-4192-af28-fa4dc18fe476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d51f8ad-ea5c-4b2a-b0fb-0f4f8b885137}, !- Handle
  {33903bae-ec7d-4062-adb0-14b162a75fae}, !- Source Object
  3,                                      !- Outlet Port
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {25d01a2c-4b9b-48d2-bf6f-f02d4f44ace9}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {5473f9b1-f82c-4530-9966-c24aef546c77}, !- Inlet Node Name
  {8c385071-fc56-418a-83ff-821df0c9e34e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9250a574-5c88-4001-8cd6-ee5754723dfe}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {62fd68e7-4671-4ee9-87c5-380bcd1043fb}, !- Outlet Node Name
  {f03092ce-5e48-48a8-bfc9-0c34c7986a11}; !- Inlet Node Name 1

OS:Connection,
  {5473f9b1-f82c-4530-9966-c24aef546c77}, !- Handle
  {038a791f-e43e-4192-af28-fa4dc18fe476}, !- Source Object
  3,                                      !- Outlet Port
  {25d01a2c-4b9b-48d2-bf6f-f02d4f44ace9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fd68e7-4671-4ee9-87c5-380bcd1043fb}, !- Handle
  {9250a574-5c88-4001-8cd6-ee5754723dfe}, !- Source Object
  2,                                      !- Outlet Port
  {33903bae-ec7d-4062-adb0-14b162a75fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed9475b1-8352-4598-af6e-e2682fe1a6ef}, !- Handle
  {dca5a251-0c81-44db-9b31-a28c8f571ad6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4cb3c195-60e8-477c-931c-ab05c617db96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {9bd626ad-7a56-4f28-9675-49b0e81d3337}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {056351d1-1008-48b8-a6be-0290439d8e22}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9be327f3-e169-44e9-abd0-b55f16b931c4}, !- Air Inlet Node Name
  {6375b740-a06e-4b11-8146-f21f462eefa9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {abad9aa0-1dd5-4761-9fe4-0b1b0bc3ba22}, !- Handle
  Sys3 Return Fan 9,                      !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {24b5f02d-1f2f-4af5-96ab-789c82932863}, !- Air Inlet Node Name
  {a16649fd-a81b-4077-85b4-aa502de622cc}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7b3fea45-85c5-49cd-8cac-84a2e86b1e7f}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d9f4b983-6eff-4b49-8afc-86b1a799e852}, !- Air Inlet Node Name
  {b826bbdc-e3b8-4bdf-9173-2c7688939b37}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6990d54a-456c-493e-b5d9-218c42223bf5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 402kBtu/hr 7.7726EER, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f87ac0db-36f5-40c1-9c1f-f7503f8e28ff}, !- Air Inlet Node Name
  {51d81c35-3f32-4eee-9c40-ab2b53e92909}, !- Air Outlet Node Name
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Energy Input Ratio Function of Temperature Curve Name
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a4ac02de-4d16-4911-9106-b388c8d4c1cb}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c910243c-2ad1-4216-b2a6-17f1d065d100}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cc3e6b7-5e55-4696-b47d-40b35fd564b6}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6e196c4-8cba-481b-9cb2-8bbb627aa84f}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b81fc38c-5133-44ee-9f00-f5102e46dd03}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a56079f8-29b1-4982-932b-6b6cf160c85c}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8c2a666-d4ac-45de-8617-61f9fc1d30cc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b0bcb7a6-eb05-4a56-b4e9-9d77e942818c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b0bcb7a6-eb05-4a56-b4e9-9d77e942818c}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c4eda0c-5c20-4d67-a6c4-8ad320587c8e}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {a56079f8-29b1-4982-932b-6b6cf160c85c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f400610f-6b5c-43e9-80bf-4e442a9c9ace}, !- Mixed Air Node Name
  {126ab459-bf6f-4a80-8b45-456b000a811c}, !- Outdoor Air Stream Node Name
  {00a2933e-ef48-4174-a066-2d5199d4f872}, !- Relief Air Stream Node Name
  {0a6e46b1-663b-4950-a1cf-e721d8544440}; !- Return Air Stream Node Name

OS:Node,
  {b3ae5ae1-eb6c-4c37-8348-1d433febf5e1}, !- Handle
  Node 213,                               !- Name
  ,                                       !- Inlet Port
  {126ab459-bf6f-4a80-8b45-456b000a811c}; !- Outlet Port

OS:Connection,
  {126ab459-bf6f-4a80-8b45-456b000a811c}, !- Handle
  {b3ae5ae1-eb6c-4c37-8348-1d433febf5e1}, !- Source Object
  3,                                      !- Outlet Port
  {6c4eda0c-5c20-4d67-a6c4-8ad320587c8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d180cb4d-6603-4d5d-8fde-5122c3baf345}, !- Handle
  Node 214,                               !- Name
  {00a2933e-ef48-4174-a066-2d5199d4f872}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00a2933e-ef48-4174-a066-2d5199d4f872}, !- Handle
  {6c4eda0c-5c20-4d67-a6c4-8ad320587c8e}, !- Source Object
  7,                                      !- Outlet Port
  {d180cb4d-6603-4d5d-8fde-5122c3baf345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6375b740-a06e-4b11-8146-f21f462eefa9}, !- Handle
  {056351d1-1008-48b8-a6be-0290439d8e22}, !- Source Object
  9,                                      !- Outlet Port
  {34f8522f-4ab3-4b59-91e3-ceecf7eb4661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90d06acf-d0f4-48cd-ac04-22d8a665620c}, !- Handle
  Node 215,                               !- Name
  {b826bbdc-e3b8-4bdf-9173-2c7688939b37}, !- Inlet Port
  {9be327f3-e169-44e9-abd0-b55f16b931c4}; !- Outlet Port

OS:Connection,
  {b826bbdc-e3b8-4bdf-9173-2c7688939b37}, !- Handle
  {7b3fea45-85c5-49cd-8cac-84a2e86b1e7f}, !- Source Object
  6,                                      !- Outlet Port
  {90d06acf-d0f4-48cd-ac04-22d8a665620c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be327f3-e169-44e9-abd0-b55f16b931c4}, !- Handle
  {90d06acf-d0f4-48cd-ac04-22d8a665620c}, !- Source Object
  3,                                      !- Outlet Port
  {056351d1-1008-48b8-a6be-0290439d8e22}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e29aafc2-ceec-4ae1-a350-8be475345ec3}, !- Handle
  Node 216,                               !- Name
  {51d81c35-3f32-4eee-9c40-ab2b53e92909}, !- Inlet Port
  {d9f4b983-6eff-4b49-8afc-86b1a799e852}; !- Outlet Port

OS:Connection,
  {51d81c35-3f32-4eee-9c40-ab2b53e92909}, !- Handle
  {6990d54a-456c-493e-b5d9-218c42223bf5}, !- Source Object
  9,                                      !- Outlet Port
  {e29aafc2-ceec-4ae1-a350-8be475345ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f4b983-6eff-4b49-8afc-86b1a799e852}, !- Handle
  {e29aafc2-ceec-4ae1-a350-8be475345ec3}, !- Source Object
  3,                                      !- Outlet Port
  {7b3fea45-85c5-49cd-8cac-84a2e86b1e7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f5ec5e3-3bf1-4d38-804d-3d9cecf3b50c}, !- Handle
  Node 217,                               !- Name
  {f400610f-6b5c-43e9-80bf-4e442a9c9ace}, !- Inlet Port
  {f87ac0db-36f5-40c1-9c1f-f7503f8e28ff}; !- Outlet Port

OS:Connection,
  {f400610f-6b5c-43e9-80bf-4e442a9c9ace}, !- Handle
  {6c4eda0c-5c20-4d67-a6c4-8ad320587c8e}, !- Source Object
  5,                                      !- Outlet Port
  {9f5ec5e3-3bf1-4d38-804d-3d9cecf3b50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87ac0db-36f5-40c1-9c1f-f7503f8e28ff}, !- Handle
  {9f5ec5e3-3bf1-4d38-804d-3d9cecf3b50c}, !- Source Object
  3,                                      !- Outlet Port
  {6990d54a-456c-493e-b5d9-218c42223bf5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6368e045-ff5e-48ca-9a39-77349f3a8e85}, !- Handle
  Node 218,                               !- Name
  {a16649fd-a81b-4077-85b4-aa502de622cc}, !- Inlet Port
  {0a6e46b1-663b-4950-a1cf-e721d8544440}; !- Outlet Port

OS:Connection,
  {24b5f02d-1f2f-4af5-96ab-789c82932863}, !- Handle
  {668aec24-31f0-43ff-b2ea-2c6899e4ebcd}, !- Source Object
  3,                                      !- Outlet Port
  {abad9aa0-1dd5-4761-9fe4-0b1b0bc3ba22}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a16649fd-a81b-4077-85b4-aa502de622cc}, !- Handle
  {abad9aa0-1dd5-4761-9fe4-0b1b0bc3ba22}, !- Source Object
  9,                                      !- Outlet Port
  {6368e045-ff5e-48ca-9a39-77349f3a8e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6e46b1-663b-4950-a1cf-e721d8544440}, !- Handle
  {6368e045-ff5e-48ca-9a39-77349f3a8e85}, !- Source Object
  3,                                      !- Outlet Port
  {6c4eda0c-5c20-4d67-a6c4-8ad320587c8e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {57b5c898-4ec9-4f4d-91c3-8c7812357c72}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f8220da-4a93-4a31-9b7e-c67c07128329}, !- Control Zone Name
  {34f8522f-4ab3-4b59-91e3-ceecf7eb4661}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34f0626e-9482-4716-ac6c-3f544b460ff5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {c18497b1-c2f2-4df3-99ad-dad5c2a2fe2a}, !- Air Inlet Node Name
  {c67dcef6-3433-4c8c-84a5-28b5ef5ade0e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b6de4a3-b31d-407f-9346-f45a8dd7b435}, !- Handle
  Node 219,                               !- Name
  {6224810f-8411-488a-a22c-3ba8baa7e8fd}, !- Inlet Port
  {f03092ce-5e48-48a8-bfc9-0c34c7986a11}; !- Outlet Port

OS:Connection,
  {de0b7cd7-cf23-4704-94e9-e5f1dc28e9fe}, !- Handle
  {617fd8e6-de2e-4c92-97b1-612cbf7ce5b1}, !- Source Object
  3,                                      !- Outlet Port
  {55fa0fa2-427e-4384-be79-fb21587cd358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6224810f-8411-488a-a22c-3ba8baa7e8fd}, !- Handle
  {3be30dca-1d61-46f4-b02a-720a7cc530ba}, !- Source Object
  2,                                      !- Outlet Port
  {3b6de4a3-b31d-407f-9346-f45a8dd7b435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03092ce-5e48-48a8-bfc9-0c34c7986a11}, !- Handle
  {3b6de4a3-b31d-407f-9346-f45a8dd7b435}, !- Source Object
  3,                                      !- Outlet Port
  {9250a574-5c88-4001-8cd6-ee5754723dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24071a6d-af9b-429b-a398-fe2e380409d2}, !- Handle
  Node 220,                               !- Name
  {8c385071-fc56-418a-83ff-821df0c9e34e}, !- Inlet Port
  {c18497b1-c2f2-4df3-99ad-dad5c2a2fe2a}; !- Outlet Port

OS:Connection,
  {8c385071-fc56-418a-83ff-821df0c9e34e}, !- Handle
  {25d01a2c-4b9b-48d2-bf6f-f02d4f44ace9}, !- Source Object
  3,                                      !- Outlet Port
  {24071a6d-af9b-429b-a398-fe2e380409d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18497b1-c2f2-4df3-99ad-dad5c2a2fe2a}, !- Handle
  {24071a6d-af9b-429b-a398-fe2e380409d2}, !- Source Object
  3,                                      !- Outlet Port
  {34f0626e-9482-4716-ac6c-3f544b460ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c67dcef6-3433-4c8c-84a5-28b5ef5ade0e}, !- Handle
  {34f0626e-9482-4716-ac6c-3f544b460ff5}, !- Source Object
  4,                                      !- Outlet Port
  {617fd8e6-de2e-4c92-97b1-612cbf7ce5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6dd28adf-37e2-48a1-a98f-1a87a2dfe934}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2cb4e443-f5cc-443d-8617-ebac52f6968d}, !- Water Inlet Node Name
  {36d0dd56-3f6a-4eb6-b303-b19f5b4e0937}; !- Water Outlet Node Name

OS:Node,
  {6bf12959-aa3d-4cc4-b7f2-bfeb76f7cb87}, !- Handle
  Node 221,                               !- Name
  {0990dd74-b512-4e23-8535-85655d1e2332}, !- Inlet Port
  {2cb4e443-f5cc-443d-8617-ebac52f6968d}; !- Outlet Port

OS:Connection,
  {0990dd74-b512-4e23-8535-85655d1e2332}, !- Handle
  {4eac2f11-9bad-4537-bb3f-627d6175b5ad}, !- Source Object
  16,                                     !- Outlet Port
  {6bf12959-aa3d-4cc4-b7f2-bfeb76f7cb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc736ba7-a772-4486-a9dd-eb0b800bc973}, !- Handle
  Node 222,                               !- Name
  {36d0dd56-3f6a-4eb6-b303-b19f5b4e0937}, !- Inlet Port
  {e16ef139-1b1b-466d-93ff-fca2b8fdf1e9}; !- Outlet Port

OS:Connection,
  {2cb4e443-f5cc-443d-8617-ebac52f6968d}, !- Handle
  {6bf12959-aa3d-4cc4-b7f2-bfeb76f7cb87}, !- Source Object
  3,                                      !- Outlet Port
  {6dd28adf-37e2-48a1-a98f-1a87a2dfe934}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {36d0dd56-3f6a-4eb6-b303-b19f5b4e0937}, !- Handle
  {6dd28adf-37e2-48a1-a98f-1a87a2dfe934}, !- Source Object
  10,                                     !- Outlet Port
  {cc736ba7-a772-4486-a9dd-eb0b800bc973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e16ef139-1b1b-466d-93ff-fca2b8fdf1e9}, !- Handle
  {cc736ba7-a772-4486-a9dd-eb0b800bc973}, !- Source Object
  3,                                      !- Outlet Port
  {4e68b255-9c88-4b8b-a8ad-c00600b8cde7}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {57c5f909-e02c-4f23-9d47-cd5133a69746}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Availability Schedule Name
  {6dd28adf-37e2-48a1-a98f-1a87a2dfe934}; !- Heating Coil Name

OS:PlantLoop,
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {abcbf0aa-79a4-47a1-997d-451446d45602}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1117d107-f468-41f4-880f-ad27b379238c}, !- Plant Side Inlet Node Name
  {5e29a357-84b0-45b4-ab87-e8e1921530b3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c2b5c10a-246b-4891-a563-28b54d774690}, !- Demand Side Inlet Node Name
  {750c291f-8bfe-4b38-9768-c70b96e00c40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5f15508e-86a2-4499-83a3-90623b454258}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Demand Mixer Name
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Demand Splitter Name
  {9450a355-672d-4342-8bdf-6a0b2f4be790}, !- Supply Mixer Name
  {77d07e77-e238-444d-89c7-168bd8d98488}; !- Supply Splitter Name

OS:Node,
  {2a1e9ba3-d42f-4b29-8468-fb055075b729}, !- Handle
  Node 223,                               !- Name
  {1117d107-f468-41f4-880f-ad27b379238c}, !- Inlet Port
  {1d8787aa-6a8c-44d7-84ad-90342e04f3f7}; !- Outlet Port

OS:Node,
  {abcbf0aa-79a4-47a1-997d-451446d45602}, !- Handle
  Node 224,                               !- Name
  {d13fb9fd-3aa8-4206-ba30-61f8b3b1475a}, !- Inlet Port
  {5e29a357-84b0-45b4-ab87-e8e1921530b3}; !- Outlet Port

OS:Node,
  {c0b08e23-fa2a-43f4-8a5f-93910c3e5105}, !- Handle
  Node 225,                               !- Name
  {4ce6dde6-2a51-46f2-a47e-66e75bd9b696}, !- Inlet Port
  {a150d0a9-b3eb-4922-8edf-f68a3a22a357}; !- Outlet Port

OS:Connector:Mixer,
  {9450a355-672d-4342-8bdf-6a0b2f4be790}, !- Handle
  Connector Mixer 3,                      !- Name
  {12b6e1f5-2f47-4579-b3cc-6b5dca05c7b4}, !- Outlet Branch Name
  {79de0eea-ad31-425e-ae09-e6c3ae98ff89}, !- Inlet Branch Name 1
  {2ea61899-bc75-46ad-b95e-cf3a99842e6e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {77d07e77-e238-444d-89c7-168bd8d98488}, !- Handle
  Connector Splitter 3,                   !- Name
  {84096c5a-564a-41da-ae40-61afce03edba}, !- Inlet Branch Name
  {4ce6dde6-2a51-46f2-a47e-66e75bd9b696}, !- Outlet Branch Name 1
  {0e82e3db-42ab-43b3-a4fc-f7f6ba3d4f6c}; !- Outlet Branch Name 2

OS:Connection,
  {1117d107-f468-41f4-880f-ad27b379238c}, !- Handle
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Source Object
  14,                                     !- Outlet Port
  {2a1e9ba3-d42f-4b29-8468-fb055075b729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce6dde6-2a51-46f2-a47e-66e75bd9b696}, !- Handle
  {77d07e77-e238-444d-89c7-168bd8d98488}, !- Source Object
  3,                                      !- Outlet Port
  {c0b08e23-fa2a-43f4-8a5f-93910c3e5105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e29a357-84b0-45b4-ab87-e8e1921530b3}, !- Handle
  {abcbf0aa-79a4-47a1-997d-451446d45602}, !- Source Object
  3,                                      !- Outlet Port
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6b76e86a-0baf-45fc-ab15-d3d39eb378ba}, !- Handle
  Node 226,                               !- Name
  {c2b5c10a-246b-4891-a563-28b54d774690}, !- Inlet Port
  {92d753b7-74fb-4782-b7ac-2ce5b8f3e7e8}; !- Outlet Port

OS:Node,
  {42ea1cd8-4409-4e04-bf02-f63320dc0a10}, !- Handle
  Node 227,                               !- Name
  {a426314c-2e76-4039-a2bc-e0e6ede06f49}, !- Inlet Port
  {750c291f-8bfe-4b38-9768-c70b96e00c40}; !- Outlet Port

OS:Node,
  {23e41152-602a-455a-8f0b-25b1726362d0}, !- Handle
  Node 228,                               !- Name
  {965f2f22-43ce-4f25-8b94-33aa85bd97ef}, !- Inlet Port
  {2ffc3c8d-d7ef-4bba-aff4-3cdd46f2d637}; !- Outlet Port

OS:Connector:Mixer,
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Handle
  Connector Mixer 4,                      !- Name
  {7a6bbb0b-ce63-4554-9852-1d686e0f13cf}, !- Outlet Branch Name
  {0724c916-11db-48e4-b0ae-550db9c9055b}, !- Inlet Branch Name 1
  {94563d73-2e6f-456f-aa75-84ca129fd2f4}, !- Inlet Branch Name 2
  {e09e3631-15a5-443f-825f-6263fa1f0db9}, !- Inlet Branch Name 3
  {178464f9-c6cd-46eb-ad60-54f85721b10b}, !- Inlet Branch Name 4
  {ccb4904e-dc40-4996-9263-c8436b314be4}, !- Inlet Branch Name 5
  {78d795be-f856-449a-be25-9c72877f8fd1}, !- Inlet Branch Name 6
  {ab00678b-7307-4eb3-a954-bf35c6dea7a7}, !- Inlet Branch Name 7
  {9371a5eb-37dd-4dd9-8153-27f0c14c3d4b}, !- Inlet Branch Name 8
  {32fa0f64-9501-4f8e-849b-a5787345360e}, !- Inlet Branch Name 9
  {c419278a-b576-4e82-8c72-a7b5baa7ec20}, !- Inlet Branch Name 10
  {91355c0a-330a-4ec1-93f2-edf140b64faf}, !- Inlet Branch Name 11
  {69044d3d-25ee-4279-917d-68d3e162af18}, !- Inlet Branch Name 12
  {20f143b0-60e9-4d7c-a1a7-2d2c42800953}, !- Inlet Branch Name 13
  {8c59a319-47f1-4050-ba3c-c382bace74a6}, !- Inlet Branch Name 14
  {be76d1fc-3357-4e70-b2f3-d6b2eb81b68a}, !- Inlet Branch Name 15
  {187e4970-c32c-4bae-8617-5f70622583e8}, !- Inlet Branch Name 16
  {0100ebcc-24eb-4a7e-be4c-62836650a141}, !- Inlet Branch Name 17
  {9d2d8e8a-e820-48ed-a814-5949537d3497}, !- Inlet Branch Name 18
  {028e4672-2da4-49f8-9eb0-cad62afc70d1}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Handle
  Connector Splitter 4,                   !- Name
  {92d753b7-74fb-4782-b7ac-2ce5b8f3e7e8}, !- Inlet Branch Name
  {965f2f22-43ce-4f25-8b94-33aa85bd97ef}, !- Outlet Branch Name 1
  {365c0ff1-8f5c-4773-962f-4566dfaf2164}, !- Outlet Branch Name 2
  {db967992-30c9-4481-9294-2364baf3d390}, !- Outlet Branch Name 3
  {59d6da4b-0817-4eb2-a9dd-f574a24f4d24}, !- Outlet Branch Name 4
  {81d8b0ba-3067-4b24-910d-fc4bd2877acb}, !- Outlet Branch Name 5
  {db203001-52d6-45a8-9762-91305d08505d}, !- Outlet Branch Name 6
  {67268dc5-a5ec-4d57-beb8-7e6e534e5921}, !- Outlet Branch Name 7
  {aad4ae43-c6b5-4222-80c7-56de96fa7fae}, !- Outlet Branch Name 8
  {750a942f-76b6-49f0-9caa-d9ab3d5f7bcf}, !- Outlet Branch Name 9
  {0f562969-ef0f-47c6-9192-9ff5fcc4e742}, !- Outlet Branch Name 10
  {653419c6-82e3-4ce7-bec6-1ede903d62ef}, !- Outlet Branch Name 11
  {087b6ac9-92f0-4d46-9339-b7b1da7f5a44}, !- Outlet Branch Name 12
  {887c1458-bb94-421d-833d-d162ce2ad869}, !- Outlet Branch Name 13
  {115c331d-da20-44b7-ab82-a0452b4dc683}, !- Outlet Branch Name 14
  {c6c782b9-13c6-4a61-a722-16ed085c5b8f}, !- Outlet Branch Name 15
  {26946301-5b46-441f-a048-57a73fb86281}, !- Outlet Branch Name 16
  {1241b4aa-0aed-4aca-bc92-c57754c130cd}, !- Outlet Branch Name 17
  {f4bda6a8-a538-4b77-ae4b-e550a072be49}, !- Outlet Branch Name 18
  {c5af56c3-6954-411b-b27b-6cf329615824}; !- Outlet Branch Name 19

OS:Connection,
  {c2b5c10a-246b-4891-a563-28b54d774690}, !- Handle
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Source Object
  17,                                     !- Outlet Port
  {6b76e86a-0baf-45fc-ab15-d3d39eb378ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d753b7-74fb-4782-b7ac-2ce5b8f3e7e8}, !- Handle
  {6b76e86a-0baf-45fc-ab15-d3d39eb378ba}, !- Source Object
  3,                                      !- Outlet Port
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965f2f22-43ce-4f25-8b94-33aa85bd97ef}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  3,                                      !- Outlet Port
  {23e41152-602a-455a-8f0b-25b1726362d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750c291f-8bfe-4b38-9768-c70b96e00c40}, !- Handle
  {42ea1cd8-4409-4e04-bf02-f63320dc0a10}, !- Source Object
  3,                                      !- Outlet Port
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eb04b89c-cf71-4554-bdd1-0835077abced}, !- Handle
  {b460dd79-e1ab-499b-b92e-477c537b6a2a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5f15508e-86a2-4499-83a3-90623b454258}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {c007058c-f4e5-443a-80db-be7b67fcfc98}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0e430ebb-2a01-4e1f-ad5b-0ebe9daef831}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c007058c-f4e5-443a-80db-be7b67fcfc98}, !- Schedule Type Limits Name
  {f5ad3766-6cf7-48f7-aa98-7fac3d2205c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5ad3766-6cf7-48f7-aa98-7fac3d2205c6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c007058c-f4e5-443a-80db-be7b67fcfc98}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6283ffe2-b56c-4bca-8293-d2de958ef345}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0e430ebb-2a01-4e1f-ad5b-0ebe9daef831}, !- Schedule Name
  {abcbf0aa-79a4-47a1-997d-451446d45602}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {125025cc-b315-4ed4-a794-8dc3bc8e7f73}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {1d8787aa-6a8c-44d7-84ad-90342e04f3f7}, !- Inlet Node Name
  {470fb642-eb64-42b6-aaa6-290026398522}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  159369.457704948,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b8619721-919e-4676-9662-1f52d329338a}, !- Handle
  Node 229,                               !- Name
  {470fb642-eb64-42b6-aaa6-290026398522}, !- Inlet Port
  {84096c5a-564a-41da-ae40-61afce03edba}; !- Outlet Port

OS:Connection,
  {1d8787aa-6a8c-44d7-84ad-90342e04f3f7}, !- Handle
  {2a1e9ba3-d42f-4b29-8468-fb055075b729}, !- Source Object
  3,                                      !- Outlet Port
  {125025cc-b315-4ed4-a794-8dc3bc8e7f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470fb642-eb64-42b6-aaa6-290026398522}, !- Handle
  {125025cc-b315-4ed4-a794-8dc3bc8e7f73}, !- Source Object
  3,                                      !- Outlet Port
  {b8619721-919e-4676-9662-1f52d329338a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84096c5a-564a-41da-ae40-61afce03edba}, !- Handle
  {b8619721-919e-4676-9662-1f52d329338a}, !- Source Object
  3,                                      !- Outlet Port
  {77d07e77-e238-444d-89c7-168bd8d98488}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5eab3b55-ad72-494a-8b25-12f864bd36f8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f07ee81b-9bd7-4c6e-a99f-807f2f2c44c3}, !- Handle
  232gal NaturalGas Water Heater - 157kBtu/hr 0.81 Therm Eff, !- Name
  0.879828026653508,                      !- Tank Volume {m3}
  {0e430ebb-2a01-4e1f-ad5b-0ebe9daef831}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45971.0143926458,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.809552909300906,                      !- Heater Thermal Efficiency
  {64ce274a-b69b-4dc5-892e-66d02d8cc6fc}, !- Part Load Factor Curve Name
  88.9510586042936,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.9510586042936,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ace4820b-0648-4378-be3b-9fb389cf31d2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2926067962064,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2926067962064,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a150d0a9-b3eb-4922-8edf-f68a3a22a357}, !- Use Side Inlet Node Name
  {cd7e6cac-969a-4a09-87ab-c9cf68894f98}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {29d6be8e-73f8-4460-8e13-acd0300b8d5f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {2ceeae37-1234-45b2-acae-2842f1b9a362}, !- Schedule Type Limits Name
  {f0474e46-9524-4115-ad2f-23b7b9f7c816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0474e46-9524-4115-ad2f-23b7b9f7c816}, !- Handle
  Schedule Day 3,                         !- Name
  {2ceeae37-1234-45b2-acae-2842f1b9a362}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ef1776e-22aa-42eb-bf43-37858b5a1da0}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {2ceeae37-1234-45b2-acae-2842f1b9a362}, !- Schedule Type Limits Name
  {8f41a435-8c4f-4517-839a-6df264e3ddc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f41a435-8c4f-4517-839a-6df264e3ddc2}, !- Handle
  Schedule Day 4,                         !- Name
  {2ceeae37-1234-45b2-acae-2842f1b9a362}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0d4276aa-2a6a-4f6c-b8e1-a4364612622d}, !- Handle
  {f07ee81b-9bd7-4c6e-a99f-807f2f2c44c3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ace4820b-0648-4378-be3b-9fb389cf31d2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {5eab3b55-ad72-494a-8b25-12f864bd36f8}, !- Schedule Type Limits Name
  {b1f83002-94e0-456a-b7de-8b50bfd04c42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1f83002-94e0-456a-b7de-8b50bfd04c42}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {5eab3b55-ad72-494a-8b25-12f864bd36f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {cf7fe232-82c4-4091-b0b4-d06893ec7394}, !- Handle
  Node 230,                               !- Name
  {cd7e6cac-969a-4a09-87ab-c9cf68894f98}, !- Inlet Port
  {79de0eea-ad31-425e-ae09-e6c3ae98ff89}; !- Outlet Port

OS:Connection,
  {a150d0a9-b3eb-4922-8edf-f68a3a22a357}, !- Handle
  {c0b08e23-fa2a-43f4-8a5f-93910c3e5105}, !- Source Object
  3,                                      !- Outlet Port
  {f07ee81b-9bd7-4c6e-a99f-807f2f2c44c3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cd7e6cac-969a-4a09-87ab-c9cf68894f98}, !- Handle
  {f07ee81b-9bd7-4c6e-a99f-807f2f2c44c3}, !- Source Object
  32,                                     !- Outlet Port
  {cf7fe232-82c4-4091-b0b4-d06893ec7394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79de0eea-ad31-425e-ae09-e6c3ae98ff89}, !- Handle
  {cf7fe232-82c4-4091-b0b4-d06893ec7394}, !- Source Object
  3,                                      !- Outlet Port
  {9450a355-672d-4342-8bdf-6a0b2f4be790}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8ca721c2-011f-4d89-bae9-ecfdec311e24}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {74c337a1-b3f2-43e8-8d73-33968fd2b53c}, !- Inlet Node Name
  {26aabe72-d49a-4e4d-affa-92439245194d}; !- Outlet Node Name

OS:Node,
  {307f0cc0-ca4e-488d-be6d-81ee93e56873}, !- Handle
  Node 231,                               !- Name
  {0e82e3db-42ab-43b3-a4fc-f7f6ba3d4f6c}, !- Inlet Port
  {74c337a1-b3f2-43e8-8d73-33968fd2b53c}; !- Outlet Port

OS:Connection,
  {0e82e3db-42ab-43b3-a4fc-f7f6ba3d4f6c}, !- Handle
  {77d07e77-e238-444d-89c7-168bd8d98488}, !- Source Object
  4,                                      !- Outlet Port
  {307f0cc0-ca4e-488d-be6d-81ee93e56873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31de7ea5-3e80-4fff-adab-6a455be484c2}, !- Handle
  Node 232,                               !- Name
  {26aabe72-d49a-4e4d-affa-92439245194d}, !- Inlet Port
  {2ea61899-bc75-46ad-b95e-cf3a99842e6e}; !- Outlet Port

OS:Connection,
  {74c337a1-b3f2-43e8-8d73-33968fd2b53c}, !- Handle
  {307f0cc0-ca4e-488d-be6d-81ee93e56873}, !- Source Object
  3,                                      !- Outlet Port
  {8ca721c2-011f-4d89-bae9-ecfdec311e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26aabe72-d49a-4e4d-affa-92439245194d}, !- Handle
  {8ca721c2-011f-4d89-bae9-ecfdec311e24}, !- Source Object
  3,                                      !- Outlet Port
  {31de7ea5-3e80-4fff-adab-6a455be484c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea61899-bc75-46ad-b95e-cf3a99842e6e}, !- Handle
  {31de7ea5-3e80-4fff-adab-6a455be484c2}, !- Source Object
  3,                                      !- Outlet Port
  {9450a355-672d-4342-8bdf-6a0b2f4be790}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bf75c30e-4224-4a80-9ef3-161b7b13dbc0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2ffc3c8d-d7ef-4bba-aff4-3cdd46f2d637}, !- Inlet Node Name
  {05c18591-1a95-4ace-8a81-4e73ec1bbe60}; !- Outlet Node Name

OS:Node,
  {bbc22060-5af8-4d89-9f14-9c7e375dbc0d}, !- Handle
  Node 233,                               !- Name
  {05c18591-1a95-4ace-8a81-4e73ec1bbe60}, !- Inlet Port
  {0724c916-11db-48e4-b0ae-550db9c9055b}; !- Outlet Port

OS:Connection,
  {2ffc3c8d-d7ef-4bba-aff4-3cdd46f2d637}, !- Handle
  {23e41152-602a-455a-8f0b-25b1726362d0}, !- Source Object
  3,                                      !- Outlet Port
  {bf75c30e-4224-4a80-9ef3-161b7b13dbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c18591-1a95-4ace-8a81-4e73ec1bbe60}, !- Handle
  {bf75c30e-4224-4a80-9ef3-161b7b13dbc0}, !- Source Object
  3,                                      !- Outlet Port
  {bbc22060-5af8-4d89-9f14-9c7e375dbc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0724c916-11db-48e4-b0ae-550db9c9055b}, !- Handle
  {bbc22060-5af8-4d89-9f14-9c7e375dbc0d}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d5b05783-daf2-40ee-ba54-c358a95af2c8}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {26193996-9721-419d-93db-17aabf705441}, !- Inlet Node Name
  {d13fb9fd-3aa8-4206-ba30-61f8b3b1475a}; !- Outlet Node Name

OS:Node,
  {33217be2-47de-4e0b-81fa-458f4f766292}, !- Handle
  Node 234,                               !- Name
  {12b6e1f5-2f47-4579-b3cc-6b5dca05c7b4}, !- Inlet Port
  {26193996-9721-419d-93db-17aabf705441}; !- Outlet Port

OS:Connection,
  {12b6e1f5-2f47-4579-b3cc-6b5dca05c7b4}, !- Handle
  {9450a355-672d-4342-8bdf-6a0b2f4be790}, !- Source Object
  2,                                      !- Outlet Port
  {33217be2-47de-4e0b-81fa-458f4f766292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26193996-9721-419d-93db-17aabf705441}, !- Handle
  {33217be2-47de-4e0b-81fa-458f4f766292}, !- Source Object
  3,                                      !- Outlet Port
  {d5b05783-daf2-40ee-ba54-c358a95af2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13fb9fd-3aa8-4206-ba30-61f8b3b1475a}, !- Handle
  {d5b05783-daf2-40ee-ba54-c358a95af2c8}, !- Source Object
  3,                                      !- Outlet Port
  {abcbf0aa-79a4-47a1-997d-451446d45602}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {92bc230d-e231-40ea-98ca-32e1b79f484c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f27bcbea-5b76-430c-be84-72d3315f9125}, !- Inlet Node Name
  {a426314c-2e76-4039-a2bc-e0e6ede06f49}; !- Outlet Node Name

OS:Node,
  {94047487-b351-4c10-b19e-4dbfbcbb07a3}, !- Handle
  Node 235,                               !- Name
  {7a6bbb0b-ce63-4554-9852-1d686e0f13cf}, !- Inlet Port
  {f27bcbea-5b76-430c-be84-72d3315f9125}; !- Outlet Port

OS:Connection,
  {7a6bbb0b-ce63-4554-9852-1d686e0f13cf}, !- Handle
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Source Object
  2,                                      !- Outlet Port
  {94047487-b351-4c10-b19e-4dbfbcbb07a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27bcbea-5b76-430c-be84-72d3315f9125}, !- Handle
  {94047487-b351-4c10-b19e-4dbfbcbb07a3}, !- Source Object
  3,                                      !- Outlet Port
  {92bc230d-e231-40ea-98ca-32e1b79f484c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a426314c-2e76-4039-a2bc-e0e6ede06f49}, !- Handle
  {92bc230d-e231-40ea-98ca-32e1b79f484c}, !- Source Object
  3,                                      !- Outlet Port
  {42ea1cd8-4409-4e04-bf02-f63320dc0a10}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e6d8fbf7-f31a-4043-93a2-a25dbf4e5136}, !- Handle
  Water Use Connections 1,                !- Name
  {e01015c8-aa0a-4059-98ec-93d22ec8dc4f}, !- Inlet Node Name
  {d29d4fb3-08f7-4c89-a69b-e2219475e46c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb478667-2e1d-405b-8e31-cbcb88dee4f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7ea4288-d05a-4e07-ba3f-004900182f08}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.52834977446179e-05,                   !- Peak Flow Rate {m3/s}
  {61c960e5-2292-4b11-8f41-e3ae92b8e088}, !- Target Temperature Schedule Name
  {ec91c927-4bc5-48c8-9d61-64b3af392c32}, !- Sensible Fraction Schedule Name
  {7605240a-c972-428d-bd3e-8884e6b8c75a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec91c927-4bc5-48c8-9d61-64b3af392c32}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e7a17b5b-a18d-44fe-adfc-4f10ec84b37f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7a17b5b-a18d-44fe-adfc-4f10ec84b37f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7605240a-c972-428d-bd3e-8884e6b8c75a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {71f1ab77-0bb1-49c2-a894-1f68eb7b8c17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71f1ab77-0bb1-49c2-a894-1f68eb7b8c17}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {61c960e5-2292-4b11-8f41-e3ae92b8e088}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bddb7de9-33af-432c-9485-0393b3cd1b16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bddb7de9-33af-432c-9485-0393b3cd1b16}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb478667-2e1d-405b-8e31-cbcb88dee4f1}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {a7ea4288-d05a-4e07-ba3f-004900182f08}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {ac413b38-4aa5-4c0f-9faa-65e936256372}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac413b38-4aa5-4c0f-9faa-65e936256372}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {3bb4fab0-7f77-445e-8235-51a17516eaef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bb4fab0-7f77-445e-8235-51a17516eaef}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {703d8fdb-2b4c-47b7-add2-d72e75d14c83}, !- Handle
  Schedule Rule 62,                       !- Name
  {ac413b38-4aa5-4c0f-9faa-65e936256372}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eaae1a99-8b13-4aa4-b5bc-ba2e42583991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaae1a99-8b13-4aa4-b5bc-ba2e42583991}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e19d0957-75e9-4a20-adfe-ef0b96fdcc04}, !- Handle
  Schedule Rule 63,                       !- Name
  {ac413b38-4aa5-4c0f-9faa-65e936256372}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64055f25-8bfe-4562-9aa7-cd4e00ab9a7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64055f25-8bfe-4562-9aa7-cd4e00ab9a7f}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {eafd6703-4e5a-4568-aaf9-7c71bf76c28a}, !- Handle
  Schedule Rule 64,                       !- Name
  {ac413b38-4aa5-4c0f-9faa-65e936256372}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5e68b7a-0a27-4b96-b5e1-e21a013039f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5e68b7a-0a27-4b96-b5e1-e21a013039f3}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {5b5a3084-e242-48d0-8ef5-d25b760e8ac5}, !- Handle
  Node 236,                               !- Name
  {365c0ff1-8f5c-4773-962f-4566dfaf2164}, !- Inlet Port
  {e01015c8-aa0a-4059-98ec-93d22ec8dc4f}; !- Outlet Port

OS:Connection,
  {365c0ff1-8f5c-4773-962f-4566dfaf2164}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  4,                                      !- Outlet Port
  {5b5a3084-e242-48d0-8ef5-d25b760e8ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {818611a9-2c99-4b38-96c1-3e4712ec07d0}, !- Handle
  Node 237,                               !- Name
  {d29d4fb3-08f7-4c89-a69b-e2219475e46c}, !- Inlet Port
  {94563d73-2e6f-456f-aa75-84ca129fd2f4}; !- Outlet Port

OS:Connection,
  {e01015c8-aa0a-4059-98ec-93d22ec8dc4f}, !- Handle
  {5b5a3084-e242-48d0-8ef5-d25b760e8ac5}, !- Source Object
  3,                                      !- Outlet Port
  {e6d8fbf7-f31a-4043-93a2-a25dbf4e5136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29d4fb3-08f7-4c89-a69b-e2219475e46c}, !- Handle
  {e6d8fbf7-f31a-4043-93a2-a25dbf4e5136}, !- Source Object
  3,                                      !- Outlet Port
  {818611a9-2c99-4b38-96c1-3e4712ec07d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94563d73-2e6f-456f-aa75-84ca129fd2f4}, !- Handle
  {818611a9-2c99-4b38-96c1-3e4712ec07d0}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f2b9e75-ab8b-4f53-b925-5437edc4a882}, !- Handle
  Water Use Connections 2,                !- Name
  {a44c87b5-e849-40f5-b135-512bad5687d4}, !- Inlet Node Name
  {31c10aae-5e28-45e8-b72b-1253a6eb4ddd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da3fa250-81ba-4458-bfb2-177a58fce167}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31e1c107-294b-418d-8e44-817b55becdac}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.55588003356482e-06,                   !- Peak Flow Rate {m3/s}
  {c01b054e-5793-4d0b-ade2-00ae1530cbc3}, !- Target Temperature Schedule Name
  {78600f0f-a250-4325-8b30-af479874f0ba}, !- Sensible Fraction Schedule Name
  {723a327e-3661-4447-928d-aa7af7e02fbf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78600f0f-a250-4325-8b30-af479874f0ba}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1785731e-c3b9-45a2-954f-302db594ed61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1785731e-c3b9-45a2-954f-302db594ed61}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {723a327e-3661-4447-928d-aa7af7e02fbf}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {30cfe8b3-536a-4270-b970-f38abd8729c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30cfe8b3-536a-4270-b970-f38abd8729c8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c01b054e-5793-4d0b-ade2-00ae1530cbc3}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a47f6819-65a9-4ec4-be2e-7d27fa82416e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a47f6819-65a9-4ec4-be2e-7d27fa82416e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da3fa250-81ba-4458-bfb2-177a58fce167}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {31e1c107-294b-418d-8e44-817b55becdac}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d48433b2-9872-4d71-8df8-fd23ff04d703}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {0ad5d100-920a-4307-acfb-16a73431800f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ad5d100-920a-4307-acfb-16a73431800f}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1e968660-1ae9-4f93-9e54-c038006be90d}, !- Handle
  Schedule Rule 65,                       !- Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bf47cd2-07c5-447c-9264-670ad64b0dd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bf47cd2-07c5-447c-9264-670ad64b0dd9}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {27ff89b4-fd3a-4b81-aeaf-e463feb6157a}, !- Handle
  Schedule Rule 66,                       !- Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0081f675-2072-4273-bef3-cfb7e2d2558e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0081f675-2072-4273-bef3-cfb7e2d2558e}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f53817de-cb51-4013-ba2f-870cc093e686}, !- Handle
  Schedule Rule 67,                       !- Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc8ab501-86a9-4f8e-8e05-2567c6a67b15}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc8ab501-86a9-4f8e-8e05-2567c6a67b15}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {90b8e50a-81cf-410e-badd-b20674a777ab}, !- Handle
  Node 238,                               !- Name
  {db967992-30c9-4481-9294-2364baf3d390}, !- Inlet Port
  {a44c87b5-e849-40f5-b135-512bad5687d4}; !- Outlet Port

OS:Connection,
  {db967992-30c9-4481-9294-2364baf3d390}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  5,                                      !- Outlet Port
  {90b8e50a-81cf-410e-badd-b20674a777ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {416596fc-eb6a-4fcf-b270-9c8a55f9e1d5}, !- Handle
  Node 239,                               !- Name
  {31c10aae-5e28-45e8-b72b-1253a6eb4ddd}, !- Inlet Port
  {e09e3631-15a5-443f-825f-6263fa1f0db9}; !- Outlet Port

OS:Connection,
  {a44c87b5-e849-40f5-b135-512bad5687d4}, !- Handle
  {90b8e50a-81cf-410e-badd-b20674a777ab}, !- Source Object
  3,                                      !- Outlet Port
  {8f2b9e75-ab8b-4f53-b925-5437edc4a882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c10aae-5e28-45e8-b72b-1253a6eb4ddd}, !- Handle
  {8f2b9e75-ab8b-4f53-b925-5437edc4a882}, !- Source Object
  3,                                      !- Outlet Port
  {416596fc-eb6a-4fcf-b270-9c8a55f9e1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09e3631-15a5-443f-825f-6263fa1f0db9}, !- Handle
  {416596fc-eb6a-4fcf-b270-9c8a55f9e1d5}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ac7f08cb-3f96-4ed1-89c4-14718573a221}, !- Handle
  Water Use Connections 3,                !- Name
  {1c2efc63-7e81-43e3-bb95-d6f9f9ff4412}, !- Inlet Node Name
  {c2dc260d-f417-4400-89c3-a47f71042e65}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b7b6677-7e69-46dc-934f-0c74afc23709}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4d16d35-9161-4820-a2c0-ad0e24a70626}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {98eb1126-3e17-4b83-a504-a614f59ea802}, !- Target Temperature Schedule Name
  {d0a26346-ba9b-4587-bc6c-dec00111e825}, !- Sensible Fraction Schedule Name
  {608e391b-1ddd-418c-ad06-2733134375cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0a26346-ba9b-4587-bc6c-dec00111e825}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {eb7b46bc-aba8-41a9-a80b-45ea9958b8d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb7b46bc-aba8-41a9-a80b-45ea9958b8d6}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {608e391b-1ddd-418c-ad06-2733134375cc}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90e4e828-830f-41ee-a3ce-ad6957d8ebd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90e4e828-830f-41ee-a3ce-ad6957d8ebd6}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98eb1126-3e17-4b83-a504-a614f59ea802}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca29869b-57a7-4433-822d-ac147a606aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca29869b-57a7-4433-822d-ac147a606aaa}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b7b6677-7e69-46dc-934f-0c74afc23709}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {b4d16d35-9161-4820-a2c0-ad0e24a70626}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b427fb4a-6fdf-448b-9c7d-fe6f5f31c352}, !- Handle
  Node 240,                               !- Name
  {59d6da4b-0817-4eb2-a9dd-f574a24f4d24}, !- Inlet Port
  {1c2efc63-7e81-43e3-bb95-d6f9f9ff4412}; !- Outlet Port

OS:Connection,
  {59d6da4b-0817-4eb2-a9dd-f574a24f4d24}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  6,                                      !- Outlet Port
  {b427fb4a-6fdf-448b-9c7d-fe6f5f31c352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e1201b-8d9a-46a5-8348-01388ec136ac}, !- Handle
  Node 241,                               !- Name
  {c2dc260d-f417-4400-89c3-a47f71042e65}, !- Inlet Port
  {178464f9-c6cd-46eb-ad60-54f85721b10b}; !- Outlet Port

OS:Connection,
  {1c2efc63-7e81-43e3-bb95-d6f9f9ff4412}, !- Handle
  {b427fb4a-6fdf-448b-9c7d-fe6f5f31c352}, !- Source Object
  3,                                      !- Outlet Port
  {ac7f08cb-3f96-4ed1-89c4-14718573a221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2dc260d-f417-4400-89c3-a47f71042e65}, !- Handle
  {ac7f08cb-3f96-4ed1-89c4-14718573a221}, !- Source Object
  3,                                      !- Outlet Port
  {b7e1201b-8d9a-46a5-8348-01388ec136ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178464f9-c6cd-46eb-ad60-54f85721b10b}, !- Handle
  {b7e1201b-8d9a-46a5-8348-01388ec136ac}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {744ce630-bb1d-49e2-83db-5198dd108b3f}, !- Handle
  Water Use Connections 4,                !- Name
  {a2f4a8ab-09e2-4ef7-8b1b-5bc321c46684}, !- Inlet Node Name
  {d9ac11ba-559e-4747-94ec-dbc44a3fde32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d430731-543d-4138-8d8c-70dd329d5ee5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91e8fe7b-4c19-4ad9-aa05-a38c178c3556}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {aa0ad842-256e-4bbc-b6dc-465f297ff732}, !- Target Temperature Schedule Name
  {be9097f9-8201-4314-a159-fa6604f42117}, !- Sensible Fraction Schedule Name
  {0f88417a-a210-4175-9c2b-e1e322a457cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be9097f9-8201-4314-a159-fa6604f42117}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ddf1dac7-bffb-4dd0-bcf4-5b0c24ac9f71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddf1dac7-bffb-4dd0-bcf4-5b0c24ac9f71}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f88417a-a210-4175-9c2b-e1e322a457cb}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad7dd20c-070a-4580-908d-4da913268a79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad7dd20c-070a-4580-908d-4da913268a79}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa0ad842-256e-4bbc-b6dc-465f297ff732}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e704ac7b-9a4b-4ed6-9735-ab82da91b719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e704ac7b-9a4b-4ed6-9735-ab82da91b719}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d430731-543d-4138-8d8c-70dd329d5ee5}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {91e8fe7b-4c19-4ad9-aa05-a38c178c3556}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8512b9c2-6789-4a37-ba87-40e1bd0c04f4}, !- Handle
  Node 242,                               !- Name
  {81d8b0ba-3067-4b24-910d-fc4bd2877acb}, !- Inlet Port
  {a2f4a8ab-09e2-4ef7-8b1b-5bc321c46684}; !- Outlet Port

OS:Connection,
  {81d8b0ba-3067-4b24-910d-fc4bd2877acb}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  7,                                      !- Outlet Port
  {8512b9c2-6789-4a37-ba87-40e1bd0c04f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa9d2045-50f1-4027-9384-29e266d3a312}, !- Handle
  Node 243,                               !- Name
  {d9ac11ba-559e-4747-94ec-dbc44a3fde32}, !- Inlet Port
  {ccb4904e-dc40-4996-9263-c8436b314be4}; !- Outlet Port

OS:Connection,
  {a2f4a8ab-09e2-4ef7-8b1b-5bc321c46684}, !- Handle
  {8512b9c2-6789-4a37-ba87-40e1bd0c04f4}, !- Source Object
  3,                                      !- Outlet Port
  {744ce630-bb1d-49e2-83db-5198dd108b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ac11ba-559e-4747-94ec-dbc44a3fde32}, !- Handle
  {744ce630-bb1d-49e2-83db-5198dd108b3f}, !- Source Object
  3,                                      !- Outlet Port
  {fa9d2045-50f1-4027-9384-29e266d3a312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb4904e-dc40-4996-9263-c8436b314be4}, !- Handle
  {fa9d2045-50f1-4027-9384-29e266d3a312}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dd62e0fb-8f66-4757-9852-fda68a0437aa}, !- Handle
  Water Use Connections 5,                !- Name
  {01513328-331e-48c3-850f-11e2609a03cf}, !- Inlet Node Name
  {6ba3fc76-25ea-485f-8f2a-e67395183ec8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad5672fd-279e-4904-ad02-7ef92161a52a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1883b1d-9887-46d7-91e8-339f4faa4ca3}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {cf8e536e-a166-435a-a102-787c1e5ba78d}, !- Target Temperature Schedule Name
  {8159640b-2a49-4f4f-9440-ccb004b85bde}, !- Sensible Fraction Schedule Name
  {b6424fbe-76c7-48f2-b2f8-3da13bd23233}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8159640b-2a49-4f4f-9440-ccb004b85bde}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c242f6ae-a9eb-44e8-8a8a-d6df682c326c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c242f6ae-a9eb-44e8-8a8a-d6df682c326c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6424fbe-76c7-48f2-b2f8-3da13bd23233}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f3486c8-e700-4d37-bd41-a4b7b39c91e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f3486c8-e700-4d37-bd41-a4b7b39c91e9}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf8e536e-a166-435a-a102-787c1e5ba78d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cfd0e5e-d1fa-4612-bf20-102da38f7aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cfd0e5e-d1fa-4612-bf20-102da38f7aaa}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad5672fd-279e-4904-ad02-7ef92161a52a}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {c1883b1d-9887-46d7-91e8-339f4faa4ca3}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c93e601e-0bff-458e-99e7-16ef48867428}, !- Handle
  Node 244,                               !- Name
  {db203001-52d6-45a8-9762-91305d08505d}, !- Inlet Port
  {01513328-331e-48c3-850f-11e2609a03cf}; !- Outlet Port

OS:Connection,
  {db203001-52d6-45a8-9762-91305d08505d}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  8,                                      !- Outlet Port
  {c93e601e-0bff-458e-99e7-16ef48867428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae49aff7-42a0-486e-83bb-6e72cbc292df}, !- Handle
  Node 245,                               !- Name
  {6ba3fc76-25ea-485f-8f2a-e67395183ec8}, !- Inlet Port
  {78d795be-f856-449a-be25-9c72877f8fd1}; !- Outlet Port

OS:Connection,
  {01513328-331e-48c3-850f-11e2609a03cf}, !- Handle
  {c93e601e-0bff-458e-99e7-16ef48867428}, !- Source Object
  3,                                      !- Outlet Port
  {dd62e0fb-8f66-4757-9852-fda68a0437aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba3fc76-25ea-485f-8f2a-e67395183ec8}, !- Handle
  {dd62e0fb-8f66-4757-9852-fda68a0437aa}, !- Source Object
  3,                                      !- Outlet Port
  {ae49aff7-42a0-486e-83bb-6e72cbc292df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d795be-f856-449a-be25-9c72877f8fd1}, !- Handle
  {ae49aff7-42a0-486e-83bb-6e72cbc292df}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {76481bae-408b-4847-874f-8abfe6b62efb}, !- Handle
  Water Use Connections 6,                !- Name
  {8d8d89d5-42ee-4153-834f-a0b214289aa0}, !- Inlet Node Name
  {2e018913-e1fd-4d64-adf6-aa23618e3eaf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67e3ee52-0935-4aeb-a495-18f4c1db41d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dfac1ab7-f519-40aa-98cc-96bc7882c458}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {a4b5b612-72f8-4070-b47c-f5c474ca2403}, !- Target Temperature Schedule Name
  {7235d280-ee01-4f88-a9a6-7e36191ec4d3}, !- Sensible Fraction Schedule Name
  {a22b03ab-b1fe-43b7-9b79-7194a078c74e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7235d280-ee01-4f88-a9a6-7e36191ec4d3}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d626cc64-8bc6-4632-b3fe-dfc1849c083a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d626cc64-8bc6-4632-b3fe-dfc1849c083a}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a22b03ab-b1fe-43b7-9b79-7194a078c74e}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11396dc7-bea5-44b4-b345-fca03058f4da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11396dc7-bea5-44b4-b345-fca03058f4da}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b5b612-72f8-4070-b47c-f5c474ca2403}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5076eb8f-165f-41eb-a0d6-fe8d967054a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5076eb8f-165f-41eb-a0d6-fe8d967054a5}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67e3ee52-0935-4aeb-a495-18f4c1db41d0}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {dfac1ab7-f519-40aa-98cc-96bc7882c458}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99046d52-c04a-463d-8224-a27e30a81822}, !- Handle
  Node 246,                               !- Name
  {67268dc5-a5ec-4d57-beb8-7e6e534e5921}, !- Inlet Port
  {8d8d89d5-42ee-4153-834f-a0b214289aa0}; !- Outlet Port

OS:Connection,
  {67268dc5-a5ec-4d57-beb8-7e6e534e5921}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  9,                                      !- Outlet Port
  {99046d52-c04a-463d-8224-a27e30a81822}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11679cb1-bde9-4022-950f-70e7770b5cc9}, !- Handle
  Node 247,                               !- Name
  {2e018913-e1fd-4d64-adf6-aa23618e3eaf}, !- Inlet Port
  {ab00678b-7307-4eb3-a954-bf35c6dea7a7}; !- Outlet Port

OS:Connection,
  {8d8d89d5-42ee-4153-834f-a0b214289aa0}, !- Handle
  {99046d52-c04a-463d-8224-a27e30a81822}, !- Source Object
  3,                                      !- Outlet Port
  {76481bae-408b-4847-874f-8abfe6b62efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e018913-e1fd-4d64-adf6-aa23618e3eaf}, !- Handle
  {76481bae-408b-4847-874f-8abfe6b62efb}, !- Source Object
  3,                                      !- Outlet Port
  {11679cb1-bde9-4022-950f-70e7770b5cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab00678b-7307-4eb3-a954-bf35c6dea7a7}, !- Handle
  {11679cb1-bde9-4022-950f-70e7770b5cc9}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c771f061-bd56-412d-9ad0-23d90a637034}, !- Handle
  Water Use Connections 7,                !- Name
  {09a8b7ab-cf59-4487-aab1-1e64cdd7d4fc}, !- Inlet Node Name
  {5b147b1d-64db-4c31-aaf1-39e02e931d73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38e9a118-92d5-4bb3-ba72-4ebac6c01681}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad25bb3b-8912-4a00-834d-9c2faedc316b}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {de6cc561-ebc1-41ee-a306-b5b10de0e618}, !- Target Temperature Schedule Name
  {96d8a65d-f4c7-4dc1-83c8-1d286cf973f3}, !- Sensible Fraction Schedule Name
  {f66598f0-734d-4999-8b0a-1429ef890ac4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96d8a65d-f4c7-4dc1-83c8-1d286cf973f3}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71d06f2c-82ee-4b15-b3e5-6e3465583f56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71d06f2c-82ee-4b15-b3e5-6e3465583f56}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f66598f0-734d-4999-8b0a-1429ef890ac4}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c1d15d0-8b90-4ec7-87ef-4471b8b33983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c1d15d0-8b90-4ec7-87ef-4471b8b33983}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de6cc561-ebc1-41ee-a306-b5b10de0e618}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b6629a2-623f-4a34-878e-8e11ded5e980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b6629a2-623f-4a34-878e-8e11ded5e980}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38e9a118-92d5-4bb3-ba72-4ebac6c01681}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {ad25bb3b-8912-4a00-834d-9c2faedc316b}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6812c3d7-ef3a-4644-951a-f9a9d9b65053}, !- Handle
  Node 248,                               !- Name
  {aad4ae43-c6b5-4222-80c7-56de96fa7fae}, !- Inlet Port
  {09a8b7ab-cf59-4487-aab1-1e64cdd7d4fc}; !- Outlet Port

OS:Connection,
  {aad4ae43-c6b5-4222-80c7-56de96fa7fae}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  10,                                     !- Outlet Port
  {6812c3d7-ef3a-4644-951a-f9a9d9b65053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d671e74-8f14-4f8b-8bd3-8fd08f1b42fe}, !- Handle
  Node 249,                               !- Name
  {5b147b1d-64db-4c31-aaf1-39e02e931d73}, !- Inlet Port
  {9371a5eb-37dd-4dd9-8153-27f0c14c3d4b}; !- Outlet Port

OS:Connection,
  {09a8b7ab-cf59-4487-aab1-1e64cdd7d4fc}, !- Handle
  {6812c3d7-ef3a-4644-951a-f9a9d9b65053}, !- Source Object
  3,                                      !- Outlet Port
  {c771f061-bd56-412d-9ad0-23d90a637034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b147b1d-64db-4c31-aaf1-39e02e931d73}, !- Handle
  {c771f061-bd56-412d-9ad0-23d90a637034}, !- Source Object
  3,                                      !- Outlet Port
  {9d671e74-8f14-4f8b-8bd3-8fd08f1b42fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9371a5eb-37dd-4dd9-8153-27f0c14c3d4b}, !- Handle
  {9d671e74-8f14-4f8b-8bd3-8fd08f1b42fe}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70610b6b-45a5-4b50-8901-2e1d1a4e0103}, !- Handle
  Water Use Connections 8,                !- Name
  {cce7f550-eb90-44a7-9f90-c96d6e7e77a6}, !- Inlet Node Name
  {832bf819-3b82-4a6f-9a59-4e740ce3b02b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7784dfe-5232-47cb-8015-9884243ce914}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5fb2bbec-bff3-4308-a1b9-a439fe3ce524}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {ca335a0e-889d-493d-943c-2c12c3eae163}, !- Target Temperature Schedule Name
  {fa03dd85-9d95-43ed-ae3d-dfae39dee0fc}, !- Sensible Fraction Schedule Name
  {7344e58d-590c-4571-ac91-07031df0630d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa03dd85-9d95-43ed-ae3d-dfae39dee0fc}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28f42507-235d-4b48-b51d-3639850ab40b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28f42507-235d-4b48-b51d-3639850ab40b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7344e58d-590c-4571-ac91-07031df0630d}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab3d3a8b-e761-441f-8db1-bfe693372b70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab3d3a8b-e761-441f-8db1-bfe693372b70}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca335a0e-889d-493d-943c-2c12c3eae163}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5b71273-d880-4027-b34c-0f60ac47f073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b71273-d880-4027-b34c-0f60ac47f073}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c7784dfe-5232-47cb-8015-9884243ce914}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {5fb2bbec-bff3-4308-a1b9-a439fe3ce524}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc112536-e3ae-4157-b0ee-b040302ccab0}, !- Handle
  Node 250,                               !- Name
  {750a942f-76b6-49f0-9caa-d9ab3d5f7bcf}, !- Inlet Port
  {cce7f550-eb90-44a7-9f90-c96d6e7e77a6}; !- Outlet Port

OS:Connection,
  {750a942f-76b6-49f0-9caa-d9ab3d5f7bcf}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  11,                                     !- Outlet Port
  {fc112536-e3ae-4157-b0ee-b040302ccab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {169750b0-5e71-4600-acbf-8d1341ab8170}, !- Handle
  Node 251,                               !- Name
  {832bf819-3b82-4a6f-9a59-4e740ce3b02b}, !- Inlet Port
  {32fa0f64-9501-4f8e-849b-a5787345360e}; !- Outlet Port

OS:Connection,
  {cce7f550-eb90-44a7-9f90-c96d6e7e77a6}, !- Handle
  {fc112536-e3ae-4157-b0ee-b040302ccab0}, !- Source Object
  3,                                      !- Outlet Port
  {70610b6b-45a5-4b50-8901-2e1d1a4e0103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832bf819-3b82-4a6f-9a59-4e740ce3b02b}, !- Handle
  {70610b6b-45a5-4b50-8901-2e1d1a4e0103}, !- Source Object
  3,                                      !- Outlet Port
  {169750b0-5e71-4600-acbf-8d1341ab8170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32fa0f64-9501-4f8e-849b-a5787345360e}, !- Handle
  {169750b0-5e71-4600-acbf-8d1341ab8170}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb11fd9b-546c-4d86-8e86-113550d6a441}, !- Handle
  Water Use Connections 9,                !- Name
  {5c60b18e-22ed-402e-b7d1-f64cdd3cf8e4}, !- Inlet Node Name
  {6bc389de-b7e3-43b3-9458-f11fdcf5dd16}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {213eef2b-a824-458d-b670-e44a72181222}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e431b243-34cf-430d-9b06-79a866aee202}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 0.55gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.45301199536486e-05,                   !- Peak Flow Rate {m3/s}
  {84101321-e312-4797-ab32-a2ec526baf67}, !- Target Temperature Schedule Name
  {889c0461-e16d-4ba2-8585-eb638e4e13e7}, !- Sensible Fraction Schedule Name
  {29daf4e4-4e97-4679-885e-7f37facca0b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {889c0461-e16d-4ba2-8585-eb638e4e13e7}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a53a417-3649-40c8-88d4-7655415c5765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a53a417-3649-40c8-88d4-7655415c5765}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29daf4e4-4e97-4679-885e-7f37facca0b0}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f7a68e4-3065-403d-9f3d-25a9706a3b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f7a68e4-3065-403d-9f3d-25a9706a3b25}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84101321-e312-4797-ab32-a2ec526baf67}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bb20909-6508-4d4e-bf50-831265ceae75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bb20909-6508-4d4e-bf50-831265ceae75}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {213eef2b-a824-458d-b670-e44a72181222}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 0.55gal/min, !- Name
  {e431b243-34cf-430d-9b06-79a866aee202}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {85695a6d-b93a-4c86-b76e-c341b9392e29}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {85695a6d-b93a-4c86-b76e-c341b9392e29}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {8b967970-442e-4323-960b-18460cf7ccb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b967970-442e-4323-960b-18460cf7ccb4}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a95e7f60-e17d-41d4-8450-9ac4d491ed6b}, !- Handle
  Schedule Rule 68,                       !- Name
  {85695a6d-b93a-4c86-b76e-c341b9392e29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77b739d1-774e-46c8-9d08-9f3d92719630}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77b739d1-774e-46c8-9d08-9f3d92719630}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4576f4e5-8f3a-4742-b520-9464717d8cc2}, !- Handle
  Schedule Rule 69,                       !- Name
  {85695a6d-b93a-4c86-b76e-c341b9392e29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bc81a55-9667-4a45-ab7e-a8c3ebb738ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bc81a55-9667-4a45-ab7e-a8c3ebb738ca}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {27234347-08f9-4844-8e13-39a612ca66e9}, !- Handle
  Schedule Rule 70,                       !- Name
  {85695a6d-b93a-4c86-b76e-c341b9392e29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {801554ee-f654-45df-b3c4-0a5334f28d23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {801554ee-f654-45df-b3c4-0a5334f28d23}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {8a5b47ac-c580-4ca8-87a5-c5d2c7059468}, !- Handle
  Node 252,                               !- Name
  {0f562969-ef0f-47c6-9192-9ff5fcc4e742}, !- Inlet Port
  {5c60b18e-22ed-402e-b7d1-f64cdd3cf8e4}; !- Outlet Port

OS:Connection,
  {0f562969-ef0f-47c6-9192-9ff5fcc4e742}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  12,                                     !- Outlet Port
  {8a5b47ac-c580-4ca8-87a5-c5d2c7059468}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fa904ae-d05b-42e3-9005-5f51fbc295e2}, !- Handle
  Node 253,                               !- Name
  {6bc389de-b7e3-43b3-9458-f11fdcf5dd16}, !- Inlet Port
  {c419278a-b576-4e82-8c72-a7b5baa7ec20}; !- Outlet Port

OS:Connection,
  {5c60b18e-22ed-402e-b7d1-f64cdd3cf8e4}, !- Handle
  {8a5b47ac-c580-4ca8-87a5-c5d2c7059468}, !- Source Object
  3,                                      !- Outlet Port
  {eb11fd9b-546c-4d86-8e86-113550d6a441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc389de-b7e3-43b3-9458-f11fdcf5dd16}, !- Handle
  {eb11fd9b-546c-4d86-8e86-113550d6a441}, !- Source Object
  3,                                      !- Outlet Port
  {6fa904ae-d05b-42e3-9005-5f51fbc295e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c419278a-b576-4e82-8c72-a7b5baa7ec20}, !- Handle
  {6fa904ae-d05b-42e3-9005-5f51fbc295e2}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30bfc0ba-7e43-411b-822b-ccdf6fa9c98b}, !- Handle
  Water Use Connections 10,               !- Name
  {4a967090-3448-46ea-ae0a-5b06c7912fbd}, !- Inlet Node Name
  {1bf1cfed-ce4f-4ae7-a31b-01359bc48f46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2fb2d26e-83ce-45dc-8e12-285ab4c329ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c8c4f68-42ee-461b-b235-4ca8358b82f9}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.41790473365129e-06,                   !- Peak Flow Rate {m3/s}
  {3ed51034-a6f3-4871-83ed-83235481c41c}, !- Target Temperature Schedule Name
  {909abe76-33f3-427e-8da9-04680108064c}, !- Sensible Fraction Schedule Name
  {6f7a9792-73de-429e-a84f-6b4d58e2cf0d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {909abe76-33f3-427e-8da9-04680108064c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ea59744-6b8d-4621-b75f-06c9790cb9e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea59744-6b8d-4621-b75f-06c9790cb9e9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f7a9792-73de-429e-a84f-6b4d58e2cf0d}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9303c371-13db-41c2-81ce-b33490d41e62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9303c371-13db-41c2-81ce-b33490d41e62}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ed51034-a6f3-4871-83ed-83235481c41c}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {baf64aaa-68c8-45b1-9c8e-74b36e58df6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf64aaa-68c8-45b1-9c8e-74b36e58df6a}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2fb2d26e-83ce-45dc-8e12-285ab4c329ff}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.09gal/min, !- Name
  {0c8c4f68-42ee-461b-b235-4ca8358b82f9}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {85695a6d-b93a-4c86-b76e-c341b9392e29}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8b448de-820b-49ae-b804-7a308d68ef7b}, !- Handle
  Node 254,                               !- Name
  {653419c6-82e3-4ce7-bec6-1ede903d62ef}, !- Inlet Port
  {4a967090-3448-46ea-ae0a-5b06c7912fbd}; !- Outlet Port

OS:Connection,
  {653419c6-82e3-4ce7-bec6-1ede903d62ef}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  13,                                     !- Outlet Port
  {e8b448de-820b-49ae-b804-7a308d68ef7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bed7070c-db8f-4171-ac3c-6981dadfe797}, !- Handle
  Node 255,                               !- Name
  {1bf1cfed-ce4f-4ae7-a31b-01359bc48f46}, !- Inlet Port
  {91355c0a-330a-4ec1-93f2-edf140b64faf}; !- Outlet Port

OS:Connection,
  {4a967090-3448-46ea-ae0a-5b06c7912fbd}, !- Handle
  {e8b448de-820b-49ae-b804-7a308d68ef7b}, !- Source Object
  3,                                      !- Outlet Port
  {30bfc0ba-7e43-411b-822b-ccdf6fa9c98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bf1cfed-ce4f-4ae7-a31b-01359bc48f46}, !- Handle
  {30bfc0ba-7e43-411b-822b-ccdf6fa9c98b}, !- Source Object
  3,                                      !- Outlet Port
  {bed7070c-db8f-4171-ac3c-6981dadfe797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91355c0a-330a-4ec1-93f2-edf140b64faf}, !- Handle
  {bed7070c-db8f-4171-ac3c-6981dadfe797}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3dbf0272-38a9-45d1-abdd-67a84a6c6e87}, !- Handle
  Water Use Connections 11,               !- Name
  {cf60abd2-95e8-4d82-84dd-0c0ce10f0094}, !- Inlet Node Name
  {92af5bf5-b3ec-471b-8f08-46bcd46aa1a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26b81292-d7e1-4690-9229-23bb4011a1f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {010761e4-c8e9-494a-9d45-a614839cfffd}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.6585062857703e-06,                    !- Peak Flow Rate {m3/s}
  {5b131a71-bc34-404b-a72d-838105d3976c}, !- Target Temperature Schedule Name
  {55fc2fda-b0fa-4fdc-84b5-81e349fdd25f}, !- Sensible Fraction Schedule Name
  {f72b1c58-53c0-493b-81d0-e8381637ddd6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55fc2fda-b0fa-4fdc-84b5-81e349fdd25f}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7114cc61-3d4f-476f-8a0b-0c68e4106977}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7114cc61-3d4f-476f-8a0b-0c68e4106977}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f72b1c58-53c0-493b-81d0-e8381637ddd6}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b5a8e2a-ad0b-4a22-ae10-40fd1dd2e36d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b5a8e2a-ad0b-4a22-ae10-40fd1dd2e36d}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b131a71-bc34-404b-a72d-838105d3976c}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d2ac5ee-5262-4d94-a404-59e4568dbb07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d2ac5ee-5262-4d94-a404-59e4568dbb07}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26b81292-d7e1-4690-9229-23bb4011a1f9}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {010761e4-c8e9-494a-9d45-a614839cfffd}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {ac413b38-4aa5-4c0f-9faa-65e936256372}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ede415ea-e28d-4c13-8a06-3307382c03df}, !- Handle
  Node 256,                               !- Name
  {087b6ac9-92f0-4d46-9339-b7b1da7f5a44}, !- Inlet Port
  {cf60abd2-95e8-4d82-84dd-0c0ce10f0094}; !- Outlet Port

OS:Connection,
  {087b6ac9-92f0-4d46-9339-b7b1da7f5a44}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  14,                                     !- Outlet Port
  {ede415ea-e28d-4c13-8a06-3307382c03df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b0da78-df36-4bf6-ac77-22160085d90e}, !- Handle
  Node 257,                               !- Name
  {92af5bf5-b3ec-471b-8f08-46bcd46aa1a6}, !- Inlet Port
  {69044d3d-25ee-4279-917d-68d3e162af18}; !- Outlet Port

OS:Connection,
  {cf60abd2-95e8-4d82-84dd-0c0ce10f0094}, !- Handle
  {ede415ea-e28d-4c13-8a06-3307382c03df}, !- Source Object
  3,                                      !- Outlet Port
  {3dbf0272-38a9-45d1-abdd-67a84a6c6e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92af5bf5-b3ec-471b-8f08-46bcd46aa1a6}, !- Handle
  {3dbf0272-38a9-45d1-abdd-67a84a6c6e87}, !- Source Object
  3,                                      !- Outlet Port
  {36b0da78-df36-4bf6-ac77-22160085d90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69044d3d-25ee-4279-917d-68d3e162af18}, !- Handle
  {36b0da78-df36-4bf6-ac77-22160085d90e}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e42c4288-1d77-42cf-83c1-e18f1da71cd2}, !- Handle
  Water Use Connections 12,               !- Name
  {b869b271-223b-4e6a-960c-819f1c954106}, !- Inlet Node Name
  {7c6d6033-a262-4859-b900-0ce340fe973f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bbeb522-00b1-45b5-8d9d-422d046cc66a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f9bac1c2-aead-4169-bb8e-65221440f950}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {a77f9882-82b9-4f82-a315-1203ba840ed4}, !- Target Temperature Schedule Name
  {60bb4003-8a99-41b2-bf2c-af61eddd5c61}, !- Sensible Fraction Schedule Name
  {92f5469c-be7f-464d-b0c6-90259e5f129b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60bb4003-8a99-41b2-bf2c-af61eddd5c61}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97a9211c-648f-46ff-8c05-3ecccd070ee7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97a9211c-648f-46ff-8c05-3ecccd070ee7}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92f5469c-be7f-464d-b0c6-90259e5f129b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ab614d1-c811-4ce2-b6f8-2bcd16fd0332}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ab614d1-c811-4ce2-b6f8-2bcd16fd0332}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a77f9882-82b9-4f82-a315-1203ba840ed4}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6338a75-b073-4e39-affa-88821350875e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6338a75-b073-4e39-affa-88821350875e}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bbeb522-00b1-45b5-8d9d-422d046cc66a}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {f9bac1c2-aead-4169-bb8e-65221440f950}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf8293e4-1052-4c2a-89f0-df88bb53bcaf}, !- Handle
  Node 258,                               !- Name
  {887c1458-bb94-421d-833d-d162ce2ad869}, !- Inlet Port
  {b869b271-223b-4e6a-960c-819f1c954106}; !- Outlet Port

OS:Connection,
  {887c1458-bb94-421d-833d-d162ce2ad869}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  15,                                     !- Outlet Port
  {bf8293e4-1052-4c2a-89f0-df88bb53bcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b99f1053-dfd7-499a-b580-2e7053b2851e}, !- Handle
  Node 259,                               !- Name
  {7c6d6033-a262-4859-b900-0ce340fe973f}, !- Inlet Port
  {20f143b0-60e9-4d7c-a1a7-2d2c42800953}; !- Outlet Port

OS:Connection,
  {b869b271-223b-4e6a-960c-819f1c954106}, !- Handle
  {bf8293e4-1052-4c2a-89f0-df88bb53bcaf}, !- Source Object
  3,                                      !- Outlet Port
  {e42c4288-1d77-42cf-83c1-e18f1da71cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6d6033-a262-4859-b900-0ce340fe973f}, !- Handle
  {e42c4288-1d77-42cf-83c1-e18f1da71cd2}, !- Source Object
  3,                                      !- Outlet Port
  {b99f1053-dfd7-499a-b580-2e7053b2851e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f143b0-60e9-4d7c-a1a7-2d2c42800953}, !- Handle
  {b99f1053-dfd7-499a-b580-2e7053b2851e}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b31d28fa-39bc-40e8-8e95-9dad7a8321b2}, !- Handle
  Water Use Connections 13,               !- Name
  {344145fd-450e-478d-9305-f109ae6603dc}, !- Inlet Node Name
  {42376d17-4787-43a6-a447-6b5a4e98aa76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb37d963-4569-4486-9b73-04292d6cc46a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0c1b3e0-7abe-4e85-899b-faba52462d7f}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {62e56102-20f0-43c4-af04-d3b40eddd8e5}, !- Target Temperature Schedule Name
  {994fca1f-4528-4479-afb2-991e7158e224}, !- Sensible Fraction Schedule Name
  {599b16be-8e39-48a0-80bb-bb6a92016f54}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {994fca1f-4528-4479-afb2-991e7158e224}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de0c4236-ace6-4535-8cec-bb2f5e78ddbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de0c4236-ace6-4535-8cec-bb2f5e78ddbc}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {599b16be-8e39-48a0-80bb-bb6a92016f54}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b55937aa-d2c1-4e12-b6f3-57c94cd0548e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b55937aa-d2c1-4e12-b6f3-57c94cd0548e}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62e56102-20f0-43c4-af04-d3b40eddd8e5}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cef3813-f13e-40a3-9b3d-0bef1654c861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cef3813-f13e-40a3-9b3d-0bef1654c861}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb37d963-4569-4486-9b73-04292d6cc46a}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {b0c1b3e0-7abe-4e85-899b-faba52462d7f}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce9d18cc-a2d1-4a65-b7e8-123924834220}, !- Handle
  Node 260,                               !- Name
  {115c331d-da20-44b7-ab82-a0452b4dc683}, !- Inlet Port
  {344145fd-450e-478d-9305-f109ae6603dc}; !- Outlet Port

OS:Connection,
  {115c331d-da20-44b7-ab82-a0452b4dc683}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  16,                                     !- Outlet Port
  {ce9d18cc-a2d1-4a65-b7e8-123924834220}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f4261ce-3b6b-40b8-8d40-a024fa232b9b}, !- Handle
  Node 261,                               !- Name
  {42376d17-4787-43a6-a447-6b5a4e98aa76}, !- Inlet Port
  {8c59a319-47f1-4050-ba3c-c382bace74a6}; !- Outlet Port

OS:Connection,
  {344145fd-450e-478d-9305-f109ae6603dc}, !- Handle
  {ce9d18cc-a2d1-4a65-b7e8-123924834220}, !- Source Object
  3,                                      !- Outlet Port
  {b31d28fa-39bc-40e8-8e95-9dad7a8321b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42376d17-4787-43a6-a447-6b5a4e98aa76}, !- Handle
  {b31d28fa-39bc-40e8-8e95-9dad7a8321b2}, !- Source Object
  3,                                      !- Outlet Port
  {1f4261ce-3b6b-40b8-8d40-a024fa232b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c59a319-47f1-4050-ba3c-c382bace74a6}, !- Handle
  {1f4261ce-3b6b-40b8-8d40-a024fa232b9b}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef08b2b4-e1b2-4c40-b912-f64a67f809fc}, !- Handle
  Water Use Connections 14,               !- Name
  {2d4d74a6-734b-4669-a249-6154a22c7e6d}, !- Inlet Node Name
  {38633f90-51a6-42c6-a848-bb42c0f845a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ed4e3d7-2a79-412c-bd5b-bb49a24a2d68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {540cffea-7fc2-4b54-99d8-b38a7100cd9a}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {f7e12262-b88a-4679-81d9-8ad4fef4d75e}, !- Target Temperature Schedule Name
  {9e126d28-7db7-4da9-8630-a5cd899d0de2}, !- Sensible Fraction Schedule Name
  {498162e4-c7d1-4164-aabf-a6f9ca81e45e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e126d28-7db7-4da9-8630-a5cd899d0de2}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {222b34a0-d326-43d1-ae74-9e47387a1f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {222b34a0-d326-43d1-ae74-9e47387a1f05}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {498162e4-c7d1-4164-aabf-a6f9ca81e45e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1160cc8-4709-408c-879b-4d4f874e22ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1160cc8-4709-408c-879b-4d4f874e22ca}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7e12262-b88a-4679-81d9-8ad4fef4d75e}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12e17d36-1b12-4163-b31e-b7563033526c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12e17d36-1b12-4163-b31e-b7563033526c}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ed4e3d7-2a79-412c-bd5b-bb49a24a2d68}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {540cffea-7fc2-4b54-99d8-b38a7100cd9a}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d89e677-edb6-43a9-85f7-eded5e3a96af}, !- Handle
  Node 262,                               !- Name
  {c6c782b9-13c6-4a61-a722-16ed085c5b8f}, !- Inlet Port
  {2d4d74a6-734b-4669-a249-6154a22c7e6d}; !- Outlet Port

OS:Connection,
  {c6c782b9-13c6-4a61-a722-16ed085c5b8f}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  17,                                     !- Outlet Port
  {9d89e677-edb6-43a9-85f7-eded5e3a96af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71df71e4-23c2-440e-92ee-b6f6f0bd3250}, !- Handle
  Node 263,                               !- Name
  {38633f90-51a6-42c6-a848-bb42c0f845a2}, !- Inlet Port
  {be76d1fc-3357-4e70-b2f3-d6b2eb81b68a}; !- Outlet Port

OS:Connection,
  {2d4d74a6-734b-4669-a249-6154a22c7e6d}, !- Handle
  {9d89e677-edb6-43a9-85f7-eded5e3a96af}, !- Source Object
  3,                                      !- Outlet Port
  {ef08b2b4-e1b2-4c40-b912-f64a67f809fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38633f90-51a6-42c6-a848-bb42c0f845a2}, !- Handle
  {ef08b2b4-e1b2-4c40-b912-f64a67f809fc}, !- Source Object
  3,                                      !- Outlet Port
  {71df71e4-23c2-440e-92ee-b6f6f0bd3250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be76d1fc-3357-4e70-b2f3-d6b2eb81b68a}, !- Handle
  {71df71e4-23c2-440e-92ee-b6f6f0bd3250}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b641685a-00d9-4058-81a0-5205fcb5be82}, !- Handle
  Water Use Connections 15,               !- Name
  {056100cd-234d-49e1-a99a-2befacc6c47f}, !- Inlet Node Name
  {289343fd-eb41-4a4e-b2ad-500c29e493f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08e9f6fe-9cb3-44ab-8c21-79eb607949b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {053a0140-cff0-436b-9ce3-4f80716ea3cf}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {80f758fb-1c24-4d2e-a514-f5372c25f470}, !- Target Temperature Schedule Name
  {de2d055a-cccc-483c-8d77-edba3b88b759}, !- Sensible Fraction Schedule Name
  {a9b67c32-30dc-489b-87fe-0443f5f66342}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {de2d055a-cccc-483c-8d77-edba3b88b759}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74865567-1e93-4a48-89f6-b0f570facdfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74865567-1e93-4a48-89f6-b0f570facdfc}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9b67c32-30dc-489b-87fe-0443f5f66342}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10791f66-d07f-482a-81d0-fce7c5df5e82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10791f66-d07f-482a-81d0-fce7c5df5e82}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80f758fb-1c24-4d2e-a514-f5372c25f470}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6178f9a6-d7aa-4e33-84cf-adcc722ade1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6178f9a6-d7aa-4e33-84cf-adcc722ade1e}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08e9f6fe-9cb3-44ab-8c21-79eb607949b9}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {053a0140-cff0-436b-9ce3-4f80716ea3cf}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6788d37-2421-4592-99af-a09967e03643}, !- Handle
  Node 264,                               !- Name
  {26946301-5b46-441f-a048-57a73fb86281}, !- Inlet Port
  {056100cd-234d-49e1-a99a-2befacc6c47f}; !- Outlet Port

OS:Connection,
  {26946301-5b46-441f-a048-57a73fb86281}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  18,                                     !- Outlet Port
  {d6788d37-2421-4592-99af-a09967e03643}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d525de1-0450-436f-b078-5d52b8efb432}, !- Handle
  Node 265,                               !- Name
  {289343fd-eb41-4a4e-b2ad-500c29e493f3}, !- Inlet Port
  {187e4970-c32c-4bae-8617-5f70622583e8}; !- Outlet Port

OS:Connection,
  {056100cd-234d-49e1-a99a-2befacc6c47f}, !- Handle
  {d6788d37-2421-4592-99af-a09967e03643}, !- Source Object
  3,                                      !- Outlet Port
  {b641685a-00d9-4058-81a0-5205fcb5be82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289343fd-eb41-4a4e-b2ad-500c29e493f3}, !- Handle
  {b641685a-00d9-4058-81a0-5205fcb5be82}, !- Source Object
  3,                                      !- Outlet Port
  {4d525de1-0450-436f-b078-5d52b8efb432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187e4970-c32c-4bae-8617-5f70622583e8}, !- Handle
  {4d525de1-0450-436f-b078-5d52b8efb432}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2a65d14-dbc7-4d6f-b7ad-69246f638ac5}, !- Handle
  Water Use Connections 16,               !- Name
  {712d55fc-0c90-47b6-b016-af47bcdf3e19}, !- Inlet Node Name
  {b0318430-6312-4a66-afdb-8f220a2476d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1df233d-d1e5-402a-a6fe-c0f6f43099b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4b9c41e-d757-4bfe-9e10-f8452b60f244}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {4fea2385-45e9-47f1-838b-2798e450e4b8}, !- Target Temperature Schedule Name
  {1de8b99e-5aa8-42ca-9759-353dc8350d52}, !- Sensible Fraction Schedule Name
  {5b618406-8017-43a1-87a0-fee34a2f4db4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1de8b99e-5aa8-42ca-9759-353dc8350d52}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11cb757c-8bec-4c83-bc83-6751cd82a6be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11cb757c-8bec-4c83-bc83-6751cd82a6be}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b618406-8017-43a1-87a0-fee34a2f4db4}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83ee9be2-5244-450d-aee5-e0f5923e31f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83ee9be2-5244-450d-aee5-e0f5923e31f6}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fea2385-45e9-47f1-838b-2798e450e4b8}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9008b0c-398b-4d9e-9a7c-b9fa10133158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9008b0c-398b-4d9e-9a7c-b9fa10133158}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1df233d-d1e5-402a-a6fe-c0f6f43099b7}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {e4b9c41e-d757-4bfe-9e10-f8452b60f244}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f04c12a-6ff0-46aa-a971-b0f622f9072f}, !- Handle
  Node 266,                               !- Name
  {1241b4aa-0aed-4aca-bc92-c57754c130cd}, !- Inlet Port
  {712d55fc-0c90-47b6-b016-af47bcdf3e19}; !- Outlet Port

OS:Connection,
  {1241b4aa-0aed-4aca-bc92-c57754c130cd}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  19,                                     !- Outlet Port
  {9f04c12a-6ff0-46aa-a971-b0f622f9072f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c19d3ea3-a961-4d32-9b50-1bef94288568}, !- Handle
  Node 267,                               !- Name
  {b0318430-6312-4a66-afdb-8f220a2476d0}, !- Inlet Port
  {0100ebcc-24eb-4a7e-be4c-62836650a141}; !- Outlet Port

OS:Connection,
  {712d55fc-0c90-47b6-b016-af47bcdf3e19}, !- Handle
  {9f04c12a-6ff0-46aa-a971-b0f622f9072f}, !- Source Object
  3,                                      !- Outlet Port
  {f2a65d14-dbc7-4d6f-b7ad-69246f638ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0318430-6312-4a66-afdb-8f220a2476d0}, !- Handle
  {f2a65d14-dbc7-4d6f-b7ad-69246f638ac5}, !- Source Object
  3,                                      !- Outlet Port
  {c19d3ea3-a961-4d32-9b50-1bef94288568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0100ebcc-24eb-4a7e-be4c-62836650a141}, !- Handle
  {c19d3ea3-a961-4d32-9b50-1bef94288568}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64bf6a04-7f47-4dae-9a3b-0f5c1934bdb3}, !- Handle
  Water Use Connections 17,               !- Name
  {e58544f8-8ac3-4587-af4f-643a18839f7f}, !- Inlet Node Name
  {dcee7c52-09dc-44d4-87db-6ebc73f53c56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f51072e8-cb0c-425c-aaea-127175d65e41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e500b23f-1ef5-47f3-9bcb-7024f5544361}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46919889541538e-05,                   !- Peak Flow Rate {m3/s}
  {4dcbf69d-39f8-4ae6-a9c4-04abfc35bf5c}, !- Target Temperature Schedule Name
  {db864044-4d70-4375-8ec3-7e8b3027416a}, !- Sensible Fraction Schedule Name
  {d16795a3-f834-40b0-a693-1facb4765c04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db864044-4d70-4375-8ec3-7e8b3027416a}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95302e13-fc14-4a89-b96a-004788baf646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95302e13-fc14-4a89-b96a-004788baf646}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d16795a3-f834-40b0-a693-1facb4765c04}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98080095-3a36-4d95-a3b2-5459b50c57c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98080095-3a36-4d95-a3b2-5459b50c57c3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dcbf69d-39f8-4ae6-a9c4-04abfc35bf5c}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17d4f724-6c04-4ae8-aaf4-ec45099d0c73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17d4f724-6c04-4ae8-aaf4-ec45099d0c73}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f51072e8-cb0c-425c-aaea-127175d65e41}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {e500b23f-1ef5-47f3-9bcb-7024f5544361}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {d48433b2-9872-4d71-8df8-fd23ff04d703}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa6d2696-deac-415b-a944-f7ecab85beb5}, !- Handle
  Node 268,                               !- Name
  {f4bda6a8-a538-4b77-ae4b-e550a072be49}, !- Inlet Port
  {e58544f8-8ac3-4587-af4f-643a18839f7f}; !- Outlet Port

OS:Connection,
  {f4bda6a8-a538-4b77-ae4b-e550a072be49}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  20,                                     !- Outlet Port
  {fa6d2696-deac-415b-a944-f7ecab85beb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e9e46f9-19a2-4fc8-bd07-b152f8f92446}, !- Handle
  Node 269,                               !- Name
  {dcee7c52-09dc-44d4-87db-6ebc73f53c56}, !- Inlet Port
  {9d2d8e8a-e820-48ed-a814-5949537d3497}; !- Outlet Port

OS:Connection,
  {e58544f8-8ac3-4587-af4f-643a18839f7f}, !- Handle
  {fa6d2696-deac-415b-a944-f7ecab85beb5}, !- Source Object
  3,                                      !- Outlet Port
  {64bf6a04-7f47-4dae-9a3b-0f5c1934bdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcee7c52-09dc-44d4-87db-6ebc73f53c56}, !- Handle
  {64bf6a04-7f47-4dae-9a3b-0f5c1934bdb3}, !- Source Object
  3,                                      !- Outlet Port
  {4e9e46f9-19a2-4fc8-bd07-b152f8f92446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2d8e8a-e820-48ed-a814-5949537d3497}, !- Handle
  {4e9e46f9-19a2-4fc8-bd07-b152f8f92446}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd3c2372-a867-4a6b-ad54-1e896d703267}, !- Handle
  Water Use Connections 18,               !- Name
  {9d88f443-9107-477c-9931-ed70f6201ef7}, !- Inlet Node Name
  {bfa1487b-6483-45a2-9f4c-f89eabedce7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1ae844e-b70d-4f08-b7ac-b58c20140fea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34a54df8-5e4a-45d2-8e2b-69b14661f41e}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06751911579566e-05,                   !- Peak Flow Rate {m3/s}
  {c1dde768-4ebb-430c-a978-60af8da28412}, !- Target Temperature Schedule Name
  {6fd63a59-2d59-42b1-b30e-d5eed7160ee7}, !- Sensible Fraction Schedule Name
  {0abfc764-688e-44d3-9713-8e23bb13c556}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fd63a59-2d59-42b1-b30e-d5eed7160ee7}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a34db1d6-e34f-4bad-a510-6e8b9c945044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a34db1d6-e34f-4bad-a510-6e8b9c945044}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0abfc764-688e-44d3-9713-8e23bb13c556}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da1618d3-cf8f-4beb-a38d-2983db7031d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da1618d3-cf8f-4beb-a38d-2983db7031d7}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1dde768-4ebb-430c-a978-60af8da28412}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4d5a203-9da7-45f9-864d-382d1676d533}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4d5a203-9da7-45f9-864d-382d1676d533}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1ae844e-b70d-4f08-b7ac-b58c20140fea}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {34a54df8-5e4a-45d2-8e2b-69b14661f41e}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {6ad568ac-9b88-4500-95df-e11d5994dcbf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ad568ac-9b88-4500-95df-e11d5994dcbf}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {dcef1646-2b57-4378-8767-db2423140700}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcef1646-2b57-4378-8767-db2423140700}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {8a11907b-b087-4c9f-8a0b-877371361c05}, !- Handle
  Schedule Rule 71,                       !- Name
  {6ad568ac-9b88-4500-95df-e11d5994dcbf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52f84f37-ac36-4c31-bf28-73da073f1bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52f84f37-ac36-4c31-bf28-73da073f1bcf}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {67a3f5b8-e8fa-46c3-998f-f77b1bf0db8d}, !- Handle
  Schedule Rule 72,                       !- Name
  {6ad568ac-9b88-4500-95df-e11d5994dcbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4b3d8b7-d787-4d85-a420-528b6827810e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b3d8b7-d787-4d85-a420-528b6827810e}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8eaf0608-a011-422a-be72-5ad027f84cd6}, !- Handle
  Schedule Rule 73,                       !- Name
  {6ad568ac-9b88-4500-95df-e11d5994dcbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06754a54-f100-4e50-8ad3-fc415df9142e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06754a54-f100-4e50-8ad3-fc415df9142e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {17210b8e-4717-480e-8789-f3ccea316ca9}, !- Handle
  Node 270,                               !- Name
  {c5af56c3-6954-411b-b27b-6cf329615824}, !- Inlet Port
  {9d88f443-9107-477c-9931-ed70f6201ef7}; !- Outlet Port

OS:Connection,
  {c5af56c3-6954-411b-b27b-6cf329615824}, !- Handle
  {b3b8595f-c6da-4993-ab39-773755fb4728}, !- Source Object
  21,                                     !- Outlet Port
  {17210b8e-4717-480e-8789-f3ccea316ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b1bf41a-db74-4ff7-b705-ea7ed7b8ceb9}, !- Handle
  Node 271,                               !- Name
  {bfa1487b-6483-45a2-9f4c-f89eabedce7f}, !- Inlet Port
  {028e4672-2da4-49f8-9eb0-cad62afc70d1}; !- Outlet Port

OS:Connection,
  {9d88f443-9107-477c-9931-ed70f6201ef7}, !- Handle
  {17210b8e-4717-480e-8789-f3ccea316ca9}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c2372-a867-4a6b-ad54-1e896d703267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa1487b-6483-45a2-9f4c-f89eabedce7f}, !- Handle
  {dd3c2372-a867-4a6b-ad54-1e896d703267}, !- Source Object
  3,                                      !- Outlet Port
  {4b1bf41a-db74-4ff7-b705-ea7ed7b8ceb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028e4672-2da4-49f8-9eb0-cad62afc70d1}, !- Handle
  {4b1bf41a-db74-4ff7-b705-ea7ed7b8ceb9}, !- Source Object
  3,                                      !- Outlet Port
  {e91f4437-d983-46bb-80b6-d746189f3f5a}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {40f50300-12f4-4282-b54e-7d9e68aa06a9}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {a63711f3-e3fd-4527-90a7-cc7822cc7327}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {e171f7c0-faa9-4e55-8522-4d807a874000}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8cab2bc0-977b-444b-8794-3eb674091887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cab2bc0-977b-444b-8794-3eb674091887}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2ed4a2e7-be4a-4faf-85ce-0f1498bf8909}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {938116f2-681c-409c-a57f-7c43871a5f0a}, !- Control Zone or Zone List Name
  {fbbb26b3-1bb4-4737-921e-081624129c57}, !- Cooling Control Zone or Zone List Name
  {e4a7ece8-abfb-4664-bfe6-1946c6edbec3}, !- Heating Control Zone or Zone List Name
  {600d0ab3-5036-4d88-912a-339fc23ea30d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {938116f2-681c-409c-a57f-7c43871a5f0a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fbbb26b3-1bb4-4737-921e-081624129c57}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e4a7ece8-abfb-4664-bfe6-1946c6edbec3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {600d0ab3-5036-4d88-912a-339fc23ea30d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9b1154aa-60d0-4b68-a645-5475effb9688}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {dce63bbd-4b19-449f-be89-dd20c942b79e}, !- Default Day Schedule Name
  {0343cfce-a3f6-42f9-8362-fbb718ee66ff}, !- Summer Design Day Schedule Name
  {d33424a9-f241-4a1c-9005-d2f53c296165}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dce63bbd-4b19-449f-be89-dd20c942b79e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e9865942-ba98-4f06-bd3d-b4ea2d443805}, !- Handle
  {9b1154aa-60d0-4b68-a645-5475effb9688}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.099440448880895,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b37a9d4e-f8bc-42cd-ab03-a7079266ce00}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d33424a9-f241-4a1c-9005-d2f53c296165}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bc9e512-9e52-42fe-9409-7acf266dc14e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0343cfce-a3f6-42f9-8362-fbb718ee66ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bac3ef67-2c03-48e4-8391-480797a7cc93}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {9b1154aa-60d0-4b68-a645-5475effb9688}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f654f2e-b5bf-468e-aacc-f3cceeda3879}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f654f2e-b5bf-468e-aacc-f3cceeda3879}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7ea1a86b-9eb9-4dc1-86d5-a1aa506d8bff}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5468de2e-cbf3-444f-b0d6-716afc985fe6}, !- Control Zone or Zone List Name
  {c41c99d6-cdb3-4972-b586-a3269d058ddb}, !- Cooling Control Zone or Zone List Name
  {8cf676bd-9531-4af7-b945-2ba136ef5b79}, !- Heating Control Zone or Zone List Name
  {83bd674f-6aca-4240-954f-4b5a8e258157}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5468de2e-cbf3-444f-b0d6-716afc985fe6}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c41c99d6-cdb3-4972-b586-a3269d058ddb}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8cf676bd-9531-4af7-b945-2ba136ef5b79}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83bd674f-6aca-4240-954f-4b5a8e258157}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {c1b823a4-3362-4349-a283-3680d7d63634}, !- Default Day Schedule Name
  {2e5410e2-c7f5-4f07-a7ea-560ff5ffaf86}, !- Summer Design Day Schedule Name
  {f4eabb60-24bd-4778-a8c7-c831f1dd6f6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1b823a4-3362-4349-a283-3680d7d63634}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aae21838-ab7b-423c-aab0-decf5a26140b}, !- Handle
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  71.397663628660723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba077132-8f1a-4b09-81db-0af535167a3a}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4eabb60-24bd-4778-a8c7-c831f1dd6f6d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7287c254-b691-4e0b-ac38-d05eb5c4561b}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e5410e2-c7f5-4f07-a7ea-560ff5ffaf86}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {423d2220-c8e1-4897-b5c9-b3fe47b76eb2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c1f115e-3e62-4e9b-8d27-c219ae072a38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c1f115e-3e62-4e9b-8d27-c219ae072a38}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae8db2c6-6375-4102-8156-2887d72fe9ea}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {33878e1f-e59d-4c80-93c2-4593ca91334f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1c4f295-734d-425f-87a2-ed5f7d5a5aaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1c4f295-734d-425f-87a2-ed5f7d5a5aaf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {bfe91001-2306-49ca-a2f1-adcfa35237a2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fcca3959-4384-4409-b21a-dc38a181b1af}, !- Control Zone or Zone List Name
  {acbf1585-87e2-497a-8f4d-f9af1af46c1c}, !- Cooling Control Zone or Zone List Name
  {ea2af3d0-ddf2-46a7-b7d1-cd227d22b10c}, !- Heating Control Zone or Zone List Name
  {1c209bea-8094-4a4c-bdd8-7a06127fe05d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fcca3959-4384-4409-b21a-dc38a181b1af}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {acbf1585-87e2-497a-8f4d-f9af1af46c1c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea2af3d0-ddf2-46a7-b7d1-cd227d22b10c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c209bea-8094-4a4c-bdd8-7a06127fe05d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {16a9bc2c-54bc-4465-ac0f-a84c8c945467}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {f558b2c3-c26b-4f28-b8db-47aae6991d36}, !- Default Day Schedule Name
  {d461e3a5-8bf4-41cb-9446-4581ea2e60cc}, !- Summer Design Day Schedule Name
  {f6d85de6-0d3a-4efa-b157-a34e17540aff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f558b2c3-c26b-4f28-b8db-47aae6991d36}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {23c87d1b-d4c0-4f39-a609-acfb8c844d34}, !- Handle
  {16a9bc2c-54bc-4465-ac0f-a84c8c945467}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.073012896025791,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee30a202-8a1b-45e3-9f2f-d5ca967e802c}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6d85de6-0d3a-4efa-b157-a34e17540aff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dff2f1e9-7e3a-40cd-b552-27691e38e100}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d461e3a5-8bf4-41cb-9446-4581ea2e60cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd02dd05-6d8c-4ed4-9e84-65c4ed933a77}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {16a9bc2c-54bc-4465-ac0f-a84c8c945467}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4184ed1-1f02-42f2-96a5-8569cf847c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4184ed1-1f02-42f2-96a5-8569cf847c14}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3d0c780a-0592-45dd-9cee-8b4c1bfa6510}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {96ab8d13-e6fc-408b-92d1-17f3ac44e150}, !- Control Zone or Zone List Name
  {cc9fc3fb-c368-470c-a0c6-dd02445ceaa4}, !- Cooling Control Zone or Zone List Name
  {dabc81ae-c78a-41f0-8ae4-5ed56ee216f5}, !- Heating Control Zone or Zone List Name
  {58b06ba0-084e-47fa-a95f-37d94ebee09d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96ab8d13-e6fc-408b-92d1-17f3ac44e150}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {cc9fc3fb-c368-470c-a0c6-dd02445ceaa4}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dabc81ae-c78a-41f0-8ae4-5ed56ee216f5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {58b06ba0-084e-47fa-a95f-37d94ebee09d}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2140e040-d8df-4c2f-bd79-530ecb77a267}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {d951d24a-d67b-4025-8fd5-c1312e16beae}, !- Default Day Schedule Name
  {f1e7c1ce-2632-4d46-891e-8a7e5eea287e}, !- Summer Design Day Schedule Name
  {8618d508-9a51-4f67-9116-535a6c834efe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d951d24a-d67b-4025-8fd5-c1312e16beae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8a16bdb6-0c99-4a9f-bd52-6b9bc56bf91e}, !- Handle
  {2140e040-d8df-4c2f-bd79-530ecb77a267}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0a6c25e-bd06-4d46-8f43-3ddd0aa12013}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8618d508-9a51-4f67-9116-535a6c834efe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84375938-a122-4ff4-a9bc-27a6449de0a8}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1e7c1ce-2632-4d46-891e-8a7e5eea287e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {114aaa19-e6f4-49e4-b5e5-c1d3d573901f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {2140e040-d8df-4c2f-bd79-530ecb77a267}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2325055-4fc6-496b-8b88-abb39e0e70f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2325055-4fc6-496b-8b88-abb39e0e70f8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4f0b383d-aca6-4df0-a813-4c68aa9bd29c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {27390db5-1acd-456b-9c06-28eba4330c5d}, !- Control Zone or Zone List Name
  {3222945e-066e-4cec-b5b7-c7792bda4d3d}, !- Cooling Control Zone or Zone List Name
  {cd544a6e-851b-4304-a6ca-2dae8fdbc3ed}, !- Heating Control Zone or Zone List Name
  {f55b1ca1-65e2-4036-8125-d256c7ba787e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {27390db5-1acd-456b-9c06-28eba4330c5d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3222945e-066e-4cec-b5b7-c7792bda4d3d}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd544a6e-851b-4304-a6ca-2dae8fdbc3ed}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f55b1ca1-65e2-4036-8125-d256c7ba787e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9402b2be-3e36-46d3-b1f4-30f97f43337a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {eb4710ef-d7b2-4b9e-b3f8-24fe3b42cb5a}, !- Default Day Schedule Name
  {5e5579f6-68b9-4592-bb8c-a434318dc77b}, !- Summer Design Day Schedule Name
  {ed1c3e8d-eedb-4700-b3ca-3909aac6fc8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb4710ef-d7b2-4b9e-b3f8-24fe3b42cb5a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {30b4ddf8-62fd-4349-9d6c-54ac9b8b06b6}, !- Handle
  {9402b2be-3e36-46d3-b1f4-30f97f43337a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {99bc041c-f177-43b8-981d-92e7fd6ebfc9}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed1c3e8d-eedb-4700-b3ca-3909aac6fc8a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c837518f-9186-4c09-bba8-c48c499148f1}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e5579f6-68b9-4592-bb8c-a434318dc77b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eeb29d04-7bc3-4c14-ad4e-e3afb606d732}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {9402b2be-3e36-46d3-b1f4-30f97f43337a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {756a99bb-d58a-45f8-8c43-87c787fdd85b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {756a99bb-d58a-45f8-8c43-87c787fdd85b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {450d78dc-1c28-4bae-9c48-7e57aba48091}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {903541ac-7c94-4bdd-a1d8-187d5e98ac3b}, !- Control Zone or Zone List Name
  {12b7422d-c8e3-4f32-bc78-8ec919fc8fdd}, !- Cooling Control Zone or Zone List Name
  {6d0c0955-ae54-4b74-bb79-c50bd0e70ff1}, !- Heating Control Zone or Zone List Name
  {25b2506a-2c40-4062-8b15-cec4aca59a7a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {903541ac-7c94-4bdd-a1d8-187d5e98ac3b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {12b7422d-c8e3-4f32-bc78-8ec919fc8fdd}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d0c0955-ae54-4b74-bb79-c50bd0e70ff1}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {25b2506a-2c40-4062-8b15-cec4aca59a7a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3e3cfb63-92e3-4aa3-ab12-f76be0b87056}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {00d52a20-3a30-4d5a-99d2-f99db7eac018}, !- Default Day Schedule Name
  {020171e8-7c98-4b11-aa8e-50ec661bf181}, !- Summer Design Day Schedule Name
  {3c058460-7d76-424d-8b2c-c907db31bffe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00d52a20-3a30-4d5a-99d2-f99db7eac018}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c4f179bb-11bc-446b-921a-8b73c3b60d2d}, !- Handle
  {3e3cfb63-92e3-4aa3-ab12-f76be0b87056}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.997938495877108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b24bcc48-67f8-4646-b561-76bc36a2f8a3}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c058460-7d76-424d-8b2c-c907db31bffe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81daf41d-a93c-4562-849e-d0e7a14da50b}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {020171e8-7c98-4b11-aa8e-50ec661bf181}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {358af2a2-c8e7-4b0c-8ace-2892d1d70b08}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {3e3cfb63-92e3-4aa3-ab12-f76be0b87056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eaf0a8f9-aa1e-4130-847b-ee0d26b55b12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaf0a8f9-aa1e-4130-847b-ee0d26b55b12}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {a35444e7-a5a7-434a-b191-edc2152366fd}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc9312f9-31ca-4c1d-87de-8abdf47bcc32}, !- Control Zone or Zone List Name
  {cb95876a-106e-400e-9da1-c736d2e97191}, !- Cooling Control Zone or Zone List Name
  {b38d9100-f08f-450c-bb46-07c52cec7327}, !- Heating Control Zone or Zone List Name
  {31f1b418-824c-42ac-919f-37e910d1dbf7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc9312f9-31ca-4c1d-87de-8abdf47bcc32}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {cb95876a-106e-400e-9da1-c736d2e97191}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b38d9100-f08f-450c-bb46-07c52cec7327}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {31f1b418-824c-42ac-919f-37e910d1dbf7}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {f67896d8-cdb2-4fba-838b-4a80ce90579b}, !- Default Day Schedule Name
  {1bcafae7-a56d-4f8b-8023-6afcd70eca10}, !- Summer Design Day Schedule Name
  {a5c8541d-b6e3-4018-a09d-1ad5cd3a36ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f67896d8-cdb2-4fba-838b-4a80ce90579b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ebec735a-c823-4625-8c40-2db0aafdff2b}, !- Handle
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4087668175336336,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4472b695-8ebf-4f28-916f-aa78302774de}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5c8541d-b6e3-4018-a09d-1ad5cd3a36ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63102042-5634-4b5e-baf4-2b6ea95b7e09}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bcafae7-a56d-4f8b-8023-6afcd70eca10}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cece3654-9aca-43e8-89ad-4d766cfde87f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Saturday Rule, !- Name
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fe5d94f-4588-4e94-8f45-3ea6b3fa223f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fe5d94f-4588-4e94-8f45-3ea6b3fa223f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Saturday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1979b53a-e505-45fc-ad46-9f6ce0109e5b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {63cc5873-93b1-4c33-a0f6-ea3e5e1d3058}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5e472c1-1d54-4322-9e0d-a02b7decf652}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5e472c1-1d54-4322-9e0d-a02b7decf652}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {962958e2-40cc-49b0-8d04-d8aa6597bd7e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {80ee674c-49cf-436c-8027-cd2dc3e6a7fa}, !- Control Zone or Zone List Name
  {ccf35583-b085-476d-b3d9-5a8a5e570e5f}, !- Cooling Control Zone or Zone List Name
  {c95416ca-b83d-43a9-9152-c8546f326e3a}, !- Heating Control Zone or Zone List Name
  {b4de47d8-8a40-4314-b03c-b73ec7cd1378}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80ee674c-49cf-436c-8027-cd2dc3e6a7fa}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ccf35583-b085-476d-b3d9-5a8a5e570e5f}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c95416ca-b83d-43a9-9152-c8546f326e3a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4de47d8-8a40-4314-b03c-b73ec7cd1378}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bb471fb9-e181-44dc-a0c4-a3f9a8c9d3e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {d965d618-73db-4137-b5db-b894f62f956c}, !- Default Day Schedule Name
  {6dab2c51-e56c-45bd-bbb0-1b529a983000}, !- Summer Design Day Schedule Name
  {98ce7668-502c-402c-9717-c9df9bbd5f6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d965d618-73db-4137-b5db-b894f62f956c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {dc4be9eb-23e5-49ae-b9ef-d4366756528c}, !- Handle
  {bb471fb9-e181-44dc-a0c4-a3f9a8c9d3e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2b68171-a87f-4467-88a2-1b6e21248bec}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98ce7668-502c-402c-9717-c9df9bbd5f6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92e90453-1c8c-4c6d-8f23-6b806bfb602c}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6dab2c51-e56c-45bd-bbb0-1b529a983000}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32378c72-9405-40c8-bba7-c2cd7a202db3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {bb471fb9-e181-44dc-a0c4-a3f9a8c9d3e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4c7a11f-6908-46c5-9cef-b7e058e91016}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4c7a11f-6908-46c5-9cef-b7e058e91016}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {431815a2-020b-4263-9bbc-e087af235f5a}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {56144b9b-677e-4c70-96ad-b4e5d7d08eab}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone7HtgSch0, !- Name
  {464cce61-6fe2-4321-9c2f-9e51327a3e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone7ClgSch0, !- Name
  {7ecebb80-4406-49cd-8566-f387c7527fc0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2956ed4c-a0d5-43d6-9e26-fefe238c3a7c}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone7OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {431815a2-020b-4263-9bbc-e087af235f5a}<23.9 && {431815a2-020b-4263-9bbc-e087af235f5a}>1.7, !- Program Line 1
  SET {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae} = 29.4, !- Program Line 2
  SET {56144b9b-677e-4c70-96ad-b4e5d7d08eab} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {431815a2-020b-4263-9bbc-e087af235f5a}<23.9 && {431815a2-020b-4263-9bbc-e087af235f5a}>1.7, !- Program Line 4
  SET {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae} = 29.4, !- Program Line 5
  SET {56144b9b-677e-4c70-96ad-b4e5d7d08eab} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {431815a2-020b-4263-9bbc-e087af235f5a}<23.9 && {431815a2-020b-4263-9bbc-e087af235f5a}>1.7, !- Program Line 7
  SET {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae} = 29.4, !- Program Line 8
  SET {56144b9b-677e-4c70-96ad-b4e5d7d08eab} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {431815a2-020b-4263-9bbc-e087af235f5a}<23.9 && {431815a2-020b-4263-9bbc-e087af235f5a}>1.7, !- Program Line 10
  SET {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae} = 29.4, !- Program Line 11
  SET {56144b9b-677e-4c70-96ad-b4e5d7d08eab} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8f4842b8-0c00-48ab-bfdb-f575c1daa5ae} = NULL, !- Program Line 14
  SET {56144b9b-677e-4c70-96ad-b4e5d7d08eab} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {065e8fbe-9fef-4eea-b0c8-0739f7fb1b98}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2956ed4c-a0d5-43d6-9e26-fefe238c3a7c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e083c0ca-8b0c-40bf-9e39-056716e69364}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b103b9b9-73dd-45b8-90bc-f4f4739562be}, !- Control Zone or Zone List Name
  {d5447de0-6f7c-42b1-87f1-830f4e5649d1}, !- Cooling Control Zone or Zone List Name
  {c0457868-2519-4974-ba64-7a0be7c1d4ff}, !- Heating Control Zone or Zone List Name
  {1129ee04-c8db-430d-a9d4-171607184d9e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b103b9b9-73dd-45b8-90bc-f4f4739562be}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {d5447de0-6f7c-42b1-87f1-830f4e5649d1}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c0457868-2519-4974-ba64-7a0be7c1d4ff}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1129ee04-c8db-430d-a9d4-171607184d9e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6afdbbc9-7b24-4d30-8e02-968286655237}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {dc19942b-1aaa-47ed-8c3e-313edc44e349}, !- Default Day Schedule Name
  {336b2a4a-e40d-4e74-9e7a-ec1fcbc576da}, !- Summer Design Day Schedule Name
  {ad1b53bd-7d38-4d34-8c65-d121b6d8f308}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc19942b-1aaa-47ed-8c3e-313edc44e349}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {699fa6b5-a9d3-431b-a221-c961a6737ac2}, !- Handle
  {6afdbbc9-7b24-4d30-8e02-968286655237}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.970821191642379,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {501c0f13-9481-408c-9623-4b98c5e3e7e7}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad1b53bd-7d38-4d34-8c65-d121b6d8f308}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c03418d3-cf98-4aa2-ac5c-1138240e03e3}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {336b2a4a-e40d-4e74-9e7a-ec1fcbc576da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04ae5d40-6970-4237-bbe7-41a8a0ac8c44}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {6afdbbc9-7b24-4d30-8e02-968286655237}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2003d30b-b304-4f66-a56a-213fddd7a187}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2003d30b-b304-4f66-a56a-213fddd7a187}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {9bd626ad-7a56-4f28-9675-49b0e81d3337}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {38eb77b8-77c5-428d-a069-d47246431ee8}, !- Control Zone or Zone List Name
  {0d020dec-a482-40d7-bec4-34be1acaef35}, !- Cooling Control Zone or Zone List Name
  {241d199a-8dc9-476d-bc70-25eff789e2fe}, !- Heating Control Zone or Zone List Name
  {177791e3-fa5e-4500-be67-71a20d124b64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38eb77b8-77c5-428d-a069-d47246431ee8}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {0d020dec-a482-40d7-bec4-34be1acaef35}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {241d199a-8dc9-476d-bc70-25eff789e2fe}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {177791e3-fa5e-4500-be67-71a20d124b64}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d8c2a666-d4ac-45de-8617-61f9fc1d30cc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {6f1b986e-94d8-4aa0-b1d0-19832f4dae82}, !- Default Day Schedule Name
  {861e10fe-dd78-4075-b274-1ef6dce98d7b}, !- Summer Design Day Schedule Name
  {5b08df07-c95a-4c93-957d-fc74b9ac2cd5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f1b986e-94d8-4aa0-b1d0-19832f4dae82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {b30b8476-a132-4614-b824-d422f6706bd0}, !- Handle
  {d8c2a666-d4ac-45de-8617-61f9fc1d30cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37e0e04e-5c85-4254-8add-54825a4324af}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b08df07-c95a-4c93-957d-fc74b9ac2cd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7e3ffee-d012-4ae7-9f4b-3d89a12f6bc6}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {861e10fe-dd78-4075-b274-1ef6dce98d7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebe44bbc-d378-4fe3-aaa0-c485b26406ff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {d8c2a666-d4ac-45de-8617-61f9fc1d30cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff785dbe-c977-41d5-bc91-88b82b47980d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff785dbe-c977-41d5-bc91-88b82b47980d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a6f24917-e221-4197-8078-74f592c8afdc}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {78a8284c-7df5-4660-90d9-ce86b183c476}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone9HtgSch0, !- Name
  {464cce61-6fe2-4321-9c2f-9e51327a3e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0d4d0862-b12e-46fb-9b5c-568e576b2f06}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone9ClgSch0, !- Name
  {7ecebb80-4406-49cd-8566-f387c7527fc0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e3143eb9-cfbe-43f1-9638-34888cad871f}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone9OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a6f24917-e221-4197-8078-74f592c8afdc}<23.9 && {a6f24917-e221-4197-8078-74f592c8afdc}>1.7, !- Program Line 1
  SET {0d4d0862-b12e-46fb-9b5c-568e576b2f06} = 29.4, !- Program Line 2
  SET {78a8284c-7df5-4660-90d9-ce86b183c476} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a6f24917-e221-4197-8078-74f592c8afdc}<23.9 && {a6f24917-e221-4197-8078-74f592c8afdc}>1.7, !- Program Line 4
  SET {0d4d0862-b12e-46fb-9b5c-568e576b2f06} = 29.4, !- Program Line 5
  SET {78a8284c-7df5-4660-90d9-ce86b183c476} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a6f24917-e221-4197-8078-74f592c8afdc}<23.9 && {a6f24917-e221-4197-8078-74f592c8afdc}>1.7, !- Program Line 7
  SET {0d4d0862-b12e-46fb-9b5c-568e576b2f06} = 29.4, !- Program Line 8
  SET {78a8284c-7df5-4660-90d9-ce86b183c476} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a6f24917-e221-4197-8078-74f592c8afdc}<23.9 && {a6f24917-e221-4197-8078-74f592c8afdc}>1.7, !- Program Line 10
  SET {0d4d0862-b12e-46fb-9b5c-568e576b2f06} = 29.4, !- Program Line 11
  SET {78a8284c-7df5-4660-90d9-ce86b183c476} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0d4d0862-b12e-46fb-9b5c-568e576b2f06} = NULL, !- Program Line 14
  SET {78a8284c-7df5-4660-90d9-ce86b183c476} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cd2e17be-cf29-4239-beff-407f197f9acb}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e3143eb9-cfbe-43f1-9638-34888cad871f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f4d881d7-a6e0-4343-bfd2-38dc1e7c7714}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d791b671-da93-4ec1-b04c-52699bff0073}, !- Control Zone or Zone List Name
  {30a29847-d711-4467-b7b2-81e782872e37}, !- Cooling Control Zone or Zone List Name
  {c045b438-82b2-4440-9487-723ca59bd779}, !- Heating Control Zone or Zone List Name
  {71e6376c-5038-453a-a9eb-2d510341613a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d791b671-da93-4ec1-b04c-52699bff0073}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {30a29847-d711-4467-b7b2-81e782872e37}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c045b438-82b2-4440-9487-723ca59bd779}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71e6376c-5038-453a-a9eb-2d510341613a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {993f3f19-818b-4beb-97fa-f00ae6f5acd9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {e9e3b7f4-1e59-47d4-a0c3-1deab69a965c}, !- Default Day Schedule Name
  {45a3e606-7b5b-439c-91bd-e2170e2dff73}, !- Summer Design Day Schedule Name
  {fd334129-0113-469d-add2-708483963152}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9e3b7f4-1e59-47d4-a0c3-1deab69a965c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {96ca7fbc-1d24-4c6c-bf93-1bf3b81767ff}, !- Handle
  {993f3f19-818b-4beb-97fa-f00ae6f5acd9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3399432354420187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba5433b6-5bd7-4711-9d29-7abc193e2846}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd334129-0113-469d-add2-708483963152}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1956b2e-f022-4997-9806-16f4415b320a}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45a3e606-7b5b-439c-91bd-e2170e2dff73}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff453edc-89d9-42bb-a558-d0e07c6c27f5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {993f3f19-818b-4beb-97fa-f00ae6f5acd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cc0932b-0b69-4c5b-a836-103e1b7d5538}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cc0932b-0b69-4c5b-a836-103e1b7d5538}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {47734c00-3605-4c2b-aa8e-89fe3e169d5a}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {5f55da2a-5abb-4df9-b923-a64c7dc9fc48}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08b905bc-1724-4cb1-b018-388af519b011}, !- Control Zone or Zone List Name
  {366e2783-7e86-4f6c-a7cc-f05e65314f75}, !- Cooling Control Zone or Zone List Name
  {fdc8da5c-923d-4016-8b1b-aa1f1c4a441d}, !- Heating Control Zone or Zone List Name
  {c7e3a653-8665-40fd-8db0-d06a92bf42e0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08b905bc-1724-4cb1-b018-388af519b011}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {366e2783-7e86-4f6c-a7cc-f05e65314f75}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fdc8da5c-923d-4016-8b1b-aa1f1c4a441d}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c7e3a653-8665-40fd-8db0-d06a92bf42e0}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4ccecdc0-2f99-41ba-a239-3e6ba72df833}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  {87691404-6545-439f-8015-5edb91683584}, !- Default Day Schedule Name
  {404bf633-ede3-4f57-8d05-e55c36684bf7}, !- Summer Design Day Schedule Name
  {fc0df0f1-3685-4a53-b572-917aad243240}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87691404-6545-439f-8015-5edb91683584}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {fbf3afc2-1230-431f-a95f-6fb861ba3407}, !- Handle
  {4ccecdc0-2f99-41ba-a239-3e6ba72df833}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.479462458924869,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-18 18:06:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-18 18:06:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e75c40d-c8a1-4a64-b407-f627d161c725}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0df0f1-3685-4a53-b572-917aad243240}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abcabf83-a164-470a-a0fb-c1784b8bb3c5}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {404bf633-ede3-4f57-8d05-e55c36684bf7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58dafa32-2d30-438e-afa7-f6ac1a0ac99d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {4ccecdc0-2f99-41ba-a239-3e6ba72df833}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77065b06-ee32-42b5-9bcf-3ee294c476a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77065b06-ee32-42b5-9bcf-3ee294c476a3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {2ad11f70-6c6b-4916-8574-d539a37a3811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {b0b812ca-446c-41b9-bb7a-cfc86490dfa9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f89529fa-49ab-4961-b39e-29b67a87ea0b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bfc98bb-a4c3-41cd-9762-5d4cda923fd6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {353cf463-c21c-4059-9fa9-fedf19903f40}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bd1e2fff-83b1-4dc3-9d25-83dbc22ee125}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab1e3902-ad0d-4afc-8997-79a0bcde1716}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64ce274a-b69b-4dc5-892e-66d02d8cc6fc}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c697d1a7-708a-44f5-b7be-e191da77d1c4}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

