  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b625b613-4384-49f5-94f1-9756e119df5f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8341c11f-a415-4c57-9422-b91cf6ab6b3b}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {268e95f8-b25c-44cb-809a-ba646ad70c65}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 158kBtu/hr 8.72EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {2375ca9e-b88b-4c99-ade3-3b54a53f192c}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d1f3136c-dd35-41ba-b160-1cdfbdfa46f4}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {64a99f07-228a-4ecf-b95c-840b5e5a1fb7}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ae246457-2c3f-4fe4-9002-c186ca345009}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a675ac16-0f93-4c5b-8e77-075045cf86c0}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ac3225fd-a72e-4cd9-a0b9-8ca406ee3336}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 114 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  33505.9646888161,                       !- Rated Total Heating Capacity {W}
  3.56043735421037,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4145bc71-e928-4ebd-9a73-2f9689cfafe1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0fe58f3-902b-45fa-91ba-1bd20eb1bae3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c644a1f0-db57-4f3a-83cc-b86e5a3b2a0f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c644a1f0-db57-4f3a-83cc-b86e5a3b2a0f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {381e743d-8990-4336-8e61-f9b26a5d90a5}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {4145bc71-e928-4ebd-9a73-2f9689cfafe1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3343a8fc-808d-43ba-b832-94034402d92c}, !- Mixed Air Node Name
  {1c7a9e87-cc12-436a-87cd-02f14bdea431}, !- Outdoor Air Stream Node Name
  {f85e9cea-28a0-489d-b916-1e12c725897e}, !- Relief Air Stream Node Name
  {267f573a-46ed-4772-8950-84fe6a7732f3}; !- Return Air Stream Node Name

OS:Node,
  {edd4deae-6d70-4334-b295-2141b631c98c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1c7a9e87-cc12-436a-87cd-02f14bdea431}; !- Outlet Port

OS:Connection,
  {1c7a9e87-cc12-436a-87cd-02f14bdea431}, !- Handle
  {edd4deae-6d70-4334-b295-2141b631c98c}, !- Source Object
  3,                                      !- Outlet Port
  {381e743d-8990-4336-8e61-f9b26a5d90a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76bb9f89-1f31-4d55-96c2-7c1e9fc7d9d6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {f85e9cea-28a0-489d-b916-1e12c725897e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f85e9cea-28a0-489d-b916-1e12c725897e}, !- Handle
  {381e743d-8990-4336-8e61-f9b26a5d90a5}, !- Source Object
  7,                                      !- Outlet Port
  {76bb9f89-1f31-4d55-96c2-7c1e9fc7d9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {0e6a8a8c-e1e9-4d23-9e1a-7b0c6cff05a4}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3031b2e5-124f-4bb2-859b-b6175f67c0d7}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {8b7af88b-90e7-4852-a27d-4998a241d537}, !- Air Inlet Node Name
  {dda66d19-88d3-480a-b708-b4caa7aed5e0}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {231408c9-3b2c-4840-83f3-b6244eff5460}, !- Controlling Zone or Thermostat Location
  {0e3c5be7-b988-499c-831d-45e486db7994}, !- Supply Air Fan Name
  {ac3225fd-a72e-4cd9-a0b9-8ca406ee3336}, !- Heating Coil Name
  {268e95f8-b25c-44cb-809a-ba646ad70c65}, !- Cooling Coil Name
  {0e6a8a8c-e1e9-4d23-9e1a-7b0c6cff05a4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a0fe58f3-902b-45fa-91ba-1bd20eb1bae3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {dda66d19-88d3-480a-b708-b4caa7aed5e0}, !- Handle
  {3031b2e5-124f-4bb2-859b-b6175f67c0d7}, !- Source Object
  4,                                      !- Outlet Port
  {38e4e5b8-df5f-4b84-9f08-8eeebbeafc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a84cbc12-6069-4881-b618-99a17dfa94d2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {3343a8fc-808d-43ba-b832-94034402d92c}, !- Inlet Port
  {8b7af88b-90e7-4852-a27d-4998a241d537}; !- Outlet Port

OS:Connection,
  {267f573a-46ed-4772-8950-84fe6a7732f3}, !- Handle
  {10d769d8-dd0e-4ebe-9b32-89d5527f5c18}, !- Source Object
  3,                                      !- Outlet Port
  {381e743d-8990-4336-8e61-f9b26a5d90a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3343a8fc-808d-43ba-b832-94034402d92c}, !- Handle
  {381e743d-8990-4336-8e61-f9b26a5d90a5}, !- Source Object
  5,                                      !- Outlet Port
  {a84cbc12-6069-4881-b618-99a17dfa94d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7af88b-90e7-4852-a27d-4998a241d537}, !- Handle
  {a84cbc12-6069-4881-b618-99a17dfa94d2}, !- Source Object
  3,                                      !- Outlet Port
  {3031b2e5-124f-4bb2-859b-b6175f67c0d7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {92b4886e-6494-4de6-b620-d2763c96b938}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {231408c9-3b2c-4840-83f3-b6244eff5460}, !- Control Zone Name
  {38e4e5b8-df5f-4b84-9f08-8eeebbeafc82}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d9ace50d-713f-4e41-9cf2-4bbda045534d}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc69adaa-77f9-4e05-ad02-b011eda8ec34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {7ca45fd1-ab58-464f-b368-8475a1f40b9a}, !- Air Inlet Node Name
  {a6c60eb0-fc8e-4a34-9d85-3038fb61f7de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {868450ea-9dfb-456d-a159-4d28f3f13234}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {75b4e7a9-c4ca-4b62-b534-a28bb7e04059}, !- Inlet Port
  {a98376a6-c9d7-450a-be1b-34ccb9f5ea40}; !- Outlet Port

OS:Connection,
  {99cbc027-e478-4cb6-9f82-3548954ee7b7}, !- Handle
  {68741b03-ac50-435f-8acb-0b5208174976}, !- Source Object
  3,                                      !- Outlet Port
  {8bca29f9-bd5d-48f8-98d1-58400b2e40f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b4e7a9-c4ca-4b62-b534-a28bb7e04059}, !- Handle
  {f8a9a8d9-3891-4144-bf0b-3fc07914a28c}, !- Source Object
  2,                                      !- Outlet Port
  {868450ea-9dfb-456d-a159-4d28f3f13234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98376a6-c9d7-450a-be1b-34ccb9f5ea40}, !- Handle
  {868450ea-9dfb-456d-a159-4d28f3f13234}, !- Source Object
  3,                                      !- Outlet Port
  {a56e3edd-588a-427b-909e-b5639d4bab31}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7ad59f43-fa0f-4e91-a9f6-e636973c1c54}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {51623cef-86e8-4751-af40-6f34acbbc208}, !- Inlet Port
  {7ca45fd1-ab58-464f-b368-8475a1f40b9a}; !- Outlet Port

OS:Connection,
  {51623cef-86e8-4751-af40-6f34acbbc208}, !- Handle
  {891c032c-2add-4688-90b6-1786ca77fb44}, !- Source Object
  3,                                      !- Outlet Port
  {7ad59f43-fa0f-4e91-a9f6-e636973c1c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca45fd1-ab58-464f-b368-8475a1f40b9a}, !- Handle
  {7ad59f43-fa0f-4e91-a9f6-e636973c1c54}, !- Source Object
  3,                                      !- Outlet Port
  {cc69adaa-77f9-4e05-ad02-b011eda8ec34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6c60eb0-fc8e-4a34-9d85-3038fb61f7de}, !- Handle
  {cc69adaa-77f9-4e05-ad02-b011eda8ec34}, !- Source Object
  4,                                      !- Outlet Port
  {68741b03-ac50-435f-8acb-0b5208174976}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af7c5732-132f-4877-87af-97fa513ff451}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Availability Schedule
  {78246d1d-bbfa-41b7-8ac5-4d4dbde84330}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8bc3cc4c-ef5b-4c7c-9491-66099dad7d1d}, !- Supply Side Inlet Node Name
  {a0572c08-14f7-42a7-a0fa-9b5719dda3c4}, !- Demand Side Outlet Node Name
  {ff6c1f5d-8326-453e-abe3-2b3f8dcc78cf}, !- Demand Side Inlet Node A
  {5e905bae-0f24-4c04-89a9-04d5666772c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f19bb399-c001-47b5-aa64-5b93f320b020}, !- Demand Mixer Name
  {7f03c341-0bfe-46a6-af78-8152cb9e148a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {039de9cf-84a3-447f-a467-e39527c523c1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {8bc3cc4c-ef5b-4c7c-9491-66099dad7d1d}, !- Inlet Port
  {f7dd8c40-471e-4505-a1e9-52c79c60d211}; !- Outlet Port

OS:Node,
  {473ea743-b6c0-4c94-814f-9e4bb16a6439}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {fcbb60b0-30e4-4f6a-ad79-b23b9b869bed}, !- Inlet Port
  {5e905bae-0f24-4c04-89a9-04d5666772c1}; !- Outlet Port

OS:Connection,
  {8bc3cc4c-ef5b-4c7c-9491-66099dad7d1d}, !- Handle
  {af7c5732-132f-4877-87af-97fa513ff451}, !- Source Object
  9,                                      !- Outlet Port
  {039de9cf-84a3-447f-a467-e39527c523c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e905bae-0f24-4c04-89a9-04d5666772c1}, !- Handle
  {473ea743-b6c0-4c94-814f-9e4bb16a6439}, !- Source Object
  3,                                      !- Outlet Port
  {af7c5732-132f-4877-87af-97fa513ff451}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28917361-3d33-4003-ac07-0e0b95d1ca4a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {ff6c1f5d-8326-453e-abe3-2b3f8dcc78cf}, !- Inlet Port
  {7dfb926e-9d45-492e-9c74-5f44b0e22021}; !- Outlet Port

OS:Node,
  {83acdce8-624f-4466-8e14-a5eeb9b69ba4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {70a58908-e589-4285-969e-898dc0ba59ab}, !- Inlet Port
  {a0572c08-14f7-42a7-a0fa-9b5719dda3c4}; !- Outlet Port

OS:Node,
  {fbb2678d-9677-43a4-b9b7-fe2de8bbfcf5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {1f6d9d21-a6b6-4f68-a79e-4e84db187621}, !- Inlet Port
  {3786a7dd-c307-417a-8b1b-be7087097b9b}; !- Outlet Port

OS:Connection,
  {ff6c1f5d-8326-453e-abe3-2b3f8dcc78cf}, !- Handle
  {af7c5732-132f-4877-87af-97fa513ff451}, !- Source Object
  11,                                     !- Outlet Port
  {28917361-3d33-4003-ac07-0e0b95d1ca4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0572c08-14f7-42a7-a0fa-9b5719dda3c4}, !- Handle
  {83acdce8-624f-4466-8e14-a5eeb9b69ba4}, !- Source Object
  3,                                      !- Outlet Port
  {af7c5732-132f-4877-87af-97fa513ff451}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f03c341-0bfe-46a6-af78-8152cb9e148a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7dfb926e-9d45-492e-9c74-5f44b0e22021}, !- Inlet Node Name
  {d2da0f9a-03f5-4fd0-9792-67b332268998}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f19bb399-c001-47b5-aa64-5b93f320b020}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {70a58908-e589-4285-969e-898dc0ba59ab}, !- Outlet Node Name
  {7e243f59-5859-4831-a1f6-42d72aba0e12}; !- Inlet Node Name 1

OS:Connection,
  {7dfb926e-9d45-492e-9c74-5f44b0e22021}, !- Handle
  {28917361-3d33-4003-ac07-0e0b95d1ca4a}, !- Source Object
  3,                                      !- Outlet Port
  {7f03c341-0bfe-46a6-af78-8152cb9e148a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a58908-e589-4285-969e-898dc0ba59ab}, !- Handle
  {f19bb399-c001-47b5-aa64-5b93f320b020}, !- Source Object
  2,                                      !- Outlet Port
  {83acdce8-624f-4466-8e14-a5eeb9b69ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd005118-98a5-4039-9613-aca60880af32}, !- Handle
  {af7c5732-132f-4877-87af-97fa513ff451}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {78246d1d-bbfa-41b7-8ac5-4d4dbde84330}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5a511ea1-156f-4a89-9d0e-3d27a6259efe}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e9989137-bea1-4bd8-82f0-2e53d734e913}, !- Handle
  Fan On Off 4,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a290e7e-ee3f-44d6-b9f8-32ac5ec4a076}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48c2cdcd-7df9-49ce-ba39-5fa63626cae4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a290e7e-ee3f-44d6-b9f8-32ac5ec4a076}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48c2cdcd-7df9-49ce-ba39-5fa63626cae4}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b06bb1d3-988b-4901-856f-968d46ded43a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ded6768-358c-404e-b70c-d4cfc9088382}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cf8498e-740b-40a6-9876-dd66c9a16c8e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2b99a2f-6a97-412e-8b47-fd82450d6198}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {425253bd-f6f6-4ae8-b4db-36c154f11dd3}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {319eb4c0-0e1f-4bd1-8abe-9dd2697f7bfb}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 90kBtu/hr 9.08EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {bb834d6f-7db4-4c79-b4e3-e3abb208f1f0}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ebcc5b5e-64c7-4861-8632-88ee6a7512c3}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {990ea952-baf8-4540-8cfb-43a8c0168d25}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3628ce3f-4f6d-404f-9d75-c2215b4ef18d}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7992d730-2924-46f2-97ec-1bd1119f5afe}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a8607743-28ca-4b57-a5b8-3b8ac08f87ff}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 65 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  19090.6092120538,                       !- Rated Total Heating Capacity {W}
  3.53641430884218,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {24559b34-3135-4c72-8df6-2f526ed83313}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5b7d687-17ad-4a74-875d-941064bba2d0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5b7d687-17ad-4a74-875d-941064bba2d0}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dcce5628-9691-47a8-a41f-5b23c7d42e15}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {24559b34-3135-4c72-8df6-2f526ed83313}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3251368a-5d10-499b-89f5-f38a7d7d147b}, !- Mixed Air Node Name
  {4665e7b6-eebb-48f1-bafc-a20c7058826b}, !- Outdoor Air Stream Node Name
  {c05bfdac-e4f8-4d3e-970c-87e165cfddfe}, !- Relief Air Stream Node Name
  {f7dd8c40-471e-4505-a1e9-52c79c60d211}; !- Return Air Stream Node Name

OS:Node,
  {a3859951-7798-43d8-ab03-96b58808f203}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4665e7b6-eebb-48f1-bafc-a20c7058826b}; !- Outlet Port

OS:Connection,
  {4665e7b6-eebb-48f1-bafc-a20c7058826b}, !- Handle
  {a3859951-7798-43d8-ab03-96b58808f203}, !- Source Object
  3,                                      !- Outlet Port
  {dcce5628-9691-47a8-a41f-5b23c7d42e15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35f86456-ec65-402a-b269-fdcd131f216d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {c05bfdac-e4f8-4d3e-970c-87e165cfddfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c05bfdac-e4f8-4d3e-970c-87e165cfddfe}, !- Handle
  {dcce5628-9691-47a8-a41f-5b23c7d42e15}, !- Source Object
  7,                                      !- Outlet Port
  {35f86456-ec65-402a-b269-fdcd131f216d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {903bc8b8-9503-4607-ba9e-a993663f751a}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {224433c7-dbb2-4dda-a4ee-daf9eb7fc968}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {094140cd-6a35-456b-a41a-2b3685257457}, !- Air Inlet Node Name
  {fcbb60b0-30e4-4f6a-ad79-b23b9b869bed}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb7b549a-4a49-416d-977f-cff07cbd938c}, !- Controlling Zone or Thermostat Location
  {e9989137-bea1-4bd8-82f0-2e53d734e913}, !- Supply Air Fan Name
  {a8607743-28ca-4b57-a5b8-3b8ac08f87ff}, !- Heating Coil Name
  {319eb4c0-0e1f-4bd1-8abe-9dd2697f7bfb}, !- Cooling Coil Name
  {903bc8b8-9503-4607-ba9e-a993663f751a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {009b9c1d-7834-4b1d-ac19-048d803f130b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fcbb60b0-30e4-4f6a-ad79-b23b9b869bed}, !- Handle
  {224433c7-dbb2-4dda-a4ee-daf9eb7fc968}, !- Source Object
  4,                                      !- Outlet Port
  {473ea743-b6c0-4c94-814f-9e4bb16a6439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de514fcf-98ce-4a8d-b931-208261fc7929}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {3251368a-5d10-499b-89f5-f38a7d7d147b}, !- Inlet Port
  {094140cd-6a35-456b-a41a-2b3685257457}; !- Outlet Port

OS:Connection,
  {f7dd8c40-471e-4505-a1e9-52c79c60d211}, !- Handle
  {039de9cf-84a3-447f-a467-e39527c523c1}, !- Source Object
  3,                                      !- Outlet Port
  {dcce5628-9691-47a8-a41f-5b23c7d42e15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3251368a-5d10-499b-89f5-f38a7d7d147b}, !- Handle
  {dcce5628-9691-47a8-a41f-5b23c7d42e15}, !- Source Object
  5,                                      !- Outlet Port
  {de514fcf-98ce-4a8d-b931-208261fc7929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094140cd-6a35-456b-a41a-2b3685257457}, !- Handle
  {de514fcf-98ce-4a8d-b931-208261fc7929}, !- Source Object
  3,                                      !- Outlet Port
  {224433c7-dbb2-4dda-a4ee-daf9eb7fc968}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {46d49157-2bf5-4b25-ba0f-1da7b39554e6}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cb7b549a-4a49-416d-977f-cff07cbd938c}, !- Control Zone Name
  {473ea743-b6c0-4c94-814f-9e4bb16a6439}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d817765c-4270-42dd-92ed-bcc03c7b44d7}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c95063d-7cce-4345-98f8-064a81977e51}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {5f89bbe6-6188-4887-b7e7-fa5166c177e7}, !- Air Inlet Node Name
  {1f6d9d21-a6b6-4f68-a79e-4e84db187621}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa9b97cb-aa1b-4078-a1d7-b77c481d0e32}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {ae681f18-1f17-4c28-9fb9-6c09a7948257}, !- Inlet Port
  {7e243f59-5859-4831-a1f6-42d72aba0e12}; !- Outlet Port

OS:Connection,
  {3786a7dd-c307-417a-8b1b-be7087097b9b}, !- Handle
  {fbb2678d-9677-43a4-b9b7-fe2de8bbfcf5}, !- Source Object
  3,                                      !- Outlet Port
  {9a54693e-e2ab-4069-bd20-8a5281704bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae681f18-1f17-4c28-9fb9-6c09a7948257}, !- Handle
  {1d9a98cd-b0ec-482a-93d7-95e82c20edbe}, !- Source Object
  2,                                      !- Outlet Port
  {fa9b97cb-aa1b-4078-a1d7-b77c481d0e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e243f59-5859-4831-a1f6-42d72aba0e12}, !- Handle
  {fa9b97cb-aa1b-4078-a1d7-b77c481d0e32}, !- Source Object
  3,                                      !- Outlet Port
  {f19bb399-c001-47b5-aa64-5b93f320b020}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {943f9b50-d077-4df6-9194-a34696d621d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {d2da0f9a-03f5-4fd0-9792-67b332268998}, !- Inlet Port
  {5f89bbe6-6188-4887-b7e7-fa5166c177e7}; !- Outlet Port

OS:Connection,
  {d2da0f9a-03f5-4fd0-9792-67b332268998}, !- Handle
  {7f03c341-0bfe-46a6-af78-8152cb9e148a}, !- Source Object
  3,                                      !- Outlet Port
  {943f9b50-d077-4df6-9194-a34696d621d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f89bbe6-6188-4887-b7e7-fa5166c177e7}, !- Handle
  {943f9b50-d077-4df6-9194-a34696d621d2}, !- Source Object
  3,                                      !- Outlet Port
  {9c95063d-7cce-4345-98f8-064a81977e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f6d9d21-a6b6-4f68-a79e-4e84db187621}, !- Handle
  {9c95063d-7cce-4345-98f8-064a81977e51}, !- Source Object
  4,                                      !- Outlet Port
  {fbb2678d-9677-43a4-b9b7-fe2de8bbfcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e401b280-6024-4b57-be22-7300f4050393}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}, !- Availability Schedule
  {39f8a28a-4308-4cd4-a5cb-5219f16d346e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cf30348-4a10-49b7-b013-6a00e7ad0e7a}, !- Supply Side Inlet Node Name
  {70fd69ba-522e-4d4d-af2f-c22f0c2ca052}, !- Demand Side Outlet Node Name
  {b5147ae4-2779-4ab9-be21-d97bf1c9046a}, !- Demand Side Inlet Node A
  {4c89120e-fa2a-45bb-8c20-f945dff01bb9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ece0819-34b8-4a48-9a3d-90a6132c89a1}, !- Demand Mixer Name
  {4e91ac1b-6889-4d8a-b1a8-8a1566fa39b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e370a77-c7fc-4682-9c2a-756dbb03539c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {9cf30348-4a10-49b7-b013-6a00e7ad0e7a}, !- Inlet Port
  {193cb9f9-dac5-4061-a35d-b8eaaf923ba0}; !- Outlet Port

OS:Node,
  {53e022eb-3441-41a6-bd62-13c482fc43bd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {3aaddbe7-1986-4b07-abd9-d039bcdf8aa3}, !- Inlet Port
  {4c89120e-fa2a-45bb-8c20-f945dff01bb9}; !- Outlet Port

OS:Connection,
  {9cf30348-4a10-49b7-b013-6a00e7ad0e7a}, !- Handle
  {e401b280-6024-4b57-be22-7300f4050393}, !- Source Object
  9,                                      !- Outlet Port
  {2e370a77-c7fc-4682-9c2a-756dbb03539c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c89120e-fa2a-45bb-8c20-f945dff01bb9}, !- Handle
  {53e022eb-3441-41a6-bd62-13c482fc43bd}, !- Source Object
  3,                                      !- Outlet Port
  {e401b280-6024-4b57-be22-7300f4050393}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73e3398a-a823-4a51-9c0a-f33a1722c057}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {b5147ae4-2779-4ab9-be21-d97bf1c9046a}, !- Inlet Port
  {5b382b95-af7e-4b27-9e4a-5429d55b4ab5}; !- Outlet Port

OS:Node,
  {11bca984-119c-4d12-8c5d-b0472c9c1c26}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {7992d4a9-95a0-44aa-860f-c6ff007114f5}, !- Inlet Port
  {70fd69ba-522e-4d4d-af2f-c22f0c2ca052}; !- Outlet Port

OS:Node,
  {26b176b9-6dc9-41f8-8f32-e729333d31a2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {d9519034-0824-42e5-8f6d-662e316493c1}, !- Inlet Port
  {30918a25-50bf-43d5-a6ae-80d76e041bce}; !- Outlet Port

OS:Connection,
  {b5147ae4-2779-4ab9-be21-d97bf1c9046a}, !- Handle
  {e401b280-6024-4b57-be22-7300f4050393}, !- Source Object
  11,                                     !- Outlet Port
  {73e3398a-a823-4a51-9c0a-f33a1722c057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fd69ba-522e-4d4d-af2f-c22f0c2ca052}, !- Handle
  {11bca984-119c-4d12-8c5d-b0472c9c1c26}, !- Source Object
  3,                                      !- Outlet Port
  {e401b280-6024-4b57-be22-7300f4050393}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e91ac1b-6889-4d8a-b1a8-8a1566fa39b6}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5b382b95-af7e-4b27-9e4a-5429d55b4ab5}, !- Inlet Node Name
  {f9106385-d8b8-4858-b5e3-e7d8807ac139}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ece0819-34b8-4a48-9a3d-90a6132c89a1}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7992d4a9-95a0-44aa-860f-c6ff007114f5}, !- Outlet Node Name
  {ec26f636-c914-4d06-9064-359a18a57d3a}; !- Inlet Node Name 1

OS:Connection,
  {5b382b95-af7e-4b27-9e4a-5429d55b4ab5}, !- Handle
  {73e3398a-a823-4a51-9c0a-f33a1722c057}, !- Source Object
  3,                                      !- Outlet Port
  {4e91ac1b-6889-4d8a-b1a8-8a1566fa39b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7992d4a9-95a0-44aa-860f-c6ff007114f5}, !- Handle
  {3ece0819-34b8-4a48-9a3d-90a6132c89a1}, !- Source Object
  2,                                      !- Outlet Port
  {11bca984-119c-4d12-8c5d-b0472c9c1c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf648753-2598-4181-991d-544d0d4995da}, !- Handle
  {e401b280-6024-4b57-be22-7300f4050393}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {39f8a28a-4308-4cd4-a5cb-5219f16d346e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {29d5424f-2c24-4367-ace3-c752c2371d0d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2c8cc065-9b04-4304-b1c1-969ae7c9d09b}, !- Handle
  Fan On Off 5,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bae16a9b-a70c-4cf0-a9ab-bca25baca051}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64a4245d-ee19-4897-9318-36c8a033db12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bae16a9b-a70c-4cf0-a9ab-bca25baca051}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64a4245d-ee19-4897-9318-36c8a033db12}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c294deb8-41de-4c90-bc15-032f1b28fa91}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa9610ba-a397-48c0-a446-c2e42277898b}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {751e21ed-a471-4faa-bbd1-9d8bdbec8468}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab116617-6e9b-4d67-89e3-7b90de73bc42}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c48347f-44cf-4491-8b07-3d9781463896}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e44e3b69-bcde-474c-914d-7600262d0b35}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 134kBtu/hr 9.08EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b3287714-a61f-4443-9506-ad81751e1761}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e6ee5c0a-af4c-4289-ab4a-7180547d77a6}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {91aab60a-8e67-4c2c-92b8-15845319b039}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3a13a5b0-cb3c-4248-8cb9-c70452ee680f}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {676660cb-774d-4738-829f-63e406010c40}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6bdee9b9-f6b3-4a24-8be1-5c7f611838b3}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 97 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  28536.6950390009,                       !- Rated Total Heating Capacity {W}
  3.55215611616274,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {13fca838-16e5-4c98-bbdc-cd77b8333bbd}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2dfe3d33-fe4d-425a-b744-806a221183a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2dfe3d33-fe4d-425a-b744-806a221183a3}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {287572e7-2db1-4fa8-b9dc-b95e92047cdc}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {13fca838-16e5-4c98-bbdc-cd77b8333bbd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4439d63-d98d-4491-bc47-a587225ff6c7}, !- Mixed Air Node Name
  {71d8a91d-0f10-4cab-8ccf-b0404d6f5907}, !- Outdoor Air Stream Node Name
  {d03e55c6-0475-4147-8b25-f98f1fb5a47a}, !- Relief Air Stream Node Name
  {193cb9f9-dac5-4061-a35d-b8eaaf923ba0}; !- Return Air Stream Node Name

OS:Node,
  {ba3d444b-b17e-4476-8109-f9a8f1ddb82d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {71d8a91d-0f10-4cab-8ccf-b0404d6f5907}; !- Outlet Port

OS:Connection,
  {71d8a91d-0f10-4cab-8ccf-b0404d6f5907}, !- Handle
  {ba3d444b-b17e-4476-8109-f9a8f1ddb82d}, !- Source Object
  3,                                      !- Outlet Port
  {287572e7-2db1-4fa8-b9dc-b95e92047cdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ec2f34c-26ed-41ef-9e58-23d0a49ee50c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {d03e55c6-0475-4147-8b25-f98f1fb5a47a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d03e55c6-0475-4147-8b25-f98f1fb5a47a}, !- Handle
  {287572e7-2db1-4fa8-b9dc-b95e92047cdc}, !- Source Object
  7,                                      !- Outlet Port
  {1ec2f34c-26ed-41ef-9e58-23d0a49ee50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {514f7a06-3ce1-4af0-8610-8eb9a0ed8caa}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0f6ea1f0-dafa-4beb-8499-6e2fa669996b}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {c2f960e3-0040-4278-8898-60f355cfdae6}, !- Air Inlet Node Name
  {3aaddbe7-1986-4b07-abd9-d039bcdf8aa3}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fcfdbda7-7543-40bf-ab4d-b16798bd9d7f}, !- Controlling Zone or Thermostat Location
  {2c8cc065-9b04-4304-b1c1-969ae7c9d09b}, !- Supply Air Fan Name
  {6bdee9b9-f6b3-4a24-8be1-5c7f611838b3}, !- Heating Coil Name
  {e44e3b69-bcde-474c-914d-7600262d0b35}, !- Cooling Coil Name
  {514f7a06-3ce1-4af0-8610-8eb9a0ed8caa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {3aaddbe7-1986-4b07-abd9-d039bcdf8aa3}, !- Handle
  {0f6ea1f0-dafa-4beb-8499-6e2fa669996b}, !- Source Object
  4,                                      !- Outlet Port
  {53e022eb-3441-41a6-bd62-13c482fc43bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {654dc3d6-cb78-4b40-aa4f-dcadd7a80d02}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {e4439d63-d98d-4491-bc47-a587225ff6c7}, !- Inlet Port
  {c2f960e3-0040-4278-8898-60f355cfdae6}; !- Outlet Port

OS:Connection,
  {193cb9f9-dac5-4061-a35d-b8eaaf923ba0}, !- Handle
  {2e370a77-c7fc-4682-9c2a-756dbb03539c}, !- Source Object
  3,                                      !- Outlet Port
  {287572e7-2db1-4fa8-b9dc-b95e92047cdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4439d63-d98d-4491-bc47-a587225ff6c7}, !- Handle
  {287572e7-2db1-4fa8-b9dc-b95e92047cdc}, !- Source Object
  5,                                      !- Outlet Port
  {654dc3d6-cb78-4b40-aa4f-dcadd7a80d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f960e3-0040-4278-8898-60f355cfdae6}, !- Handle
  {654dc3d6-cb78-4b40-aa4f-dcadd7a80d02}, !- Source Object
  3,                                      !- Outlet Port
  {0f6ea1f0-dafa-4beb-8499-6e2fa669996b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {78773439-beb1-4d8e-af49-ae3a9409e52c}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fcfdbda7-7543-40bf-ab4d-b16798bd9d7f}, !- Control Zone Name
  {53e022eb-3441-41a6-bd62-13c482fc43bd}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {66c28666-d5bc-4170-8304-90e7d54833bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b93aa862-c12d-4464-8adc-bfb5a72c5b22}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {3828debe-ecf0-4d5a-8aa0-394e5a6699ad}, !- Air Inlet Node Name
  {d9519034-0824-42e5-8f6d-662e316493c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e136fba-53d4-4196-b53e-5ec8dd095b6a}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {9b7c1320-f30a-4a02-80bc-88014bd805fc}, !- Inlet Port
  {ec26f636-c914-4d06-9064-359a18a57d3a}; !- Outlet Port

OS:Connection,
  {30918a25-50bf-43d5-a6ae-80d76e041bce}, !- Handle
  {26b176b9-6dc9-41f8-8f32-e729333d31a2}, !- Source Object
  3,                                      !- Outlet Port
  {ab70236d-f4fa-496f-ae2f-afd071875dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7c1320-f30a-4a02-80bc-88014bd805fc}, !- Handle
  {111de4d8-0211-44c5-85cb-b3076b40d8ed}, !- Source Object
  2,                                      !- Outlet Port
  {9e136fba-53d4-4196-b53e-5ec8dd095b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec26f636-c914-4d06-9064-359a18a57d3a}, !- Handle
  {9e136fba-53d4-4196-b53e-5ec8dd095b6a}, !- Source Object
  3,                                      !- Outlet Port
  {3ece0819-34b8-4a48-9a3d-90a6132c89a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38a1184f-9c5d-41e4-b98e-853e5856515b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {f9106385-d8b8-4858-b5e3-e7d8807ac139}, !- Inlet Port
  {3828debe-ecf0-4d5a-8aa0-394e5a6699ad}; !- Outlet Port

OS:Connection,
  {f9106385-d8b8-4858-b5e3-e7d8807ac139}, !- Handle
  {4e91ac1b-6889-4d8a-b1a8-8a1566fa39b6}, !- Source Object
  3,                                      !- Outlet Port
  {38a1184f-9c5d-41e4-b98e-853e5856515b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3828debe-ecf0-4d5a-8aa0-394e5a6699ad}, !- Handle
  {38a1184f-9c5d-41e4-b98e-853e5856515b}, !- Source Object
  3,                                      !- Outlet Port
  {b93aa862-c12d-4464-8adc-bfb5a72c5b22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9519034-0824-42e5-8f6d-662e316493c1}, !- Handle
  {b93aa862-c12d-4464-8adc-bfb5a72c5b22}, !- Source Object
  4,                                      !- Outlet Port
  {26b176b9-6dc9-41f8-8f32-e729333d31a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}, !- Availability Schedule
  {9c6e5502-bd00-48e6-9e84-0f6c471f9970}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6e9dfcb-f6cc-4f6d-86ae-03adddbc04af}, !- Supply Side Inlet Node Name
  {65373310-faae-45cc-9162-d3de027f3863}, !- Demand Side Outlet Node Name
  {4adae089-a022-477a-bc77-440d76e5c023}, !- Demand Side Inlet Node A
  {f5b0b6e0-57b6-4916-870f-a5ecb859614d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {34969f97-82fb-418d-a41c-93c88762a608}, !- Demand Mixer Name
  {57fe3134-ea09-4d57-9f28-554f0b530cda}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {890ce42c-1add-4bbc-828d-909820b9235a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {d6e9dfcb-f6cc-4f6d-86ae-03adddbc04af}, !- Inlet Port
  {00fbaec2-8f05-4bfd-b2a7-bd118a0a15af}; !- Outlet Port

OS:Node,
  {373ca7cf-3bae-4757-8d9f-0373ceea0061}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {9d64b05f-4965-4496-99a2-a73098ba15c5}, !- Inlet Port
  {f5b0b6e0-57b6-4916-870f-a5ecb859614d}; !- Outlet Port

OS:Connection,
  {d6e9dfcb-f6cc-4f6d-86ae-03adddbc04af}, !- Handle
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- Source Object
  9,                                      !- Outlet Port
  {890ce42c-1add-4bbc-828d-909820b9235a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b0b6e0-57b6-4916-870f-a5ecb859614d}, !- Handle
  {373ca7cf-3bae-4757-8d9f-0373ceea0061}, !- Source Object
  3,                                      !- Outlet Port
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75776d7f-bf4b-4187-9c9c-ed65925ea1a5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {4adae089-a022-477a-bc77-440d76e5c023}, !- Inlet Port
  {720764b5-a47f-45c8-aaea-a8f8d144fd47}; !- Outlet Port

OS:Node,
  {83538f86-1245-4e38-90fd-1335fe410263}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {c56f0250-b48b-4943-a240-46f43bab8f34}, !- Inlet Port
  {65373310-faae-45cc-9162-d3de027f3863}; !- Outlet Port

OS:Node,
  {a21c48b2-bbdf-43bf-9ac6-4ba5bcdc603b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {e0794eea-94ef-4295-95ae-6798bcfe5624}, !- Inlet Port
  {5f6519eb-ffdf-4295-9a51-dc46e39450c5}; !- Outlet Port

OS:Connection,
  {4adae089-a022-477a-bc77-440d76e5c023}, !- Handle
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- Source Object
  11,                                     !- Outlet Port
  {75776d7f-bf4b-4187-9c9c-ed65925ea1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65373310-faae-45cc-9162-d3de027f3863}, !- Handle
  {83538f86-1245-4e38-90fd-1335fe410263}, !- Source Object
  3,                                      !- Outlet Port
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57fe3134-ea09-4d57-9f28-554f0b530cda}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {720764b5-a47f-45c8-aaea-a8f8d144fd47}, !- Inlet Node Name
  {c9d52ddf-02e2-4a57-9bc8-1a35789f946e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {34969f97-82fb-418d-a41c-93c88762a608}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c56f0250-b48b-4943-a240-46f43bab8f34}, !- Outlet Node Name
  {e4b46705-eaae-4b43-a5b8-47139c374485}; !- Inlet Node Name 1

OS:Connection,
  {720764b5-a47f-45c8-aaea-a8f8d144fd47}, !- Handle
  {75776d7f-bf4b-4187-9c9c-ed65925ea1a5}, !- Source Object
  3,                                      !- Outlet Port
  {57fe3134-ea09-4d57-9f28-554f0b530cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56f0250-b48b-4943-a240-46f43bab8f34}, !- Handle
  {34969f97-82fb-418d-a41c-93c88762a608}, !- Source Object
  2,                                      !- Outlet Port
  {83538f86-1245-4e38-90fd-1335fe410263}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c99c9a5-8269-4793-ae28-84517fc604f6}, !- Handle
  {9db371a6-666a-4b77-a383-94ce482d8577}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c6e5502-bd00-48e6-9e84-0f6c471f9970}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e2b75364-b318-4fa8-aa42-20cca1a9a433}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {72e47596-bb20-4cb9-804b-789a832c838a}, !- Handle
  Fan On Off 6,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52905c32-bda8-44f9-b9e4-2e44c354e27d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4afaa02-89e0-4128-8234-18b8fc7c18b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52905c32-bda8-44f9-b9e4-2e44c354e27d}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4afaa02-89e0-4128-8234-18b8fc7c18b0}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36d4374c-0ca6-4b86-843e-4a217312fa76}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f6204c3-dd0a-4718-af47-5b6da9f2e593}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {50dc83e8-1beb-4bf3-aa6c-83194a192bca}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0f2a379-c9ec-406c-9080-a4cee0045620}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {302160cf-818b-4c3d-9c7e-2d3dde5ab5a7}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cd440a07-35d5-4918-a5ca-37ce4f53dd65}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 107kBtu/hr 9.08EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {8ebd41c5-d3a1-4bd5-bdda-576a4ef34908}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {7521bdb7-97df-49a9-add9-ad3780d112dc}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {58550d03-428d-4fc0-8825-d46ff750826c}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {87562424-324a-4b73-a722-df7efea37cfb}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33b93f34-5b74-4c87-8a97-16e9be7ce98b}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {773275ef-650b-4798-9482-beb4cdbfac23}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 77 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  22693.0866627234,                       !- Rated Total Heating Capacity {W}
  3.54241780139391,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a6cdd23f-311d-4af5-b66f-b4641b7ed125}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb5b5208-2d93-4072-9b98-0a2effc1620d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb5b5208-2d93-4072-9b98-0a2effc1620d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e35b31ac-c513-4327-964b-dfaa22e0ff78}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {a6cdd23f-311d-4af5-b66f-b4641b7ed125}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37c09b1d-f982-4457-a946-9b47ee815f17}, !- Mixed Air Node Name
  {0da6288f-3407-49eb-b554-e388b750e562}, !- Outdoor Air Stream Node Name
  {f0e2ec7f-3a8d-488f-9984-cf1bfd970081}, !- Relief Air Stream Node Name
  {00fbaec2-8f05-4bfd-b2a7-bd118a0a15af}; !- Return Air Stream Node Name

OS:Node,
  {b7195842-d0e2-4626-81c6-24f8a965fa91}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0da6288f-3407-49eb-b554-e388b750e562}; !- Outlet Port

OS:Connection,
  {0da6288f-3407-49eb-b554-e388b750e562}, !- Handle
  {b7195842-d0e2-4626-81c6-24f8a965fa91}, !- Source Object
  3,                                      !- Outlet Port
  {e35b31ac-c513-4327-964b-dfaa22e0ff78}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a8ed733-bf99-48b6-a879-94301c8791fa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Relief Air Node, !- Name
  {f0e2ec7f-3a8d-488f-9984-cf1bfd970081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0e2ec7f-3a8d-488f-9984-cf1bfd970081}, !- Handle
  {e35b31ac-c513-4327-964b-dfaa22e0ff78}, !- Source Object
  7,                                      !- Outlet Port
  {1a8ed733-bf99-48b6-a879-94301c8791fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6203545c-b278-4acf-b0fd-e1d52c5020b0}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {07f567e9-c197-4433-9d3f-64c053967d35}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {1b28b953-266d-4276-aa00-560481755b1a}, !- Air Inlet Node Name
  {9d64b05f-4965-4496-99a2-a73098ba15c5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec1cb1f1-b49c-4014-88ee-ce2709af5517}, !- Controlling Zone or Thermostat Location
  {72e47596-bb20-4cb9-804b-789a832c838a}, !- Supply Air Fan Name
  {773275ef-650b-4798-9482-beb4cdbfac23}, !- Heating Coil Name
  {cd440a07-35d5-4918-a5ca-37ce4f53dd65}, !- Cooling Coil Name
  {6203545c-b278-4acf-b0fd-e1d52c5020b0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9d64b05f-4965-4496-99a2-a73098ba15c5}, !- Handle
  {07f567e9-c197-4433-9d3f-64c053967d35}, !- Source Object
  4,                                      !- Outlet Port
  {373ca7cf-3bae-4757-8d9f-0373ceea0061}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5911345-f8e3-4d48-8519-e9d884ff411c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {37c09b1d-f982-4457-a946-9b47ee815f17}, !- Inlet Port
  {1b28b953-266d-4276-aa00-560481755b1a}; !- Outlet Port

OS:Connection,
  {00fbaec2-8f05-4bfd-b2a7-bd118a0a15af}, !- Handle
  {890ce42c-1add-4bbc-828d-909820b9235a}, !- Source Object
  3,                                      !- Outlet Port
  {e35b31ac-c513-4327-964b-dfaa22e0ff78}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37c09b1d-f982-4457-a946-9b47ee815f17}, !- Handle
  {e35b31ac-c513-4327-964b-dfaa22e0ff78}, !- Source Object
  5,                                      !- Outlet Port
  {c5911345-f8e3-4d48-8519-e9d884ff411c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b28b953-266d-4276-aa00-560481755b1a}, !- Handle
  {c5911345-f8e3-4d48-8519-e9d884ff411c}, !- Source Object
  3,                                      !- Outlet Port
  {07f567e9-c197-4433-9d3f-64c053967d35}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2b9f053-f4e1-420e-925c-ff36f3855f4a}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ec1cb1f1-b49c-4014-88ee-ce2709af5517}, !- Control Zone Name
  {373ca7cf-3bae-4757-8d9f-0373ceea0061}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b90e1b24-843b-4294-a396-ff0c9b48fee1}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02ad46ef-dc71-44a3-878e-907d57e32ef5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {c6d97fc0-471b-4dcc-968c-55a3e9cd2418}, !- Air Inlet Node Name
  {e0794eea-94ef-4295-95ae-6798bcfe5624}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d75d429-8546-40f8-918b-043b4605ee06}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {9a7b906c-8c86-4402-8faa-e8a9326b18a2}, !- Inlet Port
  {e4b46705-eaae-4b43-a5b8-47139c374485}; !- Outlet Port

OS:Connection,
  {5f6519eb-ffdf-4295-9a51-dc46e39450c5}, !- Handle
  {a21c48b2-bbdf-43bf-9ac6-4ba5bcdc603b}, !- Source Object
  3,                                      !- Outlet Port
  {5cdc15cc-4971-42b2-8ae3-c08b6891f94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7b906c-8c86-4402-8faa-e8a9326b18a2}, !- Handle
  {1b351b9a-5d16-4286-9461-e8ce1536cf60}, !- Source Object
  2,                                      !- Outlet Port
  {3d75d429-8546-40f8-918b-043b4605ee06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b46705-eaae-4b43-a5b8-47139c374485}, !- Handle
  {3d75d429-8546-40f8-918b-043b4605ee06}, !- Source Object
  3,                                      !- Outlet Port
  {34969f97-82fb-418d-a41c-93c88762a608}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eeb46b2a-3882-4c56-adea-590c52443de8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {c9d52ddf-02e2-4a57-9bc8-1a35789f946e}, !- Inlet Port
  {c6d97fc0-471b-4dcc-968c-55a3e9cd2418}; !- Outlet Port

OS:Connection,
  {c9d52ddf-02e2-4a57-9bc8-1a35789f946e}, !- Handle
  {57fe3134-ea09-4d57-9f28-554f0b530cda}, !- Source Object
  3,                                      !- Outlet Port
  {eeb46b2a-3882-4c56-adea-590c52443de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d97fc0-471b-4dcc-968c-55a3e9cd2418}, !- Handle
  {eeb46b2a-3882-4c56-adea-590c52443de8}, !- Source Object
  3,                                      !- Outlet Port
  {02ad46ef-dc71-44a3-878e-907d57e32ef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0794eea-94ef-4295-95ae-6798bcfe5624}, !- Handle
  {02ad46ef-dc71-44a3-878e-907d57e32ef5}, !- Source Object
  4,                                      !- Outlet Port
  {a21c48b2-bbdf-43bf-9ac6-4ba5bcdc603b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}, !- Availability Schedule
  {ffd5c5ef-e5d3-4033-86b7-5879bf84e0d3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fff67053-3453-481a-964d-07c826f7f1c8}, !- Supply Side Inlet Node Name
  {e3e71633-df0a-411e-a21d-cfcacc437fde}, !- Demand Side Outlet Node Name
  {4eb1314a-709d-4b8d-855f-12d9b094b7d5}, !- Demand Side Inlet Node A
  {2c62ac07-e7e7-469d-8a9c-de94b7234a8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70c8ba89-0b59-48a2-8488-c3f9afae8077}, !- Demand Mixer Name
  {d8e05470-8b93-4b00-ad51-71fd9d023aaf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1b67727-f6ef-4a20-81b6-2eff21e06b36}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Supply Inlet Node, !- Name
  {fff67053-3453-481a-964d-07c826f7f1c8}, !- Inlet Port
  {916712fd-ffa6-4402-8287-cc792fa7de1f}; !- Outlet Port

OS:Node,
  {b529528e-ffad-4db1-b6bb-f2e1208d8bcf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Supply Outlet Node, !- Name
  {1a9409f4-04f9-42c6-b89a-4e221c8649a4}, !- Inlet Port
  {2c62ac07-e7e7-469d-8a9c-de94b7234a8b}; !- Outlet Port

OS:Connection,
  {fff67053-3453-481a-964d-07c826f7f1c8}, !- Handle
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- Source Object
  9,                                      !- Outlet Port
  {b1b67727-f6ef-4a20-81b6-2eff21e06b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c62ac07-e7e7-469d-8a9c-de94b7234a8b}, !- Handle
  {b529528e-ffad-4db1-b6bb-f2e1208d8bcf}, !- Source Object
  3,                                      !- Outlet Port
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ba6acb7a-4a27-4a37-95ed-76be505946d5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Demand Inlet Node, !- Name
  {4eb1314a-709d-4b8d-855f-12d9b094b7d5}, !- Inlet Port
  {f72b50e9-9c43-461b-bccf-682a2b078835}; !- Outlet Port

OS:Node,
  {0c638281-66c4-4675-b246-7904893b6f4d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Demand Outlet Node, !- Name
  {2295ab72-3ae5-43d1-8d4a-162c2a2f237e}, !- Inlet Port
  {e3e71633-df0a-411e-a21d-cfcacc437fde}; !- Outlet Port

OS:Node,
  {bbb7a4e8-a04c-4912-9403-8d9173bcfc24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {83732083-2368-4055-9e33-81e0600c8f6e}, !- Inlet Port
  {5a1646b1-fa38-4c55-a30a-24da6bb2891d}; !- Outlet Port

OS:Connection,
  {4eb1314a-709d-4b8d-855f-12d9b094b7d5}, !- Handle
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- Source Object
  11,                                     !- Outlet Port
  {ba6acb7a-4a27-4a37-95ed-76be505946d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e71633-df0a-411e-a21d-cfcacc437fde}, !- Handle
  {0c638281-66c4-4675-b246-7904893b6f4d}, !- Source Object
  3,                                      !- Outlet Port
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8e05470-8b93-4b00-ad51-71fd9d023aaf}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f72b50e9-9c43-461b-bccf-682a2b078835}, !- Inlet Node Name
  {4672c17b-e897-4c75-9c6d-bec92486ea13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70c8ba89-0b59-48a2-8488-c3f9afae8077}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {2295ab72-3ae5-43d1-8d4a-162c2a2f237e}, !- Outlet Node Name
  {10f6eba8-2d95-48cc-a4f6-ab40b7942727}; !- Inlet Node Name 1

OS:Connection,
  {f72b50e9-9c43-461b-bccf-682a2b078835}, !- Handle
  {ba6acb7a-4a27-4a37-95ed-76be505946d5}, !- Source Object
  3,                                      !- Outlet Port
  {d8e05470-8b93-4b00-ad51-71fd9d023aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2295ab72-3ae5-43d1-8d4a-162c2a2f237e}, !- Handle
  {70c8ba89-0b59-48a2-8488-c3f9afae8077}, !- Source Object
  2,                                      !- Outlet Port
  {0c638281-66c4-4675-b246-7904893b6f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f61545d-b4c1-4e8f-bdb2-f94f1d1aeece}, !- Handle
  {6f2be9a4-76f4-4e81-b1b4-024bfb601f88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ffd5c5ef-e5d3-4033-86b7-5879bf84e0d3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {d9d94ca7-88db-4fcf-9467-f77547fb083d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1a759396-a212-40fb-b924-5010a9759b5e}, !- Handle
  Fan On Off 7,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2575f501-60df-49bf-b864-7432fe6e928d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e69aa8a1-6b37-4f5d-b9ba-36cac2b1cf34}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2575f501-60df-49bf-b864-7432fe6e928d}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e69aa8a1-6b37-4f5d-b9ba-36cac2b1cf34}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41982c04-9606-488c-b8b4-212cb64289bd}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df3dca55-2e9b-4467-be1a-e8042b5ba3fc}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d40a068d-0ff2-4fb3-bf75-fc7a062004e3}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a325e2ba-14ae-4568-8540-8000265c6a3e}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c01ebc07-fcea-45f0-8952-0e9397346d90}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d1f6f0e6-0ba3-4344-91a6-9af880ec7e64}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 83kBtu/hr 9.08EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {5f538c03-763a-4855-a015-0de6f71b0a80}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {03fddd46-a7a4-454d-a4ae-11968eb64a0c}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9f744b7c-23ba-4d8d-9077-03310c095552}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5476c63d-81c7-4bc0-a667-60ccbca044c1}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8f55cea8-2162-493f-9ea2-12b9d2375263}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c97cfaa3-580e-4d60-ba3e-5e7f34e29889}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 60 Clg kBtu/hr 3.1COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  17626.0817973745,                       !- Rated Total Heating Capacity {W}
  3.31979346503865,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {3ec087d4-5bf2-4550-b46d-ac9a7e14c5bd}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2eb4d01a-333c-4d58-9eb2-8e84aa02016a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2eb4d01a-333c-4d58-9eb2-8e84aa02016a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ca6e25c-dab3-4231-bf0f-7cf947c1bbc0}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {3ec087d4-5bf2-4550-b46d-ac9a7e14c5bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e2e335d7-8578-491f-b652-4f5a60a91993}, !- Mixed Air Node Name
  {49d513a7-a2b4-4ab1-8b1f-1f8e780db956}, !- Outdoor Air Stream Node Name
  {f311303e-5446-44c1-a4b1-92df1ba6976d}, !- Relief Air Stream Node Name
  {916712fd-ffa6-4402-8287-cc792fa7de1f}; !- Return Air Stream Node Name

OS:Node,
  {f7983e73-7ebe-47c0-9def-63b4dddc6a8d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {49d513a7-a2b4-4ab1-8b1f-1f8e780db956}; !- Outlet Port

OS:Connection,
  {49d513a7-a2b4-4ab1-8b1f-1f8e780db956}, !- Handle
  {f7983e73-7ebe-47c0-9def-63b4dddc6a8d}, !- Source Object
  3,                                      !- Outlet Port
  {7ca6e25c-dab3-4231-bf0f-7cf947c1bbc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df08e60a-015e-49b6-8d9d-7e718cec6bb5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Relief Air Node, !- Name
  {f311303e-5446-44c1-a4b1-92df1ba6976d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f311303e-5446-44c1-a4b1-92df1ba6976d}, !- Handle
  {7ca6e25c-dab3-4231-bf0f-7cf947c1bbc0}, !- Source Object
  7,                                      !- Outlet Port
  {df08e60a-015e-49b6-8d9d-7e718cec6bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fb7dca92-4688-4d7b-a710-b1731abef151}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {843497c8-1653-4e77-8d9c-837392799aa2}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {b3db36d4-a4d2-427a-81bd-d926bad35f6e}, !- Air Inlet Node Name
  {1a9409f4-04f9-42c6-b89a-4e221c8649a4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2bd158c0-3733-4b52-acb9-1626e9bb8679}, !- Controlling Zone or Thermostat Location
  {1a759396-a212-40fb-b924-5010a9759b5e}, !- Supply Air Fan Name
  {c97cfaa3-580e-4d60-ba3e-5e7f34e29889}, !- Heating Coil Name
  {d1f6f0e6-0ba3-4344-91a6-9af880ec7e64}, !- Cooling Coil Name
  {fb7dca92-4688-4d7b-a710-b1731abef151}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {1a9409f4-04f9-42c6-b89a-4e221c8649a4}, !- Handle
  {843497c8-1653-4e77-8d9c-837392799aa2}, !- Source Object
  4,                                      !- Outlet Port
  {b529528e-ffad-4db1-b6bb-f2e1208d8bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d956fb9c-4078-4ec9-828c-e13e98741dcb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Mixed Air Node, !- Name
  {e2e335d7-8578-491f-b652-4f5a60a91993}, !- Inlet Port
  {b3db36d4-a4d2-427a-81bd-d926bad35f6e}; !- Outlet Port

OS:Connection,
  {916712fd-ffa6-4402-8287-cc792fa7de1f}, !- Handle
  {b1b67727-f6ef-4a20-81b6-2eff21e06b36}, !- Source Object
  3,                                      !- Outlet Port
  {7ca6e25c-dab3-4231-bf0f-7cf947c1bbc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e2e335d7-8578-491f-b652-4f5a60a91993}, !- Handle
  {7ca6e25c-dab3-4231-bf0f-7cf947c1bbc0}, !- Source Object
  5,                                      !- Outlet Port
  {d956fb9c-4078-4ec9-828c-e13e98741dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3db36d4-a4d2-427a-81bd-d926bad35f6e}, !- Handle
  {d956fb9c-4078-4ec9-828c-e13e98741dcb}, !- Source Object
  3,                                      !- Outlet Port
  {843497c8-1653-4e77-8d9c-837392799aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {76e8c312-49d0-48a4-8c92-f50cec8d8c83}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2bd158c0-3733-4b52-acb9-1626e9bb8679}, !- Control Zone Name
  {b529528e-ffad-4db1-b6bb-f2e1208d8bcf}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1eaaedc-36ac-4b8f-bc75-f1dbc1addb26}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eefd585f-d6fe-4b18-9af7-3f50d003cb5f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {b74ae335-febe-41ff-af1a-81a760ff22df}, !- Air Inlet Node Name
  {83732083-2368-4055-9e33-81e0600c8f6e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c954cc6b-1be2-4f0e-a5cf-6eb332a77dad}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {e266e48a-6a2d-4ad9-8197-85f098ab2fc8}, !- Inlet Port
  {10f6eba8-2d95-48cc-a4f6-ab40b7942727}; !- Outlet Port

OS:Connection,
  {5a1646b1-fa38-4c55-a30a-24da6bb2891d}, !- Handle
  {bbb7a4e8-a04c-4912-9403-8d9173bcfc24}, !- Source Object
  3,                                      !- Outlet Port
  {4328de34-4a50-455f-a796-949c99a30156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e266e48a-6a2d-4ad9-8197-85f098ab2fc8}, !- Handle
  {321cbe7c-6b34-4f4d-9704-2d593497e018}, !- Source Object
  2,                                      !- Outlet Port
  {c954cc6b-1be2-4f0e-a5cf-6eb332a77dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f6eba8-2d95-48cc-a4f6-ab40b7942727}, !- Handle
  {c954cc6b-1be2-4f0e-a5cf-6eb332a77dad}, !- Source Object
  3,                                      !- Outlet Port
  {70c8ba89-0b59-48a2-8488-c3f9afae8077}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {736a307a-54ca-456b-970a-7829cd9454cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {4672c17b-e897-4c75-9c6d-bec92486ea13}, !- Inlet Port
  {b74ae335-febe-41ff-af1a-81a760ff22df}; !- Outlet Port

OS:Connection,
  {4672c17b-e897-4c75-9c6d-bec92486ea13}, !- Handle
  {d8e05470-8b93-4b00-ad51-71fd9d023aaf}, !- Source Object
  3,                                      !- Outlet Port
  {736a307a-54ca-456b-970a-7829cd9454cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74ae335-febe-41ff-af1a-81a760ff22df}, !- Handle
  {736a307a-54ca-456b-970a-7829cd9454cb}, !- Source Object
  3,                                      !- Outlet Port
  {eefd585f-d6fe-4b18-9af7-3f50d003cb5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83732083-2368-4055-9e33-81e0600c8f6e}, !- Handle
  {eefd585f-d6fe-4b18-9af7-3f50d003cb5f}, !- Source Object
  4,                                      !- Outlet Port
  {bbb7a4e8-a04c-4912-9403-8d9173bcfc24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {efe77b35-69c2-48bd-a815-89c529315273}, !- Availability Schedule
  {0d6dad92-cb2a-40ca-9621-44b18d39cd90}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a683d0d-3c89-4c5f-96a9-6edddc8b35dc}, !- Supply Side Inlet Node Name
  {68de274f-3b62-4314-88ce-ec122eae8dcf}, !- Demand Side Outlet Node Name
  {e69fda03-d8e1-49aa-a052-32d82da47f9d}, !- Demand Side Inlet Node A
  {d942e00e-9442-42eb-86b5-d6fc69fa5eca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {496c2806-f66f-464c-b958-694a9c004fdb}, !- Demand Mixer Name
  {9cc8439b-8659-4710-98a9-596f82a1e066}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {609c6312-a0e2-4149-84a9-c75b973946b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Supply Inlet Node, !- Name
  {7a683d0d-3c89-4c5f-96a9-6edddc8b35dc}, !- Inlet Port
  {8628b043-ebc1-4d5b-a451-777393f76833}; !- Outlet Port

OS:Node,
  {503a6d8e-0d02-4f1a-a7c7-a465d0af83e6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Supply Outlet Node, !- Name
  {27ff6f35-0b04-4e7a-9eb4-63e093fbcfbd}, !- Inlet Port
  {d942e00e-9442-42eb-86b5-d6fc69fa5eca}; !- Outlet Port

OS:Connection,
  {7a683d0d-3c89-4c5f-96a9-6edddc8b35dc}, !- Handle
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- Source Object
  9,                                      !- Outlet Port
  {609c6312-a0e2-4149-84a9-c75b973946b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d942e00e-9442-42eb-86b5-d6fc69fa5eca}, !- Handle
  {503a6d8e-0d02-4f1a-a7c7-a465d0af83e6}, !- Source Object
  3,                                      !- Outlet Port
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0a6695d4-fcfe-4e87-9956-34d107b05dbd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Demand Inlet Node, !- Name
  {e69fda03-d8e1-49aa-a052-32d82da47f9d}, !- Inlet Port
  {c346a425-2a69-48e9-99b3-fb5061512984}; !- Outlet Port

OS:Node,
  {541f5623-d52e-4a68-84a0-3d5e30a61f3b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Demand Outlet Node, !- Name
  {6fd10eb8-b65a-47da-8ee1-554001a1db10}, !- Inlet Port
  {68de274f-3b62-4314-88ce-ec122eae8dcf}; !- Outlet Port

OS:Node,
  {f33a8340-3bf7-4af1-9d42-aad46f95e209}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {e3c97cd5-7c8a-4594-b1d1-3c3bbc8807c5}, !- Inlet Port
  {8bda1e0b-9675-4631-8976-3e68c89c503c}; !- Outlet Port

OS:Connection,
  {e69fda03-d8e1-49aa-a052-32d82da47f9d}, !- Handle
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- Source Object
  11,                                     !- Outlet Port
  {0a6695d4-fcfe-4e87-9956-34d107b05dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68de274f-3b62-4314-88ce-ec122eae8dcf}, !- Handle
  {541f5623-d52e-4a68-84a0-3d5e30a61f3b}, !- Source Object
  3,                                      !- Outlet Port
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9cc8439b-8659-4710-98a9-596f82a1e066}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {c346a425-2a69-48e9-99b3-fb5061512984}, !- Inlet Node Name
  {a03fd5e7-ce9b-4839-95c9-556ee85ac129}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {496c2806-f66f-464c-b958-694a9c004fdb}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {6fd10eb8-b65a-47da-8ee1-554001a1db10}, !- Outlet Node Name
  {b1580d39-bfd4-4dcf-8414-bf0487ef7bf2}; !- Inlet Node Name 1

OS:Connection,
  {c346a425-2a69-48e9-99b3-fb5061512984}, !- Handle
  {0a6695d4-fcfe-4e87-9956-34d107b05dbd}, !- Source Object
  3,                                      !- Outlet Port
  {9cc8439b-8659-4710-98a9-596f82a1e066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd10eb8-b65a-47da-8ee1-554001a1db10}, !- Handle
  {496c2806-f66f-464c-b958-694a9c004fdb}, !- Source Object
  2,                                      !- Outlet Port
  {541f5623-d52e-4a68-84a0-3d5e30a61f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f5f6d89-d4d9-4598-89f9-6f3bb034f547}, !- Handle
  {3b28e8d1-9cec-4cdd-b640-7049d3e1bc6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0d6dad92-cb2a-40ca-9621-44b18d39cd90}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d2fc2b0b-d28d-4c27-9fff-e4c047d4dad6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {85276935-d95b-4695-bd89-4692c481ad2a}, !- Handle
  Fan On Off 8,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {004bfe6b-e920-4cdf-948a-b713d64ea030}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a4c28ac5-4ac4-4d43-951e-e119316dd24a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {004bfe6b-e920-4cdf-948a-b713d64ea030}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a4c28ac5-4ac4-4d43-951e-e119316dd24a}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d62bc9f-1c8a-4d57-8894-d883d62e8843}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b22250b0-df52-4cb9-a2c1-eafb04db3d2d}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3718306a-b475-4021-aea1-cd92a63ec183}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89a4e6b2-80c9-4926-abef-85142dac1094}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ae9a690-ce71-4894-916b-3bfc4c609761}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6914a55c-a74d-4a2d-b9bf-752ad70f0f7b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 94kBtu/hr 9.08EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {25443a3a-9a33-4412-a3ea-38e4b8d2433c}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4d27c447-ce81-4bcf-8fe0-2776cbaa6a82}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {83714c64-eebe-437f-aa90-306875f049ed}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4450552e-e53e-43b3-9f43-941e72b5656e}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00222943-743f-4cd9-814b-72efac6f27dc}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {251ffc8c-64dd-477c-9558-a8b90ba83cab}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 68 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  19960.0854334907,                       !- Rated Total Heating Capacity {W}
  3.5378632822475,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b45ca917-3b42-45e4-8ce8-59a03d49beae}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {efe77b35-69c2-48bd-a815-89c529315273}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ded5ce58-0771-4ab8-824c-b81df2809373}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ded5ce58-0771-4ab8-824c-b81df2809373}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34247901-10f8-45b5-a914-4e15f4bbd624}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {b45ca917-3b42-45e4-8ce8-59a03d49beae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66d332e7-74fc-4614-b58c-beb4dc3cf71d}, !- Mixed Air Node Name
  {dd2b3580-1463-4cc0-b1cb-53e40111848f}, !- Outdoor Air Stream Node Name
  {3db813ad-adaa-4628-b5cc-99f6eef02eb5}, !- Relief Air Stream Node Name
  {8628b043-ebc1-4d5b-a451-777393f76833}; !- Return Air Stream Node Name

OS:Node,
  {33c61a84-2c66-435a-aeb1-4f6f080276c4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dd2b3580-1463-4cc0-b1cb-53e40111848f}; !- Outlet Port

OS:Connection,
  {dd2b3580-1463-4cc0-b1cb-53e40111848f}, !- Handle
  {33c61a84-2c66-435a-aeb1-4f6f080276c4}, !- Source Object
  3,                                      !- Outlet Port
  {34247901-10f8-45b5-a914-4e15f4bbd624}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {803968e3-0d4c-449a-8527-2c7162d55e8e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Relief Air Node, !- Name
  {3db813ad-adaa-4628-b5cc-99f6eef02eb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3db813ad-adaa-4628-b5cc-99f6eef02eb5}, !- Handle
  {34247901-10f8-45b5-a914-4e15f4bbd624}, !- Source Object
  7,                                      !- Outlet Port
  {803968e3-0d4c-449a-8527-2c7162d55e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {526a15ae-c920-465e-8d42-efab8374f63b}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7dad17cc-baf5-4134-87e0-00e4daefdd7b}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {a75d2e42-eddf-46de-b52e-ae577e462369}, !- Air Inlet Node Name
  {27ff6f35-0b04-4e7a-9eb4-63e093fbcfbd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be1c5f3b-9f37-4c34-92c0-4859e0995e0d}, !- Controlling Zone or Thermostat Location
  {85276935-d95b-4695-bd89-4692c481ad2a}, !- Supply Air Fan Name
  {251ffc8c-64dd-477c-9558-a8b90ba83cab}, !- Heating Coil Name
  {6914a55c-a74d-4a2d-b9bf-752ad70f0f7b}, !- Cooling Coil Name
  {526a15ae-c920-465e-8d42-efab8374f63b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {efe77b35-69c2-48bd-a815-89c529315273}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {27ff6f35-0b04-4e7a-9eb4-63e093fbcfbd}, !- Handle
  {7dad17cc-baf5-4134-87e0-00e4daefdd7b}, !- Source Object
  4,                                      !- Outlet Port
  {503a6d8e-0d02-4f1a-a7c7-a465d0af83e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54e32d9b-40b0-4230-9bc1-da0e8de7143f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Mixed Air Node, !- Name
  {66d332e7-74fc-4614-b58c-beb4dc3cf71d}, !- Inlet Port
  {a75d2e42-eddf-46de-b52e-ae577e462369}; !- Outlet Port

OS:Connection,
  {8628b043-ebc1-4d5b-a451-777393f76833}, !- Handle
  {609c6312-a0e2-4149-84a9-c75b973946b1}, !- Source Object
  3,                                      !- Outlet Port
  {34247901-10f8-45b5-a914-4e15f4bbd624}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66d332e7-74fc-4614-b58c-beb4dc3cf71d}, !- Handle
  {34247901-10f8-45b5-a914-4e15f4bbd624}, !- Source Object
  5,                                      !- Outlet Port
  {54e32d9b-40b0-4230-9bc1-da0e8de7143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75d2e42-eddf-46de-b52e-ae577e462369}, !- Handle
  {54e32d9b-40b0-4230-9bc1-da0e8de7143f}, !- Source Object
  3,                                      !- Outlet Port
  {7dad17cc-baf5-4134-87e0-00e4daefdd7b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3d1416af-38a5-47e7-bcf5-cf6d37f3017e}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {be1c5f3b-9f37-4c34-92c0-4859e0995e0d}, !- Control Zone Name
  {503a6d8e-0d02-4f1a-a7c7-a465d0af83e6}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89f92978-7ac9-40ec-9961-541a60344ff4}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {958f9b7f-453d-41ee-94f1-cbacd20b70e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {05b71ed7-4449-428b-8436-2c08ff469035}, !- Air Inlet Node Name
  {e3c97cd5-7c8a-4594-b1d1-3c3bbc8807c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c2fbe20-cf12-48fd-a6f2-34a9263b34a5}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {c939aec2-fd0b-4379-80b0-536be23b233b}, !- Inlet Port
  {b1580d39-bfd4-4dcf-8414-bf0487ef7bf2}; !- Outlet Port

OS:Connection,
  {8bda1e0b-9675-4631-8976-3e68c89c503c}, !- Handle
  {f33a8340-3bf7-4af1-9d42-aad46f95e209}, !- Source Object
  3,                                      !- Outlet Port
  {97a1571f-07d0-4024-b3b6-006f8c196fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c939aec2-fd0b-4379-80b0-536be23b233b}, !- Handle
  {dbf8762b-d794-43d9-89ef-7e54acdcaaf3}, !- Source Object
  2,                                      !- Outlet Port
  {5c2fbe20-cf12-48fd-a6f2-34a9263b34a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1580d39-bfd4-4dcf-8414-bf0487ef7bf2}, !- Handle
  {5c2fbe20-cf12-48fd-a6f2-34a9263b34a5}, !- Source Object
  3,                                      !- Outlet Port
  {496c2806-f66f-464c-b958-694a9c004fdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0805e90e-abb3-4fc3-8d00-ce995188fc70}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {a03fd5e7-ce9b-4839-95c9-556ee85ac129}, !- Inlet Port
  {05b71ed7-4449-428b-8436-2c08ff469035}; !- Outlet Port

OS:Connection,
  {a03fd5e7-ce9b-4839-95c9-556ee85ac129}, !- Handle
  {9cc8439b-8659-4710-98a9-596f82a1e066}, !- Source Object
  3,                                      !- Outlet Port
  {0805e90e-abb3-4fc3-8d00-ce995188fc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b71ed7-4449-428b-8436-2c08ff469035}, !- Handle
  {0805e90e-abb3-4fc3-8d00-ce995188fc70}, !- Source Object
  3,                                      !- Outlet Port
  {958f9b7f-453d-41ee-94f1-cbacd20b70e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c97cd5-7c8a-4594-b1d1-3c3bbc8807c5}, !- Handle
  {958f9b7f-453d-41ee-94f1-cbacd20b70e5}, !- Source Object
  4,                                      !- Outlet Port
  {f33a8340-3bf7-4af1-9d42-aad46f95e209}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Availability Schedule
  {9a9a1137-366d-4f19-ac81-88c95b9cba33}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4db7ac1-1467-4bce-83ea-79682bc7ca24}, !- Supply Side Inlet Node Name
  {c9aca595-5a34-4aac-b0f6-d1869b15ebea}, !- Demand Side Outlet Node Name
  {795a3879-b63c-4a2b-8953-a5d71a829fc1}, !- Demand Side Inlet Node A
  {97dc7684-7e5c-4b95-b8ef-de45203ea68f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e1b6ede-3f0f-4e88-8b57-f598e6ffccc0}, !- Demand Mixer Name
  {8d9d590f-19ed-480b-bcff-9305a77ae47c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {59dff50c-6bd8-4450-899f-f5f75cb3bacc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Supply Inlet Node, !- Name
  {a4db7ac1-1467-4bce-83ea-79682bc7ca24}, !- Inlet Port
  {1d8de452-0d3e-424f-a676-8c189932fda7}; !- Outlet Port

OS:Node,
  {25504d9d-689b-4db9-acd7-2ddfeeb9f48c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Supply Outlet Node, !- Name
  {339ff238-bc68-432a-ab86-00e59ce090c9}, !- Inlet Port
  {97dc7684-7e5c-4b95-b8ef-de45203ea68f}; !- Outlet Port

OS:Connection,
  {a4db7ac1-1467-4bce-83ea-79682bc7ca24}, !- Handle
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- Source Object
  9,                                      !- Outlet Port
  {59dff50c-6bd8-4450-899f-f5f75cb3bacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dc7684-7e5c-4b95-b8ef-de45203ea68f}, !- Handle
  {25504d9d-689b-4db9-acd7-2ddfeeb9f48c}, !- Source Object
  3,                                      !- Outlet Port
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5282c7e6-27f6-4b62-b066-7d1480637ab1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Demand Inlet Node, !- Name
  {795a3879-b63c-4a2b-8953-a5d71a829fc1}, !- Inlet Port
  {6352db25-df35-4734-b118-d455c8b56439}; !- Outlet Port

OS:Node,
  {6ce8a301-5c78-4633-b797-59115ce44f43}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Demand Outlet Node, !- Name
  {483ab598-cc50-42dc-b691-b88f8526c962}, !- Inlet Port
  {c9aca595-5a34-4aac-b0f6-d1869b15ebea}; !- Outlet Port

OS:Node,
  {12239070-ed85-460b-b5b3-eca54decc5ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {33f8fc43-7d64-4638-84cf-f136d6bee4ba}, !- Inlet Port
  {84f9753a-6764-4fa4-8d4b-b91697bd50de}; !- Outlet Port

OS:Connection,
  {795a3879-b63c-4a2b-8953-a5d71a829fc1}, !- Handle
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- Source Object
  11,                                     !- Outlet Port
  {5282c7e6-27f6-4b62-b066-7d1480637ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9aca595-5a34-4aac-b0f6-d1869b15ebea}, !- Handle
  {6ce8a301-5c78-4633-b797-59115ce44f43}, !- Source Object
  3,                                      !- Outlet Port
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d9d590f-19ed-480b-bcff-9305a77ae47c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {6352db25-df35-4734-b118-d455c8b56439}, !- Inlet Node Name
  {f8fb0147-2e7e-4a1d-ad43-0bb10c5fe1f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e1b6ede-3f0f-4e88-8b57-f598e6ffccc0}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {483ab598-cc50-42dc-b691-b88f8526c962}, !- Outlet Node Name
  {b3b44a73-eb46-45b1-a0a0-bf511da7c8df}; !- Inlet Node Name 1

OS:Connection,
  {6352db25-df35-4734-b118-d455c8b56439}, !- Handle
  {5282c7e6-27f6-4b62-b066-7d1480637ab1}, !- Source Object
  3,                                      !- Outlet Port
  {8d9d590f-19ed-480b-bcff-9305a77ae47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483ab598-cc50-42dc-b691-b88f8526c962}, !- Handle
  {3e1b6ede-3f0f-4e88-8b57-f598e6ffccc0}, !- Source Object
  2,                                      !- Outlet Port
  {6ce8a301-5c78-4633-b797-59115ce44f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78c41bf5-bb8f-4e49-bf73-c7b23ddcd6d4}, !- Handle
  {1d89c305-1c3d-4fa2-a1d6-0b41b812141b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9a9a1137-366d-4f19-ac81-88c95b9cba33}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {5e8100c5-8cf9-4a13-bc2a-a105a4e60c29}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {59aad41e-f94c-4245-a9e1-b6e472731348}, !- Handle
  Fan On Off 9,                           !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e51636d-6935-4258-800f-02d575b3abcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c7b114e-29ae-444e-8275-0ad980668121}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e51636d-6935-4258-800f-02d575b3abcf}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c7b114e-29ae-444e-8275-0ad980668121}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4876bf4-ff5f-466b-9cd1-34e1670ce152}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {651a96c0-3ae6-4013-8282-22a793848d48}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37715c21-0b98-4b75-a2d7-e0aa75c26690}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4464224d-e3ba-4813-9c4b-fa55fcd7142c}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a424ece6-3140-47c5-a02e-54123e48adf3}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ffeb52c7-2dc8-4be6-ac3e-195c78febb64}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 8 43kBtu/hr 10.0EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {1a2d0dd9-2ed6-4051-8aaa-b24fe6892f3d}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {97ad25c1-7343-49a4-b26f-72d6f85dff7e}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c0776267-06d1-4740-89dd-8c1f32606758}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8786666d-bef2-4fcb-8488-290739a81bc4}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e79424b8-1cc6-4c3a-8db0-8fa45d28e318}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {848a559a-d0c3-4c71-8151-6af928e17c1b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 8 31 Clg kBtu/hr 3.1COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  9107.99859386549,                       !- Rated Total Heating Capacity {W}
  3.306458486013,                         !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e3d352a5-6379-43f8-98b0-635b94bf92bb}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {43fbf17a-d66f-4975-9b4b-322b71a4d873}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {43fbf17a-d66f-4975-9b4b-322b71a4d873}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18074d13-1f8a-48c6-9c17-48ca155f314f}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {e3d352a5-6379-43f8-98b0-635b94bf92bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ed4062e-c2dd-4a77-ae75-46b481f5dda6}, !- Mixed Air Node Name
  {8be3c87f-d61a-4d61-8081-f54413fd6def}, !- Outdoor Air Stream Node Name
  {de1f2c76-c03e-43b0-b231-1b79b04fe565}, !- Relief Air Stream Node Name
  {1d8de452-0d3e-424f-a676-8c189932fda7}; !- Return Air Stream Node Name

OS:Node,
  {bdfe3b8c-543c-4267-b0ce-22ba0ff5335d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8be3c87f-d61a-4d61-8081-f54413fd6def}; !- Outlet Port

OS:Connection,
  {8be3c87f-d61a-4d61-8081-f54413fd6def}, !- Handle
  {bdfe3b8c-543c-4267-b0ce-22ba0ff5335d}, !- Source Object
  3,                                      !- Outlet Port
  {18074d13-1f8a-48c6-9c17-48ca155f314f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3c67012-24ea-45a7-9b90-9708bc24c32d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Relief Air Node, !- Name
  {de1f2c76-c03e-43b0-b231-1b79b04fe565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de1f2c76-c03e-43b0-b231-1b79b04fe565}, !- Handle
  {18074d13-1f8a-48c6-9c17-48ca155f314f}, !- Source Object
  7,                                      !- Outlet Port
  {e3c67012-24ea-45a7-9b90-9708bc24c32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {59ce7061-8aa3-4fb2-b310-cd6f3dce1067}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {642238d1-ed41-468e-aa25-e3a5669b0ae2}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {eeeab2ab-c62d-407b-887a-e368e52954c6}, !- Air Inlet Node Name
  {339ff238-bc68-432a-ab86-00e59ce090c9}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {873435b1-f22c-400a-85e9-fbeda68f6c97}, !- Controlling Zone or Thermostat Location
  {59aad41e-f94c-4245-a9e1-b6e472731348}, !- Supply Air Fan Name
  {848a559a-d0c3-4c71-8151-6af928e17c1b}, !- Heating Coil Name
  {ffeb52c7-2dc8-4be6-ac3e-195c78febb64}, !- Cooling Coil Name
  {59ce7061-8aa3-4fb2-b310-cd6f3dce1067}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {339ff238-bc68-432a-ab86-00e59ce090c9}, !- Handle
  {642238d1-ed41-468e-aa25-e3a5669b0ae2}, !- Source Object
  4,                                      !- Outlet Port
  {25504d9d-689b-4db9-acd7-2ddfeeb9f48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad985581-81a0-4243-b219-b250cc365756}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Mixed Air Node, !- Name
  {0ed4062e-c2dd-4a77-ae75-46b481f5dda6}, !- Inlet Port
  {eeeab2ab-c62d-407b-887a-e368e52954c6}; !- Outlet Port

OS:Connection,
  {1d8de452-0d3e-424f-a676-8c189932fda7}, !- Handle
  {59dff50c-6bd8-4450-899f-f5f75cb3bacc}, !- Source Object
  3,                                      !- Outlet Port
  {18074d13-1f8a-48c6-9c17-48ca155f314f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0ed4062e-c2dd-4a77-ae75-46b481f5dda6}, !- Handle
  {18074d13-1f8a-48c6-9c17-48ca155f314f}, !- Source Object
  5,                                      !- Outlet Port
  {ad985581-81a0-4243-b219-b250cc365756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeab2ab-c62d-407b-887a-e368e52954c6}, !- Handle
  {ad985581-81a0-4243-b219-b250cc365756}, !- Source Object
  3,                                      !- Outlet Port
  {642238d1-ed41-468e-aa25-e3a5669b0ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6e143700-9d7d-4399-bded-1a23dcb0bc97}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {873435b1-f22c-400a-85e9-fbeda68f6c97}, !- Control Zone Name
  {25504d9d-689b-4db9-acd7-2ddfeeb9f48c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {261a7166-0167-4a75-a2f3-da4bc1db2dec}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19092157-8fc7-4af6-892f-7eb33554beec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {15dc8ae1-e52e-4ac0-bacd-420e78d73c05}, !- Air Inlet Node Name
  {33f8fc43-7d64-4638-84cf-f136d6bee4ba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5585179-8ecc-42cb-ad1d-e2379298c310}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {97dc5096-97e6-4bbd-ae74-de928a634796}, !- Inlet Port
  {b3b44a73-eb46-45b1-a0a0-bf511da7c8df}; !- Outlet Port

OS:Connection,
  {84f9753a-6764-4fa4-8d4b-b91697bd50de}, !- Handle
  {12239070-ed85-460b-b5b3-eca54decc5ff}, !- Source Object
  3,                                      !- Outlet Port
  {0d9c351c-1e25-4911-8385-7cdfa697b37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dc5096-97e6-4bbd-ae74-de928a634796}, !- Handle
  {47ce544f-c684-407d-a5de-e643803509a2}, !- Source Object
  2,                                      !- Outlet Port
  {d5585179-8ecc-42cb-ad1d-e2379298c310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b44a73-eb46-45b1-a0a0-bf511da7c8df}, !- Handle
  {d5585179-8ecc-42cb-ad1d-e2379298c310}, !- Source Object
  3,                                      !- Outlet Port
  {3e1b6ede-3f0f-4e88-8b57-f598e6ffccc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {009c5f7a-40a2-4227-b250-61e816a54367}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {f8fb0147-2e7e-4a1d-ad43-0bb10c5fe1f9}, !- Inlet Port
  {15dc8ae1-e52e-4ac0-bacd-420e78d73c05}; !- Outlet Port

OS:Connection,
  {f8fb0147-2e7e-4a1d-ad43-0bb10c5fe1f9}, !- Handle
  {8d9d590f-19ed-480b-bcff-9305a77ae47c}, !- Source Object
  3,                                      !- Outlet Port
  {009c5f7a-40a2-4227-b250-61e816a54367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dc8ae1-e52e-4ac0-bacd-420e78d73c05}, !- Handle
  {009c5f7a-40a2-4227-b250-61e816a54367}, !- Source Object
  3,                                      !- Outlet Port
  {19092157-8fc7-4af6-892f-7eb33554beec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33f8fc43-7d64-4638-84cf-f136d6bee4ba}, !- Handle
  {19092157-8fc7-4af6-892f-7eb33554beec}, !- Source Object
  4,                                      !- Outlet Port
  {12239070-ed85-460b-b5b3-eca54decc5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}, !- Availability Schedule
  {3a86d16b-9f80-49df-ba8a-1a2030bbe265}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {324b64f7-ae34-4c38-926f-b367924bb336}, !- Supply Side Inlet Node Name
  {570f813f-c2a5-468d-b600-06e0efd256a8}, !- Demand Side Outlet Node Name
  {f2600e51-c5d2-4ffc-b653-9a4adc9d9946}, !- Demand Side Inlet Node A
  {3855e631-feee-4c0f-8f6a-0a4c146d9d9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ca9d14d-0a0f-4534-ad8e-e980ce82d6c7}, !- Demand Mixer Name
  {641f9c2c-2bd0-4056-bd4a-941094ef8082}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f64acada-b80f-4946-9e26-6a8adbc166b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Supply Inlet Node, !- Name
  {324b64f7-ae34-4c38-926f-b367924bb336}, !- Inlet Port
  {bb3651bf-1683-4582-9513-2237cc19bde0}; !- Outlet Port

OS:Node,
  {3ff0a0d1-69ec-4a99-9417-76b510786db0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Supply Outlet Node, !- Name
  {500da1e6-5119-4271-8037-e6147b1f4cec}, !- Inlet Port
  {3855e631-feee-4c0f-8f6a-0a4c146d9d9d}; !- Outlet Port

OS:Connection,
  {324b64f7-ae34-4c38-926f-b367924bb336}, !- Handle
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- Source Object
  9,                                      !- Outlet Port
  {f64acada-b80f-4946-9e26-6a8adbc166b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3855e631-feee-4c0f-8f6a-0a4c146d9d9d}, !- Handle
  {3ff0a0d1-69ec-4a99-9417-76b510786db0}, !- Source Object
  3,                                      !- Outlet Port
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be7ca23d-8c42-4306-aeb6-6e83a5fd08bd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Demand Inlet Node, !- Name
  {f2600e51-c5d2-4ffc-b653-9a4adc9d9946}, !- Inlet Port
  {589842e0-6d8d-4046-a16d-b26d6a51a9a2}; !- Outlet Port

OS:Node,
  {9c525935-a474-45dd-bfcb-74a0dddd1248}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Demand Outlet Node, !- Name
  {e31e6bd8-5ab9-4b87-9bc6-7e44caa0ea63}, !- Inlet Port
  {570f813f-c2a5-468d-b600-06e0efd256a8}; !- Outlet Port

OS:Node,
  {2922d06f-a6cb-4594-b064-2bbb85e6b3fb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {adf03edd-dc4a-4d57-9011-404a15da5a1a}, !- Inlet Port
  {37b11df5-7627-468f-997e-7a95bf3c7e46}; !- Outlet Port

OS:Connection,
  {f2600e51-c5d2-4ffc-b653-9a4adc9d9946}, !- Handle
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- Source Object
  11,                                     !- Outlet Port
  {be7ca23d-8c42-4306-aeb6-6e83a5fd08bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {570f813f-c2a5-468d-b600-06e0efd256a8}, !- Handle
  {9c525935-a474-45dd-bfcb-74a0dddd1248}, !- Source Object
  3,                                      !- Outlet Port
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {641f9c2c-2bd0-4056-bd4a-941094ef8082}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {589842e0-6d8d-4046-a16d-b26d6a51a9a2}, !- Inlet Node Name
  {9d24a0cc-780d-47c9-826a-830848d9e6e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1ca9d14d-0a0f-4534-ad8e-e980ce82d6c7}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {e31e6bd8-5ab9-4b87-9bc6-7e44caa0ea63}, !- Outlet Node Name
  {637ceda2-4b44-4582-ae11-a58ece7386cb}; !- Inlet Node Name 1

OS:Connection,
  {589842e0-6d8d-4046-a16d-b26d6a51a9a2}, !- Handle
  {be7ca23d-8c42-4306-aeb6-6e83a5fd08bd}, !- Source Object
  3,                                      !- Outlet Port
  {641f9c2c-2bd0-4056-bd4a-941094ef8082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31e6bd8-5ab9-4b87-9bc6-7e44caa0ea63}, !- Handle
  {1ca9d14d-0a0f-4534-ad8e-e980ce82d6c7}, !- Source Object
  2,                                      !- Outlet Port
  {9c525935-a474-45dd-bfcb-74a0dddd1248}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4115e970-fe5b-4a4f-82b7-f926d92b27f7}, !- Handle
  {08b2a769-11e3-45bc-9209-9e0de721d01f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a86d16b-9f80-49df-ba8a-1a2030bbe265}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {e66ab328-1313-42d2-8178-f81f75d44a2f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e910d846-27c2-4499-9339-3afb5f6bd0cf}, !- Handle
  Fan On Off 10,                          !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a38b786f-0232-4d88-9af7-dc028ddd2c0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa99c93f-1a29-4b44-81ac-79a64c334997}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a38b786f-0232-4d88-9af7-dc028ddd2c0b}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa99c93f-1a29-4b44-81ac-79a64c334997}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c92044e-af0a-49c0-a925-6e5b50886485}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a201cc4d-84ac-4594-bdb0-ddec05f1ed56}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b182fec-db90-4b5d-8979-1041c4e03914}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab6fdb63-a303-47be-960c-1a185c447b29}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47d34022-2220-44ff-bb34-a531d577598c}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {14a1e63e-0340-43ee-b272-ef9f5c38887a}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 9 371kBtu/hr 7.76EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {5c02d81e-e0be-4fb3-88d7-529573b58344}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0d5ecc6c-c178-4f56-9cb6-13df0e18c900}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3b837a37-c739-47a3-8125-bbf8ffe0469b}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d03448ed-9b85-4141-b214-47e28bf54abb}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {90c22e8a-a72d-450d-8452-6e8b3a00be8f}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ee457f7e-4bc4-429a-ae50-4b526c2b93fc}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 9 269 Clg kBtu/hr 3.2COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  78735.719189783,                        !- Rated Total Heating Capacity {W}
  3.52563615669868,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6dd79064-923f-4aa0-8ab1-c47f2c416209}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a1bd458-77e2-4638-8b34-4ad5529846db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a1bd458-77e2-4638-8b34-4ad5529846db}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b676e12-39c9-4751-90f1-06fc878f43ac}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {6dd79064-923f-4aa0-8ab1-c47f2c416209}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dd96b6ef-fcb4-4cdd-b8f6-63bdb7422f22}, !- Mixed Air Node Name
  {b9961463-105d-46f6-bdc5-5d1efb0ba4a1}, !- Outdoor Air Stream Node Name
  {64977859-ae04-4de7-9850-e21cbde37a65}, !- Relief Air Stream Node Name
  {bb3651bf-1683-4582-9513-2237cc19bde0}; !- Return Air Stream Node Name

OS:Node,
  {7a1b510c-2e10-4a62-849c-4e4f8dcdcdff}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b9961463-105d-46f6-bdc5-5d1efb0ba4a1}; !- Outlet Port

OS:Connection,
  {b9961463-105d-46f6-bdc5-5d1efb0ba4a1}, !- Handle
  {7a1b510c-2e10-4a62-849c-4e4f8dcdcdff}, !- Source Object
  3,                                      !- Outlet Port
  {1b676e12-39c9-4751-90f1-06fc878f43ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6161941-e904-4498-bd71-3de96745ea4a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Relief Air Node, !- Name
  {64977859-ae04-4de7-9850-e21cbde37a65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64977859-ae04-4de7-9850-e21cbde37a65}, !- Handle
  {1b676e12-39c9-4751-90f1-06fc878f43ac}, !- Source Object
  7,                                      !- Outlet Port
  {d6161941-e904-4498-bd71-3de96745ea4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6bb2c8de-4b9e-4ca1-b52d-e9a578f35d5b}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {26bdd4ab-e904-4d9e-a7dc-48978d3fac41}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {496c3bfc-7ffa-47af-86f3-6325c4d8e544}, !- Air Inlet Node Name
  {500da1e6-5119-4271-8037-e6147b1f4cec}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36acf777-5cc2-4f8f-b680-75b0d2289d45}, !- Controlling Zone or Thermostat Location
  {e910d846-27c2-4499-9339-3afb5f6bd0cf}, !- Supply Air Fan Name
  {ee457f7e-4bc4-429a-ae50-4b526c2b93fc}, !- Heating Coil Name
  {14a1e63e-0340-43ee-b272-ef9f5c38887a}, !- Cooling Coil Name
  {6bb2c8de-4b9e-4ca1-b52d-e9a578f35d5b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {500da1e6-5119-4271-8037-e6147b1f4cec}, !- Handle
  {26bdd4ab-e904-4d9e-a7dc-48978d3fac41}, !- Source Object
  4,                                      !- Outlet Port
  {3ff0a0d1-69ec-4a99-9417-76b510786db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64612fb4-cb8b-4bb7-859d-fc4d32b6f149}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Mixed Air Node, !- Name
  {dd96b6ef-fcb4-4cdd-b8f6-63bdb7422f22}, !- Inlet Port
  {496c3bfc-7ffa-47af-86f3-6325c4d8e544}; !- Outlet Port

OS:Connection,
  {bb3651bf-1683-4582-9513-2237cc19bde0}, !- Handle
  {f64acada-b80f-4946-9e26-6a8adbc166b1}, !- Source Object
  3,                                      !- Outlet Port
  {1b676e12-39c9-4751-90f1-06fc878f43ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dd96b6ef-fcb4-4cdd-b8f6-63bdb7422f22}, !- Handle
  {1b676e12-39c9-4751-90f1-06fc878f43ac}, !- Source Object
  5,                                      !- Outlet Port
  {64612fb4-cb8b-4bb7-859d-fc4d32b6f149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {496c3bfc-7ffa-47af-86f3-6325c4d8e544}, !- Handle
  {64612fb4-cb8b-4bb7-859d-fc4d32b6f149}, !- Source Object
  3,                                      !- Outlet Port
  {26bdd4ab-e904-4d9e-a7dc-48978d3fac41}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1d19cb98-a98e-47c4-aaa5-acceb2905920}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {36acf777-5cc2-4f8f-b680-75b0d2289d45}, !- Control Zone Name
  {3ff0a0d1-69ec-4a99-9417-76b510786db0}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b0163caa-dcf5-44f3-9e74-98908466f3d2}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d24ba0d6-1220-48c9-8c13-bd3ca9f06a98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {3bb86868-ddd6-4b1c-884b-870510f48987}, !- Air Inlet Node Name
  {adf03edd-dc4a-4d57-9011-404a15da5a1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54bb8320-b248-414f-a6be-83307d916280}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Return Air Node, !- Name
  {e602c165-7af9-43d4-bf68-c2b7b22015f6}, !- Inlet Port
  {637ceda2-4b44-4582-ae11-a58ece7386cb}; !- Outlet Port

OS:Connection,
  {37b11df5-7627-468f-997e-7a95bf3c7e46}, !- Handle
  {2922d06f-a6cb-4594-b064-2bbb85e6b3fb}, !- Source Object
  3,                                      !- Outlet Port
  {d87a933a-8cf0-457b-a4a1-048ccee313aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e602c165-7af9-43d4-bf68-c2b7b22015f6}, !- Handle
  {1549d92e-106e-4bc5-876c-3f6d3442ee8e}, !- Source Object
  2,                                      !- Outlet Port
  {54bb8320-b248-414f-a6be-83307d916280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637ceda2-4b44-4582-ae11-a58ece7386cb}, !- Handle
  {54bb8320-b248-414f-a6be-83307d916280}, !- Source Object
  3,                                      !- Outlet Port
  {1ca9d14d-0a0f-4534-ad8e-e980ce82d6c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6c3dc17-8b1a-489d-b4cf-46621b1ebb82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {9d24a0cc-780d-47c9-826a-830848d9e6e3}, !- Inlet Port
  {3bb86868-ddd6-4b1c-884b-870510f48987}; !- Outlet Port

OS:Connection,
  {9d24a0cc-780d-47c9-826a-830848d9e6e3}, !- Handle
  {641f9c2c-2bd0-4056-bd4a-941094ef8082}, !- Source Object
  3,                                      !- Outlet Port
  {c6c3dc17-8b1a-489d-b4cf-46621b1ebb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb86868-ddd6-4b1c-884b-870510f48987}, !- Handle
  {c6c3dc17-8b1a-489d-b4cf-46621b1ebb82}, !- Source Object
  3,                                      !- Outlet Port
  {d24ba0d6-1220-48c9-8c13-bd3ca9f06a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adf03edd-dc4a-4d57-9011-404a15da5a1a}, !- Handle
  {d24ba0d6-1220-48c9-8c13-bd3ca9f06a98}, !- Source Object
  4,                                      !- Outlet Port
  {2922d06f-a6cb-4594-b064-2bbb85e6b3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}, !- Availability Schedule
  {a88fb81b-767c-4deb-8f3f-5ce5df2989dc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cead0ae2-61a3-4d28-a31a-8ec3143e7e3e}, !- Supply Side Inlet Node Name
  {44d0f04d-4aa4-4fd2-9c96-fe55c9dd3ef6}, !- Demand Side Outlet Node Name
  {aec0f8f0-4bd5-4768-9166-e5d6f4c379cb}, !- Demand Side Inlet Node A
  {b78d7751-607b-4341-82b0-eca83478fe6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d61991f-c490-4919-bbff-212baac6f339}, !- Demand Mixer Name
  {db4e3c0d-acc2-45a2-b974-a42acee6cc75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b13cc85e-4330-411b-8543-ccb93da79757}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Supply Inlet Node, !- Name
  {cead0ae2-61a3-4d28-a31a-8ec3143e7e3e}, !- Inlet Port
  {d437288e-c5c7-4573-ad49-745fc01061fc}; !- Outlet Port

OS:Node,
  {619e8c4a-bd1b-4a46-8b79-bc5dccc4e310}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Supply Outlet Node, !- Name
  {c04f47b1-d878-4422-9500-4ab9c2887625}, !- Inlet Port
  {b78d7751-607b-4341-82b0-eca83478fe6b}; !- Outlet Port

OS:Connection,
  {cead0ae2-61a3-4d28-a31a-8ec3143e7e3e}, !- Handle
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- Source Object
  9,                                      !- Outlet Port
  {b13cc85e-4330-411b-8543-ccb93da79757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78d7751-607b-4341-82b0-eca83478fe6b}, !- Handle
  {619e8c4a-bd1b-4a46-8b79-bc5dccc4e310}, !- Source Object
  3,                                      !- Outlet Port
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2bc0a948-6b81-442e-b9ee-5b3c3aa92ea0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Demand Inlet Node, !- Name
  {aec0f8f0-4bd5-4768-9166-e5d6f4c379cb}, !- Inlet Port
  {04d32ffd-004a-47c6-b193-28d82d44b342}; !- Outlet Port

OS:Node,
  {67a9ca0c-a95b-4653-98f1-3b2cf0246c56}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Demand Outlet Node, !- Name
  {454b368a-b94a-48d6-97bc-700c25ff15a9}, !- Inlet Port
  {44d0f04d-4aa4-4fd2-9c96-fe55c9dd3ef6}; !- Outlet Port

OS:Node,
  {6ce48a1d-c668-4807-9b50-76a95f9f3d3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {97930e20-98fa-4786-9bb5-9b8b002e2a37}, !- Inlet Port
  {694854cd-b917-4e76-8fd9-0f822895de9f}; !- Outlet Port

OS:Connection,
  {aec0f8f0-4bd5-4768-9166-e5d6f4c379cb}, !- Handle
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- Source Object
  11,                                     !- Outlet Port
  {2bc0a948-6b81-442e-b9ee-5b3c3aa92ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d0f04d-4aa4-4fd2-9c96-fe55c9dd3ef6}, !- Handle
  {67a9ca0c-a95b-4653-98f1-3b2cf0246c56}, !- Source Object
  3,                                      !- Outlet Port
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {db4e3c0d-acc2-45a2-b974-a42acee6cc75}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {04d32ffd-004a-47c6-b193-28d82d44b342}, !- Inlet Node Name
  {26866fa2-6caa-4a50-a68e-a534b88a059c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d61991f-c490-4919-bbff-212baac6f339}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {454b368a-b94a-48d6-97bc-700c25ff15a9}, !- Outlet Node Name
  {dddf52fb-fd6b-4f79-97ef-da5bb2e1200d}; !- Inlet Node Name 1

OS:Connection,
  {04d32ffd-004a-47c6-b193-28d82d44b342}, !- Handle
  {2bc0a948-6b81-442e-b9ee-5b3c3aa92ea0}, !- Source Object
  3,                                      !- Outlet Port
  {db4e3c0d-acc2-45a2-b974-a42acee6cc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454b368a-b94a-48d6-97bc-700c25ff15a9}, !- Handle
  {1d61991f-c490-4919-bbff-212baac6f339}, !- Source Object
  2,                                      !- Outlet Port
  {67a9ca0c-a95b-4653-98f1-3b2cf0246c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d246783f-a9e7-4b65-a275-0b864ff3c11f}, !- Handle
  {a632ab1b-e2eb-4faf-bde0-fd2fe0843e75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a88fb81b-767c-4deb-8f3f-5ce5df2989dc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {68ae5246-827b-4923-bb93-918a6d7b0993}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9ebd0144-a70f-486c-9609-41c6b39f2a0d}, !- Handle
  Fan On Off 11,                          !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acdf3aa8-6456-45eb-9daa-3ae2e54eb514}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {819350a1-3811-4938-9798-6ec8eca68c78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {acdf3aa8-6456-45eb-9daa-3ae2e54eb514}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {819350a1-3811-4938-9798-6ec8eca68c78}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8b0a524-3e76-4c48-a9b0-6258ea765f40}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59ab93dc-e378-4bbc-968d-903ebbce099b}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecb83dd3-e65a-4ae4-bdda-d07f5d9b0a99}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd64422b-ea02-4f99-811b-5e2bb2e62296}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f022d9d4-2ceb-452a-a613-00c4c998d13d}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {33a87e34-1589-4185-831d-740a22ed17e9}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 10 138kBtu/hr 8.72EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {0f78f8cb-e525-4599-9b74-354213be8ef4}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {64b8f3eb-494a-4557-a2c1-d3b0db6a05e5}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0c77d5c8-56e1-4a42-8fb8-6d61fec27495}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f0af6ef8-4dc9-4c10-b8c0-492650a55a4a}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5128c99c-9744-4d79-84dd-7069d2252714}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f0b890b6-b202-4ff7-aff2-0632a306d961}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 10 100 Clg kBtu/hr 3.3COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  29384.7744112484,                       !- Rated Total Heating Capacity {W}
  3.55356943193342,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {9de5f8c3-472e-4590-8441-0a659f3a44a2}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d5449ef-9bcf-4e34-8d99-885d2edfa2fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3d5449ef-9bcf-4e34-8d99-885d2edfa2fd}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4742f90c-e090-4d7b-a1aa-f823c7ca91b2}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {9de5f8c3-472e-4590-8441-0a659f3a44a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a599d402-b969-42d8-9e0f-66a364ac382f}, !- Mixed Air Node Name
  {77d0a30b-27ab-4a27-bc44-682dec2c4766}, !- Outdoor Air Stream Node Name
  {5ee83209-1c0d-4c9a-8b05-3bee59674637}, !- Relief Air Stream Node Name
  {d437288e-c5c7-4573-ad49-745fc01061fc}; !- Return Air Stream Node Name

OS:Node,
  {923439a4-224d-4a93-9424-003f200d5724}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77d0a30b-27ab-4a27-bc44-682dec2c4766}; !- Outlet Port

OS:Connection,
  {77d0a30b-27ab-4a27-bc44-682dec2c4766}, !- Handle
  {923439a4-224d-4a93-9424-003f200d5724}, !- Source Object
  3,                                      !- Outlet Port
  {4742f90c-e090-4d7b-a1aa-f823c7ca91b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {392bbf69-902f-48f1-8adc-9c73fcdd2883}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Relief Air Node, !- Name
  {5ee83209-1c0d-4c9a-8b05-3bee59674637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ee83209-1c0d-4c9a-8b05-3bee59674637}, !- Handle
  {4742f90c-e090-4d7b-a1aa-f823c7ca91b2}, !- Source Object
  7,                                      !- Outlet Port
  {392bbf69-902f-48f1-8adc-9c73fcdd2883}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d41e174e-230c-4269-9c4a-b9d38da79177}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {45964f02-e6b2-4f45-be8c-8e027cbc3b53}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {eb7f606c-929e-44a9-bb65-788dc5a34c62}, !- Air Inlet Node Name
  {c04f47b1-d878-4422-9500-4ab9c2887625}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9eafc10f-d85f-461c-aa55-63fe6cbc3204}, !- Controlling Zone or Thermostat Location
  {9ebd0144-a70f-486c-9609-41c6b39f2a0d}, !- Supply Air Fan Name
  {f0b890b6-b202-4ff7-aff2-0632a306d961}, !- Heating Coil Name
  {33a87e34-1589-4185-831d-740a22ed17e9}, !- Cooling Coil Name
  {d41e174e-230c-4269-9c4a-b9d38da79177}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c04f47b1-d878-4422-9500-4ab9c2887625}, !- Handle
  {45964f02-e6b2-4f45-be8c-8e027cbc3b53}, !- Source Object
  4,                                      !- Outlet Port
  {619e8c4a-bd1b-4a46-8b79-bc5dccc4e310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51178f34-27db-4253-bcb0-02747131cb3f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Mixed Air Node, !- Name
  {a599d402-b969-42d8-9e0f-66a364ac382f}, !- Inlet Port
  {eb7f606c-929e-44a9-bb65-788dc5a34c62}; !- Outlet Port

OS:Connection,
  {d437288e-c5c7-4573-ad49-745fc01061fc}, !- Handle
  {b13cc85e-4330-411b-8543-ccb93da79757}, !- Source Object
  3,                                      !- Outlet Port
  {4742f90c-e090-4d7b-a1aa-f823c7ca91b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a599d402-b969-42d8-9e0f-66a364ac382f}, !- Handle
  {4742f90c-e090-4d7b-a1aa-f823c7ca91b2}, !- Source Object
  5,                                      !- Outlet Port
  {51178f34-27db-4253-bcb0-02747131cb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7f606c-929e-44a9-bb65-788dc5a34c62}, !- Handle
  {51178f34-27db-4253-bcb0-02747131cb3f}, !- Source Object
  3,                                      !- Outlet Port
  {45964f02-e6b2-4f45-be8c-8e027cbc3b53}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {84cb06a7-1e69-4154-a837-222d679195b7}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9eafc10f-d85f-461c-aa55-63fe6cbc3204}, !- Control Zone Name
  {619e8c4a-bd1b-4a46-8b79-bc5dccc4e310}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a774936-6753-4d45-a768-201ae0a5fa40}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {854212c0-e84a-43dc-b805-40c806e9e361}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {f902b7a0-2f39-4e31-ad85-b6dbe8026e50}, !- Air Inlet Node Name
  {97930e20-98fa-4786-9bb5-9b8b002e2a37}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7621684-7249-4917-8000-f0d8a4f46285}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {be5ac4c5-f959-4578-a836-913e497a1db7}, !- Inlet Port
  {dddf52fb-fd6b-4f79-97ef-da5bb2e1200d}; !- Outlet Port

OS:Connection,
  {694854cd-b917-4e76-8fd9-0f822895de9f}, !- Handle
  {6ce48a1d-c668-4807-9b50-76a95f9f3d3a}, !- Source Object
  3,                                      !- Outlet Port
  {281e961f-54d1-437d-ab65-d3ca9f1642cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5ac4c5-f959-4578-a836-913e497a1db7}, !- Handle
  {bfadc296-5844-43db-adab-905ea68f225e}, !- Source Object
  2,                                      !- Outlet Port
  {e7621684-7249-4917-8000-f0d8a4f46285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddf52fb-fd6b-4f79-97ef-da5bb2e1200d}, !- Handle
  {e7621684-7249-4917-8000-f0d8a4f46285}, !- Source Object
  3,                                      !- Outlet Port
  {1d61991f-c490-4919-bbff-212baac6f339}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78378ede-19a6-49f9-845f-208ce44b3fed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {26866fa2-6caa-4a50-a68e-a534b88a059c}, !- Inlet Port
  {f902b7a0-2f39-4e31-ad85-b6dbe8026e50}; !- Outlet Port

OS:Connection,
  {26866fa2-6caa-4a50-a68e-a534b88a059c}, !- Handle
  {db4e3c0d-acc2-45a2-b974-a42acee6cc75}, !- Source Object
  3,                                      !- Outlet Port
  {78378ede-19a6-49f9-845f-208ce44b3fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f902b7a0-2f39-4e31-ad85-b6dbe8026e50}, !- Handle
  {78378ede-19a6-49f9-845f-208ce44b3fed}, !- Source Object
  3,                                      !- Outlet Port
  {854212c0-e84a-43dc-b805-40c806e9e361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97930e20-98fa-4786-9bb5-9b8b002e2a37}, !- Handle
  {854212c0-e84a-43dc-b805-40c806e9e361}, !- Source Object
  4,                                      !- Outlet Port
  {6ce48a1d-c668-4807-9b50-76a95f9f3d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {c197e287-b7a1-4825-976f-8c3b04236077}, !- Availability Schedule
  {a129bdeb-cd16-4b6a-8755-dc62992ecefe}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae0647cd-1cbe-4f56-b5a0-c3c8d20545e4}, !- Supply Side Inlet Node Name
  {55901650-abf5-41a9-ba97-0d52559455a1}, !- Demand Side Outlet Node Name
  {0201b171-3a6c-4479-9c47-dcd214003e43}, !- Demand Side Inlet Node A
  {01025d17-b050-4ea1-9566-ba8476d50605}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9350adae-e7d0-4e92-b6f5-244f33579bc0}, !- Demand Mixer Name
  {d8acde18-3ee3-4bca-8c47-537bb34cd53c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {187c73e5-c923-4f3d-bc5a-fc59b5ab0057}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Supply Inlet Node, !- Name
  {ae0647cd-1cbe-4f56-b5a0-c3c8d20545e4}, !- Inlet Port
  {86a82e5c-5e35-42ca-b8bb-91763f271314}; !- Outlet Port

OS:Node,
  {9de0eea8-139a-4dd6-9474-9cf218269563}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Supply Outlet Node, !- Name
  {aef31401-92e2-43ad-a582-1dbb610dfb14}, !- Inlet Port
  {01025d17-b050-4ea1-9566-ba8476d50605}; !- Outlet Port

OS:Connection,
  {ae0647cd-1cbe-4f56-b5a0-c3c8d20545e4}, !- Handle
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- Source Object
  9,                                      !- Outlet Port
  {187c73e5-c923-4f3d-bc5a-fc59b5ab0057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01025d17-b050-4ea1-9566-ba8476d50605}, !- Handle
  {9de0eea8-139a-4dd6-9474-9cf218269563}, !- Source Object
  3,                                      !- Outlet Port
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47dbcc3b-cbf6-41eb-912e-f749ae9360d0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Demand Inlet Node, !- Name
  {0201b171-3a6c-4479-9c47-dcd214003e43}, !- Inlet Port
  {7143e7ca-463a-407d-b978-0b39e54f38f5}; !- Outlet Port

OS:Node,
  {a85def83-4c40-4251-9c14-01e1cb0a53cb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Demand Outlet Node, !- Name
  {c3ef8667-40eb-4e33-a156-e719710623e9}, !- Inlet Port
  {55901650-abf5-41a9-ba97-0d52559455a1}; !- Outlet Port

OS:Node,
  {7ce4fe9c-8ea9-433e-94ac-b6ad7b591a40}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {fd1fffd8-b9f8-49ba-92d0-a7b179335668}, !- Inlet Port
  {e1498b7f-f51c-4189-8a4b-44e586dd18ae}; !- Outlet Port

OS:Connection,
  {0201b171-3a6c-4479-9c47-dcd214003e43}, !- Handle
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- Source Object
  11,                                     !- Outlet Port
  {47dbcc3b-cbf6-41eb-912e-f749ae9360d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55901650-abf5-41a9-ba97-0d52559455a1}, !- Handle
  {a85def83-4c40-4251-9c14-01e1cb0a53cb}, !- Source Object
  3,                                      !- Outlet Port
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8acde18-3ee3-4bca-8c47-537bb34cd53c}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {7143e7ca-463a-407d-b978-0b39e54f38f5}, !- Inlet Node Name
  {061eed4a-e6a2-47bf-9052-971815d5f59a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9350adae-e7d0-4e92-b6f5-244f33579bc0}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {c3ef8667-40eb-4e33-a156-e719710623e9}, !- Outlet Node Name
  {01c615e9-5d30-4da3-922e-4608d5a395bb}; !- Inlet Node Name 1

OS:Connection,
  {7143e7ca-463a-407d-b978-0b39e54f38f5}, !- Handle
  {47dbcc3b-cbf6-41eb-912e-f749ae9360d0}, !- Source Object
  3,                                      !- Outlet Port
  {d8acde18-3ee3-4bca-8c47-537bb34cd53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ef8667-40eb-4e33-a156-e719710623e9}, !- Handle
  {9350adae-e7d0-4e92-b6f5-244f33579bc0}, !- Source Object
  2,                                      !- Outlet Port
  {a85def83-4c40-4251-9c14-01e1cb0a53cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {19936846-b1ac-4723-aeab-357b7bf8277e}, !- Handle
  {ac59481c-bce1-462d-807d-d66d1dcdf9b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a129bdeb-cd16-4b6a-8755-dc62992ecefe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {db1711cd-31e0-479c-8882-d99fef041990}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {269a99fc-fcb1-409c-860f-600a9597f53e}, !- Handle
  Fan On Off 12,                          !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79d182d3-bc0f-4f4a-9d4c-bc391d5fbd42}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb5513f7-79a9-4763-a10b-ba5f55fcad06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79d182d3-bc0f-4f4a-9d4c-bc391d5fbd42}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb5513f7-79a9-4763-a10b-ba5f55fcad06}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06d0cf40-d03a-4ee2-9dc1-9b3a00c9dada}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5a24b8b-33b0-45ff-aec3-c463fe9fce40}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17c06c52-b58d-432f-a365-6d7516578cbe}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3213cf32-0253-40d2-b6d0-2261f3348960}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a35bc31-5749-4323-8470-9d25471530d2}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {583e4593-8e86-4ab5-9e08-73c9e307fb1d}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 11 547kBtu/hr 7.76EER, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {ccacc99a-8bba-4c16-98f9-15f4ce747fe9}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {20be97ff-56b0-4fbc-ab69-cd8ba66c407e}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cac63b16-bc81-481e-8485-efa767734edf}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {76518ae7-c396-49ce-b4b5-cd41d4783391}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aaa6d2ea-16cf-4f4e-b344-9a3a2d8b9404}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4957e0f2-15f5-4f45-bb0d-556299f385b6}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 11 396 Clg kBtu/hr 3.2COPH, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  116108.24406991,                        !- Rated Total Heating Capacity {W}
  3.5860297935487,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Total Heating Capacity Function of Temperature Curve Name
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Energy Input Ratio Function of Temperature Curve Name
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a6090144-b683-4139-9258-84b6d49d7dd2}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c197e287-b7a1-4825-976f-8c3b04236077}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f4b4fcff-ed48-4706-bf27-ebe8ec39f361}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f4b4fcff-ed48-4706-bf27-ebe8ec39f361}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b71c90fe-a739-496f-9b1a-9ba77a6bab8b}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {a6090144-b683-4139-9258-84b6d49d7dd2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c4434a13-12fb-4889-be25-ebd30baee251}, !- Mixed Air Node Name
  {8317776a-67f0-4e76-81d9-e5e6f06968cd}, !- Outdoor Air Stream Node Name
  {7aebd963-295f-42c0-b44a-418a1b9af7a7}, !- Relief Air Stream Node Name
  {86a82e5c-5e35-42ca-b8bb-91763f271314}; !- Return Air Stream Node Name

OS:Node,
  {e9916c20-13f5-4cd6-8d35-975d79911b4c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8317776a-67f0-4e76-81d9-e5e6f06968cd}; !- Outlet Port

OS:Connection,
  {8317776a-67f0-4e76-81d9-e5e6f06968cd}, !- Handle
  {e9916c20-13f5-4cd6-8d35-975d79911b4c}, !- Source Object
  3,                                      !- Outlet Port
  {b71c90fe-a739-496f-9b1a-9ba77a6bab8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e2d00da-fa64-46a3-b053-ec2a3c051eaf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Relief Air Node, !- Name
  {7aebd963-295f-42c0-b44a-418a1b9af7a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aebd963-295f-42c0-b44a-418a1b9af7a7}, !- Handle
  {b71c90fe-a739-496f-9b1a-9ba77a6bab8b}, !- Source Object
  7,                                      !- Outlet Port
  {4e2d00da-fa64-46a3-b053-ec2a3c051eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2c926fb1-eb7e-4b64-9da0-e52950d56b97}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7b555d9f-2b50-4d3a-8adc-eaa009733662}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 ASHP, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {0afe11dd-178d-46a1-815d-9af6fac94353}, !- Air Inlet Node Name
  {aef31401-92e2-43ad-a582-1dbb610dfb14}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cc879dde-09ef-4af9-a531-adb1a606412d}, !- Controlling Zone or Thermostat Location
  {269a99fc-fcb1-409c-860f-600a9597f53e}, !- Supply Air Fan Name
  {4957e0f2-15f5-4f45-bb0d-556299f385b6}, !- Heating Coil Name
  {583e4593-8e86-4ab5-9e08-73c9e307fb1d}, !- Cooling Coil Name
  {2c926fb1-eb7e-4b64-9da0-e52950d56b97}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c197e287-b7a1-4825-976f-8c3b04236077}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {aef31401-92e2-43ad-a582-1dbb610dfb14}, !- Handle
  {7b555d9f-2b50-4d3a-8adc-eaa009733662}, !- Source Object
  4,                                      !- Outlet Port
  {9de0eea8-139a-4dd6-9474-9cf218269563}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6b39159-b90a-4d74-a5eb-49a2248893b9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Mixed Air Node, !- Name
  {c4434a13-12fb-4889-be25-ebd30baee251}, !- Inlet Port
  {0afe11dd-178d-46a1-815d-9af6fac94353}; !- Outlet Port

OS:Connection,
  {86a82e5c-5e35-42ca-b8bb-91763f271314}, !- Handle
  {187c73e5-c923-4f3d-bc5a-fc59b5ab0057}, !- Source Object
  3,                                      !- Outlet Port
  {b71c90fe-a739-496f-9b1a-9ba77a6bab8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c4434a13-12fb-4889-be25-ebd30baee251}, !- Handle
  {b71c90fe-a739-496f-9b1a-9ba77a6bab8b}, !- Source Object
  5,                                      !- Outlet Port
  {b6b39159-b90a-4d74-a5eb-49a2248893b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afe11dd-178d-46a1-815d-9af6fac94353}, !- Handle
  {b6b39159-b90a-4d74-a5eb-49a2248893b9}, !- Source Object
  3,                                      !- Outlet Port
  {7b555d9f-2b50-4d3a-8adc-eaa009733662}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e62d99b9-43de-47ae-97c6-ad92121b18d6}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {cc879dde-09ef-4af9-a531-adb1a606412d}, !- Control Zone Name
  {9de0eea8-139a-4dd6-9474-9cf218269563}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86356eb5-25a0-443b-bf76-edb779e8b35d}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f3d5e4b-eda4-4b94-b764-47bfc851c34b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Availability Schedule Name
  {0b579ae9-a1fe-4cda-babd-cac217ffd605}, !- Air Inlet Node Name
  {fd1fffd8-b9f8-49ba-92d0-a7b179335668}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c0e0660-bdd2-41c9-b369-5a5e711cc597}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Return Air Node, !- Name
  {571a31bc-2f2d-4431-899f-f48453862eca}, !- Inlet Port
  {01c615e9-5d30-4da3-922e-4608d5a395bb}; !- Outlet Port

OS:Connection,
  {e1498b7f-f51c-4189-8a4b-44e586dd18ae}, !- Handle
  {7ce4fe9c-8ea9-433e-94ac-b6ad7b591a40}, !- Source Object
  3,                                      !- Outlet Port
  {b1ecf071-900c-41cb-9370-cba6f8c7e758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571a31bc-2f2d-4431-899f-f48453862eca}, !- Handle
  {3d8ab6f0-d08e-4298-90d5-a55adf678f12}, !- Source Object
  2,                                      !- Outlet Port
  {5c0e0660-bdd2-41c9-b369-5a5e711cc597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c615e9-5d30-4da3-922e-4608d5a395bb}, !- Handle
  {5c0e0660-bdd2-41c9-b369-5a5e711cc597}, !- Source Object
  3,                                      !- Outlet Port
  {9350adae-e7d0-4e92-b6f5-244f33579bc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90c5f23f-229a-4b27-8007-313eaff7b28a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {061eed4a-e6a2-47bf-9052-971815d5f59a}, !- Inlet Port
  {0b579ae9-a1fe-4cda-babd-cac217ffd605}; !- Outlet Port

OS:Connection,
  {061eed4a-e6a2-47bf-9052-971815d5f59a}, !- Handle
  {d8acde18-3ee3-4bca-8c47-537bb34cd53c}, !- Source Object
  3,                                      !- Outlet Port
  {90c5f23f-229a-4b27-8007-313eaff7b28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b579ae9-a1fe-4cda-babd-cac217ffd605}, !- Handle
  {90c5f23f-229a-4b27-8007-313eaff7b28a}, !- Source Object
  3,                                      !- Outlet Port
  {4f3d5e4b-eda4-4b94-b764-47bfc851c34b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd1fffd8-b9f8-49ba-92d0-a7b179335668}, !- Handle
  {4f3d5e4b-eda4-4b94-b764-47bfc851c34b}, !- Source Object
  4,                                      !- Outlet Port
  {7ce4fe9c-8ea9-433e-94ac-b6ad7b591a40}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6cb8f0b8-fdb9-45f7-ab29-2975d2704d2b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a3886db1-df7d-45b7-b021-af8d764da852}, !- Plant Side Inlet Node Name
  {ba6a44a9-7859-4dbc-9a85-63ef7820ef04}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bec458d-e065-4f8a-9a59-818bdbf98ed4}, !- Demand Side Inlet Node Name
  {df918deb-971c-43c0-a7e2-09203a7e597c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4994a4ec-dee3-4599-b9ae-6c7a06ffb4dd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Demand Mixer Name
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Demand Splitter Name
  {ec99fc81-a0df-4205-8863-cb7c9a2e1cca}, !- Supply Mixer Name
  {92384e42-2d58-4dac-8747-b1cf7d76df83}; !- Supply Splitter Name

OS:Node,
  {efa6773e-731f-4afa-aed4-75bd57eed97e}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {a3886db1-df7d-45b7-b021-af8d764da852}, !- Inlet Port
  {5c4ad89d-3ca7-4ac8-be91-52d15f205fd4}; !- Outlet Port

OS:Node,
  {6cb8f0b8-fdb9-45f7-ab29-2975d2704d2b}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {b8149a03-53b5-43e9-a8b1-286e3ea530c6}, !- Inlet Port
  {ba6a44a9-7859-4dbc-9a85-63ef7820ef04}; !- Outlet Port

OS:Node,
  {555ed7b1-e83b-464e-ab52-12014c381133}, !- Handle
  232gal Electricity Water Heater - 157kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {2a02cc03-ce4a-4be2-bf50-de0a9283fbe2}, !- Inlet Port
  {c765ce64-b285-4e44-a96d-8cc1c8eeaf8c}; !- Outlet Port

OS:Connector:Mixer,
  {ec99fc81-a0df-4205-8863-cb7c9a2e1cca}, !- Handle
  Connector Mixer 1,                      !- Name
  {e108264d-a6e8-4686-a8ad-5ed63a42a21e}, !- Outlet Branch Name
  {68698ec6-1a6e-4a35-9a42-8a70d3918db2}, !- Inlet Branch Name 1
  {d3a0b6ba-0692-489c-8fe5-4922214160f0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {92384e42-2d58-4dac-8747-b1cf7d76df83}, !- Handle
  Connector Splitter 1,                   !- Name
  {6fc36365-472d-42a6-881a-2152481fbfff}, !- Inlet Branch Name
  {2a02cc03-ce4a-4be2-bf50-de0a9283fbe2}, !- Outlet Branch Name 1
  {514a6574-1b5d-4768-8557-706a88f6646c}; !- Outlet Branch Name 2

OS:Connection,
  {a3886db1-df7d-45b7-b021-af8d764da852}, !- Handle
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Source Object
  14,                                     !- Outlet Port
  {efa6773e-731f-4afa-aed4-75bd57eed97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a02cc03-ce4a-4be2-bf50-de0a9283fbe2}, !- Handle
  {92384e42-2d58-4dac-8747-b1cf7d76df83}, !- Source Object
  3,                                      !- Outlet Port
  {555ed7b1-e83b-464e-ab52-12014c381133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6a44a9-7859-4dbc-9a85-63ef7820ef04}, !- Handle
  {6cb8f0b8-fdb9-45f7-ab29-2975d2704d2b}, !- Source Object
  3,                                      !- Outlet Port
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3d539889-aeaf-473b-9270-c2d7a1e9190e}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1bec458d-e065-4f8a-9a59-818bdbf98ed4}, !- Inlet Port
  {e64213e9-e5c6-4a46-8864-c88434471cb0}; !- Outlet Port

OS:Node,
  {421c4502-e0f0-47b7-b3f4-8170b19d3028}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {af7b4c6d-908d-47b4-88cb-71370ffb7a39}, !- Inlet Port
  {df918deb-971c-43c0-a7e2-09203a7e597c}; !- Outlet Port

OS:Node,
  {b5bb360a-dfa6-48eb-93c2-d49a8da3d817}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5bf7d5c3-75b4-462c-91bb-0cf39e82c235}, !- Inlet Port
  {6430baca-784e-45ef-b29c-e9483c10d901}; !- Outlet Port

OS:Connector:Mixer,
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Handle
  Connector Mixer 2,                      !- Name
  {e4b11fe9-c37b-4716-bf91-db75b3e59e7a}, !- Outlet Branch Name
  {7ac85ef8-daf7-44bc-847b-e57959bd20ef}, !- Inlet Branch Name 1
  {3be2171d-97c7-46b2-8e51-431e58365b4e}, !- Inlet Branch Name 2
  {6f33ad49-4e81-43e6-8102-c0cced15b6e8}, !- Inlet Branch Name 3
  {28953c73-f01b-42a9-bf7b-dd265a80e891}, !- Inlet Branch Name 4
  {7af57f20-dd71-4c13-8341-6a9b9b7e235d}, !- Inlet Branch Name 5
  {ca7551ed-6431-4954-80fb-ef115dc9deb7}, !- Inlet Branch Name 6
  {4534604b-407e-4911-9856-c51987cba057}, !- Inlet Branch Name 7
  {d61bd9a0-efe1-4d79-aa03-67f7eaf2c88d}, !- Inlet Branch Name 8
  {8e3bb6b0-3a3a-4d60-bbaf-2073f10daee6}, !- Inlet Branch Name 9
  {7a9e4280-770c-4ba7-8bd5-50366706bc59}, !- Inlet Branch Name 10
  {a569f194-153f-4c14-8e3b-f9a3656fac80}, !- Inlet Branch Name 11
  {ea1f5991-1a5f-42d2-bff0-7146c69bdb90}, !- Inlet Branch Name 12
  {3694b2d0-9886-4219-9c66-6424dbba5831}, !- Inlet Branch Name 13
  {da760580-c5f0-4927-98e6-055af689934d}, !- Inlet Branch Name 14
  {bdd26e7e-8e05-4a71-94bd-aaf2b14e4098}, !- Inlet Branch Name 15
  {3afc4cf1-6fb0-4c31-b692-5908cb68b461}, !- Inlet Branch Name 16
  {069c5729-aa5b-4256-b91b-af33d2cb6668}, !- Inlet Branch Name 17
  {59fbd6db-a6bf-432a-89f9-a9e5cd8952a2}, !- Inlet Branch Name 18
  {2cf26d42-f1d0-4000-99e0-3ee015e15cb2}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Handle
  Connector Splitter 2,                   !- Name
  {e64213e9-e5c6-4a46-8864-c88434471cb0}, !- Inlet Branch Name
  {5bf7d5c3-75b4-462c-91bb-0cf39e82c235}, !- Outlet Branch Name 1
  {2902e195-e325-4728-b9de-e4c54030b78b}, !- Outlet Branch Name 2
  {7311d63b-c795-4468-a73f-2e25d987afaf}, !- Outlet Branch Name 3
  {6d2f1e06-49ec-4cba-9419-6e178cbf976e}, !- Outlet Branch Name 4
  {e8b47658-1137-45a7-9d0c-50a9bfbd9213}, !- Outlet Branch Name 5
  {ac667d4c-c8e9-4f43-bf57-d559e3aba2cd}, !- Outlet Branch Name 6
  {5ab5a1bd-0b29-44b1-9734-99b9bc2ddc45}, !- Outlet Branch Name 7
  {79724f28-a732-4ecc-ae62-26e87202dc97}, !- Outlet Branch Name 8
  {d2f0ac66-c3f6-4867-a77e-4b4498e5379f}, !- Outlet Branch Name 9
  {7fe0dded-d24a-4a89-80fe-cdc2f22a79c9}, !- Outlet Branch Name 10
  {c9bbd47e-b849-4672-a0bc-2d1263455f64}, !- Outlet Branch Name 11
  {43fd1764-d2d9-4e29-8cc2-93f1d3b425a4}, !- Outlet Branch Name 12
  {a6d263fe-61c8-408f-a787-53d03ffdaf68}, !- Outlet Branch Name 13
  {a956d393-ffae-4aa1-9cb1-157a0649e544}, !- Outlet Branch Name 14
  {55fee0bc-1821-4879-8d00-2dc899786868}, !- Outlet Branch Name 15
  {c2635921-576c-4ca2-bac5-70b27d68da38}, !- Outlet Branch Name 16
  {0c986ae3-8bc5-422f-9c37-10874901a520}, !- Outlet Branch Name 17
  {ff1aea16-418c-4de6-994e-1c4a87cf259a}, !- Outlet Branch Name 18
  {ff47c237-4ba6-4715-8a6f-797e3675edcf}; !- Outlet Branch Name 19

OS:Connection,
  {1bec458d-e065-4f8a-9a59-818bdbf98ed4}, !- Handle
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Source Object
  17,                                     !- Outlet Port
  {3d539889-aeaf-473b-9270-c2d7a1e9190e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64213e9-e5c6-4a46-8864-c88434471cb0}, !- Handle
  {3d539889-aeaf-473b-9270-c2d7a1e9190e}, !- Source Object
  3,                                      !- Outlet Port
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf7d5c3-75b4-462c-91bb-0cf39e82c235}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  3,                                      !- Outlet Port
  {b5bb360a-dfa6-48eb-93c2-d49a8da3d817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df918deb-971c-43c0-a7e2-09203a7e597c}, !- Handle
  {421c4502-e0f0-47b7-b3f4-8170b19d3028}, !- Source Object
  3,                                      !- Outlet Port
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {781e5ce3-c490-4964-8e01-0f3945807c77}, !- Handle
  {b2b0f0e4-9054-463d-a4df-8254c58e4c6a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4994a4ec-dee3-4599-b9ae-6c7a06ffb4dd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d98aeba5-cb12-4b3f-831a-d9d7e6329fa6}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bd916acb-b889-4181-a9a3-32a80491c423}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d98aeba5-cb12-4b3f-831a-d9d7e6329fa6}, !- Schedule Type Limits Name
  {d81c3fdf-cb70-4ff4-83ab-1ac9e9be34fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d81c3fdf-cb70-4ff4-83ab-1ac9e9be34fc}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d98aeba5-cb12-4b3f-831a-d9d7e6329fa6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8d8add99-8e9c-4abe-992b-ca0c0bbe1f3e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {bd916acb-b889-4181-a9a3-32a80491c423}, !- Schedule Name
  {6cb8f0b8-fdb9-45f7-ab29-2975d2704d2b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {615a0c3c-c082-4a3d-9bd9-56208e55ba05}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {5c4ad89d-3ca7-4ac8-be91-52d15f205fd4}, !- Inlet Node Name
  {100da1b8-9b5b-452b-abbc-846f23bd4ade}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  159369.457704948,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {95c50c9c-49bf-429d-ab9f-163acb3a132d}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {100da1b8-9b5b-452b-abbc-846f23bd4ade}, !- Inlet Port
  {6fc36365-472d-42a6-881a-2152481fbfff}; !- Outlet Port

OS:Connection,
  {5c4ad89d-3ca7-4ac8-be91-52d15f205fd4}, !- Handle
  {efa6773e-731f-4afa-aed4-75bd57eed97e}, !- Source Object
  3,                                      !- Outlet Port
  {615a0c3c-c082-4a3d-9bd9-56208e55ba05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100da1b8-9b5b-452b-abbc-846f23bd4ade}, !- Handle
  {615a0c3c-c082-4a3d-9bd9-56208e55ba05}, !- Source Object
  3,                                      !- Outlet Port
  {95c50c9c-49bf-429d-ab9f-163acb3a132d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc36365-472d-42a6-881a-2152481fbfff}, !- Handle
  {95c50c9c-49bf-429d-ab9f-163acb3a132d}, !- Source Object
  3,                                      !- Outlet Port
  {92384e42-2d58-4dac-8747-b1cf7d76df83}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e161d6f1-63b0-4d65-9197-f696d9ea1274}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {282d3bdf-468a-4bf0-b452-650e67b83e75}, !- Handle
  232gal Electricity Water Heater - 157kBtu/hr 1 Therm Eff, !- Name
  0.879828026653508,                      !- Tank Volume {m3}
  {bd916acb-b889-4181-a9a3-32a80491c423}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45971.0143926458,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  88.9510586042936,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.9510586042936,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bb8deb5a-7fac-4178-99d7-3d653c5eb656}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.17194186595368,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.17194186595368,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c765ce64-b285-4e44-a96d-8cc1c8eeaf8c}, !- Use Side Inlet Node Name
  {f152554f-26b5-4816-97a6-3343edc6ca4c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {675a79d3-58aa-4ee1-963f-f00c181ab3f9}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {877dd6ba-79d7-488d-b58f-d595c6b0bd74}, !- Schedule Type Limits Name
  {e48bc9f1-9fd8-4a1b-8fbd-b9697b75f794}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e48bc9f1-9fd8-4a1b-8fbd-b9697b75f794}, !- Handle
  Schedule Day 3,                         !- Name
  {877dd6ba-79d7-488d-b58f-d595c6b0bd74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d640a88-f5fd-4c32-ab8a-096bcb2a268c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {877dd6ba-79d7-488d-b58f-d595c6b0bd74}, !- Schedule Type Limits Name
  {3ccb65fc-76fa-4814-9a71-4b302c00f97b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ccb65fc-76fa-4814-9a71-4b302c00f97b}, !- Handle
  Schedule Day 4,                         !- Name
  {877dd6ba-79d7-488d-b58f-d595c6b0bd74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d09761a3-5727-40b9-b842-42c1f24ea98f}, !- Handle
  {282d3bdf-468a-4bf0-b452-650e67b83e75}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {bb8deb5a-7fac-4178-99d7-3d653c5eb656}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {e161d6f1-63b0-4d65-9197-f696d9ea1274}, !- Schedule Type Limits Name
  {207986b8-f741-43fe-84de-2bfd211853f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {207986b8-f741-43fe-84de-2bfd211853f3}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {e161d6f1-63b0-4d65-9197-f696d9ea1274}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a06a7331-dfd0-4551-9efa-a941cce9102c}, !- Handle
  232gal Electricity Water Heater - 157kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {f152554f-26b5-4816-97a6-3343edc6ca4c}, !- Inlet Port
  {68698ec6-1a6e-4a35-9a42-8a70d3918db2}; !- Outlet Port

OS:Connection,
  {c765ce64-b285-4e44-a96d-8cc1c8eeaf8c}, !- Handle
  {555ed7b1-e83b-464e-ab52-12014c381133}, !- Source Object
  3,                                      !- Outlet Port
  {282d3bdf-468a-4bf0-b452-650e67b83e75}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f152554f-26b5-4816-97a6-3343edc6ca4c}, !- Handle
  {282d3bdf-468a-4bf0-b452-650e67b83e75}, !- Source Object
  32,                                     !- Outlet Port
  {a06a7331-dfd0-4551-9efa-a941cce9102c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68698ec6-1a6e-4a35-9a42-8a70d3918db2}, !- Handle
  {a06a7331-dfd0-4551-9efa-a941cce9102c}, !- Source Object
  3,                                      !- Outlet Port
  {ec99fc81-a0df-4205-8863-cb7c9a2e1cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2e9f9de-cf1a-430c-b5f7-039ac4c2d50e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {27769d39-cff5-4953-b9f0-c4e4b445dae4}, !- Inlet Node Name
  {49489547-7477-4c30-bcf5-bd1413dc255f}; !- Outlet Node Name

OS:Node,
  {0f6134f5-5cce-4b19-a29b-265fc67c166f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {514a6574-1b5d-4768-8557-706a88f6646c}, !- Inlet Port
  {27769d39-cff5-4953-b9f0-c4e4b445dae4}; !- Outlet Port

OS:Connection,
  {514a6574-1b5d-4768-8557-706a88f6646c}, !- Handle
  {92384e42-2d58-4dac-8747-b1cf7d76df83}, !- Source Object
  4,                                      !- Outlet Port
  {0f6134f5-5cce-4b19-a29b-265fc67c166f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fc70705-f8be-4784-940a-dd9a401b1178}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {49489547-7477-4c30-bcf5-bd1413dc255f}, !- Inlet Port
  {d3a0b6ba-0692-489c-8fe5-4922214160f0}; !- Outlet Port

OS:Connection,
  {27769d39-cff5-4953-b9f0-c4e4b445dae4}, !- Handle
  {0f6134f5-5cce-4b19-a29b-265fc67c166f}, !- Source Object
  3,                                      !- Outlet Port
  {c2e9f9de-cf1a-430c-b5f7-039ac4c2d50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49489547-7477-4c30-bcf5-bd1413dc255f}, !- Handle
  {c2e9f9de-cf1a-430c-b5f7-039ac4c2d50e}, !- Source Object
  3,                                      !- Outlet Port
  {8fc70705-f8be-4784-940a-dd9a401b1178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a0b6ba-0692-489c-8fe5-4922214160f0}, !- Handle
  {8fc70705-f8be-4784-940a-dd9a401b1178}, !- Source Object
  3,                                      !- Outlet Port
  {ec99fc81-a0df-4205-8863-cb7c9a2e1cca}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {181730ae-fa79-4f71-96b5-3551f2f6e2b9}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6430baca-784e-45ef-b29c-e9483c10d901}, !- Inlet Node Name
  {1108272f-d1f3-41f5-a5c7-384f2252b087}; !- Outlet Node Name

OS:Node,
  {550581bd-15b1-447c-b564-3c9975a1a2db}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {1108272f-d1f3-41f5-a5c7-384f2252b087}, !- Inlet Port
  {7ac85ef8-daf7-44bc-847b-e57959bd20ef}; !- Outlet Port

OS:Connection,
  {6430baca-784e-45ef-b29c-e9483c10d901}, !- Handle
  {b5bb360a-dfa6-48eb-93c2-d49a8da3d817}, !- Source Object
  3,                                      !- Outlet Port
  {181730ae-fa79-4f71-96b5-3551f2f6e2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1108272f-d1f3-41f5-a5c7-384f2252b087}, !- Handle
  {181730ae-fa79-4f71-96b5-3551f2f6e2b9}, !- Source Object
  3,                                      !- Outlet Port
  {550581bd-15b1-447c-b564-3c9975a1a2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac85ef8-daf7-44bc-847b-e57959bd20ef}, !- Handle
  {550581bd-15b1-447c-b564-3c9975a1a2db}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48f32d02-165d-4dd3-8d29-c7711fe49252}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {444c2240-78a5-4f2c-96bd-d8e99181aec6}, !- Inlet Node Name
  {b8149a03-53b5-43e9-a8b1-286e3ea530c6}; !- Outlet Node Name

OS:Node,
  {cb453ff5-beeb-485a-bb53-e6d12d5aa97f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e108264d-a6e8-4686-a8ad-5ed63a42a21e}, !- Inlet Port
  {444c2240-78a5-4f2c-96bd-d8e99181aec6}; !- Outlet Port

OS:Connection,
  {e108264d-a6e8-4686-a8ad-5ed63a42a21e}, !- Handle
  {ec99fc81-a0df-4205-8863-cb7c9a2e1cca}, !- Source Object
  2,                                      !- Outlet Port
  {cb453ff5-beeb-485a-bb53-e6d12d5aa97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444c2240-78a5-4f2c-96bd-d8e99181aec6}, !- Handle
  {cb453ff5-beeb-485a-bb53-e6d12d5aa97f}, !- Source Object
  3,                                      !- Outlet Port
  {48f32d02-165d-4dd3-8d29-c7711fe49252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8149a03-53b5-43e9-a8b1-286e3ea530c6}, !- Handle
  {48f32d02-165d-4dd3-8d29-c7711fe49252}, !- Source Object
  3,                                      !- Outlet Port
  {6cb8f0b8-fdb9-45f7-ab29-2975d2704d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8198a6b1-fa4a-413f-88d8-c4659cbd1d47}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9628792c-f688-41b2-9483-0440faaea678}, !- Inlet Node Name
  {af7b4c6d-908d-47b4-88cb-71370ffb7a39}; !- Outlet Node Name

OS:Node,
  {b6b6cd10-5b21-4045-af4e-233447d2380f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e4b11fe9-c37b-4716-bf91-db75b3e59e7a}, !- Inlet Port
  {9628792c-f688-41b2-9483-0440faaea678}; !- Outlet Port

OS:Connection,
  {e4b11fe9-c37b-4716-bf91-db75b3e59e7a}, !- Handle
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Source Object
  2,                                      !- Outlet Port
  {b6b6cd10-5b21-4045-af4e-233447d2380f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9628792c-f688-41b2-9483-0440faaea678}, !- Handle
  {b6b6cd10-5b21-4045-af4e-233447d2380f}, !- Source Object
  3,                                      !- Outlet Port
  {8198a6b1-fa4a-413f-88d8-c4659cbd1d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7b4c6d-908d-47b4-88cb-71370ffb7a39}, !- Handle
  {8198a6b1-fa4a-413f-88d8-c4659cbd1d47}, !- Source Object
  3,                                      !- Outlet Port
  {421c4502-e0f0-47b7-b3f4-8170b19d3028}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e3f0bf1b-4151-4cce-be1f-f1935ca0a602}, !- Handle
  Water Use Connections 1,                !- Name
  {21c55147-5cd6-4069-bcde-2a553e1ed67b}, !- Inlet Node Name
  {ac98a115-e199-405e-aa82-1442f62932ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c92db56c-835f-4993-b59a-67c7c7346247}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19ea5b6a-78d3-46cb-b78b-3db458baf3b3}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.52834977446179e-05,                   !- Peak Flow Rate {m3/s}
  {f53b2143-e893-4c4f-bf27-4f9355c4c5d3}, !- Target Temperature Schedule Name
  {c7674577-b409-4174-9aeb-015708b432fb}, !- Sensible Fraction Schedule Name
  {8f94bb85-bb04-44ff-ab7c-bee36f3f37df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7674577-b409-4174-9aeb-015708b432fb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {aad042f6-b397-4b00-961a-bf3ea5cdfe2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aad042f6-b397-4b00-961a-bf3ea5cdfe2d}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f94bb85-bb04-44ff-ab7c-bee36f3f37df}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dc2bccc3-980a-45f6-b830-4fa6757ea1a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc2bccc3-980a-45f6-b830-4fa6757ea1a7}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f53b2143-e893-4c4f-bf27-4f9355c4c5d3}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {32d73935-a6d0-4746-aadb-6330bd12c8eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32d73935-a6d0-4746-aadb-6330bd12c8eb}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c92db56c-835f-4993-b59a-67c7c7346247}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {19ea5b6a-78d3-46cb-b78b-3db458baf3b3}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  {a04650a0-432b-491a-8ed7-b133509bf32e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a04650a0-432b-491a-8ed7-b133509bf32e}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {cb180b82-5de0-41c6-b68f-caf123a55eea}, !- Handle
  Schedule Rule 62,                       !- Name
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {98dcce33-f7be-4392-906e-428d9bf2a333}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98dcce33-f7be-4392-906e-428d9bf2a333}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4dfc8ea2-52dc-489b-870c-3e61374c7f7d}, !- Handle
  Schedule Rule 63,                       !- Name
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fef0218a-6777-4ca7-935a-31bcd4a5e594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fef0218a-6777-4ca7-935a-31bcd4a5e594}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {32ea80af-cbbe-4965-9970-3635d104394b}, !- Handle
  Schedule Rule 64,                       !- Name
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3a8c024-13c5-4c69-a276-9e2f057b2f3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3a8c024-13c5-4c69-a276-9e2f057b2f3f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {8bcd3dc0-e219-4142-91d8-6299ef62d1ae}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {2902e195-e325-4728-b9de-e4c54030b78b}, !- Inlet Port
  {21c55147-5cd6-4069-bcde-2a553e1ed67b}; !- Outlet Port

OS:Connection,
  {2902e195-e325-4728-b9de-e4c54030b78b}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  4,                                      !- Outlet Port
  {8bcd3dc0-e219-4142-91d8-6299ef62d1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a03fac46-85e3-4668-bded-ca3666f438c0}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {ac98a115-e199-405e-aa82-1442f62932ac}, !- Inlet Port
  {3be2171d-97c7-46b2-8e51-431e58365b4e}; !- Outlet Port

OS:Connection,
  {21c55147-5cd6-4069-bcde-2a553e1ed67b}, !- Handle
  {8bcd3dc0-e219-4142-91d8-6299ef62d1ae}, !- Source Object
  3,                                      !- Outlet Port
  {e3f0bf1b-4151-4cce-be1f-f1935ca0a602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac98a115-e199-405e-aa82-1442f62932ac}, !- Handle
  {e3f0bf1b-4151-4cce-be1f-f1935ca0a602}, !- Source Object
  3,                                      !- Outlet Port
  {a03fac46-85e3-4668-bded-ca3666f438c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be2171d-97c7-46b2-8e51-431e58365b4e}, !- Handle
  {a03fac46-85e3-4668-bded-ca3666f438c0}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3e73d6c7-db4f-405a-b67e-d103b9a0e633}, !- Handle
  Water Use Connections 2,                !- Name
  {bfcc9475-cf6d-48fc-a06b-9fe8c97444f6}, !- Inlet Node Name
  {78bf0eb9-dbed-418b-8a0a-7f1817cd1d53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5aef64f6-ca7b-45f0-8dce-84f2adf6d89f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ba0971b-489e-420c-95c5-e64bd5f218c0}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.55588003356482e-06,                   !- Peak Flow Rate {m3/s}
  {2b9bfdb9-b45a-4f9b-8a6c-a193eef13895}, !- Target Temperature Schedule Name
  {cd54cd8b-c69f-4f7d-8786-475deaba0fc5}, !- Sensible Fraction Schedule Name
  {f0abaa27-5bb6-4279-9c54-9c504472200a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd54cd8b-c69f-4f7d-8786-475deaba0fc5}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {01b10dee-319f-401a-bf43-bf0b1bb8c4d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01b10dee-319f-401a-bf43-bf0b1bb8c4d2}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0abaa27-5bb6-4279-9c54-9c504472200a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a1111c05-20c4-465f-9b2c-4826d7d8b310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1111c05-20c4-465f-9b2c-4826d7d8b310}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b9bfdb9-b45a-4f9b-8a6c-a193eef13895}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {53634ba1-3820-4870-b2fd-58943e204815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53634ba1-3820-4870-b2fd-58943e204815}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5aef64f6-ca7b-45f0-8dce-84f2adf6d89f}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {0ba0971b-489e-420c-95c5-e64bd5f218c0}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  {eba1add2-884f-4e27-9a18-643dcea25f19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eba1add2-884f-4e27-9a18-643dcea25f19}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {35d4eba1-e4a6-4034-9b23-ece00c607929}, !- Handle
  Schedule Rule 65,                       !- Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2683f75-9472-4c13-93d0-c6a3dddd4a9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2683f75-9472-4c13-93d0-c6a3dddd4a9d}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {b13b4dcf-7808-4384-8c49-4c8448635e3e}, !- Handle
  Schedule Rule 66,                       !- Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3df0d558-9166-4ac7-a4f4-685992e03207}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df0d558-9166-4ac7-a4f4-685992e03207}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1e256ddb-dcd1-4b3c-9978-4e4361fc9e11}, !- Handle
  Schedule Rule 67,                       !- Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb87973b-99fb-484e-9ff0-98538a1af71b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb87973b-99fb-484e-9ff0-98538a1af71b}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {08a09052-51aa-4788-baec-7e257e8f453a}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {7311d63b-c795-4468-a73f-2e25d987afaf}, !- Inlet Port
  {bfcc9475-cf6d-48fc-a06b-9fe8c97444f6}; !- Outlet Port

OS:Connection,
  {7311d63b-c795-4468-a73f-2e25d987afaf}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  5,                                      !- Outlet Port
  {08a09052-51aa-4788-baec-7e257e8f453a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40c85254-1fb5-4f24-ae83-a5299bb1291a}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {78bf0eb9-dbed-418b-8a0a-7f1817cd1d53}, !- Inlet Port
  {6f33ad49-4e81-43e6-8102-c0cced15b6e8}; !- Outlet Port

OS:Connection,
  {bfcc9475-cf6d-48fc-a06b-9fe8c97444f6}, !- Handle
  {08a09052-51aa-4788-baec-7e257e8f453a}, !- Source Object
  3,                                      !- Outlet Port
  {3e73d6c7-db4f-405a-b67e-d103b9a0e633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78bf0eb9-dbed-418b-8a0a-7f1817cd1d53}, !- Handle
  {3e73d6c7-db4f-405a-b67e-d103b9a0e633}, !- Source Object
  3,                                      !- Outlet Port
  {40c85254-1fb5-4f24-ae83-a5299bb1291a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f33ad49-4e81-43e6-8102-c0cced15b6e8}, !- Handle
  {40c85254-1fb5-4f24-ae83-a5299bb1291a}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fa5c963f-6229-4a5e-bdcd-a186b7d3056c}, !- Handle
  Water Use Connections 3,                !- Name
  {e9ddea41-f78c-4822-848d-e836c6855115}, !- Inlet Node Name
  {b6cab4f8-9dd5-49bc-8d85-2c62a57a6bac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ae3714f-3609-4452-807d-4b15ecdde4c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff5ed8f9-1d3a-4705-97d6-1a6e6aeb119a}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {796a8db4-086a-405a-9dfa-6b0842c81575}, !- Target Temperature Schedule Name
  {a3d033b4-9799-4141-b46f-651ddf18fb73}, !- Sensible Fraction Schedule Name
  {1109a9d8-7fa7-4ca6-afe7-08ad7b5559b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a3d033b4-9799-4141-b46f-651ddf18fb73}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a3aeffef-0872-4d1e-a896-f57bf3a48e59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3aeffef-0872-4d1e-a896-f57bf3a48e59}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1109a9d8-7fa7-4ca6-afe7-08ad7b5559b1}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7606902-0375-41ca-a19a-ce15ec56f277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7606902-0375-41ca-a19a-ce15ec56f277}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {796a8db4-086a-405a-9dfa-6b0842c81575}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c285c1f-3c75-4593-b45c-1cc6dd1f662a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c285c1f-3c75-4593-b45c-1cc6dd1f662a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ae3714f-3609-4452-807d-4b15ecdde4c7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {ff5ed8f9-1d3a-4705-97d6-1a6e6aeb119a}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {319bc90d-2d06-4ea1-859f-98d3d51ea226}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {6d2f1e06-49ec-4cba-9419-6e178cbf976e}, !- Inlet Port
  {e9ddea41-f78c-4822-848d-e836c6855115}; !- Outlet Port

OS:Connection,
  {6d2f1e06-49ec-4cba-9419-6e178cbf976e}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  6,                                      !- Outlet Port
  {319bc90d-2d06-4ea1-859f-98d3d51ea226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7939c2b-b08f-4523-be2e-88edf45ce5ca}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {b6cab4f8-9dd5-49bc-8d85-2c62a57a6bac}, !- Inlet Port
  {28953c73-f01b-42a9-bf7b-dd265a80e891}; !- Outlet Port

OS:Connection,
  {e9ddea41-f78c-4822-848d-e836c6855115}, !- Handle
  {319bc90d-2d06-4ea1-859f-98d3d51ea226}, !- Source Object
  3,                                      !- Outlet Port
  {fa5c963f-6229-4a5e-bdcd-a186b7d3056c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cab4f8-9dd5-49bc-8d85-2c62a57a6bac}, !- Handle
  {fa5c963f-6229-4a5e-bdcd-a186b7d3056c}, !- Source Object
  3,                                      !- Outlet Port
  {e7939c2b-b08f-4523-be2e-88edf45ce5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28953c73-f01b-42a9-bf7b-dd265a80e891}, !- Handle
  {e7939c2b-b08f-4523-be2e-88edf45ce5ca}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cb37e28b-c8dc-49a9-b505-4a79e885b157}, !- Handle
  Water Use Connections 4,                !- Name
  {7417c566-537a-480c-89d0-bc1c271d308a}, !- Inlet Node Name
  {b60509f1-cd8f-4d31-8023-873ca1fb474a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8af310ed-ad07-48f2-b9ca-2017098a3d42}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09442796-b8ab-4b95-8ec1-0900aa25cf09}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {996d2592-6117-4849-9481-f8193b10239a}, !- Target Temperature Schedule Name
  {1878f42e-3764-424f-9b60-d3ebdb52d0e0}, !- Sensible Fraction Schedule Name
  {ed0c6598-976a-457b-97db-bca4334829af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1878f42e-3764-424f-9b60-d3ebdb52d0e0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a6ab001-fddc-4867-a9c8-86145115c26c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6ab001-fddc-4867-a9c8-86145115c26c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed0c6598-976a-457b-97db-bca4334829af}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45878e61-a58c-4e13-b2cf-4cacb71aab3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45878e61-a58c-4e13-b2cf-4cacb71aab3a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {996d2592-6117-4849-9481-f8193b10239a}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c5c7a14-4275-4f0a-8839-93725ae22a7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c5c7a14-4275-4f0a-8839-93725ae22a7c}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8af310ed-ad07-48f2-b9ca-2017098a3d42}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {09442796-b8ab-4b95-8ec1-0900aa25cf09}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f8f7797-e631-4c12-aa5b-3b2055300e85}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {e8b47658-1137-45a7-9d0c-50a9bfbd9213}, !- Inlet Port
  {7417c566-537a-480c-89d0-bc1c271d308a}; !- Outlet Port

OS:Connection,
  {e8b47658-1137-45a7-9d0c-50a9bfbd9213}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  7,                                      !- Outlet Port
  {8f8f7797-e631-4c12-aa5b-3b2055300e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d613494-d0d5-4a97-b3fb-87d6c6dbf23b}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {b60509f1-cd8f-4d31-8023-873ca1fb474a}, !- Inlet Port
  {7af57f20-dd71-4c13-8341-6a9b9b7e235d}; !- Outlet Port

OS:Connection,
  {7417c566-537a-480c-89d0-bc1c271d308a}, !- Handle
  {8f8f7797-e631-4c12-aa5b-3b2055300e85}, !- Source Object
  3,                                      !- Outlet Port
  {cb37e28b-c8dc-49a9-b505-4a79e885b157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60509f1-cd8f-4d31-8023-873ca1fb474a}, !- Handle
  {cb37e28b-c8dc-49a9-b505-4a79e885b157}, !- Source Object
  3,                                      !- Outlet Port
  {2d613494-d0d5-4a97-b3fb-87d6c6dbf23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af57f20-dd71-4c13-8341-6a9b9b7e235d}, !- Handle
  {2d613494-d0d5-4a97-b3fb-87d6c6dbf23b}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eb4d5cb2-38a4-4b7d-a864-4db889edde58}, !- Handle
  Water Use Connections 5,                !- Name
  {1b1b4b33-e2e7-43c7-87fd-34af34d26307}, !- Inlet Node Name
  {3b978e82-e925-4267-bc70-b8dedd12290f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1fc6eeb-09de-4b75-9bc8-792525d4e318}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {892e8db2-cac3-4a33-bb4f-c0c07e291300}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {901039fe-deef-4f0b-8d10-3be1dd0f0898}, !- Target Temperature Schedule Name
  {948aa133-1550-4ecf-903a-1f343b879fbd}, !- Sensible Fraction Schedule Name
  {75cc1437-28d9-4938-974c-dff8b4b3ea03}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {948aa133-1550-4ecf-903a-1f343b879fbd}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a65b1b4-3f20-4f19-b55e-06e7777b6424}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a65b1b4-3f20-4f19-b55e-06e7777b6424}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75cc1437-28d9-4938-974c-dff8b4b3ea03}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a82b761-ad0d-4f1d-8409-c0a5726e2663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a82b761-ad0d-4f1d-8409-c0a5726e2663}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {901039fe-deef-4f0b-8d10-3be1dd0f0898}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c883ca0-eb28-45ec-a11f-789a65a49354}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c883ca0-eb28-45ec-a11f-789a65a49354}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1fc6eeb-09de-4b75-9bc8-792525d4e318}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {892e8db2-cac3-4a33-bb4f-c0c07e291300}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {510be847-1deb-453a-99d5-80952942d8b0}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {ac667d4c-c8e9-4f43-bf57-d559e3aba2cd}, !- Inlet Port
  {1b1b4b33-e2e7-43c7-87fd-34af34d26307}; !- Outlet Port

OS:Connection,
  {ac667d4c-c8e9-4f43-bf57-d559e3aba2cd}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  8,                                      !- Outlet Port
  {510be847-1deb-453a-99d5-80952942d8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0881e14-43ce-4f34-8d04-54debfef7658}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {3b978e82-e925-4267-bc70-b8dedd12290f}, !- Inlet Port
  {ca7551ed-6431-4954-80fb-ef115dc9deb7}; !- Outlet Port

OS:Connection,
  {1b1b4b33-e2e7-43c7-87fd-34af34d26307}, !- Handle
  {510be847-1deb-453a-99d5-80952942d8b0}, !- Source Object
  3,                                      !- Outlet Port
  {eb4d5cb2-38a4-4b7d-a864-4db889edde58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b978e82-e925-4267-bc70-b8dedd12290f}, !- Handle
  {eb4d5cb2-38a4-4b7d-a864-4db889edde58}, !- Source Object
  3,                                      !- Outlet Port
  {b0881e14-43ce-4f34-8d04-54debfef7658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7551ed-6431-4954-80fb-ef115dc9deb7}, !- Handle
  {b0881e14-43ce-4f34-8d04-54debfef7658}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7b7d802d-dad3-4aa2-8ced-1facebf11d19}, !- Handle
  Water Use Connections 6,                !- Name
  {83c269a5-81d0-49d3-985a-a3b5ffd577aa}, !- Inlet Node Name
  {fbdd65da-d6e1-469f-bd2b-7f2c59878a7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a16abc48-f554-4050-8ea6-2febce3447dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da5c2f2e-873f-4e3b-9344-8016a2290e5a}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {faf2a352-6e53-44de-97ad-8407aeaf9135}, !- Target Temperature Schedule Name
  {3914df04-fec4-4313-a8ed-2c664026ce03}, !- Sensible Fraction Schedule Name
  {d7f1718a-938e-45f0-86cc-e277d0640afd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3914df04-fec4-4313-a8ed-2c664026ce03}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebab236a-b601-49e2-b4a5-a4c0cabc5cac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebab236a-b601-49e2-b4a5-a4c0cabc5cac}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7f1718a-938e-45f0-86cc-e277d0640afd}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70cdcaae-dc50-4742-8265-196ad7ad672d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70cdcaae-dc50-4742-8265-196ad7ad672d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {faf2a352-6e53-44de-97ad-8407aeaf9135}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a24e153-db6a-46ec-97ea-81932559561b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a24e153-db6a-46ec-97ea-81932559561b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a16abc48-f554-4050-8ea6-2febce3447dc}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {da5c2f2e-873f-4e3b-9344-8016a2290e5a}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1b4ca2f-b9c5-4333-a800-4d1e2a7435df}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {5ab5a1bd-0b29-44b1-9734-99b9bc2ddc45}, !- Inlet Port
  {83c269a5-81d0-49d3-985a-a3b5ffd577aa}; !- Outlet Port

OS:Connection,
  {5ab5a1bd-0b29-44b1-9734-99b9bc2ddc45}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  9,                                      !- Outlet Port
  {e1b4ca2f-b9c5-4333-a800-4d1e2a7435df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d70c78a5-4a66-488b-b6ea-fa6acf4f80a7}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {fbdd65da-d6e1-469f-bd2b-7f2c59878a7d}, !- Inlet Port
  {4534604b-407e-4911-9856-c51987cba057}; !- Outlet Port

OS:Connection,
  {83c269a5-81d0-49d3-985a-a3b5ffd577aa}, !- Handle
  {e1b4ca2f-b9c5-4333-a800-4d1e2a7435df}, !- Source Object
  3,                                      !- Outlet Port
  {7b7d802d-dad3-4aa2-8ced-1facebf11d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdd65da-d6e1-469f-bd2b-7f2c59878a7d}, !- Handle
  {7b7d802d-dad3-4aa2-8ced-1facebf11d19}, !- Source Object
  3,                                      !- Outlet Port
  {d70c78a5-4a66-488b-b6ea-fa6acf4f80a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4534604b-407e-4911-9856-c51987cba057}, !- Handle
  {d70c78a5-4a66-488b-b6ea-fa6acf4f80a7}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ef78bddf-3b1f-4b96-b47c-8b7f13e667da}, !- Handle
  Water Use Connections 7,                !- Name
  {b16ac21a-b98d-4665-99ff-d467a77c2b79}, !- Inlet Node Name
  {33476dd0-a619-4698-b641-fa60abc58b9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df8887fd-8e02-4f54-95ce-bdf8db55dfce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ffbe12d-bcd1-4e84-8c54-be96029f58c2}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {621febb6-7752-4668-99f8-80aa86239707}, !- Target Temperature Schedule Name
  {15148a36-5273-4bf9-9a5f-f391a945f0c1}, !- Sensible Fraction Schedule Name
  {c4c15d26-da70-4f2a-b5bf-1b3a984831ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15148a36-5273-4bf9-9a5f-f391a945f0c1}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57a55bd8-2c90-4697-8839-46f13f761057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a55bd8-2c90-4697-8839-46f13f761057}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4c15d26-da70-4f2a-b5bf-1b3a984831ba}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cda50851-430c-44d1-80cb-6879a9c1a41a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cda50851-430c-44d1-80cb-6879a9c1a41a}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {621febb6-7752-4668-99f8-80aa86239707}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51f22132-e705-46cf-9ef0-3d2d15b9261a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51f22132-e705-46cf-9ef0-3d2d15b9261a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df8887fd-8e02-4f54-95ce-bdf8db55dfce}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {1ffbe12d-bcd1-4e84-8c54-be96029f58c2}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e18bb2a-2eb1-45bf-9599-db4644e80ec1}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {79724f28-a732-4ecc-ae62-26e87202dc97}, !- Inlet Port
  {b16ac21a-b98d-4665-99ff-d467a77c2b79}; !- Outlet Port

OS:Connection,
  {79724f28-a732-4ecc-ae62-26e87202dc97}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  10,                                     !- Outlet Port
  {4e18bb2a-2eb1-45bf-9599-db4644e80ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ac28fd0-6075-48b7-a569-664adc197b64}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {33476dd0-a619-4698-b641-fa60abc58b9c}, !- Inlet Port
  {d61bd9a0-efe1-4d79-aa03-67f7eaf2c88d}; !- Outlet Port

OS:Connection,
  {b16ac21a-b98d-4665-99ff-d467a77c2b79}, !- Handle
  {4e18bb2a-2eb1-45bf-9599-db4644e80ec1}, !- Source Object
  3,                                      !- Outlet Port
  {ef78bddf-3b1f-4b96-b47c-8b7f13e667da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33476dd0-a619-4698-b641-fa60abc58b9c}, !- Handle
  {ef78bddf-3b1f-4b96-b47c-8b7f13e667da}, !- Source Object
  3,                                      !- Outlet Port
  {9ac28fd0-6075-48b7-a569-664adc197b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61bd9a0-efe1-4d79-aa03-67f7eaf2c88d}, !- Handle
  {9ac28fd0-6075-48b7-a569-664adc197b64}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7838c82-133a-444f-946f-b0fd245a7445}, !- Handle
  Water Use Connections 8,                !- Name
  {c3e24ba8-09b3-4f8c-9d2c-d14126026c92}, !- Inlet Node Name
  {731e544c-eb0e-42e9-a546-2bcc429c4151}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8832744-2469-43e3-8a8b-de024e89aacc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18b9f283-01ae-4c76-afc7-0d4b98f3edf8}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {924e5386-f85a-4f97-ab7b-38859e436877}, !- Target Temperature Schedule Name
  {2c93cb2b-1805-4dbc-ad64-b003d099c072}, !- Sensible Fraction Schedule Name
  {087bede2-5b90-44d8-88d2-502e6e4c62f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c93cb2b-1805-4dbc-ad64-b003d099c072}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1921e1c-4148-4ca3-a801-8b74a4272ed2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1921e1c-4148-4ca3-a801-8b74a4272ed2}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {087bede2-5b90-44d8-88d2-502e6e4c62f2}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65961f3a-e6ef-458f-8908-fab28e35c8d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65961f3a-e6ef-458f-8908-fab28e35c8d6}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {924e5386-f85a-4f97-ab7b-38859e436877}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d63e1a5b-c35b-4388-be16-d582ef05354c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d63e1a5b-c35b-4388-be16-d582ef05354c}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8832744-2469-43e3-8a8b-de024e89aacc}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {18b9f283-01ae-4c76-afc7-0d4b98f3edf8}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1740434d-0f79-437c-b901-664484251a7b}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {d2f0ac66-c3f6-4867-a77e-4b4498e5379f}, !- Inlet Port
  {c3e24ba8-09b3-4f8c-9d2c-d14126026c92}; !- Outlet Port

OS:Connection,
  {d2f0ac66-c3f6-4867-a77e-4b4498e5379f}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  11,                                     !- Outlet Port
  {1740434d-0f79-437c-b901-664484251a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ad1ff4f-4840-4aae-8bdc-084a31841d35}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {731e544c-eb0e-42e9-a546-2bcc429c4151}, !- Inlet Port
  {8e3bb6b0-3a3a-4d60-bbaf-2073f10daee6}; !- Outlet Port

OS:Connection,
  {c3e24ba8-09b3-4f8c-9d2c-d14126026c92}, !- Handle
  {1740434d-0f79-437c-b901-664484251a7b}, !- Source Object
  3,                                      !- Outlet Port
  {c7838c82-133a-444f-946f-b0fd245a7445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731e544c-eb0e-42e9-a546-2bcc429c4151}, !- Handle
  {c7838c82-133a-444f-946f-b0fd245a7445}, !- Source Object
  3,                                      !- Outlet Port
  {1ad1ff4f-4840-4aae-8bdc-084a31841d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3bb6b0-3a3a-4d60-bbaf-2073f10daee6}, !- Handle
  {1ad1ff4f-4840-4aae-8bdc-084a31841d35}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d726dc8-af32-49e7-adfa-bc22954ff529}, !- Handle
  Water Use Connections 9,                !- Name
  {bc5387ff-0036-40d0-baa5-7c064db9d623}, !- Inlet Node Name
  {f9321a05-b104-43e7-8420-ee7fc883d986}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7a07779-46e8-4001-89ca-8c579c0dbb5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03f09ff3-2e71-417f-a298-344b78502be6}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 0.55gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.45301199536486e-05,                   !- Peak Flow Rate {m3/s}
  {642beabc-0363-4253-8e21-00c6543fedbd}, !- Target Temperature Schedule Name
  {70e6cc1e-496f-4d52-9d65-f55f14f9a7b1}, !- Sensible Fraction Schedule Name
  {a3d05a65-fd3b-4a87-8e10-108b91a5cdb3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70e6cc1e-496f-4d52-9d65-f55f14f9a7b1}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24d0eaef-1023-4ac2-9961-6bdb451cbc33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24d0eaef-1023-4ac2-9961-6bdb451cbc33}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3d05a65-fd3b-4a87-8e10-108b91a5cdb3}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {480e6804-8dda-4303-a59b-978f0278b2ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {480e6804-8dda-4303-a59b-978f0278b2ad}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {642beabc-0363-4253-8e21-00c6543fedbd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d392686a-6176-4987-b735-6ec5d16ce0ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d392686a-6176-4987-b735-6ec5d16ce0ea}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7a07779-46e8-4001-89ca-8c579c0dbb5a}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 0.55gal/min, !- Name
  {03f09ff3-2e71-417f-a298-344b78502be6}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  {b6f39806-5957-45d9-80c3-b3bfb9868509}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6f39806-5957-45d9-80c3-b3bfb9868509}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {949689ab-36c2-4a3d-b49b-b1c0462b6070}, !- Handle
  Schedule Rule 68,                       !- Name
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39f4850f-f88f-4846-91ed-940e5d62601a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39f4850f-f88f-4846-91ed-940e5d62601a}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a1c64d40-6ef0-4979-9b4a-5d785793e18f}, !- Handle
  Schedule Rule 69,                       !- Name
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee0466be-1687-4ccc-b061-484997e90168}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee0466be-1687-4ccc-b061-484997e90168}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1ed97e8d-5cb6-4387-9d63-0b3ae018cdef}, !- Handle
  Schedule Rule 70,                       !- Name
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b29cd4c0-942b-494b-b831-72130a793533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b29cd4c0-942b-494b-b831-72130a793533}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {49ffd45f-2a4c-46b5-abe9-38472fb82768}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {7fe0dded-d24a-4a89-80fe-cdc2f22a79c9}, !- Inlet Port
  {bc5387ff-0036-40d0-baa5-7c064db9d623}; !- Outlet Port

OS:Connection,
  {7fe0dded-d24a-4a89-80fe-cdc2f22a79c9}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  12,                                     !- Outlet Port
  {49ffd45f-2a4c-46b5-abe9-38472fb82768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d00accd-3296-42e9-aec6-7c5433962acc}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {f9321a05-b104-43e7-8420-ee7fc883d986}, !- Inlet Port
  {7a9e4280-770c-4ba7-8bd5-50366706bc59}; !- Outlet Port

OS:Connection,
  {bc5387ff-0036-40d0-baa5-7c064db9d623}, !- Handle
  {49ffd45f-2a4c-46b5-abe9-38472fb82768}, !- Source Object
  3,                                      !- Outlet Port
  {7d726dc8-af32-49e7-adfa-bc22954ff529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9321a05-b104-43e7-8420-ee7fc883d986}, !- Handle
  {7d726dc8-af32-49e7-adfa-bc22954ff529}, !- Source Object
  3,                                      !- Outlet Port
  {7d00accd-3296-42e9-aec6-7c5433962acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9e4280-770c-4ba7-8bd5-50366706bc59}, !- Handle
  {7d00accd-3296-42e9-aec6-7c5433962acc}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {def87a77-4274-4218-adfc-205d4417b038}, !- Handle
  Water Use Connections 10,               !- Name
  {a07346d0-c7d2-445e-b6b9-897c02be6dda}, !- Inlet Node Name
  {c55d32b6-91e8-4e2a-a852-a5ea1304b413}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0cf03a1-a719-49fd-ac2f-f8a084c8bbac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e96e473-fb9b-4a61-8037-36f5bf2fb12b}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.41790473365129e-06,                   !- Peak Flow Rate {m3/s}
  {cecb0bc4-0e37-4fb9-b609-a7c5a9948dc2}, !- Target Temperature Schedule Name
  {f7908fc3-a1c8-442a-a8be-19009cc0ab8c}, !- Sensible Fraction Schedule Name
  {2eeee0e5-99a5-40f3-9620-2cbc83d922d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7908fc3-a1c8-442a-a8be-19009cc0ab8c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea8b5b57-383a-49ab-aebe-c06f979a35fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8b5b57-383a-49ab-aebe-c06f979a35fd}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eeee0e5-99a5-40f3-9620-2cbc83d922d2}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab294dab-db67-4b5c-81a8-b2d030ba5a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab294dab-db67-4b5c-81a8-b2d030ba5a6d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cecb0bc4-0e37-4fb9-b609-a7c5a9948dc2}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b782b4f-05f2-4fc1-b011-0ab2647a910b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b782b4f-05f2-4fc1-b011-0ab2647a910b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0cf03a1-a719-49fd-ac2f-f8a084c8bbac}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.09gal/min, !- Name
  {2e96e473-fb9b-4a61-8037-36f5bf2fb12b}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {ab4712db-602c-4f3f-9e71-d92b3dceda73}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43635e39-3f62-4b83-8ff9-82e423f0c394}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {c9bbd47e-b849-4672-a0bc-2d1263455f64}, !- Inlet Port
  {a07346d0-c7d2-445e-b6b9-897c02be6dda}; !- Outlet Port

OS:Connection,
  {c9bbd47e-b849-4672-a0bc-2d1263455f64}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  13,                                     !- Outlet Port
  {43635e39-3f62-4b83-8ff9-82e423f0c394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cc0054f-8949-4bf6-aa74-a9db58938204}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {c55d32b6-91e8-4e2a-a852-a5ea1304b413}, !- Inlet Port
  {a569f194-153f-4c14-8e3b-f9a3656fac80}; !- Outlet Port

OS:Connection,
  {a07346d0-c7d2-445e-b6b9-897c02be6dda}, !- Handle
  {43635e39-3f62-4b83-8ff9-82e423f0c394}, !- Source Object
  3,                                      !- Outlet Port
  {def87a77-4274-4218-adfc-205d4417b038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55d32b6-91e8-4e2a-a852-a5ea1304b413}, !- Handle
  {def87a77-4274-4218-adfc-205d4417b038}, !- Source Object
  3,                                      !- Outlet Port
  {1cc0054f-8949-4bf6-aa74-a9db58938204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a569f194-153f-4c14-8e3b-f9a3656fac80}, !- Handle
  {1cc0054f-8949-4bf6-aa74-a9db58938204}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ac3df2d-85f2-49aa-936e-f5457e126688}, !- Handle
  Water Use Connections 11,               !- Name
  {5f9c9c6d-9c82-4f91-93cc-d6b5e12c13e4}, !- Inlet Node Name
  {c1c4c3bd-37fd-4342-a977-58b11dd73061}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf50c5cc-1a28-4edf-89f4-a0a117faecee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb710949-1991-48f3-89e8-318a3b49111a}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.6585062857703e-06,                    !- Peak Flow Rate {m3/s}
  {1ac8df8e-7699-4b5b-b6b5-db3650186258}, !- Target Temperature Schedule Name
  {fb56723e-7c93-4af8-bc6b-9665ba431f00}, !- Sensible Fraction Schedule Name
  {eac88ec9-bfaf-4df9-baae-faaa35aff992}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb56723e-7c93-4af8-bc6b-9665ba431f00}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ef7c5e0-335b-4f3e-9f00-690000595c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ef7c5e0-335b-4f3e-9f00-690000595c05}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eac88ec9-bfaf-4df9-baae-faaa35aff992}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97d68fa9-ddff-44bf-bbcc-27b1875747d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97d68fa9-ddff-44bf-bbcc-27b1875747d4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ac8df8e-7699-4b5b-b6b5-db3650186258}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67340c30-2a29-4fba-bf18-bf837706f39b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67340c30-2a29-4fba-bf18-bf837706f39b}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf50c5cc-1a28-4edf-89f4-a0a117faecee}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {bb710949-1991-48f3-89e8-318a3b49111a}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {a54dba25-2245-434a-a1b4-012fea3f4fa5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c17db4a1-50f7-4112-b246-f31c9927798e}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {43fd1764-d2d9-4e29-8cc2-93f1d3b425a4}, !- Inlet Port
  {5f9c9c6d-9c82-4f91-93cc-d6b5e12c13e4}; !- Outlet Port

OS:Connection,
  {43fd1764-d2d9-4e29-8cc2-93f1d3b425a4}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  14,                                     !- Outlet Port
  {c17db4a1-50f7-4112-b246-f31c9927798e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de6c3ded-52fc-494f-ba03-62400d0b5cee}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {c1c4c3bd-37fd-4342-a977-58b11dd73061}, !- Inlet Port
  {ea1f5991-1a5f-42d2-bff0-7146c69bdb90}; !- Outlet Port

OS:Connection,
  {5f9c9c6d-9c82-4f91-93cc-d6b5e12c13e4}, !- Handle
  {c17db4a1-50f7-4112-b246-f31c9927798e}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3df2d-85f2-49aa-936e-f5457e126688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c4c3bd-37fd-4342-a977-58b11dd73061}, !- Handle
  {5ac3df2d-85f2-49aa-936e-f5457e126688}, !- Source Object
  3,                                      !- Outlet Port
  {de6c3ded-52fc-494f-ba03-62400d0b5cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1f5991-1a5f-42d2-bff0-7146c69bdb90}, !- Handle
  {de6c3ded-52fc-494f-ba03-62400d0b5cee}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f655903e-223a-4f5d-9307-c5a368aa1c94}, !- Handle
  Water Use Connections 12,               !- Name
  {ba7e61d8-615b-48fe-b533-0650536559b7}, !- Inlet Node Name
  {5e9cef9f-f124-489b-b78a-681c63787e99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a55ab6d8-79c5-4bbd-bd1e-658702095d6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66e029b6-024c-4e25-ae86-cee31dc4ec00}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {7ca2de5d-d3d2-4699-af51-9c10eb7e8d6b}, !- Target Temperature Schedule Name
  {5cd58443-d593-4540-99ee-93ca3eaaa600}, !- Sensible Fraction Schedule Name
  {b77c2505-268d-4fe1-afd6-2bf236a8d145}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cd58443-d593-4540-99ee-93ca3eaaa600}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77f0ddeb-a678-4491-911a-b1a450245717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77f0ddeb-a678-4491-911a-b1a450245717}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b77c2505-268d-4fe1-afd6-2bf236a8d145}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39e457bb-5190-43d3-8e62-0b39ac878938}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e457bb-5190-43d3-8e62-0b39ac878938}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ca2de5d-d3d2-4699-af51-9c10eb7e8d6b}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b56c61d-7e59-47d0-9319-84a27ad38aef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b56c61d-7e59-47d0-9319-84a27ad38aef}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a55ab6d8-79c5-4bbd-bd1e-658702095d6a}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {66e029b6-024c-4e25-ae86-cee31dc4ec00}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a3a7585-f3c3-4462-b5cf-2f3eca7967da}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {a6d263fe-61c8-408f-a787-53d03ffdaf68}, !- Inlet Port
  {ba7e61d8-615b-48fe-b533-0650536559b7}; !- Outlet Port

OS:Connection,
  {a6d263fe-61c8-408f-a787-53d03ffdaf68}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  15,                                     !- Outlet Port
  {5a3a7585-f3c3-4462-b5cf-2f3eca7967da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57970479-6ffe-43ca-a054-92331cddcbc4}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {5e9cef9f-f124-489b-b78a-681c63787e99}, !- Inlet Port
  {3694b2d0-9886-4219-9c66-6424dbba5831}; !- Outlet Port

OS:Connection,
  {ba7e61d8-615b-48fe-b533-0650536559b7}, !- Handle
  {5a3a7585-f3c3-4462-b5cf-2f3eca7967da}, !- Source Object
  3,                                      !- Outlet Port
  {f655903e-223a-4f5d-9307-c5a368aa1c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9cef9f-f124-489b-b78a-681c63787e99}, !- Handle
  {f655903e-223a-4f5d-9307-c5a368aa1c94}, !- Source Object
  3,                                      !- Outlet Port
  {57970479-6ffe-43ca-a054-92331cddcbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3694b2d0-9886-4219-9c66-6424dbba5831}, !- Handle
  {57970479-6ffe-43ca-a054-92331cddcbc4}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {24397620-6006-4c62-b19c-0063304b7203}, !- Handle
  Water Use Connections 13,               !- Name
  {be23dd57-b037-4597-9d4c-7d516d6b9484}, !- Inlet Node Name
  {f621f0cb-68c7-4e6c-8f7c-c39fbbbc51a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bbba4cb-ed21-48fc-bc7a-6f6e9a9f8d83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c5e6430-7d26-4bc3-821b-abdc462d5751}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {d2f1574f-3165-405c-84eb-59067b1818d5}, !- Target Temperature Schedule Name
  {7c2c5c12-f675-42b2-b0d6-9f271c226c95}, !- Sensible Fraction Schedule Name
  {d66c4d73-a468-4bfa-ab1e-cf3f000ced3a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c2c5c12-f675-42b2-b0d6-9f271c226c95}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3239811-476d-4994-a1af-5bf0c3dfab3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3239811-476d-4994-a1af-5bf0c3dfab3c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d66c4d73-a468-4bfa-ab1e-cf3f000ced3a}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eeda3b7d-d6ee-40e0-b8bd-93925bdc7256}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeda3b7d-d6ee-40e0-b8bd-93925bdc7256}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2f1574f-3165-405c-84eb-59067b1818d5}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2ac27b6-fe75-4362-abdf-42af1257b34b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2ac27b6-fe75-4362-abdf-42af1257b34b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1bbba4cb-ed21-48fc-bc7a-6f6e9a9f8d83}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {0c5e6430-7d26-4bc3-821b-abdc462d5751}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6f81a7a-7204-40a9-a9f5-9b213415778d}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {a956d393-ffae-4aa1-9cb1-157a0649e544}, !- Inlet Port
  {be23dd57-b037-4597-9d4c-7d516d6b9484}; !- Outlet Port

OS:Connection,
  {a956d393-ffae-4aa1-9cb1-157a0649e544}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  16,                                     !- Outlet Port
  {b6f81a7a-7204-40a9-a9f5-9b213415778d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3812a75-9e4c-4576-8f3d-b81b5d48b025}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {f621f0cb-68c7-4e6c-8f7c-c39fbbbc51a2}, !- Inlet Port
  {da760580-c5f0-4927-98e6-055af689934d}; !- Outlet Port

OS:Connection,
  {be23dd57-b037-4597-9d4c-7d516d6b9484}, !- Handle
  {b6f81a7a-7204-40a9-a9f5-9b213415778d}, !- Source Object
  3,                                      !- Outlet Port
  {24397620-6006-4c62-b19c-0063304b7203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f621f0cb-68c7-4e6c-8f7c-c39fbbbc51a2}, !- Handle
  {24397620-6006-4c62-b19c-0063304b7203}, !- Source Object
  3,                                      !- Outlet Port
  {a3812a75-9e4c-4576-8f3d-b81b5d48b025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da760580-c5f0-4927-98e6-055af689934d}, !- Handle
  {a3812a75-9e4c-4576-8f3d-b81b5d48b025}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ba070a4c-9dac-4b31-9f58-94526f0c6c8f}, !- Handle
  Water Use Connections 14,               !- Name
  {43a75334-e690-4f93-85e3-3e07e12b1a44}, !- Inlet Node Name
  {79cca6f6-d386-4626-808c-c72c5e1ddb38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83cf2547-1546-4258-9abc-91dcd1547274}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {21ba7e92-9e32-408e-8e78-cb0a1e7ad8cb}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {bf8bd27c-165d-4d69-b2c7-770357bccfd2}, !- Target Temperature Schedule Name
  {18ba650d-b5cd-457a-aec4-812ba57573cb}, !- Sensible Fraction Schedule Name
  {4718fd31-8e4b-4a99-a08a-efdc52ce8e86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18ba650d-b5cd-457a-aec4-812ba57573cb}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfa8f070-5ed2-4d36-8819-a590c69d3b3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfa8f070-5ed2-4d36-8819-a590c69d3b3e}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4718fd31-8e4b-4a99-a08a-efdc52ce8e86}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d368ec7-41f6-48f3-8c23-851e18ed7374}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d368ec7-41f6-48f3-8c23-851e18ed7374}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf8bd27c-165d-4d69-b2c7-770357bccfd2}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d135a56-b15b-46db-bd62-908f767b30f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d135a56-b15b-46db-bd62-908f767b30f0}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {83cf2547-1546-4258-9abc-91dcd1547274}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {21ba7e92-9e32-408e-8e78-cb0a1e7ad8cb}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34f5c3d5-b7ef-4828-844e-d3d4bd501f37}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {55fee0bc-1821-4879-8d00-2dc899786868}, !- Inlet Port
  {43a75334-e690-4f93-85e3-3e07e12b1a44}; !- Outlet Port

OS:Connection,
  {55fee0bc-1821-4879-8d00-2dc899786868}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  17,                                     !- Outlet Port
  {34f5c3d5-b7ef-4828-844e-d3d4bd501f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d80e7004-e170-4bb1-a6b2-15e859136402}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {79cca6f6-d386-4626-808c-c72c5e1ddb38}, !- Inlet Port
  {bdd26e7e-8e05-4a71-94bd-aaf2b14e4098}; !- Outlet Port

OS:Connection,
  {43a75334-e690-4f93-85e3-3e07e12b1a44}, !- Handle
  {34f5c3d5-b7ef-4828-844e-d3d4bd501f37}, !- Source Object
  3,                                      !- Outlet Port
  {ba070a4c-9dac-4b31-9f58-94526f0c6c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cca6f6-d386-4626-808c-c72c5e1ddb38}, !- Handle
  {ba070a4c-9dac-4b31-9f58-94526f0c6c8f}, !- Source Object
  3,                                      !- Outlet Port
  {d80e7004-e170-4bb1-a6b2-15e859136402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd26e7e-8e05-4a71-94bd-aaf2b14e4098}, !- Handle
  {d80e7004-e170-4bb1-a6b2-15e859136402}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6289038b-076e-47a2-8c2e-e76d7e5f989a}, !- Handle
  Water Use Connections 15,               !- Name
  {638691c7-d560-4f40-b7bb-21653744efec}, !- Inlet Node Name
  {a4456f98-dde5-4521-aec3-d18526319d41}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36617ed8-187f-45b2-a3e6-f0fd8339efb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c798e053-450d-44a4-b4fb-a8c79fc7c11d}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {2c6b8628-d8c3-4434-8464-d8484d4cbe1f}, !- Target Temperature Schedule Name
  {88e67025-8227-4b20-8cee-791a542becfd}, !- Sensible Fraction Schedule Name
  {ad369b8c-9ccb-4cad-ba69-8afa9bf0563b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88e67025-8227-4b20-8cee-791a542becfd}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef5cac23-5702-4985-afa6-8230080f3d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef5cac23-5702-4985-afa6-8230080f3d5c}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad369b8c-9ccb-4cad-ba69-8afa9bf0563b}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0fc1620-627f-44b2-bba1-d822e8faa1bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0fc1620-627f-44b2-bba1-d822e8faa1bc}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c6b8628-d8c3-4434-8464-d8484d4cbe1f}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f1d2258-b4e0-4753-a89e-962435b584aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f1d2258-b4e0-4753-a89e-962435b584aa}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36617ed8-187f-45b2-a3e6-f0fd8339efb3}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c798e053-450d-44a4-b4fb-a8c79fc7c11d}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {435253d7-f646-4305-9188-abab71b6b707}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {c2635921-576c-4ca2-bac5-70b27d68da38}, !- Inlet Port
  {638691c7-d560-4f40-b7bb-21653744efec}; !- Outlet Port

OS:Connection,
  {c2635921-576c-4ca2-bac5-70b27d68da38}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  18,                                     !- Outlet Port
  {435253d7-f646-4305-9188-abab71b6b707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9906e1e-d89d-492a-b0b2-af9c0c79406c}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {a4456f98-dde5-4521-aec3-d18526319d41}, !- Inlet Port
  {3afc4cf1-6fb0-4c31-b692-5908cb68b461}; !- Outlet Port

OS:Connection,
  {638691c7-d560-4f40-b7bb-21653744efec}, !- Handle
  {435253d7-f646-4305-9188-abab71b6b707}, !- Source Object
  3,                                      !- Outlet Port
  {6289038b-076e-47a2-8c2e-e76d7e5f989a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4456f98-dde5-4521-aec3-d18526319d41}, !- Handle
  {6289038b-076e-47a2-8c2e-e76d7e5f989a}, !- Source Object
  3,                                      !- Outlet Port
  {a9906e1e-d89d-492a-b0b2-af9c0c79406c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afc4cf1-6fb0-4c31-b692-5908cb68b461}, !- Handle
  {a9906e1e-d89d-492a-b0b2-af9c0c79406c}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c859b9e-2dcf-4d2d-ba8a-b8b7f6a04e71}, !- Handle
  Water Use Connections 16,               !- Name
  {49054951-f16c-4356-832d-d1193bef3a37}, !- Inlet Node Name
  {2f2a5b24-adeb-445b-a433-abdb9ff5d528}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95c92425-0e0f-4348-a61a-1dfcdd0a5e28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cecaab70-dc90-420e-87db-a6ce37673ad4}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {80e48e21-4920-44ef-bd44-7d3d7acc09c1}, !- Target Temperature Schedule Name
  {0c901d74-7628-408d-8ce5-d6cabfb9eec1}, !- Sensible Fraction Schedule Name
  {3cfdb8d3-1ba0-4d3f-982f-a38aab5af63f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c901d74-7628-408d-8ce5-d6cabfb9eec1}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de89aafa-4239-464e-acc3-654dd2213426}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de89aafa-4239-464e-acc3-654dd2213426}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cfdb8d3-1ba0-4d3f-982f-a38aab5af63f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1376b0bf-0d31-47fc-bcb7-95ecc8be27c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1376b0bf-0d31-47fc-bcb7-95ecc8be27c6}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80e48e21-4920-44ef-bd44-7d3d7acc09c1}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03079511-187a-426f-96d9-4ec57069a09f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03079511-187a-426f-96d9-4ec57069a09f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {95c92425-0e0f-4348-a61a-1dfcdd0a5e28}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {cecaab70-dc90-420e-87db-a6ce37673ad4}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74400d14-d4d7-47d7-909b-96ab36816c72}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {0c986ae3-8bc5-422f-9c37-10874901a520}, !- Inlet Port
  {49054951-f16c-4356-832d-d1193bef3a37}; !- Outlet Port

OS:Connection,
  {0c986ae3-8bc5-422f-9c37-10874901a520}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  19,                                     !- Outlet Port
  {74400d14-d4d7-47d7-909b-96ab36816c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0690e3d9-c619-4977-a078-076b962c98fb}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {2f2a5b24-adeb-445b-a433-abdb9ff5d528}, !- Inlet Port
  {069c5729-aa5b-4256-b91b-af33d2cb6668}; !- Outlet Port

OS:Connection,
  {49054951-f16c-4356-832d-d1193bef3a37}, !- Handle
  {74400d14-d4d7-47d7-909b-96ab36816c72}, !- Source Object
  3,                                      !- Outlet Port
  {6c859b9e-2dcf-4d2d-ba8a-b8b7f6a04e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2a5b24-adeb-445b-a433-abdb9ff5d528}, !- Handle
  {6c859b9e-2dcf-4d2d-ba8a-b8b7f6a04e71}, !- Source Object
  3,                                      !- Outlet Port
  {0690e3d9-c619-4977-a078-076b962c98fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069c5729-aa5b-4256-b91b-af33d2cb6668}, !- Handle
  {0690e3d9-c619-4977-a078-076b962c98fb}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecb82243-8bb0-474a-baf5-39552d55c9cf}, !- Handle
  Water Use Connections 17,               !- Name
  {eee76931-0f9e-45e9-8a26-b162de943b74}, !- Inlet Node Name
  {a08c5367-855c-4ed0-b6bc-7dd7f17f7ac3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {345e07b0-3077-4ec4-bf01-c661cd694a4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2dcc7a06-089f-4fcf-8a8f-c31530f85094}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46919889541538e-05,                   !- Peak Flow Rate {m3/s}
  {2d36ae81-f898-4f69-95d5-0d7a15ab8af1}, !- Target Temperature Schedule Name
  {46ee8f0d-22e4-4312-8c95-692a2ab61b15}, !- Sensible Fraction Schedule Name
  {8888f8f7-49ad-49c7-b066-4cefd50c80c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {46ee8f0d-22e4-4312-8c95-692a2ab61b15}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7646e4de-01d4-4b53-8654-3332ecee6605}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7646e4de-01d4-4b53-8654-3332ecee6605}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8888f8f7-49ad-49c7-b066-4cefd50c80c1}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2515468b-23ac-4e2b-9749-6d1042061171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2515468b-23ac-4e2b-9749-6d1042061171}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d36ae81-f898-4f69-95d5-0d7a15ab8af1}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0651b608-09a2-4909-aef5-eee35244c178}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0651b608-09a2-4909-aef5-eee35244c178}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {345e07b0-3077-4ec4-bf01-c661cd694a4a}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {2dcc7a06-089f-4fcf-8a8f-c31530f85094}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {a8bb8c68-207c-4be4-b00f-4a47cd4ad138}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7c82d0b-bc4a-4feb-a021-2b2f1158daa7}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {ff1aea16-418c-4de6-994e-1c4a87cf259a}, !- Inlet Port
  {eee76931-0f9e-45e9-8a26-b162de943b74}; !- Outlet Port

OS:Connection,
  {ff1aea16-418c-4de6-994e-1c4a87cf259a}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  20,                                     !- Outlet Port
  {d7c82d0b-bc4a-4feb-a021-2b2f1158daa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f9e7cd4-67b7-42e5-931d-0e7bae474ac9}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {a08c5367-855c-4ed0-b6bc-7dd7f17f7ac3}, !- Inlet Port
  {59fbd6db-a6bf-432a-89f9-a9e5cd8952a2}; !- Outlet Port

OS:Connection,
  {eee76931-0f9e-45e9-8a26-b162de943b74}, !- Handle
  {d7c82d0b-bc4a-4feb-a021-2b2f1158daa7}, !- Source Object
  3,                                      !- Outlet Port
  {ecb82243-8bb0-474a-baf5-39552d55c9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08c5367-855c-4ed0-b6bc-7dd7f17f7ac3}, !- Handle
  {ecb82243-8bb0-474a-baf5-39552d55c9cf}, !- Source Object
  3,                                      !- Outlet Port
  {5f9e7cd4-67b7-42e5-931d-0e7bae474ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fbd6db-a6bf-432a-89f9-a9e5cd8952a2}, !- Handle
  {5f9e7cd4-67b7-42e5-931d-0e7bae474ac9}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd039209-4898-4670-95e6-bc562840bc49}, !- Handle
  Water Use Connections 18,               !- Name
  {217541a6-176a-4ea0-87f5-cba42f520003}, !- Inlet Node Name
  {d998f0b7-db0a-4471-beaa-7cad0cffd895}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2991d27-0c4b-46a9-ba6c-6af82397c25c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e49eb794-4882-41f1-b8bd-ae7cdf995e17}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06751911579566e-05,                   !- Peak Flow Rate {m3/s}
  {021a6435-7d0d-468c-a692-962077b7d3ff}, !- Target Temperature Schedule Name
  {9f3c5084-7fcf-422b-990a-6cde79522cbe}, !- Sensible Fraction Schedule Name
  {85743519-d071-4731-8b13-66702a9083f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f3c5084-7fcf-422b-990a-6cde79522cbe}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f05549e8-41d4-4d41-8416-f1be296435a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f05549e8-41d4-4d41-8416-f1be296435a8}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {85743519-d071-4731-8b13-66702a9083f5}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74fac726-0919-4e05-ba37-a01ecd528adb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74fac726-0919-4e05-ba37-a01ecd528adb}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {021a6435-7d0d-468c-a692-962077b7d3ff}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3255de21-cf5d-418e-9da4-636c5c7609f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3255de21-cf5d-418e-9da4-636c5c7609f4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2991d27-0c4b-46a9-ba6c-6af82397c25c}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {e49eb794-4882-41f1-b8bd-ae7cdf995e17}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {e61b420d-304d-4cde-9f87-69c5af07ef98}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e61b420d-304d-4cde-9f87-69c5af07ef98}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  {3e0ce072-66e7-4c9d-84e9-b8620742582a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e0ce072-66e7-4c9d-84e9-b8620742582a}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1453ceb7-903a-4ef3-b5e0-47b214e47156}, !- Handle
  Schedule Rule 71,                       !- Name
  {e61b420d-304d-4cde-9f87-69c5af07ef98}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6b7314a0-8ff1-4833-a6c0-64ecae6a729f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b7314a0-8ff1-4833-a6c0-64ecae6a729f}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bd4ff57c-2129-4d6e-9127-9bb41e5fb5a4}, !- Handle
  Schedule Rule 72,                       !- Name
  {e61b420d-304d-4cde-9f87-69c5af07ef98}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30d8a674-5a00-4cda-98c9-918c44ba7280}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30d8a674-5a00-4cda-98c9-918c44ba7280}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {11b473fb-3312-40c3-8ae8-8eb77cd7b5de}, !- Handle
  Schedule Rule 73,                       !- Name
  {e61b420d-304d-4cde-9f87-69c5af07ef98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a27ea05-a018-45a1-aeb1-766b5ad97e11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a27ea05-a018-45a1-aeb1-766b5ad97e11}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {514cb601-f4be-434c-acb0-00f9cb0489a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {e50ddbce-7494-411f-8a9c-6f139619ead4}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {ff47c237-4ba6-4715-8a6f-797e3675edcf}, !- Inlet Port
  {217541a6-176a-4ea0-87f5-cba42f520003}; !- Outlet Port

OS:Connection,
  {ff47c237-4ba6-4715-8a6f-797e3675edcf}, !- Handle
  {fd8d00ab-55d6-41b0-9a12-7dec365873fe}, !- Source Object
  21,                                     !- Outlet Port
  {e50ddbce-7494-411f-8a9c-6f139619ead4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803e001a-8f8d-4a3b-8da7-ab3c6a9aafd9}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {d998f0b7-db0a-4471-beaa-7cad0cffd895}, !- Inlet Port
  {2cf26d42-f1d0-4000-99e0-3ee015e15cb2}; !- Outlet Port

OS:Connection,
  {217541a6-176a-4ea0-87f5-cba42f520003}, !- Handle
  {e50ddbce-7494-411f-8a9c-6f139619ead4}, !- Source Object
  3,                                      !- Outlet Port
  {bd039209-4898-4670-95e6-bc562840bc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d998f0b7-db0a-4471-beaa-7cad0cffd895}, !- Handle
  {bd039209-4898-4670-95e6-bc562840bc49}, !- Source Object
  3,                                      !- Outlet Port
  {803e001a-8f8d-4a3b-8da7-ab3c6a9aafd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf26d42-f1d0-4000-99e0-3ee015e15cb2}, !- Handle
  {803e001a-8f8d-4a3b-8da7-ab3c6a9aafd9}, !- Source Object
  3,                                      !- Outlet Port
  {0863c2b8-e2ee-4065-8bf9-2bf8b62d30c0}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {fd1c164f-9605-441b-9af2-fb9102581a13}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {87c85979-efe8-4bc2-896d-ef4b61e4886d}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {e339f975-2091-4682-9ad4-caf695b995cb}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {09806d38-0069-4997-a354-f352959de170}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09806d38-0069-4997-a354-f352959de170}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c9f19825-1a2d-4c60-a03b-522134651d74}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {48d3dd72-b40c-4955-9875-76b7abbcb82d}, !- Control Zone or Zone List Name
  {ba9c2fc4-f0ac-4f3a-8081-905a2976e4b2}, !- Cooling Control Zone or Zone List Name
  {17d09a59-dcac-4d03-8677-7229dab4799f}, !- Heating Control Zone or Zone List Name
  {f3792460-0981-46d8-823c-6be098022c2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48d3dd72-b40c-4955-9875-76b7abbcb82d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ba9c2fc4-f0ac-4f3a-8081-905a2976e4b2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17d09a59-dcac-4d03-8677-7229dab4799f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3792460-0981-46d8-823c-6be098022c2e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a0fe58f3-902b-45fa-91ba-1bd20eb1bae3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {726d0f3b-b1d9-4f28-a3bd-b2f52718b9b2}, !- Default Day Schedule Name
  {7be48d4c-7ddd-4801-8abf-68875ca3cc95}, !- Summer Design Day Schedule Name
  {bd8b6254-cba9-43de-97ab-720c95c92da6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {726d0f3b-b1d9-4f28-a3bd-b2f52718b9b2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c90d4de4-5fa5-4307-bb1c-6aedc59cd7fb}, !- Handle
  {a0fe58f3-902b-45fa-91ba-1bd20eb1bae3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.099440448880895,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04e706de-f6e5-4160-a0e7-6d9171ce5d9f}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd8b6254-cba9-43de-97ab-720c95c92da6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c427edc3-9eab-44f7-a321-46e42daa95e1}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7be48d4c-7ddd-4801-8abf-68875ca3cc95}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44d83954-75bd-44b7-afc0-91e7f0c9cdc2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {a0fe58f3-902b-45fa-91ba-1bd20eb1bae3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71aee696-95bb-4668-9d6a-5b255a91ec41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71aee696-95bb-4668-9d6a-5b255a91ec41}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {5a511ea1-156f-4a89-9d0e-3d27a6259efe}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {999c8554-a159-4112-a781-46cf94516226}, !- Control Zone or Zone List Name
  {86f8b390-a76e-4a04-a007-95bd82c1c767}, !- Cooling Control Zone or Zone List Name
  {67bf26b8-7ea5-4533-86da-596db8bcc8e8}, !- Heating Control Zone or Zone List Name
  {2ef687ab-7761-4174-8292-3909eab89c97}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {999c8554-a159-4112-a781-46cf94516226}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {86f8b390-a76e-4a04-a007-95bd82c1c767}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {67bf26b8-7ea5-4533-86da-596db8bcc8e8}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ef687ab-7761-4174-8292-3909eab89c97}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {e75b34e0-80db-4a3c-9e6c-4279bb9cace2}, !- Default Day Schedule Name
  {7aafeb79-1ee0-4f08-8861-2620d1468119}, !- Summer Design Day Schedule Name
  {7839420f-8b29-4422-a414-18f3a438e79a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e75b34e0-80db-4a3c-9e6c-4279bb9cace2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2483c71-aa9d-4d31-89c6-386f2c3749e4}, !- Handle
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  71.397663628660723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9e36bd7-8301-4442-9543-b45ce234e550}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7839420f-8b29-4422-a414-18f3a438e79a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28a6ccbb-753e-48aa-ac5f-28b961930762}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aafeb79-1ee0-4f08-8861-2620d1468119}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {701d8e4b-6571-403b-8d56-6cc95002c657}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8023e953-6a0b-4cf2-a60c-98eee3254438}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8023e953-6a0b-4cf2-a60c-98eee3254438}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e3157bf-1876-49ef-a69a-dcc7539ab008}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {009b9c1d-7834-4b1d-ac19-048d803f130b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c432f16-c6bf-48af-9ec8-177d61c803ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c432f16-c6bf-48af-9ec8-177d61c803ba}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {29d5424f-2c24-4367-ace3-c752c2371d0d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f48e0a5a-aaff-46bc-97b2-e8f4c1c68223}, !- Control Zone or Zone List Name
  {687c6e1f-c87f-495d-af7f-1dc9ded232d6}, !- Cooling Control Zone or Zone List Name
  {837bed95-3cbd-4d8a-a50a-c391eadfdaaf}, !- Heating Control Zone or Zone List Name
  {35e37a53-2067-42aa-9ab0-6e2dd36e6fa8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f48e0a5a-aaff-46bc-97b2-e8f4c1c68223}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {687c6e1f-c87f-495d-af7f-1dc9ded232d6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {837bed95-3cbd-4d8a-a50a-c391eadfdaaf}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {35e37a53-2067-42aa-9ab0-6e2dd36e6fa8}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {a435dcec-9b44-49c2-983b-456f3f26135c}, !- Default Day Schedule Name
  {a4ffef35-0d71-40f1-9479-39f39b455511}, !- Summer Design Day Schedule Name
  {870f65ce-4f21-48de-bf42-8a712f962747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a435dcec-9b44-49c2-983b-456f3f26135c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {a7fa0b06-6def-439c-9439-0c42831b76e5}, !- Handle
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b252a9e-eb37-4fcb-86eb-756dcec52731}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {870f65ce-4f21-48de-bf42-8a712f962747}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac12a5ac-8619-4e09-9868-e52ab9aa54b1}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4ffef35-0d71-40f1-9479-39f39b455511}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d8c7ed5-257e-4078-aa32-d4800db31b6d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {635f41d0-40a9-4c14-9aa9-5580b35d9217}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75247c00-eabb-4ce8-8141-6804354da5e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75247c00-eabb-4ce8-8141-6804354da5e3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e2b75364-b318-4fa8-aa42-20cca1a9a433}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2c82f36c-0eec-4d45-bf9b-329933e3d412}, !- Control Zone or Zone List Name
  {f1ef752e-81fb-4810-9653-c0b771b6fc7a}, !- Cooling Control Zone or Zone List Name
  {7d73fb8e-aa05-4c30-a60e-9e97595d1732}, !- Heating Control Zone or Zone List Name
  {d896a81e-d9f0-427d-a2f7-77ebeb2a0a3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2c82f36c-0eec-4d45-bf9b-329933e3d412}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f1ef752e-81fb-4810-9653-c0b771b6fc7a}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d73fb8e-aa05-4c30-a60e-9e97595d1732}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d896a81e-d9f0-427d-a2f7-77ebeb2a0a3c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {ae248a9f-a64b-4975-b5c8-db03dc94d161}, !- Default Day Schedule Name
  {b6d5626b-a84f-4cf8-b591-0ec7a2c231ec}, !- Summer Design Day Schedule Name
  {92a016a6-fee8-4bb0-9c75-e2bfebc9a899}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae248a9f-a64b-4975-b5c8-db03dc94d161}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {c33c116f-d75e-4a93-8bd3-f92b1afa6ca1}, !- Handle
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {19b23dec-f23a-4d6a-8093-c09f6286bfba}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92a016a6-fee8-4bb0-9c75-e2bfebc9a899}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c48d501e-28a9-45a9-9e1c-dcda018c7804}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6d5626b-a84f-4cf8-b591-0ec7a2c231ec}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e93b6fea-c32d-4e4c-b2a9-b63bb3015aa5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {b8f9e37c-3ac6-4e55-99b6-c1de139c57c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac268137-0952-4316-88b8-549144ad3b27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac268137-0952-4316-88b8-549144ad3b27}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d9d94ca7-88db-4fcf-9467-f77547fb083d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d57b7a75-5ade-4f14-98d8-f24ab41ca3ff}, !- Control Zone or Zone List Name
  {ac95e170-c174-4e29-937c-4e9e8b77dc41}, !- Cooling Control Zone or Zone List Name
  {a57498dd-9863-4f04-a9f0-036f27c5f817}, !- Heating Control Zone or Zone List Name
  {05393775-e235-46c1-9dd9-7ae0b71e446d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d57b7a75-5ade-4f14-98d8-f24ab41ca3ff}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ac95e170-c174-4e29-937c-4e9e8b77dc41}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a57498dd-9863-4f04-a9f0-036f27c5f817}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05393775-e235-46c1-9dd9-7ae0b71e446d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {0f1ab97c-813f-4b01-bab7-6ec5bd2baec5}, !- Default Day Schedule Name
  {78edc0ed-da37-4c74-940f-dbe40f3dd580}, !- Summer Design Day Schedule Name
  {b4942af3-2818-436e-9827-121b964ad4d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f1ab97c-813f-4b01-bab7-6ec5bd2baec5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6a2b6a2a-06e6-4a53-a6ae-e1ccaad15720}, !- Handle
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62.997938495877108,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5bbe81fa-3531-49f6-98e6-6dd69c5bf5d9}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4942af3-2818-436e-9827-121b964ad4d8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba9e5613-eab0-4112-8be3-2e06ff105c8d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78edc0ed-da37-4c74-940f-dbe40f3dd580}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40cc39db-74ce-4d0c-ad72-46b634645151}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {1850e1fa-745e-43e0-9503-e533f0d1bae1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {695e2280-de3b-4c82-81ca-aa0fbcadd279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {695e2280-de3b-4c82-81ca-aa0fbcadd279}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {d2fc2b0b-d28d-4c27-9fff-e4c047d4dad6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {38a321e0-8ca7-4a19-ae4c-aecd6e4f2921}, !- Control Zone or Zone List Name
  {3d83384e-f8e7-4ca4-9fe4-a7532a631590}, !- Cooling Control Zone or Zone List Name
  {9e744018-8dc9-42c3-ac5e-f5e86f3166aa}, !- Heating Control Zone or Zone List Name
  {4c62c780-2fea-4aa3-8022-58369f0ccf37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38a321e0-8ca7-4a19-ae4c-aecd6e4f2921}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {3d83384e-f8e7-4ca4-9fe4-a7532a631590}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e744018-8dc9-42c3-ac5e-f5e86f3166aa}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c62c780-2fea-4aa3-8022-58369f0ccf37}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {efe77b35-69c2-48bd-a815-89c529315273}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {460eafe9-e378-4690-b587-8a761c9764b2}, !- Default Day Schedule Name
  {87b94d33-abe4-4c44-8865-cf3bf0d00109}, !- Summer Design Day Schedule Name
  {aae92ce6-9c1a-4d95-b8a1-cee8a9a28bbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {460eafe9-e378-4690-b587-8a761c9764b2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {824ba49f-ae1d-447c-8ed8-93093af33fe3}, !- Handle
  {efe77b35-69c2-48bd-a815-89c529315273}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.970821191642379,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77044dbb-8793-4e6f-a52a-40c0aef709c3}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aae92ce6-9c1a-4d95-b8a1-cee8a9a28bbf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {299d4dfd-8358-4d25-bb65-766ee59ad8d7}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87b94d33-abe4-4c44-8865-cf3bf0d00109}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95545627-71fb-4dc5-8166-c7ed0c234345}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {efe77b35-69c2-48bd-a815-89c529315273}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a7069b9-643f-475f-8595-8405769686ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a7069b9-643f-475f-8595-8405769686ab}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5e8100c5-8cf9-4a13-bc2a-a105a4e60c29}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b7facd3d-4431-4ca3-a13f-20530986c79f}, !- Control Zone or Zone List Name
  {34b338cf-d8fe-4e07-a060-ac18a849b547}, !- Cooling Control Zone or Zone List Name
  {03e6ba22-171d-48e0-b4d4-02f3de05f6f3}, !- Heating Control Zone or Zone List Name
  {da6679b6-50fe-45a6-83cd-da0102cdd2d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7facd3d-4431-4ca3-a13f-20530986c79f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {34b338cf-d8fe-4e07-a060-ac18a849b547}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03e6ba22-171d-48e0-b4d4-02f3de05f6f3}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {da6679b6-50fe-45a6-83cd-da0102cdd2d1}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {33f6c072-29db-43cc-a9cf-554a94573ca2}, !- Default Day Schedule Name
  {f722f92c-d9ff-425b-b0ce-6ea5a7e038ec}, !- Summer Design Day Schedule Name
  {9816263c-f3b8-4c4f-aae6-ced7298d3486}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33f6c072-29db-43cc-a9cf-554a94573ca2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e5ec5eeb-e26c-4007-9bf4-7b4bade30b14}, !- Handle
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4087668175336336,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6dc18f5-1cb0-42fd-b31e-983fe86c7307}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9816263c-f3b8-4c4f-aae6-ced7298d3486}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd30f13d-261c-4425-934f-fb31451e76d8}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f722f92c-d9ff-425b-b0ce-6ea5a7e038ec}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {007273d3-bb95-4928-9c84-60fc730fe775}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Saturday Rule, !- Name
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d9c8e85-84bc-41a9-8e13-f979f9ed03b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d9c8e85-84bc-41a9-8e13-f979f9ed03b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Saturday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a0c5f7b-c653-4d63-9fbc-af7bc798aca7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {46ad9e34-0866-4a43-9345-151b0ef1aab3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8237608-7722-4406-bb50-9f76da5406fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8237608-7722-4406-bb50-9f76da5406fd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {e66ab328-1313-42d2-8178-f81f75d44a2f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a619d692-c0fa-4a06-9aa8-af70dfedfd14}, !- Control Zone or Zone List Name
  {e6920c91-11c5-4200-8a45-cdd265a04325}, !- Cooling Control Zone or Zone List Name
  {d412851f-c1e0-4210-8e47-e5af9ee6b745}, !- Heating Control Zone or Zone List Name
  {9cf04677-9711-4615-9d00-293fc684da43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a619d692-c0fa-4a06-9aa8-af70dfedfd14}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e6920c91-11c5-4200-8a45-cdd265a04325}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d412851f-c1e0-4210-8e47-e5af9ee6b745}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9cf04677-9711-4615-9d00-293fc684da43}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {16f557e5-abe5-4f3c-946f-0faa06bf21b4}, !- Default Day Schedule Name
  {472b497e-b907-4d7a-86fc-c8f1eb06ca0c}, !- Summer Design Day Schedule Name
  {3ca5bf6b-2c7c-4b5a-af5e-1d68f2e488f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16f557e5-abe5-4f3c-946f-0faa06bf21b4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9765d997-5505-4361-a9f7-73ee326cccb1}, !- Handle
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2792cc2-d528-4610-98a8-0ea92711ebee}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ca5bf6b-2c7c-4b5a-af5e-1d68f2e488f6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8620d23c-91a8-455f-87e9-070fb1928a23}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {472b497e-b907-4d7a-86fc-c8f1eb06ca0c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be010faf-d8f8-4dde-a0d3-fe3175d709c9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {1fa63b30-4338-4a88-82a2-df30a1658ac0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c6f48c1-f4c4-42cd-ba57-fa24ffca0604}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c6f48c1-f4c4-42cd-ba57-fa24ffca0604}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {831d5863-de7d-4d87-833a-413c05050b03}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b344173d-d9b5-4469-91a9-fa3bc0fc701e}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone7HtgSch0, !- Name
  {dfd8ab37-533d-4b19-b1cb-877ed73874a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4fb1f603-e21b-4a9f-91fd-c358049f5031}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone7ClgSch0, !- Name
  {dff92cd3-f9ab-458a-b320-e4f70e647afd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ca408317-58b2-4a91-8a37-1a5c202dce06}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone7OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {831d5863-de7d-4d87-833a-413c05050b03}<23.9 && {831d5863-de7d-4d87-833a-413c05050b03}>1.7, !- Program Line 1
  SET {4fb1f603-e21b-4a9f-91fd-c358049f5031} = 29.4, !- Program Line 2
  SET {b344173d-d9b5-4469-91a9-fa3bc0fc701e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {831d5863-de7d-4d87-833a-413c05050b03}<23.9 && {831d5863-de7d-4d87-833a-413c05050b03}>1.7, !- Program Line 4
  SET {4fb1f603-e21b-4a9f-91fd-c358049f5031} = 29.4, !- Program Line 5
  SET {b344173d-d9b5-4469-91a9-fa3bc0fc701e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {831d5863-de7d-4d87-833a-413c05050b03}<23.9 && {831d5863-de7d-4d87-833a-413c05050b03}>1.7, !- Program Line 7
  SET {4fb1f603-e21b-4a9f-91fd-c358049f5031} = 29.4, !- Program Line 8
  SET {b344173d-d9b5-4469-91a9-fa3bc0fc701e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {831d5863-de7d-4d87-833a-413c05050b03}<23.9 && {831d5863-de7d-4d87-833a-413c05050b03}>1.7, !- Program Line 10
  SET {4fb1f603-e21b-4a9f-91fd-c358049f5031} = 29.4, !- Program Line 11
  SET {b344173d-d9b5-4469-91a9-fa3bc0fc701e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4fb1f603-e21b-4a9f-91fd-c358049f5031} = NULL, !- Program Line 14
  SET {b344173d-d9b5-4469-91a9-fa3bc0fc701e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {887f3b03-2222-4db2-a5bd-6da787d33b9f}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ca408317-58b2-4a91-8a37-1a5c202dce06}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {68ae5246-827b-4923-bb93-918a6d7b0993}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29108ef9-adbc-4df0-8220-239f64ba95ca}, !- Control Zone or Zone List Name
  {06ae8d32-4892-4231-be3f-1c1d3bd451c3}, !- Cooling Control Zone or Zone List Name
  {bdbf5810-e5e6-4ac1-bc93-3804aa12e3ad}, !- Heating Control Zone or Zone List Name
  {bf1d1abd-c233-494e-a0e3-ac4ee8a943e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29108ef9-adbc-4df0-8220-239f64ba95ca}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {06ae8d32-4892-4231-be3f-1c1d3bd451c3}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bdbf5810-e5e6-4ac1-bc93-3804aa12e3ad}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bf1d1abd-c233-494e-a0e3-ac4ee8a943e8}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {1c74f73d-86a7-4e10-84a5-b0f8ce592a1f}, !- Default Day Schedule Name
  {b62f4717-a888-4110-820b-266d13d06bb8}, !- Summer Design Day Schedule Name
  {1a0bbc97-73d7-4090-b339-3dde3e3257b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c74f73d-86a7-4e10-84a5-b0f8ce592a1f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5915c0f-0c04-4ed7-9f6b-18fd632f2b7b}, !- Handle
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.073012896025791,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2110afab-da47-439f-87a8-9ab7bb7cc610}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a0bbc97-73d7-4090-b339-3dde3e3257b6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b02094ca-59f6-4d70-881e-b11e76f48555}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b62f4717-a888-4110-820b-266d13d06bb8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3799ec79-43a8-4663-b88c-ef65b61cbe19}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {55cfa06d-efad-41fa-8cd0-b445e4af6dbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e754f3d9-55c3-4e1f-bcfd-65cf58ea95d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e754f3d9-55c3-4e1f-bcfd-65cf58ea95d0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {db1711cd-31e0-479c-8882-d99fef041990}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d0bd9d07-86b8-4cba-8399-907444c5b49a}, !- Control Zone or Zone List Name
  {81aa03a3-4597-4539-bb53-270825510858}, !- Cooling Control Zone or Zone List Name
  {9d3e2dee-5ffa-4fdf-a67e-01b8530889df}, !- Heating Control Zone or Zone List Name
  {83737b5f-7d69-4567-be71-91f0bf8b6c70}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0bd9d07-86b8-4cba-8399-907444c5b49a}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {81aa03a3-4597-4539-bb53-270825510858}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d3e2dee-5ffa-4fdf-a67e-01b8530889df}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83737b5f-7d69-4567-be71-91f0bf8b6c70}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c197e287-b7a1-4825-976f-8c3b04236077}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {d1ec7ca0-3186-437a-bf47-f0309af1b451}, !- Default Day Schedule Name
  {c3604b40-8fdb-4087-bb3a-d214e215f993}, !- Summer Design Day Schedule Name
  {6297a6aa-d1e0-406c-ba6b-d22a74e7d5a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1ec7ca0-3186-437a-bf47-f0309af1b451}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {ab9ee382-e55c-47b3-83ab-592016b45f01}, !- Handle
  {c197e287-b7a1-4825-976f-8c3b04236077}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61108506-63f1-42de-b4d4-9114e0b50df3}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6297a6aa-d1e0-406c-ba6b-d22a74e7d5a9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0334a1eb-9157-4f99-8df9-9baa6d056fb4}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3604b40-8fdb-4087-bb3a-d214e215f993}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91564d1a-fc3c-4944-bb48-b03eb3321e92}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {c197e287-b7a1-4825-976f-8c3b04236077}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b190bd1f-147a-4bbe-80ee-8513451f684b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b190bd1f-147a-4bbe-80ee-8513451f684b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {60c26976-19a0-40fe-a218-43af566f655d}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone9HtgSch0, !- Name
  {dfd8ab37-533d-4b19-b1cb-877ed73874a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {209e3566-3924-49bb-aa29-17aa1039a3d0}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone9ClgSch0, !- Name
  {dff92cd3-f9ab-458a-b320-e4f70e647afd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {64ce3e4a-6c38-4eab-ad66-c6919336f233}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone9OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {60c26976-19a0-40fe-a218-43af566f655d}<23.9 && {60c26976-19a0-40fe-a218-43af566f655d}>1.7, !- Program Line 1
  SET {209e3566-3924-49bb-aa29-17aa1039a3d0} = 29.4, !- Program Line 2
  SET {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {60c26976-19a0-40fe-a218-43af566f655d}<23.9 && {60c26976-19a0-40fe-a218-43af566f655d}>1.7, !- Program Line 4
  SET {209e3566-3924-49bb-aa29-17aa1039a3d0} = 29.4, !- Program Line 5
  SET {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {60c26976-19a0-40fe-a218-43af566f655d}<23.9 && {60c26976-19a0-40fe-a218-43af566f655d}>1.7, !- Program Line 7
  SET {209e3566-3924-49bb-aa29-17aa1039a3d0} = 29.4, !- Program Line 8
  SET {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {60c26976-19a0-40fe-a218-43af566f655d}<23.9 && {60c26976-19a0-40fe-a218-43af566f655d}>1.7, !- Program Line 10
  SET {209e3566-3924-49bb-aa29-17aa1039a3d0} = 29.4, !- Program Line 11
  SET {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {209e3566-3924-49bb-aa29-17aa1039a3d0} = NULL, !- Program Line 14
  SET {94e3d358-8e8a-4f8c-ba3a-62c6ef23f1da} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d773e7da-36e5-40c9-b78e-bb68c5eb0641}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbezcnonesrfnone9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {64ce3e4a-6c38-4eab-ad66-c6919336f233}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {50269958-f8ea-4723-9a11-91d89d543d68}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1bd8a9dc-570f-4f6d-952f-fa5177f03eaf}, !- Control Zone or Zone List Name
  {01a4b68e-0571-4a59-95e9-5e15a0900d8b}, !- Cooling Control Zone or Zone List Name
  {5fcce662-49cb-4fc3-97d3-324cdee82414}, !- Heating Control Zone or Zone List Name
  {c8c3ffd5-24ca-4372-8dd6-72629ccda408}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1bd8a9dc-570f-4f6d-952f-fa5177f03eaf}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {01a4b68e-0571-4a59-95e9-5e15a0900d8b}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5fcce662-49cb-4fc3-97d3-324cdee82414}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8c3ffd5-24ca-4372-8dd6-72629ccda408}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {017634a0-c842-424c-b2b6-52da56b132fa}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {02f69dd5-0f16-412a-ab86-2fc3340db8b7}, !- Default Day Schedule Name
  {ca874df9-9f6b-4b40-9660-e55ed92590f0}, !- Summer Design Day Schedule Name
  {29687780-c1a4-4c5b-97d9-5450d51e3015}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02f69dd5-0f16-412a-ab86-2fc3340db8b7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d19c2206-ff35-4b2d-91ca-befd279ff6b7}, !- Handle
  {017634a0-c842-424c-b2b6-52da56b132fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3399432354420187,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {425d0ec0-524b-4865-a420-8c36bac0b660}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29687780-c1a4-4c5b-97d9-5450d51e3015}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {669aded6-6559-48ce-a056-9ed8f36e253e}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca874df9-9f6b-4b40-9660-e55ed92590f0}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b66da47-cc04-44c2-9833-15b2abe09bb9}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {017634a0-c842-424c-b2b6-52da56b132fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {964f69c2-90c4-40d9-a006-cfb6fac1d0c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964f69c2-90c4-40d9-a006-cfb6fac1d0c0}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ef0bb65a-ab8a-4760-be7f-06c6a80a3a5a}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {a43f1054-6987-46cf-845f-bf38178ed9c6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {680fc292-c5ab-4be9-8035-04bba43d41be}, !- Control Zone or Zone List Name
  {b045cc33-4bba-40c7-95fa-f660d401fe65}, !- Cooling Control Zone or Zone List Name
  {4cde3a87-e185-4afb-9dd6-7d46e4110693}, !- Heating Control Zone or Zone List Name
  {573c9a7f-617c-4441-b8a4-d34ffee3bd65}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {680fc292-c5ab-4be9-8035-04bba43d41be}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b045cc33-4bba-40c7-95fa-f660d401fe65}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4cde3a87-e185-4afb-9dd6-7d46e4110693}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {573c9a7f-617c-4441-b8a4-d34ffee3bd65}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e297ffe4-9439-4757-bca3-c8799fc53741}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  {834187f2-b2cc-44fe-98c4-302f7f4f6f61}, !- Default Day Schedule Name
  {3258bd93-4ba1-4998-8835-9b31ba77e252}, !- Summer Design Day Schedule Name
  {41eb7e32-1407-4e14-8800-5f7f5023cc0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {834187f2-b2cc-44fe-98c4-302f7f4f6f61}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {f7258bcb-a8a9-4cdf-a819-6dc6569863a1}, !- Handle
  {e297ffe4-9439-4757-bca3-c8799fc53741}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.479462458924869,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-26 01:27:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-26 01:27:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f397b0b8-266b-46b3-8d40-03e8374d2160}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41eb7e32-1407-4e14-8800-5f7f5023cc0a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {541bbbac-a019-4200-afa7-1f9e55d5ec3b}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3258bd93-4ba1-4998-8835-9b31ba77e252}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f74a59c-831d-475f-bc26-a825ece1c382}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {e297ffe4-9439-4757-bca3-c8799fc53741}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35fb69e0-48a1-4b40-8fae-88fcb24091ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35fb69e0-48a1-4b40-8fae-88fcb24091ea}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {118bd705-45a5-4d95-a195-997c706c7c30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c53d9620-f845-4c66-b863-e178e6cac1d9}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4e13e395-9101-4478-b7b8-7bd28e4e5955}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnone1HtgSch0, !- Name
  {dfd8ab37-533d-4b19-b1cb-877ed73874a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9792cd0d-f51f-4043-9164-c905abce5301}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnone1ClgSch0, !- Name
  {dff92cd3-f9ab-458a-b320-e4f70e647afd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {43572584-7f07-45d7-bc78-7bf07897fec1}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c53d9620-f845-4c66-b863-e178e6cac1d9}<23.9 && {c53d9620-f845-4c66-b863-e178e6cac1d9}>1.7, !- Program Line 1
  SET {9792cd0d-f51f-4043-9164-c905abce5301} = 29.4, !- Program Line 2
  SET {4e13e395-9101-4478-b7b8-7bd28e4e5955} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c53d9620-f845-4c66-b863-e178e6cac1d9}<23.9 && {c53d9620-f845-4c66-b863-e178e6cac1d9}>1.7, !- Program Line 4
  SET {9792cd0d-f51f-4043-9164-c905abce5301} = 29.4, !- Program Line 5
  SET {4e13e395-9101-4478-b7b8-7bd28e4e5955} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c53d9620-f845-4c66-b863-e178e6cac1d9}<23.9 && {c53d9620-f845-4c66-b863-e178e6cac1d9}>1.7, !- Program Line 7
  SET {9792cd0d-f51f-4043-9164-c905abce5301} = 29.4, !- Program Line 8
  SET {4e13e395-9101-4478-b7b8-7bd28e4e5955} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c53d9620-f845-4c66-b863-e178e6cac1d9}<23.9 && {c53d9620-f845-4c66-b863-e178e6cac1d9}>1.7, !- Program Line 10
  SET {9792cd0d-f51f-4043-9164-c905abce5301} = 29.4, !- Program Line 11
  SET {4e13e395-9101-4478-b7b8-7bd28e4e5955} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9792cd0d-f51f-4043-9164-c905abce5301} = NULL, !- Program Line 14
  SET {4e13e395-9101-4478-b7b8-7bd28e4e5955} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f03a0f1-880a-4b6d-89c4-f5da6356a569}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {43572584-7f07-45d7-bc78-7bf07897fec1}; !- Program Name 1

OS:Curve:Cubic,
  {19fc2f31-cb0a-4b8b-991f-b164ad040e5d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {dfa8a609-a4ca-4a29-952d-5005620a94b4}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7061915a-76c0-4345-91fe-91e4db8c970f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {21ba846a-2a36-44e9-91c9-cf55e286a1e6}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce725c4c-8dae-48ad-8fbf-0c7000a0c8bf}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85675001-fa79-4053-8221-ce79bfb02c09}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9cdf7ce3-1f0f-4b42-bea3-4a6b2aafd045}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50c0add9-df4d-4b63-9aad-6c74f72688cf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70f3f60b-849e-4bda-a2ea-70f25eb219d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {060c28ea-5595-4079-9c4e-ccad5c39a69c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa086f18-1b42-4cbb-9a0f-80770dde25be}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {38beb524-226b-410a-96fa-3a296e60a7fe}, !- Handle
  Offices_ZN_1_FLR_1 daylighting control, !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  10.5,                                   !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

