  {a2b2e5a3-c4f2-414d-9e13-c7deabe62afa}, !- Source Object
  3,                                      !- Outlet Port
  {0b8b7ec9-4022-48fa-97d5-f0d75c2004cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f99fa3fa-c31a-4207-b13c-57b3d8f1a15a}, !- Handle
  Node 50,                                !- Name
  {ded735ae-7a12-4f4a-9f11-d223a6455b02}, !- Inlet Port
  {e5e40e2e-e536-417d-a557-ae77cb4a6e57}; !- Outlet Port

OS:Connection,
  {8f29a936-6834-4409-87f8-0337c1ae1014}, !- Handle
  {19accaa6-45ef-4c77-91fd-3bc44a7e1bd1}, !- Source Object
  3,                                      !- Outlet Port
  {9bcd2916-806f-4978-8604-768d30728188}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ded735ae-7a12-4f4a-9f11-d223a6455b02}, !- Handle
  {9bcd2916-806f-4978-8604-768d30728188}, !- Source Object
  5,                                      !- Outlet Port
  {f99fa3fa-c31a-4207-b13c-57b3d8f1a15a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e40e2e-e536-417d-a557-ae77cb4a6e57}, !- Handle
  {f99fa3fa-c31a-4207-b13c-57b3d8f1a15a}, !- Source Object
  3,                                      !- Outlet Port
  {15ea4041-cf66-49f0-ae8e-7acd3f556d92}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85d12d8d-1504-4518-ba3f-c5cca92df7ac}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {081924d7-14eb-4be3-8b42-0a4505f1a197}, !- Control Zone Name
  {b26e4625-e61a-40fd-b6da-609d149fa128}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c0d221c6-05f8-4db5-b8f4-5e4bab268df1}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5ffc4bb4-404d-42bc-94bb-2ea66324bce4}, !- Water Inlet Node Name
  {0292373d-9035-4743-b889-34ef99cf46cc}; !- Water Outlet Node Name

OS:Node,
  {14af7c38-a9e0-4f17-850d-cdb730c0f315}, !- Handle
  Node 51,                                !- Name
  {6fd41459-535e-4eb0-98e1-a82f2f2b81e5}, !- Inlet Port
  {5ffc4bb4-404d-42bc-94bb-2ea66324bce4}; !- Outlet Port

OS:Connection,
  {6fd41459-535e-4eb0-98e1-a82f2f2b81e5}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  4,                                      !- Outlet Port
  {14af7c38-a9e0-4f17-850d-cdb730c0f315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {605b9a1b-3cd1-463f-a96d-6e1efa81fbe7}, !- Handle
  Node 52,                                !- Name
  {0292373d-9035-4743-b889-34ef99cf46cc}, !- Inlet Port
  {3ee8cb3a-61e8-478b-9761-63288022fbac}; !- Outlet Port

OS:Connection,
  {5ffc4bb4-404d-42bc-94bb-2ea66324bce4}, !- Handle
  {14af7c38-a9e0-4f17-850d-cdb730c0f315}, !- Source Object
  3,                                      !- Outlet Port
  {c0d221c6-05f8-4db5-b8f4-5e4bab268df1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0292373d-9035-4743-b889-34ef99cf46cc}, !- Handle
  {c0d221c6-05f8-4db5-b8f4-5e4bab268df1}, !- Source Object
  10,                                     !- Outlet Port
  {605b9a1b-3cd1-463f-a96d-6e1efa81fbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee8cb3a-61e8-478b-9761-63288022fbac}, !- Handle
  {605b9a1b-3cd1-463f-a96d-6e1efa81fbe7}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2dcfec3f-8eb6-480d-bc30-3e03b72c4e7f}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {c0d221c6-05f8-4db5-b8f4-5e4bab268df1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f17d8b7-39f6-4602-9634-7c65378ea418}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {bd095bca-b09e-40d5-99c0-20bdfce4136d}, !- Air Inlet Node Name
  {51546fd3-bf9d-446c-85c1-057fba621974}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a20ffe5-0bcb-4ef7-9fcb-bfd34098bb70}, !- Handle
  Node 53,                                !- Name
  {625bb8a3-7bb7-4381-b870-39c8f23978b0}, !- Inlet Port
  {f2fb0ddb-f2e0-4a72-a1d8-85483180957f}; !- Outlet Port

OS:Connection,
  {d50e954b-3949-4a22-bff9-0e2d19bbeef3}, !- Handle
  {76735d38-8815-4e00-84e8-135abb356ac4}, !- Source Object
  3,                                      !- Outlet Port
  {10959dcb-a75e-4950-b8ee-a22d87bb9459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625bb8a3-7bb7-4381-b870-39c8f23978b0}, !- Handle
  {110c9d26-cc0e-4832-8117-927f2d6087b9}, !- Source Object
  2,                                      !- Outlet Port
  {8a20ffe5-0bcb-4ef7-9fcb-bfd34098bb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fb0ddb-f2e0-4a72-a1d8-85483180957f}, !- Handle
  {8a20ffe5-0bcb-4ef7-9fcb-bfd34098bb70}, !- Source Object
  3,                                      !- Outlet Port
  {25d1ba1e-e107-448a-9e4f-7fe83eaf875c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8137e932-7a95-4fc8-9606-b586a361b7b3}, !- Handle
  Node 54,                                !- Name
  {775746d5-2b99-4f7c-b736-7e77e361a3bf}, !- Inlet Port
  {bd095bca-b09e-40d5-99c0-20bdfce4136d}; !- Outlet Port

OS:Connection,
  {775746d5-2b99-4f7c-b736-7e77e361a3bf}, !- Handle
  {18074c56-fdb3-4168-a11f-5418e0a7f432}, !- Source Object
  3,                                      !- Outlet Port
  {8137e932-7a95-4fc8-9606-b586a361b7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd095bca-b09e-40d5-99c0-20bdfce4136d}, !- Handle
  {8137e932-7a95-4fc8-9606-b586a361b7b3}, !- Source Object
  3,                                      !- Outlet Port
  {2f17d8b7-39f6-4602-9634-7c65378ea418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51546fd3-bf9d-446c-85c1-057fba621974}, !- Handle
  {2f17d8b7-39f6-4602-9634-7c65378ea418}, !- Source Object
  4,                                      !- Outlet Port
  {76735d38-8815-4e00-84e8-135abb356ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {74cc9516-4551-4e79-8033-b7c121d9ad0f}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {837e054f-9098-404d-a261-347cf8093654}, !- Water Inlet Node Name
  {0fc9598a-be36-4cbb-b0c1-7c6d56129f45}; !- Water Outlet Node Name

OS:Node,
  {7e290c24-520b-459f-a37e-305b45b5f1fd}, !- Handle
  Node 55,                                !- Name
  {51f590f9-b4a7-438f-a752-1970f7863b5d}, !- Inlet Port
  {837e054f-9098-404d-a261-347cf8093654}; !- Outlet Port

OS:Connection,
  {51f590f9-b4a7-438f-a752-1970f7863b5d}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  5,                                      !- Outlet Port
  {7e290c24-520b-459f-a37e-305b45b5f1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fee8e389-ef03-4d8c-8ea5-20e55b669da8}, !- Handle
  Node 56,                                !- Name
  {0fc9598a-be36-4cbb-b0c1-7c6d56129f45}, !- Inlet Port
  {0ed55526-b45f-4364-92b1-1bb92b693faa}; !- Outlet Port

OS:Connection,
  {837e054f-9098-404d-a261-347cf8093654}, !- Handle
  {7e290c24-520b-459f-a37e-305b45b5f1fd}, !- Source Object
  3,                                      !- Outlet Port
  {74cc9516-4551-4e79-8033-b7c121d9ad0f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fc9598a-be36-4cbb-b0c1-7c6d56129f45}, !- Handle
  {74cc9516-4551-4e79-8033-b7c121d9ad0f}, !- Source Object
  10,                                     !- Outlet Port
  {fee8e389-ef03-4d8c-8ea5-20e55b669da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed55526-b45f-4364-92b1-1bb92b693faa}, !- Handle
  {fee8e389-ef03-4d8c-8ea5-20e55b669da8}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9792480d-6c43-417e-b757-681a6803ea1e}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {74cc9516-4551-4e79-8033-b7c121d9ad0f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5307f342-8f5b-4161-ad0c-bf4a080d7030}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {1fe2f502-7a53-4a6a-9f71-22551907fafa}, !- Air Inlet Node Name
  {27f14cdc-6542-458d-ac44-eefdbdc1bd59}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8203784b-ac62-40cb-bec6-4b14a8009279}, !- Handle
  Node 57,                                !- Name
  {27f14cdc-6542-458d-ac44-eefdbdc1bd59}, !- Inlet Port
  {5a2a58f0-2408-44cd-927e-8ec0c1b13e1e}; !- Outlet Port

OS:Node,
  {cbb8d150-bfcd-44d5-bd57-f1bf3aad5a06}, !- Handle
  Node 58,                                !- Name
  {691768f1-7dcb-4a8f-beb7-b2d4590f07fa}, !- Inlet Port
  {c34289e4-a8d8-4871-92a0-ff6962574419}; !- Outlet Port

OS:Connection,
  {5a2a58f0-2408-44cd-927e-8ec0c1b13e1e}, !- Handle
  {8203784b-ac62-40cb-bec6-4b14a8009279}, !- Source Object
  3,                                      !- Outlet Port
  {11a1a2d2-335e-4508-a9e7-5d35ed3254b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691768f1-7dcb-4a8f-beb7-b2d4590f07fa}, !- Handle
  {83bddd43-c063-46d7-b520-42f3bbd172c6}, !- Source Object
  2,                                      !- Outlet Port
  {cbb8d150-bfcd-44d5-bd57-f1bf3aad5a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34289e4-a8d8-4871-92a0-ff6962574419}, !- Handle
  {cbb8d150-bfcd-44d5-bd57-f1bf3aad5a06}, !- Source Object
  3,                                      !- Outlet Port
  {25d1ba1e-e107-448a-9e4f-7fe83eaf875c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {95094317-51a6-412b-8a29-18c9479d1cec}, !- Handle
  Node 59,                                !- Name
  {451eac3d-4a2b-4727-a229-3d385b8eec57}, !- Inlet Port
  {1fe2f502-7a53-4a6a-9f71-22551907fafa}; !- Outlet Port

OS:Connection,
  {451eac3d-4a2b-4727-a229-3d385b8eec57}, !- Handle
  {18074c56-fdb3-4168-a11f-5418e0a7f432}, !- Source Object
  4,                                      !- Outlet Port
  {95094317-51a6-412b-8a29-18c9479d1cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe2f502-7a53-4a6a-9f71-22551907fafa}, !- Handle
  {95094317-51a6-412b-8a29-18c9479d1cec}, !- Source Object
  3,                                      !- Outlet Port
  {5307f342-8f5b-4161-ad0c-bf4a080d7030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27f14cdc-6542-458d-ac44-eefdbdc1bd59}, !- Handle
  {5307f342-8f5b-4161-ad0c-bf4a080d7030}, !- Source Object
  4,                                      !- Outlet Port
  {8203784b-ac62-40cb-bec6-4b14a8009279}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4ce2d41f-c2d4-4e06-a4df-592d971631b1}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e87494c3-4ed0-4065-9ccb-af7d5489beb9}, !- Water Inlet Node Name
  {1173db52-d55f-4180-8f79-234c9e1894da}; !- Water Outlet Node Name

OS:Node,
  {0a71cb81-099e-4bd3-be2b-3e35a25ea273}, !- Handle
  Node 60,                                !- Name
  {5da466fe-48a8-4555-a084-4ced99851970}, !- Inlet Port
  {e87494c3-4ed0-4065-9ccb-af7d5489beb9}; !- Outlet Port

OS:Connection,
  {5da466fe-48a8-4555-a084-4ced99851970}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  6,                                      !- Outlet Port
  {0a71cb81-099e-4bd3-be2b-3e35a25ea273}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {887896f2-4e60-4420-8b31-541e3607c204}, !- Handle
  Node 61,                                !- Name
  {1173db52-d55f-4180-8f79-234c9e1894da}, !- Inlet Port
  {72019ce8-03d1-4667-9ba2-ca40f7c5a04c}; !- Outlet Port

OS:Connection,
  {e87494c3-4ed0-4065-9ccb-af7d5489beb9}, !- Handle
  {0a71cb81-099e-4bd3-be2b-3e35a25ea273}, !- Source Object
  3,                                      !- Outlet Port
  {4ce2d41f-c2d4-4e06-a4df-592d971631b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1173db52-d55f-4180-8f79-234c9e1894da}, !- Handle
  {4ce2d41f-c2d4-4e06-a4df-592d971631b1}, !- Source Object
  10,                                     !- Outlet Port
  {887896f2-4e60-4420-8b31-541e3607c204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72019ce8-03d1-4667-9ba2-ca40f7c5a04c}, !- Handle
  {887896f2-4e60-4420-8b31-541e3607c204}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {064f2755-325f-40dd-8c5d-7e2a7918f1a5}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {4ce2d41f-c2d4-4e06-a4df-592d971631b1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {274dc5c7-f150-4e62-a05e-2e393160b743}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {750f5918-18b1-4ac9-8f0e-8dbb439f2214}, !- Air Inlet Node Name
  {3cbb696c-b9de-455f-919d-03ad51f5babe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e26a5f20-af99-4108-9257-74a4ef71119e}, !- Handle
  Node 62,                                !- Name
  {3cbb696c-b9de-455f-919d-03ad51f5babe}, !- Inlet Port
  {8f203788-3aad-4b4e-91bb-4ed8db8d7e46}; !- Outlet Port

OS:Node,
  {7bf2a60f-34aa-4dae-ac3e-9baccfda68a4}, !- Handle
  Node 63,                                !- Name
  {f50183a8-5e38-4dba-aafe-b50cdddf5a9f}, !- Inlet Port
  {4c0cc673-15e2-42ca-8f5a-ca4928da1fd7}; !- Outlet Port

OS:Connection,
  {8f203788-3aad-4b4e-91bb-4ed8db8d7e46}, !- Handle
  {e26a5f20-af99-4108-9257-74a4ef71119e}, !- Source Object
  3,                                      !- Outlet Port
  {92c827cc-3baa-4e63-b2ed-d734b4cf4de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50183a8-5e38-4dba-aafe-b50cdddf5a9f}, !- Handle
  {93998698-0835-4ffa-b14f-844898a288cb}, !- Source Object
  2,                                      !- Outlet Port
  {7bf2a60f-34aa-4dae-ac3e-9baccfda68a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0cc673-15e2-42ca-8f5a-ca4928da1fd7}, !- Handle
  {7bf2a60f-34aa-4dae-ac3e-9baccfda68a4}, !- Source Object
  3,                                      !- Outlet Port
  {25d1ba1e-e107-448a-9e4f-7fe83eaf875c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {381b8542-e2d4-402d-a1af-f8f4f919acd0}, !- Handle
  Node 64,                                !- Name
  {b24a2182-0181-4c2f-90f0-1c7fd5eeeeda}, !- Inlet Port
  {750f5918-18b1-4ac9-8f0e-8dbb439f2214}; !- Outlet Port

OS:Connection,
  {b24a2182-0181-4c2f-90f0-1c7fd5eeeeda}, !- Handle
  {18074c56-fdb3-4168-a11f-5418e0a7f432}, !- Source Object
  5,                                      !- Outlet Port
  {381b8542-e2d4-402d-a1af-f8f4f919acd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750f5918-18b1-4ac9-8f0e-8dbb439f2214}, !- Handle
  {381b8542-e2d4-402d-a1af-f8f4f919acd0}, !- Source Object
  3,                                      !- Outlet Port
  {274dc5c7-f150-4e62-a05e-2e393160b743}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cbb696c-b9de-455f-919d-03ad51f5babe}, !- Handle
  {274dc5c7-f150-4e62-a05e-2e393160b743}, !- Source Object
  4,                                      !- Outlet Port
  {e26a5f20-af99-4108-9257-74a4ef71119e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d22fe14f-cc0f-472e-a236-657ba149f230}, !- Availability Schedule
  {bfe212f5-de47-41a0-bd3b-de27d8052138}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {377dae01-2fd2-4684-b0c7-3e44d27c0709}, !- Supply Side Inlet Node Name
  {e6e359ff-5bc6-45fa-8e84-38e4502192c2}, !- Demand Side Outlet Node Name
  {59ae6305-eb54-4fd8-bbf7-26750129bdb0}, !- Demand Side Inlet Node A
  {3b372b58-fdf3-41a7-a0ef-53c8eeef3034}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3a3ef897-2128-4250-a50a-d81691b3c52c}, !- Demand Mixer Name
  {811338f4-ab95-423c-8688-5865496e76ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7eb1a8f6-ecf8-4bff-a72d-72076e266078}, !- Handle
  Node 65,                                !- Name
  {377dae01-2fd2-4684-b0c7-3e44d27c0709}, !- Inlet Port
  {bbdd941e-5fc4-43b9-b212-63c1293ac503}; !- Outlet Port

OS:Node,
  {2e556f04-fb64-46e5-a609-7c4ad6ed3fca}, !- Handle
  Node 66,                                !- Name
  {365ff6f5-6ee7-4559-9eee-f1f050a21714}, !- Inlet Port
  {3b372b58-fdf3-41a7-a0ef-53c8eeef3034}; !- Outlet Port

OS:Connection,
  {377dae01-2fd2-4684-b0c7-3e44d27c0709}, !- Handle
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- Source Object
  9,                                      !- Outlet Port
  {7eb1a8f6-ecf8-4bff-a72d-72076e266078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b372b58-fdf3-41a7-a0ef-53c8eeef3034}, !- Handle
  {2e556f04-fb64-46e5-a609-7c4ad6ed3fca}, !- Source Object
  3,                                      !- Outlet Port
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a47206b8-609a-4755-ab77-3f9bdbdaee61}, !- Handle
  Node 67,                                !- Name
  {59ae6305-eb54-4fd8-bbf7-26750129bdb0}, !- Inlet Port
  {0b3b04f1-da50-43d9-b9a2-53b5b5eb7749}; !- Outlet Port

OS:Node,
  {0ec6612a-67cc-4a07-ae94-1cbf1a9b844c}, !- Handle
  Node 68,                                !- Name
  {873fdcf4-40f0-4c8b-9ee7-6adab0e20d56}, !- Inlet Port
  {e6e359ff-5bc6-45fa-8e84-38e4502192c2}; !- Outlet Port

OS:Node,
  {f4843f06-da1f-4c20-8605-1c3aee452198}, !- Handle
  Node 69,                                !- Name
  {65824baf-a418-4219-a1c5-d68be868c9c9}, !- Inlet Port
  {e078e63d-ee33-44a7-b362-6338b2f938ff}; !- Outlet Port

OS:Connection,
  {59ae6305-eb54-4fd8-bbf7-26750129bdb0}, !- Handle
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- Source Object
  11,                                     !- Outlet Port
  {a47206b8-609a-4755-ab77-3f9bdbdaee61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e359ff-5bc6-45fa-8e84-38e4502192c2}, !- Handle
  {0ec6612a-67cc-4a07-ae94-1cbf1a9b844c}, !- Source Object
  3,                                      !- Outlet Port
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {811338f4-ab95-423c-8688-5865496e76ee}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0b3b04f1-da50-43d9-b9a2-53b5b5eb7749}, !- Inlet Node Name
  {25dfde5c-274f-4d08-800a-3627b794bd13}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3a3ef897-2128-4250-a50a-d81691b3c52c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {873fdcf4-40f0-4c8b-9ee7-6adab0e20d56}, !- Outlet Node Name
  {ac494d0a-483e-4c91-b63e-d9f6fd67c6b8}; !- Inlet Node Name 1

OS:Connection,
  {0b3b04f1-da50-43d9-b9a2-53b5b5eb7749}, !- Handle
  {a47206b8-609a-4755-ab77-3f9bdbdaee61}, !- Source Object
  3,                                      !- Outlet Port
  {811338f4-ab95-423c-8688-5865496e76ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873fdcf4-40f0-4c8b-9ee7-6adab0e20d56}, !- Handle
  {3a3ef897-2128-4250-a50a-d81691b3c52c}, !- Source Object
  2,                                      !- Outlet Port
  {0ec6612a-67cc-4a07-ae94-1cbf1a9b844c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b33f9aa-2208-489a-b05d-d8c2c1434521}, !- Handle
  {5719af50-ca2a-4e41-b889-162d70267d53}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bfe212f5-de47-41a0-bd3b-de27d8052138}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8deaeeb2-5d3b-433b-bcfc-1feb920036dc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a8d32ed4-1635-4092-bb5f-6bea5969c156}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5fdd4281-19fc-4dbe-8fef-1027f2222490}, !- Air Inlet Node Name
  {365ff6f5-6ee7-4559-9eee-f1f050a21714}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {39aec6bb-446c-4513-b74e-000a57957d01}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 147kBtu/hr 10.4EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {adaddc32-8a7b-4cd7-b771-3a3109c15603}, !- Air Inlet Node Name
  {7e2c740b-17d4-49dd-a99b-863974e14523}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5cf1f8c8-e89f-4dbf-b6be-09bac20aff82}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {808d496d-9de3-4a70-9030-0d05cc437773}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {132b823a-0a1b-4f32-8ef1-4b9ed41aaf79}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89be587b-9d04-4fb2-b851-68ec5f4a952b}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {17f59f1c-03bc-4d6d-a90a-d502725bc8df}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bc533472-bb8f-4fcf-846b-79bebeea8a06}, !- Handle
  Curve Cubic 11,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0b039d10-771a-4da2-ad33-b1c463dc749b}, !- Handle
  Curve Cubic 12,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9fa02894-a0af-4185-aaa2-f8062aaa3880}, !- Handle
  Curve Cubic 13,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f6d83002-a32d-42c1-a8cb-340cd906d3b0}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {42335ca8-c2a4-4b75-bd6e-983db9344702}, !- Handle
  Curve Cubic 14,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2285c7bb-b560-4477-abab-366c651b736d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 147 Clg kBtu/hr 3.2COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.4681125526013,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80026dcb-9f9c-4731-b77d-2bfe06ba1f0f}, !- Air Inlet Node Name
  {aaf0575b-3fc2-497c-8abf-70cd9b02ce4c}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {ac8eccf2-36b3-400d-9273-41f9756c9cdb}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d22fe14f-cc0f-472e-a236-657ba149f230}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a0f4a7e-fe75-4978-a318-a54136cc3964}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a0f4a7e-fe75-4978-a318-a54136cc3964}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {014a511b-9e43-4b26-829b-a21392d3e697}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {ac8eccf2-36b3-400d-9273-41f9756c9cdb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ad050f6-ce33-4184-8429-690658feadbe}, !- Mixed Air Node Name
  {fac6f114-8056-4cd6-adf9-552e2f31a828}, !- Outdoor Air Stream Node Name
  {49a7d146-e04c-4835-98ff-dac881570789}, !- Relief Air Stream Node Name
  {bbdd941e-5fc4-43b9-b212-63c1293ac503}; !- Return Air Stream Node Name

OS:Node,
  {d9b2d1ef-8c14-4328-9d1e-c825c67ff430}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {fac6f114-8056-4cd6-adf9-552e2f31a828}; !- Outlet Port

OS:Connection,
  {fac6f114-8056-4cd6-adf9-552e2f31a828}, !- Handle
  {d9b2d1ef-8c14-4328-9d1e-c825c67ff430}, !- Source Object
  3,                                      !- Outlet Port
  {014a511b-9e43-4b26-829b-a21392d3e697}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7de44439-23ae-4404-b30b-7824054c1922}, !- Handle
  Node 71,                                !- Name
  {49a7d146-e04c-4835-98ff-dac881570789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49a7d146-e04c-4835-98ff-dac881570789}, !- Handle
  {014a511b-9e43-4b26-829b-a21392d3e697}, !- Source Object
  7,                                      !- Outlet Port
  {7de44439-23ae-4404-b30b-7824054c1922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365ff6f5-6ee7-4559-9eee-f1f050a21714}, !- Handle
  {a8d32ed4-1635-4092-bb5f-6bea5969c156}, !- Source Object
  9,                                      !- Outlet Port
  {2e556f04-fb64-46e5-a609-7c4ad6ed3fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d744ec6b-dfe0-4c7a-a14e-2e98a473576f}, !- Handle
  Node 72,                                !- Name
  {aaf0575b-3fc2-497c-8abf-70cd9b02ce4c}, !- Inlet Port
  {5fdd4281-19fc-4dbe-8fef-1027f2222490}; !- Outlet Port

OS:Connection,
  {aaf0575b-3fc2-497c-8abf-70cd9b02ce4c}, !- Handle
  {2285c7bb-b560-4477-abab-366c651b736d}, !- Source Object
  8,                                      !- Outlet Port
  {d744ec6b-dfe0-4c7a-a14e-2e98a473576f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdd4281-19fc-4dbe-8fef-1027f2222490}, !- Handle
  {d744ec6b-dfe0-4c7a-a14e-2e98a473576f}, !- Source Object
  3,                                      !- Outlet Port
  {a8d32ed4-1635-4092-bb5f-6bea5969c156}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d3531370-af57-420f-bde5-bdfc721fde3c}, !- Handle
  Node 73,                                !- Name
  {7e2c740b-17d4-49dd-a99b-863974e14523}, !- Inlet Port
  {80026dcb-9f9c-4731-b77d-2bfe06ba1f0f}; !- Outlet Port

OS:Connection,
  {7e2c740b-17d4-49dd-a99b-863974e14523}, !- Handle
  {39aec6bb-446c-4513-b74e-000a57957d01}, !- Source Object
  9,                                      !- Outlet Port
  {d3531370-af57-420f-bde5-bdfc721fde3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80026dcb-9f9c-4731-b77d-2bfe06ba1f0f}, !- Handle
  {d3531370-af57-420f-bde5-bdfc721fde3c}, !- Source Object
  3,                                      !- Outlet Port
  {2285c7bb-b560-4477-abab-366c651b736d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9f63504f-e352-441e-9684-1ed0e198d749}, !- Handle
  Node 74,                                !- Name
  {3ad050f6-ce33-4184-8429-690658feadbe}, !- Inlet Port
  {adaddc32-8a7b-4cd7-b771-3a3109c15603}; !- Outlet Port

OS:Connection,
  {bbdd941e-5fc4-43b9-b212-63c1293ac503}, !- Handle
  {7eb1a8f6-ecf8-4bff-a72d-72076e266078}, !- Source Object
  3,                                      !- Outlet Port
  {014a511b-9e43-4b26-829b-a21392d3e697}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ad050f6-ce33-4184-8429-690658feadbe}, !- Handle
  {014a511b-9e43-4b26-829b-a21392d3e697}, !- Source Object
  5,                                      !- Outlet Port
  {9f63504f-e352-441e-9684-1ed0e198d749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adaddc32-8a7b-4cd7-b771-3a3109c15603}, !- Handle
  {9f63504f-e352-441e-9684-1ed0e198d749}, !- Source Object
  3,                                      !- Outlet Port
  {39aec6bb-446c-4513-b74e-000a57957d01}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {14eb6a8f-3001-4079-b426-8e419a0031a5}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f1f57a0-e5ae-41b0-b554-149ebd4c783e}, !- Control Zone Name
  {2e556f04-fb64-46e5-a609-7c4ad6ed3fca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {2eecec9f-e660-4e2b-bf72-1f292ebc4b7b}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd2cf784-6ae1-4522-b0c3-788114903fae}, !- Water Inlet Node Name
  {c1dda476-b825-4a14-9562-3020e6ef89a6}; !- Water Outlet Node Name

OS:Node,
  {5f8985ab-bc31-47ab-b147-57d8fb9cc9f0}, !- Handle
  Node 75,                                !- Name
  {ed5762fa-b98e-4d47-9ed3-7cd097a5bef1}, !- Inlet Port
  {cd2cf784-6ae1-4522-b0c3-788114903fae}; !- Outlet Port

OS:Connection,
  {ed5762fa-b98e-4d47-9ed3-7cd097a5bef1}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  7,                                      !- Outlet Port
  {5f8985ab-bc31-47ab-b147-57d8fb9cc9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64137ccd-ed23-41a6-bcea-5bc4c54bfc79}, !- Handle
  Node 76,                                !- Name
  {c1dda476-b825-4a14-9562-3020e6ef89a6}, !- Inlet Port
  {614eeb38-797a-4ffb-8efe-b357ec632d0c}; !- Outlet Port

OS:Connection,
  {cd2cf784-6ae1-4522-b0c3-788114903fae}, !- Handle
  {5f8985ab-bc31-47ab-b147-57d8fb9cc9f0}, !- Source Object
  3,                                      !- Outlet Port
  {2eecec9f-e660-4e2b-bf72-1f292ebc4b7b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c1dda476-b825-4a14-9562-3020e6ef89a6}, !- Handle
  {2eecec9f-e660-4e2b-bf72-1f292ebc4b7b}, !- Source Object
  10,                                     !- Outlet Port
  {64137ccd-ed23-41a6-bcea-5bc4c54bfc79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614eeb38-797a-4ffb-8efe-b357ec632d0c}, !- Handle
  {64137ccd-ed23-41a6-bcea-5bc4c54bfc79}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {13f05ac7-491e-43bc-8fbf-b90c96f05575}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {2eecec9f-e660-4e2b-bf72-1f292ebc4b7b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f0b4ebf-ddc5-46c9-a825-38a910b7d5b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {04327179-5366-4905-bdd9-f1fe1f82c2ec}, !- Air Inlet Node Name
  {65824baf-a418-4219-a1c5-d68be868c9c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b987d735-bd04-4929-ac2f-6c519f85219b}, !- Handle
  Node 77,                                !- Name
  {1cdc5579-391d-460a-8226-df42a127aa59}, !- Inlet Port
  {ac494d0a-483e-4c91-b63e-d9f6fd67c6b8}; !- Outlet Port

OS:Connection,
  {e078e63d-ee33-44a7-b362-6338b2f938ff}, !- Handle
  {f4843f06-da1f-4c20-8605-1c3aee452198}, !- Source Object
  3,                                      !- Outlet Port
  {8efd59ec-42eb-423b-92fa-bde830f35f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdc5579-391d-460a-8226-df42a127aa59}, !- Handle
  {9d6f5650-d30e-40f5-87e4-7b880e319da4}, !- Source Object
  2,                                      !- Outlet Port
  {b987d735-bd04-4929-ac2f-6c519f85219b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac494d0a-483e-4c91-b63e-d9f6fd67c6b8}, !- Handle
  {b987d735-bd04-4929-ac2f-6c519f85219b}, !- Source Object
  3,                                      !- Outlet Port
  {3a3ef897-2128-4250-a50a-d81691b3c52c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41104a16-2d26-4818-baba-03434137a79b}, !- Handle
  Node 78,                                !- Name
  {25dfde5c-274f-4d08-800a-3627b794bd13}, !- Inlet Port
  {04327179-5366-4905-bdd9-f1fe1f82c2ec}; !- Outlet Port

OS:Connection,
  {25dfde5c-274f-4d08-800a-3627b794bd13}, !- Handle
  {811338f4-ab95-423c-8688-5865496e76ee}, !- Source Object
  3,                                      !- Outlet Port
  {41104a16-2d26-4818-baba-03434137a79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04327179-5366-4905-bdd9-f1fe1f82c2ec}, !- Handle
  {41104a16-2d26-4818-baba-03434137a79b}, !- Source Object
  3,                                      !- Outlet Port
  {0f0b4ebf-ddc5-46c9-a825-38a910b7d5b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65824baf-a418-4219-a1c5-d68be868c9c9}, !- Handle
  {0f0b4ebf-ddc5-46c9-a825-38a910b7d5b7}, !- Source Object
  4,                                      !- Outlet Port
  {f4843f06-da1f-4c20-8605-1c3aee452198}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {e8a4ed22-79c9-4723-b367-67e595806503}, !- Availability Schedule
  {a3b7906d-3594-4a1a-92ef-c880c69c402c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {479f3418-3253-4dfe-a155-dccb004e7ca4}, !- Supply Side Inlet Node Name
  {0a7bb2b0-a246-4df4-99a8-be3171565c8c}, !- Demand Side Outlet Node Name
  {c9ddd71e-3b4a-4b0f-8e9d-ad809c3a50c8}, !- Demand Side Inlet Node A
  {46695315-2bda-496d-9004-e19efb9448e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57a857be-f467-4038-8feb-eba4d4a8bc36}, !- Demand Mixer Name
  {ddb18d4d-6064-4a1f-80b6-7ad4162cc987}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc298ebd-64e3-412f-b0fc-5d908a09e9e2}, !- Handle
  Node 79,                                !- Name
  {479f3418-3253-4dfe-a155-dccb004e7ca4}, !- Inlet Port
  {6ad944d5-7e04-4113-a93b-f45b776dfc2b}; !- Outlet Port

OS:Node,
  {67fa9d64-8215-4910-9d11-23186fd56fe9}, !- Handle
  Node 80,                                !- Name
  {9637ef51-1e40-4fe5-ac35-4d2ada7e0b39}, !- Inlet Port
  {46695315-2bda-496d-9004-e19efb9448e3}; !- Outlet Port

OS:Connection,
  {479f3418-3253-4dfe-a155-dccb004e7ca4}, !- Handle
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- Source Object
  9,                                      !- Outlet Port
  {bc298ebd-64e3-412f-b0fc-5d908a09e9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46695315-2bda-496d-9004-e19efb9448e3}, !- Handle
  {67fa9d64-8215-4910-9d11-23186fd56fe9}, !- Source Object
  3,                                      !- Outlet Port
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3b8074ce-d611-4712-b40b-a222c1e924ad}, !- Handle
  Node 81,                                !- Name
  {c9ddd71e-3b4a-4b0f-8e9d-ad809c3a50c8}, !- Inlet Port
  {1ec9ca4f-110e-443e-95ab-878c4d0def19}; !- Outlet Port

OS:Node,
  {ffaeb409-1d58-479e-809a-39c40f05cc81}, !- Handle
  Node 82,                                !- Name
  {892eae3a-abf2-497f-897b-23dee72c0c5a}, !- Inlet Port
  {0a7bb2b0-a246-4df4-99a8-be3171565c8c}; !- Outlet Port

OS:Node,
  {c5a21620-51c1-4479-b4a0-0d3f73cca127}, !- Handle
  Node 83,                                !- Name
  {72535273-bd3c-4802-be41-bd0c41fee6b4}, !- Inlet Port
  {12928d7e-d227-4a3f-ab9c-e970ce03809a}; !- Outlet Port

OS:Connection,
  {c9ddd71e-3b4a-4b0f-8e9d-ad809c3a50c8}, !- Handle
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- Source Object
  11,                                     !- Outlet Port
  {3b8074ce-d611-4712-b40b-a222c1e924ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a7bb2b0-a246-4df4-99a8-be3171565c8c}, !- Handle
  {ffaeb409-1d58-479e-809a-39c40f05cc81}, !- Source Object
  3,                                      !- Outlet Port
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ddb18d4d-6064-4a1f-80b6-7ad4162cc987}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {1ec9ca4f-110e-443e-95ab-878c4d0def19}, !- Inlet Node Name
  {a09d8202-b13c-4ed8-8ea5-5720a5aeef45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57a857be-f467-4038-8feb-eba4d4a8bc36}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {892eae3a-abf2-497f-897b-23dee72c0c5a}, !- Outlet Node Name
  {4f88fd68-65ba-4198-a85b-3d4d6fda1c9c}; !- Inlet Node Name 1

OS:Connection,
  {1ec9ca4f-110e-443e-95ab-878c4d0def19}, !- Handle
  {3b8074ce-d611-4712-b40b-a222c1e924ad}, !- Source Object
  3,                                      !- Outlet Port
  {ddb18d4d-6064-4a1f-80b6-7ad4162cc987}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892eae3a-abf2-497f-897b-23dee72c0c5a}, !- Handle
  {57a857be-f467-4038-8feb-eba4d4a8bc36}, !- Source Object
  2,                                      !- Outlet Port
  {ffaeb409-1d58-479e-809a-39c40f05cc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a245f91-876b-48e3-9bc2-9666812f42fc}, !- Handle
  {f1cc7407-f744-4ac0-a6fd-6426cf840c73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a3b7906d-3594-4a1a-92ef-c880c69c402c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8bca1453-c1bf-42df-96de-118b0d2142e6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {26da1744-ffd8-4891-a175-14901c724600}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {05c6ad2e-882b-45b1-b876-16d827be631b}, !- Air Inlet Node Name
  {9637ef51-1e40-4fe5-ac35-4d2ada7e0b39}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {413af99c-1e70-483f-b349-c2d7bf2bea0e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 61kBtu/hr 10.0EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c65d78d-079c-4ef0-a153-73391aa0e7f8}, !- Air Inlet Node Name
  {6ad12024-2083-4242-80bd-2cde6651a566}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {356a3f42-831f-4712-be5f-cf79ae19556e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71a647e6-b693-4cb2-a2b7-894b6884d441}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bb931b0-d269-4fbe-b2da-ead7cade65a5}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8fdd7c3-399b-42f2-bbaf-1bcb435a4666}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26f26d71-f458-496e-aa89-204c50f03eb0}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0287e3b2-524a-4274-9d98-bfa91f42bbc5}, !- Handle
  Curve Cubic 15,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {57274abc-dbcb-425e-9965-d30ddacf4c16}, !- Handle
  Curve Cubic 16,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {71c447a0-19bc-49a1-bd24-ee9c52bcb8f9}, !- Handle
  Curve Cubic 17,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d13912e5-6397-48c9-a8be-7833bc755f37}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c442078-7928-4037-bba0-abc7c710ef52}, !- Handle
  Curve Cubic 18,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {66a179b3-4a60-4486-94ff-f55b12f9a9ab}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 61 Clg kBtu/hr 3.1COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.32039842177041,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {861f81d8-4508-4747-880a-ae2bd4764927}, !- Air Inlet Node Name
  {b185aa1e-eea0-42ed-9f76-97ef9cc0ba2c}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {98057e84-982f-49a1-a342-2df44cb07584}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e8a4ed22-79c9-4723-b367-67e595806503}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {531b6596-810e-44fc-b697-73ce589588cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {531b6596-810e-44fc-b697-73ce589588cb}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99f1cc67-770b-449d-905a-6e83097d7aab}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {98057e84-982f-49a1-a342-2df44cb07584}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b355ae2e-377a-4539-8b2e-31a7db547845}, !- Mixed Air Node Name
  {03e86302-dd28-4fb2-b0f9-d20c1b68ce9a}, !- Outdoor Air Stream Node Name
  {d847ac87-cdce-4d39-b1b2-a60f69d1a713}, !- Relief Air Stream Node Name
  {6ad944d5-7e04-4113-a93b-f45b776dfc2b}; !- Return Air Stream Node Name

OS:Node,
  {ba9b550d-5b3a-4f21-8566-50a02ca59d63}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {03e86302-dd28-4fb2-b0f9-d20c1b68ce9a}; !- Outlet Port

OS:Connection,
  {03e86302-dd28-4fb2-b0f9-d20c1b68ce9a}, !- Handle
  {ba9b550d-5b3a-4f21-8566-50a02ca59d63}, !- Source Object
  3,                                      !- Outlet Port
  {99f1cc67-770b-449d-905a-6e83097d7aab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ac84928-63b0-4b34-a716-bab3d7977f9e}, !- Handle
  Node 85,                                !- Name
  {d847ac87-cdce-4d39-b1b2-a60f69d1a713}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d847ac87-cdce-4d39-b1b2-a60f69d1a713}, !- Handle
  {99f1cc67-770b-449d-905a-6e83097d7aab}, !- Source Object
  7,                                      !- Outlet Port
  {7ac84928-63b0-4b34-a716-bab3d7977f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9637ef51-1e40-4fe5-ac35-4d2ada7e0b39}, !- Handle
  {26da1744-ffd8-4891-a175-14901c724600}, !- Source Object
  9,                                      !- Outlet Port
  {67fa9d64-8215-4910-9d11-23186fd56fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4e772f0-9e6f-4ddc-a754-116792b28db4}, !- Handle
  Node 86,                                !- Name
  {b185aa1e-eea0-42ed-9f76-97ef9cc0ba2c}, !- Inlet Port
  {05c6ad2e-882b-45b1-b876-16d827be631b}; !- Outlet Port

OS:Connection,
  {b185aa1e-eea0-42ed-9f76-97ef9cc0ba2c}, !- Handle
  {66a179b3-4a60-4486-94ff-f55b12f9a9ab}, !- Source Object
  8,                                      !- Outlet Port
  {a4e772f0-9e6f-4ddc-a754-116792b28db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c6ad2e-882b-45b1-b876-16d827be631b}, !- Handle
  {a4e772f0-9e6f-4ddc-a754-116792b28db4}, !- Source Object
  3,                                      !- Outlet Port
  {26da1744-ffd8-4891-a175-14901c724600}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dbe7040b-24eb-46f6-be1e-4542dd664c22}, !- Handle
  Node 87,                                !- Name
  {6ad12024-2083-4242-80bd-2cde6651a566}, !- Inlet Port
  {861f81d8-4508-4747-880a-ae2bd4764927}; !- Outlet Port

OS:Connection,
  {6ad12024-2083-4242-80bd-2cde6651a566}, !- Handle
  {413af99c-1e70-483f-b349-c2d7bf2bea0e}, !- Source Object
  9,                                      !- Outlet Port
  {dbe7040b-24eb-46f6-be1e-4542dd664c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861f81d8-4508-4747-880a-ae2bd4764927}, !- Handle
  {dbe7040b-24eb-46f6-be1e-4542dd664c22}, !- Source Object
  3,                                      !- Outlet Port
  {66a179b3-4a60-4486-94ff-f55b12f9a9ab}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a04b4182-8ef4-4d8b-8f03-1debccd8d92b}, !- Handle
  Node 88,                                !- Name
  {b355ae2e-377a-4539-8b2e-31a7db547845}, !- Inlet Port
  {3c65d78d-079c-4ef0-a153-73391aa0e7f8}; !- Outlet Port

OS:Connection,
  {6ad944d5-7e04-4113-a93b-f45b776dfc2b}, !- Handle
  {bc298ebd-64e3-412f-b0fc-5d908a09e9e2}, !- Source Object
  3,                                      !- Outlet Port
  {99f1cc67-770b-449d-905a-6e83097d7aab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b355ae2e-377a-4539-8b2e-31a7db547845}, !- Handle
  {99f1cc67-770b-449d-905a-6e83097d7aab}, !- Source Object
  5,                                      !- Outlet Port
  {a04b4182-8ef4-4d8b-8f03-1debccd8d92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c65d78d-079c-4ef0-a153-73391aa0e7f8}, !- Handle
  {a04b4182-8ef4-4d8b-8f03-1debccd8d92b}, !- Source Object
  3,                                      !- Outlet Port
  {413af99c-1e70-483f-b349-c2d7bf2bea0e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0779a85c-6328-4c46-864e-a93ffbbc379c}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9dabb19a-de66-44b9-823f-b18f3ea66ad1}, !- Control Zone Name
  {67fa9d64-8215-4910-9d11-23186fd56fe9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8e0c73bb-d25c-440c-92f4-0cc109b3374f}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {938424a8-e21b-48c2-9ff0-2f1ce08b3ec7}, !- Water Inlet Node Name
  {194eecca-62e5-44f2-928a-a3f5b7003cb7}; !- Water Outlet Node Name

OS:Node,
  {1dd00db1-58c5-4d37-8339-7e77adc069ca}, !- Handle
  Node 89,                                !- Name
  {35d93695-373e-4c68-8cf2-12fb697c86ef}, !- Inlet Port
  {938424a8-e21b-48c2-9ff0-2f1ce08b3ec7}; !- Outlet Port

OS:Connection,
  {35d93695-373e-4c68-8cf2-12fb697c86ef}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  8,                                      !- Outlet Port
  {1dd00db1-58c5-4d37-8339-7e77adc069ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fdc4220-8365-42b0-a6be-1306b7eaee93}, !- Handle
  Node 90,                                !- Name
  {194eecca-62e5-44f2-928a-a3f5b7003cb7}, !- Inlet Port
  {c093e369-17db-435e-88c6-2288a4134dc9}; !- Outlet Port

OS:Connection,
  {938424a8-e21b-48c2-9ff0-2f1ce08b3ec7}, !- Handle
  {1dd00db1-58c5-4d37-8339-7e77adc069ca}, !- Source Object
  3,                                      !- Outlet Port
  {8e0c73bb-d25c-440c-92f4-0cc109b3374f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {194eecca-62e5-44f2-928a-a3f5b7003cb7}, !- Handle
  {8e0c73bb-d25c-440c-92f4-0cc109b3374f}, !- Source Object
  10,                                     !- Outlet Port
  {2fdc4220-8365-42b0-a6be-1306b7eaee93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c093e369-17db-435e-88c6-2288a4134dc9}, !- Handle
  {2fdc4220-8365-42b0-a6be-1306b7eaee93}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8df0a6c6-b5b5-4811-a455-cf5584401c72}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {8e0c73bb-d25c-440c-92f4-0cc109b3374f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {513ef775-416f-4771-9b3d-ee6ece82560f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {6fd82c30-6eca-467b-9098-0818eb23bf6f}, !- Air Inlet Node Name
  {72535273-bd3c-4802-be41-bd0c41fee6b4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9937360-df65-40b7-9b16-704b2b0d4578}, !- Handle
  Node 91,                                !- Name
  {a2636f10-2583-4e3c-a379-edf91f750822}, !- Inlet Port
  {4f88fd68-65ba-4198-a85b-3d4d6fda1c9c}; !- Outlet Port

OS:Connection,
  {12928d7e-d227-4a3f-ab9c-e970ce03809a}, !- Handle
  {c5a21620-51c1-4479-b4a0-0d3f73cca127}, !- Source Object
  3,                                      !- Outlet Port
  {0fb91a6d-db84-4bfd-bd0c-f9422c4b87ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2636f10-2583-4e3c-a379-edf91f750822}, !- Handle
  {b4d00852-5f55-4f47-b205-20ae40b2ffd8}, !- Source Object
  2,                                      !- Outlet Port
  {f9937360-df65-40b7-9b16-704b2b0d4578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f88fd68-65ba-4198-a85b-3d4d6fda1c9c}, !- Handle
  {f9937360-df65-40b7-9b16-704b2b0d4578}, !- Source Object
  3,                                      !- Outlet Port
  {57a857be-f467-4038-8feb-eba4d4a8bc36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {183297ad-fd14-445e-9dc8-b8736e90feda}, !- Handle
  Node 92,                                !- Name
  {a09d8202-b13c-4ed8-8ea5-5720a5aeef45}, !- Inlet Port
  {6fd82c30-6eca-467b-9098-0818eb23bf6f}; !- Outlet Port

OS:Connection,
  {a09d8202-b13c-4ed8-8ea5-5720a5aeef45}, !- Handle
  {ddb18d4d-6064-4a1f-80b6-7ad4162cc987}, !- Source Object
  3,                                      !- Outlet Port
  {183297ad-fd14-445e-9dc8-b8736e90feda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd82c30-6eca-467b-9098-0818eb23bf6f}, !- Handle
  {183297ad-fd14-445e-9dc8-b8736e90feda}, !- Source Object
  3,                                      !- Outlet Port
  {513ef775-416f-4771-9b3d-ee6ece82560f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72535273-bd3c-4802-be41-bd0c41fee6b4}, !- Handle
  {513ef775-416f-4771-9b3d-ee6ece82560f}, !- Source Object
  4,                                      !- Outlet Port
  {c5a21620-51c1-4479-b4a0-0d3f73cca127}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {1b7c23b9-e81a-48db-81ca-334abdfc426a}, !- Availability Schedule
  {ce561101-bf27-4b1d-bbe0-9be310dfe8f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32b0d39e-163a-43f1-98b2-64364dd728b7}, !- Supply Side Inlet Node Name
  {22c56684-75fe-4046-9c69-d4c00636b478}, !- Demand Side Outlet Node Name
  {7cf7f296-79e6-4099-803d-c871c44336f4}, !- Demand Side Inlet Node A
  {dc7f3760-73c7-4d65-8051-14af9693e3e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2aa89a4-eb4c-4403-a228-8f57100c5fc1}, !- Demand Mixer Name
  {dec85387-ed22-4979-a716-ab21ceefd444}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cba47752-bdde-4233-9d5f-5c536ce689bf}, !- Handle
  Node 93,                                !- Name
  {32b0d39e-163a-43f1-98b2-64364dd728b7}, !- Inlet Port
  {6b0fe151-45d7-4738-b274-36a82fed6d78}; !- Outlet Port

OS:Node,
  {97f189e6-14d8-456d-8251-c00f148b6027}, !- Handle
  Node 94,                                !- Name
  {9d2ed32c-8596-4537-b358-ab1a4f0361b7}, !- Inlet Port
  {dc7f3760-73c7-4d65-8051-14af9693e3e9}; !- Outlet Port

OS:Connection,
  {32b0d39e-163a-43f1-98b2-64364dd728b7}, !- Handle
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- Source Object
  9,                                      !- Outlet Port
  {cba47752-bdde-4233-9d5f-5c536ce689bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7f3760-73c7-4d65-8051-14af9693e3e9}, !- Handle
  {97f189e6-14d8-456d-8251-c00f148b6027}, !- Source Object
  3,                                      !- Outlet Port
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ad28a58-2be0-4eb1-9a78-4fa3037e3c2c}, !- Handle
  Node 95,                                !- Name
  {7cf7f296-79e6-4099-803d-c871c44336f4}, !- Inlet Port
  {95939b0b-521d-4008-9b8d-d78728737372}; !- Outlet Port

OS:Node,
  {ce390b70-dbaa-495e-9e35-44ae9b94d5cc}, !- Handle
  Node 96,                                !- Name
  {cdb374ed-d334-4a25-b8d2-3b4f2bcb5aba}, !- Inlet Port
  {22c56684-75fe-4046-9c69-d4c00636b478}; !- Outlet Port

OS:Node,
  {bdd76b4f-470c-4a2b-8912-2cb985cde109}, !- Handle
  Node 97,                                !- Name
  {3268409c-3bce-4534-9491-ede09ec51c99}, !- Inlet Port
  {1f9c92fd-12c5-4959-9fdb-585835147bab}; !- Outlet Port

OS:Connection,
  {7cf7f296-79e6-4099-803d-c871c44336f4}, !- Handle
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- Source Object
  11,                                     !- Outlet Port
  {9ad28a58-2be0-4eb1-9a78-4fa3037e3c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c56684-75fe-4046-9c69-d4c00636b478}, !- Handle
  {ce390b70-dbaa-495e-9e35-44ae9b94d5cc}, !- Source Object
  3,                                      !- Outlet Port
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dec85387-ed22-4979-a716-ab21ceefd444}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {95939b0b-521d-4008-9b8d-d78728737372}, !- Inlet Node Name
  {921b0dcc-85b2-4a1e-ae73-912249968539}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2aa89a4-eb4c-4403-a228-8f57100c5fc1}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {cdb374ed-d334-4a25-b8d2-3b4f2bcb5aba}, !- Outlet Node Name
  {a137307d-8baf-42ee-883a-fa24235c38e6}; !- Inlet Node Name 1

OS:Connection,
  {95939b0b-521d-4008-9b8d-d78728737372}, !- Handle
  {9ad28a58-2be0-4eb1-9a78-4fa3037e3c2c}, !- Source Object
  3,                                      !- Outlet Port
  {dec85387-ed22-4979-a716-ab21ceefd444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb374ed-d334-4a25-b8d2-3b4f2bcb5aba}, !- Handle
  {e2aa89a4-eb4c-4403-a228-8f57100c5fc1}, !- Source Object
  2,                                      !- Outlet Port
  {ce390b70-dbaa-495e-9e35-44ae9b94d5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77ff8d4d-2e9f-4b11-896e-7ff8c1a9de44}, !- Handle
  {6fb6ae98-cccf-47af-b372-221b52896640}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ce561101-bf27-4b1d-bbe0-9be310dfe8f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {65a2f0d8-5fc6-43c5-80d7-07b0c70bd03a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0df76088-eb7c-418a-8d92-9966417e6188}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2d8bed14-2962-408b-891b-24eeb08d107d}, !- Air Inlet Node Name
  {9d2ed32c-8596-4537-b358-ab1a4f0361b7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {7419183a-85bb-4333-b855-c18ee694a11b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 89kBtu/hr 10.8EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a104e8a7-cc2b-43c7-9adb-5efe01cd7ac6}, !- Air Inlet Node Name
  {a4bfa995-5fef-4137-9d4d-aab866a951ef}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d5960c28-2527-4c46-af96-90a88c2cb275}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0434d9c6-ef60-4460-ab11-26070b80d403}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {750afa88-9b65-42ad-aed9-ea3f7da82687}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bfe7cd9-fd7b-4779-92f9-f2c6aaadfaa1}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f4739be5-54a6-4fa6-9130-6032d3149766}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f2067b6-4cbb-49a1-b641-59f8f25abd50}, !- Handle
  Curve Cubic 19,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5ad0fa5c-7462-4816-9503-9bc7194f052c}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9cf7cdad-3369-4efb-8107-634da5c7d9ff}, !- Handle
  Curve Cubic 21,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2238343d-6f6f-4b7b-9fd6-be080f0ee5ea}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db540683-f732-4140-a8cd-293638d066ca}, !- Handle
  Curve Cubic 22,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ce45ef31-accf-497f-b1f7-dab4befa540d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 89 Clg kBtu/hr 3.3COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.54791480898514,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5b742fa9-ddf9-4f61-ae2a-5205239fc9c9}, !- Air Inlet Node Name
  {5cf431b9-e494-4ae9-aaee-3d178c450421}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0a1df3d1-bf20-4eb3-99ac-a97782967b39}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b7c23b9-e81a-48db-81ca-334abdfc426a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {806802f4-d91d-48e2-b73d-c5a4f15f7967}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {806802f4-d91d-48e2-b73d-c5a4f15f7967}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {866113f1-69bd-4595-92b4-5fb5935bb4b6}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {0a1df3d1-bf20-4eb3-99ac-a97782967b39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0e10745-c894-417a-9538-ecc57ca68926}, !- Mixed Air Node Name
  {0bb0765a-2d9d-4145-a2d5-e160eca9e053}, !- Outdoor Air Stream Node Name
  {fb555a9f-4484-410f-b7f2-bd659f2e9adb}, !- Relief Air Stream Node Name
  {6b0fe151-45d7-4738-b274-36a82fed6d78}; !- Return Air Stream Node Name

OS:Node,
  {90f07376-150a-4b00-94cb-c9c54f5128b2}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {0bb0765a-2d9d-4145-a2d5-e160eca9e053}; !- Outlet Port

OS:Connection,
  {0bb0765a-2d9d-4145-a2d5-e160eca9e053}, !- Handle
  {90f07376-150a-4b00-94cb-c9c54f5128b2}, !- Source Object
  3,                                      !- Outlet Port
  {866113f1-69bd-4595-92b4-5fb5935bb4b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a53d2cf-ddc7-40b0-a6ae-a7f70e876788}, !- Handle
  Node 99,                                !- Name
  {fb555a9f-4484-410f-b7f2-bd659f2e9adb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb555a9f-4484-410f-b7f2-bd659f2e9adb}, !- Handle
  {866113f1-69bd-4595-92b4-5fb5935bb4b6}, !- Source Object
  7,                                      !- Outlet Port
  {3a53d2cf-ddc7-40b0-a6ae-a7f70e876788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2ed32c-8596-4537-b358-ab1a4f0361b7}, !- Handle
  {0df76088-eb7c-418a-8d92-9966417e6188}, !- Source Object
  9,                                      !- Outlet Port
  {97f189e6-14d8-456d-8251-c00f148b6027}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {663f84bf-034e-4b43-a18b-79aea93bb5ab}, !- Handle
  Node 100,                               !- Name
  {5cf431b9-e494-4ae9-aaee-3d178c450421}, !- Inlet Port
  {2d8bed14-2962-408b-891b-24eeb08d107d}; !- Outlet Port

OS:Connection,
  {5cf431b9-e494-4ae9-aaee-3d178c450421}, !- Handle
  {ce45ef31-accf-497f-b1f7-dab4befa540d}, !- Source Object
  8,                                      !- Outlet Port
  {663f84bf-034e-4b43-a18b-79aea93bb5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8bed14-2962-408b-891b-24eeb08d107d}, !- Handle
  {663f84bf-034e-4b43-a18b-79aea93bb5ab}, !- Source Object
  3,                                      !- Outlet Port
  {0df76088-eb7c-418a-8d92-9966417e6188}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5714768-a901-47a7-a583-b3df403f27a2}, !- Handle
  Node 101,                               !- Name
  {a4bfa995-5fef-4137-9d4d-aab866a951ef}, !- Inlet Port
  {5b742fa9-ddf9-4f61-ae2a-5205239fc9c9}; !- Outlet Port

OS:Connection,
  {a4bfa995-5fef-4137-9d4d-aab866a951ef}, !- Handle
  {7419183a-85bb-4333-b855-c18ee694a11b}, !- Source Object
  9,                                      !- Outlet Port
  {f5714768-a901-47a7-a583-b3df403f27a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b742fa9-ddf9-4f61-ae2a-5205239fc9c9}, !- Handle
  {f5714768-a901-47a7-a583-b3df403f27a2}, !- Source Object
  3,                                      !- Outlet Port
  {ce45ef31-accf-497f-b1f7-dab4befa540d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {37fc9d0b-b1d3-4508-8099-65cd6336c597}, !- Handle
  Node 102,                               !- Name
  {d0e10745-c894-417a-9538-ecc57ca68926}, !- Inlet Port
  {a104e8a7-cc2b-43c7-9adb-5efe01cd7ac6}; !- Outlet Port

OS:Connection,
  {6b0fe151-45d7-4738-b274-36a82fed6d78}, !- Handle
  {cba47752-bdde-4233-9d5f-5c536ce689bf}, !- Source Object
  3,                                      !- Outlet Port
  {866113f1-69bd-4595-92b4-5fb5935bb4b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0e10745-c894-417a-9538-ecc57ca68926}, !- Handle
  {866113f1-69bd-4595-92b4-5fb5935bb4b6}, !- Source Object
  5,                                      !- Outlet Port
  {37fc9d0b-b1d3-4508-8099-65cd6336c597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a104e8a7-cc2b-43c7-9adb-5efe01cd7ac6}, !- Handle
  {37fc9d0b-b1d3-4508-8099-65cd6336c597}, !- Source Object
  3,                                      !- Outlet Port
  {7419183a-85bb-4333-b855-c18ee694a11b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9d5b88d9-e6b1-4b1f-9682-a6ebbf596146}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7525d411-cb93-45d8-8d1d-2926ca6b8584}, !- Control Zone Name
  {97f189e6-14d8-456d-8251-c00f148b6027}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e6bd3c39-77f0-4493-8e02-10d3454028c8}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da47705d-0b0b-4873-88ca-7ba23b1fb43f}, !- Water Inlet Node Name
  {9c6cfbea-5f03-468b-87a6-6d4379d64311}; !- Water Outlet Node Name

OS:Node,
  {2ae9a3d2-7861-4ba7-8c8f-73f4e9820adf}, !- Handle
  Node 103,                               !- Name
  {eea58749-97a1-43fb-9d55-7d905ea4de44}, !- Inlet Port
  {da47705d-0b0b-4873-88ca-7ba23b1fb43f}; !- Outlet Port

OS:Connection,
  {eea58749-97a1-43fb-9d55-7d905ea4de44}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  9,                                      !- Outlet Port
  {2ae9a3d2-7861-4ba7-8c8f-73f4e9820adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e69805-771c-42a7-b1a3-0f5046c9521e}, !- Handle
  Node 104,                               !- Name
  {9c6cfbea-5f03-468b-87a6-6d4379d64311}, !- Inlet Port
  {a32a431c-5b5d-496e-bf5f-97f09b2b2092}; !- Outlet Port

OS:Connection,
  {da47705d-0b0b-4873-88ca-7ba23b1fb43f}, !- Handle
  {2ae9a3d2-7861-4ba7-8c8f-73f4e9820adf}, !- Source Object
  3,                                      !- Outlet Port
  {e6bd3c39-77f0-4493-8e02-10d3454028c8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9c6cfbea-5f03-468b-87a6-6d4379d64311}, !- Handle
  {e6bd3c39-77f0-4493-8e02-10d3454028c8}, !- Source Object
  10,                                     !- Outlet Port
  {17e69805-771c-42a7-b1a3-0f5046c9521e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32a431c-5b5d-496e-bf5f-97f09b2b2092}, !- Handle
  {17e69805-771c-42a7-b1a3-0f5046c9521e}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d7620bd4-56c4-4be4-88b2-27a0c5ba91c2}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {e6bd3c39-77f0-4493-8e02-10d3454028c8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df585570-7f62-4139-baa6-56e6ef53cb71}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {0da5fee7-dbae-43e6-80c5-c675f83aeeda}, !- Air Inlet Node Name
  {3268409c-3bce-4534-9491-ede09ec51c99}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1eae5ba2-a4f5-4eb1-95c7-929c82d61500}, !- Handle
  Node 105,                               !- Name
  {6b975105-3dd7-4b86-9bcc-8d30c8db971e}, !- Inlet Port
  {a137307d-8baf-42ee-883a-fa24235c38e6}; !- Outlet Port

OS:Connection,
  {1f9c92fd-12c5-4959-9fdb-585835147bab}, !- Handle
  {bdd76b4f-470c-4a2b-8912-2cb985cde109}, !- Source Object
  3,                                      !- Outlet Port
  {f6ce597c-5874-4492-a05f-1cf5eeee01df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b975105-3dd7-4b86-9bcc-8d30c8db971e}, !- Handle
  {80475061-1abc-4de4-867c-692458de1ad4}, !- Source Object
  2,                                      !- Outlet Port
  {1eae5ba2-a4f5-4eb1-95c7-929c82d61500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a137307d-8baf-42ee-883a-fa24235c38e6}, !- Handle
  {1eae5ba2-a4f5-4eb1-95c7-929c82d61500}, !- Source Object
  3,                                      !- Outlet Port
  {e2aa89a4-eb4c-4403-a228-8f57100c5fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0a39d45-e33d-401c-8a40-544aae015245}, !- Handle
  Node 106,                               !- Name
  {921b0dcc-85b2-4a1e-ae73-912249968539}, !- Inlet Port
  {0da5fee7-dbae-43e6-80c5-c675f83aeeda}; !- Outlet Port

OS:Connection,
  {921b0dcc-85b2-4a1e-ae73-912249968539}, !- Handle
  {dec85387-ed22-4979-a716-ab21ceefd444}, !- Source Object
  3,                                      !- Outlet Port
  {b0a39d45-e33d-401c-8a40-544aae015245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da5fee7-dbae-43e6-80c5-c675f83aeeda}, !- Handle
  {b0a39d45-e33d-401c-8a40-544aae015245}, !- Source Object
  3,                                      !- Outlet Port
  {df585570-7f62-4139-baa6-56e6ef53cb71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3268409c-3bce-4534-9491-ede09ec51c99}, !- Handle
  {df585570-7f62-4139-baa6-56e6ef53cb71}, !- Source Object
  4,                                      !- Outlet Port
  {bdd76b4f-470c-4a2b-8912-2cb985cde109}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {662f3e70-7f40-4b45-8816-4aae0294e0c3}, !- Availability Schedule
  {b0ff46d2-b233-434c-885d-474e76dd0786}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e5750af-788d-4297-a8da-31a7d52a42f9}, !- Supply Side Inlet Node Name
  {83035d16-5269-4b03-89ac-a4a5f8ac8737}, !- Demand Side Outlet Node Name
  {5f679512-1769-4899-8a22-fed1794c5868}, !- Demand Side Inlet Node A
  {1aba57f7-10c0-40d2-b50f-07818338e174}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e38833b0-6792-40b2-b543-771e058ed32d}, !- Demand Mixer Name
  {d3cb3287-a6e7-4a6d-aadc-62f5d43ad010}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db7bd94d-68d0-425f-8048-3112c5302b84}, !- Handle
  Node 107,                               !- Name
  {2e5750af-788d-4297-a8da-31a7d52a42f9}, !- Inlet Port
  {a2a9f22b-e0bc-46eb-a5b7-d677fdcf7132}; !- Outlet Port

OS:Node,
  {705389d4-fac1-47fc-9319-4acfd8ae034a}, !- Handle
  Node 108,                               !- Name
  {e4a1859c-fa9d-484e-8a43-2a27ca8b6631}, !- Inlet Port
  {1aba57f7-10c0-40d2-b50f-07818338e174}; !- Outlet Port

OS:Connection,
  {2e5750af-788d-4297-a8da-31a7d52a42f9}, !- Handle
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- Source Object
  9,                                      !- Outlet Port
  {db7bd94d-68d0-425f-8048-3112c5302b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aba57f7-10c0-40d2-b50f-07818338e174}, !- Handle
  {705389d4-fac1-47fc-9319-4acfd8ae034a}, !- Source Object
  3,                                      !- Outlet Port
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f3ae06af-619c-43c4-8942-ba67e553a08f}, !- Handle
  Node 109,                               !- Name
  {5f679512-1769-4899-8a22-fed1794c5868}, !- Inlet Port
  {6b27089d-933a-4e00-b75e-dcbc8e03cc26}; !- Outlet Port

OS:Node,
  {47a2ef93-2859-4761-b7a9-33764b19819c}, !- Handle
  Node 110,                               !- Name
  {b37aa87c-0e8f-41ff-b8ac-0cdd26d68a78}, !- Inlet Port
  {83035d16-5269-4b03-89ac-a4a5f8ac8737}; !- Outlet Port

OS:Node,
  {efbf880a-7910-460c-bc26-25c839f1a93b}, !- Handle
  Node 111,                               !- Name
  {4ec5bfb2-6bf1-44b6-9791-df4c6a76c9c0}, !- Inlet Port
  {83066f7d-c414-4f10-980e-0fe6f2634b78}; !- Outlet Port

OS:Connection,
  {5f679512-1769-4899-8a22-fed1794c5868}, !- Handle
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- Source Object
  11,                                     !- Outlet Port
  {f3ae06af-619c-43c4-8942-ba67e553a08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83035d16-5269-4b03-89ac-a4a5f8ac8737}, !- Handle
  {47a2ef93-2859-4761-b7a9-33764b19819c}, !- Source Object
  3,                                      !- Outlet Port
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d3cb3287-a6e7-4a6d-aadc-62f5d43ad010}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6b27089d-933a-4e00-b75e-dcbc8e03cc26}, !- Inlet Node Name
  {99e7899b-e9e0-4670-8e4a-92dcde446f84}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e38833b0-6792-40b2-b543-771e058ed32d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b37aa87c-0e8f-41ff-b8ac-0cdd26d68a78}, !- Outlet Node Name
  {cc057ce4-b3bf-4dea-a33a-c5ddcf321253}; !- Inlet Node Name 1

OS:Connection,
  {6b27089d-933a-4e00-b75e-dcbc8e03cc26}, !- Handle
  {f3ae06af-619c-43c4-8942-ba67e553a08f}, !- Source Object
  3,                                      !- Outlet Port
  {d3cb3287-a6e7-4a6d-aadc-62f5d43ad010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37aa87c-0e8f-41ff-b8ac-0cdd26d68a78}, !- Handle
  {e38833b0-6792-40b2-b543-771e058ed32d}, !- Source Object
  2,                                      !- Outlet Port
  {47a2ef93-2859-4761-b7a9-33764b19819c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7312394-608a-4f84-8965-ff42409d9c2d}, !- Handle
  {703a446d-7a2c-4372-8aa5-f6bef0788f6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0ff46d2-b233-434c-885d-474e76dd0786}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {7dfff0ec-05f3-4c9d-8f7a-d241a94c471c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ed182d4c-2b7a-424c-b675-3559580656f0}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {75fd7b07-89c7-4f34-b7b7-310443d2d620}, !- Air Inlet Node Name
  {e4a1859c-fa9d-484e-8a43-2a27ca8b6631}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f673bd92-6437-4ff3-b7bb-cea20c00ae13}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 99kBtu/hr 10.8EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0997bc29-44ec-4e21-8daa-8b992ee317c0}, !- Air Inlet Node Name
  {8ce2e65d-5b32-4418-aeb7-40f188d32ece}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f452ddd-ac64-48df-992c-fc5867719c33}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5909da4-243f-44c0-b84e-2eee941779a3}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5362096f-5ae0-439d-9aca-5f1e9d0df292}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83d28286-f6bc-437c-9e86-d577801a3cd3}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0dd1acdb-fb48-41c9-b1cc-a8106a32e460}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {37bce4e9-14fb-448f-a05e-a62cf879d4af}, !- Handle
  Curve Cubic 23,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f5c5edc5-4141-4081-b3ad-0330903c0341}, !- Handle
  Curve Cubic 24,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {25bff728-ccfe-4667-ab4a-6b9048bd22b3}, !- Handle
  Curve Cubic 25,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1c0c26b7-9a45-41ae-b45a-d6a3c5ee2e55}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b68cf22-3b08-4a7b-80cb-4880a5dd78cc}, !- Handle
  Curve Cubic 26,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5195a9cc-56ea-490c-bbd1-29efe47191dd}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 99 Clg kBtu/hr 3.3COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.55314135248966,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e3efce3b-df5f-4910-a72d-1b39ee6b036f}, !- Air Inlet Node Name
  {441113b6-1e44-445f-9d41-550cb78b5f3e}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f88fe1c7-4d2a-4807-8da2-50dc5fd17ab9}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {662f3e70-7f40-4b45-8816-4aae0294e0c3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e96ee478-d6a2-472b-83b3-1797dc4f939c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e96ee478-d6a2-472b-83b3-1797dc4f939c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1e6ea2d-8300-499a-8955-5cd6b026ccd2}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {f88fe1c7-4d2a-4807-8da2-50dc5fd17ab9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e8000575-7699-4f61-9ccd-98cb90f70c77}, !- Mixed Air Node Name
  {392687af-46b1-4398-8d11-c0aa17ce4c77}, !- Outdoor Air Stream Node Name
  {4184e5e1-1faa-48b1-ae3a-9d0e16a2afc9}, !- Relief Air Stream Node Name
  {a2a9f22b-e0bc-46eb-a5b7-d677fdcf7132}; !- Return Air Stream Node Name

OS:Node,
  {bdc5c74a-cac6-4ddd-8c3f-24f2c09a3efe}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  {392687af-46b1-4398-8d11-c0aa17ce4c77}; !- Outlet Port

OS:Connection,
  {392687af-46b1-4398-8d11-c0aa17ce4c77}, !- Handle
  {bdc5c74a-cac6-4ddd-8c3f-24f2c09a3efe}, !- Source Object
  3,                                      !- Outlet Port
  {e1e6ea2d-8300-499a-8955-5cd6b026ccd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bb11e16-7869-456b-9fd0-f3ac969bcf1e}, !- Handle
  Node 113,                               !- Name
  {4184e5e1-1faa-48b1-ae3a-9d0e16a2afc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4184e5e1-1faa-48b1-ae3a-9d0e16a2afc9}, !- Handle
  {e1e6ea2d-8300-499a-8955-5cd6b026ccd2}, !- Source Object
  7,                                      !- Outlet Port
  {3bb11e16-7869-456b-9fd0-f3ac969bcf1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a1859c-fa9d-484e-8a43-2a27ca8b6631}, !- Handle
  {ed182d4c-2b7a-424c-b675-3559580656f0}, !- Source Object
  9,                                      !- Outlet Port
  {705389d4-fac1-47fc-9319-4acfd8ae034a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf879718-72a3-4073-90c1-874c6ad1984c}, !- Handle
  Node 114,                               !- Name
  {441113b6-1e44-445f-9d41-550cb78b5f3e}, !- Inlet Port
  {75fd7b07-89c7-4f34-b7b7-310443d2d620}; !- Outlet Port

OS:Connection,
  {441113b6-1e44-445f-9d41-550cb78b5f3e}, !- Handle
  {5195a9cc-56ea-490c-bbd1-29efe47191dd}, !- Source Object
  8,                                      !- Outlet Port
  {bf879718-72a3-4073-90c1-874c6ad1984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fd7b07-89c7-4f34-b7b7-310443d2d620}, !- Handle
  {bf879718-72a3-4073-90c1-874c6ad1984c}, !- Source Object
  3,                                      !- Outlet Port
  {ed182d4c-2b7a-424c-b675-3559580656f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {56551424-7647-4b2b-baca-2ef70126b5e1}, !- Handle
  Node 115,                               !- Name
  {8ce2e65d-5b32-4418-aeb7-40f188d32ece}, !- Inlet Port
  {e3efce3b-df5f-4910-a72d-1b39ee6b036f}; !- Outlet Port

OS:Connection,
  {8ce2e65d-5b32-4418-aeb7-40f188d32ece}, !- Handle
  {f673bd92-6437-4ff3-b7bb-cea20c00ae13}, !- Source Object
  9,                                      !- Outlet Port
  {56551424-7647-4b2b-baca-2ef70126b5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3efce3b-df5f-4910-a72d-1b39ee6b036f}, !- Handle
  {56551424-7647-4b2b-baca-2ef70126b5e1}, !- Source Object
  3,                                      !- Outlet Port
  {5195a9cc-56ea-490c-bbd1-29efe47191dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0ad9f021-7563-494f-9f7b-b9948d9efe90}, !- Handle
  Node 116,                               !- Name
  {e8000575-7699-4f61-9ccd-98cb90f70c77}, !- Inlet Port
  {0997bc29-44ec-4e21-8daa-8b992ee317c0}; !- Outlet Port

OS:Connection,
  {a2a9f22b-e0bc-46eb-a5b7-d677fdcf7132}, !- Handle
  {db7bd94d-68d0-425f-8048-3112c5302b84}, !- Source Object
  3,                                      !- Outlet Port
  {e1e6ea2d-8300-499a-8955-5cd6b026ccd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e8000575-7699-4f61-9ccd-98cb90f70c77}, !- Handle
  {e1e6ea2d-8300-499a-8955-5cd6b026ccd2}, !- Source Object
  5,                                      !- Outlet Port
  {0ad9f021-7563-494f-9f7b-b9948d9efe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0997bc29-44ec-4e21-8daa-8b992ee317c0}, !- Handle
  {0ad9f021-7563-494f-9f7b-b9948d9efe90}, !- Source Object
  3,                                      !- Outlet Port
  {f673bd92-6437-4ff3-b7bb-cea20c00ae13}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6e46c38a-53bf-433b-8e14-8cd57853828c}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {338d3ba5-9275-454b-8f13-6c6341081cd3}, !- Control Zone Name
  {705389d4-fac1-47fc-9319-4acfd8ae034a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d5b108a6-d2d5-417d-9fe1-ee72f1203096}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {54f9261c-5d43-41a1-853b-355e299968b5}, !- Water Inlet Node Name
  {216f86a6-6512-479d-bf17-94bd78fb0593}; !- Water Outlet Node Name

OS:Node,
  {9decf97e-240d-4bf5-92db-4ba6306fd038}, !- Handle
  Node 117,                               !- Name
  {a2acc4f1-4cbc-4f65-93f1-453fefc0e181}, !- Inlet Port
  {54f9261c-5d43-41a1-853b-355e299968b5}; !- Outlet Port

OS:Connection,
  {a2acc4f1-4cbc-4f65-93f1-453fefc0e181}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  10,                                     !- Outlet Port
  {9decf97e-240d-4bf5-92db-4ba6306fd038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cda5510-7a06-46cc-a49d-602e2e0f5ab4}, !- Handle
  Node 118,                               !- Name
  {216f86a6-6512-479d-bf17-94bd78fb0593}, !- Inlet Port
  {b4386fe6-d78e-43cf-8712-05f3e78c5130}; !- Outlet Port

OS:Connection,
  {54f9261c-5d43-41a1-853b-355e299968b5}, !- Handle
  {9decf97e-240d-4bf5-92db-4ba6306fd038}, !- Source Object
  3,                                      !- Outlet Port
  {d5b108a6-d2d5-417d-9fe1-ee72f1203096}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {216f86a6-6512-479d-bf17-94bd78fb0593}, !- Handle
  {d5b108a6-d2d5-417d-9fe1-ee72f1203096}, !- Source Object
  10,                                     !- Outlet Port
  {6cda5510-7a06-46cc-a49d-602e2e0f5ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4386fe6-d78e-43cf-8712-05f3e78c5130}, !- Handle
  {6cda5510-7a06-46cc-a49d-602e2e0f5ab4}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ec22a5b-26d4-49b3-a32a-59f6e5b4d11f}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {d5b108a6-d2d5-417d-9fe1-ee72f1203096}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bf10aa2-1898-457a-975a-b5cd4cee814a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {9519cbb2-fa27-400d-be7e-a4f33fba8e34}, !- Air Inlet Node Name
  {4ec5bfb2-6bf1-44b6-9791-df4c6a76c9c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4080c77b-04af-4bf2-8d0d-d91c29060029}, !- Handle
  Node 119,                               !- Name
  {073990be-7cd3-409f-acd5-c1e82055aea8}, !- Inlet Port
  {cc057ce4-b3bf-4dea-a33a-c5ddcf321253}; !- Outlet Port

OS:Connection,
  {83066f7d-c414-4f10-980e-0fe6f2634b78}, !- Handle
  {efbf880a-7910-460c-bc26-25c839f1a93b}, !- Source Object
  3,                                      !- Outlet Port
  {5a142e85-ecc8-47b2-80ff-214acfb90642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073990be-7cd3-409f-acd5-c1e82055aea8}, !- Handle
  {47f84c07-fb6d-445e-938c-de13594bcc4a}, !- Source Object
  2,                                      !- Outlet Port
  {4080c77b-04af-4bf2-8d0d-d91c29060029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc057ce4-b3bf-4dea-a33a-c5ddcf321253}, !- Handle
  {4080c77b-04af-4bf2-8d0d-d91c29060029}, !- Source Object
  3,                                      !- Outlet Port
  {e38833b0-6792-40b2-b543-771e058ed32d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e47737e9-9a32-4c0c-9671-7ce6b8de4785}, !- Handle
  Node 120,                               !- Name
  {99e7899b-e9e0-4670-8e4a-92dcde446f84}, !- Inlet Port
  {9519cbb2-fa27-400d-be7e-a4f33fba8e34}; !- Outlet Port

OS:Connection,
  {99e7899b-e9e0-4670-8e4a-92dcde446f84}, !- Handle
  {d3cb3287-a6e7-4a6d-aadc-62f5d43ad010}, !- Source Object
  3,                                      !- Outlet Port
  {e47737e9-9a32-4c0c-9671-7ce6b8de4785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9519cbb2-fa27-400d-be7e-a4f33fba8e34}, !- Handle
  {e47737e9-9a32-4c0c-9671-7ce6b8de4785}, !- Source Object
  3,                                      !- Outlet Port
  {7bf10aa2-1898-457a-975a-b5cd4cee814a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ec5bfb2-6bf1-44b6-9791-df4c6a76c9c0}, !- Handle
  {7bf10aa2-1898-457a-975a-b5cd4cee814a}, !- Source Object
  4,                                      !- Outlet Port
  {efbf880a-7910-460c-bc26-25c839f1a93b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {ef99c49c-3d17-4008-9608-e78de0d85f24}, !- Availability Schedule
  {dedc8252-5fb2-45a0-8d23-2316f9eb8b0d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01ae1c39-8a28-4455-b5cf-5b140e0d1e7f}, !- Supply Side Inlet Node Name
  {08393d3a-a586-48e3-b775-5e759c204646}, !- Demand Side Outlet Node Name
  {e896c604-81ff-4668-ad22-0abe67abe4a1}, !- Demand Side Inlet Node A
  {feb9961a-1132-45bc-9d4e-930c4f7d3a50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f47033c-56d3-450d-b638-0a0e8587f87c}, !- Demand Mixer Name
  {abf37d9c-876f-4df8-be4a-b9b38bc1ae74}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57283662-0926-42fc-a246-f4a551e4f20f}, !- Handle
  Node 121,                               !- Name
  {01ae1c39-8a28-4455-b5cf-5b140e0d1e7f}, !- Inlet Port
  {ffc23fee-0356-4364-880c-b6fe9efb2ca7}; !- Outlet Port

OS:Node,
  {68feb58b-88f9-44ed-96f3-275116124eb3}, !- Handle
  Node 122,                               !- Name
  {eb0d2db3-5e33-43a6-812c-b1ad71806521}, !- Inlet Port
  {feb9961a-1132-45bc-9d4e-930c4f7d3a50}; !- Outlet Port

OS:Connection,
  {01ae1c39-8a28-4455-b5cf-5b140e0d1e7f}, !- Handle
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- Source Object
  9,                                      !- Outlet Port
  {57283662-0926-42fc-a246-f4a551e4f20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb9961a-1132-45bc-9d4e-930c4f7d3a50}, !- Handle
  {68feb58b-88f9-44ed-96f3-275116124eb3}, !- Source Object
  3,                                      !- Outlet Port
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75004cce-4c30-46b2-8d22-f5fd159c3e17}, !- Handle
  Node 123,                               !- Name
  {e896c604-81ff-4668-ad22-0abe67abe4a1}, !- Inlet Port
  {b8693c17-cc09-49bf-9f7c-e9248daa9f30}; !- Outlet Port

OS:Node,
  {717640f0-a5ca-4218-b6b2-d6c4f60ab057}, !- Handle
  Node 124,                               !- Name
  {635ce1ae-6586-469f-98be-36ceac3bb7fb}, !- Inlet Port
  {08393d3a-a586-48e3-b775-5e759c204646}; !- Outlet Port

OS:Node,
  {00d79300-fb08-403d-b732-6b1e091294e1}, !- Handle
  Node 125,                               !- Name
  {0aa4abbb-8cb8-4f4e-99d6-c7fc78eb3891}, !- Inlet Port
  {e71bb21c-99ef-4b97-95b8-7db098fde89f}; !- Outlet Port

OS:Connection,
  {e896c604-81ff-4668-ad22-0abe67abe4a1}, !- Handle
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- Source Object
  11,                                     !- Outlet Port
  {75004cce-4c30-46b2-8d22-f5fd159c3e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08393d3a-a586-48e3-b775-5e759c204646}, !- Handle
  {717640f0-a5ca-4218-b6b2-d6c4f60ab057}, !- Source Object
  3,                                      !- Outlet Port
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {abf37d9c-876f-4df8-be4a-b9b38bc1ae74}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b8693c17-cc09-49bf-9f7c-e9248daa9f30}, !- Inlet Node Name
  {b4828ec8-2473-4856-9596-17fd775f6de1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f47033c-56d3-450d-b638-0a0e8587f87c}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {635ce1ae-6586-469f-98be-36ceac3bb7fb}, !- Outlet Node Name
  {059b1bbe-90fc-498c-882a-bc2e447f575b}; !- Inlet Node Name 1

OS:Connection,
  {b8693c17-cc09-49bf-9f7c-e9248daa9f30}, !- Handle
  {75004cce-4c30-46b2-8d22-f5fd159c3e17}, !- Source Object
  3,                                      !- Outlet Port
  {abf37d9c-876f-4df8-be4a-b9b38bc1ae74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {635ce1ae-6586-469f-98be-36ceac3bb7fb}, !- Handle
  {7f47033c-56d3-450d-b638-0a0e8587f87c}, !- Source Object
  2,                                      !- Outlet Port
  {717640f0-a5ca-4218-b6b2-d6c4f60ab057}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2bf433b-3f88-4e85-9a70-3b2a05574d77}, !- Handle
  {d1a7a49a-231e-4d68-8191-60e6191522dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dedc8252-5fb2-45a0-8d23-2316f9eb8b0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {113a1c53-9a0b-4537-ae1e-36edd125e1d1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5641e1d7-4ad7-47e0-95fd-257ecc9c1365}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d27aca5b-4d16-42a7-a1fc-5135583a4570}, !- Air Inlet Node Name
  {eb0d2db3-5e33-43a6-812c-b1ad71806521}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e35cb8cd-cdec-42c1-a6ac-547a28909008}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 81kBtu/hr 10.8EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8128a3c6-3791-4ecd-85b2-66b9b7037cbf}, !- Air Inlet Node Name
  {a0920630-d50f-4127-80a8-af90c3428306}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9c7be7b4-7b7d-4572-9087-b2be009bd01f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1166b907-4d32-4aa7-a3d0-d8ba3978a7cc}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dc88890-acf8-447e-8abb-3438af9a081f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db7ec5f2-1dc6-4e1e-9994-7bbb617457c1}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {60eb254d-9aca-41fe-8b01-0a52cd50ce2b}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {738a71aa-210f-48fc-a0fe-d1a40a5a224d}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {aa7d310c-c965-472c-b517-9955a7f87ab9}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c04c530a-e9a1-4ff9-9db5-aa3a0abd04f4}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0a5a83e5-7eac-445a-abc2-fe25799e34bc}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {21bd3903-c1aa-40bd-8920-5631ec7a70fb}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6cd9e66a-825f-4626-921e-5a5ecba78574}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 81 Clg kBtu/hr 3.3COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.54406791736823,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7421ecdd-b862-418a-b086-8c2e31bb33c8}, !- Air Inlet Node Name
  {c0d72cad-868e-442c-b20f-5632eab026f8}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f7319a60-53a9-42a6-9a73-87b3151da54b}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ef99c49c-3d17-4008-9608-e78de0d85f24}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {574d537c-4c1c-4af8-bb9a-3937500c7512}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {574d537c-4c1c-4af8-bb9a-3937500c7512}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8807b14c-c134-4dbb-a842-d21f8b7c2304}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {f7319a60-53a9-42a6-9a73-87b3151da54b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08374d91-f361-4f92-bbf3-710a7a83c8ed}, !- Mixed Air Node Name
  {b561e20f-5764-4f52-afc9-becd9ae047a4}, !- Outdoor Air Stream Node Name
  {c4767c3f-7881-41f4-9cdb-7d4ab34ee4bd}, !- Relief Air Stream Node Name
  {ffc23fee-0356-4364-880c-b6fe9efb2ca7}; !- Return Air Stream Node Name

OS:Node,
  {ca0181ec-5ff4-48e5-81a3-db7a275fb22f}, !- Handle
  Node 126,                               !- Name
  ,                                       !- Inlet Port
  {b561e20f-5764-4f52-afc9-becd9ae047a4}; !- Outlet Port

OS:Connection,
  {b561e20f-5764-4f52-afc9-becd9ae047a4}, !- Handle
  {ca0181ec-5ff4-48e5-81a3-db7a275fb22f}, !- Source Object
  3,                                      !- Outlet Port
  {8807b14c-c134-4dbb-a842-d21f8b7c2304}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffedc5d6-5cc3-4322-b917-e423e782af1d}, !- Handle
  Node 127,                               !- Name
  {c4767c3f-7881-41f4-9cdb-7d4ab34ee4bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4767c3f-7881-41f4-9cdb-7d4ab34ee4bd}, !- Handle
  {8807b14c-c134-4dbb-a842-d21f8b7c2304}, !- Source Object
  7,                                      !- Outlet Port
  {ffedc5d6-5cc3-4322-b917-e423e782af1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0d2db3-5e33-43a6-812c-b1ad71806521}, !- Handle
  {5641e1d7-4ad7-47e0-95fd-257ecc9c1365}, !- Source Object
  9,                                      !- Outlet Port
  {68feb58b-88f9-44ed-96f3-275116124eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b40537-aa49-4872-b75c-db7d6d8cfb93}, !- Handle
  Node 128,                               !- Name
  {c0d72cad-868e-442c-b20f-5632eab026f8}, !- Inlet Port
  {d27aca5b-4d16-42a7-a1fc-5135583a4570}; !- Outlet Port

OS:Connection,
  {c0d72cad-868e-442c-b20f-5632eab026f8}, !- Handle
  {6cd9e66a-825f-4626-921e-5a5ecba78574}, !- Source Object
  8,                                      !- Outlet Port
  {35b40537-aa49-4872-b75c-db7d6d8cfb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27aca5b-4d16-42a7-a1fc-5135583a4570}, !- Handle
  {35b40537-aa49-4872-b75c-db7d6d8cfb93}, !- Source Object
  3,                                      !- Outlet Port
  {5641e1d7-4ad7-47e0-95fd-257ecc9c1365}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1e1d9867-4ce8-41ae-a674-b1c56ed9128b}, !- Handle
  Node 129,                               !- Name
  {a0920630-d50f-4127-80a8-af90c3428306}, !- Inlet Port
  {7421ecdd-b862-418a-b086-8c2e31bb33c8}; !- Outlet Port

OS:Connection,
  {a0920630-d50f-4127-80a8-af90c3428306}, !- Handle
  {e35cb8cd-cdec-42c1-a6ac-547a28909008}, !- Source Object
  9,                                      !- Outlet Port
  {1e1d9867-4ce8-41ae-a674-b1c56ed9128b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7421ecdd-b862-418a-b086-8c2e31bb33c8}, !- Handle
  {1e1d9867-4ce8-41ae-a674-b1c56ed9128b}, !- Source Object
  3,                                      !- Outlet Port
  {6cd9e66a-825f-4626-921e-5a5ecba78574}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4af1d05f-dc2b-43c6-a26a-6f534edf03fe}, !- Handle
  Node 130,                               !- Name
  {08374d91-f361-4f92-bbf3-710a7a83c8ed}, !- Inlet Port
  {8128a3c6-3791-4ecd-85b2-66b9b7037cbf}; !- Outlet Port

OS:Connection,
  {ffc23fee-0356-4364-880c-b6fe9efb2ca7}, !- Handle
  {57283662-0926-42fc-a246-f4a551e4f20f}, !- Source Object
  3,                                      !- Outlet Port
  {8807b14c-c134-4dbb-a842-d21f8b7c2304}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08374d91-f361-4f92-bbf3-710a7a83c8ed}, !- Handle
  {8807b14c-c134-4dbb-a842-d21f8b7c2304}, !- Source Object
  5,                                      !- Outlet Port
  {4af1d05f-dc2b-43c6-a26a-6f534edf03fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8128a3c6-3791-4ecd-85b2-66b9b7037cbf}, !- Handle
  {4af1d05f-dc2b-43c6-a26a-6f534edf03fe}, !- Source Object
  3,                                      !- Outlet Port
  {e35cb8cd-cdec-42c1-a6ac-547a28909008}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {84ce8404-d799-410a-8d7e-c185a2b4d11a}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7b610383-ae50-4f0f-ab5e-8ed713165615}, !- Control Zone Name
  {68feb58b-88f9-44ed-96f3-275116124eb3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {37d2666f-70ac-42fb-9766-d3a4748667cd}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d15afa5d-274b-42c2-a76c-09a889236dfc}, !- Water Inlet Node Name
  {fa8324b7-95e3-4d1e-bdf1-8d5deeb4a7ff}; !- Water Outlet Node Name

OS:Node,
  {300b6825-d837-4ed6-9aee-0772b18a4a14}, !- Handle
  Node 131,                               !- Name
  {601fa4c1-b604-4005-8ede-d2e9e2e972ef}, !- Inlet Port
  {d15afa5d-274b-42c2-a76c-09a889236dfc}; !- Outlet Port

OS:Connection,
  {601fa4c1-b604-4005-8ede-d2e9e2e972ef}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  11,                                     !- Outlet Port
  {300b6825-d837-4ed6-9aee-0772b18a4a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0cb3065-0c7a-48f8-9eea-33655b9ab5b9}, !- Handle
  Node 132,                               !- Name
  {fa8324b7-95e3-4d1e-bdf1-8d5deeb4a7ff}, !- Inlet Port
  {8626ae91-a726-4860-9eed-c95501856b27}; !- Outlet Port

OS:Connection,
  {d15afa5d-274b-42c2-a76c-09a889236dfc}, !- Handle
  {300b6825-d837-4ed6-9aee-0772b18a4a14}, !- Source Object
  3,                                      !- Outlet Port
  {37d2666f-70ac-42fb-9766-d3a4748667cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa8324b7-95e3-4d1e-bdf1-8d5deeb4a7ff}, !- Handle
  {37d2666f-70ac-42fb-9766-d3a4748667cd}, !- Source Object
  10,                                     !- Outlet Port
  {e0cb3065-0c7a-48f8-9eea-33655b9ab5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8626ae91-a726-4860-9eed-c95501856b27}, !- Handle
  {e0cb3065-0c7a-48f8-9eea-33655b9ab5b9}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4dd3d824-8d09-4183-be56-cceb55d1eb3e}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {37d2666f-70ac-42fb-9766-d3a4748667cd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1071567d-c9de-4036-bb9d-03f126ee208c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {2b7eb351-fde8-41eb-ab84-344b5c7758fa}, !- Air Inlet Node Name
  {0aa4abbb-8cb8-4f4e-99d6-c7fc78eb3891}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e05488c1-00ef-4a52-8e95-2781c09dc6bb}, !- Handle
  Node 133,                               !- Name
  {6ac20d13-126f-4605-9612-f8c7f9fd27a3}, !- Inlet Port
  {059b1bbe-90fc-498c-882a-bc2e447f575b}; !- Outlet Port

OS:Connection,
  {e71bb21c-99ef-4b97-95b8-7db098fde89f}, !- Handle
  {00d79300-fb08-403d-b732-6b1e091294e1}, !- Source Object
  3,                                      !- Outlet Port
  {9f76a8fe-cd86-482a-9cd3-8893e6eb39cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac20d13-126f-4605-9612-f8c7f9fd27a3}, !- Handle
  {bfdbe560-ae4b-4b99-b59a-fbacafd04331}, !- Source Object
  2,                                      !- Outlet Port
  {e05488c1-00ef-4a52-8e95-2781c09dc6bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059b1bbe-90fc-498c-882a-bc2e447f575b}, !- Handle
  {e05488c1-00ef-4a52-8e95-2781c09dc6bb}, !- Source Object
  3,                                      !- Outlet Port
  {7f47033c-56d3-450d-b638-0a0e8587f87c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1987fde3-242b-40b6-aa04-ce05f39cdbc3}, !- Handle
  Node 134,                               !- Name
  {b4828ec8-2473-4856-9596-17fd775f6de1}, !- Inlet Port
  {2b7eb351-fde8-41eb-ab84-344b5c7758fa}; !- Outlet Port

OS:Connection,
  {b4828ec8-2473-4856-9596-17fd775f6de1}, !- Handle
  {abf37d9c-876f-4df8-be4a-b9b38bc1ae74}, !- Source Object
  3,                                      !- Outlet Port
  {1987fde3-242b-40b6-aa04-ce05f39cdbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7eb351-fde8-41eb-ab84-344b5c7758fa}, !- Handle
  {1987fde3-242b-40b6-aa04-ce05f39cdbc3}, !- Source Object
  3,                                      !- Outlet Port
  {1071567d-c9de-4036-bb9d-03f126ee208c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aa4abbb-8cb8-4f4e-99d6-c7fc78eb3891}, !- Handle
  {1071567d-c9de-4036-bb9d-03f126ee208c}, !- Source Object
  4,                                      !- Outlet Port
  {00d79300-fb08-403d-b732-6b1e091294e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {32563ccc-df8f-47b1-aaee-b0fd487bbe59}, !- Availability Schedule
  {cd224f6e-4052-4270-ad2c-fd000d18d228}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe1c1ef8-3fa1-4184-8c91-fecaa067fddd}, !- Supply Side Inlet Node Name
  {1d6493cd-847d-42d1-b647-3c894dea9dc1}, !- Demand Side Outlet Node Name
  {b099376b-5726-4034-898f-1a180722bb5d}, !- Demand Side Inlet Node A
  {c8e1d313-3548-4c2c-845b-b7a0c3eff6a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b010da5-a36d-4e62-8462-4b4bb3c3159c}, !- Demand Mixer Name
  {9497f90c-07d7-44a3-90e0-1abe31b752a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5dc4df4b-9d8f-4f02-9ea7-c63826fb8f0d}, !- Handle
  Node 135,                               !- Name
  {fe1c1ef8-3fa1-4184-8c91-fecaa067fddd}, !- Inlet Port
  {473d9eb7-4f97-4705-be67-376261a83a69}; !- Outlet Port

OS:Node,
  {a5813aac-8987-44cd-a651-8ea30e54b8f1}, !- Handle
  Node 136,                               !- Name
  {09265008-b044-4912-8ee1-183c42edd48f}, !- Inlet Port
  {c8e1d313-3548-4c2c-845b-b7a0c3eff6a2}; !- Outlet Port

OS:Connection,
  {fe1c1ef8-3fa1-4184-8c91-fecaa067fddd}, !- Handle
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- Source Object
  9,                                      !- Outlet Port
  {5dc4df4b-9d8f-4f02-9ea7-c63826fb8f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e1d313-3548-4c2c-845b-b7a0c3eff6a2}, !- Handle
  {a5813aac-8987-44cd-a651-8ea30e54b8f1}, !- Source Object
  3,                                      !- Outlet Port
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70671df4-7c67-49d4-b72c-9f125aab8dbe}, !- Handle
  Node 137,                               !- Name
  {b099376b-5726-4034-898f-1a180722bb5d}, !- Inlet Port
  {360434d5-89ca-43b7-b19c-64590a774098}; !- Outlet Port

OS:Node,
  {29c8d0fb-2111-4dda-b7f7-77210b981f5d}, !- Handle
  Node 138,                               !- Name
  {f5b0ac91-730c-446c-b388-21b0515c364c}, !- Inlet Port
  {1d6493cd-847d-42d1-b647-3c894dea9dc1}; !- Outlet Port

OS:Node,
  {c1b0f299-2dca-4e2d-a51a-4176417becb9}, !- Handle
  Node 139,                               !- Name
  {5ac22260-78db-4d10-b735-024df8ef4d26}, !- Inlet Port
  {9f7153ff-4e52-4ac6-ae17-0c9b9dd985f8}; !- Outlet Port

OS:Connection,
  {b099376b-5726-4034-898f-1a180722bb5d}, !- Handle
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- Source Object
  11,                                     !- Outlet Port
  {70671df4-7c67-49d4-b72c-9f125aab8dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6493cd-847d-42d1-b647-3c894dea9dc1}, !- Handle
  {29c8d0fb-2111-4dda-b7f7-77210b981f5d}, !- Source Object
  3,                                      !- Outlet Port
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9497f90c-07d7-44a3-90e0-1abe31b752a2}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {360434d5-89ca-43b7-b19c-64590a774098}, !- Inlet Node Name
  {1462903d-3284-4ca1-9e1a-db15866d23b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8b010da5-a36d-4e62-8462-4b4bb3c3159c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {f5b0ac91-730c-446c-b388-21b0515c364c}, !- Outlet Node Name
  {01ba3793-82bd-46df-aa55-7fda1acc2071}; !- Inlet Node Name 1

OS:Connection,
  {360434d5-89ca-43b7-b19c-64590a774098}, !- Handle
  {70671df4-7c67-49d4-b72c-9f125aab8dbe}, !- Source Object
  3,                                      !- Outlet Port
  {9497f90c-07d7-44a3-90e0-1abe31b752a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b0ac91-730c-446c-b388-21b0515c364c}, !- Handle
  {8b010da5-a36d-4e62-8462-4b4bb3c3159c}, !- Source Object
  2,                                      !- Outlet Port
  {29c8d0fb-2111-4dda-b7f7-77210b981f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc76d81a-220d-409e-8a1d-89d4414fc547}, !- Handle
  {bd1e718a-4425-4d23-9ff5-53758813e817}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd224f6e-4052-4270-ad2c-fd000d18d228}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e422ac82-e9e0-4e7b-8028-b723fe8f8847}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {76900eb8-1620-4e6f-aecd-6e804ecb4e17}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e53c4bd-f2ed-4e5e-a2a4-cebab16ec993}, !- Air Inlet Node Name
  {09265008-b044-4912-8ee1-183c42edd48f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3e74e29b-f912-4503-8766-9e4b3c68f387}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 68kBtu/hr 10.8EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6261fd45-b6ca-4c0f-9b13-545be2c5f5fb}, !- Air Inlet Node Name
  {05dfde05-b879-4c2d-be90-c2ff44ccf08c}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {99adfab4-1aa7-4853-9bb1-9c43391bc1dd}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52acde27-7018-4282-ab7c-8697af98253e}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd606e87-5fae-4a44-8c3f-c65530a856f7}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15b17009-2b42-4e1d-be2f-b6e0f8ad1490}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80c48f5a-04d8-4d15-87d0-b04657374f9b}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {430d0525-569f-487e-826a-c04caa9db269}, !- Handle
  Curve Cubic 31,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bf48b816-05a9-4b1a-b0f8-fe037bd7d33c}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {55cd075e-5546-4a40-a19d-97449aa3510a}, !- Handle
  Curve Cubic 33,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2f818742-74a6-434a-ba7e-3c8abcd0b449}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8e8f8f5-538a-4a09-a0a3-2ebb1fd1cfb5}, !- Handle
  Curve Cubic 34,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c55e3664-3f79-46bd-9c98-666308e0dc3f}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 68 Clg kBtu/hr 3.3COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.53770772954543,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3dad3230-e844-4078-b20e-b5ab2ab10ef3}, !- Air Inlet Node Name
  {aee31fcc-10d6-4523-b2cd-3c4b12a975bd}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {25b1df13-c303-4ebe-99c7-c4f87c3cff4f}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32563ccc-df8f-47b1-aaee-b0fd487bbe59}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {60350b86-02e4-429f-bd1f-5c0a78013201}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {60350b86-02e4-429f-bd1f-5c0a78013201}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2306fe12-15b2-4061-a4a4-72fd9909755a}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {25b1df13-c303-4ebe-99c7-c4f87c3cff4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9ea405d-d27e-4b10-962e-36de4d6df233}, !- Mixed Air Node Name
  {d61f2152-014a-429c-8ce2-029792d48f7f}, !- Outdoor Air Stream Node Name
  {a4905f26-a45a-4e54-9d4d-f0f51c55bd9e}, !- Relief Air Stream Node Name
  {473d9eb7-4f97-4705-be67-376261a83a69}; !- Return Air Stream Node Name

OS:Node,
  {d4652581-1e4d-497a-9b83-6a19eba8077b}, !- Handle
  Node 140,                               !- Name
  ,                                       !- Inlet Port
  {d61f2152-014a-429c-8ce2-029792d48f7f}; !- Outlet Port

OS:Connection,
  {d61f2152-014a-429c-8ce2-029792d48f7f}, !- Handle
  {d4652581-1e4d-497a-9b83-6a19eba8077b}, !- Source Object
  3,                                      !- Outlet Port
  {2306fe12-15b2-4061-a4a4-72fd9909755a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cf91b26-de57-479a-b049-9c2bcce1fe3e}, !- Handle
  Node 141,                               !- Name
  {a4905f26-a45a-4e54-9d4d-f0f51c55bd9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4905f26-a45a-4e54-9d4d-f0f51c55bd9e}, !- Handle
  {2306fe12-15b2-4061-a4a4-72fd9909755a}, !- Source Object
  7,                                      !- Outlet Port
  {6cf91b26-de57-479a-b049-9c2bcce1fe3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09265008-b044-4912-8ee1-183c42edd48f}, !- Handle
  {76900eb8-1620-4e6f-aecd-6e804ecb4e17}, !- Source Object
  9,                                      !- Outlet Port
  {a5813aac-8987-44cd-a651-8ea30e54b8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a7221d4-f67f-4e27-a643-619ac447dd2c}, !- Handle
  Node 142,                               !- Name
  {aee31fcc-10d6-4523-b2cd-3c4b12a975bd}, !- Inlet Port
  {2e53c4bd-f2ed-4e5e-a2a4-cebab16ec993}; !- Outlet Port

OS:Connection,
  {aee31fcc-10d6-4523-b2cd-3c4b12a975bd}, !- Handle
  {c55e3664-3f79-46bd-9c98-666308e0dc3f}, !- Source Object
  8,                                      !- Outlet Port
  {5a7221d4-f67f-4e27-a643-619ac447dd2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e53c4bd-f2ed-4e5e-a2a4-cebab16ec993}, !- Handle
  {5a7221d4-f67f-4e27-a643-619ac447dd2c}, !- Source Object
  3,                                      !- Outlet Port
  {76900eb8-1620-4e6f-aecd-6e804ecb4e17}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cc0770f6-ece9-4afe-bd56-9c2842103b66}, !- Handle
  Node 143,                               !- Name
  {05dfde05-b879-4c2d-be90-c2ff44ccf08c}, !- Inlet Port
  {3dad3230-e844-4078-b20e-b5ab2ab10ef3}; !- Outlet Port

OS:Connection,
  {05dfde05-b879-4c2d-be90-c2ff44ccf08c}, !- Handle
  {3e74e29b-f912-4503-8766-9e4b3c68f387}, !- Source Object
  9,                                      !- Outlet Port
  {cc0770f6-ece9-4afe-bd56-9c2842103b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dad3230-e844-4078-b20e-b5ab2ab10ef3}, !- Handle
  {cc0770f6-ece9-4afe-bd56-9c2842103b66}, !- Source Object
  3,                                      !- Outlet Port
  {c55e3664-3f79-46bd-9c98-666308e0dc3f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2aa95dc2-ef14-492a-a2b8-536dc123b0bd}, !- Handle
  Node 144,                               !- Name
  {a9ea405d-d27e-4b10-962e-36de4d6df233}, !- Inlet Port
  {6261fd45-b6ca-4c0f-9b13-545be2c5f5fb}; !- Outlet Port

OS:Connection,
  {473d9eb7-4f97-4705-be67-376261a83a69}, !- Handle
  {5dc4df4b-9d8f-4f02-9ea7-c63826fb8f0d}, !- Source Object
  3,                                      !- Outlet Port
  {2306fe12-15b2-4061-a4a4-72fd9909755a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9ea405d-d27e-4b10-962e-36de4d6df233}, !- Handle
  {2306fe12-15b2-4061-a4a4-72fd9909755a}, !- Source Object
  5,                                      !- Outlet Port
  {2aa95dc2-ef14-492a-a2b8-536dc123b0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6261fd45-b6ca-4c0f-9b13-545be2c5f5fb}, !- Handle
  {2aa95dc2-ef14-492a-a2b8-536dc123b0bd}, !- Source Object
  3,                                      !- Outlet Port
  {3e74e29b-f912-4503-8766-9e4b3c68f387}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e50f9ed4-8c87-42d6-927a-3373ee6edbe5}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5ea91935-bb1d-40a3-82d5-212344cb34d5}, !- Control Zone Name
  {a5813aac-8987-44cd-a651-8ea30e54b8f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {843b3b77-eb13-4cc5-a6e7-4375bcb2c94c}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3c7dd9b8-a9d7-464f-bafe-d0d9a2b4bf13}, !- Water Inlet Node Name
  {756eaffa-168b-41dc-b12b-a245b9d17dd0}; !- Water Outlet Node Name

OS:Node,
  {a7bdbe04-df8d-4aa8-b78c-05d1d55678fe}, !- Handle
  Node 145,                               !- Name
  {92d06df6-2dba-434e-8ee3-37067523b124}, !- Inlet Port
  {3c7dd9b8-a9d7-464f-bafe-d0d9a2b4bf13}; !- Outlet Port

OS:Connection,
  {92d06df6-2dba-434e-8ee3-37067523b124}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  12,                                     !- Outlet Port
  {a7bdbe04-df8d-4aa8-b78c-05d1d55678fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18867391-8feb-4f02-b6e5-2f1b6bc9f5cd}, !- Handle
  Node 146,                               !- Name
  {756eaffa-168b-41dc-b12b-a245b9d17dd0}, !- Inlet Port
  {10577dd7-afd7-4e15-90ce-dc47dc484a00}; !- Outlet Port

OS:Connection,
  {3c7dd9b8-a9d7-464f-bafe-d0d9a2b4bf13}, !- Handle
  {a7bdbe04-df8d-4aa8-b78c-05d1d55678fe}, !- Source Object
  3,                                      !- Outlet Port
  {843b3b77-eb13-4cc5-a6e7-4375bcb2c94c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {756eaffa-168b-41dc-b12b-a245b9d17dd0}, !- Handle
  {843b3b77-eb13-4cc5-a6e7-4375bcb2c94c}, !- Source Object
  10,                                     !- Outlet Port
  {18867391-8feb-4f02-b6e5-2f1b6bc9f5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10577dd7-afd7-4e15-90ce-dc47dc484a00}, !- Handle
  {18867391-8feb-4f02-b6e5-2f1b6bc9f5cd}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bc26c7e5-f6fa-4d18-aad2-47d81456ff10}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {843b3b77-eb13-4cc5-a6e7-4375bcb2c94c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {430db6ed-8019-44ee-ab5b-3ad56bec3d09}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {38293b5c-4b5c-402e-9f85-c341c3e7dd60}, !- Air Inlet Node Name
  {5ac22260-78db-4d10-b735-024df8ef4d26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {caf08df1-df33-438f-bf78-af3cb14186ca}, !- Handle
  Node 147,                               !- Name
  {b4949abd-32fa-4256-a6aa-b5c82727d0c9}, !- Inlet Port
  {01ba3793-82bd-46df-aa55-7fda1acc2071}; !- Outlet Port

OS:Connection,
  {9f7153ff-4e52-4ac6-ae17-0c9b9dd985f8}, !- Handle
  {c1b0f299-2dca-4e2d-a51a-4176417becb9}, !- Source Object
  3,                                      !- Outlet Port
  {51a2fae9-12bd-4d59-abd9-1b3fb678740a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4949abd-32fa-4256-a6aa-b5c82727d0c9}, !- Handle
  {6436d4f8-49f4-4c28-a9c5-9d036f86630b}, !- Source Object
  2,                                      !- Outlet Port
  {caf08df1-df33-438f-bf78-af3cb14186ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01ba3793-82bd-46df-aa55-7fda1acc2071}, !- Handle
  {caf08df1-df33-438f-bf78-af3cb14186ca}, !- Source Object
  3,                                      !- Outlet Port
  {8b010da5-a36d-4e62-8462-4b4bb3c3159c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c52c87e-d08e-4bf5-b70b-25543e7f31b1}, !- Handle
  Node 148,                               !- Name
  {1462903d-3284-4ca1-9e1a-db15866d23b8}, !- Inlet Port
  {38293b5c-4b5c-402e-9f85-c341c3e7dd60}; !- Outlet Port

OS:Connection,
  {1462903d-3284-4ca1-9e1a-db15866d23b8}, !- Handle
  {9497f90c-07d7-44a3-90e0-1abe31b752a2}, !- Source Object
  3,                                      !- Outlet Port
  {5c52c87e-d08e-4bf5-b70b-25543e7f31b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38293b5c-4b5c-402e-9f85-c341c3e7dd60}, !- Handle
  {5c52c87e-d08e-4bf5-b70b-25543e7f31b1}, !- Source Object
  3,                                      !- Outlet Port
  {430db6ed-8019-44ee-ab5b-3ad56bec3d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ac22260-78db-4d10-b735-024df8ef4d26}, !- Handle
  {430db6ed-8019-44ee-ab5b-3ad56bec3d09}, !- Source Object
  4,                                      !- Outlet Port
  {c1b0f299-2dca-4e2d-a51a-4176417becb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {1d50aff8-8dac-4e24-adf0-83fa5b3f9825}, !- Availability Schedule
  {10668cf2-d13b-4f93-9d9c-e8964a575680}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad144f2e-7c9e-45c1-b637-563be1945ac4}, !- Supply Side Inlet Node Name
  {8b3df042-a6c1-4909-94ca-53e6501193a0}, !- Demand Side Outlet Node Name
  {3aadaf05-4a7a-4c8b-815a-21dfed89fec7}, !- Demand Side Inlet Node A
  {413bffb6-67c1-43a2-b46c-19307f0951f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {862b842b-4391-412d-84c8-d326f9bbebb5}, !- Demand Mixer Name
  {6379aee4-a2bb-4d56-b154-023a6d5fa011}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f077b63f-c577-4dd4-ac7e-f8d2224ef404}, !- Handle
  Node 149,                               !- Name
  {ad144f2e-7c9e-45c1-b637-563be1945ac4}, !- Inlet Port
  {751cda53-31a5-4c32-ac79-6b70a2754e3d}; !- Outlet Port

OS:Node,
  {c297a991-c4de-4be3-bb1d-77e74643c756}, !- Handle
  Node 150,                               !- Name
  {83cc8474-2365-4c92-85e1-909f75a3d1cc}, !- Inlet Port
  {413bffb6-67c1-43a2-b46c-19307f0951f6}; !- Outlet Port

OS:Connection,
  {ad144f2e-7c9e-45c1-b637-563be1945ac4}, !- Handle
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- Source Object
  9,                                      !- Outlet Port
  {f077b63f-c577-4dd4-ac7e-f8d2224ef404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413bffb6-67c1-43a2-b46c-19307f0951f6}, !- Handle
  {c297a991-c4de-4be3-bb1d-77e74643c756}, !- Source Object
  3,                                      !- Outlet Port
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd0aadc0-a86f-4f3a-9e70-f6b0611bfe49}, !- Handle
  Node 151,                               !- Name
  {3aadaf05-4a7a-4c8b-815a-21dfed89fec7}, !- Inlet Port
  {b7a1a874-bc27-4f60-b6b9-c88d11b913b8}; !- Outlet Port

OS:Node,
  {4b5835fe-1fdb-41fa-b6b8-e624ef03af8e}, !- Handle
  Node 152,                               !- Name
  {b95bebe2-6935-4a27-af8e-afcad844a1af}, !- Inlet Port
  {8b3df042-a6c1-4909-94ca-53e6501193a0}; !- Outlet Port

OS:Node,
  {2d32dcd8-c372-4a6a-a007-336df29f8572}, !- Handle
  Node 153,                               !- Name
  {88eb18c8-4a00-46f8-9c1f-eab8f6c28505}, !- Inlet Port
  {a22bc0c1-f269-4e47-9257-ff55f9eeb03c}; !- Outlet Port

OS:Connection,
  {3aadaf05-4a7a-4c8b-815a-21dfed89fec7}, !- Handle
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- Source Object
  11,                                     !- Outlet Port
  {fd0aadc0-a86f-4f3a-9e70-f6b0611bfe49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3df042-a6c1-4909-94ca-53e6501193a0}, !- Handle
  {4b5835fe-1fdb-41fa-b6b8-e624ef03af8e}, !- Source Object
  3,                                      !- Outlet Port
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6379aee4-a2bb-4d56-b154-023a6d5fa011}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {b7a1a874-bc27-4f60-b6b9-c88d11b913b8}, !- Inlet Node Name
  {c17bf563-38c0-4caf-bc00-a1a913e1053a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {862b842b-4391-412d-84c8-d326f9bbebb5}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b95bebe2-6935-4a27-af8e-afcad844a1af}, !- Outlet Node Name
  {c8923f57-d8a0-4917-a614-a20f39f69472}; !- Inlet Node Name 1

OS:Connection,
  {b7a1a874-bc27-4f60-b6b9-c88d11b913b8}, !- Handle
  {fd0aadc0-a86f-4f3a-9e70-f6b0611bfe49}, !- Source Object
  3,                                      !- Outlet Port
  {6379aee4-a2bb-4d56-b154-023a6d5fa011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95bebe2-6935-4a27-af8e-afcad844a1af}, !- Handle
  {862b842b-4391-412d-84c8-d326f9bbebb5}, !- Source Object
  2,                                      !- Outlet Port
  {4b5835fe-1fdb-41fa-b6b8-e624ef03af8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {58369182-2baa-466d-94b1-171b9811b8c1}, !- Handle
  {1a91a74c-5d8a-4ada-9605-d3cc285903c4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10668cf2-d13b-4f93-9d9c-e8964a575680}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {77bc6d50-5c57-4c84-bec8-2c995941af29}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {63cb2aac-54b2-4478-8193-2af71929a391}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {84beff6f-811f-4cc0-95be-d58c24ed36a7}, !- Air Inlet Node Name
  {83cc8474-2365-4c92-85e1-909f75a3d1cc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {e0cb37ed-dbbd-4134-81bb-9027bf639a95}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 33kBtu/hr 10.0EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7d81a3e5-a9f6-4bd6-9335-21db4c7e089f}, !- Air Inlet Node Name
  {574d5774-5558-4248-816b-47538caff840}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7bae41b4-d4fd-44e5-9b13-30abfb658e2a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f66deb2-4478-4d5b-8261-a4bbd35ca8dd}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a09c6b5b-857d-48a1-91e6-652e4bb5149c}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a5338e6-275b-4a91-867b-ba25aa9b6af6}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0dde4e90-0e7a-42c1-acd6-c87fa165f885}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e2585ab3-a85f-4272-b14c-a9319f9ee8fc}, !- Handle
  Curve Cubic 35,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0391b822-6f21-4d0d-a218-2745ec9deb77}, !- Handle
  Curve Cubic 36,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8f1c59b7-efeb-4b27-96bb-ff43a1994d8b}, !- Handle
  Curve Cubic 37,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f55090c8-055f-4f5e-b3f1-c305070fd138}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de3effb6-0fde-4bde-8c6a-432e560d8276}, !- Handle
  Curve Cubic 38,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7aa1baae-6c53-4157-9743-e537799b7114}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 8 33 Clg kBtu/hr 3.1COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.30730278401573,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ceaa425f-100c-42bf-9ae7-f7245f8c6553}, !- Air Inlet Node Name
  {c7d5d8ee-0c65-4fa1-a835-a7ce6f1964ec}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {85eae4d5-749a-451f-b889-a75604436192}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d50aff8-8dac-4e24-adf0-83fa5b3f9825}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3ed665a4-f4a0-4222-bb13-885a8af942a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3ed665a4-f4a0-4222-bb13-885a8af942a0}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {377e9c78-9e5e-4db8-8bf9-f6a066f95ab9}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {85eae4d5-749a-451f-b889-a75604436192}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73e86639-eea6-4905-96d8-8904e7b068c0}, !- Mixed Air Node Name
  {05b0c7f9-ecd1-46e6-a8b0-c60df49b52c5}, !- Outdoor Air Stream Node Name
  {a015b1c9-8b89-4fa1-967e-68ec93fc824b}, !- Relief Air Stream Node Name
  {751cda53-31a5-4c32-ac79-6b70a2754e3d}; !- Return Air Stream Node Name

OS:Node,
  {328a358a-0389-4a2d-bb92-d12424071f2e}, !- Handle
  Node 154,                               !- Name
  ,                                       !- Inlet Port
  {05b0c7f9-ecd1-46e6-a8b0-c60df49b52c5}; !- Outlet Port

OS:Connection,
  {05b0c7f9-ecd1-46e6-a8b0-c60df49b52c5}, !- Handle
  {328a358a-0389-4a2d-bb92-d12424071f2e}, !- Source Object
  3,                                      !- Outlet Port
  {377e9c78-9e5e-4db8-8bf9-f6a066f95ab9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d95254cf-e9f9-4a86-b876-5528000b87ed}, !- Handle
  Node 155,                               !- Name
  {a015b1c9-8b89-4fa1-967e-68ec93fc824b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a015b1c9-8b89-4fa1-967e-68ec93fc824b}, !- Handle
  {377e9c78-9e5e-4db8-8bf9-f6a066f95ab9}, !- Source Object
  7,                                      !- Outlet Port
  {d95254cf-e9f9-4a86-b876-5528000b87ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cc8474-2365-4c92-85e1-909f75a3d1cc}, !- Handle
  {63cb2aac-54b2-4478-8193-2af71929a391}, !- Source Object
  9,                                      !- Outlet Port
  {c297a991-c4de-4be3-bb1d-77e74643c756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e28b5fb-2934-490c-a66b-46902724edab}, !- Handle
  Node 156,                               !- Name
  {c7d5d8ee-0c65-4fa1-a835-a7ce6f1964ec}, !- Inlet Port
  {84beff6f-811f-4cc0-95be-d58c24ed36a7}; !- Outlet Port

OS:Connection,
  {c7d5d8ee-0c65-4fa1-a835-a7ce6f1964ec}, !- Handle
  {7aa1baae-6c53-4157-9743-e537799b7114}, !- Source Object
  8,                                      !- Outlet Port
  {5e28b5fb-2934-490c-a66b-46902724edab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84beff6f-811f-4cc0-95be-d58c24ed36a7}, !- Handle
  {5e28b5fb-2934-490c-a66b-46902724edab}, !- Source Object
  3,                                      !- Outlet Port
  {63cb2aac-54b2-4478-8193-2af71929a391}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fcf4b814-a0d7-4f4c-bfdc-017973e5ada5}, !- Handle
  Node 157,                               !- Name
  {574d5774-5558-4248-816b-47538caff840}, !- Inlet Port
  {ceaa425f-100c-42bf-9ae7-f7245f8c6553}; !- Outlet Port

OS:Connection,
  {574d5774-5558-4248-816b-47538caff840}, !- Handle
  {e0cb37ed-dbbd-4134-81bb-9027bf639a95}, !- Source Object
  9,                                      !- Outlet Port
  {fcf4b814-a0d7-4f4c-bfdc-017973e5ada5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceaa425f-100c-42bf-9ae7-f7245f8c6553}, !- Handle
  {fcf4b814-a0d7-4f4c-bfdc-017973e5ada5}, !- Source Object
  3,                                      !- Outlet Port
  {7aa1baae-6c53-4157-9743-e537799b7114}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {36331b50-68ea-407f-944c-a286d5e67809}, !- Handle
  Node 158,                               !- Name
  {73e86639-eea6-4905-96d8-8904e7b068c0}, !- Inlet Port
  {7d81a3e5-a9f6-4bd6-9335-21db4c7e089f}; !- Outlet Port

OS:Connection,
  {751cda53-31a5-4c32-ac79-6b70a2754e3d}, !- Handle
  {f077b63f-c577-4dd4-ac7e-f8d2224ef404}, !- Source Object
  3,                                      !- Outlet Port
  {377e9c78-9e5e-4db8-8bf9-f6a066f95ab9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73e86639-eea6-4905-96d8-8904e7b068c0}, !- Handle
  {377e9c78-9e5e-4db8-8bf9-f6a066f95ab9}, !- Source Object
  5,                                      !- Outlet Port
  {36331b50-68ea-407f-944c-a286d5e67809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d81a3e5-a9f6-4bd6-9335-21db4c7e089f}, !- Handle
  {36331b50-68ea-407f-944c-a286d5e67809}, !- Source Object
  3,                                      !- Outlet Port
  {e0cb37ed-dbbd-4134-81bb-9027bf639a95}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {736e140e-9031-42a6-8196-f0f1660c6ab0}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0f40a026-f8a3-4653-b2bb-f7c7f80e0e36}, !- Control Zone Name
  {c297a991-c4de-4be3-bb1d-77e74643c756}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {6b44e539-993b-47d0-9216-81e21a627b72}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {426518de-b47e-4331-81fd-149c4b51fae3}, !- Water Inlet Node Name
  {50aaaea0-0fe5-46c2-8485-53e24bf08480}; !- Water Outlet Node Name

OS:Node,
  {ac14ad9c-cc1a-4008-b2d0-77e45d71b9a8}, !- Handle
  Node 159,                               !- Name
  {d12edb3b-a948-467f-8c4b-bcc036248d99}, !- Inlet Port
  {426518de-b47e-4331-81fd-149c4b51fae3}; !- Outlet Port

OS:Connection,
  {d12edb3b-a948-467f-8c4b-bcc036248d99}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  13,                                     !- Outlet Port
  {ac14ad9c-cc1a-4008-b2d0-77e45d71b9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9a78b2a-f4a4-4b1f-a9f0-473c1f681345}, !- Handle
  Node 160,                               !- Name
  {50aaaea0-0fe5-46c2-8485-53e24bf08480}, !- Inlet Port
  {2d6c9504-882d-440a-a787-1c3dc6d20bab}; !- Outlet Port

OS:Connection,
  {426518de-b47e-4331-81fd-149c4b51fae3}, !- Handle
  {ac14ad9c-cc1a-4008-b2d0-77e45d71b9a8}, !- Source Object
  3,                                      !- Outlet Port
  {6b44e539-993b-47d0-9216-81e21a627b72}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50aaaea0-0fe5-46c2-8485-53e24bf08480}, !- Handle
  {6b44e539-993b-47d0-9216-81e21a627b72}, !- Source Object
  10,                                     !- Outlet Port
  {a9a78b2a-f4a4-4b1f-a9f0-473c1f681345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6c9504-882d-440a-a787-1c3dc6d20bab}, !- Handle
  {a9a78b2a-f4a4-4b1f-a9f0-473c1f681345}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad6f55c2-35df-46ab-b4db-718944b892b0}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {6b44e539-993b-47d0-9216-81e21a627b72}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f6d62bfe-d899-46f6-8571-d7381cbf08fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {75ca2abe-8b58-4b2f-aec2-854a58acfe05}, !- Air Inlet Node Name
  {88eb18c8-4a00-46f8-9c1f-eab8f6c28505}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1a25396-5462-4ec2-8627-bc958c621635}, !- Handle
  Node 161,                               !- Name
  {94ed36b1-e195-4cce-a307-74210178e571}, !- Inlet Port
  {c8923f57-d8a0-4917-a614-a20f39f69472}; !- Outlet Port

OS:Connection,
  {a22bc0c1-f269-4e47-9257-ff55f9eeb03c}, !- Handle
  {2d32dcd8-c372-4a6a-a007-336df29f8572}, !- Source Object
  3,                                      !- Outlet Port
  {6cd70ee3-ffcd-4c5f-9873-95133a7193f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ed36b1-e195-4cce-a307-74210178e571}, !- Handle
  {77c347af-d6aa-4755-8693-446682bc41f8}, !- Source Object
  2,                                      !- Outlet Port
  {b1a25396-5462-4ec2-8627-bc958c621635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8923f57-d8a0-4917-a614-a20f39f69472}, !- Handle
  {b1a25396-5462-4ec2-8627-bc958c621635}, !- Source Object
  3,                                      !- Outlet Port
  {862b842b-4391-412d-84c8-d326f9bbebb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1497eb3-b343-4659-be16-635206b3ff1c}, !- Handle
  Node 162,                               !- Name
  {c17bf563-38c0-4caf-bc00-a1a913e1053a}, !- Inlet Port
  {75ca2abe-8b58-4b2f-aec2-854a58acfe05}; !- Outlet Port

OS:Connection,
  {c17bf563-38c0-4caf-bc00-a1a913e1053a}, !- Handle
  {6379aee4-a2bb-4d56-b154-023a6d5fa011}, !- Source Object
  3,                                      !- Outlet Port
  {a1497eb3-b343-4659-be16-635206b3ff1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ca2abe-8b58-4b2f-aec2-854a58acfe05}, !- Handle
  {a1497eb3-b343-4659-be16-635206b3ff1c}, !- Source Object
  3,                                      !- Outlet Port
  {f6d62bfe-d899-46f6-8571-d7381cbf08fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88eb18c8-4a00-46f8-9c1f-eab8f6c28505}, !- Handle
  {f6d62bfe-d899-46f6-8571-d7381cbf08fa}, !- Source Object
  4,                                      !- Outlet Port
  {2d32dcd8-c372-4a6a-a007-336df29f8572}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {9a356d48-940d-4af1-ba61-bd36c3b4e0c8}, !- Availability Schedule
  {9b184a0f-5c4c-49fe-9e23-a34dd218a8cb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a87cce3-393e-4e5b-a8a9-8f52be72b51c}, !- Supply Side Inlet Node Name
  {ad612057-8fd9-46a8-9adc-080fd463ad1b}, !- Demand Side Outlet Node Name
  {3b97a647-e5db-4214-9d6d-0aa32f4f6187}, !- Demand Side Inlet Node A
  {d4916854-c128-456b-bf70-373ec633d627}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a037aeb-c156-49be-b4ad-13d1bb9479ad}, !- Demand Mixer Name
  {dcc57e1d-017e-4455-8e3c-aea96aa7b78a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {811c03a0-87de-40ea-83f7-d476915c2f1b}, !- Handle
  Node 163,                               !- Name
  {2a87cce3-393e-4e5b-a8a9-8f52be72b51c}, !- Inlet Port
  {2fcb1e07-792b-4dfa-8b39-b3c6d9b53c16}; !- Outlet Port

OS:Node,
  {1e81f27f-4cc5-4a13-8b60-ac40ccc22add}, !- Handle
  Node 164,                               !- Name
  {a9cef423-daba-42a8-b364-3282ce527400}, !- Inlet Port
  {d4916854-c128-456b-bf70-373ec633d627}; !- Outlet Port

OS:Connection,
  {2a87cce3-393e-4e5b-a8a9-8f52be72b51c}, !- Handle
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- Source Object
  9,                                      !- Outlet Port
  {811c03a0-87de-40ea-83f7-d476915c2f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4916854-c128-456b-bf70-373ec633d627}, !- Handle
  {1e81f27f-4cc5-4a13-8b60-ac40ccc22add}, !- Source Object
  3,                                      !- Outlet Port
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {51b41999-2c0a-4d78-97bf-e4e185c4657b}, !- Handle
  Node 165,                               !- Name
  {3b97a647-e5db-4214-9d6d-0aa32f4f6187}, !- Inlet Port
  {f3c18b59-e6eb-4cbe-ac94-0dcbee7a27c1}; !- Outlet Port

OS:Node,
  {5388cedc-b7ca-4fd5-ad5b-9d06dbef44d8}, !- Handle
  Node 166,                               !- Name
  {2352cce6-1337-41d9-a0e7-b0bcf8f02dbc}, !- Inlet Port
  {ad612057-8fd9-46a8-9adc-080fd463ad1b}; !- Outlet Port

OS:Node,
  {138a6051-0102-4591-8b68-5c05692a189e}, !- Handle
  Node 167,                               !- Name
  {734b0e19-e0bc-4f1c-8efb-36e934b03d57}, !- Inlet Port
  {194f03d2-b3ad-4cf1-ae54-ec6592efcc65}; !- Outlet Port

OS:Connection,
  {3b97a647-e5db-4214-9d6d-0aa32f4f6187}, !- Handle
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- Source Object
  11,                                     !- Outlet Port
  {51b41999-2c0a-4d78-97bf-e4e185c4657b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad612057-8fd9-46a8-9adc-080fd463ad1b}, !- Handle
  {5388cedc-b7ca-4fd5-ad5b-9d06dbef44d8}, !- Source Object
  3,                                      !- Outlet Port
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dcc57e1d-017e-4455-8e3c-aea96aa7b78a}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {f3c18b59-e6eb-4cbe-ac94-0dcbee7a27c1}, !- Inlet Node Name
  {7dee9944-d7cf-4eff-b269-f20602fcca75}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a037aeb-c156-49be-b4ad-13d1bb9479ad}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {2352cce6-1337-41d9-a0e7-b0bcf8f02dbc}, !- Outlet Node Name
  {849e5f72-0787-41b2-bb31-18b844eb66de}; !- Inlet Node Name 1

OS:Connection,
  {f3c18b59-e6eb-4cbe-ac94-0dcbee7a27c1}, !- Handle
  {51b41999-2c0a-4d78-97bf-e4e185c4657b}, !- Source Object
  3,                                      !- Outlet Port
  {dcc57e1d-017e-4455-8e3c-aea96aa7b78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2352cce6-1337-41d9-a0e7-b0bcf8f02dbc}, !- Handle
  {0a037aeb-c156-49be-b4ad-13d1bb9479ad}, !- Source Object
  2,                                      !- Outlet Port
  {5388cedc-b7ca-4fd5-ad5b-9d06dbef44d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6c24870-eca3-4d40-8ee6-c4bd215929e1}, !- Handle
  {9207fab5-c282-4f2a-af29-9a7813b3657c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b184a0f-5c4c-49fe-9e23-a34dd218a8cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {bc93f870-0d19-4953-b9ae-5d6a0758fe45}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1bff139d-b3e9-404d-8cad-f95f3d27a236}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d54f489-d38c-4cbc-acda-c698de69846c}, !- Air Inlet Node Name
  {a9cef423-daba-42a8-b364-3282ce527400}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {6560e4a6-2d50-4fc0-a7a6-5831e5767cde}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 309kBtu/hr 9.3EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df43e63d-724d-4386-9707-083c2eb1f735}, !- Air Inlet Node Name
  {f3ee7b2c-a9f3-44ef-b8ab-181f13f799e4}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c7c913b8-d3ab-49e3-8c87-5ad1a6399210}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f49cff4e-1eba-4766-9f2e-2cf89261f82a}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1320ee79-2d86-4d0f-a17c-eaa1a0e7b3b8}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {401acdf0-f0b9-42a8-9597-662242f6d9e3}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57253964-625b-4675-8bde-2fa5faff8778}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {06847456-e1af-4eac-85c2-6860f51fc769}, !- Handle
  Curve Cubic 39,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2d7b1792-c9e5-4dc4-9d84-70d1049158f9}, !- Handle
  Curve Cubic 40,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1322b516-dc30-4662-bb2a-6953ea833d87}, !- Handle
  Curve Cubic 41,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d5973f2f-73f1-4845-a2b5-9fd51f978f87}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d193aba-0231-47a5-98c4-bddc5836c499}, !- Handle
  Curve Cubic 42,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ebaba31e-ae80-4d4d-b2c1-515d6e3bca43}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 9 309 Clg kBtu/hr 3.2COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.54468751603956,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56a4d0a3-ed22-4463-95c4-b020b6913f26}, !- Air Inlet Node Name
  {7832c051-9669-46ac-99b4-3395dfd7d125}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5da773c2-e327-49c2-bf29-ff42298dd55a}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a356d48-940d-4af1-ba61-bd36c3b4e0c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07c56017-3a07-4580-a351-62f10970914b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {07c56017-3a07-4580-a351-62f10970914b}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ab70cce-705a-4726-ad34-e51138247b65}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {5da773c2-e327-49c2-bf29-ff42298dd55a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f9052854-d9cb-4450-85f0-4e5b56de229d}, !- Mixed Air Node Name
  {80dbfc71-6163-4e85-93e6-13baa4bc5185}, !- Outdoor Air Stream Node Name
  {3d48f107-7b54-4f6a-a3c2-588033fc308f}, !- Relief Air Stream Node Name
  {2fcb1e07-792b-4dfa-8b39-b3c6d9b53c16}; !- Return Air Stream Node Name

OS:Node,
  {1f6a1a9a-ad53-49d0-ae6a-bb3abd5ce784}, !- Handle
  Node 168,                               !- Name
  ,                                       !- Inlet Port
  {80dbfc71-6163-4e85-93e6-13baa4bc5185}; !- Outlet Port

OS:Connection,
  {80dbfc71-6163-4e85-93e6-13baa4bc5185}, !- Handle
  {1f6a1a9a-ad53-49d0-ae6a-bb3abd5ce784}, !- Source Object
  3,                                      !- Outlet Port
  {5ab70cce-705a-4726-ad34-e51138247b65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36846c96-bff6-402a-b0b0-b246e02509e1}, !- Handle
  Node 169,                               !- Name
  {3d48f107-7b54-4f6a-a3c2-588033fc308f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d48f107-7b54-4f6a-a3c2-588033fc308f}, !- Handle
  {5ab70cce-705a-4726-ad34-e51138247b65}, !- Source Object
  7,                                      !- Outlet Port
  {36846c96-bff6-402a-b0b0-b246e02509e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cef423-daba-42a8-b364-3282ce527400}, !- Handle
  {1bff139d-b3e9-404d-8cad-f95f3d27a236}, !- Source Object
  9,                                      !- Outlet Port
  {1e81f27f-4cc5-4a13-8b60-ac40ccc22add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93533b35-f6da-4dc2-9d69-5b0e5a87f890}, !- Handle
  Node 170,                               !- Name
  {7832c051-9669-46ac-99b4-3395dfd7d125}, !- Inlet Port
  {7d54f489-d38c-4cbc-acda-c698de69846c}; !- Outlet Port

OS:Connection,
  {7832c051-9669-46ac-99b4-3395dfd7d125}, !- Handle
  {ebaba31e-ae80-4d4d-b2c1-515d6e3bca43}, !- Source Object
  8,                                      !- Outlet Port
  {93533b35-f6da-4dc2-9d69-5b0e5a87f890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d54f489-d38c-4cbc-acda-c698de69846c}, !- Handle
  {93533b35-f6da-4dc2-9d69-5b0e5a87f890}, !- Source Object
  3,                                      !- Outlet Port
  {1bff139d-b3e9-404d-8cad-f95f3d27a236}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0d51afff-442e-444d-b7de-74669a00ddbf}, !- Handle
  Node 171,                               !- Name
  {f3ee7b2c-a9f3-44ef-b8ab-181f13f799e4}, !- Inlet Port
  {56a4d0a3-ed22-4463-95c4-b020b6913f26}; !- Outlet Port

OS:Connection,
  {f3ee7b2c-a9f3-44ef-b8ab-181f13f799e4}, !- Handle
  {6560e4a6-2d50-4fc0-a7a6-5831e5767cde}, !- Source Object
  9,                                      !- Outlet Port
  {0d51afff-442e-444d-b7de-74669a00ddbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a4d0a3-ed22-4463-95c4-b020b6913f26}, !- Handle
  {0d51afff-442e-444d-b7de-74669a00ddbf}, !- Source Object
  3,                                      !- Outlet Port
  {ebaba31e-ae80-4d4d-b2c1-515d6e3bca43}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d6b21315-3ec5-481f-a903-f975f12508ff}, !- Handle
  Node 172,                               !- Name
  {f9052854-d9cb-4450-85f0-4e5b56de229d}, !- Inlet Port
  {df43e63d-724d-4386-9707-083c2eb1f735}; !- Outlet Port

OS:Connection,
  {2fcb1e07-792b-4dfa-8b39-b3c6d9b53c16}, !- Handle
  {811c03a0-87de-40ea-83f7-d476915c2f1b}, !- Source Object
  3,                                      !- Outlet Port
  {5ab70cce-705a-4726-ad34-e51138247b65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f9052854-d9cb-4450-85f0-4e5b56de229d}, !- Handle
  {5ab70cce-705a-4726-ad34-e51138247b65}, !- Source Object
  5,                                      !- Outlet Port
  {d6b21315-3ec5-481f-a903-f975f12508ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df43e63d-724d-4386-9707-083c2eb1f735}, !- Handle
  {d6b21315-3ec5-481f-a903-f975f12508ff}, !- Source Object
  3,                                      !- Outlet Port
  {6560e4a6-2d50-4fc0-a7a6-5831e5767cde}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1d9692aa-4781-40e0-8300-4809940857ba}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1bcd1ab5-2370-4285-b6c5-e460d6219b11}, !- Control Zone Name
  {1e81f27f-4cc5-4a13-8b60-ac40ccc22add}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {4ae8de6c-b131-4324-92a1-0f7c8e33f884}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95c47082-2e17-419d-9560-d56bf36bc686}, !- Water Inlet Node Name
  {46a65ab8-c005-46bf-a569-39d328355576}; !- Water Outlet Node Name

OS:Node,
  {84194819-819f-40c1-94d8-c7ba40149711}, !- Handle
  Node 173,                               !- Name
  {52f58cc4-60d0-407e-86d7-5b68dd8f74b8}, !- Inlet Port
  {95c47082-2e17-419d-9560-d56bf36bc686}; !- Outlet Port

OS:Connection,
  {52f58cc4-60d0-407e-86d7-5b68dd8f74b8}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  14,                                     !- Outlet Port
  {84194819-819f-40c1-94d8-c7ba40149711}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {799eabe3-aced-4208-889a-df02adc6cdef}, !- Handle
  Node 174,                               !- Name
  {46a65ab8-c005-46bf-a569-39d328355576}, !- Inlet Port
  {e444ab41-aeda-43d8-a3c8-e351373f842b}; !- Outlet Port

OS:Connection,
  {95c47082-2e17-419d-9560-d56bf36bc686}, !- Handle
  {84194819-819f-40c1-94d8-c7ba40149711}, !- Source Object
  3,                                      !- Outlet Port
  {4ae8de6c-b131-4324-92a1-0f7c8e33f884}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {46a65ab8-c005-46bf-a569-39d328355576}, !- Handle
  {4ae8de6c-b131-4324-92a1-0f7c8e33f884}, !- Source Object
  10,                                     !- Outlet Port
  {799eabe3-aced-4208-889a-df02adc6cdef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e444ab41-aeda-43d8-a3c8-e351373f842b}, !- Handle
  {799eabe3-aced-4208-889a-df02adc6cdef}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8c06fa2e-9ebe-4f34-b71d-bd3f5ff63c07}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {4ae8de6c-b131-4324-92a1-0f7c8e33f884}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b7430f1-6a04-45c9-bf9b-03c6b1ef5e65}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {feb25d59-da11-477d-9a09-24c468a94e85}, !- Air Inlet Node Name
  {734b0e19-e0bc-4f1c-8efb-36e934b03d57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a242f2b-94e5-42c5-864a-ba26024d853b}, !- Handle
  Node 175,                               !- Name
  {a591a01d-1f46-45b3-9672-2791df376a8c}, !- Inlet Port
  {849e5f72-0787-41b2-bb31-18b844eb66de}; !- Outlet Port

OS:Connection,
  {194f03d2-b3ad-4cf1-ae54-ec6592efcc65}, !- Handle
  {138a6051-0102-4591-8b68-5c05692a189e}, !- Source Object
  3,                                      !- Outlet Port
  {3f2546b6-8a21-4c51-8ed0-529af3942612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a591a01d-1f46-45b3-9672-2791df376a8c}, !- Handle
  {8e7fa15d-d819-47b0-964e-461488adc74a}, !- Source Object
  2,                                      !- Outlet Port
  {4a242f2b-94e5-42c5-864a-ba26024d853b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849e5f72-0787-41b2-bb31-18b844eb66de}, !- Handle
  {4a242f2b-94e5-42c5-864a-ba26024d853b}, !- Source Object
  3,                                      !- Outlet Port
  {0a037aeb-c156-49be-b4ad-13d1bb9479ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3077660-a660-4025-aefe-aa623f1531bb}, !- Handle
  Node 176,                               !- Name
  {7dee9944-d7cf-4eff-b269-f20602fcca75}, !- Inlet Port
  {feb25d59-da11-477d-9a09-24c468a94e85}; !- Outlet Port

OS:Connection,
  {7dee9944-d7cf-4eff-b269-f20602fcca75}, !- Handle
  {dcc57e1d-017e-4455-8e3c-aea96aa7b78a}, !- Source Object
  3,                                      !- Outlet Port
  {f3077660-a660-4025-aefe-aa623f1531bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb25d59-da11-477d-9a09-24c468a94e85}, !- Handle
  {f3077660-a660-4025-aefe-aa623f1531bb}, !- Source Object
  3,                                      !- Outlet Port
  {0b7430f1-6a04-45c9-bf9b-03c6b1ef5e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {734b0e19-e0bc-4f1c-8efb-36e934b03d57}, !- Handle
  {0b7430f1-6a04-45c9-bf9b-03c6b1ef5e65}, !- Source Object
  4,                                      !- Outlet Port
  {138a6051-0102-4591-8b68-5c05692a189e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {9e474dd9-0a7b-48e1-91cc-479c3f3b0633}, !- Availability Schedule
  {53f8b6c1-2104-4d29-9052-37c5e941a06b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d164b12d-babc-41b2-8f59-1c5695a77f85}, !- Supply Side Inlet Node Name
  {f46d90a9-5965-4633-aa4f-03e67e94a4cc}, !- Demand Side Outlet Node Name
  {0e388d98-cd5f-42f8-9d2a-f13d06f47090}, !- Demand Side Inlet Node A
  {dfd77c8a-015c-427f-9ef9-6334ff14f47d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f73f1715-f83f-4dd7-b2be-4dbf6d9c0cca}, !- Demand Mixer Name
  {b2f0822a-d411-4626-8cef-84af014f2341}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5975e056-9c70-40bf-ba98-9ab942479dff}, !- Handle
  Node 177,                               !- Name
  {d164b12d-babc-41b2-8f59-1c5695a77f85}, !- Inlet Port
  {8f8c9fe6-1f93-40b6-a787-6d3f623f0382}; !- Outlet Port

OS:Node,
  {b7cc3a42-3d64-4ecd-b780-91621597a707}, !- Handle
  Node 178,                               !- Name
  {dbb0005c-7424-4e71-93f7-6f3b04e47744}, !- Inlet Port
  {dfd77c8a-015c-427f-9ef9-6334ff14f47d}; !- Outlet Port

OS:Connection,
  {d164b12d-babc-41b2-8f59-1c5695a77f85}, !- Handle
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- Source Object
  9,                                      !- Outlet Port
  {5975e056-9c70-40bf-ba98-9ab942479dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd77c8a-015c-427f-9ef9-6334ff14f47d}, !- Handle
  {b7cc3a42-3d64-4ecd-b780-91621597a707}, !- Source Object
  3,                                      !- Outlet Port
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3643927-d3f7-4fac-be80-9749dfbadb9b}, !- Handle
  Node 179,                               !- Name
  {0e388d98-cd5f-42f8-9d2a-f13d06f47090}, !- Inlet Port
  {3ed151f9-90a7-4c4f-9e98-6abc291656b7}; !- Outlet Port

OS:Node,
  {84958411-77e1-4cc0-a2a5-e73e21a9c990}, !- Handle
  Node 180,                               !- Name
  {378e40bd-94b1-427a-bb67-d9a9e417b982}, !- Inlet Port
  {f46d90a9-5965-4633-aa4f-03e67e94a4cc}; !- Outlet Port

OS:Node,
  {d4bb666c-944f-4f11-8c2a-e4cbdd6d391c}, !- Handle
  Node 181,                               !- Name
  {7664c0ac-9145-4812-8dd0-d695da9ea614}, !- Inlet Port
  {9096baa6-d701-43ec-9564-e4e93d275510}; !- Outlet Port

OS:Connection,
  {0e388d98-cd5f-42f8-9d2a-f13d06f47090}, !- Handle
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- Source Object
  11,                                     !- Outlet Port
  {d3643927-d3f7-4fac-be80-9749dfbadb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46d90a9-5965-4633-aa4f-03e67e94a4cc}, !- Handle
  {84958411-77e1-4cc0-a2a5-e73e21a9c990}, !- Source Object
  3,                                      !- Outlet Port
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2f0822a-d411-4626-8cef-84af014f2341}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {3ed151f9-90a7-4c4f-9e98-6abc291656b7}, !- Inlet Node Name
  {8968233b-c34f-4406-8164-8c6d0d93f84c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f73f1715-f83f-4dd7-b2be-4dbf6d9c0cca}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {378e40bd-94b1-427a-bb67-d9a9e417b982}, !- Outlet Node Name
  {336eef41-d6c6-4115-a45e-34854b908132}; !- Inlet Node Name 1

OS:Connection,
  {3ed151f9-90a7-4c4f-9e98-6abc291656b7}, !- Handle
  {d3643927-d3f7-4fac-be80-9749dfbadb9b}, !- Source Object
  3,                                      !- Outlet Port
  {b2f0822a-d411-4626-8cef-84af014f2341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378e40bd-94b1-427a-bb67-d9a9e417b982}, !- Handle
  {f73f1715-f83f-4dd7-b2be-4dbf6d9c0cca}, !- Source Object
  2,                                      !- Outlet Port
  {84958411-77e1-4cc0-a2a5-e73e21a9c990}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d04ae264-3f96-4295-93ab-7533150db01f}, !- Handle
  {1707df71-c662-4861-aa0f-c6ea1f9c4b79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {53f8b6c1-2104-4d29-9052-37c5e941a06b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {656eee4f-565f-452e-8a74-9ac251818b00}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1ce2de14-0fad-423c-a28e-8c6c4233bfd2}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {14a7d960-a743-4b20-818f-e0daaa39d16d}, !- Air Inlet Node Name
  {dbb0005c-7424-4e71-93f7-6f3b04e47744}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c933c5ea-ecb7-4ddf-b32c-43e6238162e2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 60kBtu/hr 10.0EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ab7fbdbc-20ae-4838-beeb-804f53ce0484}, !- Air Inlet Node Name
  {a0c77dc2-3798-4b38-957f-71e6ec9a2433}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e5efc7bd-632a-411e-aa99-3b1ec4ed80e0}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53e6b871-e246-42a1-8159-01e92084173b}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bcd7186-008f-4615-ab17-28d03e0e03c1}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58795987-233e-4c69-9318-d44dc139ba29}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9eec8e6b-e2ed-4f72-a238-21e6a3822ca0}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b08fe09f-5e04-439c-96b1-d48e37a96cb2}, !- Handle
  Curve Cubic 43,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8b272117-9776-42ef-9625-82982a307b03}, !- Handle
  Curve Cubic 44,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d7e6fa03-abb7-49f6-a935-6a8820a88fed}, !- Handle
  Curve Cubic 45,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {24319494-5b7a-48a4-a560-b42fa9f9238b}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d2ec647-dd42-483d-abe6-56d7e982ed53}, !- Handle
  Curve Cubic 46,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {139fb122-e089-47f9-86aa-afb062e61956}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 10 60 Clg kBtu/hr 3.1COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.31978614596315,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {18285c40-b3ee-4769-b4ba-f4d00226d51f}, !- Air Inlet Node Name
  {2d746e41-aa3b-4ecd-b9cd-6731b0d206cf}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {487446c1-79d8-46ab-9b6f-4fea13cf21c6}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9e474dd9-0a7b-48e1-91cc-479c3f3b0633}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8b06472a-387c-4ebb-89ac-5383ca85fc94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8b06472a-387c-4ebb-89ac-5383ca85fc94}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9ca24e1f-7030-4845-9da5-e7a7c2f18c4b}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {487446c1-79d8-46ab-9b6f-4fea13cf21c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5eaa5d7d-5d8a-4626-a8ef-6563c9d1b991}, !- Mixed Air Node Name
  {79743abe-6d56-4c9e-9b3a-54bb805a77fd}, !- Outdoor Air Stream Node Name
  {4b6ad51b-9dbc-4b93-b9b2-d57b77a9490e}, !- Relief Air Stream Node Name
  {8f8c9fe6-1f93-40b6-a787-6d3f623f0382}; !- Return Air Stream Node Name

OS:Node,
  {9a673428-cc26-4899-bb81-6e2576de8fcc}, !- Handle
  Node 182,                               !- Name
  ,                                       !- Inlet Port
  {79743abe-6d56-4c9e-9b3a-54bb805a77fd}; !- Outlet Port

OS:Connection,
  {79743abe-6d56-4c9e-9b3a-54bb805a77fd}, !- Handle
  {9a673428-cc26-4899-bb81-6e2576de8fcc}, !- Source Object
  3,                                      !- Outlet Port
  {9ca24e1f-7030-4845-9da5-e7a7c2f18c4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d441f1e5-44d0-4e56-9494-c597b4706e9f}, !- Handle
  Node 183,                               !- Name
  {4b6ad51b-9dbc-4b93-b9b2-d57b77a9490e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b6ad51b-9dbc-4b93-b9b2-d57b77a9490e}, !- Handle
  {9ca24e1f-7030-4845-9da5-e7a7c2f18c4b}, !- Source Object
  7,                                      !- Outlet Port
  {d441f1e5-44d0-4e56-9494-c597b4706e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb0005c-7424-4e71-93f7-6f3b04e47744}, !- Handle
  {1ce2de14-0fad-423c-a28e-8c6c4233bfd2}, !- Source Object
  9,                                      !- Outlet Port
  {b7cc3a42-3d64-4ecd-b780-91621597a707}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53d5c731-06c9-42cc-b4fd-94625de47962}, !- Handle
  Node 184,                               !- Name
  {2d746e41-aa3b-4ecd-b9cd-6731b0d206cf}, !- Inlet Port
  {14a7d960-a743-4b20-818f-e0daaa39d16d}; !- Outlet Port

OS:Connection,
  {2d746e41-aa3b-4ecd-b9cd-6731b0d206cf}, !- Handle
  {139fb122-e089-47f9-86aa-afb062e61956}, !- Source Object
  8,                                      !- Outlet Port
  {53d5c731-06c9-42cc-b4fd-94625de47962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a7d960-a743-4b20-818f-e0daaa39d16d}, !- Handle
  {53d5c731-06c9-42cc-b4fd-94625de47962}, !- Source Object
  3,                                      !- Outlet Port
  {1ce2de14-0fad-423c-a28e-8c6c4233bfd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {56de510d-9137-47a7-ba9a-a132f38edce5}, !- Handle
  Node 185,                               !- Name
  {a0c77dc2-3798-4b38-957f-71e6ec9a2433}, !- Inlet Port
  {18285c40-b3ee-4769-b4ba-f4d00226d51f}; !- Outlet Port

OS:Connection,
  {a0c77dc2-3798-4b38-957f-71e6ec9a2433}, !- Handle
  {c933c5ea-ecb7-4ddf-b32c-43e6238162e2}, !- Source Object
  9,                                      !- Outlet Port
  {56de510d-9137-47a7-ba9a-a132f38edce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18285c40-b3ee-4769-b4ba-f4d00226d51f}, !- Handle
  {56de510d-9137-47a7-ba9a-a132f38edce5}, !- Source Object
  3,                                      !- Outlet Port
  {139fb122-e089-47f9-86aa-afb062e61956}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {02ee9426-150f-4c1c-b242-621638ce6e17}, !- Handle
  Node 186,                               !- Name
  {5eaa5d7d-5d8a-4626-a8ef-6563c9d1b991}, !- Inlet Port
  {ab7fbdbc-20ae-4838-beeb-804f53ce0484}; !- Outlet Port

OS:Connection,
  {8f8c9fe6-1f93-40b6-a787-6d3f623f0382}, !- Handle
  {5975e056-9c70-40bf-ba98-9ab942479dff}, !- Source Object
  3,                                      !- Outlet Port
  {9ca24e1f-7030-4845-9da5-e7a7c2f18c4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5eaa5d7d-5d8a-4626-a8ef-6563c9d1b991}, !- Handle
  {9ca24e1f-7030-4845-9da5-e7a7c2f18c4b}, !- Source Object
  5,                                      !- Outlet Port
  {02ee9426-150f-4c1c-b242-621638ce6e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7fbdbc-20ae-4838-beeb-804f53ce0484}, !- Handle
  {02ee9426-150f-4c1c-b242-621638ce6e17}, !- Source Object
  3,                                      !- Outlet Port
  {c933c5ea-ecb7-4ddf-b32c-43e6238162e2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f3cecd35-39f4-4e98-93e2-cad1c01dcbe2}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fdaded18-2d69-4bd6-bd77-97a8af183e95}, !- Control Zone Name
  {b7cc3a42-3d64-4ecd-b780-91621597a707}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5ad0657d-635c-404f-b01f-ca49bb7fb50a}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ead672c3-c37b-40ea-be94-88254011c2d2}, !- Water Inlet Node Name
  {247e0859-8118-4471-aa22-1496ad38c342}; !- Water Outlet Node Name

OS:Node,
  {1aaeb933-311f-4cec-9104-506688ce2d6a}, !- Handle
  Node 187,                               !- Name
  {a6df789c-111f-4fe9-aa6b-ce88d7fc1c80}, !- Inlet Port
  {ead672c3-c37b-40ea-be94-88254011c2d2}; !- Outlet Port

OS:Connection,
  {a6df789c-111f-4fe9-aa6b-ce88d7fc1c80}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  15,                                     !- Outlet Port
  {1aaeb933-311f-4cec-9104-506688ce2d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b68197f5-4e22-4b59-baa6-28f0b366ba9c}, !- Handle
  Node 188,                               !- Name
  {247e0859-8118-4471-aa22-1496ad38c342}, !- Inlet Port
  {2766aa40-ec05-4d6a-9276-e12eee03d362}; !- Outlet Port

OS:Connection,
  {ead672c3-c37b-40ea-be94-88254011c2d2}, !- Handle
  {1aaeb933-311f-4cec-9104-506688ce2d6a}, !- Source Object
  3,                                      !- Outlet Port
  {5ad0657d-635c-404f-b01f-ca49bb7fb50a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {247e0859-8118-4471-aa22-1496ad38c342}, !- Handle
  {5ad0657d-635c-404f-b01f-ca49bb7fb50a}, !- Source Object
  10,                                     !- Outlet Port
  {b68197f5-4e22-4b59-baa6-28f0b366ba9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2766aa40-ec05-4d6a-9276-e12eee03d362}, !- Handle
  {b68197f5-4e22-4b59-baa6-28f0b366ba9c}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f81a82fe-f1a6-4221-b230-065a62098704}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {5ad0657d-635c-404f-b01f-ca49bb7fb50a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49488f70-e273-4029-b010-83d0d883fc9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {a805adfb-15de-4d20-885b-5071d761b02b}, !- Air Inlet Node Name
  {7664c0ac-9145-4812-8dd0-d695da9ea614}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a94db431-956a-4989-960b-69f056d6a1b9}, !- Handle
  Node 189,                               !- Name
  {19eb65bd-82f6-4cd1-81ee-5103943b4d6f}, !- Inlet Port
  {336eef41-d6c6-4115-a45e-34854b908132}; !- Outlet Port

OS:Connection,
  {9096baa6-d701-43ec-9564-e4e93d275510}, !- Handle
  {d4bb666c-944f-4f11-8c2a-e4cbdd6d391c}, !- Source Object
  3,                                      !- Outlet Port
  {8bf4b743-c820-4480-979a-da46139245a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19eb65bd-82f6-4cd1-81ee-5103943b4d6f}, !- Handle
  {ab4d5196-cfe5-4c6e-a7f4-3fdd5cb1123a}, !- Source Object
  2,                                      !- Outlet Port
  {a94db431-956a-4989-960b-69f056d6a1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336eef41-d6c6-4115-a45e-34854b908132}, !- Handle
  {a94db431-956a-4989-960b-69f056d6a1b9}, !- Source Object
  3,                                      !- Outlet Port
  {f73f1715-f83f-4dd7-b2be-4dbf6d9c0cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d574c0da-68e3-4911-af4a-bf67646e8212}, !- Handle
  Node 190,                               !- Name
  {8968233b-c34f-4406-8164-8c6d0d93f84c}, !- Inlet Port
  {a805adfb-15de-4d20-885b-5071d761b02b}; !- Outlet Port

OS:Connection,
  {8968233b-c34f-4406-8164-8c6d0d93f84c}, !- Handle
  {b2f0822a-d411-4626-8cef-84af014f2341}, !- Source Object
  3,                                      !- Outlet Port
  {d574c0da-68e3-4911-af4a-bf67646e8212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a805adfb-15de-4d20-885b-5071d761b02b}, !- Handle
  {d574c0da-68e3-4911-af4a-bf67646e8212}, !- Source Object
  3,                                      !- Outlet Port
  {49488f70-e273-4029-b010-83d0d883fc9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7664c0ac-9145-4812-8dd0-d695da9ea614}, !- Handle
  {49488f70-e273-4029-b010-83d0d883fc9b}, !- Source Object
  4,                                      !- Outlet Port
  {d4bb666c-944f-4f11-8c2a-e4cbdd6d391c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {ad1c765e-06c1-4e4f-8a67-5565852972be}, !- Availability Schedule
  {571b9102-fd66-4130-bd8e-6da78f90a14f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c39880d6-667e-4e75-9045-24a6dd9bb12d}, !- Supply Side Inlet Node Name
  {5b476027-a223-4550-8897-9823dd0b6405}, !- Demand Side Outlet Node Name
  {eecd7286-7bd2-4e61-a481-18cd4d15f846}, !- Demand Side Inlet Node A
  {25db00d2-4773-4ab8-874c-0003870f13c4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cc8ee87-05e0-409b-b2c4-0d81d4d8d339}, !- Demand Mixer Name
  {61a2293f-63f2-4e4a-8f42-29f7c89f3be7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97f165ec-168e-464e-b019-2b503f1f3d0d}, !- Handle
  Node 191,                               !- Name
  {c39880d6-667e-4e75-9045-24a6dd9bb12d}, !- Inlet Port
  {c28ed3d9-32ce-4cc5-a0a6-6cdb36cb9d51}; !- Outlet Port

OS:Node,
  {922768ee-5350-4611-b1b3-dc4c1611e496}, !- Handle
  Node 192,                               !- Name
  {a0cb29c5-e339-4ef4-870d-9eec91a0b1c9}, !- Inlet Port
  {25db00d2-4773-4ab8-874c-0003870f13c4}; !- Outlet Port

OS:Connection,
  {c39880d6-667e-4e75-9045-24a6dd9bb12d}, !- Handle
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- Source Object
  9,                                      !- Outlet Port
  {97f165ec-168e-464e-b019-2b503f1f3d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25db00d2-4773-4ab8-874c-0003870f13c4}, !- Handle
  {922768ee-5350-4611-b1b3-dc4c1611e496}, !- Source Object
  3,                                      !- Outlet Port
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f6b0737-6e6e-4c56-a2df-af1a24293c25}, !- Handle
  Node 193,                               !- Name
  {eecd7286-7bd2-4e61-a481-18cd4d15f846}, !- Inlet Port
  {63dd3889-ccfa-4f2f-898a-303430d0994e}; !- Outlet Port

OS:Node,
  {8f131d67-151d-4688-b123-6977ec2a2917}, !- Handle
  Node 194,                               !- Name
  {0856de98-ab9f-4cce-84a0-4f941f795225}, !- Inlet Port
  {5b476027-a223-4550-8897-9823dd0b6405}; !- Outlet Port

OS:Node,
  {bdc0512e-7c0e-4407-9afd-95f68ea78fc1}, !- Handle
  Node 195,                               !- Name
  {7ebd53f8-cc29-486e-8f66-7c68f6e3f8c0}, !- Inlet Port
  {2ed282eb-837e-4dc7-ae10-6915b86400a0}; !- Outlet Port

OS:Connection,
  {eecd7286-7bd2-4e61-a481-18cd4d15f846}, !- Handle
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- Source Object
  11,                                     !- Outlet Port
  {6f6b0737-6e6e-4c56-a2df-af1a24293c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b476027-a223-4550-8897-9823dd0b6405}, !- Handle
  {8f131d67-151d-4688-b123-6977ec2a2917}, !- Source Object
  3,                                      !- Outlet Port
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61a2293f-63f2-4e4a-8f42-29f7c89f3be7}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {63dd3889-ccfa-4f2f-898a-303430d0994e}, !- Inlet Node Name
  {23502f3f-794a-4456-92ef-64964831d321}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6cc8ee87-05e0-409b-b2c4-0d81d4d8d339}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {0856de98-ab9f-4cce-84a0-4f941f795225}, !- Outlet Node Name
  {2ee79b70-3177-41fe-aa67-08afdd272d69}; !- Inlet Node Name 1

OS:Connection,
  {63dd3889-ccfa-4f2f-898a-303430d0994e}, !- Handle
  {6f6b0737-6e6e-4c56-a2df-af1a24293c25}, !- Source Object
  3,                                      !- Outlet Port
  {61a2293f-63f2-4e4a-8f42-29f7c89f3be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0856de98-ab9f-4cce-84a0-4f941f795225}, !- Handle
  {6cc8ee87-05e0-409b-b2c4-0d81d4d8d339}, !- Source Object
  2,                                      !- Outlet Port
  {8f131d67-151d-4688-b123-6977ec2a2917}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa3be395-f360-4a05-9d79-8594825a158f}, !- Handle
  {4088e8b0-453f-4db7-95f9-c84c1e5d2fb1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {571b9102-fd66-4130-bd8e-6da78f90a14f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {14c8de12-c286-40ec-8b7b-6f71b0e50270}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74aedc1f-5935-4d22-aa4b-3b50cc98a6d0}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e94d210a-c32b-44d1-bd7c-a534926d05aa}, !- Air Inlet Node Name
  {a0cb29c5-e339-4ef4-870d-9eec91a0b1c9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3db808e7-48c5-4b9d-9605-d43ad591f12b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 389kBtu/hr 9.3EER, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5e401421-453e-423e-aaed-b03359c2cad5}, !- Air Inlet Node Name
  {abc0cbe1-630f-458a-ac56-b7cbd1e45831}, !- Air Outlet Node Name
  {7b77e08f-c2a0-4ecb-869b-3ee2ace48e88}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fddf4730-bd09-42a5-86f1-17dc451b707c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b337f14-9f01-44ff-8501-0b62aac8a6c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfd74c8-c403-410f-9eb0-0c2886fd2876}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a70df582-2a12-48f2-a939-6c888083b81f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f99609f5-d1ff-4ae7-be99-8969cee0988c}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a869dd1a-fd20-48fd-b0ab-45798efb1771}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {53870c36-8747-41bc-ab29-c809642cbd3d}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93b77c0b-4da9-4ef3-8dc7-08ed99047a67}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b11f6457-4684-4d08-850c-fe74581bd276}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df672c58-371f-4a4f-beda-28a55cf7083c}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {51d45259-78ab-4da5-ad61-2264e1aeaf98}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {79561420-a397-45ff-829d-8e15e709e7f1}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ddcf3400-b8d2-4adc-a99a-3aa456b39679}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f07ec1a6-8001-4fab-80b1-15ce5008c7d7}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ad811d1c-668c-4bf4-a340-39c989b65ed5}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 11 389 Clg kBtu/hr 3.2COPH, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.58258292900676,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0033dc9e-86da-48e6-8b94-fc97012f478c}, !- Air Inlet Node Name
  {c1aa4551-027d-473e-a27e-022296995e6a}, !- Air Outlet Node Name
  {4d73174f-6c86-4aac-9ec5-b5529cebebc7}, !- Total Heating Capacity Function of Temperature Curve Name
  {f6f7620c-586b-41a9-a9ac-4913292122c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2d7b0306-f249-4eff-accc-6b01a039cbc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ce5e23-9998-48b8-b93d-abc7a53db217}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b9e4ad0-3a99-4e4f-991f-8492daf37e03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0e367f8f-b249-4cce-baa4-7839ffa5287f}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ad1c765e-06c1-4e4f-8a67-5565852972be}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87bbe20a-a841-4e66-84a9-893515c7fe7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {87bbe20a-a841-4e66-84a9-893515c7fe7d}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {caf4151a-c973-4882-a828-f4d2d5d11200}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {0e367f8f-b249-4cce-baa4-7839ffa5287f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d88b2bd9-a6da-4878-b1ff-a98772df640a}, !- Mixed Air Node Name
  {1105cfc4-2e28-4877-96b3-2eb1cda156ca}, !- Outdoor Air Stream Node Name
  {82373c92-8b3b-4f23-abf7-31c92e7ea093}, !- Relief Air Stream Node Name
  {c28ed3d9-32ce-4cc5-a0a6-6cdb36cb9d51}; !- Return Air Stream Node Name

OS:Node,
  {c5bd7f1e-13f7-4991-b849-8c0bbc4094f4}, !- Handle
  Node 196,                               !- Name
  ,                                       !- Inlet Port
  {1105cfc4-2e28-4877-96b3-2eb1cda156ca}; !- Outlet Port

OS:Connection,
  {1105cfc4-2e28-4877-96b3-2eb1cda156ca}, !- Handle
  {c5bd7f1e-13f7-4991-b849-8c0bbc4094f4}, !- Source Object
  3,                                      !- Outlet Port
  {caf4151a-c973-4882-a828-f4d2d5d11200}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9237a855-ca92-461e-9d57-83ceb46e429a}, !- Handle
  Node 197,                               !- Name
  {82373c92-8b3b-4f23-abf7-31c92e7ea093}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82373c92-8b3b-4f23-abf7-31c92e7ea093}, !- Handle
  {caf4151a-c973-4882-a828-f4d2d5d11200}, !- Source Object
  7,                                      !- Outlet Port
  {9237a855-ca92-461e-9d57-83ceb46e429a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cb29c5-e339-4ef4-870d-9eec91a0b1c9}, !- Handle
  {74aedc1f-5935-4d22-aa4b-3b50cc98a6d0}, !- Source Object
  9,                                      !- Outlet Port
  {922768ee-5350-4611-b1b3-dc4c1611e496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d41b3e7f-397d-4d7b-965b-f73e7c03a6cd}, !- Handle
  Node 198,                               !- Name
  {c1aa4551-027d-473e-a27e-022296995e6a}, !- Inlet Port
  {e94d210a-c32b-44d1-bd7c-a534926d05aa}; !- Outlet Port

OS:Connection,
  {c1aa4551-027d-473e-a27e-022296995e6a}, !- Handle
  {ad811d1c-668c-4bf4-a340-39c989b65ed5}, !- Source Object
  8,                                      !- Outlet Port
  {d41b3e7f-397d-4d7b-965b-f73e7c03a6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94d210a-c32b-44d1-bd7c-a534926d05aa}, !- Handle
  {d41b3e7f-397d-4d7b-965b-f73e7c03a6cd}, !- Source Object
  3,                                      !- Outlet Port
  {74aedc1f-5935-4d22-aa4b-3b50cc98a6d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0bae833f-46c3-4af5-8dbd-c23404eeb682}, !- Handle
  Node 199,                               !- Name
  {abc0cbe1-630f-458a-ac56-b7cbd1e45831}, !- Inlet Port
  {0033dc9e-86da-48e6-8b94-fc97012f478c}; !- Outlet Port

OS:Connection,
  {abc0cbe1-630f-458a-ac56-b7cbd1e45831}, !- Handle
  {3db808e7-48c5-4b9d-9605-d43ad591f12b}, !- Source Object
  9,                                      !- Outlet Port
  {0bae833f-46c3-4af5-8dbd-c23404eeb682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0033dc9e-86da-48e6-8b94-fc97012f478c}, !- Handle
  {0bae833f-46c3-4af5-8dbd-c23404eeb682}, !- Source Object
  3,                                      !- Outlet Port
  {ad811d1c-668c-4bf4-a340-39c989b65ed5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cb4c353c-5b00-4b70-9122-72be27d53691}, !- Handle
  Node 200,                               !- Name
  {d88b2bd9-a6da-4878-b1ff-a98772df640a}, !- Inlet Port
  {5e401421-453e-423e-aaed-b03359c2cad5}; !- Outlet Port

OS:Connection,
  {c28ed3d9-32ce-4cc5-a0a6-6cdb36cb9d51}, !- Handle
  {97f165ec-168e-464e-b019-2b503f1f3d0d}, !- Source Object
  3,                                      !- Outlet Port
  {caf4151a-c973-4882-a828-f4d2d5d11200}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d88b2bd9-a6da-4878-b1ff-a98772df640a}, !- Handle
  {caf4151a-c973-4882-a828-f4d2d5d11200}, !- Source Object
  5,                                      !- Outlet Port
  {cb4c353c-5b00-4b70-9122-72be27d53691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e401421-453e-423e-aaed-b03359c2cad5}, !- Handle
  {cb4c353c-5b00-4b70-9122-72be27d53691}, !- Source Object
  3,                                      !- Outlet Port
  {3db808e7-48c5-4b9d-9605-d43ad591f12b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {137f5026-77cf-43fa-a18f-e4c14604625c}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ce20efb1-bbe3-4b3a-827f-449082cec8bb}, !- Control Zone Name
  {922768ee-5350-4611-b1b3-dc4c1611e496}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {db5ac7ab-ce6a-4c4a-818a-880e832af5c3}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {86a7af37-9672-4a57-8852-4638ca294b1c}, !- Water Inlet Node Name
  {228d3e16-7181-44f3-8b9e-a17636cf212b}; !- Water Outlet Node Name

OS:Node,
  {c3ba0178-ffcf-4ce8-a687-586d307e150d}, !- Handle
  Node 201,                               !- Name
  {f12c2c06-cd3c-4b41-8585-a117ed1827a2}, !- Inlet Port
  {86a7af37-9672-4a57-8852-4638ca294b1c}; !- Outlet Port

OS:Connection,
  {f12c2c06-cd3c-4b41-8585-a117ed1827a2}, !- Handle
  {fc6913d4-6e36-4042-ac60-dad4c5fc5d5c}, !- Source Object
  16,                                     !- Outlet Port
  {c3ba0178-ffcf-4ce8-a687-586d307e150d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc454a72-4613-4d02-b47f-a2647385bc83}, !- Handle
  Node 202,                               !- Name
  {228d3e16-7181-44f3-8b9e-a17636cf212b}, !- Inlet Port
  {29bfb51d-7093-4dce-aad8-745bdc3b606d}; !- Outlet Port

OS:Connection,
  {86a7af37-9672-4a57-8852-4638ca294b1c}, !- Handle
  {c3ba0178-ffcf-4ce8-a687-586d307e150d}, !- Source Object
  3,                                      !- Outlet Port
  {db5ac7ab-ce6a-4c4a-818a-880e832af5c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {228d3e16-7181-44f3-8b9e-a17636cf212b}, !- Handle
  {db5ac7ab-ce6a-4c4a-818a-880e832af5c3}, !- Source Object
  10,                                     !- Outlet Port
  {cc454a72-4613-4d02-b47f-a2647385bc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29bfb51d-7093-4dce-aad8-745bdc3b606d}, !- Handle
  {cc454a72-4613-4d02-b47f-a2647385bc83}, !- Source Object
  3,                                      !- Outlet Port
  {7ac08355-0f59-4a66-a643-992e8a9c54e0}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f4d9d2b-592e-48f1-8ffb-fd744e1cac5e}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {db5ac7ab-ce6a-4c4a-818a-880e832af5c3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a1949ce-d127-41dc-9606-1a0445d3ada8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {2ad5937a-6346-4a26-b1c9-3e667a15bf3d}, !- Availability Schedule Name
  {7a56e03e-575d-46da-b737-899188582142}, !- Air Inlet Node Name
  {7ebd53f8-cc29-486e-8f66-7c68f6e3f8c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba5ef041-8c51-4e7c-a914-447d0d27a2b6}, !- Handle
  Node 203,                               !- Name
  {65abf942-60b1-4c7a-b0ce-c0496e153bc2}, !- Inlet Port
  {2ee79b70-3177-41fe-aa67-08afdd272d69}; !- Outlet Port

OS:Connection,
  {2ed282eb-837e-4dc7-ae10-6915b86400a0}, !- Handle
  {bdc0512e-7c0e-4407-9afd-95f68ea78fc1}, !- Source Object
  3,                                      !- Outlet Port
  {b7e82f7d-426a-4ea5-b3bc-42b54e38ea5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65abf942-60b1-4c7a-b0ce-c0496e153bc2}, !- Handle
  {f3f1deb9-b4a6-40ea-882d-523186177f06}, !- Source Object
  2,                                      !- Outlet Port
  {ba5ef041-8c51-4e7c-a914-447d0d27a2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee79b70-3177-41fe-aa67-08afdd272d69}, !- Handle
  {ba5ef041-8c51-4e7c-a914-447d0d27a2b6}, !- Source Object
  3,                                      !- Outlet Port
  {6cc8ee87-05e0-409b-b2c4-0d81d4d8d339}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3c39316-3d7a-41e6-b5e7-c62c84846f92}, !- Handle
  Node 204,                               !- Name
  {23502f3f-794a-4456-92ef-64964831d321}, !- Inlet Port
  {7a56e03e-575d-46da-b737-899188582142}; !- Outlet Port

OS:Connection,
  {23502f3f-794a-4456-92ef-64964831d321}, !- Handle
  {61a2293f-63f2-4e4a-8f42-29f7c89f3be7}, !- Source Object
  3,                                      !- Outlet Port
  {c3c39316-3d7a-41e6-b5e7-c62c84846f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a56e03e-575d-46da-b737-899188582142}, !- Handle
  {c3c39316-3d7a-41e6-b5e7-c62c84846f92}, !- Source Object
  3,                                      !- Outlet Port
  {8a1949ce-d127-41dc-9606-1a0445d3ada8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ebd53f8-cc29-486e-8f66-7c68f6e3f8c0}, !- Handle
  {8a1949ce-d127-41dc-9606-1a0445d3ada8}, !- Source Object
  4,                                      !- Outlet Port
  {bdc0512e-7c0e-4407-9afd-95f68ea78fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {21834924-7a48-4139-a3ce-2a9708870f38}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {912cfb36-5ec1-48e5-b9fe-9d977fbaca3d}, !- Plant Side Inlet Node Name
  {1d683213-ec09-4d94-9c46-7b475db982ed}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7602e372-a42b-4f2a-b115-4125ce0d7be2}, !- Demand Side Inlet Node Name
  {310a9693-07a5-4a1d-95de-96e451bdc47d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {de4dcd69-7c4a-4680-9e66-f426c372a784}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Demand Mixer Name
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Demand Splitter Name
  {716371fb-45cd-4b55-9e6b-c8896b60053c}, !- Supply Mixer Name
  {081087c0-fc3a-4765-8090-df90500a2529}; !- Supply Splitter Name

OS:Node,
  {98d5b285-99c8-4f41-a9ee-924b26052c81}, !- Handle
  Node 205,                               !- Name
  {912cfb36-5ec1-48e5-b9fe-9d977fbaca3d}, !- Inlet Port
  {74cb2136-0c73-4155-bed9-3c39a71efe11}; !- Outlet Port

OS:Node,
  {21834924-7a48-4139-a3ce-2a9708870f38}, !- Handle
  Node 206,                               !- Name
  {9c5bb7ee-326c-4dad-a6d0-04f92edb4d80}, !- Inlet Port
  {1d683213-ec09-4d94-9c46-7b475db982ed}; !- Outlet Port

OS:Node,
  {f744d319-149e-4832-9502-86bc51354771}, !- Handle
  Node 207,                               !- Name
  {fc3fafce-c1b3-4a59-85db-11817debb19c}, !- Inlet Port
  {91e36ff0-6d61-4dd0-84c3-62a44e85ea67}; !- Outlet Port

OS:Connector:Mixer,
  {716371fb-45cd-4b55-9e6b-c8896b60053c}, !- Handle
  Connector Mixer 3,                      !- Name
  {579a6df0-6f25-48ad-a7db-c70055d901aa}, !- Outlet Branch Name
  {d29c5a71-3f0b-499f-bb00-e42b14c7a6a1}, !- Inlet Branch Name 1
  {2eb796b5-8b17-478e-9d0a-c491d1fbbce5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {081087c0-fc3a-4765-8090-df90500a2529}, !- Handle
  Connector Splitter 3,                   !- Name
  {fea7d92b-5b68-4df8-873b-5cc1534f687e}, !- Inlet Branch Name
  {fc3fafce-c1b3-4a59-85db-11817debb19c}, !- Outlet Branch Name 1
  {0c5d39bd-0d00-4776-821e-ddfad3386fff}; !- Outlet Branch Name 2

OS:Connection,
  {912cfb36-5ec1-48e5-b9fe-9d977fbaca3d}, !- Handle
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Source Object
  14,                                     !- Outlet Port
  {98d5b285-99c8-4f41-a9ee-924b26052c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3fafce-c1b3-4a59-85db-11817debb19c}, !- Handle
  {081087c0-fc3a-4765-8090-df90500a2529}, !- Source Object
  3,                                      !- Outlet Port
  {f744d319-149e-4832-9502-86bc51354771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d683213-ec09-4d94-9c46-7b475db982ed}, !- Handle
  {21834924-7a48-4139-a3ce-2a9708870f38}, !- Source Object
  3,                                      !- Outlet Port
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {52538e25-03f9-4ee1-a5eb-a3ac83ccdab1}, !- Handle
  Node 208,                               !- Name
  {7602e372-a42b-4f2a-b115-4125ce0d7be2}, !- Inlet Port
  {7918190a-8704-4b12-a2a5-1d2631b101a8}; !- Outlet Port

OS:Node,
  {00dcecfa-bce1-42a3-b5e9-c4a2998a6839}, !- Handle
  Node 209,                               !- Name
  {258cff12-f275-42d1-9752-4b6012eb2bc0}, !- Inlet Port
  {310a9693-07a5-4a1d-95de-96e451bdc47d}; !- Outlet Port

OS:Node,
  {444de1ca-0adc-4255-a55b-59f491017e07}, !- Handle
  Node 210,                               !- Name
  {e3a9b2c1-3270-42d4-aac6-110f4640328b}, !- Inlet Port
  {b495bb87-f68b-494f-bbe8-78d53b35ee6d}; !- Outlet Port

OS:Connector:Mixer,
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Handle
  Connector Mixer 4,                      !- Name
  {4fc0c8c3-3fbc-4755-b700-d9bc0c15337b}, !- Outlet Branch Name
  {fda7457e-a660-410d-b13a-133143d7e315}, !- Inlet Branch Name 1
  {09b641e0-0f6d-4773-a549-183bab5a35d6}, !- Inlet Branch Name 2
  {87b8c2a4-dd94-4eb4-9cc7-627c0fd00429}, !- Inlet Branch Name 3
  {ef682f1f-c511-4339-88ae-ee172a952a43}, !- Inlet Branch Name 4
  {46bf0c3f-a61d-4089-95b8-b304e16cda3c}, !- Inlet Branch Name 5
  {2e8db5a3-46f8-479f-9d50-31a1a3343e7c}, !- Inlet Branch Name 6
  {8bba37b4-c965-45d5-8946-4caa0df3ca54}, !- Inlet Branch Name 7
  {e7cbd159-5b0d-432d-988e-89f1418d1c66}, !- Inlet Branch Name 8
  {e0edb6ff-d2b1-4d2e-83e5-dcb0c565d501}, !- Inlet Branch Name 9
  {00301f72-e23f-45cc-80ad-2532f65284a3}, !- Inlet Branch Name 10
  {0beff3a7-0239-4889-ad0e-3a9b73ad79f1}, !- Inlet Branch Name 11
  {2ed6e005-9e8d-44b3-a816-5b40825ff918}, !- Inlet Branch Name 12
  {225cc7a0-33e2-4a22-b812-46b33f568c93}, !- Inlet Branch Name 13
  {578511eb-e18d-4a22-8524-58fb91a82be6}, !- Inlet Branch Name 14
  {db35108d-e0ba-4670-a0fe-e0b26fccd53e}, !- Inlet Branch Name 15
  {ec7e0f76-55d9-4e81-8fc2-f203b74ad688}, !- Inlet Branch Name 16
  {8a11baac-88dd-4987-8c9f-43e8bea95566}, !- Inlet Branch Name 17
  {1165b153-cf61-41df-8d1f-fb644c459906}, !- Inlet Branch Name 18
  {37df97dd-3ef3-4c70-8dc8-eea78c71ec88}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Handle
  Connector Splitter 4,                   !- Name
  {7918190a-8704-4b12-a2a5-1d2631b101a8}, !- Inlet Branch Name
  {e3a9b2c1-3270-42d4-aac6-110f4640328b}, !- Outlet Branch Name 1
  {63d0dbb5-1b88-4b84-9f4f-b288d7a55f20}, !- Outlet Branch Name 2
  {393c3ea3-ae7f-4486-b8e3-74eb65b2cdb5}, !- Outlet Branch Name 3
  {24fed6c3-3091-4951-83d8-9e96cf934191}, !- Outlet Branch Name 4
  {08e2e71f-91db-4cbe-980f-055dc979f852}, !- Outlet Branch Name 5
  {d632a7f8-e7a2-4f2b-ba57-2533b1e94f9d}, !- Outlet Branch Name 6
  {5650aa9e-b1cb-4102-8cff-e5b6aa074e44}, !- Outlet Branch Name 7
  {a9d6f120-ffc4-4dc0-900f-6daf1d6e8bcb}, !- Outlet Branch Name 8
  {52ea4387-e519-4cda-827b-71eb5988b9b5}, !- Outlet Branch Name 9
  {c0959b97-2684-4e8d-93b3-432d1ee4c25d}, !- Outlet Branch Name 10
  {53b25f24-119f-458f-abad-0bd71e9b0f7c}, !- Outlet Branch Name 11
  {1dcebb0e-fa8a-4b84-ace4-b0c25929b61b}, !- Outlet Branch Name 12
  {e782a63a-de2a-46d5-b3ec-28d32d814bb2}, !- Outlet Branch Name 13
  {0d3187ed-82ec-450d-a902-5f0d57a1eeb4}, !- Outlet Branch Name 14
  {2861996a-387e-4822-9265-bfcb7ffe012d}, !- Outlet Branch Name 15
  {3b14cd2c-8e50-4b6a-b6ae-36b44f069159}, !- Outlet Branch Name 16
  {4d41d03b-a9c5-4911-8d84-95deb4d771d1}, !- Outlet Branch Name 17
  {679744b2-ed15-4c9e-85a1-78f1e823cf70}, !- Outlet Branch Name 18
  {3c69b9e7-82e4-48c0-8bd1-0acbe17f96a7}; !- Outlet Branch Name 19

OS:Connection,
  {7602e372-a42b-4f2a-b115-4125ce0d7be2}, !- Handle
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Source Object
  17,                                     !- Outlet Port
  {52538e25-03f9-4ee1-a5eb-a3ac83ccdab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7918190a-8704-4b12-a2a5-1d2631b101a8}, !- Handle
  {52538e25-03f9-4ee1-a5eb-a3ac83ccdab1}, !- Source Object
  3,                                      !- Outlet Port
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a9b2c1-3270-42d4-aac6-110f4640328b}, !- Handle
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Source Object
  3,                                      !- Outlet Port
  {444de1ca-0adc-4255-a55b-59f491017e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310a9693-07a5-4a1d-95de-96e451bdc47d}, !- Handle
  {00dcecfa-bce1-42a3-b5e9-c4a2998a6839}, !- Source Object
  3,                                      !- Outlet Port
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9adcba82-8d54-407f-bf56-b7543d5a68d4}, !- Handle
  {c5a75b23-1bd8-484d-b98f-1cbd0e79ae4f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {de4dcd69-7c4a-4680-9e66-f426c372a784}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {f2308183-e45a-484a-9e52-488c2c54d917}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0d4c8a3f-4053-45f3-84bc-a5e4d34a4f47}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f2308183-e45a-484a-9e52-488c2c54d917}, !- Schedule Type Limits Name
  {c8559ef9-083b-4051-a4d5-ecedc20de4b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8559ef9-083b-4051-a4d5-ecedc20de4b5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f2308183-e45a-484a-9e52-488c2c54d917}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3f0bf61c-dd3e-4c32-8cf7-2fbe64a2408d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0d4c8a3f-4053-45f3-84bc-a5e4d34a4f47}, !- Schedule Name
  {21834924-7a48-4139-a3ce-2a9708870f38}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {97b6dcfc-2454-4c69-b0cf-a8858064e7c1}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {74cb2136-0c73-4155-bed9-3c39a71efe11}, !- Inlet Node Name
  {a48989fd-9eba-45b9-8359-4e79516b8544}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  154365.323699656,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1026df9e-4bda-463d-b28c-2c59a066ba6d}, !- Handle
  Node 211,                               !- Name
  {a48989fd-9eba-45b9-8359-4e79516b8544}, !- Inlet Port
  {fea7d92b-5b68-4df8-873b-5cc1534f687e}; !- Outlet Port

OS:Connection,
  {74cb2136-0c73-4155-bed9-3c39a71efe11}, !- Handle
  {98d5b285-99c8-4f41-a9ee-924b26052c81}, !- Source Object
  3,                                      !- Outlet Port
  {97b6dcfc-2454-4c69-b0cf-a8858064e7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48989fd-9eba-45b9-8359-4e79516b8544}, !- Handle
  {97b6dcfc-2454-4c69-b0cf-a8858064e7c1}, !- Source Object
  3,                                      !- Outlet Port
  {1026df9e-4bda-463d-b28c-2c59a066ba6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea7d92b-5b68-4df8-873b-5cc1534f687e}, !- Handle
  {1026df9e-4bda-463d-b28c-2c59a066ba6d}, !- Source Object
  3,                                      !- Outlet Port
  {081087c0-fc3a-4765-8090-df90500a2529}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {34112c4f-2b65-4413-9823-79d960781be7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {06527ef5-c6f3-4893-95af-11d1572859a0}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.81 Therm Eff, !- Name
  0.868576625799828,                      !- Tank Volume {m3}
  {0d4c8a3f-4053-45f3-84bc-a5e4d34a4f47}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45383.128698041,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.809608127554738,                      !- Heater Thermal Efficiency
  {4cc52f6f-c57b-446d-bed9-0ad9ec0f55f6}, !- Part Load Factor Curve Name
  88.1910848205081,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.1910848205081,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {44625421-a05f-42e2-bf5c-108deb095152}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2126342979276,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2126342979276,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {91e36ff0-6d61-4dd0-84c3-62a44e85ea67}, !- Use Side Inlet Node Name
  {03585c94-751b-45c9-80f1-69a934485ff8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {fe1a7709-4833-4ef3-b361-642d5f9dac72}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c970326f-c31c-4c88-a0cc-9073a71356b8}, !- Schedule Type Limits Name
  {4e3f6f3a-a10c-4fa7-ad2b-71d865adc7cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e3f6f3a-a10c-4fa7-ad2b-71d865adc7cc}, !- Handle
  Schedule Day 3,                         !- Name
  {c970326f-c31c-4c88-a0cc-9073a71356b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {23089749-e458-4346-a9a1-0f43f5132821}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c970326f-c31c-4c88-a0cc-9073a71356b8}, !- Schedule Type Limits Name
  {bd5cc835-c5bd-496d-81f5-b6ce1830da2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd5cc835-c5bd-496d-81f5-b6ce1830da2c}, !- Handle
  Schedule Day 4,                         !- Name
  {c970326f-c31c-4c88-a0cc-9073a71356b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {34b938b6-aba7-4377-bcca-74e1df487636}, !- Handle
  {06527ef5-c6f3-4893-95af-11d1572859a0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {44625421-a05f-42e2-bf5c-108deb095152}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {34112c4f-2b65-4413-9823-79d960781be7}, !- Schedule Type Limits Name
  {1555a9f0-db03-44d0-956f-140a463fb8d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1555a9f0-db03-44d0-956f-140a463fb8d6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {34112c4f-2b65-4413-9823-79d960781be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c73472f3-64ed-480e-9bf4-1866a4411c1b}, !- Handle
  Node 212,                               !- Name
  {03585c94-751b-45c9-80f1-69a934485ff8}, !- Inlet Port
  {d29c5a71-3f0b-499f-bb00-e42b14c7a6a1}; !- Outlet Port

OS:Connection,
  {91e36ff0-6d61-4dd0-84c3-62a44e85ea67}, !- Handle
  {f744d319-149e-4832-9502-86bc51354771}, !- Source Object
  3,                                      !- Outlet Port
  {06527ef5-c6f3-4893-95af-11d1572859a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {03585c94-751b-45c9-80f1-69a934485ff8}, !- Handle
  {06527ef5-c6f3-4893-95af-11d1572859a0}, !- Source Object
  32,                                     !- Outlet Port
  {c73472f3-64ed-480e-9bf4-1866a4411c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29c5a71-3f0b-499f-bb00-e42b14c7a6a1}, !- Handle
  {c73472f3-64ed-480e-9bf4-1866a4411c1b}, !- Source Object
  3,                                      !- Outlet Port
  {716371fb-45cd-4b55-9e6b-c8896b60053c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {181359c2-266b-4c18-9876-1a37d6860c95}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {eeefa41b-ea7e-4288-9a69-23284aa29b4d}, !- Inlet Node Name
  {51a66958-57a0-4425-9300-dc90bfdb58d4}; !- Outlet Node Name

OS:Node,
  {8ca9f484-6fe0-421b-ac40-69cc558f00d9}, !- Handle
  Node 213,                               !- Name
  {0c5d39bd-0d00-4776-821e-ddfad3386fff}, !- Inlet Port
  {eeefa41b-ea7e-4288-9a69-23284aa29b4d}; !- Outlet Port

OS:Connection,
  {0c5d39bd-0d00-4776-821e-ddfad3386fff}, !- Handle
  {081087c0-fc3a-4765-8090-df90500a2529}, !- Source Object
  4,                                      !- Outlet Port
  {8ca9f484-6fe0-421b-ac40-69cc558f00d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42e566f4-2510-4d18-85cb-34a2a9f649b1}, !- Handle
  Node 214,                               !- Name
  {51a66958-57a0-4425-9300-dc90bfdb58d4}, !- Inlet Port
  {2eb796b5-8b17-478e-9d0a-c491d1fbbce5}; !- Outlet Port

OS:Connection,
  {eeefa41b-ea7e-4288-9a69-23284aa29b4d}, !- Handle
  {8ca9f484-6fe0-421b-ac40-69cc558f00d9}, !- Source Object
  3,                                      !- Outlet Port
  {181359c2-266b-4c18-9876-1a37d6860c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a66958-57a0-4425-9300-dc90bfdb58d4}, !- Handle
  {181359c2-266b-4c18-9876-1a37d6860c95}, !- Source Object
  3,                                      !- Outlet Port
  {42e566f4-2510-4d18-85cb-34a2a9f649b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb796b5-8b17-478e-9d0a-c491d1fbbce5}, !- Handle
  {42e566f4-2510-4d18-85cb-34a2a9f649b1}, !- Source Object
  3,                                      !- Outlet Port
  {716371fb-45cd-4b55-9e6b-c8896b60053c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e4765095-5fc5-49b1-b400-4d184160be24}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b495bb87-f68b-494f-bbe8-78d53b35ee6d}, !- Inlet Node Name
  {2fce740d-8c82-467d-98b2-684464460cef}; !- Outlet Node Name

OS:Node,
  {e24a808c-b4e9-481c-8c81-b2a08ecaea37}, !- Handle
  Node 215,                               !- Name
  {2fce740d-8c82-467d-98b2-684464460cef}, !- Inlet Port
  {fda7457e-a660-410d-b13a-133143d7e315}; !- Outlet Port

OS:Connection,
  {b495bb87-f68b-494f-bbe8-78d53b35ee6d}, !- Handle
  {444de1ca-0adc-4255-a55b-59f491017e07}, !- Source Object
  3,                                      !- Outlet Port
  {e4765095-5fc5-49b1-b400-4d184160be24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fce740d-8c82-467d-98b2-684464460cef}, !- Handle
  {e4765095-5fc5-49b1-b400-4d184160be24}, !- Source Object
  3,                                      !- Outlet Port
  {e24a808c-b4e9-481c-8c81-b2a08ecaea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda7457e-a660-410d-b13a-133143d7e315}, !- Handle
  {e24a808c-b4e9-481c-8c81-b2a08ecaea37}, !- Source Object
  3,                                      !- Outlet Port
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8675cb30-29fe-4cb4-ada2-160339e85204}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {fa0d78ef-81b6-4da8-83d4-f9bac0d2b691}, !- Inlet Node Name
  {9c5bb7ee-326c-4dad-a6d0-04f92edb4d80}; !- Outlet Node Name

OS:Node,
  {94eba709-92f1-4c65-b1de-d57e2b407715}, !- Handle
  Node 216,                               !- Name
  {579a6df0-6f25-48ad-a7db-c70055d901aa}, !- Inlet Port
  {fa0d78ef-81b6-4da8-83d4-f9bac0d2b691}; !- Outlet Port

OS:Connection,
  {579a6df0-6f25-48ad-a7db-c70055d901aa}, !- Handle
  {716371fb-45cd-4b55-9e6b-c8896b60053c}, !- Source Object
  2,                                      !- Outlet Port
  {94eba709-92f1-4c65-b1de-d57e2b407715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0d78ef-81b6-4da8-83d4-f9bac0d2b691}, !- Handle
  {94eba709-92f1-4c65-b1de-d57e2b407715}, !- Source Object
  3,                                      !- Outlet Port
  {8675cb30-29fe-4cb4-ada2-160339e85204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5bb7ee-326c-4dad-a6d0-04f92edb4d80}, !- Handle
  {8675cb30-29fe-4cb4-ada2-160339e85204}, !- Source Object
  3,                                      !- Outlet Port
  {21834924-7a48-4139-a3ce-2a9708870f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {702c2242-ea38-49ea-96c1-c7e5e9c028de}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4fc379e2-145c-4642-a5b8-827ffc43ae6a}, !- Inlet Node Name
  {258cff12-f275-42d1-9752-4b6012eb2bc0}; !- Outlet Node Name

OS:Node,
  {4beb4ab3-7136-454d-874b-c453c3133142}, !- Handle
  Node 217,                               !- Name
  {4fc0c8c3-3fbc-4755-b700-d9bc0c15337b}, !- Inlet Port
  {4fc379e2-145c-4642-a5b8-827ffc43ae6a}; !- Outlet Port

OS:Connection,
  {4fc0c8c3-3fbc-4755-b700-d9bc0c15337b}, !- Handle
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Source Object
  2,                                      !- Outlet Port
  {4beb4ab3-7136-454d-874b-c453c3133142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc379e2-145c-4642-a5b8-827ffc43ae6a}, !- Handle
  {4beb4ab3-7136-454d-874b-c453c3133142}, !- Source Object
  3,                                      !- Outlet Port
  {702c2242-ea38-49ea-96c1-c7e5e9c028de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258cff12-f275-42d1-9752-4b6012eb2bc0}, !- Handle
  {702c2242-ea38-49ea-96c1-c7e5e9c028de}, !- Source Object
  3,                                      !- Outlet Port
  {00dcecfa-bce1-42a3-b5e9-c4a2998a6839}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3b245743-0808-4cfa-a713-b19b73d271e8}, !- Handle
  Water Use Connections 1,                !- Name
  {6c98e478-4868-49ba-a244-f38565260dcc}, !- Inlet Node Name
  {fadbd272-c291-40a0-b1d9-f558cd8c77b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {02d6d793-e0ea-482d-8d59-d3e9633f8039}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9faa3eab-8800-4e7e-8d7f-493ba694cbef}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50573461458697e-05,                   !- Peak Flow Rate {m3/s}
  {79f2e64d-e31f-41c4-930f-43cb3a568314}, !- Target Temperature Schedule Name
  {38257ca6-9ca8-4f8a-b184-bfc51b9dbb39}, !- Sensible Fraction Schedule Name
  {b4707cc7-647e-4f07-ae8f-784c75fdad07}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38257ca6-9ca8-4f8a-b184-bfc51b9dbb39}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e96b51e8-b6e1-4456-a18f-0ac031c4a337}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e96b51e8-b6e1-4456-a18f-0ac031c4a337}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4707cc7-647e-4f07-ae8f-784c75fdad07}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {509040fe-bc41-4c69-b2f8-dad9c49c4b3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {509040fe-bc41-4c69-b2f8-dad9c49c4b3b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79f2e64d-e31f-41c4-930f-43cb3a568314}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {767c1766-495c-4689-a513-e914bd2f2fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {767c1766-495c-4689-a513-e914bd2f2fa5}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {02d6d793-e0ea-482d-8d59-d3e9633f8039}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {9faa3eab-8800-4e7e-8d7f-493ba694cbef}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {f5863fd8-c399-4ed3-b0c1-b5776b38eaaa}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5863fd8-c399-4ed3-b0c1-b5776b38eaaa}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  {4a602c8a-812b-473f-b74b-6c41cfcdd05d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a602c8a-812b-473f-b74b-6c41cfcdd05d}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a3bd0da8-5d0c-4637-9be6-68516df7ef48}, !- Handle
  Schedule Rule 68,                       !- Name
  {f5863fd8-c399-4ed3-b0c1-b5776b38eaaa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1da071fc-1d14-4407-bb77-f963cad6dc0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1da071fc-1d14-4407-bb77-f963cad6dc0c}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f2623788-0985-499a-b1f3-90cecbf27500}, !- Handle
  Schedule Rule 69,                       !- Name
  {f5863fd8-c399-4ed3-b0c1-b5776b38eaaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01b231ab-84b7-4c97-a1e3-d9f6151397aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01b231ab-84b7-4c97-a1e3-d9f6151397aa}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f944c680-66f4-4f3a-8a57-8b62a7cfb014}, !- Handle
  Schedule Rule 70,                       !- Name
  {f5863fd8-c399-4ed3-b0c1-b5776b38eaaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e8cd13e-f410-4e15-9da7-096ac750064f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e8cd13e-f410-4e15-9da7-096ac750064f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {52a35e85-e110-4805-a015-cfd2308bb24d}, !- Handle
  Node 218,                               !- Name
  {63d0dbb5-1b88-4b84-9f4f-b288d7a55f20}, !- Inlet Port
  {6c98e478-4868-49ba-a244-f38565260dcc}; !- Outlet Port

OS:Connection,
  {63d0dbb5-1b88-4b84-9f4f-b288d7a55f20}, !- Handle
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Source Object
  4,                                      !- Outlet Port
  {52a35e85-e110-4805-a015-cfd2308bb24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afd560a9-23d5-493e-874f-2b1410907485}, !- Handle
  Node 219,                               !- Name
  {fadbd272-c291-40a0-b1d9-f558cd8c77b9}, !- Inlet Port
  {09b641e0-0f6d-4773-a549-183bab5a35d6}; !- Outlet Port

OS:Connection,
  {6c98e478-4868-49ba-a244-f38565260dcc}, !- Handle
  {52a35e85-e110-4805-a015-cfd2308bb24d}, !- Source Object
  3,                                      !- Outlet Port
  {3b245743-0808-4cfa-a713-b19b73d271e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fadbd272-c291-40a0-b1d9-f558cd8c77b9}, !- Handle
  {3b245743-0808-4cfa-a713-b19b73d271e8}, !- Source Object
  3,                                      !- Outlet Port
  {afd560a9-23d5-493e-874f-2b1410907485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b641e0-0f6d-4773-a549-183bab5a35d6}, !- Handle
  {afd560a9-23d5-493e-874f-2b1410907485}, !- Source Object
  3,                                      !- Outlet Port
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {286d1765-db40-4fb2-a9dd-4bb3865a82ed}, !- Handle
  Water Use Connections 2,                !- Name
  {2a60ed30-426f-4e17-82ea-94e1c7b03a7b}, !- Inlet Node Name
  {0eb44f0d-c20b-4331-b085-a73cfbeaf72b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {255818bf-6de0-4175-b484-0ff3509e430a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33d9cd39-5132-41dd-a964-a992345244a7}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.45697217162811e-06,                   !- Peak Flow Rate {m3/s}
  {6f49bbd0-f0b7-4cf8-ac93-d16a61c96642}, !- Target Temperature Schedule Name
  {5a25c4e8-f297-4de6-97f8-35bac524a769}, !- Sensible Fraction Schedule Name
  {e4a041d6-5bb2-4e9c-9164-8901f02d02b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a25c4e8-f297-4de6-97f8-35bac524a769}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9e7ece10-9d29-44fa-8dab-556a6901082f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e7ece10-9d29-44fa-8dab-556a6901082f}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4a041d6-5bb2-4e9c-9164-8901f02d02b9}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e72d6180-6839-498e-920c-3d12eb1e332f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e72d6180-6839-498e-920c-3d12eb1e332f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f49bbd0-f0b7-4cf8-ac93-d16a61c96642}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1958c2f8-03ea-489c-b3b1-24b4944b238e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1958c2f8-03ea-489c-b3b1-24b4944b238e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {255818bf-6de0-4175-b484-0ff3509e430a}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {33d9cd39-5132-41dd-a964-a992345244a7}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {a8a06771-d410-4d0c-9a14-dd85df5f1b44}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8a06771-d410-4d0c-9a14-dd85df5f1b44}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  {196d871c-c7c1-417f-babc-70fadc554080}; !- Default Day Schedule Name

OS:Schedule:Day,
  {196d871c-c7c1-417f-babc-70fadc554080}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {db99a70c-d481-41c4-abbd-e198e6d0973e}, !- Handle
  Schedule Rule 71,                       !- Name
  {a8a06771-d410-4d0c-9a14-dd85df5f1b44}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3c35191-f8b0-4489-a5b5-e5adb976a7df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3c35191-f8b0-4489-a5b5-e5adb976a7df}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {4b7e16c8-89c9-4377-9ab3-ae512532ee3a}, !- Handle
  Schedule Rule 72,                       !- Name
  {a8a06771-d410-4d0c-9a14-dd85df5f1b44}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f91ae9df-e9fd-449e-8c19-e433aeaab392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f91ae9df-e9fd-449e-8c19-e433aeaab392}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f87baade-3000-4575-9a3c-6c5986fc5678}, !- Handle
  Schedule Rule 73,                       !- Name
  {a8a06771-d410-4d0c-9a14-dd85df5f1b44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd5b26cf-714e-482f-81bb-62fd66fc784a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd5b26cf-714e-482f-81bb-62fd66fc784a}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {42d04593-2208-402a-b0e7-220e4a38d108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {24d76e51-1866-4832-b056-d7a7ee03d7c9}, !- Handle
  Node 220,                               !- Name
  {393c3ea3-ae7f-4486-b8e3-74eb65b2cdb5}, !- Inlet Port
  {2a60ed30-426f-4e17-82ea-94e1c7b03a7b}; !- Outlet Port

OS:Connection,
  {393c3ea3-ae7f-4486-b8e3-74eb65b2cdb5}, !- Handle
  {f69dd609-d6ad-48e6-8be6-9267429ab94e}, !- Source Object
  5,                                      !- Outlet Port
  {24d76e51-1866-4832-b056-d7a7ee03d7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce09eb33-10e4-4527-8458-172255cb13cb}, !- Handle
  Node 221,                               !- Name
  {0eb44f0d-c20b-4331-b085-a73cfbeaf72b}, !- Inlet Port
  {87b8c2a4-dd94-4eb4-9cc7-627c0fd00429}; !- Outlet Port

OS:Connection,
  {2a60ed30-426f-4e17-82ea-94e1c7b03a7b}, !- Handle
  {24d76e51-1866-4832-b056-d7a7ee03d7c9}, !- Source Object
  3,                                      !- Outlet Port
  {286d1765-db40-4fb2-a9dd-4bb3865a82ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb44f0d-c20b-4331-b085-a73cfbeaf72b}, !- Handle
  {286d1765-db40-4fb2-a9dd-4bb3865a82ed}, !- Source Object
  3,                                      !- Outlet Port
  {ce09eb33-10e4-4527-8458-172255cb13cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b8c2a4-dd94-4eb4-9cc7-627c0fd00429}, !- Handle
  {ce09eb33-10e4-4527-8458-172255cb13cb}, !- Source Object
  3,                                      !- Outlet Port
  {61326d9b-c649-4e46-beb4-34edce17e4c5}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e481cf1f-b4be-4877-95a4-e2ca5d9708a9}, !- Handle
  Water Use Connections 3,                !- Name
  {e3a27e56-d918-4c0e-9900-d33fef366834}, !- Inlet Node Name
  {9d7ceb7d-5d37-4a1e-821f-c6dcbbd505fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1006377-0183-4940-8c89-876c378383a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03e26da9-3506-40c1-95e7-14644985d58a}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {dd9c3577-bf15-4b0e-8992-c87e1ee2671f}, !- Target Temperature Schedule Name
  {fe84d03d-b418-4849-a7f1-5e31253e6425}, !- Sensible Fraction Schedule Name
  {3cb2fff5-256c-459b-bd81-9a52d90ba6ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fe84d03d-b418-4849-a7f1-5e31253e6425}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6ea1b59e-e5fe-4dba-ae20-a0343b945824}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea1b59e-e5fe-4dba-ae20-a0343b945824}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
