  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f61c4d3e-5aa7-4e79-85d9-37342771b8c5}, !- Air Inlet Node Name
  {50cb0f16-87e8-4160-928c-e554b71430bd}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {61f25dc6-7952-43ed-821c-a8f27e06b900}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aa4fa10b-26f1-42ba-9f9b-00f04c536eff}, !- Air Inlet Node Name
  {b2898dea-8871-4d54-92ab-c53aee0d67e6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {628b709b-c475-495a-a56d-4ef323b2d949}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a6d95a82-fb78-4857-a6c1-4a6d6bfb2bb9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {275696a8-b819-4fee-84af-db5ac1d567a6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {275696a8-b819-4fee-84af-db5ac1d567a6}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a74d2e52-9580-435c-b6d1-23ddfd41ba2a}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {628b709b-c475-495a-a56d-4ef323b2d949}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ceb3edba-e729-4d5f-8478-2be9b03d04ed}, !- Mixed Air Node Name
  {7f86d125-9eef-4f16-94c8-a9c387f5b39d}, !- Outdoor Air Stream Node Name
  {905d7ff7-200c-493a-88a1-52434fd70fc5}, !- Relief Air Stream Node Name
  {af660df7-36e3-4f4d-9141-dde6800b1229}; !- Return Air Stream Node Name

OS:Node,
  {62a6efd9-37ec-4d92-a8ee-2c195b2c344c}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12a49860-d3d2-4d19-bc30-3c0350325b7d}; !- Outlet Port

OS:Node,
  {54bb5da2-e9e0-4b2b-82a3-a46115281004}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {f6855056-0c1b-4b08-8de7-695e4329a200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdca5dab-5e2a-44d3-a726-148bfa98a10d}, !- Handle
  {0eac5212-bc02-40ed-a9b7-b16b19e827e8}, !- Source Object
  9,                                      !- Outlet Port
  {fd16ad23-e2af-4742-99d8-b96b200aa244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15d7f9d8-4734-41f5-85b4-c461637888b3}, !- Handle
  Coil Heating Gas 2 Outlet Air Node,     !- Name
  {b2898dea-8871-4d54-92ab-c53aee0d67e6}, !- Inlet Port
  {b86207fe-7038-4092-a73c-bcca78e8d2d0}; !- Outlet Port

OS:Connection,
  {b2898dea-8871-4d54-92ab-c53aee0d67e6}, !- Handle
  {61f25dc6-7952-43ed-821c-a8f27e06b900}, !- Source Object
  6,                                      !- Outlet Port
  {15d7f9d8-4734-41f5-85b4-c461637888b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86207fe-7038-4092-a73c-bcca78e8d2d0}, !- Handle
  {15d7f9d8-4734-41f5-85b4-c461637888b3}, !- Source Object
  3,                                      !- Outlet Port
  {0eac5212-bc02-40ed-a9b7-b16b19e827e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96a83b50-6f50-4096-95ec-7e3ea300f9d0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 251kBtu/hr 8.21EER Outlet Air Node, !- Name
  {50cb0f16-87e8-4160-928c-e554b71430bd}, !- Inlet Port
  {aa4fa10b-26f1-42ba-9f9b-00f04c536eff}; !- Outlet Port

OS:Connection,
  {50cb0f16-87e8-4160-928c-e554b71430bd}, !- Handle
  {e25c7d75-27ea-42b6-85c4-9349408c71c9}, !- Source Object
  10,                                     !- Outlet Port
  {96a83b50-6f50-4096-95ec-7e3ea300f9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4fa10b-26f1-42ba-9f9b-00f04c536eff}, !- Handle
  {96a83b50-6f50-4096-95ec-7e3ea300f9d0}, !- Source Object
  3,                                      !- Outlet Port
  {61f25dc6-7952-43ed-821c-a8f27e06b900}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c1b6356c-e639-419a-ac92-cf82ac06918f}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {ceb3edba-e729-4d5f-8478-2be9b03d04ed}, !- Inlet Port
  {f61c4d3e-5aa7-4e79-85d9-37342771b8c5}; !- Outlet Port

OS:Connection,
  {af660df7-36e3-4f4d-9141-dde6800b1229}, !- Handle
  {f3e9d9ec-1bfc-4102-a71e-6294bd702901}, !- Source Object
  3,                                      !- Outlet Port
  {a74d2e52-9580-435c-b6d1-23ddfd41ba2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ceb3edba-e729-4d5f-8478-2be9b03d04ed}, !- Handle
  {a74d2e52-9580-435c-b6d1-23ddfd41ba2a}, !- Source Object
  5,                                      !- Outlet Port
  {c1b6356c-e639-419a-ac92-cf82ac06918f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61c4d3e-5aa7-4e79-85d9-37342771b8c5}, !- Handle
  {c1b6356c-e639-419a-ac92-cf82ac06918f}, !- Source Object
  3,                                      !- Outlet Port
  {e25c7d75-27ea-42b6-85c4-9349408c71c9}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8647181a-40aa-4245-95be-bb5d420061b0}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {97e0d6a3-2f1a-45f3-8505-1cfdceef14f7}, !- Control Zone Name
  {fd16ad23-e2af-4742-99d8-b96b200aa244}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1648f85a-49e7-4cfd-b8f4-c9dafe17467a}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aee2d0ba-38c7-4a00-a495-1ef402078e0e}, !- Water Inlet Node Name
  {fb8846d2-4dd8-456f-b292-ae4622c2f858}; !- Water Outlet Node Name

OS:Node,
  {e987231a-1dcb-458d-b28d-6a2c50ab081b}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {4ea58d15-847c-401d-9343-ff1fd46653d8}, !- Inlet Port
  {aee2d0ba-38c7-4a00-a495-1ef402078e0e}; !- Outlet Port

OS:Connection,
  {4ea58d15-847c-401d-9343-ff1fd46653d8}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  4,                                      !- Outlet Port
  {e987231a-1dcb-458d-b28d-6a2c50ab081b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a11ed3d3-8604-4318-8dad-e231443d200e}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {fb8846d2-4dd8-456f-b292-ae4622c2f858}, !- Inlet Port
  {d8dcac2a-7b02-403f-850e-ad7a7b70291d}; !- Outlet Port

OS:Connection,
  {aee2d0ba-38c7-4a00-a495-1ef402078e0e}, !- Handle
  {e987231a-1dcb-458d-b28d-6a2c50ab081b}, !- Source Object
  3,                                      !- Outlet Port
  {1648f85a-49e7-4cfd-b8f4-c9dafe17467a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fb8846d2-4dd8-456f-b292-ae4622c2f858}, !- Handle
  {1648f85a-49e7-4cfd-b8f4-c9dafe17467a}, !- Source Object
  10,                                     !- Outlet Port
  {a11ed3d3-8604-4318-8dad-e231443d200e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8dcac2a-7b02-403f-850e-ad7a7b70291d}, !- Handle
  {a11ed3d3-8604-4318-8dad-e231443d200e}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b97e9cd0-f12b-45fb-9f31-4be1abc2c9e2}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {1648f85a-49e7-4cfd-b8f4-c9dafe17467a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfe6b81c-dc82-4ea4-9970-d9bed4212213}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {44ba2293-2ef2-4a6e-948a-6915220f8b87}, !- Air Inlet Node Name
  {f0bb32d1-1e44-4696-9858-a442680c405b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {785e0697-ec12-4f24-b839-bb6470f96f64}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {260f7173-0176-4347-ad94-65e4cf50c057}, !- Inlet Port
  {1b0b2cea-9911-4604-bf1d-8dcbb98d164c}; !- Outlet Port

OS:Connection,
  {019cc838-3066-4f25-a9ef-b047bca32c44}, !- Handle
  {d9c84fa6-f3b4-4af6-9770-ef867e9bcf48}, !- Source Object
  3,                                      !- Outlet Port
  {ab0c0944-0f01-455b-8fa9-20562170b586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260f7173-0176-4347-ad94-65e4cf50c057}, !- Handle
  {f305e27d-2152-4bb9-8922-6c343c770f4f}, !- Source Object
  2,                                      !- Outlet Port
  {785e0697-ec12-4f24-b839-bb6470f96f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0b2cea-9911-4604-bf1d-8dcbb98d164c}, !- Handle
  {785e0697-ec12-4f24-b839-bb6470f96f64}, !- Source Object
  3,                                      !- Outlet Port
  {1016caee-0884-4ce6-8147-a3925a57befc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {232706d3-28d2-4480-893a-31f53d75d4be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {ec247547-5c38-4013-8af3-785c735f9fe0}, !- Inlet Port
  {44ba2293-2ef2-4a6e-948a-6915220f8b87}; !- Outlet Port

OS:Connection,
  {ec247547-5c38-4013-8af3-785c735f9fe0}, !- Handle
  {aeece29d-a21c-4a67-9e1c-84edcfb6aa5c}, !- Source Object
  3,                                      !- Outlet Port
  {232706d3-28d2-4480-893a-31f53d75d4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ba2293-2ef2-4a6e-948a-6915220f8b87}, !- Handle
  {232706d3-28d2-4480-893a-31f53d75d4be}, !- Source Object
  3,                                      !- Outlet Port
  {cfe6b81c-dc82-4ea4-9970-d9bed4212213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0bb32d1-1e44-4696-9858-a442680c405b}, !- Handle
  {cfe6b81c-dc82-4ea4-9970-d9bed4212213}, !- Source Object
  4,                                      !- Outlet Port
  {d9c84fa6-f3b4-4af6-9770-ef867e9bcf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {84f36d4f-57ce-4ee3-91cc-683af85866b5}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {07775535-dbea-4e19-b8ad-14120fe3fece}, !- Water Inlet Node Name
  {b45dd2fe-e564-45dc-9280-fb654b16daf7}; !- Water Outlet Node Name

OS:Node,
  {da659846-d12e-4133-8c53-29567f08e796}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {df36220b-57c0-411d-bbe5-fa59826723aa}, !- Inlet Port
  {07775535-dbea-4e19-b8ad-14120fe3fece}; !- Outlet Port

OS:Connection,
  {df36220b-57c0-411d-bbe5-fa59826723aa}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  5,                                      !- Outlet Port
  {da659846-d12e-4133-8c53-29567f08e796}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1d09110-8885-49ac-8829-e429fa1c039d}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {b45dd2fe-e564-45dc-9280-fb654b16daf7}, !- Inlet Port
  {75caf8fd-95b8-4678-b207-b811a9928ff1}; !- Outlet Port

OS:Connection,
  {07775535-dbea-4e19-b8ad-14120fe3fece}, !- Handle
  {da659846-d12e-4133-8c53-29567f08e796}, !- Source Object
  3,                                      !- Outlet Port
  {84f36d4f-57ce-4ee3-91cc-683af85866b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b45dd2fe-e564-45dc-9280-fb654b16daf7}, !- Handle
  {84f36d4f-57ce-4ee3-91cc-683af85866b5}, !- Source Object
  10,                                     !- Outlet Port
  {f1d09110-8885-49ac-8829-e429fa1c039d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75caf8fd-95b8-4678-b207-b811a9928ff1}, !- Handle
  {f1d09110-8885-49ac-8829-e429fa1c039d}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {922d976a-5d93-44f4-9aee-5218f6f126cc}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {84f36d4f-57ce-4ee3-91cc-683af85866b5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e79f486a-f1b0-4735-9f4c-3d02eebf6b24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {e7ebcc61-4532-497a-acf7-1c888ba8c5a4}, !- Air Inlet Node Name
  {b547071d-b43f-46a0-b6ab-46444174dbcc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b880399-dea7-4d2b-a38f-ff93c43fba5c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {b547071d-b43f-46a0-b6ab-46444174dbcc}, !- Inlet Port
  {b5343712-3825-4d0a-b7d9-1186b929e290}; !- Outlet Port

OS:Node,
  {9300438b-bf59-4189-8f1c-2f9f1e56669a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {296c19e9-32d4-4f29-acb0-21bcd80bbb92}, !- Inlet Port
  {be54e044-82b5-4657-8079-66bb8382667d}; !- Outlet Port

OS:Connection,
  {b5343712-3825-4d0a-b7d9-1186b929e290}, !- Handle
  {1b880399-dea7-4d2b-a38f-ff93c43fba5c}, !- Source Object
  3,                                      !- Outlet Port
  {b7de3e57-9a7f-4f6f-af2c-3745edcc45f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296c19e9-32d4-4f29-acb0-21bcd80bbb92}, !- Handle
  {d0b21d1c-2f2f-4ad2-8b00-e076e16055ab}, !- Source Object
  2,                                      !- Outlet Port
  {9300438b-bf59-4189-8f1c-2f9f1e56669a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be54e044-82b5-4657-8079-66bb8382667d}, !- Handle
  {9300438b-bf59-4189-8f1c-2f9f1e56669a}, !- Source Object
  3,                                      !- Outlet Port
  {1016caee-0884-4ce6-8147-a3925a57befc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e38ff8a3-ccf9-4ee2-986b-2014a89916e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {ff089244-e4e1-4bce-897d-267d89661ed3}, !- Inlet Port
  {e7ebcc61-4532-497a-acf7-1c888ba8c5a4}; !- Outlet Port

OS:Connection,
  {ff089244-e4e1-4bce-897d-267d89661ed3}, !- Handle
  {aeece29d-a21c-4a67-9e1c-84edcfb6aa5c}, !- Source Object
  4,                                      !- Outlet Port
  {e38ff8a3-ccf9-4ee2-986b-2014a89916e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ebcc61-4532-497a-acf7-1c888ba8c5a4}, !- Handle
  {e38ff8a3-ccf9-4ee2-986b-2014a89916e4}, !- Source Object
  3,                                      !- Outlet Port
  {e79f486a-f1b0-4735-9f4c-3d02eebf6b24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b547071d-b43f-46a0-b6ab-46444174dbcc}, !- Handle
  {e79f486a-f1b0-4735-9f4c-3d02eebf6b24}, !- Source Object
  4,                                      !- Outlet Port
  {1b880399-dea7-4d2b-a38f-ff93c43fba5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4da67e44-e040-4ff5-96ff-90780e006eb5}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {50083a54-ac0d-4491-86ae-4a53c2f7bebf}, !- Water Inlet Node Name
  {dc650fb5-557e-4b1a-9cb2-6b7b3e04fd9c}; !- Water Outlet Node Name

OS:Node,
  {1f8a7c6e-3d63-49b7-93e1-9b42497c0d37}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {63622e89-2d3a-4e46-acfe-303973f6787f}, !- Inlet Port
  {50083a54-ac0d-4491-86ae-4a53c2f7bebf}; !- Outlet Port

OS:Connection,
  {63622e89-2d3a-4e46-acfe-303973f6787f}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  6,                                      !- Outlet Port
  {1f8a7c6e-3d63-49b7-93e1-9b42497c0d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d72026e-6673-474b-bb41-cb4417d220d3}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {dc650fb5-557e-4b1a-9cb2-6b7b3e04fd9c}, !- Inlet Port
  {20a385ab-e7bf-4a14-8d44-e8ca981e3574}; !- Outlet Port

OS:Connection,
  {50083a54-ac0d-4491-86ae-4a53c2f7bebf}, !- Handle
  {1f8a7c6e-3d63-49b7-93e1-9b42497c0d37}, !- Source Object
  3,                                      !- Outlet Port
  {4da67e44-e040-4ff5-96ff-90780e006eb5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dc650fb5-557e-4b1a-9cb2-6b7b3e04fd9c}, !- Handle
  {4da67e44-e040-4ff5-96ff-90780e006eb5}, !- Source Object
  10,                                     !- Outlet Port
  {3d72026e-6673-474b-bb41-cb4417d220d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a385ab-e7bf-4a14-8d44-e8ca981e3574}, !- Handle
  {3d72026e-6673-474b-bb41-cb4417d220d3}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d09fac6-59fa-4179-b2c9-f0974d767379}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {4da67e44-e040-4ff5-96ff-90780e006eb5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c1a7078-2a59-4363-ac4e-faba6d7aba4a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {de5609b3-8518-4d2e-8390-f485d3824996}, !- Air Inlet Node Name
  {65d1420d-81a8-43c5-8910-94f936c9b175}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {44a8d20e-5f6d-4f78-ad9c-d00f1a7d5c5d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {65d1420d-81a8-43c5-8910-94f936c9b175}, !- Inlet Port
  {5d7e0eb8-fe15-44e5-a37f-50e8e5a495dd}; !- Outlet Port

OS:Node,
  {4d9d1bcf-2f07-405b-8216-b8d7e308a6b5}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {68336cfb-4bac-4d86-9338-8e1e03d68883}, !- Inlet Port
  {c912fb9a-779d-4e60-a7c6-307b990c149f}; !- Outlet Port

OS:Connection,
  {5d7e0eb8-fe15-44e5-a37f-50e8e5a495dd}, !- Handle
  {44a8d20e-5f6d-4f78-ad9c-d00f1a7d5c5d}, !- Source Object
  3,                                      !- Outlet Port
  {80127b76-a23c-4099-b1f2-315b92ddf5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68336cfb-4bac-4d86-9338-8e1e03d68883}, !- Handle
  {f9613f50-ad78-4a73-9a17-6a26d1453b83}, !- Source Object
  2,                                      !- Outlet Port
  {4d9d1bcf-2f07-405b-8216-b8d7e308a6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c912fb9a-779d-4e60-a7c6-307b990c149f}, !- Handle
  {4d9d1bcf-2f07-405b-8216-b8d7e308a6b5}, !- Source Object
  3,                                      !- Outlet Port
  {1016caee-0884-4ce6-8147-a3925a57befc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {002caf73-105a-473d-ac79-17383d431af9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {f5547e48-6a7c-49cd-85b2-430e381951f1}, !- Inlet Port
  {de5609b3-8518-4d2e-8390-f485d3824996}; !- Outlet Port

OS:Connection,
  {f5547e48-6a7c-49cd-85b2-430e381951f1}, !- Handle
  {aeece29d-a21c-4a67-9e1c-84edcfb6aa5c}, !- Source Object
  5,                                      !- Outlet Port
  {002caf73-105a-473d-ac79-17383d431af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5609b3-8518-4d2e-8390-f485d3824996}, !- Handle
  {002caf73-105a-473d-ac79-17383d431af9}, !- Source Object
  3,                                      !- Outlet Port
  {3c1a7078-2a59-4363-ac4e-faba6d7aba4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65d1420d-81a8-43c5-8910-94f936c9b175}, !- Handle
  {3c1a7078-2a59-4363-ac4e-faba6d7aba4a}, !- Source Object
  4,                                      !- Outlet Port
  {44a8d20e-5f6d-4f78-ad9c-d00f1a7d5c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {19e2538c-68d5-428a-9d25-edb3cbb44f7a}, !- Availability Schedule
  {fd2f80ed-91e9-4ec1-937a-e5ad59ad493d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f46a2e9e-3814-495f-8131-a67016c9de96}, !- Supply Side Inlet Node Name
  {1722683e-fb22-4895-af42-00b5991b7fff}, !- Demand Side Outlet Node Name
  {8d29da04-d458-4611-b0ee-0d7815a63fd7}, !- Demand Side Inlet Node A
  {f3ca1318-99bd-4a50-929a-c5530a853bbf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {846d4148-2288-4ca1-ba70-4c2c1195a696}, !- Demand Mixer Name
  {725eaa5f-83e6-45ee-bfe3-beafecb47e39}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11bc047b-4cc8-4cf6-879d-54a9a0bd897f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {f46a2e9e-3814-495f-8131-a67016c9de96}, !- Inlet Port
  {a00fa3b2-43fa-42cd-b47b-b4c4005f150f}; !- Outlet Port

OS:Node,
  {6f9b7c66-35de-4e77-b64b-0a99ff7da84e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {ae339b32-f02e-4be4-87bb-f7c38c2581f1}, !- Inlet Port
  {f3ca1318-99bd-4a50-929a-c5530a853bbf}; !- Outlet Port

OS:Connection,
  {f46a2e9e-3814-495f-8131-a67016c9de96}, !- Handle
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- Source Object
  9,                                      !- Outlet Port
  {11bc047b-4cc8-4cf6-879d-54a9a0bd897f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ca1318-99bd-4a50-929a-c5530a853bbf}, !- Handle
  {6f9b7c66-35de-4e77-b64b-0a99ff7da84e}, !- Source Object
  3,                                      !- Outlet Port
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6dbe31a9-6e4f-4987-8924-1d70a486386a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {8d29da04-d458-4611-b0ee-0d7815a63fd7}, !- Inlet Port
  {3daf30aa-ca30-495f-90a6-b51737973691}; !- Outlet Port

OS:Node,
  {b7e61389-d070-43d9-a063-a5e0135993d6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {8b34907e-e06d-4724-95bc-7d86b711c7ff}, !- Inlet Port
  {1722683e-fb22-4895-af42-00b5991b7fff}; !- Outlet Port

OS:Node,
  {2fbb3e5f-4d01-4d7c-824a-c9a13a4b3cc2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {fa8333bc-a34a-4c96-96d1-f9e3f7c02b50}, !- Inlet Port
  {9f6ee39f-5dd3-42f8-88ec-463cad0e6fa3}; !- Outlet Port

OS:Connection,
  {8d29da04-d458-4611-b0ee-0d7815a63fd7}, !- Handle
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- Source Object
  11,                                     !- Outlet Port
  {6dbe31a9-6e4f-4987-8924-1d70a486386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1722683e-fb22-4895-af42-00b5991b7fff}, !- Handle
  {b7e61389-d070-43d9-a063-a5e0135993d6}, !- Source Object
  3,                                      !- Outlet Port
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {725eaa5f-83e6-45ee-bfe3-beafecb47e39}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3daf30aa-ca30-495f-90a6-b51737973691}, !- Inlet Node Name
  {e571b504-eb2c-49f7-8bdd-d19b1f460cd9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {846d4148-2288-4ca1-ba70-4c2c1195a696}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8b34907e-e06d-4724-95bc-7d86b711c7ff}, !- Outlet Node Name
  {5ca3ebd1-ad74-47bb-9bb5-4ffd36839cfb}; !- Inlet Node Name 1

OS:Connection,
  {3daf30aa-ca30-495f-90a6-b51737973691}, !- Handle
  {6dbe31a9-6e4f-4987-8924-1d70a486386a}, !- Source Object
  3,                                      !- Outlet Port
  {725eaa5f-83e6-45ee-bfe3-beafecb47e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b34907e-e06d-4724-95bc-7d86b711c7ff}, !- Handle
  {846d4148-2288-4ca1-ba70-4c2c1195a696}, !- Source Object
  2,                                      !- Outlet Port
  {b7e61389-d070-43d9-a063-a5e0135993d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa8e92f1-69e7-4603-8c80-4c3ae26175f6}, !- Handle
  {8b765705-252e-4189-801b-4fa8f5de5931}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fd2f80ed-91e9-4ec1-937a-e5ad59ad493d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {1a76759b-b0fd-47d8-8331-3257ccddd076}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {737ff1c9-2015-4f3f-8654-da7e1535268d}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe065446-adfb-410c-b576-2bf37bdc39d1}, !- Air Inlet Node Name
  {ae339b32-f02e-4be4-87bb-f7c38c2581f1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3afaf247-9f0a-4396-bfc6-d5e9e4921a7f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 157kBtu/hr 9.08EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7e0e16f7-10fb-41df-9c7b-1a218789735f}, !- Air Inlet Node Name
  {d9de9156-e557-4ef6-98c5-e6059fbe32e0}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {6d9abc43-5884-4892-b7fe-6ecef096caec}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d35910d-743b-4211-8576-5c1976015261}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a898209-9e97-4c69-b83b-282de2b88682}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fa0bceb-7129-4bea-8e42-2533758f6fe6}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3d73e12-6091-406f-a0a6-5f863810b1b9}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b0877e68-2c18-4b59-8981-5e575a2c9ef2}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {273b49bd-1e69-4465-81af-9ca9efd9df95}, !- Air Inlet Node Name
  {53c00fba-4601-457e-82ce-06433ef73bcd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {44419267-1b6f-4f08-8505-bdf9efef3399}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {19e2538c-68d5-428a-9d25-edb3cbb44f7a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e854d983-cdec-4638-835e-856e67270154}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e854d983-cdec-4638-835e-856e67270154}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6069dcd-adb7-458e-bcb8-76ad8aa6a293}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {44419267-1b6f-4f08-8505-bdf9efef3399}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {625bebb0-d397-48ed-974d-715147b8c235}, !- Mixed Air Node Name
  {aa087cda-7328-426d-a1bb-6e21564b2592}, !- Outdoor Air Stream Node Name
  {8f7f4ff6-19b1-4492-91d3-1b96aa007db1}, !- Relief Air Stream Node Name
  {a00fa3b2-43fa-42cd-b47b-b4c4005f150f}; !- Return Air Stream Node Name

OS:Node,
  {46335a4e-bd63-40c9-abe8-6eaa17aef0d2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d6046b77-88b0-4ecd-9954-992b1721c24b}; !- Outlet Port

OS:Node,
  {b1c91ce9-0865-486f-8bac-5473de3411be}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {08db4055-2137-43d3-8a6b-015bc2d2003f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae339b32-f02e-4be4-87bb-f7c38c2581f1}, !- Handle
  {737ff1c9-2015-4f3f-8654-da7e1535268d}, !- Source Object
  9,                                      !- Outlet Port
  {6f9b7c66-35de-4e77-b64b-0a99ff7da84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a02d854b-1e64-4154-a2cc-ee0c2629d60e}, !- Handle
  Coil Heating Gas 3 Outlet Air Node,     !- Name
  {53c00fba-4601-457e-82ce-06433ef73bcd}, !- Inlet Port
  {fe065446-adfb-410c-b576-2bf37bdc39d1}; !- Outlet Port

OS:Connection,
  {53c00fba-4601-457e-82ce-06433ef73bcd}, !- Handle
  {b0877e68-2c18-4b59-8981-5e575a2c9ef2}, !- Source Object
  6,                                      !- Outlet Port
  {a02d854b-1e64-4154-a2cc-ee0c2629d60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe065446-adfb-410c-b576-2bf37bdc39d1}, !- Handle
  {a02d854b-1e64-4154-a2cc-ee0c2629d60e}, !- Source Object
  3,                                      !- Outlet Port
  {737ff1c9-2015-4f3f-8654-da7e1535268d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {53f1aff9-5767-46ee-831b-b6ba2ed43bc8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 157kBtu/hr 9.08EER Outlet Air Node, !- Name
  {d9de9156-e557-4ef6-98c5-e6059fbe32e0}, !- Inlet Port
  {273b49bd-1e69-4465-81af-9ca9efd9df95}; !- Outlet Port

OS:Connection,
  {d9de9156-e557-4ef6-98c5-e6059fbe32e0}, !- Handle
  {3afaf247-9f0a-4396-bfc6-d5e9e4921a7f}, !- Source Object
  10,                                     !- Outlet Port
  {53f1aff9-5767-46ee-831b-b6ba2ed43bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273b49bd-1e69-4465-81af-9ca9efd9df95}, !- Handle
  {53f1aff9-5767-46ee-831b-b6ba2ed43bc8}, !- Source Object
  3,                                      !- Outlet Port
  {b0877e68-2c18-4b59-8981-5e575a2c9ef2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fd9abb7b-b1ac-4c6f-b780-432e9287d8ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {625bebb0-d397-48ed-974d-715147b8c235}, !- Inlet Port
  {7e0e16f7-10fb-41df-9c7b-1a218789735f}; !- Outlet Port

OS:Connection,
  {a00fa3b2-43fa-42cd-b47b-b4c4005f150f}, !- Handle
  {11bc047b-4cc8-4cf6-879d-54a9a0bd897f}, !- Source Object
  3,                                      !- Outlet Port
  {f6069dcd-adb7-458e-bcb8-76ad8aa6a293}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {625bebb0-d397-48ed-974d-715147b8c235}, !- Handle
  {f6069dcd-adb7-458e-bcb8-76ad8aa6a293}, !- Source Object
  5,                                      !- Outlet Port
  {fd9abb7b-b1ac-4c6f-b780-432e9287d8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0e16f7-10fb-41df-9c7b-1a218789735f}, !- Handle
  {fd9abb7b-b1ac-4c6f-b780-432e9287d8ff}, !- Source Object
  3,                                      !- Outlet Port
  {3afaf247-9f0a-4396-bfc6-d5e9e4921a7f}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4d266436-1f36-4928-a424-66a0c7266c16}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2c93293a-2886-4625-800d-99d4b36bf2ec}, !- Control Zone Name
  {6f9b7c66-35de-4e77-b64b-0a99ff7da84e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {ca9a672f-111b-491e-a9ba-f33715f2941d}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9bb9e2d7-6a29-4b62-9428-cda3af9fd30f}, !- Water Inlet Node Name
  {6d0e2e9f-74b8-48aa-a73b-61a0efc9a31c}; !- Water Outlet Node Name

OS:Node,
  {e46ee0cc-177a-4c7a-b7d3-6582f9481a90}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {37cece78-761a-4b5c-998b-8aea41ff33b0}, !- Inlet Port
  {9bb9e2d7-6a29-4b62-9428-cda3af9fd30f}; !- Outlet Port

OS:Connection,
  {37cece78-761a-4b5c-998b-8aea41ff33b0}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  7,                                      !- Outlet Port
  {e46ee0cc-177a-4c7a-b7d3-6582f9481a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cd86dcb-dde9-4565-bdc6-8e67ee7cc91e}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {6d0e2e9f-74b8-48aa-a73b-61a0efc9a31c}, !- Inlet Port
  {e052df3f-c798-4469-a65d-dc88334bbac7}; !- Outlet Port

OS:Connection,
  {9bb9e2d7-6a29-4b62-9428-cda3af9fd30f}, !- Handle
  {e46ee0cc-177a-4c7a-b7d3-6582f9481a90}, !- Source Object
  3,                                      !- Outlet Port
  {ca9a672f-111b-491e-a9ba-f33715f2941d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6d0e2e9f-74b8-48aa-a73b-61a0efc9a31c}, !- Handle
  {ca9a672f-111b-491e-a9ba-f33715f2941d}, !- Source Object
  10,                                     !- Outlet Port
  {3cd86dcb-dde9-4565-bdc6-8e67ee7cc91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e052df3f-c798-4469-a65d-dc88334bbac7}, !- Handle
  {3cd86dcb-dde9-4565-bdc6-8e67ee7cc91e}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {661e261f-b386-409c-be27-1b1f05ef96d1}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {ca9a672f-111b-491e-a9ba-f33715f2941d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e006dd7a-bec5-42ae-a7be-cf2ccd85b0ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {c62f59e7-121a-45db-afe9-a8a71a93b956}, !- Air Inlet Node Name
  {fa8333bc-a34a-4c96-96d1-f9e3f7c02b50}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6db9f939-b220-41eb-9b61-f005b6beb363}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {28c5e82a-5a66-4f42-93f0-0d30cb673f1b}, !- Inlet Port
  {5ca3ebd1-ad74-47bb-9bb5-4ffd36839cfb}; !- Outlet Port

OS:Connection,
  {9f6ee39f-5dd3-42f8-88ec-463cad0e6fa3}, !- Handle
  {2fbb3e5f-4d01-4d7c-824a-c9a13a4b3cc2}, !- Source Object
  3,                                      !- Outlet Port
  {2897b2c6-092a-4f8c-8684-f76da180a645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c5e82a-5a66-4f42-93f0-0d30cb673f1b}, !- Handle
  {08b5ba9d-1dd1-4097-81cf-a28b5982b394}, !- Source Object
  2,                                      !- Outlet Port
  {6db9f939-b220-41eb-9b61-f005b6beb363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca3ebd1-ad74-47bb-9bb5-4ffd36839cfb}, !- Handle
  {6db9f939-b220-41eb-9b61-f005b6beb363}, !- Source Object
  3,                                      !- Outlet Port
  {846d4148-2288-4ca1-ba70-4c2c1195a696}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a65e118e-29b0-4c86-bff1-d278043b338c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {e571b504-eb2c-49f7-8bdd-d19b1f460cd9}, !- Inlet Port
  {c62f59e7-121a-45db-afe9-a8a71a93b956}; !- Outlet Port

OS:Connection,
  {e571b504-eb2c-49f7-8bdd-d19b1f460cd9}, !- Handle
  {725eaa5f-83e6-45ee-bfe3-beafecb47e39}, !- Source Object
  3,                                      !- Outlet Port
  {a65e118e-29b0-4c86-bff1-d278043b338c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62f59e7-121a-45db-afe9-a8a71a93b956}, !- Handle
  {a65e118e-29b0-4c86-bff1-d278043b338c}, !- Source Object
  3,                                      !- Outlet Port
  {e006dd7a-bec5-42ae-a7be-cf2ccd85b0ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa8333bc-a34a-4c96-96d1-f9e3f7c02b50}, !- Handle
  {e006dd7a-bec5-42ae-a7be-cf2ccd85b0ec}, !- Source Object
  4,                                      !- Outlet Port
  {2fbb3e5f-4d01-4d7c-824a-c9a13a4b3cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {d7b92ab7-8c2c-4664-adcf-bef777c28086}, !- Availability Schedule
  {52d145b0-6704-4e11-9bdd-2e76144adbc1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {355c849a-d3be-4631-b580-2e9e0e54d4e0}, !- Supply Side Inlet Node Name
  {be6fe0a9-4db3-4623-825e-c5797d0e3f57}, !- Demand Side Outlet Node Name
  {b98b59e1-4520-436c-8dcb-cccb05a0215a}, !- Demand Side Inlet Node A
  {9c114db5-1903-433a-a28c-bb0f4185b12e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e22446c-1032-41c1-b3dd-ef4eedd6bd4b}, !- Demand Mixer Name
  {48e91ac1-2539-47a3-ac8b-32cc9795516e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {69f83d09-7a58-4a03-b3ba-b9780cbcaf66}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {355c849a-d3be-4631-b580-2e9e0e54d4e0}, !- Inlet Port
  {4fe84ba7-fe79-43a6-b2bf-143acf2c4f7e}; !- Outlet Port

OS:Node,
  {11cfbebf-7882-4cc1-9328-b75738b67f0f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {0aa8e56c-c3da-48ad-98a2-6ac9eb8912d3}, !- Inlet Port
  {9c114db5-1903-433a-a28c-bb0f4185b12e}; !- Outlet Port

OS:Connection,
  {355c849a-d3be-4631-b580-2e9e0e54d4e0}, !- Handle
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- Source Object
  9,                                      !- Outlet Port
  {69f83d09-7a58-4a03-b3ba-b9780cbcaf66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c114db5-1903-433a-a28c-bb0f4185b12e}, !- Handle
  {11cfbebf-7882-4cc1-9328-b75738b67f0f}, !- Source Object
  3,                                      !- Outlet Port
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf00d63d-211b-49d6-9e8e-8e20892a3753}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {b98b59e1-4520-436c-8dcb-cccb05a0215a}, !- Inlet Port
  {afc83261-665a-40b9-80e5-9da090ce7f31}; !- Outlet Port

OS:Node,
  {731ee4e3-e1f1-4462-a93b-a62864d408ff}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {2a992a6f-7a3b-4cb7-a8d4-b123f23b3209}, !- Inlet Port
  {be6fe0a9-4db3-4623-825e-c5797d0e3f57}; !- Outlet Port

OS:Node,
  {9da5c3fe-95d2-4fa8-8c74-9dcbd1e2db80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {d99cd7f5-6e73-4531-8ebc-b76718396a32}, !- Inlet Port
  {17d6752d-a278-47de-a1ce-d5c16c17957b}; !- Outlet Port

OS:Connection,
  {b98b59e1-4520-436c-8dcb-cccb05a0215a}, !- Handle
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- Source Object
  11,                                     !- Outlet Port
  {bf00d63d-211b-49d6-9e8e-8e20892a3753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6fe0a9-4db3-4623-825e-c5797d0e3f57}, !- Handle
  {731ee4e3-e1f1-4462-a93b-a62864d408ff}, !- Source Object
  3,                                      !- Outlet Port
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48e91ac1-2539-47a3-ac8b-32cc9795516e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {afc83261-665a-40b9-80e5-9da090ce7f31}, !- Inlet Node Name
  {8dbc2493-53f3-4583-ac8f-ae1f68f79146}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e22446c-1032-41c1-b3dd-ef4eedd6bd4b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2a992a6f-7a3b-4cb7-a8d4-b123f23b3209}, !- Outlet Node Name
  {aedafd28-5a49-4d4d-a2ce-b9bd96ba91a3}; !- Inlet Node Name 1

OS:Connection,
  {afc83261-665a-40b9-80e5-9da090ce7f31}, !- Handle
  {bf00d63d-211b-49d6-9e8e-8e20892a3753}, !- Source Object
  3,                                      !- Outlet Port
  {48e91ac1-2539-47a3-ac8b-32cc9795516e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a992a6f-7a3b-4cb7-a8d4-b123f23b3209}, !- Handle
  {3e22446c-1032-41c1-b3dd-ef4eedd6bd4b}, !- Source Object
  2,                                      !- Outlet Port
  {731ee4e3-e1f1-4462-a93b-a62864d408ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4e9b60f8-d987-4bf1-aaf1-0d2863a162ca}, !- Handle
  {4b7d42c9-8142-45ff-8ff4-2b267beba41b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52d145b0-6704-4e11-9bdd-2e76144adbc1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {e37967a1-7f88-4730-b9cb-0e00d9bd1e96}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a3a782e3-08d5-44c6-9cc0-b37daa35d5ff}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4743221c-b818-4f71-8708-30d615e7a646}, !- Air Inlet Node Name
  {0aa8e56c-c3da-48ad-98a2-6ac9eb8912d3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {336ccee4-5c7b-4315-b64c-05fad476d2ef}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 71kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cd8c6dee-c962-402d-8ab6-654ffd753de7}, !- Air Inlet Node Name
  {3ff787ab-ef1e-4c16-adbe-cc9b1ff538c7}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {47630c82-8d70-4d03-94e8-cbcb794bbe35}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90633adc-a6ee-4d9b-84af-5c0ef14d116e}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24ed36bb-6c29-42f7-9ad5-00c47afce8e2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8125efd4-490d-4b24-a5b7-e6e0280a5051}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bcc9a235-c5f9-48ba-bb4a-781924eec361}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {14cce037-866c-4fdd-ad94-21e633d132a9}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ad71a427-e2d6-47ff-9044-89ff70e0cc48}, !- Air Inlet Node Name
  {f3658fb4-e485-4fb8-9eb8-0469b5b38351}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {e6801c6f-86fe-4c88-a046-529d167cf4ec}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7b92ab7-8c2c-4664-adcf-bef777c28086}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4727906-da5b-4c70-aebd-3603fc2f5187}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4727906-da5b-4c70-aebd-3603fc2f5187}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75ebfa2b-6955-4f9d-ac71-e2a15dabcfe2}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e6801c6f-86fe-4c88-a046-529d167cf4ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1057fceb-cecd-427c-ac04-de5d78636783}, !- Mixed Air Node Name
  {3826b2e7-9216-4af0-96e0-cc78c108e5fa}, !- Outdoor Air Stream Node Name
  {4bfde88c-2a3d-4295-81f2-c913fc681a7e}, !- Relief Air Stream Node Name
  {4fe84ba7-fe79-43a6-b2bf-143acf2c4f7e}; !- Return Air Stream Node Name

OS:Node,
  {b4aee52a-a055-4b1c-afe4-2a9375279f8a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8c363424-52d9-4af2-af57-b3bd23714d3f}; !- Outlet Port

OS:Node,
  {80348a91-8c9e-49c4-a497-8b46e38227c1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {3c2c131c-3e33-4f89-b527-3d8877c153c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aa8e56c-c3da-48ad-98a2-6ac9eb8912d3}, !- Handle
  {a3a782e3-08d5-44c6-9cc0-b37daa35d5ff}, !- Source Object
  9,                                      !- Outlet Port
  {11cfbebf-7882-4cc1-9328-b75738b67f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e9a23cb-039b-462a-be20-1859a1c8271c}, !- Handle
  Coil Heating Gas 4 Outlet Air Node,     !- Name
  {f3658fb4-e485-4fb8-9eb8-0469b5b38351}, !- Inlet Port
  {4743221c-b818-4f71-8708-30d615e7a646}; !- Outlet Port

OS:Connection,
  {f3658fb4-e485-4fb8-9eb8-0469b5b38351}, !- Handle
  {14cce037-866c-4fdd-ad94-21e633d132a9}, !- Source Object
  6,                                      !- Outlet Port
  {2e9a23cb-039b-462a-be20-1859a1c8271c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4743221c-b818-4f71-8708-30d615e7a646}, !- Handle
  {2e9a23cb-039b-462a-be20-1859a1c8271c}, !- Source Object
  3,                                      !- Outlet Port
  {a3a782e3-08d5-44c6-9cc0-b37daa35d5ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6f98f6a0-d6f3-4296-bb88-7434b3d276b8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 71kBtu/hr 9.26EER Outlet Air Node, !- Name
  {3ff787ab-ef1e-4c16-adbe-cc9b1ff538c7}, !- Inlet Port
  {ad71a427-e2d6-47ff-9044-89ff70e0cc48}; !- Outlet Port

OS:Connection,
  {3ff787ab-ef1e-4c16-adbe-cc9b1ff538c7}, !- Handle
  {336ccee4-5c7b-4315-b64c-05fad476d2ef}, !- Source Object
  10,                                     !- Outlet Port
  {6f98f6a0-d6f3-4296-bb88-7434b3d276b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad71a427-e2d6-47ff-9044-89ff70e0cc48}, !- Handle
  {6f98f6a0-d6f3-4296-bb88-7434b3d276b8}, !- Source Object
  3,                                      !- Outlet Port
  {14cce037-866c-4fdd-ad94-21e633d132a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6807b972-f769-490d-95dd-b8a2ce28f134}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {1057fceb-cecd-427c-ac04-de5d78636783}, !- Inlet Port
  {cd8c6dee-c962-402d-8ab6-654ffd753de7}; !- Outlet Port

OS:Connection,
  {4fe84ba7-fe79-43a6-b2bf-143acf2c4f7e}, !- Handle
  {69f83d09-7a58-4a03-b3ba-b9780cbcaf66}, !- Source Object
  3,                                      !- Outlet Port
  {75ebfa2b-6955-4f9d-ac71-e2a15dabcfe2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1057fceb-cecd-427c-ac04-de5d78636783}, !- Handle
  {75ebfa2b-6955-4f9d-ac71-e2a15dabcfe2}, !- Source Object
  5,                                      !- Outlet Port
  {6807b972-f769-490d-95dd-b8a2ce28f134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8c6dee-c962-402d-8ab6-654ffd753de7}, !- Handle
  {6807b972-f769-490d-95dd-b8a2ce28f134}, !- Source Object
  3,                                      !- Outlet Port
  {336ccee4-5c7b-4315-b64c-05fad476d2ef}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {09e43b57-2418-49d4-8df7-cfd801822584}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {684a573c-0ace-428e-b13a-863c49821f2b}, !- Control Zone Name
  {11cfbebf-7882-4cc1-9328-b75738b67f0f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5cb14813-a57d-4b39-a833-635500ff8578}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0fc81d2-5ce3-44e6-bd4e-43924b0da469}, !- Water Inlet Node Name
  {8a652ee1-c1fc-43cb-abb4-1eb3ade94841}; !- Water Outlet Node Name

OS:Node,
  {5fd1e326-25b9-475f-8c66-2cd438c18285}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {b15d0dfc-139d-47b7-995a-cf7ae743bcfb}, !- Inlet Port
  {d0fc81d2-5ce3-44e6-bd4e-43924b0da469}; !- Outlet Port

OS:Connection,
  {b15d0dfc-139d-47b7-995a-cf7ae743bcfb}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  8,                                      !- Outlet Port
  {5fd1e326-25b9-475f-8c66-2cd438c18285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e76d17a-edd2-40c3-aade-2ad3da40b420}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {8a652ee1-c1fc-43cb-abb4-1eb3ade94841}, !- Inlet Port
  {b4cb65f1-029c-4eb4-a05d-89b5716df0f2}; !- Outlet Port

OS:Connection,
  {d0fc81d2-5ce3-44e6-bd4e-43924b0da469}, !- Handle
  {5fd1e326-25b9-475f-8c66-2cd438c18285}, !- Source Object
  3,                                      !- Outlet Port
  {5cb14813-a57d-4b39-a833-635500ff8578}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a652ee1-c1fc-43cb-abb4-1eb3ade94841}, !- Handle
  {5cb14813-a57d-4b39-a833-635500ff8578}, !- Source Object
  10,                                     !- Outlet Port
  {0e76d17a-edd2-40c3-aade-2ad3da40b420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cb65f1-029c-4eb4-a05d-89b5716df0f2}, !- Handle
  {0e76d17a-edd2-40c3-aade-2ad3da40b420}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c0e6102b-df52-4379-9571-c9b84e0c2865}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {5cb14813-a57d-4b39-a833-635500ff8578}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7a86373-88b0-4390-98e0-18cf405d5be1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {240b1bfc-186b-40e9-a627-dc73bdde8836}, !- Air Inlet Node Name
  {d99cd7f5-6e73-4531-8ebc-b76718396a32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b3bcae6-51bf-4ffa-bc51-bb94bd527c76}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {3ce18023-e846-4b33-a904-0467b73de430}, !- Inlet Port
  {aedafd28-5a49-4d4d-a2ce-b9bd96ba91a3}; !- Outlet Port

OS:Connection,
  {17d6752d-a278-47de-a1ce-d5c16c17957b}, !- Handle
  {9da5c3fe-95d2-4fa8-8c74-9dcbd1e2db80}, !- Source Object
  3,                                      !- Outlet Port
  {3bee8ea2-6b2f-4385-87e8-850e664c46e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce18023-e846-4b33-a904-0467b73de430}, !- Handle
  {78833f27-dd0f-4e72-98dd-5f8e3f5c880a}, !- Source Object
  2,                                      !- Outlet Port
  {2b3bcae6-51bf-4ffa-bc51-bb94bd527c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedafd28-5a49-4d4d-a2ce-b9bd96ba91a3}, !- Handle
  {2b3bcae6-51bf-4ffa-bc51-bb94bd527c76}, !- Source Object
  3,                                      !- Outlet Port
  {3e22446c-1032-41c1-b3dd-ef4eedd6bd4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da01e002-86bf-482e-96ee-2ada51a1512c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {8dbc2493-53f3-4583-ac8f-ae1f68f79146}, !- Inlet Port
  {240b1bfc-186b-40e9-a627-dc73bdde8836}; !- Outlet Port

OS:Connection,
  {8dbc2493-53f3-4583-ac8f-ae1f68f79146}, !- Handle
  {48e91ac1-2539-47a3-ac8b-32cc9795516e}, !- Source Object
  3,                                      !- Outlet Port
  {da01e002-86bf-482e-96ee-2ada51a1512c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240b1bfc-186b-40e9-a627-dc73bdde8836}, !- Handle
  {da01e002-86bf-482e-96ee-2ada51a1512c}, !- Source Object
  3,                                      !- Outlet Port
  {b7a86373-88b0-4390-98e0-18cf405d5be1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d99cd7f5-6e73-4531-8ebc-b76718396a32}, !- Handle
  {b7a86373-88b0-4390-98e0-18cf405d5be1}, !- Source Object
  4,                                      !- Outlet Port
  {9da5c3fe-95d2-4fa8-8c74-9dcbd1e2db80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {75a48b64-71c1-43bf-8d8a-5444288c95d1}, !- Availability Schedule
  {337c592e-5aee-4d7f-9681-fcb213a0234e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea7beb51-7232-43d5-af1c-192e63f51dcc}, !- Supply Side Inlet Node Name
  {6626baab-892a-4b89-a7e9-6362a7a5a9ad}, !- Demand Side Outlet Node Name
  {32f57d72-896c-4a80-a65e-9471fa3252d2}, !- Demand Side Inlet Node A
  {6b1af25b-09f8-42c7-8508-37a3c21f2774}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6511a908-edd0-412f-bec3-c1422613e93b}, !- Demand Mixer Name
  {811837ab-a02b-497b-8754-ed2d2f741e19}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f748fa8-9194-42f2-8e72-59de0884527f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {ea7beb51-7232-43d5-af1c-192e63f51dcc}, !- Inlet Port
  {a7007b8e-771d-48f5-b0f5-be99a5dc8ce8}; !- Outlet Port

OS:Node,
  {98f30266-177a-435b-9db7-8ae3ff9441b9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {7b9c1b9f-970f-48a3-b1f8-da2c6d308735}, !- Inlet Port
  {6b1af25b-09f8-42c7-8508-37a3c21f2774}; !- Outlet Port

OS:Connection,
  {ea7beb51-7232-43d5-af1c-192e63f51dcc}, !- Handle
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- Source Object
  9,                                      !- Outlet Port
  {4f748fa8-9194-42f2-8e72-59de0884527f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1af25b-09f8-42c7-8508-37a3c21f2774}, !- Handle
  {98f30266-177a-435b-9db7-8ae3ff9441b9}, !- Source Object
  3,                                      !- Outlet Port
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c274d92e-4ad3-488d-b822-611bb369adde}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {32f57d72-896c-4a80-a65e-9471fa3252d2}, !- Inlet Port
  {f95abed0-78ef-43ef-b17c-5636413d7278}; !- Outlet Port

OS:Node,
  {9137fe61-6037-4032-9eb4-d6c9fdf49835}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {338dbd69-8eff-47ef-bb60-3f1628ef6c57}, !- Inlet Port
  {6626baab-892a-4b89-a7e9-6362a7a5a9ad}; !- Outlet Port

OS:Node,
  {f1958766-b87d-4d7a-86db-4b618172c011}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {08cf8e8e-cb20-4292-af8c-7f86b062b69f}, !- Inlet Port
  {8de0eea0-ad16-45f7-ab61-f986efc83fa9}; !- Outlet Port

OS:Connection,
  {32f57d72-896c-4a80-a65e-9471fa3252d2}, !- Handle
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- Source Object
  11,                                     !- Outlet Port
  {c274d92e-4ad3-488d-b822-611bb369adde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6626baab-892a-4b89-a7e9-6362a7a5a9ad}, !- Handle
  {9137fe61-6037-4032-9eb4-d6c9fdf49835}, !- Source Object
  3,                                      !- Outlet Port
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {811837ab-a02b-497b-8754-ed2d2f741e19}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f95abed0-78ef-43ef-b17c-5636413d7278}, !- Inlet Node Name
  {f4ead3dd-dc37-460d-8b69-b0a05cc27ffd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6511a908-edd0-412f-bec3-c1422613e93b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {338dbd69-8eff-47ef-bb60-3f1628ef6c57}, !- Outlet Node Name
  {534dde03-30ab-4559-be6f-28dff3d44c71}; !- Inlet Node Name 1

OS:Connection,
  {f95abed0-78ef-43ef-b17c-5636413d7278}, !- Handle
  {c274d92e-4ad3-488d-b822-611bb369adde}, !- Source Object
  3,                                      !- Outlet Port
  {811837ab-a02b-497b-8754-ed2d2f741e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {338dbd69-8eff-47ef-bb60-3f1628ef6c57}, !- Handle
  {6511a908-edd0-412f-bec3-c1422613e93b}, !- Source Object
  2,                                      !- Outlet Port
  {9137fe61-6037-4032-9eb4-d6c9fdf49835}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d418dba-65cf-41de-9d42-704170793eb2}, !- Handle
  {662c0db6-1bc9-4158-9486-4a798485d68b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {337c592e-5aee-4d7f-9681-fcb213a0234e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {54f253f3-6b6b-4cf9-9826-3932daac75ba}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c83878b8-ba59-44b9-9deb-e1dfaedef440}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1aef8206-305b-413d-915c-0ec9b041c5cb}, !- Air Inlet Node Name
  {7b9c1b9f-970f-48a3-b1f8-da2c6d308735}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {c0e16809-8b24-4289-9e33-39c392e91b92}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 129kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {38c1787b-a7f2-4853-9b8d-e1fa1c726e3a}, !- Air Inlet Node Name
  {184ce943-48f6-40b3-bfec-fc39866550d1}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {7cac6ec6-150e-42c0-913b-758d97ab00b0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c584cf69-aeb4-40dc-add4-5403cdf160c0}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dc6c52c-240e-4dec-a5e8-13b7f3ad6b15}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4012b976-211b-4410-9181-a697c00a2bc1}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7670cd32-8724-406a-9137-88b69240d606}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {18bdf7d6-0128-435d-90ff-1b0f5bde0097}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6457ff7f-0e7a-4bd7-abeb-4f934049c935}, !- Air Inlet Node Name
  {9d7dd067-b2f3-4a3b-a910-3bc25343d1b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {dcdffe9b-d806-4672-9e9e-cef9e15038f4}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75a48b64-71c1-43bf-8d8a-5444288c95d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0309ceed-16fd-456e-b4a9-744aa3b5e819}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0309ceed-16fd-456e-b4a9-744aa3b5e819}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {caa9838b-ee3e-4696-b927-ac149862d636}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {dcdffe9b-d806-4672-9e9e-cef9e15038f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {394a2ad3-834c-4480-9fef-533625948059}, !- Mixed Air Node Name
  {4d0b4a16-87e6-4750-b5e9-f2993af6c3f7}, !- Outdoor Air Stream Node Name
  {111a9c05-dbc3-4482-aa70-c9e88a5c6518}, !- Relief Air Stream Node Name
  {a7007b8e-771d-48f5-b0f5-be99a5dc8ce8}; !- Return Air Stream Node Name

OS:Node,
  {ef1a1924-83fb-46c2-b10d-bcb3f7c7dcba}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ad2fe254-f20e-48a8-9f06-bd95dea27141}; !- Outlet Port

OS:Node,
  {6d2083ef-8556-4cba-9c8e-54695b44c92f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {c175f29a-5330-45df-80b9-4ee5c13d79af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b9c1b9f-970f-48a3-b1f8-da2c6d308735}, !- Handle
  {c83878b8-ba59-44b9-9deb-e1dfaedef440}, !- Source Object
  9,                                      !- Outlet Port
  {98f30266-177a-435b-9db7-8ae3ff9441b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2793c8e-800a-41ba-87f5-f6aa105f2ed5}, !- Handle
  Coil Heating Gas 5 Outlet Air Node,     !- Name
  {9d7dd067-b2f3-4a3b-a910-3bc25343d1b8}, !- Inlet Port
  {1aef8206-305b-413d-915c-0ec9b041c5cb}; !- Outlet Port

OS:Connection,
  {9d7dd067-b2f3-4a3b-a910-3bc25343d1b8}, !- Handle
  {18bdf7d6-0128-435d-90ff-1b0f5bde0097}, !- Source Object
  6,                                      !- Outlet Port
  {a2793c8e-800a-41ba-87f5-f6aa105f2ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aef8206-305b-413d-915c-0ec9b041c5cb}, !- Handle
  {a2793c8e-800a-41ba-87f5-f6aa105f2ed5}, !- Source Object
  3,                                      !- Outlet Port
  {c83878b8-ba59-44b9-9deb-e1dfaedef440}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d646206-fa05-4a6b-b2e5-f229c3401c9a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 129kBtu/hr 9.26EER Outlet Air Node, !- Name
  {184ce943-48f6-40b3-bfec-fc39866550d1}, !- Inlet Port
  {6457ff7f-0e7a-4bd7-abeb-4f934049c935}; !- Outlet Port

OS:Connection,
  {184ce943-48f6-40b3-bfec-fc39866550d1}, !- Handle
  {c0e16809-8b24-4289-9e33-39c392e91b92}, !- Source Object
  10,                                     !- Outlet Port
  {1d646206-fa05-4a6b-b2e5-f229c3401c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6457ff7f-0e7a-4bd7-abeb-4f934049c935}, !- Handle
  {1d646206-fa05-4a6b-b2e5-f229c3401c9a}, !- Source Object
  3,                                      !- Outlet Port
  {18bdf7d6-0128-435d-90ff-1b0f5bde0097}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9d54af6f-55b9-4e41-847f-a2644a236b50}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {394a2ad3-834c-4480-9fef-533625948059}, !- Inlet Port
  {38c1787b-a7f2-4853-9b8d-e1fa1c726e3a}; !- Outlet Port

OS:Connection,
  {a7007b8e-771d-48f5-b0f5-be99a5dc8ce8}, !- Handle
  {4f748fa8-9194-42f2-8e72-59de0884527f}, !- Source Object
  3,                                      !- Outlet Port
  {caa9838b-ee3e-4696-b927-ac149862d636}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {394a2ad3-834c-4480-9fef-533625948059}, !- Handle
  {caa9838b-ee3e-4696-b927-ac149862d636}, !- Source Object
  5,                                      !- Outlet Port
  {9d54af6f-55b9-4e41-847f-a2644a236b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c1787b-a7f2-4853-9b8d-e1fa1c726e3a}, !- Handle
  {9d54af6f-55b9-4e41-847f-a2644a236b50}, !- Source Object
  3,                                      !- Outlet Port
  {c0e16809-8b24-4289-9e33-39c392e91b92}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ee01a0b0-2205-440d-8a75-a1c8df6d7bf2}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4bd3db2f-bf3f-408f-bc00-8c9755d0d1de}, !- Control Zone Name
  {98f30266-177a-435b-9db7-8ae3ff9441b9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f9c7290b-50eb-4d6a-bbea-2a17d6dffcc3}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {04a9c48f-ff04-4cb2-824e-382d56ea4423}, !- Water Inlet Node Name
  {4464403b-8fbb-4f93-9867-08dc3dead156}; !- Water Outlet Node Name

OS:Node,
  {8ed2823a-fbae-4580-b95a-c0aaab18b2c0}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {adfd1f4d-0a68-4a30-b6b2-7220513d9f13}, !- Inlet Port
  {04a9c48f-ff04-4cb2-824e-382d56ea4423}; !- Outlet Port

OS:Connection,
  {adfd1f4d-0a68-4a30-b6b2-7220513d9f13}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  9,                                      !- Outlet Port
  {8ed2823a-fbae-4580-b95a-c0aaab18b2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e60ffad-bf9b-44f8-9fde-502a525f9a49}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {4464403b-8fbb-4f93-9867-08dc3dead156}, !- Inlet Port
  {3e849e55-1df9-4030-8566-ead77d919dcf}; !- Outlet Port

OS:Connection,
  {04a9c48f-ff04-4cb2-824e-382d56ea4423}, !- Handle
  {8ed2823a-fbae-4580-b95a-c0aaab18b2c0}, !- Source Object
  3,                                      !- Outlet Port
  {f9c7290b-50eb-4d6a-bbea-2a17d6dffcc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4464403b-8fbb-4f93-9867-08dc3dead156}, !- Handle
  {f9c7290b-50eb-4d6a-bbea-2a17d6dffcc3}, !- Source Object
  10,                                     !- Outlet Port
  {6e60ffad-bf9b-44f8-9fde-502a525f9a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e849e55-1df9-4030-8566-ead77d919dcf}, !- Handle
  {6e60ffad-bf9b-44f8-9fde-502a525f9a49}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5776284-7d8d-40eb-b297-2236a693a02e}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {f9c7290b-50eb-4d6a-bbea-2a17d6dffcc3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cfc3094-6074-4b78-a4e3-79992c6787bd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {126b5a82-994a-44d9-a9a3-d3bcc26746d0}, !- Air Inlet Node Name
  {08cf8e8e-cb20-4292-af8c-7f86b062b69f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29b6b22b-74db-4905-9b59-2bef8b4d2be6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {6a997053-5787-4bdb-b694-6a05d08a0ef1}, !- Inlet Port
  {534dde03-30ab-4559-be6f-28dff3d44c71}; !- Outlet Port

OS:Connection,
  {8de0eea0-ad16-45f7-ab61-f986efc83fa9}, !- Handle
  {f1958766-b87d-4d7a-86db-4b618172c011}, !- Source Object
  3,                                      !- Outlet Port
  {3609b039-3c98-41e9-83f8-428a736b2f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a997053-5787-4bdb-b694-6a05d08a0ef1}, !- Handle
  {ef5ed0f0-c73e-4402-8e3d-12e817aada15}, !- Source Object
  2,                                      !- Outlet Port
  {29b6b22b-74db-4905-9b59-2bef8b4d2be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534dde03-30ab-4559-be6f-28dff3d44c71}, !- Handle
  {29b6b22b-74db-4905-9b59-2bef8b4d2be6}, !- Source Object
  3,                                      !- Outlet Port
  {6511a908-edd0-412f-bec3-c1422613e93b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {887139d4-31c2-4d12-96ba-c9c4379daa1f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {f4ead3dd-dc37-460d-8b69-b0a05cc27ffd}, !- Inlet Port
  {126b5a82-994a-44d9-a9a3-d3bcc26746d0}; !- Outlet Port

OS:Connection,
  {f4ead3dd-dc37-460d-8b69-b0a05cc27ffd}, !- Handle
  {811837ab-a02b-497b-8754-ed2d2f741e19}, !- Source Object
  3,                                      !- Outlet Port
  {887139d4-31c2-4d12-96ba-c9c4379daa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126b5a82-994a-44d9-a9a3-d3bcc26746d0}, !- Handle
  {887139d4-31c2-4d12-96ba-c9c4379daa1f}, !- Source Object
  3,                                      !- Outlet Port
  {2cfc3094-6074-4b78-a4e3-79992c6787bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08cf8e8e-cb20-4292-af8c-7f86b062b69f}, !- Handle
  {2cfc3094-6074-4b78-a4e3-79992c6787bd}, !- Source Object
  4,                                      !- Outlet Port
  {f1958766-b87d-4d7a-86db-4b618172c011}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {b9193efa-6ae6-4a39-8dbf-e1f78bae0c53}, !- Availability Schedule
  {26936827-9244-4852-93d2-94d289a460c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5a70cda-96a9-4d70-946c-56ec32b69b5b}, !- Supply Side Inlet Node Name
  {cd6afc16-48f8-42ff-ab5f-805297ce4a94}, !- Demand Side Outlet Node Name
  {3eeeb8df-84c6-45d2-9677-9e4c868d539e}, !- Demand Side Inlet Node A
  {13958810-a264-4349-ac50-b578fd730d43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9956ecdf-cde3-429c-8046-9da40319d622}, !- Demand Mixer Name
  {c678cec9-e9d8-4066-8203-6be4afaae931}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c4116036-e9b5-4bf7-8b77-84539e8b5f6e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {e5a70cda-96a9-4d70-946c-56ec32b69b5b}, !- Inlet Port
  {41ec791e-1eba-46f3-8fa2-2abc1eebe60b}; !- Outlet Port

OS:Node,
  {1602da8b-3e65-49dc-9b9b-7f52b72e6aae}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {c2df0464-fb2b-4b76-abe9-a51d642b8735}, !- Inlet Port
  {13958810-a264-4349-ac50-b578fd730d43}; !- Outlet Port

OS:Connection,
  {e5a70cda-96a9-4d70-946c-56ec32b69b5b}, !- Handle
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- Source Object
  9,                                      !- Outlet Port
  {c4116036-e9b5-4bf7-8b77-84539e8b5f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13958810-a264-4349-ac50-b578fd730d43}, !- Handle
  {1602da8b-3e65-49dc-9b9b-7f52b72e6aae}, !- Source Object
  3,                                      !- Outlet Port
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9021f64-7ba2-4440-ba7b-a738fccce18c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {3eeeb8df-84c6-45d2-9677-9e4c868d539e}, !- Inlet Port
  {75ba2d80-e3d1-4c4f-908a-10564ef4d857}; !- Outlet Port

OS:Node,
  {3c12ccfb-3b00-4144-9c47-b7e38f3ab62a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {e429a403-8d5a-4949-9f1d-6d71a29f2fc4}, !- Inlet Port
  {cd6afc16-48f8-42ff-ab5f-805297ce4a94}; !- Outlet Port

OS:Node,
  {a0039112-7515-441b-9d34-147346df5d6f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {3785f221-8c58-4da2-9863-de2f922d37e6}, !- Inlet Port
  {b4345ba3-5fe2-412a-8212-c4f130c62872}; !- Outlet Port

OS:Connection,
  {3eeeb8df-84c6-45d2-9677-9e4c868d539e}, !- Handle
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- Source Object
  11,                                     !- Outlet Port
  {d9021f64-7ba2-4440-ba7b-a738fccce18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6afc16-48f8-42ff-ab5f-805297ce4a94}, !- Handle
  {3c12ccfb-3b00-4144-9c47-b7e38f3ab62a}, !- Source Object
  3,                                      !- Outlet Port
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c678cec9-e9d8-4066-8203-6be4afaae931}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {75ba2d80-e3d1-4c4f-908a-10564ef4d857}, !- Inlet Node Name
  {27bc2f47-8a47-49db-a4d2-1fadb2c86436}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9956ecdf-cde3-429c-8046-9da40319d622}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e429a403-8d5a-4949-9f1d-6d71a29f2fc4}, !- Outlet Node Name
  {f64afc21-f5a8-465c-bd21-d63a844b88b2}; !- Inlet Node Name 1

OS:Connection,
  {75ba2d80-e3d1-4c4f-908a-10564ef4d857}, !- Handle
  {d9021f64-7ba2-4440-ba7b-a738fccce18c}, !- Source Object
  3,                                      !- Outlet Port
  {c678cec9-e9d8-4066-8203-6be4afaae931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e429a403-8d5a-4949-9f1d-6d71a29f2fc4}, !- Handle
  {9956ecdf-cde3-429c-8046-9da40319d622}, !- Source Object
  2,                                      !- Outlet Port
  {3c12ccfb-3b00-4144-9c47-b7e38f3ab62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9cdb9750-2bda-4f5c-8fc3-a051a2d00ece}, !- Handle
  {1c856b45-2099-4b35-ae78-8afd89f1dfa0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26936827-9244-4852-93d2-94d289a460c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {026b1c34-6c2d-4849-a982-46e4ca0eaf37}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {73844e9f-5d52-4924-8042-5d740a15903c}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7072c38c-5f89-43d1-a432-d3374f9eeef3}, !- Air Inlet Node Name
  {c2df0464-fb2b-4b76-abe9-a51d642b8735}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {ec9e143a-0e9c-4a98-be2e-93bdc3f2e3b9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 102kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3a0d85fb-cb39-4a3f-a294-e85e748e7973}, !- Air Inlet Node Name
  {440dcc69-86f9-42b4-87cc-75f3a0185394}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {988eba60-dc85-47b8-8bf3-5f50de6d8be4}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {243c99e8-4ac5-4694-a022-a001a1c787ed}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {92a3905c-a7e4-4c70-b4ee-c3e75c2b38cd}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {10a83ca9-c393-4671-8960-9fab0aa9b551}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02ce70d9-abdf-4ae4-af17-8890a148df17}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fc800662-6102-49ab-b8f7-5fd9891bf95a}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {292dd5f8-b1ef-4f1d-99be-1f3450137845}, !- Air Inlet Node Name
  {c57e65de-cbe1-41ac-9120-dff4a15aaed3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {9e723a02-1287-47e7-8346-2838f837efba}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9193efa-6ae6-4a39-8dbf-e1f78bae0c53}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59ed068c-86aa-44f7-b3d2-02302d6ed4e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59ed068c-86aa-44f7-b3d2-02302d6ed4e1}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0894b1f7-5402-4a4f-902f-49926ece2b18}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {9e723a02-1287-47e7-8346-2838f837efba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41c03124-459d-4157-a2f8-5b19270bd9b2}, !- Mixed Air Node Name
  {4087aac2-16a4-4a15-9b21-22fcfe0bc830}, !- Outdoor Air Stream Node Name
  {8fd4b77b-a2de-4345-b6ad-8495b5b13a99}, !- Relief Air Stream Node Name
  {41ec791e-1eba-46f3-8fa2-2abc1eebe60b}; !- Return Air Stream Node Name

OS:Node,
  {b2828adf-7aaa-4e29-8f90-118f37b19f6d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c8115b67-6ca8-4c3c-a5ad-14f38bf70751}; !- Outlet Port

OS:Node,
  {61a193b7-e596-499f-b696-99bc0971f82a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Relief Air Node, !- Name
  {1fdf7e02-07a4-4707-a446-303e0a621625}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2df0464-fb2b-4b76-abe9-a51d642b8735}, !- Handle
  {73844e9f-5d52-4924-8042-5d740a15903c}, !- Source Object
  9,                                      !- Outlet Port
  {1602da8b-3e65-49dc-9b9b-7f52b72e6aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62bfe089-bb9e-44fc-9812-fe51e4707e63}, !- Handle
  Coil Heating Gas 6 Outlet Air Node,     !- Name
  {c57e65de-cbe1-41ac-9120-dff4a15aaed3}, !- Inlet Port
  {7072c38c-5f89-43d1-a432-d3374f9eeef3}; !- Outlet Port

OS:Connection,
  {c57e65de-cbe1-41ac-9120-dff4a15aaed3}, !- Handle
  {fc800662-6102-49ab-b8f7-5fd9891bf95a}, !- Source Object
  6,                                      !- Outlet Port
  {62bfe089-bb9e-44fc-9812-fe51e4707e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7072c38c-5f89-43d1-a432-d3374f9eeef3}, !- Handle
  {62bfe089-bb9e-44fc-9812-fe51e4707e63}, !- Source Object
  3,                                      !- Outlet Port
  {73844e9f-5d52-4924-8042-5d740a15903c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {27460155-8104-4f39-aaa0-4dd180dfdc78}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 102kBtu/hr 9.26EER Outlet Air Node, !- Name
  {440dcc69-86f9-42b4-87cc-75f3a0185394}, !- Inlet Port
  {292dd5f8-b1ef-4f1d-99be-1f3450137845}; !- Outlet Port

OS:Connection,
  {440dcc69-86f9-42b4-87cc-75f3a0185394}, !- Handle
  {ec9e143a-0e9c-4a98-be2e-93bdc3f2e3b9}, !- Source Object
  10,                                     !- Outlet Port
  {27460155-8104-4f39-aaa0-4dd180dfdc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292dd5f8-b1ef-4f1d-99be-1f3450137845}, !- Handle
  {27460155-8104-4f39-aaa0-4dd180dfdc78}, !- Source Object
  3,                                      !- Outlet Port
  {fc800662-6102-49ab-b8f7-5fd9891bf95a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60ba5bcc-4498-4921-8d1c-1d61e740b958}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {41c03124-459d-4157-a2f8-5b19270bd9b2}, !- Inlet Port
  {3a0d85fb-cb39-4a3f-a294-e85e748e7973}; !- Outlet Port

OS:Connection,
  {41ec791e-1eba-46f3-8fa2-2abc1eebe60b}, !- Handle
  {c4116036-e9b5-4bf7-8b77-84539e8b5f6e}, !- Source Object
  3,                                      !- Outlet Port
  {0894b1f7-5402-4a4f-902f-49926ece2b18}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41c03124-459d-4157-a2f8-5b19270bd9b2}, !- Handle
  {0894b1f7-5402-4a4f-902f-49926ece2b18}, !- Source Object
  5,                                      !- Outlet Port
  {60ba5bcc-4498-4921-8d1c-1d61e740b958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0d85fb-cb39-4a3f-a294-e85e748e7973}, !- Handle
  {60ba5bcc-4498-4921-8d1c-1d61e740b958}, !- Source Object
  3,                                      !- Outlet Port
  {ec9e143a-0e9c-4a98-be2e-93bdc3f2e3b9}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f1c91003-135d-4769-a688-d05d36915bd9}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6d315437-4999-4019-ba73-7fb038a5170e}, !- Control Zone Name
  {1602da8b-3e65-49dc-9b9b-7f52b72e6aae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {32f01aff-ebfd-4300-811a-68c16e2e4f9f}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {571bc93d-3d9b-4e14-b9ac-772fbdf996ae}, !- Water Inlet Node Name
  {c90de869-070b-4f36-8f75-e831f69cd124}; !- Water Outlet Node Name

OS:Node,
  {bd52f22b-332e-4893-a080-d53e1f82464e}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {15414584-bd34-4e4c-9fbe-e5dddb489be8}, !- Inlet Port
  {571bc93d-3d9b-4e14-b9ac-772fbdf996ae}; !- Outlet Port

OS:Connection,
  {15414584-bd34-4e4c-9fbe-e5dddb489be8}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  10,                                     !- Outlet Port
  {bd52f22b-332e-4893-a080-d53e1f82464e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {189a6174-3240-43b2-8c4e-d49b305a02e5}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {c90de869-070b-4f36-8f75-e831f69cd124}, !- Inlet Port
  {2b317cf2-0f3c-414c-acc2-bf619971893a}; !- Outlet Port

OS:Connection,
  {571bc93d-3d9b-4e14-b9ac-772fbdf996ae}, !- Handle
  {bd52f22b-332e-4893-a080-d53e1f82464e}, !- Source Object
  3,                                      !- Outlet Port
  {32f01aff-ebfd-4300-811a-68c16e2e4f9f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c90de869-070b-4f36-8f75-e831f69cd124}, !- Handle
  {32f01aff-ebfd-4300-811a-68c16e2e4f9f}, !- Source Object
  10,                                     !- Outlet Port
  {189a6174-3240-43b2-8c4e-d49b305a02e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b317cf2-0f3c-414c-acc2-bf619971893a}, !- Handle
  {189a6174-3240-43b2-8c4e-d49b305a02e5}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {41d6a80b-6d1d-46bd-bf7d-6d70b872ac8e}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {32f01aff-ebfd-4300-811a-68c16e2e4f9f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a7195ac-b506-4e44-ab43-902a2824289e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {cb780b0a-fe13-4d43-a659-be0d1d399925}, !- Air Inlet Node Name
  {3785f221-8c58-4da2-9863-de2f922d37e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {247b1415-867c-4f62-acad-667e172f2f11}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {78645c1d-8f74-4936-8d53-1d265f7f57fc}, !- Inlet Port
  {f64afc21-f5a8-465c-bd21-d63a844b88b2}; !- Outlet Port

OS:Connection,
  {b4345ba3-5fe2-412a-8212-c4f130c62872}, !- Handle
  {a0039112-7515-441b-9d34-147346df5d6f}, !- Source Object
  3,                                      !- Outlet Port
  {1497796e-84b7-439f-9c5e-4223a349f5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78645c1d-8f74-4936-8d53-1d265f7f57fc}, !- Handle
  {0b692e6d-ef43-474f-b614-90c259a46c5c}, !- Source Object
  2,                                      !- Outlet Port
  {247b1415-867c-4f62-acad-667e172f2f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64afc21-f5a8-465c-bd21-d63a844b88b2}, !- Handle
  {247b1415-867c-4f62-acad-667e172f2f11}, !- Source Object
  3,                                      !- Outlet Port
  {9956ecdf-cde3-429c-8046-9da40319d622}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92e38fa1-bcdc-41ab-af1d-e8d562380c19}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {27bc2f47-8a47-49db-a4d2-1fadb2c86436}, !- Inlet Port
  {cb780b0a-fe13-4d43-a659-be0d1d399925}; !- Outlet Port

OS:Connection,
  {27bc2f47-8a47-49db-a4d2-1fadb2c86436}, !- Handle
  {c678cec9-e9d8-4066-8203-6be4afaae931}, !- Source Object
  3,                                      !- Outlet Port
  {92e38fa1-bcdc-41ab-af1d-e8d562380c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb780b0a-fe13-4d43-a659-be0d1d399925}, !- Handle
  {92e38fa1-bcdc-41ab-af1d-e8d562380c19}, !- Source Object
  3,                                      !- Outlet Port
  {8a7195ac-b506-4e44-ab43-902a2824289e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3785f221-8c58-4da2-9863-de2f922d37e6}, !- Handle
  {8a7195ac-b506-4e44-ab43-902a2824289e}, !- Source Object
  4,                                      !- Outlet Port
  {a0039112-7515-441b-9d34-147346df5d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {24e1e1f5-07f4-4313-8e49-acf696a7a209}, !- Availability Schedule
  {8edc473e-7fda-4008-8313-c4aa0d870e47}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ac3cc3b-c4bc-48ed-85e0-413a73ad530f}, !- Supply Side Inlet Node Name
  {9089f78d-0066-4b12-8d49-5598e9d88f85}, !- Demand Side Outlet Node Name
  {7e85ccaf-2191-4098-8da4-e9eb78fcb9cb}, !- Demand Side Inlet Node A
  {24c7f157-7d83-4609-8f1b-ebc3a3a26e5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c6f63a3-4ffa-4f56-8d7c-da87b79b2cbf}, !- Demand Mixer Name
  {75df25ea-4b11-4d80-9131-2a42e7a83f61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c379babf-bf80-4202-9167-9ab74bf81e38}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Inlet Node, !- Name
  {1ac3cc3b-c4bc-48ed-85e0-413a73ad530f}, !- Inlet Port
  {0a9145d3-d604-48ba-bbc5-00c4b1162619}; !- Outlet Port

OS:Node,
  {e9d0e8bf-daf9-451d-ac07-e308a3b2983b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Outlet Node, !- Name
  {21f58b6c-a2e9-4403-9d13-1eb14da16b99}, !- Inlet Port
  {24c7f157-7d83-4609-8f1b-ebc3a3a26e5f}; !- Outlet Port

OS:Connection,
  {1ac3cc3b-c4bc-48ed-85e0-413a73ad530f}, !- Handle
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- Source Object
  9,                                      !- Outlet Port
  {c379babf-bf80-4202-9167-9ab74bf81e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c7f157-7d83-4609-8f1b-ebc3a3a26e5f}, !- Handle
  {e9d0e8bf-daf9-451d-ac07-e308a3b2983b}, !- Source Object
  3,                                      !- Outlet Port
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40c748cf-c426-4448-b72e-02cef9a88bc3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Inlet Node, !- Name
  {7e85ccaf-2191-4098-8da4-e9eb78fcb9cb}, !- Inlet Port
  {c8794d32-c56d-4d70-9b1e-4b5a2d492a87}; !- Outlet Port

OS:Node,
  {f7d56d6a-b80e-4716-a2a7-0e4d0ce6d992}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Outlet Node, !- Name
  {b71867b4-0be4-41fb-b30c-d6b76dbb3b83}, !- Inlet Port
  {9089f78d-0066-4b12-8d49-5598e9d88f85}; !- Outlet Port

OS:Node,
  {8399c91b-7a22-48f4-8e15-215dd0968f34}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {4d6966c2-7ec7-4e3f-81a9-ff1ab86011b3}, !- Inlet Port
  {a9ff8e42-e75f-41c2-a917-7ed6e03394dd}; !- Outlet Port

OS:Connection,
  {7e85ccaf-2191-4098-8da4-e9eb78fcb9cb}, !- Handle
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- Source Object
  11,                                     !- Outlet Port
  {40c748cf-c426-4448-b72e-02cef9a88bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9089f78d-0066-4b12-8d49-5598e9d88f85}, !- Handle
  {f7d56d6a-b80e-4716-a2a7-0e4d0ce6d992}, !- Source Object
  3,                                      !- Outlet Port
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75df25ea-4b11-4d80-9131-2a42e7a83f61}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c8794d32-c56d-4d70-9b1e-4b5a2d492a87}, !- Inlet Node Name
  {d81a5d5c-a022-46dc-950d-92ecf7e1aa39}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c6f63a3-4ffa-4f56-8d7c-da87b79b2cbf}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b71867b4-0be4-41fb-b30c-d6b76dbb3b83}, !- Outlet Node Name
  {40267bfd-d338-4803-9857-ed2a914d8bf2}; !- Inlet Node Name 1

OS:Connection,
  {c8794d32-c56d-4d70-9b1e-4b5a2d492a87}, !- Handle
  {40c748cf-c426-4448-b72e-02cef9a88bc3}, !- Source Object
  3,                                      !- Outlet Port
  {75df25ea-4b11-4d80-9131-2a42e7a83f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71867b4-0be4-41fb-b30c-d6b76dbb3b83}, !- Handle
  {1c6f63a3-4ffa-4f56-8d7c-da87b79b2cbf}, !- Source Object
  2,                                      !- Outlet Port
  {f7d56d6a-b80e-4716-a2a7-0e4d0ce6d992}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3136ba2-4489-4abd-992a-75165fdc3eeb}, !- Handle
  {87541e3e-2b47-4cb2-bc38-bb11c235db7a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8edc473e-7fda-4008-8313-c4aa0d870e47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {44155271-7053-4f87-ae2e-32ea91e8f231}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f4d9cdbb-619c-4e1c-b4a2-229211b531e4}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8e97e3cd-05e9-452e-87e1-000272477c29}, !- Air Inlet Node Name
  {21f58b6c-a2e9-4403-9d13-1eb14da16b99}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {16a0719a-e227-469a-bea8-c22e6b0e3cf3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 75kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cf173d3c-4eaf-4df8-b322-6dab627654cd}, !- Air Inlet Node Name
  {54c60b6c-4421-4f02-9997-96215ec03cac}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {02850776-3a88-4bb1-92d4-350779b02954}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3313597b-ecfa-499f-9cb8-d4fc761dcb2b}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b3201cc-f613-487d-83dc-9393df360295}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d69aa7c2-f960-4538-9365-4db36d3553c1}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5515b6f3-6b51-4d1c-9514-e727f92a53ac}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6f14079a-c4db-4285-acdd-7dca428e5045}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4aec0200-283a-4e23-8d38-99be71d66fed}, !- Air Inlet Node Name
  {10872559-3298-47ba-b081-0e4c20fb0d65}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {8868015d-4aba-4042-b22a-2da21533fef7}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24e1e1f5-07f4-4313-8e49-acf696a7a209}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {463ce671-cc62-4527-b5c2-3d13767df40a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {463ce671-cc62-4527-b5c2-3d13767df40a}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7e6e50d-a67f-4716-a911-428f6b81bf83}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {8868015d-4aba-4042-b22a-2da21533fef7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44897bb9-a721-4ce8-b4e0-3529585ce5e4}, !- Mixed Air Node Name
  {c858888d-074a-4e95-9099-082428a2b1c8}, !- Outdoor Air Stream Node Name
  {24853f2a-7f70-4b0d-b91f-433cbe062adf}, !- Relief Air Stream Node Name
  {0a9145d3-d604-48ba-bbc5-00c4b1162619}; !- Return Air Stream Node Name

OS:Node,
  {c6e48b0e-bd72-4726-82df-63658006b723}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ba85da3-190f-4e52-9021-c3d083fdfb66}; !- Outlet Port

OS:Node,
  {9bbbfc04-2420-4525-aaff-c3cb149e35c1}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Relief Air Node, !- Name
  {e7c362c3-ad2e-45af-9987-ca2bd61c287e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21f58b6c-a2e9-4403-9d13-1eb14da16b99}, !- Handle
  {f4d9cdbb-619c-4e1c-b4a2-229211b531e4}, !- Source Object
  9,                                      !- Outlet Port
  {e9d0e8bf-daf9-451d-ac07-e308a3b2983b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c7c2a12-9efa-4cb3-8d39-0cf9e60e9be5}, !- Handle
  Coil Heating Gas 7 Outlet Air Node,     !- Name
  {10872559-3298-47ba-b081-0e4c20fb0d65}, !- Inlet Port
  {8e97e3cd-05e9-452e-87e1-000272477c29}; !- Outlet Port

OS:Connection,
  {10872559-3298-47ba-b081-0e4c20fb0d65}, !- Handle
  {6f14079a-c4db-4285-acdd-7dca428e5045}, !- Source Object
  6,                                      !- Outlet Port
  {7c7c2a12-9efa-4cb3-8d39-0cf9e60e9be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e97e3cd-05e9-452e-87e1-000272477c29}, !- Handle
  {7c7c2a12-9efa-4cb3-8d39-0cf9e60e9be5}, !- Source Object
  3,                                      !- Outlet Port
  {f4d9cdbb-619c-4e1c-b4a2-229211b531e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9d361707-0e54-4e31-a16a-28e4e583f11a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 75kBtu/hr 9.26EER Outlet Air Node, !- Name
  {54c60b6c-4421-4f02-9997-96215ec03cac}, !- Inlet Port
  {4aec0200-283a-4e23-8d38-99be71d66fed}; !- Outlet Port

OS:Connection,
  {54c60b6c-4421-4f02-9997-96215ec03cac}, !- Handle
  {16a0719a-e227-469a-bea8-c22e6b0e3cf3}, !- Source Object
  10,                                     !- Outlet Port
  {9d361707-0e54-4e31-a16a-28e4e583f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aec0200-283a-4e23-8d38-99be71d66fed}, !- Handle
  {9d361707-0e54-4e31-a16a-28e4e583f11a}, !- Source Object
  3,                                      !- Outlet Port
  {6f14079a-c4db-4285-acdd-7dca428e5045}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f89a7165-1640-4927-ae9f-56f4b3543874}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Mixed Air Node, !- Name
  {44897bb9-a721-4ce8-b4e0-3529585ce5e4}, !- Inlet Port
  {cf173d3c-4eaf-4df8-b322-6dab627654cd}; !- Outlet Port

OS:Connection,
  {0a9145d3-d604-48ba-bbc5-00c4b1162619}, !- Handle
  {c379babf-bf80-4202-9167-9ab74bf81e38}, !- Source Object
  3,                                      !- Outlet Port
  {b7e6e50d-a67f-4716-a911-428f6b81bf83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44897bb9-a721-4ce8-b4e0-3529585ce5e4}, !- Handle
  {b7e6e50d-a67f-4716-a911-428f6b81bf83}, !- Source Object
  5,                                      !- Outlet Port
  {f89a7165-1640-4927-ae9f-56f4b3543874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf173d3c-4eaf-4df8-b322-6dab627654cd}, !- Handle
  {f89a7165-1640-4927-ae9f-56f4b3543874}, !- Source Object
  3,                                      !- Outlet Port
  {16a0719a-e227-469a-bea8-c22e6b0e3cf3}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8093c6c4-2843-4d9b-85e6-d2e13b4c3383}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {65d3e9be-accf-4ba5-a595-23c4e7894851}, !- Control Zone Name
  {e9d0e8bf-daf9-451d-ac07-e308a3b2983b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d28e3a0a-ae53-47da-af89-9cfaeed9cc51}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2e9da0ef-1b06-4352-b9ac-aec95f9a455e}, !- Water Inlet Node Name
  {889838a3-c330-4950-8a4c-83a95af5d8a5}; !- Water Outlet Node Name

OS:Node,
  {ef22ec9f-8555-42ea-9762-5bd880aaca12}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {6f81fbbd-d156-4bf5-b775-f8534f87a76c}, !- Inlet Port
  {2e9da0ef-1b06-4352-b9ac-aec95f9a455e}; !- Outlet Port

OS:Connection,
  {6f81fbbd-d156-4bf5-b775-f8534f87a76c}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  11,                                     !- Outlet Port
  {ef22ec9f-8555-42ea-9762-5bd880aaca12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3992ae87-a3f2-4585-b705-528fffe24439}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {889838a3-c330-4950-8a4c-83a95af5d8a5}, !- Inlet Port
  {ca08f9c7-1520-4d2a-bdc0-d65a7a6640bf}; !- Outlet Port

OS:Connection,
  {2e9da0ef-1b06-4352-b9ac-aec95f9a455e}, !- Handle
  {ef22ec9f-8555-42ea-9762-5bd880aaca12}, !- Source Object
  3,                                      !- Outlet Port
  {d28e3a0a-ae53-47da-af89-9cfaeed9cc51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {889838a3-c330-4950-8a4c-83a95af5d8a5}, !- Handle
  {d28e3a0a-ae53-47da-af89-9cfaeed9cc51}, !- Source Object
  10,                                     !- Outlet Port
  {3992ae87-a3f2-4585-b705-528fffe24439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca08f9c7-1520-4d2a-bdc0-d65a7a6640bf}, !- Handle
  {3992ae87-a3f2-4585-b705-528fffe24439}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0db70a49-2b88-42f8-8ca9-cdc6ee00ee7f}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {d28e3a0a-ae53-47da-af89-9cfaeed9cc51}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe4bae4d-0a8c-48b9-a9d7-452a341959d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {bfac7439-9a63-4956-804d-a80870078383}, !- Air Inlet Node Name
  {4d6966c2-7ec7-4e3f-81a9-ff1ab86011b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dd9745a-ab4f-474c-b39d-29b2c5896e9a}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {2034597e-49d1-4a02-afdc-868dd89701a3}, !- Inlet Port
  {40267bfd-d338-4803-9857-ed2a914d8bf2}; !- Outlet Port

OS:Connection,
  {a9ff8e42-e75f-41c2-a917-7ed6e03394dd}, !- Handle
  {8399c91b-7a22-48f4-8e15-215dd0968f34}, !- Source Object
  3,                                      !- Outlet Port
  {ba1457c5-feb6-4776-83a2-51db21e38d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2034597e-49d1-4a02-afdc-868dd89701a3}, !- Handle
  {e29095af-dba6-43b3-bd7e-543304ed4803}, !- Source Object
  2,                                      !- Outlet Port
  {7dd9745a-ab4f-474c-b39d-29b2c5896e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40267bfd-d338-4803-9857-ed2a914d8bf2}, !- Handle
  {7dd9745a-ab4f-474c-b39d-29b2c5896e9a}, !- Source Object
  3,                                      !- Outlet Port
  {1c6f63a3-4ffa-4f56-8d7c-da87b79b2cbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27e3360e-1ac0-45ea-b442-6a95ce540fb2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {d81a5d5c-a022-46dc-950d-92ecf7e1aa39}, !- Inlet Port
  {bfac7439-9a63-4956-804d-a80870078383}; !- Outlet Port

OS:Connection,
  {d81a5d5c-a022-46dc-950d-92ecf7e1aa39}, !- Handle
  {75df25ea-4b11-4d80-9131-2a42e7a83f61}, !- Source Object
  3,                                      !- Outlet Port
  {27e3360e-1ac0-45ea-b442-6a95ce540fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfac7439-9a63-4956-804d-a80870078383}, !- Handle
  {27e3360e-1ac0-45ea-b442-6a95ce540fb2}, !- Source Object
  3,                                      !- Outlet Port
  {fe4bae4d-0a8c-48b9-a9d7-452a341959d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d6966c2-7ec7-4e3f-81a9-ff1ab86011b3}, !- Handle
  {fe4bae4d-0a8c-48b9-a9d7-452a341959d3}, !- Source Object
  4,                                      !- Outlet Port
  {8399c91b-7a22-48f4-8e15-215dd0968f34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {f4302119-de44-4f4b-bf48-4fb6cd80d8ea}, !- Availability Schedule
  {d15a4670-8c95-49ed-a3e7-a5caaea6e553}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97354f90-3b48-4cca-849e-5d0d7b8bdd1f}, !- Supply Side Inlet Node Name
  {cab4669e-1e82-4637-bab4-6af22d27af88}, !- Demand Side Outlet Node Name
  {2e185e0d-2c64-4771-a206-73bf8d681053}, !- Demand Side Inlet Node A
  {1013d5e2-42dd-4123-8c84-549862f26c28}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2e890472-888c-4662-be42-18a523f65fbf}, !- Demand Mixer Name
  {b02ca357-6242-4b11-b6b2-900a0b765eb7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {735056dc-19fa-4d49-8d07-32793bb2a388}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Inlet Node, !- Name
  {97354f90-3b48-4cca-849e-5d0d7b8bdd1f}, !- Inlet Port
  {fd245590-e76f-488d-baf6-2e11ff2d042e}; !- Outlet Port

OS:Node,
  {cffb9a3d-e4af-4873-bdbd-3646cfa2c8a3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Outlet Node, !- Name
  {1ef4ec02-fa9c-412e-8cf2-de3b3586e61f}, !- Inlet Port
  {1013d5e2-42dd-4123-8c84-549862f26c28}; !- Outlet Port

OS:Connection,
  {97354f90-3b48-4cca-849e-5d0d7b8bdd1f}, !- Handle
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- Source Object
  9,                                      !- Outlet Port
  {735056dc-19fa-4d49-8d07-32793bb2a388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1013d5e2-42dd-4123-8c84-549862f26c28}, !- Handle
  {cffb9a3d-e4af-4873-bdbd-3646cfa2c8a3}, !- Source Object
  3,                                      !- Outlet Port
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab9a073d-6e4d-4d17-834e-eae44cf24edb}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Inlet Node, !- Name
  {2e185e0d-2c64-4771-a206-73bf8d681053}, !- Inlet Port
  {8571d648-af1f-45f0-9409-e67178e05809}; !- Outlet Port

OS:Node,
  {e9747bb7-92f0-46d9-914f-902e2a208f3d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Outlet Node, !- Name
  {0eb8fade-20f5-4fc0-8dfe-4b27c0be231c}, !- Inlet Port
  {cab4669e-1e82-4637-bab4-6af22d27af88}; !- Outlet Port

OS:Node,
  {0ff26899-64cc-4d56-8f4e-371b595fa245}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {ccaacf84-edaa-4e10-aacd-cacfc7f415ce}, !- Inlet Port
  {d4647d6d-7432-431f-a67d-7433cc867188}; !- Outlet Port

OS:Connection,
  {2e185e0d-2c64-4771-a206-73bf8d681053}, !- Handle
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- Source Object
  11,                                     !- Outlet Port
  {ab9a073d-6e4d-4d17-834e-eae44cf24edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab4669e-1e82-4637-bab4-6af22d27af88}, !- Handle
  {e9747bb7-92f0-46d9-914f-902e2a208f3d}, !- Source Object
  3,                                      !- Outlet Port
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b02ca357-6242-4b11-b6b2-900a0b765eb7}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {8571d648-af1f-45f0-9409-e67178e05809}, !- Inlet Node Name
  {fc40a949-e2af-4c11-95d4-336966ffabff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2e890472-888c-4662-be42-18a523f65fbf}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0eb8fade-20f5-4fc0-8dfe-4b27c0be231c}, !- Outlet Node Name
  {288dcc8f-e7f1-4e12-a64a-f4eb40c33797}; !- Inlet Node Name 1

OS:Connection,
  {8571d648-af1f-45f0-9409-e67178e05809}, !- Handle
  {ab9a073d-6e4d-4d17-834e-eae44cf24edb}, !- Source Object
  3,                                      !- Outlet Port
  {b02ca357-6242-4b11-b6b2-900a0b765eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb8fade-20f5-4fc0-8dfe-4b27c0be231c}, !- Handle
  {2e890472-888c-4662-be42-18a523f65fbf}, !- Source Object
  2,                                      !- Outlet Port
  {e9747bb7-92f0-46d9-914f-902e2a208f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0454a9e1-67a9-4ea2-b4dc-bd373dfed51e}, !- Handle
  {25493050-ec5c-45f9-8672-1e996173ae00}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d15a4670-8c95-49ed-a3e7-a5caaea6e553}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {8638f211-6609-4ae2-8c06-b8dfe254d9d9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bb6b1ca6-5ab7-4c95-84fc-eceb7af231bb}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1a2d275c-62f8-42a1-ba9b-0cea47024e17}, !- Air Inlet Node Name
  {1ef4ec02-fa9c-412e-8cf2-de3b3586e61f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {d63f4c53-11a5-40a4-b619-fb4e3fb3f58b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 83kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {55f3fffc-12a9-4ad4-8945-482c9ed8d529}, !- Air Inlet Node Name
  {f447bd1e-42ed-4385-aa5a-2f98975f5adf}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {212e8398-e96a-45b2-8bf5-fe12383872a2}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc935541-dca7-41fa-bc28-1ea5ca542344}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {084e59aa-7774-4b8d-a94a-5b978c32cc09}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c07d55b9-d5db-416f-898f-405ace80ac15}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5f37b0c-e1f6-4591-b583-fee98bb6505c}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {850c21f0-8cd3-447c-bb50-4461f442aa77}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {898b8eee-bbeb-4708-8642-8db5cd942cc5}, !- Air Inlet Node Name
  {0bb6a545-bf6d-4abe-ac64-f32fc4deb588}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {41992745-db5e-47b7-a19d-f1d1226d1671}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4302119-de44-4f4b-bf48-4fb6cd80d8ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dde61c85-c7f5-4ffa-81f9-12e7f5402bdd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dde61c85-c7f5-4ffa-81f9-12e7f5402bdd}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a51be33b-8f1f-449e-affc-9fce85b4a57d}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {41992745-db5e-47b7-a19d-f1d1226d1671}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d855b9c-8053-49e9-84c3-6de680db6c20}, !- Mixed Air Node Name
  {21d48a8d-ee1a-4ea2-99b0-7154929d9dcd}, !- Outdoor Air Stream Node Name
  {ac1fcc35-bc00-448c-a7d4-3143dc68cad7}, !- Relief Air Stream Node Name
  {fd245590-e76f-488d-baf6-2e11ff2d042e}; !- Return Air Stream Node Name

OS:Node,
  {c66ae9ca-0450-480b-99c0-e45db443af48}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0153e82d-755e-43a2-b2a5-ce38e500932b}; !- Outlet Port

OS:Node,
  {d8a073a7-4dec-47a1-a5eb-73672098d39c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Relief Air Node, !- Name
  {68ab5824-1075-4d4c-85b9-d254b9ab1700}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ef4ec02-fa9c-412e-8cf2-de3b3586e61f}, !- Handle
  {bb6b1ca6-5ab7-4c95-84fc-eceb7af231bb}, !- Source Object
  9,                                      !- Outlet Port
  {cffb9a3d-e4af-4873-bdbd-3646cfa2c8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {596a916a-4b01-49b0-8218-6590ca4874fc}, !- Handle
  Coil Heating Gas 8 Outlet Air Node,     !- Name
  {0bb6a545-bf6d-4abe-ac64-f32fc4deb588}, !- Inlet Port
  {1a2d275c-62f8-42a1-ba9b-0cea47024e17}; !- Outlet Port

OS:Connection,
  {0bb6a545-bf6d-4abe-ac64-f32fc4deb588}, !- Handle
  {850c21f0-8cd3-447c-bb50-4461f442aa77}, !- Source Object
  6,                                      !- Outlet Port
  {596a916a-4b01-49b0-8218-6590ca4874fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2d275c-62f8-42a1-ba9b-0cea47024e17}, !- Handle
  {596a916a-4b01-49b0-8218-6590ca4874fc}, !- Source Object
  3,                                      !- Outlet Port
  {bb6b1ca6-5ab7-4c95-84fc-eceb7af231bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0fb77392-57fa-4e3c-8bbc-f5ea15665556}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 83kBtu/hr 9.26EER Outlet Air Node, !- Name
  {f447bd1e-42ed-4385-aa5a-2f98975f5adf}, !- Inlet Port
  {898b8eee-bbeb-4708-8642-8db5cd942cc5}; !- Outlet Port

OS:Connection,
  {f447bd1e-42ed-4385-aa5a-2f98975f5adf}, !- Handle
  {d63f4c53-11a5-40a4-b619-fb4e3fb3f58b}, !- Source Object
  10,                                     !- Outlet Port
  {0fb77392-57fa-4e3c-8bbc-f5ea15665556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898b8eee-bbeb-4708-8642-8db5cd942cc5}, !- Handle
  {0fb77392-57fa-4e3c-8bbc-f5ea15665556}, !- Source Object
  3,                                      !- Outlet Port
  {850c21f0-8cd3-447c-bb50-4461f442aa77}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0ee6a67f-1ddc-407d-ba17-7f14c051d1e5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Mixed Air Node, !- Name
  {6d855b9c-8053-49e9-84c3-6de680db6c20}, !- Inlet Port
  {55f3fffc-12a9-4ad4-8945-482c9ed8d529}; !- Outlet Port

OS:Connection,
  {fd245590-e76f-488d-baf6-2e11ff2d042e}, !- Handle
  {735056dc-19fa-4d49-8d07-32793bb2a388}, !- Source Object
  3,                                      !- Outlet Port
  {a51be33b-8f1f-449e-affc-9fce85b4a57d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d855b9c-8053-49e9-84c3-6de680db6c20}, !- Handle
  {a51be33b-8f1f-449e-affc-9fce85b4a57d}, !- Source Object
  5,                                      !- Outlet Port
  {0ee6a67f-1ddc-407d-ba17-7f14c051d1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f3fffc-12a9-4ad4-8945-482c9ed8d529}, !- Handle
  {0ee6a67f-1ddc-407d-ba17-7f14c051d1e5}, !- Source Object
  3,                                      !- Outlet Port
  {d63f4c53-11a5-40a4-b619-fb4e3fb3f58b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2801a70-9f1a-4fe5-a3bd-fb524c95ea38}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8aa7c752-f638-44f3-90b0-1e42049d864c}, !- Control Zone Name
  {cffb9a3d-e4af-4873-bdbd-3646cfa2c8a3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c2ad260f-c710-42ac-b01f-fd8dabf9347f}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7dd558f3-212c-418f-9365-6dc563e11a20}, !- Water Inlet Node Name
  {12efd47c-c7d3-42fb-925d-3f850db2b670}; !- Water Outlet Node Name

OS:Node,
  {08c4b709-f7c9-4e73-9b8f-2438b460de70}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {81989846-84d2-4282-a759-9fbb5fa07d4c}, !- Inlet Port
  {7dd558f3-212c-418f-9365-6dc563e11a20}; !- Outlet Port

OS:Connection,
  {81989846-84d2-4282-a759-9fbb5fa07d4c}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  12,                                     !- Outlet Port
  {08c4b709-f7c9-4e73-9b8f-2438b460de70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15e9894b-af7b-452c-bf0c-90429de73fce}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {12efd47c-c7d3-42fb-925d-3f850db2b670}, !- Inlet Port
  {93fa9385-0b1b-41d5-bd4d-2f6973474c40}; !- Outlet Port

OS:Connection,
  {7dd558f3-212c-418f-9365-6dc563e11a20}, !- Handle
  {08c4b709-f7c9-4e73-9b8f-2438b460de70}, !- Source Object
  3,                                      !- Outlet Port
  {c2ad260f-c710-42ac-b01f-fd8dabf9347f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {12efd47c-c7d3-42fb-925d-3f850db2b670}, !- Handle
  {c2ad260f-c710-42ac-b01f-fd8dabf9347f}, !- Source Object
  10,                                     !- Outlet Port
  {15e9894b-af7b-452c-bf0c-90429de73fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93fa9385-0b1b-41d5-bd4d-2f6973474c40}, !- Handle
  {15e9894b-af7b-452c-bf0c-90429de73fce}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8bb9e771-afb9-4321-8313-6de227882247}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {c2ad260f-c710-42ac-b01f-fd8dabf9347f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb12fca6-7f82-4682-ba6a-47e84dc909af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {34528c4c-0710-4295-bbf8-dcb0078690d4}, !- Air Inlet Node Name
  {ccaacf84-edaa-4e10-aacd-cacfc7f415ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85c0e3fc-74da-4546-8795-91e47a0e977a}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {f2f15dd2-65a6-4022-a64c-79dcd41552ac}, !- Inlet Port
  {288dcc8f-e7f1-4e12-a64a-f4eb40c33797}; !- Outlet Port

OS:Connection,
  {d4647d6d-7432-431f-a67d-7433cc867188}, !- Handle
  {0ff26899-64cc-4d56-8f4e-371b595fa245}, !- Source Object
  3,                                      !- Outlet Port
  {b6c3a1ce-4bd6-4d50-959a-6f783f6a8293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f15dd2-65a6-4022-a64c-79dcd41552ac}, !- Handle
  {d74e43d3-c15c-444b-a10b-454c0cd1b092}, !- Source Object
  2,                                      !- Outlet Port
  {85c0e3fc-74da-4546-8795-91e47a0e977a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288dcc8f-e7f1-4e12-a64a-f4eb40c33797}, !- Handle
  {85c0e3fc-74da-4546-8795-91e47a0e977a}, !- Source Object
  3,                                      !- Outlet Port
  {2e890472-888c-4662-be42-18a523f65fbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98a10a26-3e3e-4afb-a973-cb68ddd161ae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {fc40a949-e2af-4c11-95d4-336966ffabff}, !- Inlet Port
  {34528c4c-0710-4295-bbf8-dcb0078690d4}; !- Outlet Port

OS:Connection,
  {fc40a949-e2af-4c11-95d4-336966ffabff}, !- Handle
  {b02ca357-6242-4b11-b6b2-900a0b765eb7}, !- Source Object
  3,                                      !- Outlet Port
  {98a10a26-3e3e-4afb-a973-cb68ddd161ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34528c4c-0710-4295-bbf8-dcb0078690d4}, !- Handle
  {98a10a26-3e3e-4afb-a973-cb68ddd161ae}, !- Source Object
  3,                                      !- Outlet Port
  {cb12fca6-7f82-4682-ba6a-47e84dc909af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccaacf84-edaa-4e10-aacd-cacfc7f415ce}, !- Handle
  {cb12fca6-7f82-4682-ba6a-47e84dc909af}, !- Source Object
  4,                                      !- Outlet Port
  {0ff26899-64cc-4d56-8f4e-371b595fa245}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {da07ab18-9b27-4b67-8d46-8ded8d3e619d}, !- Availability Schedule
  {128887c4-3558-4ff8-8a7e-8555cc97645a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9f96061-a07a-4564-92ae-5f9acb705b35}, !- Supply Side Inlet Node Name
  {4c8ddb7b-86f5-462b-90dd-cc71f22ac9d7}, !- Demand Side Outlet Node Name
  {77f8661d-cc34-4569-aa2d-a24c1b0c8321}, !- Demand Side Inlet Node A
  {74781dce-dd92-435f-8c13-6ffb8b20828a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e03dd804-f648-4b35-a659-485141a3e0e9}, !- Demand Mixer Name
  {02081020-3ba9-4a94-be05-041099e75f39}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f52140d7-939c-484c-b56b-b8582a686457}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Inlet Node, !- Name
  {b9f96061-a07a-4564-92ae-5f9acb705b35}, !- Inlet Port
  {4cff4f72-8c90-4a03-9e08-7574d8a1c776}; !- Outlet Port

OS:Node,
  {e9f7cf8b-9164-41cf-8691-4847d5fe54f2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Outlet Node, !- Name
  {c2148b6a-b7ea-4c16-afeb-a75a5ac37363}, !- Inlet Port
  {74781dce-dd92-435f-8c13-6ffb8b20828a}; !- Outlet Port

OS:Connection,
  {b9f96061-a07a-4564-92ae-5f9acb705b35}, !- Handle
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- Source Object
  9,                                      !- Outlet Port
  {f52140d7-939c-484c-b56b-b8582a686457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74781dce-dd92-435f-8c13-6ffb8b20828a}, !- Handle
  {e9f7cf8b-9164-41cf-8691-4847d5fe54f2}, !- Source Object
  3,                                      !- Outlet Port
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa3a6fad-d742-46e0-92af-3510e0c16e41}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Inlet Node, !- Name
  {77f8661d-cc34-4569-aa2d-a24c1b0c8321}, !- Inlet Port
  {ef887da9-94ec-4c7a-9daf-3817829e5f7f}; !- Outlet Port

OS:Node,
  {fbec944e-7187-4d5e-b14b-42a5e084ccf2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Outlet Node, !- Name
  {5cbef616-f9bb-438d-ad05-f72e112932d2}, !- Inlet Port
  {4c8ddb7b-86f5-462b-90dd-cc71f22ac9d7}; !- Outlet Port

OS:Node,
  {be8e3420-c77e-475d-9ec3-fd842a229745}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {8ce60784-b1da-43b1-9c9c-ab06feddf254}, !- Inlet Port
  {50bad295-32b8-4aca-8759-31778c3f0c3a}; !- Outlet Port

OS:Connection,
  {77f8661d-cc34-4569-aa2d-a24c1b0c8321}, !- Handle
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- Source Object
  11,                                     !- Outlet Port
  {aa3a6fad-d742-46e0-92af-3510e0c16e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8ddb7b-86f5-462b-90dd-cc71f22ac9d7}, !- Handle
  {fbec944e-7187-4d5e-b14b-42a5e084ccf2}, !- Source Object
  3,                                      !- Outlet Port
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02081020-3ba9-4a94-be05-041099e75f39}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {ef887da9-94ec-4c7a-9daf-3817829e5f7f}, !- Inlet Node Name
  {2f11fdda-0b9a-4304-9d1f-dc56c255564e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e03dd804-f648-4b35-a659-485141a3e0e9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {5cbef616-f9bb-438d-ad05-f72e112932d2}, !- Outlet Node Name
  {c3a95f51-67f6-4316-8a75-4f284002e4b7}; !- Inlet Node Name 1

OS:Connection,
  {ef887da9-94ec-4c7a-9daf-3817829e5f7f}, !- Handle
  {aa3a6fad-d742-46e0-92af-3510e0c16e41}, !- Source Object
  3,                                      !- Outlet Port
  {02081020-3ba9-4a94-be05-041099e75f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbef616-f9bb-438d-ad05-f72e112932d2}, !- Handle
  {e03dd804-f648-4b35-a659-485141a3e0e9}, !- Source Object
  2,                                      !- Outlet Port
  {fbec944e-7187-4d5e-b14b-42a5e084ccf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {761cd1f4-c804-4191-8aaf-142949eb4083}, !- Handle
  {9627a203-fdbb-4869-be5d-9fc1952ce248}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {128887c4-3558-4ff8-8a7e-8555cc97645a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {fdddf0b8-cc7b-47ca-9def-562a9c40e9b0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {14346d49-610b-4d43-b376-66b16c4a642b}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0127f285-cd99-4101-8fd0-8f7cc32f8e47}, !- Air Inlet Node Name
  {c2148b6a-b7ea-4c16-afeb-a75a5ac37363}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {4ae6f663-8247-4905-806e-9dfb2fe4d68c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 37kBtu/hr 14.0SEER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {30f0baba-3be4-4d48-9130-082ecefc2893}, !- Air Inlet Node Name
  {0fe74432-779f-4726-b4e6-e82b278654c4}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {c88075f3-f95f-444e-a6ef-9621708ed9e6}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17ef40a3-02b3-456a-b962-198fbc76e0ed}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6696625-f7ff-45dc-a951-9654f093c1be}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8bb0952-0265-46a7-91b5-13342da7b6fa}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0b5ae111-403b-4da7-8700-f7eedd335624}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {bce1f64e-24f1-4209-8157-84713027f983}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d2283b2b-f684-4460-8e54-2f3f4f755a8e}, !- Air Inlet Node Name
  {7d6e957a-3550-47b6-9850-dbecb7afa086}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {12ad5cab-9d79-4e84-a2ff-1c8ba04b03f1}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da07ab18-9b27-4b67-8d46-8ded8d3e619d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1171704c-6d0c-4acb-bb2a-4ee52307a416}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1171704c-6d0c-4acb-bb2a-4ee52307a416}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fa86358-eb11-4871-abc4-81e33039f544}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {12ad5cab-9d79-4e84-a2ff-1c8ba04b03f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8ae53122-32c8-48c8-98d5-6ffea41e5f1e}, !- Mixed Air Node Name
  {83f94c90-0b71-4da3-b1aa-51628b2dea88}, !- Outdoor Air Stream Node Name
  {a575ac5a-2fa8-44e9-aae9-41320528aafd}, !- Relief Air Stream Node Name
  {4cff4f72-8c90-4a03-9e08-7574d8a1c776}; !- Return Air Stream Node Name

OS:Node,
  {4114ce83-ef71-422c-9986-2dfbccb2157c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1da6a2c5-ae99-46ea-88d5-1c2e1237be91}; !- Outlet Port

OS:Node,
  {397ae293-decc-4922-ae13-a316549fd33c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Relief Air Node, !- Name
  {281a4363-ffb9-4c67-87d9-080f6d0c78e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2148b6a-b7ea-4c16-afeb-a75a5ac37363}, !- Handle
  {14346d49-610b-4d43-b376-66b16c4a642b}, !- Source Object
  9,                                      !- Outlet Port
  {e9f7cf8b-9164-41cf-8691-4847d5fe54f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaeabe36-bfab-4add-9f7f-5998d797e8b0}, !- Handle
  Coil Heating Gas 9 Outlet Air Node,     !- Name
  {7d6e957a-3550-47b6-9850-dbecb7afa086}, !- Inlet Port
  {0127f285-cd99-4101-8fd0-8f7cc32f8e47}; !- Outlet Port

OS:Connection,
  {7d6e957a-3550-47b6-9850-dbecb7afa086}, !- Handle
  {bce1f64e-24f1-4209-8157-84713027f983}, !- Source Object
  6,                                      !- Outlet Port
  {aaeabe36-bfab-4add-9f7f-5998d797e8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0127f285-cd99-4101-8fd0-8f7cc32f8e47}, !- Handle
  {aaeabe36-bfab-4add-9f7f-5998d797e8b0}, !- Source Object
  3,                                      !- Outlet Port
  {14346d49-610b-4d43-b376-66b16c4a642b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c8853c57-1e39-447a-8943-3ba1ff3e8172}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 37kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {0fe74432-779f-4726-b4e6-e82b278654c4}, !- Inlet Port
  {d2283b2b-f684-4460-8e54-2f3f4f755a8e}; !- Outlet Port

OS:Connection,
  {0fe74432-779f-4726-b4e6-e82b278654c4}, !- Handle
  {4ae6f663-8247-4905-806e-9dfb2fe4d68c}, !- Source Object
  10,                                     !- Outlet Port
  {c8853c57-1e39-447a-8943-3ba1ff3e8172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2283b2b-f684-4460-8e54-2f3f4f755a8e}, !- Handle
  {c8853c57-1e39-447a-8943-3ba1ff3e8172}, !- Source Object
  3,                                      !- Outlet Port
  {bce1f64e-24f1-4209-8157-84713027f983}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {20c15b65-f7f9-4bd1-82a4-623b83c549bb}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Mixed Air Node, !- Name
  {8ae53122-32c8-48c8-98d5-6ffea41e5f1e}, !- Inlet Port
  {30f0baba-3be4-4d48-9130-082ecefc2893}; !- Outlet Port

OS:Connection,
  {4cff4f72-8c90-4a03-9e08-7574d8a1c776}, !- Handle
  {f52140d7-939c-484c-b56b-b8582a686457}, !- Source Object
  3,                                      !- Outlet Port
  {3fa86358-eb11-4871-abc4-81e33039f544}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8ae53122-32c8-48c8-98d5-6ffea41e5f1e}, !- Handle
  {3fa86358-eb11-4871-abc4-81e33039f544}, !- Source Object
  5,                                      !- Outlet Port
  {20c15b65-f7f9-4bd1-82a4-623b83c549bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f0baba-3be4-4d48-9130-082ecefc2893}, !- Handle
  {20c15b65-f7f9-4bd1-82a4-623b83c549bb}, !- Source Object
  3,                                      !- Outlet Port
  {4ae6f663-8247-4905-806e-9dfb2fe4d68c}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {799dd341-14ec-4977-aeeb-f33927f5e266}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {997e40a7-1528-4cf5-8fba-f2f4d6491f2b}, !- Control Zone Name
  {e9f7cf8b-9164-41cf-8691-4847d5fe54f2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b01bae12-dae5-4117-93c9-4bb2fc13b375}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cd38f928-a3e9-4bbd-acae-f3d0aa7bd4b1}, !- Water Inlet Node Name
  {c61c24ac-1b2d-41ac-9f23-16066c55607e}; !- Water Outlet Node Name

OS:Node,
  {bf10f965-e9b1-4cc5-b044-33d4d1aea201}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {235a35e7-889b-40eb-b3cc-0a1a93fd7ae8}, !- Inlet Port
  {cd38f928-a3e9-4bbd-acae-f3d0aa7bd4b1}; !- Outlet Port

OS:Connection,
  {235a35e7-889b-40eb-b3cc-0a1a93fd7ae8}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  13,                                     !- Outlet Port
  {bf10f965-e9b1-4cc5-b044-33d4d1aea201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc88ac8e-cc6e-4551-be71-db37e9b3fc7d}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {c61c24ac-1b2d-41ac-9f23-16066c55607e}, !- Inlet Port
  {ee160b3e-4852-46b2-a516-efdb6f4de6d4}; !- Outlet Port

OS:Connection,
  {cd38f928-a3e9-4bbd-acae-f3d0aa7bd4b1}, !- Handle
  {bf10f965-e9b1-4cc5-b044-33d4d1aea201}, !- Source Object
  3,                                      !- Outlet Port
  {b01bae12-dae5-4117-93c9-4bb2fc13b375}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c61c24ac-1b2d-41ac-9f23-16066c55607e}, !- Handle
  {b01bae12-dae5-4117-93c9-4bb2fc13b375}, !- Source Object
  10,                                     !- Outlet Port
  {bc88ac8e-cc6e-4551-be71-db37e9b3fc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee160b3e-4852-46b2-a516-efdb6f4de6d4}, !- Handle
  {bc88ac8e-cc6e-4551-be71-db37e9b3fc7d}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8353d38-66d3-4021-8a76-fa31a23f3dd9}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {b01bae12-dae5-4117-93c9-4bb2fc13b375}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {341c5f7f-ca25-46c8-b65c-a18607d5eae1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {f1b0815f-364e-40ab-98b5-186531071463}, !- Air Inlet Node Name
  {8ce60784-b1da-43b1-9c9c-ab06feddf254}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49b67640-0042-497b-87aa-203c5f076c0b}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {d103cc50-54f8-4677-8694-1f6edd724d7c}, !- Inlet Port
  {c3a95f51-67f6-4316-8a75-4f284002e4b7}; !- Outlet Port

OS:Connection,
  {50bad295-32b8-4aca-8759-31778c3f0c3a}, !- Handle
  {be8e3420-c77e-475d-9ec3-fd842a229745}, !- Source Object
  3,                                      !- Outlet Port
  {b4267d54-384c-43d9-aa9c-bd39d617ca81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d103cc50-54f8-4677-8694-1f6edd724d7c}, !- Handle
  {20bba1db-8149-4842-ad48-4b044c72a3ef}, !- Source Object
  2,                                      !- Outlet Port
  {49b67640-0042-497b-87aa-203c5f076c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a95f51-67f6-4316-8a75-4f284002e4b7}, !- Handle
  {49b67640-0042-497b-87aa-203c5f076c0b}, !- Source Object
  3,                                      !- Outlet Port
  {e03dd804-f648-4b35-a659-485141a3e0e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ebdbf91-08d6-409c-804f-79aaef5c1c79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {2f11fdda-0b9a-4304-9d1f-dc56c255564e}, !- Inlet Port
  {f1b0815f-364e-40ab-98b5-186531071463}; !- Outlet Port

OS:Connection,
  {2f11fdda-0b9a-4304-9d1f-dc56c255564e}, !- Handle
  {02081020-3ba9-4a94-be05-041099e75f39}, !- Source Object
  3,                                      !- Outlet Port
  {6ebdbf91-08d6-409c-804f-79aaef5c1c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b0815f-364e-40ab-98b5-186531071463}, !- Handle
  {6ebdbf91-08d6-409c-804f-79aaef5c1c79}, !- Source Object
  3,                                      !- Outlet Port
  {341c5f7f-ca25-46c8-b65c-a18607d5eae1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ce60784-b1da-43b1-9c9c-ab06feddf254}, !- Handle
  {341c5f7f-ca25-46c8-b65c-a18607d5eae1}, !- Source Object
  4,                                      !- Outlet Port
  {be8e3420-c77e-475d-9ec3-fd842a229745}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {35cd74e5-6721-45bd-8d4f-2ea0e551c296}, !- Availability Schedule
  {916368a7-c2c7-49a3-9881-dd4ff5b24344}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52a270bc-e0f9-4b88-a53b-b966d8445ad7}, !- Supply Side Inlet Node Name
  {5e5b2dfe-5bcf-4ec4-8b3f-745a62208b29}, !- Demand Side Outlet Node Name
  {75787abf-fa51-4ce9-8144-e489dec2e6be}, !- Demand Side Inlet Node A
  {c947718a-fee9-4bcd-bf81-baa332f64ed9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6875c8ca-24d1-4622-bbd3-86b5d25bbb45}, !- Demand Mixer Name
  {6e956807-3dfb-4f71-8fcc-9966754d93c9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f604b1dd-6f12-432e-99f7-e1fec6971f6e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Inlet Node, !- Name
  {52a270bc-e0f9-4b88-a53b-b966d8445ad7}, !- Inlet Port
  {9e37e1ab-a010-414c-8bc9-50dead59d2fe}; !- Outlet Port

OS:Node,
  {0b3d4487-3440-45c4-a143-b68e64bd5e44}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Outlet Node, !- Name
  {b91db3a2-a04c-4e81-a250-fbe9e2b0b112}, !- Inlet Port
  {c947718a-fee9-4bcd-bf81-baa332f64ed9}; !- Outlet Port

OS:Connection,
  {52a270bc-e0f9-4b88-a53b-b966d8445ad7}, !- Handle
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- Source Object
  9,                                      !- Outlet Port
  {f604b1dd-6f12-432e-99f7-e1fec6971f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c947718a-fee9-4bcd-bf81-baa332f64ed9}, !- Handle
  {0b3d4487-3440-45c4-a143-b68e64bd5e44}, !- Source Object
  3,                                      !- Outlet Port
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ac1d3e1-3df2-485b-9cfd-587fa63f6664}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Inlet Node, !- Name
  {75787abf-fa51-4ce9-8144-e489dec2e6be}, !- Inlet Port
  {5b8a070c-cd57-451d-9454-81dfd75d4ec9}; !- Outlet Port

OS:Node,
  {a5e73313-fcfb-4edc-93a7-e21018dd43b4}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Outlet Node, !- Name
  {04a0aa34-df67-4181-be2f-85634082d8e5}, !- Inlet Port
  {5e5b2dfe-5bcf-4ec4-8b3f-745a62208b29}; !- Outlet Port

OS:Node,
  {8304c36b-df85-4181-83ca-975cd52de735}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {0860874d-5339-4863-9160-5d8b5354edca}, !- Inlet Port
  {a1465d63-53fb-4799-b3ea-649fb7a43270}; !- Outlet Port

OS:Connection,
  {75787abf-fa51-4ce9-8144-e489dec2e6be}, !- Handle
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- Source Object
  11,                                     !- Outlet Port
  {9ac1d3e1-3df2-485b-9cfd-587fa63f6664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5b2dfe-5bcf-4ec4-8b3f-745a62208b29}, !- Handle
  {a5e73313-fcfb-4edc-93a7-e21018dd43b4}, !- Source Object
  3,                                      !- Outlet Port
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6e956807-3dfb-4f71-8fcc-9966754d93c9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {5b8a070c-cd57-451d-9454-81dfd75d4ec9}, !- Inlet Node Name
  {bbf6e379-8236-4ae3-9bec-c5382fd0d0d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6875c8ca-24d1-4622-bbd3-86b5d25bbb45}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {04a0aa34-df67-4181-be2f-85634082d8e5}, !- Outlet Node Name
  {5fcfbb62-bfed-4ec8-990f-ba472c055067}; !- Inlet Node Name 1

OS:Connection,
  {5b8a070c-cd57-451d-9454-81dfd75d4ec9}, !- Handle
  {9ac1d3e1-3df2-485b-9cfd-587fa63f6664}, !- Source Object
  3,                                      !- Outlet Port
  {6e956807-3dfb-4f71-8fcc-9966754d93c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a0aa34-df67-4181-be2f-85634082d8e5}, !- Handle
  {6875c8ca-24d1-4622-bbd3-86b5d25bbb45}, !- Source Object
  2,                                      !- Outlet Port
  {a5e73313-fcfb-4edc-93a7-e21018dd43b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff1ffd9c-179c-4f6b-9ba7-d132f013e159}, !- Handle
  {d72c97e6-8495-4782-85f6-086da17f30e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {916368a7-c2c7-49a3-9881-dd4ff5b24344}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {27de932c-0208-4593-a963-6930563fefde}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8f2deb38-779b-4374-b0a8-00beb339d055}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {60b05877-18bc-494d-8334-c9c70a6ed870}, !- Air Inlet Node Name
  {b91db3a2-a04c-4e81-a250-fbe9e2b0b112}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {1275f194-48a7-4f1c-9140-7cc26ae489b9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 329kBtu/hr 8.21EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {76eebf2a-e731-45c1-9de3-ff946c11c094}, !- Air Inlet Node Name
  {1f823e6a-918b-472a-8aeb-01e85e39dfc1}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f19d76e3-9f75-4b16-9aa2-824f9917081f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {645e4ace-ec54-45cf-b31f-c0b6b1651587}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf9dc92b-0bdf-4f70-9e7b-bf58c382a5ab}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46ef10ba-39f0-4daa-b056-a6ec32ade152}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7843e71b-e114-4878-bcaf-cf736568df1d}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {49d368fd-8a9d-4563-9682-1692af7b6646}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b3ef6be8-7dd4-4a48-a022-7b5d4e695d1d}, !- Air Inlet Node Name
  {e2c99bf0-68c3-4f43-81ee-3d38ffc26e63}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {25050c4b-6f50-43f7-822b-1542f5eb9860}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {35cd74e5-6721-45bd-8d4f-2ea0e551c296}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1b1163b-959d-452b-90e7-39724e39eafc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1b1163b-959d-452b-90e7-39724e39eafc}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7a23cfd-529e-4d24-ad76-cc5e918c888c}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {25050c4b-6f50-43f7-822b-1542f5eb9860}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3adb6b02-839c-46ff-81bf-4aaa358e8c52}, !- Mixed Air Node Name
  {d1ca3293-9f93-4902-b4e2-dd555d46bd82}, !- Outdoor Air Stream Node Name
  {b35f29f2-ae7f-4fba-9882-1114f802490a}, !- Relief Air Stream Node Name
  {9e37e1ab-a010-414c-8bc9-50dead59d2fe}; !- Return Air Stream Node Name

OS:Node,
  {f8d9b8ad-9098-4089-baa2-163c6602fd4a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9011cd2c-2048-4f3a-b84e-ea9af8d4143c}; !- Outlet Port

OS:Node,
  {6570b273-2f8e-4d53-9529-6ea5707c2faf}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Relief Air Node, !- Name
  {2558230a-4659-464d-94b1-1d53f2b9a7b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b91db3a2-a04c-4e81-a250-fbe9e2b0b112}, !- Handle
  {8f2deb38-779b-4374-b0a8-00beb339d055}, !- Source Object
  9,                                      !- Outlet Port
  {0b3d4487-3440-45c4-a143-b68e64bd5e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae0470b0-68a2-4f52-a026-fcb9c2195500}, !- Handle
  Coil Heating Gas 10 Outlet Air Node,    !- Name
  {e2c99bf0-68c3-4f43-81ee-3d38ffc26e63}, !- Inlet Port
  {60b05877-18bc-494d-8334-c9c70a6ed870}; !- Outlet Port

OS:Connection,
  {e2c99bf0-68c3-4f43-81ee-3d38ffc26e63}, !- Handle
  {49d368fd-8a9d-4563-9682-1692af7b6646}, !- Source Object
  6,                                      !- Outlet Port
  {ae0470b0-68a2-4f52-a026-fcb9c2195500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b05877-18bc-494d-8334-c9c70a6ed870}, !- Handle
  {ae0470b0-68a2-4f52-a026-fcb9c2195500}, !- Source Object
  3,                                      !- Outlet Port
  {8f2deb38-779b-4374-b0a8-00beb339d055}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ce299e5-aa0e-4e4d-ae11-17e579c5a219}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 329kBtu/hr 8.21EER Outlet Air Node, !- Name
  {1f823e6a-918b-472a-8aeb-01e85e39dfc1}, !- Inlet Port
  {b3ef6be8-7dd4-4a48-a022-7b5d4e695d1d}; !- Outlet Port

OS:Connection,
  {1f823e6a-918b-472a-8aeb-01e85e39dfc1}, !- Handle
  {1275f194-48a7-4f1c-9140-7cc26ae489b9}, !- Source Object
  10,                                     !- Outlet Port
  {7ce299e5-aa0e-4e4d-ae11-17e579c5a219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ef6be8-7dd4-4a48-a022-7b5d4e695d1d}, !- Handle
  {7ce299e5-aa0e-4e4d-ae11-17e579c5a219}, !- Source Object
  3,                                      !- Outlet Port
  {49d368fd-8a9d-4563-9682-1692af7b6646}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd7fabb5-e368-4ce2-8079-e9ef3b9bbccc}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Mixed Air Node, !- Name
  {3adb6b02-839c-46ff-81bf-4aaa358e8c52}, !- Inlet Port
  {76eebf2a-e731-45c1-9de3-ff946c11c094}; !- Outlet Port

OS:Connection,
  {9e37e1ab-a010-414c-8bc9-50dead59d2fe}, !- Handle
  {f604b1dd-6f12-432e-99f7-e1fec6971f6e}, !- Source Object
  3,                                      !- Outlet Port
  {b7a23cfd-529e-4d24-ad76-cc5e918c888c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3adb6b02-839c-46ff-81bf-4aaa358e8c52}, !- Handle
  {b7a23cfd-529e-4d24-ad76-cc5e918c888c}, !- Source Object
  5,                                      !- Outlet Port
  {bd7fabb5-e368-4ce2-8079-e9ef3b9bbccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76eebf2a-e731-45c1-9de3-ff946c11c094}, !- Handle
  {bd7fabb5-e368-4ce2-8079-e9ef3b9bbccc}, !- Source Object
  3,                                      !- Outlet Port
  {1275f194-48a7-4f1c-9140-7cc26ae489b9}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8bae45fa-dc27-461b-9176-6d6a949d21cb}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {751fdd76-f541-486b-a07c-11445d36d6c6}, !- Control Zone Name
  {0b3d4487-3440-45c4-a143-b68e64bd5e44}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {94e536cb-cb0a-45ca-9444-8fecbd461cac}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {640dace5-a4b1-4161-8b34-fc9fdb0ebbe3}, !- Water Inlet Node Name
  {6cbd010a-8655-45bf-9e24-52578112cbbb}; !- Water Outlet Node Name

OS:Node,
  {125b6b67-f66b-4a71-9951-ac057b6bb06e}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {9cd40bec-0a5a-4f6d-8d68-c27fc695f475}, !- Inlet Port
  {640dace5-a4b1-4161-8b34-fc9fdb0ebbe3}; !- Outlet Port

OS:Connection,
  {9cd40bec-0a5a-4f6d-8d68-c27fc695f475}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  14,                                     !- Outlet Port
  {125b6b67-f66b-4a71-9951-ac057b6bb06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c74b15f-cd9a-4201-880f-62a5b35fab41}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {6cbd010a-8655-45bf-9e24-52578112cbbb}, !- Inlet Port
  {d88187c7-558c-4140-aec2-ec9eb4727f0b}; !- Outlet Port

OS:Connection,
  {640dace5-a4b1-4161-8b34-fc9fdb0ebbe3}, !- Handle
  {125b6b67-f66b-4a71-9951-ac057b6bb06e}, !- Source Object
  3,                                      !- Outlet Port
  {94e536cb-cb0a-45ca-9444-8fecbd461cac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6cbd010a-8655-45bf-9e24-52578112cbbb}, !- Handle
  {94e536cb-cb0a-45ca-9444-8fecbd461cac}, !- Source Object
  10,                                     !- Outlet Port
  {6c74b15f-cd9a-4201-880f-62a5b35fab41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88187c7-558c-4140-aec2-ec9eb4727f0b}, !- Handle
  {6c74b15f-cd9a-4201-880f-62a5b35fab41}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6347ecc9-4bac-44a9-90a1-8f85f24eef21}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {94e536cb-cb0a-45ca-9444-8fecbd461cac}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdfa0aa1-0156-473e-8a2c-292083358da1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {422b8b8e-4821-4d93-b8a5-e4afbd1168c3}, !- Air Inlet Node Name
  {0860874d-5339-4863-9160-5d8b5354edca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69091bdc-f53c-45f7-b8c9-eee14a2c1fe1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Return Air Node, !- Name
  {fa8828fa-a334-4fe9-abbf-b007da3aeeba}, !- Inlet Port
  {5fcfbb62-bfed-4ec8-990f-ba472c055067}; !- Outlet Port

OS:Connection,
  {a1465d63-53fb-4799-b3ea-649fb7a43270}, !- Handle
  {8304c36b-df85-4181-83ca-975cd52de735}, !- Source Object
  3,                                      !- Outlet Port
  {be5129bd-e260-4e3f-8a2b-40a6f16f1e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8828fa-a334-4fe9-abbf-b007da3aeeba}, !- Handle
  {82def111-d5f3-4b72-a717-467118888a0e}, !- Source Object
  2,                                      !- Outlet Port
  {69091bdc-f53c-45f7-b8c9-eee14a2c1fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcfbb62-bfed-4ec8-990f-ba472c055067}, !- Handle
  {69091bdc-f53c-45f7-b8c9-eee14a2c1fe1}, !- Source Object
  3,                                      !- Outlet Port
  {6875c8ca-24d1-4622-bbd3-86b5d25bbb45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f12acea-d208-4815-97d8-fd166460dfe0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {bbf6e379-8236-4ae3-9bec-c5382fd0d0d5}, !- Inlet Port
  {422b8b8e-4821-4d93-b8a5-e4afbd1168c3}; !- Outlet Port

OS:Connection,
  {bbf6e379-8236-4ae3-9bec-c5382fd0d0d5}, !- Handle
  {6e956807-3dfb-4f71-8fcc-9966754d93c9}, !- Source Object
  3,                                      !- Outlet Port
  {3f12acea-d208-4815-97d8-fd166460dfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422b8b8e-4821-4d93-b8a5-e4afbd1168c3}, !- Handle
  {3f12acea-d208-4815-97d8-fd166460dfe0}, !- Source Object
  3,                                      !- Outlet Port
  {bdfa0aa1-0156-473e-8a2c-292083358da1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0860874d-5339-4863-9160-5d8b5354edca}, !- Handle
  {bdfa0aa1-0156-473e-8a2c-292083358da1}, !- Source Object
  4,                                      !- Outlet Port
  {8304c36b-df85-4181-83ca-975cd52de735}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {0d57843d-ffc4-4015-844d-95378b17e025}, !- Availability Schedule
  {7f651074-198d-48d9-b6a0-1e70e259d2f6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c070c6ac-eb86-433a-8d9b-b70ea9eb5de4}, !- Supply Side Inlet Node Name
  {0bb1074a-0c45-42c2-91c4-e443cebe7f82}, !- Demand Side Outlet Node Name
  {926a6f88-cb54-4ab0-9cd1-06c04de32335}, !- Demand Side Inlet Node A
  {8be4e3f4-69cb-4402-a963-11f2a934bdc0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {588ae9a5-b154-4328-bd9a-535e667ccf59}, !- Demand Mixer Name
  {ec0df6e3-af67-49bf-af4b-703c43a069cd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63aa5b5f-7f36-4dde-9c3a-6b6ef0577497}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Inlet Node, !- Name
  {c070c6ac-eb86-433a-8d9b-b70ea9eb5de4}, !- Inlet Port
  {5eb1a9f1-169f-4db3-86db-644eb01cf107}; !- Outlet Port

OS:Node,
  {45fd6c86-bb1e-4d70-aa41-f3a865701f83}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Outlet Node, !- Name
  {3308e403-55ae-49b8-8efc-41a794e16775}, !- Inlet Port
  {8be4e3f4-69cb-4402-a963-11f2a934bdc0}; !- Outlet Port

OS:Connection,
  {c070c6ac-eb86-433a-8d9b-b70ea9eb5de4}, !- Handle
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- Source Object
  9,                                      !- Outlet Port
  {63aa5b5f-7f36-4dde-9c3a-6b6ef0577497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be4e3f4-69cb-4402-a963-11f2a934bdc0}, !- Handle
  {45fd6c86-bb1e-4d70-aa41-f3a865701f83}, !- Source Object
  3,                                      !- Outlet Port
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd9ce48a-5272-4fdb-a496-2c02949cf43d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Inlet Node, !- Name
  {926a6f88-cb54-4ab0-9cd1-06c04de32335}, !- Inlet Port
  {f87be5f2-1867-41e6-b9e8-82d3ece3206f}; !- Outlet Port

OS:Node,
  {ca5e7653-2f1c-47ef-8b47-8552dbec5ee2}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Outlet Node, !- Name
  {38273444-697e-4dd8-9c3d-dcc4b4b512e1}, !- Inlet Port
  {0bb1074a-0c45-42c2-91c4-e443cebe7f82}; !- Outlet Port

OS:Node,
  {c213cf75-fbce-4b68-85bb-d904ae3783ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {b3b6fea2-fc13-48f0-a01f-6d52a203ef4f}, !- Inlet Port
  {fd280a91-d825-4ca8-b413-6c0116abf3fa}; !- Outlet Port

OS:Connection,
  {926a6f88-cb54-4ab0-9cd1-06c04de32335}, !- Handle
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- Source Object
  11,                                     !- Outlet Port
  {bd9ce48a-5272-4fdb-a496-2c02949cf43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb1074a-0c45-42c2-91c4-e443cebe7f82}, !- Handle
  {ca5e7653-2f1c-47ef-8b47-8552dbec5ee2}, !- Source Object
  3,                                      !- Outlet Port
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec0df6e3-af67-49bf-af4b-703c43a069cd}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {f87be5f2-1867-41e6-b9e8-82d3ece3206f}, !- Inlet Node Name
  {2c0279d4-d323-4386-9666-4c278a60227a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {588ae9a5-b154-4328-bd9a-535e667ccf59}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {38273444-697e-4dd8-9c3d-dcc4b4b512e1}, !- Outlet Node Name
  {20a93c3f-9802-48dd-b19b-bbdf13f6c906}; !- Inlet Node Name 1

OS:Connection,
  {f87be5f2-1867-41e6-b9e8-82d3ece3206f}, !- Handle
  {bd9ce48a-5272-4fdb-a496-2c02949cf43d}, !- Source Object
  3,                                      !- Outlet Port
  {ec0df6e3-af67-49bf-af4b-703c43a069cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38273444-697e-4dd8-9c3d-dcc4b4b512e1}, !- Handle
  {588ae9a5-b154-4328-bd9a-535e667ccf59}, !- Source Object
  2,                                      !- Outlet Port
  {ca5e7653-2f1c-47ef-8b47-8552dbec5ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac81ea06-1c2d-4660-91b0-c9226b597c97}, !- Handle
  {e1592d26-604e-47c1-a948-ce48fb4da0d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7f651074-198d-48d9-b6a0-1e70e259d2f6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {08f6c036-7a0e-40bf-aef3-c4cabe1433ed}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fe55e9ae-4b28-4539-9497-3a80752745aa}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {346ab9f6-ab9b-419f-84a1-9829abb4a1c1}, !- Air Inlet Node Name
  {3308e403-55ae-49b8-8efc-41a794e16775}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {b121545f-4cb3-4bac-9f69-d5f2c1e0f7ad}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 124kBtu/hr 9.26EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4e13539b-660c-41cc-8a42-46dcf3346b2a}, !- Air Inlet Node Name
  {c38b7aa4-59a8-4b43-aaa5-122d7b9edd30}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {6c1104bf-fc1f-43ab-b4ca-9ae57c04b8dc}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b65810f-6cbb-499f-85e2-1637219b1712}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f191cb9-3eb7-4fac-8363-f40e57939818}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c7db40e-88ae-490f-8958-beb3126ab936}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a8584da4-5232-4ee6-ba56-427090cc78bb}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9d03ece1-d7d3-493e-8e13-97429b4ed3ec}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f97360b3-520a-4008-af19-9c7dc355ec95}, !- Air Inlet Node Name
  {8e33ac06-ce3b-4100-9263-3db79b2c9254}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {794b0173-dfeb-40d5-a376-b2efefd3fac3}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d57843d-ffc4-4015-844d-95378b17e025}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1bcecc2d-216f-432b-9a4d-e19361899782}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1bcecc2d-216f-432b-9a4d-e19361899782}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {76fbc6e9-a005-403c-9f83-e31007e336e3}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {794b0173-dfeb-40d5-a376-b2efefd3fac3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5bb724b7-dec5-491e-918b-518539e8d22b}, !- Mixed Air Node Name
  {48461265-0fa1-4676-a23a-8c3fff96ad5e}, !- Outdoor Air Stream Node Name
  {792563c8-c686-44df-90a6-78039c9ce41d}, !- Relief Air Stream Node Name
  {5eb1a9f1-169f-4db3-86db-644eb01cf107}; !- Return Air Stream Node Name

OS:Node,
  {498c3db2-9d51-47a9-9b93-778d4f33fc37}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {935587e6-f2a5-4150-b99d-f81dc6119108}; !- Outlet Port

OS:Node,
  {51423d95-adce-4a43-8312-ed30a26cd74a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Relief Air Node, !- Name
  {5d12e800-3e03-461b-9b75-a36cdbb66219}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3308e403-55ae-49b8-8efc-41a794e16775}, !- Handle
  {fe55e9ae-4b28-4539-9497-3a80752745aa}, !- Source Object
  9,                                      !- Outlet Port
  {45fd6c86-bb1e-4d70-aa41-f3a865701f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca20de33-5b76-4726-8288-029fe69a33e2}, !- Handle
  Coil Heating Gas 11 Outlet Air Node,    !- Name
  {8e33ac06-ce3b-4100-9263-3db79b2c9254}, !- Inlet Port
  {346ab9f6-ab9b-419f-84a1-9829abb4a1c1}; !- Outlet Port

OS:Connection,
  {8e33ac06-ce3b-4100-9263-3db79b2c9254}, !- Handle
  {9d03ece1-d7d3-493e-8e13-97429b4ed3ec}, !- Source Object
  6,                                      !- Outlet Port
  {ca20de33-5b76-4726-8288-029fe69a33e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346ab9f6-ab9b-419f-84a1-9829abb4a1c1}, !- Handle
  {ca20de33-5b76-4726-8288-029fe69a33e2}, !- Source Object
  3,                                      !- Outlet Port
  {fe55e9ae-4b28-4539-9497-3a80752745aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {531bd473-28b2-4c08-835f-c1adc41c9380}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 124kBtu/hr 9.26EER Outlet Air Node, !- Name
  {c38b7aa4-59a8-4b43-aaa5-122d7b9edd30}, !- Inlet Port
  {f97360b3-520a-4008-af19-9c7dc355ec95}; !- Outlet Port

OS:Connection,
  {c38b7aa4-59a8-4b43-aaa5-122d7b9edd30}, !- Handle
  {b121545f-4cb3-4bac-9f69-d5f2c1e0f7ad}, !- Source Object
  10,                                     !- Outlet Port
  {531bd473-28b2-4c08-835f-c1adc41c9380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97360b3-520a-4008-af19-9c7dc355ec95}, !- Handle
  {531bd473-28b2-4c08-835f-c1adc41c9380}, !- Source Object
  3,                                      !- Outlet Port
  {9d03ece1-d7d3-493e-8e13-97429b4ed3ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {67089699-1e7b-4fa9-b9bc-d93c9e826326}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Mixed Air Node, !- Name
  {5bb724b7-dec5-491e-918b-518539e8d22b}, !- Inlet Port
  {4e13539b-660c-41cc-8a42-46dcf3346b2a}; !- Outlet Port

OS:Connection,
  {5eb1a9f1-169f-4db3-86db-644eb01cf107}, !- Handle
  {63aa5b5f-7f36-4dde-9c3a-6b6ef0577497}, !- Source Object
  3,                                      !- Outlet Port
  {76fbc6e9-a005-403c-9f83-e31007e336e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5bb724b7-dec5-491e-918b-518539e8d22b}, !- Handle
  {76fbc6e9-a005-403c-9f83-e31007e336e3}, !- Source Object
  5,                                      !- Outlet Port
  {67089699-1e7b-4fa9-b9bc-d93c9e826326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e13539b-660c-41cc-8a42-46dcf3346b2a}, !- Handle
  {67089699-1e7b-4fa9-b9bc-d93c9e826326}, !- Source Object
  3,                                      !- Outlet Port
  {b121545f-4cb3-4bac-9f69-d5f2c1e0f7ad}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1af79e3a-1ad2-46fe-a7d5-7ead1f07f77b}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2d7d5ab4-2bec-40e0-943d-b835ca3405b8}, !- Control Zone Name
  {45fd6c86-bb1e-4d70-aa41-f3a865701f83}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f5647716-6193-4b74-b596-47a43613ce6e}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {24747e86-d251-4014-9580-2841b658d5dc}, !- Water Inlet Node Name
  {c898a5db-e2a7-4b01-bd7c-2c7ae10ad1f3}; !- Water Outlet Node Name

OS:Node,
  {0d66faeb-75bc-4a01-9fb2-db4738a6c32a}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {c0f35045-8484-4bda-9b20-15da0e22d2b8}, !- Inlet Port
  {24747e86-d251-4014-9580-2841b658d5dc}; !- Outlet Port

OS:Connection,
  {c0f35045-8484-4bda-9b20-15da0e22d2b8}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  15,                                     !- Outlet Port
  {0d66faeb-75bc-4a01-9fb2-db4738a6c32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46ecd562-ee4c-4ce1-a099-d0e75d9858e0}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {c898a5db-e2a7-4b01-bd7c-2c7ae10ad1f3}, !- Inlet Port
  {303eb6f2-50d5-47ca-aaf8-43496a2aa249}; !- Outlet Port

OS:Connection,
  {24747e86-d251-4014-9580-2841b658d5dc}, !- Handle
  {0d66faeb-75bc-4a01-9fb2-db4738a6c32a}, !- Source Object
  3,                                      !- Outlet Port
  {f5647716-6193-4b74-b596-47a43613ce6e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c898a5db-e2a7-4b01-bd7c-2c7ae10ad1f3}, !- Handle
  {f5647716-6193-4b74-b596-47a43613ce6e}, !- Source Object
  10,                                     !- Outlet Port
  {46ecd562-ee4c-4ce1-a099-d0e75d9858e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303eb6f2-50d5-47ca-aaf8-43496a2aa249}, !- Handle
  {46ecd562-ee4c-4ce1-a099-d0e75d9858e0}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f1e5d359-f1aa-4a31-90dd-a73eefdc4c7c}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {f5647716-6193-4b74-b596-47a43613ce6e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {87c06a16-00a9-4386-b380-a32ca6f9a9b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {bc95ed30-4481-4a82-a801-a2765351ef9a}, !- Air Inlet Node Name
  {b3b6fea2-fc13-48f0-a01f-6d52a203ef4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20ce455d-09ea-4d4f-953a-36ec6c3d62fe}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {3ab523c9-1967-4029-b271-80e20405fc5b}, !- Inlet Port
  {20a93c3f-9802-48dd-b19b-bbdf13f6c906}; !- Outlet Port

OS:Connection,
  {fd280a91-d825-4ca8-b413-6c0116abf3fa}, !- Handle
  {c213cf75-fbce-4b68-85bb-d904ae3783ec}, !- Source Object
  3,                                      !- Outlet Port
  {a294e429-772e-4893-8fae-83fec190d024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab523c9-1967-4029-b271-80e20405fc5b}, !- Handle
  {14df23d4-0737-4217-ad57-d1cc25e78d25}, !- Source Object
  2,                                      !- Outlet Port
  {20ce455d-09ea-4d4f-953a-36ec6c3d62fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a93c3f-9802-48dd-b19b-bbdf13f6c906}, !- Handle
  {20ce455d-09ea-4d4f-953a-36ec6c3d62fe}, !- Source Object
  3,                                      !- Outlet Port
  {588ae9a5-b154-4328-bd9a-535e667ccf59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99966593-c1d3-48f8-83e1-3e567405fbd7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {2c0279d4-d323-4386-9666-4c278a60227a}, !- Inlet Port
  {bc95ed30-4481-4a82-a801-a2765351ef9a}; !- Outlet Port

OS:Connection,
  {2c0279d4-d323-4386-9666-4c278a60227a}, !- Handle
  {ec0df6e3-af67-49bf-af4b-703c43a069cd}, !- Source Object
  3,                                      !- Outlet Port
  {99966593-c1d3-48f8-83e1-3e567405fbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc95ed30-4481-4a82-a801-a2765351ef9a}, !- Handle
  {99966593-c1d3-48f8-83e1-3e567405fbd7}, !- Source Object
  3,                                      !- Outlet Port
  {87c06a16-00a9-4386-b380-a32ca6f9a9b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3b6fea2-fc13-48f0-a01f-6d52a203ef4f}, !- Handle
  {87c06a16-00a9-4386-b380-a32ca6f9a9b0}, !- Source Object
  4,                                      !- Outlet Port
  {c213cf75-fbce-4b68-85bb-d904ae3783ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {dc7eff12-b5ab-4aa7-8bab-fd3647567bd8}, !- Availability Schedule
  {13d1ce02-11af-4054-8643-94e7e413eea6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {45945e80-fb62-4817-a78d-ce52ab5588ec}, !- Supply Side Inlet Node Name
  {cfa55350-6a69-4561-802c-48b7f3dc66ca}, !- Demand Side Outlet Node Name
  {b79a67c4-00e9-40df-94c9-04ce31c982c9}, !- Demand Side Inlet Node A
  {1387260f-7a98-4646-ba4c-93c79b8acbb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {024df3b2-5ca5-4213-9225-162993ce1644}, !- Demand Mixer Name
  {4fba35be-000c-4d22-b2b3-c11276761ef9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb7b75a9-0450-441f-8e1c-acffa2c100b6}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Inlet Node, !- Name
  {45945e80-fb62-4817-a78d-ce52ab5588ec}, !- Inlet Port
  {244e342e-6f49-4098-912a-87e37444485d}; !- Outlet Port

OS:Node,
  {ed19ec60-f8be-402a-b657-2eff61d9da25}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Outlet Node, !- Name
  {592aeebe-f24d-4168-86d6-96ef718f092a}, !- Inlet Port
  {1387260f-7a98-4646-ba4c-93c79b8acbb5}; !- Outlet Port

OS:Connection,
  {45945e80-fb62-4817-a78d-ce52ab5588ec}, !- Handle
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- Source Object
  9,                                      !- Outlet Port
  {bb7b75a9-0450-441f-8e1c-acffa2c100b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1387260f-7a98-4646-ba4c-93c79b8acbb5}, !- Handle
  {ed19ec60-f8be-402a-b657-2eff61d9da25}, !- Source Object
  3,                                      !- Outlet Port
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d556b45-397c-4fae-b5e7-de1c94f14228}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Inlet Node, !- Name
  {b79a67c4-00e9-40df-94c9-04ce31c982c9}, !- Inlet Port
  {15d56ec4-ec04-452b-b685-fd8005e5fe4f}; !- Outlet Port

OS:Node,
  {fdc5e4fd-bfd6-49c1-b686-7eb2b3b822fb}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Outlet Node, !- Name
  {1557fa8e-e104-4f8f-be04-04b6629d51be}, !- Inlet Port
  {cfa55350-6a69-4561-802c-48b7f3dc66ca}; !- Outlet Port

OS:Node,
  {09431401-c15a-42e1-9fef-c2f1fb8a59fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {95787575-d89b-438a-85d0-c3daf6281ecb}, !- Inlet Port
  {2f182dd0-432d-4df9-9965-c515dcee112c}; !- Outlet Port

OS:Connection,
  {b79a67c4-00e9-40df-94c9-04ce31c982c9}, !- Handle
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- Source Object
  11,                                     !- Outlet Port
  {5d556b45-397c-4fae-b5e7-de1c94f14228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa55350-6a69-4561-802c-48b7f3dc66ca}, !- Handle
  {fdc5e4fd-bfd6-49c1-b686-7eb2b3b822fb}, !- Source Object
  3,                                      !- Outlet Port
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4fba35be-000c-4d22-b2b3-c11276761ef9}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {15d56ec4-ec04-452b-b685-fd8005e5fe4f}, !- Inlet Node Name
  {35bd5758-2e6a-4a43-a257-8a22ff01c994}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {024df3b2-5ca5-4213-9225-162993ce1644}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {1557fa8e-e104-4f8f-be04-04b6629d51be}, !- Outlet Node Name
  {18681115-38c1-4eb1-bc3b-6c1ac8590e17}; !- Inlet Node Name 1

OS:Connection,
  {15d56ec4-ec04-452b-b685-fd8005e5fe4f}, !- Handle
  {5d556b45-397c-4fae-b5e7-de1c94f14228}, !- Source Object
  3,                                      !- Outlet Port
  {4fba35be-000c-4d22-b2b3-c11276761ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1557fa8e-e104-4f8f-be04-04b6629d51be}, !- Handle
  {024df3b2-5ca5-4213-9225-162993ce1644}, !- Source Object
  2,                                      !- Outlet Port
  {fdc5e4fd-bfd6-49c1-b686-7eb2b3b822fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d24941b9-97e1-4cc9-a2bd-fba7637f5c30}, !- Handle
  {6af2dfd9-2592-4538-84dc-458dc14f6746}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13d1ce02-11af-4054-8643-94e7e413eea6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {32c87ac8-e542-4c8d-af62-8153bd834c61}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5ab4a1b4-b8e9-40d5-bd19-96a8602902f2}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ee7ac26b-d747-4d49-8409-eb8f92ef1dd3}, !- Air Inlet Node Name
  {592aeebe-f24d-4168-86d6-96ef718f092a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {5e3a5070-f8bc-423b-9ee8-619782298003}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 498kBtu/hr 8.21EER, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {600587fd-2e4d-45b4-9948-78d920772fa6}, !- Air Inlet Node Name
  {b661965d-4b77-4bb4-a4f7-7828c0b137ec}, !- Air Outlet Node Name
  {a40acb56-1ff1-4dd0-a70b-d25fbcae99bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0fae45f-800e-4e11-8f15-7b927bccb796}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {08a159a0-3440-4663-8f26-f683610efc7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea710789-f7e3-4011-81ba-914c37f24e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2094c416-803c-4002-b02b-da75dc03c3bd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {350a6a81-eac0-405f-8d87-4c313718ce03}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c1fed88-42bd-4033-8470-48a575cdab0d}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb2b8830-b453-4a32-8450-8a556adeb536}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3640746-997e-48b5-9c11-0a1d9423e6d6}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {61e7e0fc-35b0-44b3-9608-88747c84caaa}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3eafad45-7673-42ba-9183-347abc58495b}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cb532f66-ab9e-4245-a66b-a19967bc88aa}, !- Air Inlet Node Name
  {340a754f-31e5-4c51-b7b9-428d90499253}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {0c6f28fe-edd0-46f0-8ec8-4609004c16c9}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {f7edb8b1-0371-4148-be00-861d8651f6f5}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dc7eff12-b5ab-4aa7-8bab-fd3647567bd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47461369-c9c3-4c59-9c2e-1d6349d2bec5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47461369-c9c3-4c59-9c2e-1d6349d2bec5}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5d6ef6c-0623-4a8d-94fc-48af0d2ab599}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {f7edb8b1-0371-4148-be00-861d8651f6f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e802de55-f412-4d32-bb38-d75611a88f62}, !- Mixed Air Node Name
  {6d0cea5e-afdf-4b78-8ea6-6d773cd6bcb7}, !- Outdoor Air Stream Node Name
  {97b37a0d-39c8-4204-8c0f-23e6094f3504}, !- Relief Air Stream Node Name
  {244e342e-6f49-4098-912a-87e37444485d}; !- Return Air Stream Node Name

OS:Node,
  {e99cd894-6094-4b82-8f2d-77ada697ce5f}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fe2081fc-3609-46f5-94b0-368115ef5dd7}; !- Outlet Port

OS:Node,
  {74efab4f-7cc8-4e8f-b626-6018ac662478}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Relief Air Node, !- Name
  {f814dd68-ff32-4232-a421-330440b3caed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {592aeebe-f24d-4168-86d6-96ef718f092a}, !- Handle
  {5ab4a1b4-b8e9-40d5-bd19-96a8602902f2}, !- Source Object
  9,                                      !- Outlet Port
  {ed19ec60-f8be-402a-b657-2eff61d9da25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc16d2e3-2d28-44a2-a3e8-e44f9aa6206d}, !- Handle
  Coil Heating Gas 12 Outlet Air Node,    !- Name
  {340a754f-31e5-4c51-b7b9-428d90499253}, !- Inlet Port
  {ee7ac26b-d747-4d49-8409-eb8f92ef1dd3}; !- Outlet Port

OS:Connection,
  {340a754f-31e5-4c51-b7b9-428d90499253}, !- Handle
  {3eafad45-7673-42ba-9183-347abc58495b}, !- Source Object
  6,                                      !- Outlet Port
  {dc16d2e3-2d28-44a2-a3e8-e44f9aa6206d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7ac26b-d747-4d49-8409-eb8f92ef1dd3}, !- Handle
  {dc16d2e3-2d28-44a2-a3e8-e44f9aa6206d}, !- Source Object
  3,                                      !- Outlet Port
  {5ab4a1b4-b8e9-40d5-bd19-96a8602902f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d55df6d7-c7c4-426c-8b08-39f072efbe2d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 498kBtu/hr 8.21EER Outlet Air Node, !- Name
  {b661965d-4b77-4bb4-a4f7-7828c0b137ec}, !- Inlet Port
  {cb532f66-ab9e-4245-a66b-a19967bc88aa}; !- Outlet Port

OS:Connection,
  {b661965d-4b77-4bb4-a4f7-7828c0b137ec}, !- Handle
  {5e3a5070-f8bc-423b-9ee8-619782298003}, !- Source Object
  10,                                     !- Outlet Port
  {d55df6d7-c7c4-426c-8b08-39f072efbe2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb532f66-ab9e-4245-a66b-a19967bc88aa}, !- Handle
  {d55df6d7-c7c4-426c-8b08-39f072efbe2d}, !- Source Object
  3,                                      !- Outlet Port
  {3eafad45-7673-42ba-9183-347abc58495b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2502c76d-24c1-47e7-8886-41a34e9081ca}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Mixed Air Node, !- Name
  {e802de55-f412-4d32-bb38-d75611a88f62}, !- Inlet Port
  {600587fd-2e4d-45b4-9948-78d920772fa6}; !- Outlet Port

OS:Connection,
  {244e342e-6f49-4098-912a-87e37444485d}, !- Handle
  {bb7b75a9-0450-441f-8e1c-acffa2c100b6}, !- Source Object
  3,                                      !- Outlet Port
  {c5d6ef6c-0623-4a8d-94fc-48af0d2ab599}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e802de55-f412-4d32-bb38-d75611a88f62}, !- Handle
  {c5d6ef6c-0623-4a8d-94fc-48af0d2ab599}, !- Source Object
  5,                                      !- Outlet Port
  {2502c76d-24c1-47e7-8886-41a34e9081ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600587fd-2e4d-45b4-9948-78d920772fa6}, !- Handle
  {2502c76d-24c1-47e7-8886-41a34e9081ca}, !- Source Object
  3,                                      !- Outlet Port
  {5e3a5070-f8bc-423b-9ee8-619782298003}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {87a5bab1-7fc5-4062-9be9-a64b41b46046}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {434d4634-342c-4f78-b2c4-eefdcda5472b}, !- Control Zone Name
  {ed19ec60-f8be-402a-b657-2eff61d9da25}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {9de60ea1-f80b-4076-bbe7-1795e563cb96}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cf29362f-3576-42f3-b979-794140781d38}, !- Water Inlet Node Name
  {3e433392-756d-432c-b233-869e51a87360}; !- Water Outlet Node Name

OS:Node,
  {a36b6ca3-0f46-4a5d-bcf1-2f9180133d2e}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {43831f47-9924-43d8-bee2-5376569c7562}, !- Inlet Port
  {cf29362f-3576-42f3-b979-794140781d38}; !- Outlet Port

OS:Connection,
  {43831f47-9924-43d8-bee2-5376569c7562}, !- Handle
  {526f3165-91d9-4617-9610-a49fab08277f}, !- Source Object
  16,                                     !- Outlet Port
  {a36b6ca3-0f46-4a5d-bcf1-2f9180133d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48cb9e67-6e31-4b0a-8e3b-532456e925b3}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {3e433392-756d-432c-b233-869e51a87360}, !- Inlet Port
  {f33ad7e0-f6e7-4d60-a5ba-e301fcbe2af6}; !- Outlet Port

OS:Connection,
  {cf29362f-3576-42f3-b979-794140781d38}, !- Handle
  {a36b6ca3-0f46-4a5d-bcf1-2f9180133d2e}, !- Source Object
  3,                                      !- Outlet Port
  {9de60ea1-f80b-4076-bbe7-1795e563cb96}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3e433392-756d-432c-b233-869e51a87360}, !- Handle
  {9de60ea1-f80b-4076-bbe7-1795e563cb96}, !- Source Object
  10,                                     !- Outlet Port
  {48cb9e67-6e31-4b0a-8e3b-532456e925b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33ad7e0-f6e7-4d60-a5ba-e301fcbe2af6}, !- Handle
  {48cb9e67-6e31-4b0a-8e3b-532456e925b3}, !- Source Object
  3,                                      !- Outlet Port
  {3c35f2ba-24b2-4894-8759-2acd24343670}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3aec24f5-8e29-44b4-892e-180701c6a7e4}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {9de60ea1-f80b-4076-bbe7-1795e563cb96}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d39d3a4-756a-4973-8b88-dbf526484df9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {5ce57f50-074c-45f9-a194-d376dc0a3266}, !- Availability Schedule Name
  {6e4c0568-1b4f-4ab6-9e23-99b3322dfeaa}, !- Air Inlet Node Name
  {95787575-d89b-438a-85d0-c3daf6281ecb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca0b02af-4564-4a84-aaa5-5c2f41412284}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Return Air Node, !- Name
  {1e083ec4-f199-4817-8cb8-d2bf42cd6ac9}, !- Inlet Port
  {18681115-38c1-4eb1-bc3b-6c1ac8590e17}; !- Outlet Port

OS:Connection,
  {2f182dd0-432d-4df9-9965-c515dcee112c}, !- Handle
  {09431401-c15a-42e1-9fef-c2f1fb8a59fd}, !- Source Object
  3,                                      !- Outlet Port
  {4349339d-9125-4412-8b56-96e9953fff53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e083ec4-f199-4817-8cb8-d2bf42cd6ac9}, !- Handle
  {840e029d-7196-4f93-8d99-566b12df8adf}, !- Source Object
  2,                                      !- Outlet Port
  {ca0b02af-4564-4a84-aaa5-5c2f41412284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18681115-38c1-4eb1-bc3b-6c1ac8590e17}, !- Handle
  {ca0b02af-4564-4a84-aaa5-5c2f41412284}, !- Source Object
  3,                                      !- Outlet Port
  {024df3b2-5ca5-4213-9225-162993ce1644}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eaf5f326-e1c9-4f32-a005-bb6660cb6e50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {35bd5758-2e6a-4a43-a257-8a22ff01c994}, !- Inlet Port
  {6e4c0568-1b4f-4ab6-9e23-99b3322dfeaa}; !- Outlet Port

OS:Connection,
  {35bd5758-2e6a-4a43-a257-8a22ff01c994}, !- Handle
  {4fba35be-000c-4d22-b2b3-c11276761ef9}, !- Source Object
  3,                                      !- Outlet Port
  {eaf5f326-e1c9-4f32-a005-bb6660cb6e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4c0568-1b4f-4ab6-9e23-99b3322dfeaa}, !- Handle
  {eaf5f326-e1c9-4f32-a005-bb6660cb6e50}, !- Source Object
  3,                                      !- Outlet Port
  {0d39d3a4-756a-4973-8b88-dbf526484df9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95787575-d89b-438a-85d0-c3daf6281ecb}, !- Handle
  {0d39d3a4-756a-4973-8b88-dbf526484df9}, !- Source Object
  4,                                      !- Outlet Port
  {09431401-c15a-42e1-9fef-c2f1fb8a59fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0f93f289-080e-4452-9e61-4f0d8118a8ea}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6c718ccb-acff-4314-9f10-869bf121605e}, !- Plant Side Inlet Node Name
  {dae2ef5b-de60-40cd-85b1-0fe30922b36c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cf5f8023-c712-4899-a885-c277a0969db8}, !- Demand Side Inlet Node Name
  {dd514107-2732-4721-8383-03d2a2d4dbce}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {439de055-bc0c-42c5-9bc4-3c8581a77fbe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Demand Mixer Name
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Demand Splitter Name
  {6680d1c0-10b7-4ced-9144-d376cc2c883c}, !- Supply Mixer Name
  {07aaa214-9cbe-4f7e-90b2-5e5b6adb7dcd}; !- Supply Splitter Name

OS:Node,
  {6dcd8c3e-317a-49cc-8863-be8080832417}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {6c718ccb-acff-4314-9f10-869bf121605e}, !- Inlet Port
  {4571c679-04f7-4926-a63b-cd3d1cf82dda}; !- Outlet Port

OS:Node,
  {0f93f289-080e-4452-9e61-4f0d8118a8ea}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {c9f4b6c2-7d4b-4f1e-843b-803a4e8c32bb}, !- Inlet Port
  {dae2ef5b-de60-40cd-85b1-0fe30922b36c}; !- Outlet Port

OS:Node,
  {bf022aa4-96d1-48ce-8c40-dc3419805aa5}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.81 Therm Eff Supply Inlet Water Node, !- Name
  {28c5a6d6-91d2-47f9-bad3-b0ad48d5c9b4}, !- Inlet Port
  {64f06f23-dc99-4548-bed0-72c6525554d3}; !- Outlet Port

OS:Connector:Mixer,
  {6680d1c0-10b7-4ced-9144-d376cc2c883c}, !- Handle
  Connector Mixer 3,                      !- Name
  {3cbf202e-0424-4d54-aad8-2cc58fe93558}, !- Outlet Branch Name
  {9aa587af-6c27-477f-bcc9-52dca0bc1313}, !- Inlet Branch Name 1
  {3471493d-3dee-4b87-b725-36f62e3d55db}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {07aaa214-9cbe-4f7e-90b2-5e5b6adb7dcd}, !- Handle
  Connector Splitter 3,                   !- Name
  {7ec900b0-583d-4d48-90e2-e5826d4e940a}, !- Inlet Branch Name
  {28c5a6d6-91d2-47f9-bad3-b0ad48d5c9b4}, !- Outlet Branch Name 1
  {f9a1ca1c-e0d8-41fd-af87-47451562eeb7}; !- Outlet Branch Name 2

OS:Connection,
  {6c718ccb-acff-4314-9f10-869bf121605e}, !- Handle
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Source Object
  14,                                     !- Outlet Port
  {6dcd8c3e-317a-49cc-8863-be8080832417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c5a6d6-91d2-47f9-bad3-b0ad48d5c9b4}, !- Handle
  {07aaa214-9cbe-4f7e-90b2-5e5b6adb7dcd}, !- Source Object
  3,                                      !- Outlet Port
  {bf022aa4-96d1-48ce-8c40-dc3419805aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae2ef5b-de60-40cd-85b1-0fe30922b36c}, !- Handle
  {0f93f289-080e-4452-9e61-4f0d8118a8ea}, !- Source Object
  3,                                      !- Outlet Port
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0dc119a8-200c-4a0b-886c-043142809009}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {cf5f8023-c712-4899-a885-c277a0969db8}, !- Inlet Port
  {33b4e692-75c7-4b42-8af3-e382aeceabe2}; !- Outlet Port

OS:Node,
  {b5a9e56b-7153-44da-b6ff-c9c25abd93cb}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {8cc4591f-6818-49f6-9644-431f542d81be}, !- Inlet Port
  {dd514107-2732-4721-8383-03d2a2d4dbce}; !- Outlet Port

OS:Node,
  {c076da21-0612-48a2-8418-545fec8d4ad1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c2aad3ec-7709-4982-bc76-ed28a21eef5d}, !- Inlet Port
  {7c68ef94-0c4a-4b77-acb9-de1a2b30b7ca}; !- Outlet Port

OS:Connector:Mixer,
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Handle
  Connector Mixer 4,                      !- Name
  {2bca94c4-b889-4de4-ab28-5d78d484ff47}, !- Outlet Branch Name
  {180400fc-ce07-46d5-903c-c415359bdb30}, !- Inlet Branch Name 1
  {66f7b7c1-a3a7-4327-94e5-33b226775fbb}, !- Inlet Branch Name 2
  {cb60c1cb-f5aa-4447-88b7-0b8492fa8ef9}, !- Inlet Branch Name 3
  {e5a6ad44-226a-4b11-9877-d0b6fe2aef22}, !- Inlet Branch Name 4
  {0da92af1-7eaa-46e9-ba3b-ae1b3e767515}, !- Inlet Branch Name 5
  {4c5b35bf-0f0c-41c7-8d64-a6d37e90ba75}, !- Inlet Branch Name 6
  {849b0562-50e0-4a57-a1f5-fb40111abb47}, !- Inlet Branch Name 7
  {941f3d5e-bdee-46bd-a034-00428e1daad5}, !- Inlet Branch Name 8
  {3621b970-c1cf-4e34-a5ea-a56e1f773f87}, !- Inlet Branch Name 9
  {b4d81628-e507-458e-8025-5b6597839fcc}, !- Inlet Branch Name 10
  {bb97ed2d-fd3c-4d22-a367-f9f772c2367a}, !- Inlet Branch Name 11
  {bd764e8d-6310-4f52-af61-701d373ef7f7}, !- Inlet Branch Name 12
  {d6c40734-51ba-4c2b-a4e9-adc4884df101}, !- Inlet Branch Name 13
  {931c51a6-88d5-44ef-a29c-8f62f826aa56}, !- Inlet Branch Name 14
  {4bd63b83-d331-4732-bd4b-7841e35f6866}, !- Inlet Branch Name 15
  {ca8650e7-b9f9-4294-b5a1-eb5c4ddb6e01}, !- Inlet Branch Name 16
  {28da6bae-8eb6-4951-a1f4-6b1b79ed3e84}, !- Inlet Branch Name 17
  {c7631b57-171a-4656-8f30-00bcd699d620}, !- Inlet Branch Name 18
  {3ecff11c-70da-4c9e-8ec0-26ed763fd442}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Handle
  Connector Splitter 4,                   !- Name
  {33b4e692-75c7-4b42-8af3-e382aeceabe2}, !- Inlet Branch Name
  {c2aad3ec-7709-4982-bc76-ed28a21eef5d}, !- Outlet Branch Name 1
  {8bc1ec98-0b5c-4bfc-a6b1-7e0d9221fbaf}, !- Outlet Branch Name 2
  {0e498c3b-af5e-4d0c-8c74-792a4c790b2d}, !- Outlet Branch Name 3
  {e59df1e9-a0cf-4118-9120-b5a65742b48c}, !- Outlet Branch Name 4
  {cd157a04-c9f0-4b16-b732-2d9b7cb30a97}, !- Outlet Branch Name 5
  {187d2d9d-870f-4d67-b39d-687003123cc9}, !- Outlet Branch Name 6
  {bae660dc-c248-40f2-a69a-3f54b75008a9}, !- Outlet Branch Name 7
  {ac2bca3c-65e4-4e86-86c1-1347b3033914}, !- Outlet Branch Name 8
  {4baf05f7-f98e-456e-91fe-36200214342d}, !- Outlet Branch Name 9
  {9455fcd9-fe83-479b-9b5a-6d2e0dfc0fbe}, !- Outlet Branch Name 10
  {ed6aabc9-b580-48ab-9f82-aa4fba0f8048}, !- Outlet Branch Name 11
  {368c8a4d-2efd-48a8-815b-538c5d4f5a48}, !- Outlet Branch Name 12
  {863ec658-8842-41e7-9d7f-9057a3200546}, !- Outlet Branch Name 13
  {d10dbecd-8981-4193-a4f5-42e3f4906e6c}, !- Outlet Branch Name 14
  {54cd4e7c-4923-4a6f-9d30-f23aae9cdddf}, !- Outlet Branch Name 15
  {0b859ff6-eac3-4a72-903e-ca24b6e21389}, !- Outlet Branch Name 16
  {341e9060-7205-43af-9c07-451618cb7054}, !- Outlet Branch Name 17
  {6ebd2728-bf91-4fe5-99cc-3b2048c9bdfd}, !- Outlet Branch Name 18
  {f31c01fa-9175-4904-8584-3a886238d49e}; !- Outlet Branch Name 19

OS:Connection,
  {cf5f8023-c712-4899-a885-c277a0969db8}, !- Handle
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Source Object
  17,                                     !- Outlet Port
  {0dc119a8-200c-4a0b-886c-043142809009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b4e692-75c7-4b42-8af3-e382aeceabe2}, !- Handle
  {0dc119a8-200c-4a0b-886c-043142809009}, !- Source Object
  3,                                      !- Outlet Port
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2aad3ec-7709-4982-bc76-ed28a21eef5d}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  3,                                      !- Outlet Port
  {c076da21-0612-48a2-8418-545fec8d4ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd514107-2732-4721-8383-03d2a2d4dbce}, !- Handle
  {b5a9e56b-7153-44da-b6ff-c9c25abd93cb}, !- Source Object
  3,                                      !- Outlet Port
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4bf225d6-b326-4745-b965-b27eb7b8344e}, !- Handle
  {be8fe804-9e0b-45af-859d-fa27fa842c63}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {439de055-bc0c-42c5-9bc4-3c8581a77fbe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b7cf3ffd-7d80-4440-a2b2-cb9f884144e6}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f857b29b-7c31-439c-806d-5a221ae0251a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b7cf3ffd-7d80-4440-a2b2-cb9f884144e6}, !- Schedule Type Limits Name
  {565ce7fb-942b-420e-899e-14f71375f929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {565ce7fb-942b-420e-899e-14f71375f929}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b7cf3ffd-7d80-4440-a2b2-cb9f884144e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {53216be1-3504-4d4b-850c-2b1b5ad1887b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f857b29b-7c31-439c-806d-5a221ae0251a}, !- Schedule Name
  {0f93f289-080e-4452-9e61-4f0d8118a8ea}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d8191163-57ad-4b61-bad2-e9ad82f95597}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {4571c679-04f7-4926-a63b-cd3d1cf82dda}, !- Inlet Node Name
  {68c771ca-19e5-43d2-8afe-60142a2c4f1c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  154365.323699656,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fb074d2c-9010-43cf-a2ec-7f95ee25127b}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {68c771ca-19e5-43d2-8afe-60142a2c4f1c}, !- Inlet Port
  {7ec900b0-583d-4d48-90e2-e5826d4e940a}; !- Outlet Port

OS:Connection,
  {4571c679-04f7-4926-a63b-cd3d1cf82dda}, !- Handle
  {6dcd8c3e-317a-49cc-8863-be8080832417}, !- Source Object
  3,                                      !- Outlet Port
  {d8191163-57ad-4b61-bad2-e9ad82f95597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c771ca-19e5-43d2-8afe-60142a2c4f1c}, !- Handle
  {d8191163-57ad-4b61-bad2-e9ad82f95597}, !- Source Object
  3,                                      !- Outlet Port
  {fb074d2c-9010-43cf-a2ec-7f95ee25127b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec900b0-583d-4d48-90e2-e5826d4e940a}, !- Handle
  {fb074d2c-9010-43cf-a2ec-7f95ee25127b}, !- Source Object
  3,                                      !- Outlet Port
  {07aaa214-9cbe-4f7e-90b2-5e5b6adb7dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {43ef0b17-222a-40a9-b6f5-8b996e13d42b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a3795c15-d1bd-4b9a-af54-8446f77256bd}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.81 Therm Eff, !- Name
  0.868576625799828,                      !- Tank Volume {m3}
  {f857b29b-7c31-439c-806d-5a221ae0251a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45383.128698041,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.809608127554738,                      !- Heater Thermal Efficiency
  {325873c3-ad7a-4873-a2cf-8d247843e97c}, !- Part Load Factor Curve Name
  88.1910848205081,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.1910848205081,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9ae63c04-6e9c-481f-9439-ae8180511f55}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2126342979276,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2126342979276,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {64f06f23-dc99-4548-bed0-72c6525554d3}, !- Use Side Inlet Node Name
  {10e2e34c-9d2e-4c56-8bb7-056740c080d7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {34ed546d-2f08-4c5a-974f-6c236280d0d3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6a452916-d684-4d32-b9f1-639e966a4142}, !- Schedule Type Limits Name
  {93013a1c-0544-409e-8ac5-74c3f9aed91b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93013a1c-0544-409e-8ac5-74c3f9aed91b}, !- Handle
  Schedule Day 3,                         !- Name
  {6a452916-d684-4d32-b9f1-639e966a4142}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b281d66-e70f-453d-a9e2-3970183883b9}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6a452916-d684-4d32-b9f1-639e966a4142}, !- Schedule Type Limits Name
  {5d51bfe3-ee5c-4f17-b4e3-525424d80ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d51bfe3-ee5c-4f17-b4e3-525424d80ace}, !- Handle
  Schedule Day 4,                         !- Name
  {6a452916-d684-4d32-b9f1-639e966a4142}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {432be355-795b-4285-9547-fcd47063eb64}, !- Handle
  {a3795c15-d1bd-4b9a-af54-8446f77256bd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9ae63c04-6e9c-481f-9439-ae8180511f55}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {43ef0b17-222a-40a9-b6f5-8b996e13d42b}, !- Schedule Type Limits Name
  {854f63f7-e233-4f0a-a22d-372314a08204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {854f63f7-e233-4f0a-a22d-372314a08204}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {43ef0b17-222a-40a9-b6f5-8b996e13d42b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5719d6c4-1811-4334-8c7f-d5cd85897dbe}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.81 Therm Eff Supply Outlet Water Node, !- Name
  {10e2e34c-9d2e-4c56-8bb7-056740c080d7}, !- Inlet Port
  {9aa587af-6c27-477f-bcc9-52dca0bc1313}; !- Outlet Port

OS:Connection,
  {64f06f23-dc99-4548-bed0-72c6525554d3}, !- Handle
  {bf022aa4-96d1-48ce-8c40-dc3419805aa5}, !- Source Object
  3,                                      !- Outlet Port
  {a3795c15-d1bd-4b9a-af54-8446f77256bd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {10e2e34c-9d2e-4c56-8bb7-056740c080d7}, !- Handle
  {a3795c15-d1bd-4b9a-af54-8446f77256bd}, !- Source Object
  32,                                     !- Outlet Port
  {5719d6c4-1811-4334-8c7f-d5cd85897dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa587af-6c27-477f-bcc9-52dca0bc1313}, !- Handle
  {5719d6c4-1811-4334-8c7f-d5cd85897dbe}, !- Source Object
  3,                                      !- Outlet Port
  {6680d1c0-10b7-4ced-9144-d376cc2c883c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {799ccf23-4e50-428a-9620-b5c5a6ac5d13}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {51e8cb56-8515-4bb5-b043-085c73ee3e1d}, !- Inlet Node Name
  {99dc2ff5-5b6d-4416-b5b3-5701cb14d20e}; !- Outlet Node Name

OS:Node,
  {06833938-cfa2-4886-8e09-57d1e2eaabeb}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {f9a1ca1c-e0d8-41fd-af87-47451562eeb7}, !- Inlet Port
  {51e8cb56-8515-4bb5-b043-085c73ee3e1d}; !- Outlet Port

OS:Connection,
  {f9a1ca1c-e0d8-41fd-af87-47451562eeb7}, !- Handle
  {07aaa214-9cbe-4f7e-90b2-5e5b6adb7dcd}, !- Source Object
  4,                                      !- Outlet Port
  {06833938-cfa2-4886-8e09-57d1e2eaabeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39c4793d-7ae4-4c40-8f6c-1f159be363d0}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {99dc2ff5-5b6d-4416-b5b3-5701cb14d20e}, !- Inlet Port
  {3471493d-3dee-4b87-b725-36f62e3d55db}; !- Outlet Port

OS:Connection,
  {51e8cb56-8515-4bb5-b043-085c73ee3e1d}, !- Handle
  {06833938-cfa2-4886-8e09-57d1e2eaabeb}, !- Source Object
  3,                                      !- Outlet Port
  {799ccf23-4e50-428a-9620-b5c5a6ac5d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dc2ff5-5b6d-4416-b5b3-5701cb14d20e}, !- Handle
  {799ccf23-4e50-428a-9620-b5c5a6ac5d13}, !- Source Object
  3,                                      !- Outlet Port
  {39c4793d-7ae4-4c40-8f6c-1f159be363d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3471493d-3dee-4b87-b725-36f62e3d55db}, !- Handle
  {39c4793d-7ae4-4c40-8f6c-1f159be363d0}, !- Source Object
  3,                                      !- Outlet Port
  {6680d1c0-10b7-4ced-9144-d376cc2c883c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05d1b264-aebe-4683-944c-de778dba0200}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7c68ef94-0c4a-4b77-acb9-de1a2b30b7ca}, !- Inlet Node Name
  {2bf5da22-a2d0-4cdc-9e0e-5774eb99a14a}; !- Outlet Node Name

OS:Node,
  {79f014fd-bd63-4257-894d-7f0930eb3d4f}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {2bf5da22-a2d0-4cdc-9e0e-5774eb99a14a}, !- Inlet Port
  {180400fc-ce07-46d5-903c-c415359bdb30}; !- Outlet Port

OS:Connection,
  {7c68ef94-0c4a-4b77-acb9-de1a2b30b7ca}, !- Handle
  {c076da21-0612-48a2-8418-545fec8d4ad1}, !- Source Object
  3,                                      !- Outlet Port
  {05d1b264-aebe-4683-944c-de778dba0200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf5da22-a2d0-4cdc-9e0e-5774eb99a14a}, !- Handle
  {05d1b264-aebe-4683-944c-de778dba0200}, !- Source Object
  3,                                      !- Outlet Port
  {79f014fd-bd63-4257-894d-7f0930eb3d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180400fc-ce07-46d5-903c-c415359bdb30}, !- Handle
  {79f014fd-bd63-4257-894d-7f0930eb3d4f}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {be723667-b8a2-4626-a3be-3f3aca9d4a05}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f643094b-6996-4bc7-909a-945b36d85584}, !- Inlet Node Name
  {c9f4b6c2-7d4b-4f1e-843b-803a4e8c32bb}; !- Outlet Node Name

OS:Node,
  {c0d7f334-7989-45df-93b6-1aee68a7fc6e}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {3cbf202e-0424-4d54-aad8-2cc58fe93558}, !- Inlet Port
  {f643094b-6996-4bc7-909a-945b36d85584}; !- Outlet Port

OS:Connection,
  {3cbf202e-0424-4d54-aad8-2cc58fe93558}, !- Handle
  {6680d1c0-10b7-4ced-9144-d376cc2c883c}, !- Source Object
  2,                                      !- Outlet Port
  {c0d7f334-7989-45df-93b6-1aee68a7fc6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f643094b-6996-4bc7-909a-945b36d85584}, !- Handle
  {c0d7f334-7989-45df-93b6-1aee68a7fc6e}, !- Source Object
  3,                                      !- Outlet Port
  {be723667-b8a2-4626-a3be-3f3aca9d4a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f4b6c2-7d4b-4f1e-843b-803a4e8c32bb}, !- Handle
  {be723667-b8a2-4626-a3be-3f3aca9d4a05}, !- Source Object
  3,                                      !- Outlet Port
  {0f93f289-080e-4452-9e61-4f0d8118a8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd2e6543-6515-4843-8f2e-b9c7684118e8}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {62cfb494-b28c-40dd-acf8-a0f62fb5e62f}, !- Inlet Node Name
  {8cc4591f-6818-49f6-9644-431f542d81be}; !- Outlet Node Name

OS:Node,
  {43bb209a-067b-4959-aaba-bc560c96f527}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {2bca94c4-b889-4de4-ab28-5d78d484ff47}, !- Inlet Port
  {62cfb494-b28c-40dd-acf8-a0f62fb5e62f}; !- Outlet Port

OS:Connection,
  {2bca94c4-b889-4de4-ab28-5d78d484ff47}, !- Handle
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Source Object
  2,                                      !- Outlet Port
  {43bb209a-067b-4959-aaba-bc560c96f527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cfb494-b28c-40dd-acf8-a0f62fb5e62f}, !- Handle
  {43bb209a-067b-4959-aaba-bc560c96f527}, !- Source Object
  3,                                      !- Outlet Port
  {dd2e6543-6515-4843-8f2e-b9c7684118e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc4591f-6818-49f6-9644-431f542d81be}, !- Handle
  {dd2e6543-6515-4843-8f2e-b9c7684118e8}, !- Source Object
  3,                                      !- Outlet Port
  {b5a9e56b-7153-44da-b6ff-c9c25abd93cb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ca0faaac-11bf-4ab9-b7b7-b7434fa1991d}, !- Handle
  Water Use Connections 1,                !- Name
  {32649ed9-be3f-47b8-a579-b37ad2efcb31}, !- Inlet Node Name
  {e630be8d-6717-49cd-978d-785adf2ea460}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d35427b3-44a1-4103-b652-f3481c79ea0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa2e088c-5917-49d2-a09a-189b6efff207}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50573461458697e-05,                   !- Peak Flow Rate {m3/s}
  {fb6317c5-e639-46e1-a89f-b59769db7700}, !- Target Temperature Schedule Name
  {f5a27035-9a7e-410c-8311-a4996658b484}, !- Sensible Fraction Schedule Name
  {d916ca96-cdbc-4f28-9943-e3cdf5029d37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5a27035-9a7e-410c-8311-a4996658b484}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e0e39577-73ea-4378-9715-e3f41a08b065}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0e39577-73ea-4378-9715-e3f41a08b065}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d916ca96-cdbc-4f28-9943-e3cdf5029d37}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {923ea677-adb1-4b79-8f55-f1c53a2e71a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {923ea677-adb1-4b79-8f55-f1c53a2e71a2}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb6317c5-e639-46e1-a89f-b59769db7700}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {21ad4774-4426-40f1-bb86-a9d864e43879}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21ad4774-4426-40f1-bb86-a9d864e43879}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d35427b3-44a1-4103-b652-f3481c79ea0f}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {fa2e088c-5917-49d2-a09a-189b6efff207}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {446c3997-d6da-408c-8ab0-ca406368f4c5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {446c3997-d6da-408c-8ab0-ca406368f4c5}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  {9bbdaedd-7a93-4364-a4db-16e0c58d7689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bbdaedd-7a93-4364-a4db-16e0c58d7689}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c56842e2-3d9b-46b7-a2e3-ac243f1a34f7}, !- Handle
  Schedule Rule 68,                       !- Name
  {446c3997-d6da-408c-8ab0-ca406368f4c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d03d85e-59e9-4e76-985c-d9af2f46cbfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d03d85e-59e9-4e76-985c-d9af2f46cbfc}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6da3d411-d081-4167-99c3-d94ca79b7f82}, !- Handle
  Schedule Rule 69,                       !- Name
  {446c3997-d6da-408c-8ab0-ca406368f4c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d369fed5-bdd4-4db0-8704-abcd9193d163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d369fed5-bdd4-4db0-8704-abcd9193d163}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {142e01f3-1227-42eb-8777-46a0e95feff1}, !- Handle
  Schedule Rule 70,                       !- Name
  {446c3997-d6da-408c-8ab0-ca406368f4c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80746728-7dac-487e-bd54-a21b6b8e1dd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80746728-7dac-487e-bd54-a21b6b8e1dd0}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {485051d3-cb9f-4f3f-939a-805eed31384f}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {8bc1ec98-0b5c-4bfc-a6b1-7e0d9221fbaf}, !- Inlet Port
  {32649ed9-be3f-47b8-a579-b37ad2efcb31}; !- Outlet Port

OS:Connection,
  {8bc1ec98-0b5c-4bfc-a6b1-7e0d9221fbaf}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  4,                                      !- Outlet Port
  {485051d3-cb9f-4f3f-939a-805eed31384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16681920-ff0e-4552-af15-aaf8dcf86ad2}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {e630be8d-6717-49cd-978d-785adf2ea460}, !- Inlet Port
  {66f7b7c1-a3a7-4327-94e5-33b226775fbb}; !- Outlet Port

OS:Connection,
  {32649ed9-be3f-47b8-a579-b37ad2efcb31}, !- Handle
  {485051d3-cb9f-4f3f-939a-805eed31384f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0faaac-11bf-4ab9-b7b7-b7434fa1991d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e630be8d-6717-49cd-978d-785adf2ea460}, !- Handle
  {ca0faaac-11bf-4ab9-b7b7-b7434fa1991d}, !- Source Object
  3,                                      !- Outlet Port
  {16681920-ff0e-4552-af15-aaf8dcf86ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f7b7c1-a3a7-4327-94e5-33b226775fbb}, !- Handle
  {16681920-ff0e-4552-af15-aaf8dcf86ad2}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {17fab1a8-c68d-4d1e-a64a-3179bac00073}, !- Handle
  Water Use Connections 2,                !- Name
  {dded4bc7-ea9f-4139-88cb-a02eb8a9886c}, !- Inlet Node Name
  {eca4b3c1-e212-4385-b69c-d177b535f6cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0876d57-35a9-4650-8898-970e038af66a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05743987-8404-4e9a-91cc-ce0d514ebc31}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.45697217162811e-06,                   !- Peak Flow Rate {m3/s}
  {39555436-3b69-43bd-8752-553c25463dcc}, !- Target Temperature Schedule Name
  {27282c72-d48d-41cb-962c-909a2a264b9f}, !- Sensible Fraction Schedule Name
  {ddd1616c-287c-4ad6-a351-5eed7db51a10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27282c72-d48d-41cb-962c-909a2a264b9f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0adfcd88-58fa-45bc-a15e-f46bf54c7ba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0adfcd88-58fa-45bc-a15e-f46bf54c7ba3}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddd1616c-287c-4ad6-a351-5eed7db51a10}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5812c692-a7bb-48a0-9dd1-1627df77d46c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5812c692-a7bb-48a0-9dd1-1627df77d46c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39555436-3b69-43bd-8752-553c25463dcc}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {192ca28b-c116-4121-8d2a-4eba83084143}; !- Default Day Schedule Name

OS:Schedule:Day,
  {192ca28b-c116-4121-8d2a-4eba83084143}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0876d57-35a9-4650-8898-970e038af66a}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {05743987-8404-4e9a-91cc-ce0d514ebc31}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  {51e47c0f-e861-4f63-88aa-b8f0b6c84d6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51e47c0f-e861-4f63-88aa-b8f0b6c84d6d}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {513c36ac-fa6b-4e03-97d1-fdb3a949c3f5}, !- Handle
  Schedule Rule 71,                       !- Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5fe420ae-e9c6-4e82-9c6b-711833594343}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fe420ae-e9c6-4e82-9c6b-711833594343}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {ec5ba5ab-234c-459b-9cde-1914157ccd66}, !- Handle
  Schedule Rule 72,                       !- Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {406fb8f2-dce5-4e7a-9701-b296accb5846}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {406fb8f2-dce5-4e7a-9701-b296accb5846}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {98619e02-a417-4580-b1fc-e48567d1151e}, !- Handle
  Schedule Rule 73,                       !- Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7862d387-ee9b-46aa-a71a-1895633f347e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7862d387-ee9b-46aa-a71a-1895633f347e}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {ed6058dc-c79b-4781-bd68-7dba95683d55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {ad8150ee-ca6f-41d5-8294-246db7387b5e}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {0e498c3b-af5e-4d0c-8c74-792a4c790b2d}, !- Inlet Port
  {dded4bc7-ea9f-4139-88cb-a02eb8a9886c}; !- Outlet Port

OS:Connection,
  {0e498c3b-af5e-4d0c-8c74-792a4c790b2d}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  5,                                      !- Outlet Port
  {ad8150ee-ca6f-41d5-8294-246db7387b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68639a47-4600-4b7e-b607-a94ce9edc9b6}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {eca4b3c1-e212-4385-b69c-d177b535f6cc}, !- Inlet Port
  {cb60c1cb-f5aa-4447-88b7-0b8492fa8ef9}; !- Outlet Port

OS:Connection,
  {dded4bc7-ea9f-4139-88cb-a02eb8a9886c}, !- Handle
  {ad8150ee-ca6f-41d5-8294-246db7387b5e}, !- Source Object
  3,                                      !- Outlet Port
  {17fab1a8-c68d-4d1e-a64a-3179bac00073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca4b3c1-e212-4385-b69c-d177b535f6cc}, !- Handle
  {17fab1a8-c68d-4d1e-a64a-3179bac00073}, !- Source Object
  3,                                      !- Outlet Port
  {68639a47-4600-4b7e-b607-a94ce9edc9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb60c1cb-f5aa-4447-88b7-0b8492fa8ef9}, !- Handle
  {68639a47-4600-4b7e-b607-a94ce9edc9b6}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {526de3cd-a7b3-47c6-9c08-863c04cc7bbd}, !- Handle
  Water Use Connections 3,                !- Name
  {fb1ec11b-f756-45b5-9eb8-5880eaa40aa8}, !- Inlet Node Name
  {fbcf6bda-dac3-4395-a4f0-32e59a839ef9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8cea84cc-fa3a-4671-9f7f-6e8375ff85a4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9efc2d7d-b951-4b6c-9a15-448a81b0ee6f}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {07335442-91f5-4134-9bd7-aa53787a79b3}, !- Target Temperature Schedule Name
  {d430c2f3-d8f8-40e8-9e3b-b0fe18c92023}, !- Sensible Fraction Schedule Name
  {baf1d94e-cd23-41ae-a8a7-b1db63b7b7f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d430c2f3-d8f8-40e8-9e3b-b0fe18c92023}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {189c0925-fdcc-44bc-870c-7bf344d9b210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {189c0925-fdcc-44bc-870c-7bf344d9b210}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {baf1d94e-cd23-41ae-a8a7-b1db63b7b7f8}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a293d46-5fe3-446a-b4fd-ddee0041c880}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a293d46-5fe3-446a-b4fd-ddee0041c880}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07335442-91f5-4134-9bd7-aa53787a79b3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef4eae2b-1f14-4ab6-be02-5e1c49a69ad2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef4eae2b-1f14-4ab6-be02-5e1c49a69ad2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8cea84cc-fa3a-4671-9f7f-6e8375ff85a4}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {9efc2d7d-b951-4b6c-9a15-448a81b0ee6f}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {696c160c-7a83-472f-8ac7-9641706456bf}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {e59df1e9-a0cf-4118-9120-b5a65742b48c}, !- Inlet Port
  {fb1ec11b-f756-45b5-9eb8-5880eaa40aa8}; !- Outlet Port

OS:Connection,
  {e59df1e9-a0cf-4118-9120-b5a65742b48c}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  6,                                      !- Outlet Port
  {696c160c-7a83-472f-8ac7-9641706456bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ee0ca1-b88f-43ec-8688-0a381c649104}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {fbcf6bda-dac3-4395-a4f0-32e59a839ef9}, !- Inlet Port
  {e5a6ad44-226a-4b11-9877-d0b6fe2aef22}; !- Outlet Port

OS:Connection,
  {fb1ec11b-f756-45b5-9eb8-5880eaa40aa8}, !- Handle
  {696c160c-7a83-472f-8ac7-9641706456bf}, !- Source Object
  3,                                      !- Outlet Port
  {526de3cd-a7b3-47c6-9c08-863c04cc7bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcf6bda-dac3-4395-a4f0-32e59a839ef9}, !- Handle
  {526de3cd-a7b3-47c6-9c08-863c04cc7bbd}, !- Source Object
  3,                                      !- Outlet Port
  {85ee0ca1-b88f-43ec-8688-0a381c649104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a6ad44-226a-4b11-9877-d0b6fe2aef22}, !- Handle
  {85ee0ca1-b88f-43ec-8688-0a381c649104}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d8fd996f-8407-44bb-b87f-6782dc1e1417}, !- Handle
  Water Use Connections 4,                !- Name
  {3bc77d4e-e180-4b79-85b7-0f7f70e5a4c8}, !- Inlet Node Name
  {57daaa9c-e5fa-4712-984e-9d3bb4859d92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ffe6e0c-6a74-4876-b2f4-1fbe8cf25c11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea30ccb7-d3a3-4c95-8eec-5931bcf87dfb}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {6276b195-1a77-4a57-8543-9ed0cd66e3fa}, !- Target Temperature Schedule Name
  {cd88a5b3-1a2b-4d68-a293-242171570dbf}, !- Sensible Fraction Schedule Name
  {0683871c-6076-432d-85bb-e9d2236b7dba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cd88a5b3-1a2b-4d68-a293-242171570dbf}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d77f3f5-a21b-4ff7-95bb-6382e80f4eef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d77f3f5-a21b-4ff7-95bb-6382e80f4eef}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0683871c-6076-432d-85bb-e9d2236b7dba}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {866b7ede-f97c-4b57-a123-eca0c25fd449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {866b7ede-f97c-4b57-a123-eca0c25fd449}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6276b195-1a77-4a57-8543-9ed0cd66e3fa}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c78d1c2-e5f2-4384-8f0e-213dcf836cf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c78d1c2-e5f2-4384-8f0e-213dcf836cf9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ffe6e0c-6a74-4876-b2f4-1fbe8cf25c11}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {ea30ccb7-d3a3-4c95-8eec-5931bcf87dfb}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {772471a7-1b4f-4b7b-b3b5-9409c8b750ae}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {cd157a04-c9f0-4b16-b732-2d9b7cb30a97}, !- Inlet Port
  {3bc77d4e-e180-4b79-85b7-0f7f70e5a4c8}; !- Outlet Port

OS:Connection,
  {cd157a04-c9f0-4b16-b732-2d9b7cb30a97}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  7,                                      !- Outlet Port
  {772471a7-1b4f-4b7b-b3b5-9409c8b750ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2223d511-b833-4b15-9e3f-ea9c87532d7a}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {57daaa9c-e5fa-4712-984e-9d3bb4859d92}, !- Inlet Port
  {0da92af1-7eaa-46e9-ba3b-ae1b3e767515}; !- Outlet Port

OS:Connection,
  {3bc77d4e-e180-4b79-85b7-0f7f70e5a4c8}, !- Handle
  {772471a7-1b4f-4b7b-b3b5-9409c8b750ae}, !- Source Object
  3,                                      !- Outlet Port
  {d8fd996f-8407-44bb-b87f-6782dc1e1417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57daaa9c-e5fa-4712-984e-9d3bb4859d92}, !- Handle
  {d8fd996f-8407-44bb-b87f-6782dc1e1417}, !- Source Object
  3,                                      !- Outlet Port
  {2223d511-b833-4b15-9e3f-ea9c87532d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da92af1-7eaa-46e9-ba3b-ae1b3e767515}, !- Handle
  {2223d511-b833-4b15-9e3f-ea9c87532d7a}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {44a0a918-ac8d-4583-9ef8-58178fa4d9dd}, !- Handle
  Water Use Connections 5,                !- Name
  {2b032b95-d3bb-478f-9583-603ad5cdb757}, !- Inlet Node Name
  {9d192745-6cc4-40a1-abd2-406584a92827}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71519d2f-15fc-4342-b1fa-bb561d1472af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {581fba61-74e4-429a-b884-6848355d00b8}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {20a75bc3-9659-4a36-b62f-0591444f9c30}, !- Target Temperature Schedule Name
  {f20bfff8-8723-4f60-af21-924fba66067a}, !- Sensible Fraction Schedule Name
  {e364c9f7-2491-41d5-ac23-947f0a907b86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f20bfff8-8723-4f60-af21-924fba66067a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c64d45a-5d1d-411f-8b5c-53ca6bb0599d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c64d45a-5d1d-411f-8b5c-53ca6bb0599d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e364c9f7-2491-41d5-ac23-947f0a907b86}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef0e7953-7c17-4be0-9d6b-387012c2d9ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef0e7953-7c17-4be0-9d6b-387012c2d9ef}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {20a75bc3-9659-4a36-b62f-0591444f9c30}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19a3dc66-7b4c-4406-8e9a-685b400df714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19a3dc66-7b4c-4406-8e9a-685b400df714}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71519d2f-15fc-4342-b1fa-bb561d1472af}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {581fba61-74e4-429a-b884-6848355d00b8}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6aaf957-a2aa-4aea-8917-f1c4c61d2c51}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {187d2d9d-870f-4d67-b39d-687003123cc9}, !- Inlet Port
  {2b032b95-d3bb-478f-9583-603ad5cdb757}; !- Outlet Port

OS:Connection,
  {187d2d9d-870f-4d67-b39d-687003123cc9}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  8,                                      !- Outlet Port
  {c6aaf957-a2aa-4aea-8917-f1c4c61d2c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39fd8e01-b48d-42ad-81f4-e4f7c0abb79c}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {9d192745-6cc4-40a1-abd2-406584a92827}, !- Inlet Port
  {4c5b35bf-0f0c-41c7-8d64-a6d37e90ba75}; !- Outlet Port

OS:Connection,
  {2b032b95-d3bb-478f-9583-603ad5cdb757}, !- Handle
  {c6aaf957-a2aa-4aea-8917-f1c4c61d2c51}, !- Source Object
  3,                                      !- Outlet Port
  {44a0a918-ac8d-4583-9ef8-58178fa4d9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d192745-6cc4-40a1-abd2-406584a92827}, !- Handle
  {44a0a918-ac8d-4583-9ef8-58178fa4d9dd}, !- Source Object
  3,                                      !- Outlet Port
  {39fd8e01-b48d-42ad-81f4-e4f7c0abb79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5b35bf-0f0c-41c7-8d64-a6d37e90ba75}, !- Handle
  {39fd8e01-b48d-42ad-81f4-e4f7c0abb79c}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {164786fd-6df4-402b-bd4d-b47e0396288a}, !- Handle
  Water Use Connections 6,                !- Name
  {600aad20-bdd4-4a42-a61f-3c3928fad5ff}, !- Inlet Node Name
  {f2967022-0003-4324-97be-b334af2230dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3574db0d-f17d-4d62-b68f-e80a7f76e8fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae0d485d-153a-49a3-8232-0893c15cb3f9}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {560c677d-3bfa-4a64-be75-e44a864c979c}, !- Target Temperature Schedule Name
  {ca07bf6c-dfe7-4294-abbb-0825b9bc4343}, !- Sensible Fraction Schedule Name
  {28e7b1cb-1679-4faa-8ee9-d84831188e96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca07bf6c-dfe7-4294-abbb-0825b9bc4343}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad2ae60f-98d2-49a2-993e-98a2953926a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad2ae60f-98d2-49a2-993e-98a2953926a3}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {28e7b1cb-1679-4faa-8ee9-d84831188e96}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4afd8775-f256-4bfa-a82f-2cf1737dac4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4afd8775-f256-4bfa-a82f-2cf1737dac4d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {560c677d-3bfa-4a64-be75-e44a864c979c}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ff86aec-7f58-41ff-aed2-cf44e8a923e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ff86aec-7f58-41ff-aed2-cf44e8a923e9}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3574db0d-f17d-4d62-b68f-e80a7f76e8fd}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {ae0d485d-153a-49a3-8232-0893c15cb3f9}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bebff8b8-16ae-4b3f-a731-100d4cc5959d}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {bae660dc-c248-40f2-a69a-3f54b75008a9}, !- Inlet Port
  {600aad20-bdd4-4a42-a61f-3c3928fad5ff}; !- Outlet Port

OS:Connection,
  {bae660dc-c248-40f2-a69a-3f54b75008a9}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  9,                                      !- Outlet Port
  {bebff8b8-16ae-4b3f-a731-100d4cc5959d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbb28080-2c66-40f4-9d3f-0d8270384215}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {f2967022-0003-4324-97be-b334af2230dd}, !- Inlet Port
  {849b0562-50e0-4a57-a1f5-fb40111abb47}; !- Outlet Port

OS:Connection,
  {600aad20-bdd4-4a42-a61f-3c3928fad5ff}, !- Handle
  {bebff8b8-16ae-4b3f-a731-100d4cc5959d}, !- Source Object
  3,                                      !- Outlet Port
  {164786fd-6df4-402b-bd4d-b47e0396288a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2967022-0003-4324-97be-b334af2230dd}, !- Handle
  {164786fd-6df4-402b-bd4d-b47e0396288a}, !- Source Object
  3,                                      !- Outlet Port
  {bbb28080-2c66-40f4-9d3f-0d8270384215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849b0562-50e0-4a57-a1f5-fb40111abb47}, !- Handle
  {bbb28080-2c66-40f4-9d3f-0d8270384215}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {193ae404-5045-48cf-ada3-7a9ad00216fb}, !- Handle
  Water Use Connections 7,                !- Name
  {81ccbd1e-88ff-47e5-8205-e3c99baf7155}, !- Inlet Node Name
  {57621be5-3bf4-4e11-8ba1-077c9646bd61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f2ad5ca-8cb2-4f3a-a358-4679855aeafd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98fb1fea-e781-4dbb-8420-8792c7b9d77a}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {f88a7781-743a-4d50-9579-5e10af4e1784}, !- Target Temperature Schedule Name
  {2cfb0e78-efcd-4434-9f4b-102616faf533}, !- Sensible Fraction Schedule Name
  {283ac330-a8ed-47d7-b8d8-d68dd9a032b3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2cfb0e78-efcd-4434-9f4b-102616faf533}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {288746ec-34c1-40df-9ed0-deda8cc6dade}; !- Default Day Schedule Name

OS:Schedule:Day,
  {288746ec-34c1-40df-9ed0-deda8cc6dade}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {283ac330-a8ed-47d7-b8d8-d68dd9a032b3}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7d94191-bb3c-4cc3-8ac9-c206644afcd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d94191-bb3c-4cc3-8ac9-c206644afcd7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f88a7781-743a-4d50-9579-5e10af4e1784}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8af43145-30a8-4d73-a4f5-31bd95c91d06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af43145-30a8-4d73-a4f5-31bd95c91d06}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f2ad5ca-8cb2-4f3a-a358-4679855aeafd}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {98fb1fea-e781-4dbb-8420-8792c7b9d77a}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {0e788382-1d0a-4e58-8ffd-18904c8f8276}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c37a100-5ede-43ab-80f0-58eac5b3d855}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {ac2bca3c-65e4-4e86-86c1-1347b3033914}, !- Inlet Port
  {81ccbd1e-88ff-47e5-8205-e3c99baf7155}; !- Outlet Port

OS:Connection,
  {ac2bca3c-65e4-4e86-86c1-1347b3033914}, !- Handle
  {fddedbd7-089c-4fa6-8a4e-95fa220a37ca}, !- Source Object
  10,                                     !- Outlet Port
  {8c37a100-5ede-43ab-80f0-58eac5b3d855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ce03f62-e834-4e1c-b8f2-aa30741e1560}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {57621be5-3bf4-4e11-8ba1-077c9646bd61}, !- Inlet Port
  {941f3d5e-bdee-46bd-a034-00428e1daad5}; !- Outlet Port

OS:Connection,
  {81ccbd1e-88ff-47e5-8205-e3c99baf7155}, !- Handle
  {8c37a100-5ede-43ab-80f0-58eac5b3d855}, !- Source Object
  3,                                      !- Outlet Port
  {193ae404-5045-48cf-ada3-7a9ad00216fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57621be5-3bf4-4e11-8ba1-077c9646bd61}, !- Handle
  {193ae404-5045-48cf-ada3-7a9ad00216fb}, !- Source Object
  3,                                      !- Outlet Port
  {5ce03f62-e834-4e1c-b8f2-aa30741e1560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941f3d5e-bdee-46bd-a034-00428e1daad5}, !- Handle
  {5ce03f62-e834-4e1c-b8f2-aa30741e1560}, !- Source Object
  3,                                      !- Outlet Port
  {c5673bea-f661-4f19-9106-47f93db08bee}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {42dff512-76f1-4029-a2fc-5f9e7a5f1ba0}, !- Handle
  Water Use Connections 8,                !- Name
  {59c96982-9bca-48e8-a141-9e2362158d7e}, !- Inlet Node Name
  {1f413490-a581-44a9-bebf-7835579875d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3228fa02-0649-49e7-ba05-b1ee7923c883}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a335a51-7988-4663-b87e-74241902bbc1}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {ef878f0b-746b-4cef-bce0-8a805d5ab059}, !- Target Temperature Schedule Name
  {3aa2be63-0e28-4e4c-b46f-30a0b5c69a8a}, !- Sensible Fraction Schedule Name
  {099fcd92-60d4-4757-88d4-23d4d67cf404}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3aa2be63-0e28-4e4c-b46f-30a0b5c69a8a}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {602b4931-e5b5-4e12-ba40-6a61b5b79ed2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {602b4931-e5b5-4e12-ba40-6a61b5b79ed2}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
