  Space Function Lobby - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {95db001d-a06b-448f-9d9d-8dd33da44c86}, !- Handle
  Space Function Lobby - other Elec Equip, !- Name
  {75623c2c-2df8-4793-a2dc-fb1eda2e76d8}, !- Electric Equipment Definition Name
  {43550672-a0de-4b16-a79f-be6d541e30a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f0cb47df-fce1-48f6-9fd5-084aa1e8b0a8}, !- Handle
  Space Function Lobby - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.03808615866624,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d867382-5155-4544-b450-e5d7e9096cbf}, !- Handle
  Space Function Lobby - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ffaf0911-7d8b-4ade-a34a-6b72de6974f3}, !- Number of People Schedule Name
  {81815790-1bcb-4975-935f-814f4111c870}, !- People Activity Level Schedule Name
  {f6ec7ca9-6a91-4a10-8ff4-65a77a3d659e}, !- Lighting Schedule Name
  {8c18b2af-c0d2-4b59-a8b8-d9cc31615225}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0a0a638f-3bae-44e8-891e-fe1fd2284449}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01332e20-5b91-46ed-a24a-436b1649fec4}, !- Handle
  Space Function Lobby - other Thermostat, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a1632267-f4e8-40fc-9aec-8408ad4869d8}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f3ce628f-38f0-411f-804a-7a2a2d8185e3}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3d94e0a-926b-43ff-b657-0acb71d88690}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {f3ce628f-38f0-411f-804a-7a2a2d8185e3}, !- People Definition Name
  {b3c419b2-2ad9-4759-8e37-9924f20b09b2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27764174-2820-4483-9f05-05e9b912e2ee}, !- Work Efficiency Schedule Name
  {525a4918-60f6-4486-9a03-178caea28760}, !- Clothing Insulation Schedule Name
  {10ba16f4-7b78-4f44-8e71-4429e1920c7d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e9bbf18-65b2-475c-b093-2e5231210b13}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.00000773925159,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bc2a4d77-ef40-45d3-8245-ad4d4ec21c65}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {1e9bbf18-65b2-475c-b093-2e5231210b13}, !- Lights Definition Name
  {b3c419b2-2ad9-4759-8e37-9924f20b09b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {059dc21f-6edd-440f-acef-c4fa44470ffa}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ada3098b-0486-42a1-bccd-37e8f595a9aa}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {059dc21f-6edd-440f-acef-c4fa44470ffa}, !- Electric Equipment Definition Name
  {b3c419b2-2ad9-4759-8e37-9924f20b09b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d5fce369-f194-4ca4-ac9e-03de59723730}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002539077244416,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d5140d8c-7f45-4825-bdd8-64b9aa29c53e}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5e9f694d-6169-410c-a6be-dcd3fa05d23c}, !- Number of People Schedule Name
  {81815790-1bcb-4975-935f-814f4111c870}, !- People Activity Level Schedule Name
  {bdc5bd5d-6463-4eff-933c-434855700ed8}, !- Lighting Schedule Name
  {69faa466-8589-47e4-8d5d-1b6482bfc195}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0a0a638f-3bae-44e8-891e-fe1fd2284449}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5e9f694d-6169-410c-a6be-dcd3fa05d23c}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {fcdb41bb-6cdb-48a0-b08a-a15820be3e40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcdb41bb-6cdb-48a0-b08a-a15820be3e40}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {440a6c01-a275-43ac-91e5-2ab175306b48}, !- Handle
  Schedule Rule 50,                       !- Name
  {5e9f694d-6169-410c-a6be-dcd3fa05d23c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {582032a9-5f3b-4c48-b84a-bbb223941074}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {582032a9-5f3b-4c48-b84a-bbb223941074}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {1e7c9df4-9e4a-4ee6-93e0-3f9483ee0979}, !- Handle
  Schedule Rule 51,                       !- Name
  {5e9f694d-6169-410c-a6be-dcd3fa05d23c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1588213-4042-4e6b-a380-ea644bc9d8d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1588213-4042-4e6b-a380-ea644bc9d8d7}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5328afd2-da65-4f28-98ef-1863b721b1f8}, !- Handle
  Schedule Rule 52,                       !- Name
  {5e9f694d-6169-410c-a6be-dcd3fa05d23c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {012cc1d5-99ed-46d2-ab73-c34db74d38fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {012cc1d5-99ed-46d2-ab73-c34db74d38fb}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdc5bd5d-6463-4eff-933c-434855700ed8}, !- Handle
  NECB-A-Lighting,                        !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {fc3c471f-71ce-4d2a-a90b-093842fdabb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc3c471f-71ce-4d2a-a90b-093842fdabb2}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {abc034df-d75b-4564-a65f-946a5d952f11}, !- Handle
  Schedule Rule 53,                       !- Name
  {bdc5bd5d-6463-4eff-933c-434855700ed8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c35a5273-9a1d-49cc-bd1a-db4ded3ab540}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c35a5273-9a1d-49cc-bd1a-db4ded3ab540}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {3da822e5-d34a-42d2-aa04-53e0ab814c4d}, !- Handle
  Schedule Rule 54,                       !- Name
  {bdc5bd5d-6463-4eff-933c-434855700ed8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a7ea1b8-d94c-452f-87ee-7a77e8a25c83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a7ea1b8-d94c-452f-87ee-7a77e8a25c83}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ace70136-8513-47af-8624-2a6815bf577b}, !- Handle
  Schedule Rule 55,                       !- Name
  {bdc5bd5d-6463-4eff-933c-434855700ed8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de1e4854-b352-45dd-b643-326262f7a444}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de1e4854-b352-45dd-b643-326262f7a444}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69faa466-8589-47e4-8d5d-1b6482bfc195}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {41d27119-2354-4166-9be0-45d40fcd7607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41d27119-2354-4166-9be0-45d40fcd7607}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {fc644a9f-2daf-4814-a5c0-625ea89961c7}, !- Handle
  Schedule Rule 56,                       !- Name
  {69faa466-8589-47e4-8d5d-1b6482bfc195}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4df23062-05e3-46e2-bfc8-65f3d4f6113f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4df23062-05e3-46e2-bfc8-65f3d4f6113f}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {1a599c3d-cd01-42ae-9c14-1a900a36fe83}, !- Handle
  Schedule Rule 57,                       !- Name
  {69faa466-8589-47e4-8d5d-1b6482bfc195}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1c439c9-2633-4ba7-88ea-886b4a613e58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1c439c9-2633-4ba7-88ea-886b4a613e58}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0b530b58-4d18-4c82-934f-242da3ef7677}, !- Handle
  Schedule Rule 58,                       !- Name
  {69faa466-8589-47e4-8d5d-1b6482bfc195}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7a8da66-7b8c-4e7a-b8cc-dff11bc4c99a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7a8da66-7b8c-4e7a-b8cc-dff11bc4c99a}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cb49525e-9860-4444-89dd-0bed74c12929}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Heating Setpoint Temperature Schedule Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  {27be9d5f-20db-43ab-ab6b-392ab3cb47a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27be9d5f-20db-43ab-ab6b-392ab3cb47a5}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bfeb42bc-6def-4fcf-bee8-9c43b9e8a86e}, !- Handle
  Schedule Rule 59,                       !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a1be38a-043f-4733-b1fb-2c701b26d649}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a1be38a-043f-4733-b1fb-2c701b26d649}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c7d53166-0609-4d42-a1ef-8521c856330f}, !- Handle
  Schedule Rule 60,                       !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13ee0bf5-9a8a-40cb-acaf-8a5bacfbc76e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13ee0bf5-9a8a-40cb-acaf-8a5bacfbc76e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3ee23381-9e8c-4892-83af-89394e452d86}, !- Handle
  Schedule Rule 61,                       !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7465c627-1cbf-4a45-8666-789f4d50388e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7465c627-1cbf-4a45-8666-789f4d50388e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d582a397-019f-44df-81b2-dfe802bcba8e}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  {9d9227d3-3da4-4d42-9eb7-21b1dc164712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d9227d3-3da4-4d42-9eb7-21b1dc164712}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bb5ea4fa-1e50-47a9-9471-c4fb63ed8729}, !- Handle
  Schedule Rule 62,                       !- Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88c52c33-82dc-41f8-b921-0b6b5ed99239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88c52c33-82dc-41f8-b921-0b6b5ed99239}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {84866eaa-21d6-41bb-a47e-165aadd078f0}, !- Handle
  Schedule Rule 63,                       !- Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51c9413d-5e70-4ea7-8467-cb73950429a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51c9413d-5e70-4ea7-8467-cb73950429a3}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6738fe21-9b27-4ebb-8084-aad2edb0ce76}, !- Handle
  Schedule Rule 64,                       !- Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd847690-3187-4594-8863-1f4ccd6b2f65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd847690-3187-4594-8863-1f4ccd6b2f65}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {bf7612c9-4fb5-4820-a839-f686c21d3276}, !- Handle
  Space Function Washroom - other-sch-D,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a77717b4-41ca-4ebc-90a4-8a01aee389b3}, !- Handle
  Space Function Washroom - other-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75994634-9db7-4a0d-8365-c58b307d084f}, !- Handle
  Space Function Washroom - other-sch-D People, !- Name
  {a77717b4-41ca-4ebc-90a4-8a01aee389b3}, !- People Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {27764174-2820-4483-9f05-05e9b912e2ee}, !- Work Efficiency Schedule Name
  {525a4918-60f6-4486-9a03-178caea28760}, !- Clothing Insulation Schedule Name
  {10ba16f4-7b78-4f44-8e71-4429e1920c7d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5cdb16af-2ee7-404b-848f-fccc3570ffb1}, !- Handle
  Space Function Washroom - other-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.80000657674926,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {cbfc9fa7-0f1f-4564-ab7a-5b7865ae2338}, !- Handle
  Space Function Washroom - other-sch-D Lights, !- Name
  {5cdb16af-2ee7-404b-848f-fccc3570ffb1}, !- Lights Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c545af1b-90bb-4c82-a70b-c1e7eff8951e}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4f739eb2-dde0-4ccb-bd03-d984febf8925}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip, !- Name
  {c545af1b-90bb-4c82-a70b-c1e7eff8951e}, !- Electric Equipment Definition Name
  {cabee98f-743f-4c39-8274-5e669ae8405d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5a60514-d5a7-461c-9835-db88d01c69ff}, !- Handle
  Space Function Washroom - other-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f69427b0-997b-4471-a9c0-2d02df410b3c}, !- Handle
  Space Function Washroom - other-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7b2a0c1b-d8df-4fe9-82e8-ea3ade22f3a0}, !- Number of People Schedule Name
  {81815790-1bcb-4975-935f-814f4111c870}, !- People Activity Level Schedule Name
  {1e91e524-a1f0-4924-bb31-99b5cacdc8ab}, !- Lighting Schedule Name
  {7fc2279e-6296-4e7b-b0b6-11b0a01ee137}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0a0a638f-3bae-44e8-891e-fe1fd2284449}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88f759e5-925b-4277-a671-93bfd4842dcd}, !- Handle
  Space Function Washroom - other-sch-D Thermostat, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Handle
  Always On Discrete,                     !- Name
  {cdbb311b-9372-4a00-89bb-24b5152e881c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cdbb311b-9372-4a00-89bb-24b5152e881c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {b31e312f-514f-47dc-8c3c-6833c3e56123}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f330d32-79a8-4996-9db1-3736110266f6}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22a57cde-b1ee-4a9e-8311-f276d4f7fab7}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6417ad5-3c0b-4c10-b64c-7caf423468c4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f67a24d0-a620-4c70-ae20-0b8ec384e752}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22281152-538e-4760-955c-6ae4116b5a63}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7482ae36-f6d7-4fc5-b7ab-d65796e774ab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd3cea08-5bc0-4186-b177-3ea2fca94cab}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c38f878-65df-4dbb-a185-d34e91f88899}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25543f5a-7cba-4c56-924d-75a939648ec2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b332bec-bab8-4697-8d06-6ba9be4a2c2e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d78105c-c8bb-4ce8-9fbb-60738ca6da73}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b86d40b-d5a9-43a5-b7e0-5f2a7aa58ccb}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c96d384e-829a-426e-b453-a87111ef0922}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ae7b820-b91d-4b68-a943-fbc780703763}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {031f9625-a416-457e-83b1-676d19729f52}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc1214e2-9a9f-4041-968c-bd1acabd518c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e705435d-a663-46ba-b7e2-4bf188fb1a5e}, !- Handle
  Mech_ZN_1_FLR_1 Infiltration,           !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57f83911-19b2-4789-ae98-bee4ad45edd1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa911e86-6001-474c-88a8-18d12e164936}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ccd3e9fe-a903-4ca5-a7f1-867c01c51a93}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46dbe6b7-26c2-4077-b5b7-79c2400a46da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe5c6947-0479-443b-9dbe-2d7179dc3a9b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d41f4cf-0120-4e28-9c52-c07e8a737c39}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e15bf87e-45d8-4bfc-9126-510def761806}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000511746690477741,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {ee3f96f4-e2ac-4ec8-bd5c-2f5d2bba7db9}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f680a9b2-68b8-4cae-985c-32631d572444}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a692cec3-c2df-4a8f-bd6b-fd6945f23cc2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ff4f0ed3-183f-4d30-b6b1-2696a4f07198}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d72dd259-03cc-4033-9aef-754d886a79c9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab2adc4e-40de-4228-b46e-367b01a6e8a7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a692cec3-c2df-4a8f-bd6b-fd6945f23cc2}, !- Layer 1
  {ff4f0ed3-183f-4d30-b6b1-2696a4f07198}, !- Layer 2
  {d72dd259-03cc-4033-9aef-754d886a79c9}; !- Layer 3

OS:Material,
  {590a4640-3d7a-47a0-b156-2d97ee7785c4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8d39a050-21ad-47c7-86c8-d794b6a24188}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {590a4640-3d7a-47a0-b156-2d97ee7785c4}, !- Layer 1
  {590a4640-3d7a-47a0-b156-2d97ee7785c4}; !- Layer 2

OS:Material,
  {ec5270a2-e2dc-45c4-af7c-65d8264d1397}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {df23352f-b5d6-44c7-bdd5-72d4b698e86a}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {ec5270a2-e2dc-45c4-af7c-65d8264d1397}; !- Layer 1

OS:Construction,
  {eca8afd4-eb7c-49df-bb08-1947da85f5ee}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ec5270a2-e2dc-45c4-af7c-65d8264d1397}, !- Layer 1
  {a692cec3-c2df-4a8f-bd6b-fd6945f23cc2}; !- Layer 2

OS:DefaultConstructionSet,
  {56e7dc9c-087d-4e77-8c39-a4d1540beeda}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {1a15f86f-ff7e-4d75-a205-876061bbb643}, !- Default Exterior Surface Constructions Name
  {1fd612d6-326e-461f-8fa5-17ea6fafdcba}, !- Default Interior Surface Constructions Name
  {17f0f70d-8129-448e-907d-39c904618ab3}, !- Default Ground Contact Surface Constructions Name
  {c024f469-6644-40fa-bc89-ffb2eb26b1f8}, !- Default Exterior SubSurface Constructions Name
  {3319dc0e-5b57-43ed-ac26-f5b39d2f6543}, !- Default Interior SubSurface Constructions Name
  {a28b1cac-afed-4429-ba94-da8847706e48}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {4430025e-ee02-4a12-aa93-30214c0b7175}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5d67e538-76d9-4bb9-a67b-2d495875371a}, !- Floor Construction Name
  {1a62668a-f0cc-4667-9f10-6afa0efb984d}, !- Wall Construction Name
  {cbec403c-42dd-4a35-bd93-ddc34744cfa7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1fd612d6-326e-461f-8fa5-17ea6fafdcba}, !- Handle
  Default Surface Constructions 2,        !- Name
  {63ded128-838b-4938-9389-b2fef5b11a3a}, !- Floor Construction Name
  {b2949bad-1699-42c7-a5bc-a8c3bdc652db}, !- Wall Construction Name
  {db7a64a5-361d-4e84-af17-706b2563c040}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c52d8efb-c2bb-472c-b3eb-ddcddc219682}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {900b5285-403b-419f-a35c-ab1c01297607}, !- Floor Construction Name
  {8cde0be6-31c8-4d74-8bb4-c1afe71f52ff}, !- Wall Construction Name
  {7df9eecb-d6f2-463a-bea1-3bfcd9b30b3f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {45cb8213-30de-4969-a66b-e3bb6efb0274}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3f5b6c35-7f39-42b6-adf7-f2befe9554f1}, !- Fixed Window Construction Name
  {3f5b6c35-7f39-42b6-adf7-f2befe9554f1}, !- Operable Window Construction Name
  {89efb308-041b-4141-8f26-f14babde32d9}, !- Door Construction Name
  {7663eee6-3739-46ba-b14b-5a5df213b72b}, !- Glass Door Construction Name
  {c25ea5b7-8c12-4fda-bef3-5e5426104728}, !- Overhead Door Construction Name
  {8cc86f3f-dc02-4b20-8b44-6c16258d52c6}, !- Skylight Construction Name
  {bed15e24-d986-498d-ad95-fd840d136795}, !- Tubular Daylight Dome Construction Name
  {eee721d1-73a7-4057-9a98-006dc5432057}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3319dc0e-5b57-43ed-ac26-f5b39d2f6543}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c5d94985-408c-4d2f-9d4b-d7fd63bfdbce}, !- Fixed Window Construction Name
  {c5d94985-408c-4d2f-9d4b-d7fd63bfdbce}, !- Operable Window Construction Name
  {a1261549-8003-4156-b2af-2d8cefe5e3e4}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a28b1cac-afed-4429-ba94-da8847706e48}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {53e565d9-4359-4557-ac79-b4571deb49ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {4abccbe6-a6fa-4820-aa94-92754b621e26}, !- Handle
  {a28b1cac-afed-4429-ba94-da8847706e48}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5d67e538-76d9-4bb9-a67b-2d495875371a}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}, !- Layer 1
  {8631b89c-775b-4cbc-8528-512674fff490}, !- Layer 2
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Layer 3

OS:StandardsInformation:Construction,
  {74ee2497-28ab-44c4-8a5f-dfc38e11deec}, !- Handle
  {5d67e538-76d9-4bb9-a67b-2d495875371a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1a62668a-f0cc-4667-9f10-6afa0efb984d}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ea3b2358-ebc1-48e7-b531-7d941186fe27}, !- Layer 1
  {59abb82c-e4a4-4f17-a65b-0b874824045a}, !- Layer 2
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}, !- Layer 3
  {1d6fb2a4-c667-4610-ae70-b1a469815df5}; !- Layer 4

OS:StandardsInformation:Construction,
  {f34a0c4f-7cd9-42de-a133-9c70590279e7}, !- Handle
  {1a62668a-f0cc-4667-9f10-6afa0efb984d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cbec403c-42dd-4a35-bd93-ddc34744cfa7}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {f61ec4ba-0600-4eaf-8d0e-efbc4453d81b}, !- Layer 1
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}; !- Layer 2

OS:StandardsInformation:Construction,
  {fd394be5-4002-42f1-8fe0-8052e0efdcd9}, !- Handle
  {cbec403c-42dd-4a35-bd93-ddc34744cfa7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {63ded128-838b-4938-9389-b2fef5b11a3a}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {82574b04-96b5-47e7-a5fe-24414024835d}, !- Layer 1
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {d29d47cc-7ae6-4bc4-bbc7-3b523f636141}, !- Handle
  {63ded128-838b-4938-9389-b2fef5b11a3a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b2949bad-1699-42c7-a5bc-a8c3bdc652db}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {5e4749f8-0c49-41fd-9609-4d4ea5896c92}, !- Layer 1
  {5e4749f8-0c49-41fd-9609-4d4ea5896c92}; !- Layer 2

OS:StandardsInformation:Construction,
  {369279a7-bbdf-47fc-9d70-97ebf97a7b5c}, !- Handle
  {b2949bad-1699-42c7-a5bc-a8c3bdc652db}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {db7a64a5-361d-4e84-af17-706b2563c040}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}, !- Layer 1
  {82574b04-96b5-47e7-a5fe-24414024835d}; !- Layer 2

OS:StandardsInformation:Construction,
  {2e9479e0-9ce7-46dd-b796-b444249271de}, !- Handle
  {db7a64a5-361d-4e84-af17-706b2563c040}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {900b5285-403b-419f-a35c-ab1c01297607}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {b9a51bbe-2742-4d80-afe3-66c91c4d196e}, !- Layer 1
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {4f4dc6b1-d71d-44eb-ba87-738688673d91}, !- Handle
  {900b5285-403b-419f-a35c-ab1c01297607}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8cde0be6-31c8-4d74-8bb4-c1afe71f52ff}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b9a51bbe-2742-4d80-afe3-66c91c4d196e}, !- Layer 1
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d9704f9-7ef4-4d80-819e-43ef30417591}, !- Handle
  {8cde0be6-31c8-4d74-8bb4-c1afe71f52ff}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7df9eecb-d6f2-463a-bea1-3bfcd9b30b3f}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b9a51bbe-2742-4d80-afe3-66c91c4d196e}, !- Layer 1
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Layer 2

OS:StandardsInformation:Construction,
  {3211952c-0e0a-43ce-af43-760d7708f6b6}, !- Handle
  {7df9eecb-d6f2-463a-bea1-3bfcd9b30b3f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3f5b6c35-7f39-42b6-adf7-f2befe9554f1}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {846f0569-60c3-484a-9da6-064cc10b16ac}, !- Handle
  {3f5b6c35-7f39-42b6-adf7-f2befe9554f1}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {89efb308-041b-4141-8f26-f14babde32d9}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {663ffbc9-397d-4c1c-8d28-8d5a5c0efbdb}, !- Layer 1
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}; !- Layer 2

OS:StandardsInformation:Construction,
  {26b5472f-6701-472a-bfd3-96068acdd611}, !- Handle
  {89efb308-041b-4141-8f26-f14babde32d9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7663eee6-3739-46ba-b14b-5a5df213b72b}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa419043-aed0-401c-85f1-899511b7e18b}, !- Handle
  {7663eee6-3739-46ba-b14b-5a5df213b72b}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {c25ea5b7-8c12-4fda-bef3-5e5426104728}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}; !- Layer 1

OS:StandardsInformation:Construction,
  {da58184d-a9da-4c3a-8bb5-1753294ae9cb}, !- Handle
  {c25ea5b7-8c12-4fda-bef3-5e5426104728}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8cc86f3f-dc02-4b20-8b44-6c16258d52c6}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {89f36aa9-66b5-4552-be77-5bc8f960e688}, !- Handle
  {8cc86f3f-dc02-4b20-8b44-6c16258d52c6}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {bed15e24-d986-498d-ad95-fd840d136795}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {006c9fa0-4c4f-4019-86bc-7a1487b1d122}, !- Handle
  {bed15e24-d986-498d-ad95-fd840d136795}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {eee721d1-73a7-4057-9a98-006dc5432057}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {3e9797ef-aac7-466b-9b43-9d766f4c5f9f}, !- Handle
  {eee721d1-73a7-4057-9a98-006dc5432057}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {c5d94985-408c-4d2f-9d4b-d7fd63bfdbce}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Layer 1

OS:StandardsInformation:Construction,
  {d71115ec-0ff2-4b70-b055-47f94b1117a8}, !- Handle
  {c5d94985-408c-4d2f-9d4b-d7fd63bfdbce}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a1261549-8003-4156-b2af-2d8cefe5e3e4}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {53e565d9-4359-4557-ac79-b4571deb49ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {439d7973-0176-48c3-84a5-7e1a1b9c19cd}, !- Handle
  {a1261549-8003-4156-b2af-2d8cefe5e3e4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {53e565d9-4359-4557-ac79-b4571deb49ad}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a68f508b-522d-4192-87fb-f52a2ee7d83c}, !- Handle
  {53e565d9-4359-4557-ac79-b4571deb49ad}; !- Material Name

OS:Material:NoMass,
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {022e2dca-81fb-49fc-8c06-4b52d37dd5a0}, !- Handle
  {a1386cd8-cad2-455c-b2db-7b2e312b2845}; !- Material Name

OS:Material,
  {8631b89c-775b-4cbc-8528-512674fff490}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8f849d0a-f9cc-49e1-810b-f6cbd1be5e18}, !- Handle
  {8631b89c-775b-4cbc-8528-512674fff490}; !- Material Name

OS:Material:NoMass,
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77f410f9-d7e1-4ec0-9ba2-c47e01c2151e}, !- Handle
  {f0af187c-16bc-4829-b7b9-655806ef1c7d}; !- Material Name

OS:Material,
  {ea3b2358-ebc1-48e7-b531-7d941186fe27}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a3fb659-e92d-496f-9d3f-ce8b38943e15}, !- Handle
  {ea3b2358-ebc1-48e7-b531-7d941186fe27}; !- Material Name

OS:Material,
  {59abb82c-e4a4-4f17-a65b-0b874824045a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d76f2f18-cf4d-4ca6-b31a-833323ff1522}, !- Handle
  {59abb82c-e4a4-4f17-a65b-0b874824045a}; !- Material Name

OS:Material,
  {1d6fb2a4-c667-4610-ae70-b1a469815df5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc5eddb5-81bb-4a29-9481-40440d355655}, !- Handle
  {1d6fb2a4-c667-4610-ae70-b1a469815df5}; !- Material Name

OS:Material,
  {f61ec4ba-0600-4eaf-8d0e-efbc4453d81b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {979d8025-164d-444e-b85f-dc8c3f4b7784}, !- Handle
  {f61ec4ba-0600-4eaf-8d0e-efbc4453d81b}; !- Material Name

OS:Material,
  {82574b04-96b5-47e7-a5fe-24414024835d}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {03f940dc-3327-4ac6-bbba-bc221a1a9e2f}, !- Handle
  {82574b04-96b5-47e7-a5fe-24414024835d}; !- Material Name

OS:Material,
  {5e4749f8-0c49-41fd-9609-4d4ea5896c92}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87565440-bedd-4f88-a50a-ce51b3b56aa7}, !- Handle
  {5e4749f8-0c49-41fd-9609-4d4ea5896c92}; !- Material Name

OS:Material,
  {b9a51bbe-2742-4d80-afe3-66c91c4d196e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {37d91618-a0c8-4e22-abeb-6ee8338706de}, !- Handle
  {b9a51bbe-2742-4d80-afe3-66c91c4d196e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {4bca80e6-0972-4ec1-94c9-db3efb6f0cc1}, !- Handle
  {b8a7f01e-27fe-4492-a266-78eaf7f18fe5}; !- Material Name

OS:Material,
  {663ffbc9-397d-4c1c-8d28-8d5a5c0efbdb}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b65ea63-2b66-4e58-94fb-da813a9e42e2}, !- Handle
  {663ffbc9-397d-4c1c-8d28-8d5a5c0efbdb}; !- Material Name

OS:DefaultSurfaceConstructions,
  {1a15f86f-ff7e-4d75-a205-876061bbb643}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {f56c8022-a0fd-41fd-9781-fce86f39e031}, !- Floor Construction Name
  {c6dedd5e-e938-4b44-b2a0-415ea83e1e5c}, !- Wall Construction Name
  {7b44ff1a-4f6b-4817-87a7-341df1954a17}; !- Roof Ceiling Construction Name

OS:Construction,
  {f56c8022-a0fd-41fd-9781-fce86f39e031}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {0000c70a-2502-4929-88cc-efd1052fa6ad}, !- Layer 1
  {f91b8ea0-8a8f-45d3-800b-2fd8f9e06161}, !- Layer 2
  {1dd425d5-a27b-4d61-97fa-c2d7790d508e}; !- Layer 3

OS:StandardsInformation:Construction,
  {cdb3a849-00c2-400d-9ba9-9baa247161c0}, !- Handle
  {f56c8022-a0fd-41fd-9781-fce86f39e031}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0000c70a-2502-4929-88cc-efd1052fa6ad}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5dc6df75-478b-4839-9668-2350cfc09f92}, !- Handle
  {0000c70a-2502-4929-88cc-efd1052fa6ad}; !- Material Name

OS:Material,
  {f91b8ea0-8a8f-45d3-800b-2fd8f9e06161}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34969fa4-a0a3-4c88-ac68-6b7ae5f590db}, !- Handle
  {f91b8ea0-8a8f-45d3-800b-2fd8f9e06161}; !- Material Name

OS:Material:NoMass,
  {1dd425d5-a27b-4d61-97fa-c2d7790d508e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2ed9419-7e82-4f59-b7e9-787fcd8fec88}, !- Handle
  {1dd425d5-a27b-4d61-97fa-c2d7790d508e}; !- Material Name

OS:Construction,
  {c6dedd5e-e938-4b44-b2a0-415ea83e1e5c}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {e891b4b1-67f1-462d-a740-8c4f105f9659}, !- Layer 1
  {73acde83-5093-4433-b2a6-9e0c6f25b8f0}, !- Layer 2
  {3f841f5f-932e-4fd0-a5b9-0f4c98eb2fee}, !- Layer 3
  {0082c022-d579-4164-835b-e6a83da78899}; !- Layer 4

OS:StandardsInformation:Construction,
  {ac15eb52-f955-4866-af30-b76fa7300654}, !- Handle
  {c6dedd5e-e938-4b44-b2a0-415ea83e1e5c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e891b4b1-67f1-462d-a740-8c4f105f9659}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1dc4fd97-669e-452a-b3a3-728093968425}, !- Handle
  {e891b4b1-67f1-462d-a740-8c4f105f9659}; !- Material Name

OS:Material,
  {73acde83-5093-4433-b2a6-9e0c6f25b8f0}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5da125d6-ba01-499c-9c31-9272979033f0}, !- Handle
  {73acde83-5093-4433-b2a6-9e0c6f25b8f0}; !- Material Name

OS:Material:NoMass,
  {3f841f5f-932e-4fd0-a5b9-0f4c98eb2fee}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {362fdafc-0526-447e-8943-21792ded4e5d}, !- Handle
  {3f841f5f-932e-4fd0-a5b9-0f4c98eb2fee}; !- Material Name

OS:Material,
  {0082c022-d579-4164-835b-e6a83da78899}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c83ccc0-42d7-4018-aab4-30209bfb7b46}, !- Handle
  {0082c022-d579-4164-835b-e6a83da78899}; !- Material Name

OS:Construction,
  {7b44ff1a-4f6b-4817-87a7-341df1954a17}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {3af43b0f-9a78-4b9d-a692-570cb811f57f}, !- Layer 1
  {3521b42d-23a6-4169-b555-b7b239d92d94}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b6b3d64-6d6c-4636-9df2-8b8fa9c7feb8}, !- Handle
  {7b44ff1a-4f6b-4817-87a7-341df1954a17}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3af43b0f-9a78-4b9d-a692-570cb811f57f}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43558ba7-7439-4c62-9f33-a39503f66165}, !- Handle
  {3af43b0f-9a78-4b9d-a692-570cb811f57f}; !- Material Name

OS:Material:NoMass,
  {3521b42d-23a6-4169-b555-b7b239d92d94}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43b99c41-9277-4233-afad-b3b41fc997f5}, !- Handle
  {3521b42d-23a6-4169-b555-b7b239d92d94}; !- Material Name

OS:DefaultSurfaceConstructions,
  {17f0f70d-8129-448e-907d-39c904618ab3}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {6ebbd392-0d38-4874-b6c8-395149b8549b}, !- Floor Construction Name
  {ecf0b5ba-b34b-4232-85f4-0c29d6ef3e7a}, !- Wall Construction Name
  {90576746-b86a-4171-ae50-03cbffff0494}; !- Roof Ceiling Construction Name

OS:Construction,
  {6ebbd392-0d38-4874-b6c8-395149b8549b}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {7fad85e1-bbd8-4501-9654-8119da8ce1c9}, !- Layer 1
  {442ae093-8cb3-4065-bc5f-c17ae32e7708}; !- Layer 2

OS:StandardsInformation:Construction,
  {7356ed3a-fbe8-400d-ab13-5f79d1f6dfac}, !- Handle
  {6ebbd392-0d38-4874-b6c8-395149b8549b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {7fad85e1-bbd8-4501-9654-8119da8ce1c9}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a837720-7f6f-407d-bc3a-592a992bc108}, !- Handle
  {7fad85e1-bbd8-4501-9654-8119da8ce1c9}; !- Material Name

OS:Material:NoMass,
  {442ae093-8cb3-4065-bc5f-c17ae32e7708}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2173f526-7859-480b-91b6-e057ea0ab096}, !- Handle
  {442ae093-8cb3-4065-bc5f-c17ae32e7708}; !- Material Name

OS:Construction,
  {ecf0b5ba-b34b-4232-85f4-0c29d6ef3e7a}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {69ce5d67-8c18-43ab-b5f8-b817c3701ddb}, !- Layer 1
  {3d84f4dd-aaf1-4af4-935f-dfd12f2b7053}; !- Layer 2

OS:StandardsInformation:Construction,
  {1c25d1ff-e088-4a04-a1ba-efed8b41717f}, !- Handle
  {ecf0b5ba-b34b-4232-85f4-0c29d6ef3e7a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {69ce5d67-8c18-43ab-b5f8-b817c3701ddb}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6135cb87-c3be-40bf-96e2-664e0f81e16e}, !- Handle
  {69ce5d67-8c18-43ab-b5f8-b817c3701ddb}; !- Material Name

OS:Material:NoMass,
  {3d84f4dd-aaf1-4af4-935f-dfd12f2b7053}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2a1762c-cca5-415c-80a9-658e084e27c7}, !- Handle
  {3d84f4dd-aaf1-4af4-935f-dfd12f2b7053}; !- Material Name

OS:Construction,
  {90576746-b86a-4171-ae50-03cbffff0494}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e29e4688-ad4d-42f9-9eee-f3eb812a1590}, !- Layer 1
  {ebd52789-8aae-48f7-8ee0-c355957b2689}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b138936-12b3-4bc5-a509-a3bb82cf74f5}, !- Handle
  {90576746-b86a-4171-ae50-03cbffff0494}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e29e4688-ad4d-42f9-9eee-f3eb812a1590}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74d0b3ee-3981-4a86-aef1-e7bf74b410ef}, !- Handle
  {e29e4688-ad4d-42f9-9eee-f3eb812a1590}; !- Material Name

OS:Material:NoMass,
  {ebd52789-8aae-48f7-8ee0-c355957b2689}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97727e33-1ea3-4d60-9917-0f7f9f4afa7d}, !- Handle
  {ebd52789-8aae-48f7-8ee0-c355957b2689}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {c024f469-6644-40fa-bc89-ffb2eb26b1f8}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Fixed Window Construction Name
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Operable Window Construction Name
  {3d2a53d7-9e1a-4991-a60b-e811222d5247}, !- Door Construction Name
  {2724f079-a980-442a-b3e9-a62c7f0984ac}, !- Glass Door Construction Name
  {ac169988-0423-4b77-89f1-ecec7a84a619}, !- Overhead Door Construction Name
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Skylight Construction Name
  {7bcc5f43-5929-41e1-902f-40dc3ecd0ffa}, !- Tubular Daylight Dome Construction Name
  {e94931c4-6b88-4fa1-a860-f3df6854feaf}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {d00b7e96-2b3f-4a7d-ad43-714c358551f9}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d00b7e96-2b3f-4a7d-ad43-714c358551f9}; !- Layer 1

OS:Construction,
  {3d2a53d7-9e1a-4991-a60b-e811222d5247}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {923ede01-f92f-4b09-8eaa-1c203fd694f3}, !- Layer 1
  {55ddd5a7-6ee7-409f-8019-6f798a5fbec2}; !- Layer 2

OS:StandardsInformation:Construction,
  {762e0d22-9a3b-4a11-9fd8-4dd1ab1c0fa5}, !- Handle
  {3d2a53d7-9e1a-4991-a60b-e811222d5247}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {923ede01-f92f-4b09-8eaa-1c203fd694f3}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8a2887d-437d-4a2c-afff-69ea3dd60fce}, !- Handle
  {923ede01-f92f-4b09-8eaa-1c203fd694f3}; !- Material Name

OS:Material:NoMass,
  {55ddd5a7-6ee7-409f-8019-6f798a5fbec2}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e1b471c-0e5e-49bb-b0e1-631b640720e3}, !- Handle
  {55ddd5a7-6ee7-409f-8019-6f798a5fbec2}; !- Material Name

OS:Construction,
  {2724f079-a980-442a-b3e9-a62c7f0984ac}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {d00b7e96-2b3f-4a7d-ad43-714c358551f9}; !- Layer 1

OS:Construction,
  {ac169988-0423-4b77-89f1-ecec7a84a619}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {2620255b-b9c6-4c6d-adcf-b2574e06a61a}; !- Layer 1

OS:StandardsInformation:Construction,
  {cfa2bd9e-a0d6-40d3-a5a5-28d2c9f10d7c}, !- Handle
  {ac169988-0423-4b77-89f1-ecec7a84a619}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2620255b-b9c6-4c6d-adcf-b2574e06a61a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3f70f01-dab4-4c28-8586-ea9d7d2cebc1}, !- Handle
  {2620255b-b9c6-4c6d-adcf-b2574e06a61a}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {34e1617e-d697-48fa-aac0-3c0a3cad89db}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {34e1617e-d697-48fa-aac0-3c0a3cad89db}; !- Layer 1

OS:Construction,
  {7bcc5f43-5929-41e1-902f-40dc3ecd0ffa}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {34e1617e-d697-48fa-aac0-3c0a3cad89db}; !- Layer 1

OS:Construction,
  {e94931c4-6b88-4fa1-a860-f3df6854feaf}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {34e1617e-d697-48fa-aac0-3c0a3cad89db}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ceaea79-7483-4e92-bee0-4b6066465449}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 1, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e9b084c-c89d-48a7-add4-f67b10aa57da}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44549294-1c75-4a5b-bb6d-28191bbf471a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 1, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a85be5b4-0c9d-40c3-b037-04846e9c34d0}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 2, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {657572ec-3a73-42cf-b6e6-45f6a32e20ee}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 3, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ca6cfcf-060f-49b9-a825-367a74e6292a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 4, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5739c80b-fedb-413e-b9c5-45b4a6a1545a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 5, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef961803-565d-4dee-bbd9-66baf54ca770}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 6, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a873445-6a1a-4be3-989d-02986efef4a2}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 7, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c31ddc-5ec0-4cb9-855f-c5e589cb7b0d}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 1, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9920b7ff-8b8e-44cd-a558-fec35355bd9e}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 2, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cc1cebd-3fee-416a-97ed-b73618e8579b}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 3, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69d79a2e-b952-43aa-a117-9493cc1d391b}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 1, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4780e28b-619c-47a1-8d0f-b27da492f0ae}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42d0ad83-12b2-4c0b-8ecc-1d42aec61542}, !- Handle
  Space Function Library reading area Thermostat 1, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b362f371-ac79-4a10-8b3f-d234ecf35a5d}, !- Handle
  Space Function Lobby - other Thermostat 1, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {903d9508-c650-453a-a90e-dda366c16cf2}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 4, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e1620fd-97a9-4531-b87d-41cc9aa5404d}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 1, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b51debc8-1963-4b17-9624-cb7e9b1c2d5d}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 8, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfa43b83-e00a-4554-8cfb-1e869c2f3ba7}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 9, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dd04b7f-d129-48f8-9eae-4ec96431f2d8}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 10, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1eb2efeb-98f1-4ac2-ae62-42d2d14ac988}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 11, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e7089f8-dd2a-452b-8635-e378b292ff28}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 12, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27d08de5-6161-4a2d-a991-1eb2e4c8492d}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 13, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa314366-b0d7-4b6f-bfd0-a9ba7ace34bf}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Heating Setpoint Temperature Schedule Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {64eb12d9-9754-46d4-8939-b220f6c97c32}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 2.10080110963696,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10080110963696; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09109afd-3319-4453-ab97-6e89fedb5155}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.09852636930404,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 14.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 14.9746, 2.09852636930404;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68dca1dd-d4d8-4cb5-8a64-96a376769d47}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9746, 15, 2.09722998491589,          !- X,Y,Z Vertex 1 {m}
  20.9746, 15, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 2.09722998491589; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9322d628-53cf-435f-a599-51ecb01f09b2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9746, 9, 2.09776983932432,           !- X,Y,Z Vertex 1 {m}
  17.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9, 2.09776983932432; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10740579-d40c-4fa5-abb7-972d80f5ec06}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11428755-e286-4713-b008-ba8eba740493}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f981bfd5-8122-48e9-bb2f-03aabf8e99eb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7695ecf4-cab9-4e89-92ac-329f46a593a5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d490d4b-2ff4-4834-8e33-98e86739ed3a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cae5e898-bb4b-41fb-8962-a37b407b99f8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab818f7d-3ce0-449d-b486-1cb3b1e2906f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5dccf86-774c-4465-bba6-90244bb33f8d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4371689f-1bf0-419d-a23e-6a31b2458006}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a161dfbd-1bba-4343-a4e6-31509bddfff2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6948b8-cb85-46a4-bb68-116498aaa253}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df54e942-f624-4377-8a3a-290c7fd6c22a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d9b08bb-8b53-433f-9ca0-725f217a677d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.11694371354944,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8bb6460-dc49-4f24-9240-6de1c89a0e7c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.11694371354944,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bca7e4b-dd14-4371-b65c-34e3eed1171f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.11694371354944,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.11694371354944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {944a0bb1-02e5-4276-b3e7-ff68bdcbf773}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.09799225922167,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 16.9746, 2.09799225922167;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fb19d3d-530b-4e50-b963-538636e5345d}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.10251225280531,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21, 7.9746, 2.10251225280531;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc26608c-c9b7-4667-8fdf-b07efff4815a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.0254, 2.09722998491589,           !- X,Y,Z Vertex 1 {m}
  19, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  19, 20.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  19, 20.9746, 2.09722998491589;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {657d5015-ce68-4465-a3ef-47c8a39e909a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9746, 21, 2.0975708948135,           !- X,Y,Z Vertex 1 {m}
  18.9746, 21, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 21, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 21, 2.0975708948135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74cb0885-fdb2-42d9-ac0a-6e16fc9f4662}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.0975708948135,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  18.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 2.0975708948135;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {219fbb5a-b352-4a78-ac40-f2ac289b0a2c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.9746, 2.10156107808519,           !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.0254, 2.10156107808519;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f440866-3789-442c-8a68-30a4b94983bb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44ea5157-c4c4-4423-a103-1b9331adbd7c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8773ab0d-23d2-4e7f-a8a8-5039a4acf974}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6516c74-7629-4689-ab11-753dca9c128f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7e844b0-1e05-46cd-81dd-1c05ed7fb087}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b98e99f-5a50-4bbc-a479-aea3742792b9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.9746, 9, 2.09593611298685,           !- X,Y,Z Vertex 1 {m}
  34.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09593611298685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f77e843-97b8-4dcc-a50a-d1c468424006}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09722998491589,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  20.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 2.09722998491589;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9afe21a-76a2-4b04-876d-599f164a6b65}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c1a62a76-08ad-4a9a-a968-fd358fd7330f}, !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.09722998491589,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 20.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 20.9746, 2.09722998491589;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0585e50f-9592-44e3-a6c7-47568dfb5dbb}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.8435028842544, 4.29289321881345, 4,  !- X,Y,Z Vertex 1 {m}
  10.8435028842544, 5.70710678118655, 4,  !- X,Y,Z Vertex 2 {m}
  8.15649711574556, 5.70710678118655, 4,  !- X,Y,Z Vertex 3 {m}
  8.15649711574556, 4.29289321881345, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8d56905-cc05-4a0f-a1a0-8db544b9dd0b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.9849242404918, 6.43933982822018, 4,  !- X,Y,Z Vertex 1 {m}
  11.9849242404918, 8.56066017177982, 4,  !- X,Y,Z Vertex 2 {m}
  9.01507575950825, 8.56066017177982, 4,  !- X,Y,Z Vertex 3 {m}
  9.01507575950825, 6.43933982822018, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23f2e5d8-8594-4292-82f2-3a277e83e038}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.2727922061358, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  10.2727922061358, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  7.72720779386421, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  7.72720779386421, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4283263e-440f-4fa4-bcba-a3d7ac9137bd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cab311a4-1972-4893-b258-150234347c7a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0df22e1-5a13-4363-94cc-16fdb30268ed}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {475b0a36-a37f-4ba9-8589-7806c9d6af6a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b18b7a50-0893-410c-94b5-b982783a61fe}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53caa7ad-f1bf-4546-8f16-7fed46c9baa6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c075211b-0c74-47f3-861e-8da32955bf36}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 1.28786796564404, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 1.71213203435596, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 1.71213203435596, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 1.28786796564404, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65e8f6d9-25f5-4e86-bb2f-0ac919303689}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 1.28786796564404, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 1.71213203435596, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 1.71213203435596, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 1.28786796564404, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1758077-09dc-4374-963c-5280a4fe9035}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 1.28786796564404, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 1.71213203435596, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 1.71213203435596, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 1.28786796564404, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85a4fdf-08bf-4236-8954-8ba76538665d}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.9849242404918, 7.29791847198287, 4,  !- X,Y,Z Vertex 1 {m}
  11.9849242404918, 9.70208152801713, 4,  !- X,Y,Z Vertex 2 {m}
  9.01507575950825, 9.70208152801713, 4,  !- X,Y,Z Vertex 3 {m}
  9.01507575950825, 7.29791847198287, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8616195-9dcd-4062-8e77-55c7baae26bf}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.9849242404918, 3.43431457505076, 4,  !- X,Y,Z Vertex 1 {m}
  11.9849242404918, 4.56568542494924, 4,  !- X,Y,Z Vertex 2 {m}
  9.01507575950825, 4.56568542494924, 4,  !- X,Y,Z Vertex 3 {m}
  9.01507575950825, 3.43431457505076, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f8f43fc-bb72-4c6f-bc50-a5abd2b063d7}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.8435028842544, 9.01507575950825, 4,  !- X,Y,Z Vertex 1 {m}
  10.8435028842544, 11.9849242404918, 4,  !- X,Y,Z Vertex 2 {m}
  8.15649711574556, 11.9849242404918, 4,  !- X,Y,Z Vertex 3 {m}
  8.15649711574556, 9.01507575950825, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481deecd-accb-4e5e-9a8a-b5dd5d95e4f4}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.8435028842544, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  10.8435028842544, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  8.15649711574556, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  8.15649711574556, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b5716f2-8159-4410-8227-6d9f991b752f}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.41923881554251, 18.0301515190165, 4,  !- X,Y,Z Vertex 1 {m}
  7.41923881554251, 23.9698484809835, 4,  !- X,Y,Z Vertex 2 {m}
  5.58076118445749, 23.9698484809835, 4,  !- X,Y,Z Vertex 3 {m}
  5.58076118445749, 18.0301515190165, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca895762-3799-4432-ac54-ac9d32ab88c1}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.42426406871193, 18.0301515190165, 4,  !- X,Y,Z Vertex 1 {m}
  3.42426406871193, 23.9698484809835, 4,  !- X,Y,Z Vertex 2 {m}
  2.57573593128807, 23.9698484809835, 4,  !- X,Y,Z Vertex 3 {m}
  2.57573593128807, 18.0301515190165, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d040363-83e9-4fdf-a840-6a35f66219db}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0464aa27-cc58-4ecf-935a-59543a82d57a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9de6b9fe-3958-4d69-9b08-382b2793ae0f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49d3209d-59b2-45f4-a619-7f444ad255a0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d06e614a-27f1-45e0-8286-56f951d5d84b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b10c5c0e-6392-49be-a29a-e0080514faa3}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {937caf2a-419f-4235-b968-0418a122031d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.9748737341529, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  19.9748737341529, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  15.0251262658471, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  15.0251262658471, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2f7c6ef-53d1-42de-ac28-d5ee1a3a248a}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {ffb61ecd-269c-4534-bcb2-a349a6045c05}, !- Construction Name
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.9849242404918, 9.01507575950825, 4,  !- X,Y,Z Vertex 1 {m}
  11.9849242404918, 11.9849242404918, 4,  !- X,Y,Z Vertex 2 {m}
  9.01507575950825, 11.9849242404918, 4,  !- X,Y,Z Vertex 3 {m}
  9.01507575950825, 9.01507575950825, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {2f0ddce0-6364-4f61-b529-f437cc3998a6}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 2, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e117696-51ca-486d-8d2c-3019b7c918c7}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad155574-6320-4b10-b006-d637a3d220af}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 14, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b672e0f-24a3-4ea1-9ca7-6f034691a95f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 15, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9702729a-e567-4a92-b090-5e301fa14fc9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 16, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37e7fcba-02bf-49b9-80ef-941eee94cff6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 17, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1091f53-3b4d-4357-a1c5-0eccc0ba08b7}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 18, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19db7b17-336d-46c4-b82a-c20044746a6c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 19, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e45e56bf-7b0c-4f5b-ae6a-a840cff6328c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 20, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5978a5d4-286b-4c21-8625-5aca6e76bb03}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 5, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c866aa51-207a-44d5-a835-e371e951333d}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 6, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a6fb86f-1b67-4ab4-aa65-f1e536e03bd0}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 7, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5471e69-2cd0-488f-92f0-aca76b347543}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 2, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a4eb714-d81c-42eb-ad34-e1a5f07f1409}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f569c7f-1b75-440f-a1dc-889c190a8a7f}, !- Handle
  Space Function Library reading area Thermostat 2, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe45a076-37ae-4259-b6a3-dda0156113cc}, !- Handle
  Space Function Lobby - other Thermostat 2, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d7f13d1-57ac-43fe-99d0-4e3fc5cc8c55}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 8, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd2228bc-73b9-4011-872f-5490fc7fc7d5}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 2, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3538cb0-64ef-4397-a270-09a8b9f3922f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 21, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2d1fd1c-e3e2-4e6d-bb3f-6c9f42eeb1a9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 22, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a976ff5c-f0df-4c4b-8fe8-3a0775a0aaa0}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 23, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3c5d3f1-cd64-4f96-a11e-1b0c41bd0854}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 24, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fab3a927-8d5d-48b7-b51b-0ff4016b529c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 25, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e35cc1da-dfad-4fd2-89a9-044d101d2956}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 26, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d525661d-48f4-4297-9ee3-62aafcf01305}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Heating Setpoint Temperature Schedule Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {063a97f6-9cde-497a-8adf-8e499e4f93c6}, !- Zone Air Inlet Port List
  {2bca29d1-4566-4a0c-98a1-898317483076}, !- Zone Air Exhaust Port List
  {60b85249-1b30-4d33-802e-707b6ecd22f2}, !- Zone Air Node Name
  {18402ee2-54af-417b-8b4a-11b9e26c6b30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c45f0ff1-7c22-4c06-8327-338ed881adb9}, !- Group Rendering Name
  {3af6af9a-d711-4fc8-ab12-18f153007520}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47408be9-f2a7-463d-b5d6-1467315518df}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Zone Air Node, !- Name
  {60b85249-1b30-4d33-802e-707b6ecd22f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60b85249-1b30-4d33-802e-707b6ecd22f2}, !- Handle
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Source Object
  11,                                     !- Outlet Port
  {47408be9-f2a7-463d-b5d6-1467315518df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {063a97f6-9cde-497a-8adf-8e499e4f93c6}, !- Handle
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- HVAC Component
  {616cc8e8-1d0d-4689-af75-9324e1998a3f}; !- Port 1

OS:PortList,
  {2bca29d1-4566-4a0c-98a1-898317483076}, !- Handle
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}; !- HVAC Component

OS:PortList,
  {18402ee2-54af-417b-8b4a-11b9e26c6b30}, !- Handle
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- HVAC Component
  {30dbd94a-52ef-4fa9-8e66-1b3a6998b7fb}; !- Port 1

OS:Sizing:Zone,
  {ee597bc4-0eae-4a48-84dd-6394537f0ede}, !- Handle
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {691b4ceb-61dc-40ce-a7d2-32811808971c}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Zone HVAC Equipment List, !- Name
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96c5e43c-44b8-4cda-bd37-0c290b109c6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {71499ba8-00de-46b3-8bc1-194577165cd3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3af6af9a-d711-4fc8-ab12-18f153007520}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 3, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {759c4def-c41a-4297-9703-bfae19e2767f}, !- Zone Air Inlet Port List
  {228eab3e-2070-4ff6-823d-071e4e5937d2}, !- Zone Air Exhaust Port List
  {523352a8-5912-436c-9c5a-fc97d3e8af48}, !- Zone Air Node Name
  {0bfc1a17-6774-48e2-a3cd-d89d1fb0d80b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd1bb553-74bd-4c61-aa21-f4685474a081}, !- Group Rendering Name
  {70e737f0-5283-4273-84de-a2da3f826e6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c8a67ee-28ec-4d60-8c3c-6aeb185dbcda}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {523352a8-5912-436c-9c5a-fc97d3e8af48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {523352a8-5912-436c-9c5a-fc97d3e8af48}, !- Handle
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Source Object
  11,                                     !- Outlet Port
  {1c8a67ee-28ec-4d60-8c3c-6aeb185dbcda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {759c4def-c41a-4297-9703-bfae19e2767f}, !- Handle
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- HVAC Component
  {b1c5ca21-8adc-44f1-a4a0-fb6cab08d24c}; !- Port 1

OS:PortList,
  {228eab3e-2070-4ff6-823d-071e4e5937d2}, !- Handle
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}; !- HVAC Component

OS:PortList,
  {0bfc1a17-6774-48e2-a3cd-d89d1fb0d80b}, !- Handle
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- HVAC Component
  {0f350245-2374-4688-bc29-74fefd6b6443}; !- Port 1

OS:Sizing:Zone,
  {76286db9-cc28-4894-8c5b-b6b33223c178}, !- Handle
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55c28d29-2e5e-417f-baae-f62147e407ee}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad5a75af-1b4f-4052-a4c3-8f54fcceed18}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b744c6ee-8942-486a-a4d2-f93a77b65fe4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70e737f0-5283-4273-84de-a2da3f826e6c}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {927ac854-8f26-4eae-9da2-60ba348725c0}, !- Zone Air Inlet Port List
  {5865c249-781e-4206-8085-ad7380c323fb}, !- Zone Air Exhaust Port List
  {e5a78f7b-3499-427c-9502-3025ff03a40b}, !- Zone Air Node Name
  {323d3473-0f89-49d4-b24f-6757e3c84dbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da7a4933-e26b-4613-8e66-b15d4aa8eafa}, !- Group Rendering Name
  {d1d2e6cc-04f1-416c-ba1f-264bcf028d23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64ac42e1-1550-462e-99b4-bb995766614b}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {e5a78f7b-3499-427c-9502-3025ff03a40b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5a78f7b-3499-427c-9502-3025ff03a40b}, !- Handle
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Source Object
  11,                                     !- Outlet Port
  {64ac42e1-1550-462e-99b4-bb995766614b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {927ac854-8f26-4eae-9da2-60ba348725c0}, !- Handle
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- HVAC Component
  {25cb9ed2-3cc3-4b2d-99c8-5419cd315d60}; !- Port 1

OS:PortList,
  {5865c249-781e-4206-8085-ad7380c323fb}, !- Handle
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}; !- HVAC Component

OS:PortList,
  {323d3473-0f89-49d4-b24f-6757e3c84dbc}, !- Handle
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- HVAC Component
  {8fff2513-2a9a-4c74-ad3b-b2269ef63224}; !- Port 1

OS:Sizing:Zone,
  {0cc002c4-bf51-475c-a2d6-404ae42078ea}, !- Handle
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c2579c2-01a7-48eb-b7f5-396b7873e4a5}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {423b8fd8-f8c4-46a0-983b-e4a0a296fc19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4c1d9bc-424d-4616-a58d-f850f7ffd856}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d1d2e6cc-04f1-416c-ba1f-264bcf028d23}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 3, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87906759-244e-4bb2-98fa-c1a4df894fba}, !- Zone Air Inlet Port List
  {6e5b9f53-d836-4c83-9946-5917c0c63729}, !- Zone Air Exhaust Port List
  {085d6472-ec1d-4898-b0e6-0be8615f6ad2}, !- Zone Air Node Name
  {44c175f0-c322-4b7d-b10f-c03cf62f38fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {818f0446-7c68-4751-9632-c0391e8d6d2a}, !- Group Rendering Name
  {8605b4a8-ae2b-4d10-a87f-b86927956d1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd40f66b-1d99-4737-b9c5-ca1dee480e75}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {085d6472-ec1d-4898-b0e6-0be8615f6ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {085d6472-ec1d-4898-b0e6-0be8615f6ad2}, !- Handle
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Source Object
  11,                                     !- Outlet Port
  {dd40f66b-1d99-4737-b9c5-ca1dee480e75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87906759-244e-4bb2-98fa-c1a4df894fba}, !- Handle
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- HVAC Component
  {7f2882a1-320f-4122-b211-da65e5b64f0b}; !- Port 1

OS:PortList,
  {6e5b9f53-d836-4c83-9946-5917c0c63729}, !- Handle
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}; !- HVAC Component

OS:PortList,
  {44c175f0-c322-4b7d-b10f-c03cf62f38fd}, !- Handle
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- HVAC Component
  {af6dfe9c-25d8-4dcd-b53d-91802c57ba77}; !- Port 1

OS:Sizing:Zone,
  {4c9a52c5-82e4-4a33-94aa-b6b6ccaf15b7}, !- Handle
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28ff6d54-1b14-4076-9072-dc004f2c2aee}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b695956b-9b20-4307-b4c8-18eb57a6c7eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29ef409e-72a6-4ea0-8b47-1c06e52ac00f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8605b4a8-ae2b-4d10-a87f-b86927956d1a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 27, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d10362e6-f117-4b64-90cd-435cba49554c}, !- Zone Air Inlet Port List
  {34343ea7-cd76-4a3f-9de9-727a3c32d98c}, !- Zone Air Exhaust Port List
  {918eee3b-2e97-43f6-8f88-1bd894c64639}, !- Zone Air Node Name
  {b59be37b-fac2-4fbf-8aff-42a7069aa816}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a01dd8e-c0a9-4854-9a47-47aa3293ff33}, !- Group Rendering Name
  {6b0a30bd-3713-4ca8-867f-96445f0a7430}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {598f8cb8-7a68-4948-a719-36033ed0e513}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Zone Air Node, !- Name
  {918eee3b-2e97-43f6-8f88-1bd894c64639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {918eee3b-2e97-43f6-8f88-1bd894c64639}, !- Handle
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Source Object
  11,                                     !- Outlet Port
  {598f8cb8-7a68-4948-a719-36033ed0e513}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d10362e6-f117-4b64-90cd-435cba49554c}, !- Handle
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- HVAC Component
  {1e53a983-e9c5-43d1-b2b1-82d2d14a6ab4}; !- Port 1

OS:PortList,
  {34343ea7-cd76-4a3f-9de9-727a3c32d98c}, !- Handle
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}; !- HVAC Component

OS:PortList,
  {b59be37b-fac2-4fbf-8aff-42a7069aa816}, !- Handle
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- HVAC Component
  {90c4c114-6183-405b-ba0b-0e16df378394}; !- Port 1

OS:Sizing:Zone,
  {1bc99e93-e0f3-4cd5-b833-3d8a2bbc222e}, !- Handle
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4cbd9c5-1dc0-4f48-89f1-13d500ddff4d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71a29e59-0898-4dd8-8523-07a760747a9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa9a9e01-0a96-42e0-855f-5b83ac1e9497}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b0a30bd-3713-4ca8-867f-96445f0a7430}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 28, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e1af817-ce3f-4e55-8d5a-9cd8373a557b}, !- Zone Air Inlet Port List
  {59234eb9-bda7-4a9d-9c35-e42481929daf}, !- Zone Air Exhaust Port List
  {d77ffccb-619c-45cd-bba1-917c30fb78a5}, !- Zone Air Node Name
  {c694129c-967f-41d4-a0c9-1c76a530f4c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {598c592a-3c85-43d8-88c6-a9fd84b18120}, !- Group Rendering Name
  {8a0f3d50-74a2-4f25-826b-2f2765f3f96c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86d527ff-5721-4cd8-81d4-f02baa5606de}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {d77ffccb-619c-45cd-bba1-917c30fb78a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d77ffccb-619c-45cd-bba1-917c30fb78a5}, !- Handle
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Source Object
  11,                                     !- Outlet Port
  {86d527ff-5721-4cd8-81d4-f02baa5606de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e1af817-ce3f-4e55-8d5a-9cd8373a557b}, !- Handle
  {909f4044-084e-4e81-88e7-eb244f379556}, !- HVAC Component
  {4cfd7c80-fb88-4307-b437-68e0471ff904}; !- Port 1

OS:PortList,
  {59234eb9-bda7-4a9d-9c35-e42481929daf}, !- Handle
  {909f4044-084e-4e81-88e7-eb244f379556}; !- HVAC Component

OS:PortList,
  {c694129c-967f-41d4-a0c9-1c76a530f4c7}, !- Handle
  {909f4044-084e-4e81-88e7-eb244f379556}, !- HVAC Component
  {977244a5-56b4-43f2-b2b4-7f7c60862d4f}; !- Port 1

OS:Sizing:Zone,
  {8d07f843-4b18-43e8-9d59-13c944b9908f}, !- Handle
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a73f41b6-4914-420f-bf62-a70a0c187557}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {959a3c71-1ce4-468d-bd5b-20668520bf5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2dcb95e9-8f6f-493a-b68a-3f2ca3751c4e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8a0f3d50-74a2-4f25-826b-2f2765f3f96c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62e0280e-735a-419b-9ecf-10225710913e}, !- Zone Air Inlet Port List
  {f6a5cc33-2c2d-4095-b61b-b366e193d590}, !- Zone Air Exhaust Port List
  {dc390ebc-8b97-4da8-a212-50cdeb4f37eb}, !- Zone Air Node Name
  {8f07ff61-8261-4377-9917-7d49a0fc40e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {815929e8-71d2-4b46-9248-5e3d4158f602}, !- Group Rendering Name
  {01f994dd-2f2b-46c5-88ed-673a871cd576}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dd1318b-6104-4e04-ba56-3b8462759c68}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {dc390ebc-8b97-4da8-a212-50cdeb4f37eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc390ebc-8b97-4da8-a212-50cdeb4f37eb}, !- Handle
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Source Object
  11,                                     !- Outlet Port
  {1dd1318b-6104-4e04-ba56-3b8462759c68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62e0280e-735a-419b-9ecf-10225710913e}, !- Handle
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- HVAC Component
  {c643f118-ba26-485d-88be-f9573ff903f0}; !- Port 1

OS:PortList,
  {f6a5cc33-2c2d-4095-b61b-b366e193d590}, !- Handle
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}; !- HVAC Component

OS:PortList,
  {8f07ff61-8261-4377-9917-7d49a0fc40e5}, !- Handle
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- HVAC Component
  {a09a326f-1c3b-437e-bb00-a311b88b97d3}; !- Port 1

OS:Sizing:Zone,
  {54720825-7936-4aae-a3e9-2570035cee1d}, !- Handle
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0bc2bd08-e882-4a34-92af-a86c0ee71218}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08fe4e87-d682-4bba-bf92-0e2e3e21a71a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9cc0554-7c95-4444-a5bf-7e55be0de6b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01f994dd-2f2b-46c5-88ed-673a871cd576}, !- Handle
  Space Function Library reading area Thermostat 3, !- Name
  {26c674ac-f072-49af-bf63-00a52058b317}, !- Heating Setpoint Temperature Schedule Name
  {a29e36d9-ecdf-4f4e-9213-0a742ccff7aa}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b61dcfa-b879-4606-b1b6-a66423a9ff70}, !- Zone Air Inlet Port List
  {0e73336e-0a85-471e-a22a-49e639f5b975}, !- Zone Air Exhaust Port List
  {19f0eaa4-c380-4dd9-9c7b-27dc5ba33be7}, !- Zone Air Node Name
  {5ba3f148-5ec3-4d50-8075-7bce31a1097f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31ea82d2-ac5e-4f88-a428-bab6e52a83aa}, !- Group Rendering Name
  {e271f19e-beb7-49b9-8a7d-e1491e39739f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b0907fa-cfc1-4a5f-b6f5-8604e9f6c0f6}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {19f0eaa4-c380-4dd9-9c7b-27dc5ba33be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19f0eaa4-c380-4dd9-9c7b-27dc5ba33be7}, !- Handle
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Source Object
  11,                                     !- Outlet Port
  {9b0907fa-cfc1-4a5f-b6f5-8604e9f6c0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b61dcfa-b879-4606-b1b6-a66423a9ff70}, !- Handle
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- HVAC Component
  {ca3f49aa-09a2-47a3-bf99-120602e1d7d3}; !- Port 1

OS:PortList,
  {0e73336e-0a85-471e-a22a-49e639f5b975}, !- Handle
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}; !- HVAC Component

OS:PortList,
  {5ba3f148-5ec3-4d50-8075-7bce31a1097f}, !- Handle
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- HVAC Component
  {0c1746d9-adc5-4069-9f26-ddb6e1ed79f8}; !- Port 1

OS:Sizing:Zone,
  {acb6657b-35ea-4290-a0f8-29835c886fb3}, !- Handle
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc9922d9-15c6-4090-895d-51e0d11b0bdf}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c7e2b90-c2b8-4d44-84a8-e90fb94b6d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {064477ee-5846-46da-a90e-6e99088d0b8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e271f19e-beb7-49b9-8a7d-e1491e39739f}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {70700c29-9511-401e-80a7-60903f92eace}, !- Heating Setpoint Temperature Schedule Name
  {980f0c60-feb6-41c7-9d75-951faf433194}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bcd9271-f5aa-4843-b25d-63cc621b0d77}, !- Zone Air Inlet Port List
  {b0412217-ba90-4bb6-b151-7d619a5dc6e6}, !- Zone Air Exhaust Port List
  {93d4c80a-18d8-4a47-aef8-c0a37d0eb57a}, !- Zone Air Node Name
  {958c0a2e-974e-48a6-9ec5-f9e6057f71b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fe98d88-d2d0-4259-9937-401706072e6f}, !- Group Rendering Name
  {a7896052-1514-4a84-bb27-696a86ede3a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3bd6f99a-181e-4c6d-a488-01f65e26cdf2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Zone Air Node, !- Name
  {93d4c80a-18d8-4a47-aef8-c0a37d0eb57a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93d4c80a-18d8-4a47-aef8-c0a37d0eb57a}, !- Handle
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Source Object
  11,                                     !- Outlet Port
  {3bd6f99a-181e-4c6d-a488-01f65e26cdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bcd9271-f5aa-4843-b25d-63cc621b0d77}, !- Handle
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- HVAC Component
  {38d18230-88e6-4947-8825-e105eed776e2}; !- Port 1

OS:PortList,
  {b0412217-ba90-4bb6-b151-7d619a5dc6e6}, !- Handle
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}; !- HVAC Component

OS:PortList,
  {958c0a2e-974e-48a6-9ec5-f9e6057f71b5}, !- Handle
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- HVAC Component
  {d3a12afc-5122-4ebe-9cf9-fe2cee35efc7}; !- Port 1

OS:Sizing:Zone,
  {e8ecd7e1-ad3e-4779-8dfd-ff46c96da004}, !- Handle
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {afa5f021-846d-4d6c-9db8-5d76890bb512}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Zone HVAC Equipment List, !- Name
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23fa5bfa-6567-4f89-928e-0925d504df65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2908022e-7d0c-4811-bd00-96f6ab566eb1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7896052-1514-4a84-bb27-696a86ede3a7}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 29, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4306e435-d2b2-4177-bf3d-3ad5aa4f1ec2}, !- Zone Air Inlet Port List
  {8a07d061-123e-470f-8d6f-804593b80c78}, !- Zone Air Exhaust Port List
  {a8c74d8c-aefb-4411-97ca-465acb267c4b}, !- Zone Air Node Name
  {b7cd5ff2-79d3-4f84-b87b-570f241b97fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3fea82d-83c0-4ee1-9734-ed55c7440b9d}, !- Group Rendering Name
  {65cc3869-3579-440d-84a6-f22fd3bfb3b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c0ec3d3-0381-4e25-afe6-b721628af9d3}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {a8c74d8c-aefb-4411-97ca-465acb267c4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8c74d8c-aefb-4411-97ca-465acb267c4b}, !- Handle
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Source Object
  11,                                     !- Outlet Port
  {1c0ec3d3-0381-4e25-afe6-b721628af9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4306e435-d2b2-4177-bf3d-3ad5aa4f1ec2}, !- Handle
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- HVAC Component
  {07a5328a-0ee8-493f-ab9d-139410a6a979}; !- Port 1

OS:PortList,
  {8a07d061-123e-470f-8d6f-804593b80c78}, !- Handle
  {23d6011e-524d-4b3a-97f0-04f8854b4431}; !- HVAC Component

OS:PortList,
  {b7cd5ff2-79d3-4f84-b87b-570f241b97fd}, !- Handle
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- HVAC Component
  {cd90fad4-877f-4037-8fdc-af896ef25f8e}; !- Port 1

OS:Sizing:Zone,
  {3b8d1852-905a-4cee-88b5-a1db60b94f3c}, !- Handle
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68586c4e-bf58-4abe-b64f-ca65ca27d327}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {72952b4b-fe68-46b9-9eb5-4241df08a647}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67369638-f7c5-4842-ae0f-f7e52b0325de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {65cc3869-3579-440d-84a6-f22fd3bfb3b8}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {2be9c65d-a7b4-4346-982c-48d3c2c8ea39}, !- Heating Setpoint Temperature Schedule Name
  {d582a397-019f-44df-81b2-dfe802bcba8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40e4d04d-3ad3-4ec6-95ac-de9db2d82ce6}, !- Zone Air Inlet Port List
  {10645712-96b2-4c06-83a9-30881490b186}, !- Zone Air Exhaust Port List
  {79ef7004-417d-4d34-a64d-6ec5ec607b12}, !- Zone Air Node Name
  {7d5b8e05-2500-48bb-b8d2-9e532cca98e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {add56d77-7bbb-4607-a60a-9f43feabb75d}, !- Group Rendering Name
  {a7dc16ea-841a-440f-ad7d-a63fc00bf590}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2765b9c-de0c-4185-b759-6550e47c57ad}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Zone Air Node, !- Name
  {79ef7004-417d-4d34-a64d-6ec5ec607b12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ef7004-417d-4d34-a64d-6ec5ec607b12}, !- Handle
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Source Object
  11,                                     !- Outlet Port
  {d2765b9c-de0c-4185-b759-6550e47c57ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40e4d04d-3ad3-4ec6-95ac-de9db2d82ce6}, !- Handle
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- HVAC Component
  {a0dad4ef-5f60-444a-a325-d7f419ac604a}; !- Port 1

OS:PortList,
  {10645712-96b2-4c06-83a9-30881490b186}, !- Handle
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}; !- HVAC Component

OS:PortList,
  {7d5b8e05-2500-48bb-b8d2-9e532cca98e3}, !- Handle
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- HVAC Component
  {6523ce0a-296d-427c-b1f0-1bbc77eb5962}; !- Port 1

OS:Sizing:Zone,
  {493f8523-bc08-4f70-84c5-444de0079398}, !- Handle
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5d5eb17-2a28-4e34-aeb0-3a15e0533ece}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Zone HVAC Equipment List, !- Name
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf192574-126b-4013-80bc-92cd886391bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32e32e86-3072-482c-8469-824d5c950e6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7dc16ea-841a-440f-ad7d-a63fc00bf590}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 30, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfe15ff8-972d-4211-aeaf-aa7b7c3d64ae}, !- Zone Air Inlet Port List
  {9272f3f2-e2fa-4703-af63-442a51ca3877}, !- Zone Air Exhaust Port List
  {4558630e-53ec-4db3-a854-81b41557174c}, !- Zone Air Node Name
  {606be03f-48bb-43d6-82b8-e5c39ceed2b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2bfa9ac-394d-46c7-9c44-7228a029d524}, !- Group Rendering Name
  {4d2b121f-5afb-4f75-8b85-05e3c7da09f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f41934e-3050-41e3-9ca1-678ce7d14345}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {4558630e-53ec-4db3-a854-81b41557174c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4558630e-53ec-4db3-a854-81b41557174c}, !- Handle
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Source Object
  11,                                     !- Outlet Port
  {0f41934e-3050-41e3-9ca1-678ce7d14345}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfe15ff8-972d-4211-aeaf-aa7b7c3d64ae}, !- Handle
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- HVAC Component
  {cac5345d-3546-4ee0-9d96-eed909f9cda3}; !- Port 1

OS:PortList,
  {9272f3f2-e2fa-4703-af63-442a51ca3877}, !- Handle
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}; !- HVAC Component

OS:PortList,
  {606be03f-48bb-43d6-82b8-e5c39ceed2b2}, !- Handle
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- HVAC Component
  {be5356e1-3455-48db-a2ec-e17fe44a8a2f}; !- Port 1

OS:Sizing:Zone,
  {a95f2d61-e881-4ce6-aa2e-1f3336e6ce24}, !- Handle
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9e700069-f8a1-446c-ae4a-454141f80cdf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d667715b-2eb5-454d-a415-85e517a2bbf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f3a5fdb-4e0f-470d-aab4-44be06aba5ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4d2b121f-5afb-4f75-8b85-05e3c7da09f8}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 9, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd44cb7d-1a73-4dee-8a9c-f74f91f5bb1c}, !- Zone Air Inlet Port List
  {2a669b77-cfe0-4c33-9590-0cf54ef2eabb}, !- Zone Air Exhaust Port List
  {3e55dec8-5005-4b4e-bcb0-3e8bdbfedd60}, !- Zone Air Node Name
  {c570afb9-b409-4a61-9e93-09ac5932b1e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7ce11f1-af41-4d56-b033-1b3bb9cab9c8}, !- Group Rendering Name
  {98a581b0-67f0-4dd0-bd20-cbd1af8666c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5003ffa-a15a-494b-be67-b8ac5f2a48a9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 Zone Air Node, !- Name
  {3e55dec8-5005-4b4e-bcb0-3e8bdbfedd60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e55dec8-5005-4b4e-bcb0-3e8bdbfedd60}, !- Handle
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- Source Object
  11,                                     !- Outlet Port
  {f5003ffa-a15a-494b-be67-b8ac5f2a48a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd44cb7d-1a73-4dee-8a9c-f74f91f5bb1c}, !- Handle
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- HVAC Component
  {1f8561d9-38ba-42cb-a5df-39c223071c4c}; !- Port 1

OS:PortList,
  {2a669b77-cfe0-4c33-9590-0cf54ef2eabb}, !- Handle
  {de318181-0164-4538-b41f-53e1f5e50e02}; !- HVAC Component

OS:PortList,
  {c570afb9-b409-4a61-9e93-09ac5932b1e6}, !- Handle
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- HVAC Component
  {cb59e99c-3503-46f8-846c-870874cfc550}; !- Port 1

OS:Sizing:Zone,
  {852c973e-e803-4f03-9468-909ae282cf0c}, !- Handle
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e072b8e0-c455-46f1-b4f6-4bf05c0a0e47}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {de318181-0164-4538-b41f-53e1f5e50e02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8f13b4c-2bbd-40c5-8632-2771bfcc4434}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41cc5b28-836b-4dbf-bc5a-c2a527e994de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {98a581b0-67f0-4dd0-bd20-cbd1af8666c7}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 10, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d19ec0d-b8fb-4e3d-8a4e-39edf608cea5}, !- Zone Air Inlet Port List
  {44af46be-34d4-4339-a63b-8d0907b9d7d2}, !- Zone Air Exhaust Port List
  {a38b8b94-2a43-4c15-8e18-4ad9cc5b55fc}, !- Zone Air Node Name
  {e6414e1d-37d6-465a-9057-303038159084}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe3be5f2-2fad-4b28-bfce-9bde34885d44}, !- Group Rendering Name
  {0e4a53be-1747-4250-abf7-d8cdc5035a1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6db0b2e7-1129-4557-b49c-c92821e2083f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {a38b8b94-2a43-4c15-8e18-4ad9cc5b55fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a38b8b94-2a43-4c15-8e18-4ad9cc5b55fc}, !- Handle
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- Source Object
  11,                                     !- Outlet Port
  {6db0b2e7-1129-4557-b49c-c92821e2083f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d19ec0d-b8fb-4e3d-8a4e-39edf608cea5}, !- Handle
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- HVAC Component
  {953c4ed6-8be6-4764-bbb9-2a4ae975866c}; !- Port 1

OS:PortList,
  {44af46be-34d4-4339-a63b-8d0907b9d7d2}, !- Handle
  {38895766-d9ec-437c-9068-8f010db8f08e}; !- HVAC Component

OS:PortList,
  {e6414e1d-37d6-465a-9057-303038159084}, !- Handle
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- HVAC Component
  {be89c1ff-c8ed-40d8-bfca-a732a2ded855}; !- Port 1

OS:Sizing:Zone,
  {44713a93-9112-4a7f-b0fc-11e24580e4af}, !- Handle
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28370c60-2311-4f3d-ab55-9a44741712f8}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {38895766-d9ec-437c-9068-8f010db8f08e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {181ff747-653c-42ee-86ee-349f95c0b56c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aea9efe6-5e93-4676-bcfe-37c2f7288331}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0e4a53be-1747-4250-abf7-d8cdc5035a1e}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 3, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Heating Setpoint Temperature Schedule Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {818f0446-7c68-4751-9632-c0391e8d6d2a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a01dd8e-c0a9-4854-9a47-47aa3293ff33}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fe98d88-d2d0-4259-9937-401706072e6f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {add56d77-7bbb-4607-a60a-9f43feabb75d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {598c592a-3c85-43d8-88c6-a9fd84b18120}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31ea82d2-ac5e-4f88-a428-bab6e52a83aa}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da7a4933-e26b-4613-8e66-b15d4aa8eafa}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {815929e8-71d2-4b46-9248-5e3d4158f602}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd1bb553-74bd-4c61-aa21-f4685474a081}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3fea82d-83c0-4ee1-9734-ed55c7440b9d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c45f0ff1-7c22-4c06-8327-338ed881adb9}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2bfa9ac-394d-46c7-9c44-7228a029d524}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7ce11f1-af41-4d56-b033-1b3bb9cab9c8}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe3be5f2-2fad-4b28-bfce-9bde34885d44}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d117cbfe-b948-4b65-b23e-efe56f0b9d99}, !- Handle
  Space Function Classroom/Lecture hall/Training room other 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {786e398a-e9a6-4b03-8cb3-fbc8726dff35}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {915253ee-32dc-441d-88fb-14f51d9ca825}, !- Handle
  Space Function Corridor/Transition area other-sch-D 1, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16633b63-370e-4a27-ab64-4fe28651619f}, !- Handle
  Space Function Electrical/Mechanical room-sch-D 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09e50a73-8dec-4f41-aa51-771ca48140e8}, !- Handle
  Space Function Food preparation area 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a941df2b-7a28-4ae0-8bcc-808f462fd084}, !- Handle
  Space Function Gymnasium/Fitness centre playing area 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d3dc3af-ee62-4a7a-a5e6-1667df85be6f}, !- Handle
  Space Function Library reading area 1,  !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0084b429-ede5-4521-afa5-8f539f972e0d}, !- Handle
  Space Function Lobby - other 2,         !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {177ed8a3-0117-415b-9c15-8ff1e7c3f64c}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b0700bf-72b6-4c2e-8772-942c994dea3f}, !- Handle
  Space Function Washroom - other-sch-D 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {0a750990-2bf5-4840-b935-b4a957b4cc74}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {d1a645f5-9be5-4744-9e1d-0d74bd6b23da}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {26533ff1-6321-461c-aedd-52f3f078f13e}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {7fad85e1-bbd8-4501-9654-8119da8ce1c9}, !- Layer 1
  {d1a645f5-9be5-4744-9e1d-0d74bd6b23da}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dca29e66-81a3-401a-b26e-29c411a99362}, !- Handle
  {e4ad8787-7343-4384-8094-ab7ebeb4240c}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {2993a9b2-2fa8-4ee5-8722-6e4f3c546f8f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c71c9543-ce0d-425e-8548-380f9359dda2}, !- Handle
  {54612ebf-4927-457a-a39e-1876cb36c4b4}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {bfe21ac2-c994-4654-98f5-ecf7f89f961d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f3e115ee-878c-4f1f-8bca-89c08d0b13aa}, !- Handle
  {b9465732-7570-47fe-9482-fd3edc01c7e1}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {87f9a44c-e3f1-47a5-9048-7f9a1c68ae95}, !- Handle
  {a29206ca-0a39-4f57-96d9-e04a4748bc36}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {96cd861d-3f10-475b-bfb5-f1c3a7cf1291}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {bba6ae95-4926-408f-8e7f-36728f13f55b}, !- Handle
  {a4238ff2-9111-4dce-8560-29f0a703030e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {cbf90ed9-631b-4639-84ce-b3c278d74eda}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9f4682d7-5b02-4e72-95d6-36d5c2fbd838}, !- Handle
  {d51d49e3-8f56-4626-9463-f8fd9ac6a2ba}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2d0d37a3-7502-4270-ab5b-14c76ebff2e5}, !- Handle
  {fa097a49-fd06-4a33-9c99-0d35217e1d18}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {ae08f475-3ef7-406c-a55e-f34bfeaaaf85}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0f26cc72-a0f5-4f9d-bbc4-7ee3b7f460d8}, !- Handle
  {cb16612d-af7f-45e2-a660-52171334eca5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {24913cb1-0a07-44a5-8daa-10c0ff9abe0e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c8102e79-5b0e-43e9-beef-1ff6c692c0aa}, !- Handle
  {95d17355-48f4-4971-a993-3ad1f5bae112}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {6be4dfeb-4eb8-4cfe-9884-7b886408f5e7}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b869a3ea-9def-4caf-8c2c-b9cfed26cbe4}, !- Handle
  {c032ae62-5809-407b-bef8-f22fd23332ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f460b5e2-3747-4f88-a166-9bef45eb067c}, !- Handle
  {1cd9d905-01b2-4108-9d7d-61616662d2d7}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {aa6f352d-e286-483f-b88f-511be40b8b93}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6d1f740e-1616-4e1e-9930-18a7819a3382}, !- Handle
  {e2b1f4d0-3906-40cf-92c1-ead5de71d0a9}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {8d03ffe9-152a-467a-97b7-026cbc8290f3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {686912dc-b618-4076-92b0-1cdef760de54}, !- Handle
  {fa066dfe-3862-408d-bfd7-299b8350b22d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e834f774-e431-4982-8fcf-10cf369a6b39}, !- Handle
  {c79e7dee-32d3-48dd-bf43-d659df177f0d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  36;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {edcaba45-96d0-4a48-8959-d15dc0a42233}, !- Handle
  {9b5264e2-8b13-4b48-b93d-9bafd6af6299}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  8;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {402a7b90-8876-49f1-9ff7-7dfe78eb045f}, !- Handle
  {3ce86aed-8908-4afd-ba2d-9a4142415d1e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  17;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {70080799-3932-402a-b542-715eaf8dd1a0}, !- Handle
  {bf5b23f7-4d9d-4765-9bac-f52836fee667}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  40;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7726ed3c-ab5e-4a05-94b9-395fe1af0634}, !- Handle
  {1e2f1808-823e-45bd-bab7-4fbc7ca12267}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {91f990c5-7868-47ba-aa2b-1ea233bb4ed1}, !- Handle
  {a8472685-96b4-4c94-8648-2d9202750c44}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  42;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {19dd917e-8c55-4615-b2cc-a2313f230c36}, !- Handle
  {23bcf72d-1345-40e0-bf99-cfdadb7061d0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  10;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1a3b2325-bba4-4f1f-9b32-3c067aded5b0}, !- Handle
  {0d72d404-df73-40bd-8d8e-5db72ba93d75}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {a9b6731c-918a-4630-a68a-57af52a84a5d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d9b8c9f0-c421-40a1-bdbf-b06e4a0aed08}, !- Handle
  {1f661aa1-bc5c-4a80-a5cf-fde208f639c0}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {ebbfec10-3277-4efb-9994-03a280932def}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {48527f5d-dea7-4853-a26a-3209effa73e9}, !- Handle
  {003cec16-ab4f-4604-b6cb-2d6066a85cee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {891c091d-1b19-4b0a-a554-357b9cc7d160}, !- Handle
  {c97b799b-caa0-4ed1-9901-ccea3e7207fe}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {aa0011ca-6666-45ed-bca9-74f7de16c1de}, !- Handle
  {93cbc4fc-a189-4e5f-8324-e893760b6028}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {68dc7f76-600b-497b-804d-9f1763366f01}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5da895de-a2e6-4098-b506-ea54b2343d7f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e4e248a7-5a75-4706-9d5a-637c045869d8}, !- Plant Side Inlet Node Name
  {b96d7e60-80bc-4fc1-967d-1c444715952a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1d798def-0501-4970-b6c9-054affe553e5}, !- Demand Side Inlet Node Name
  {fb31b038-7f8d-43e9-8a4e-5a845e297217}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7e484f3b-eb13-4858-a900-f2f5435ea212}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Demand Mixer Name
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Demand Splitter Name
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Supply Mixer Name
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}; !- Supply Splitter Name

OS:Node,
  {a5addf0d-9541-482f-becf-50e542764601}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {e4e248a7-5a75-4706-9d5a-637c045869d8}, !- Inlet Port
  {e2d2aeb3-56ba-4117-8465-9503e42558cb}; !- Outlet Port

OS:Node,
  {5da895de-a2e6-4098-b506-ea54b2343d7f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1fd98240-1f0f-4607-bbb1-197e5a3d833e}, !- Inlet Port
  {b96d7e60-80bc-4fc1-967d-1c444715952a}; !- Outlet Port

OS:Node,
  {b2e90ae6-e5ea-4c74-beb5-c21a3ffec433}, !- Handle
  Primary Boiler 495kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {d2e4afc2-f813-4b27-adf5-7a0216a3ec78}, !- Inlet Port
  {7550d485-7eb3-4d10-891f-8a416349c9c6}; !- Outlet Port

OS:Connector:Mixer,
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Handle
  Connector Mixer 1,                      !- Name
  {3adccb2a-b038-43ea-b786-9c83fee241c5}, !- Outlet Branch Name
  {7d849a0d-3b54-46a9-8415-46e643e51ae0}, !- Inlet Branch Name 1
  {605943b4-0dbf-424c-a9fe-93ae30007e15}, !- Inlet Branch Name 2
  {de5a76a2-61a8-4f3c-beee-1e714c570ee8}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}, !- Handle
  Connector Splitter 1,                   !- Name
  {d96cd34e-276e-4a0f-8673-acc2b33d6c23}, !- Inlet Branch Name
  {d2e4afc2-f813-4b27-adf5-7a0216a3ec78}, !- Outlet Branch Name 1
  {3e356f9e-660b-4a6c-8c31-26ad6f2e4aca}, !- Outlet Branch Name 2
  {27b455d2-a184-465e-b1e3-68c915da02e0}; !- Outlet Branch Name 3

OS:Connection,
  {e4e248a7-5a75-4706-9d5a-637c045869d8}, !- Handle
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Source Object
  14,                                     !- Outlet Port
  {a5addf0d-9541-482f-becf-50e542764601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e4afc2-f813-4b27-adf5-7a0216a3ec78}, !- Handle
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}, !- Source Object
  3,                                      !- Outlet Port
  {b2e90ae6-e5ea-4c74-beb5-c21a3ffec433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96d7e60-80bc-4fc1-967d-1c444715952a}, !- Handle
  {5da895de-a2e6-4098-b506-ea54b2343d7f}, !- Source Object
  3,                                      !- Outlet Port
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {816bd8f1-adc6-460e-b0bf-3e2de07556a5}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {1d798def-0501-4970-b6c9-054affe553e5}, !- Inlet Port
  {9c879b84-6a49-4e55-95c8-a6963d661e45}; !- Outlet Port

OS:Node,
  {c4686604-bc2e-426c-bce5-dd862f8797ad}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {0818839a-6034-4b2b-9def-e2fb8da44919}, !- Inlet Port
  {fb31b038-7f8d-43e9-8a4e-5a845e297217}; !- Outlet Port

OS:Node,
  {e2dba47e-e92d-44b4-a2a3-390c47abe8b6}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {931c3eae-30c7-430c-b0ac-9e0c04a0bd76}, !- Inlet Port
  {db297374-7737-478a-9bfa-b2eb01d1110a}; !- Outlet Port

OS:Connector:Mixer,
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Handle
  Connector Mixer 2,                      !- Name
  {0818839a-6034-4b2b-9def-e2fb8da44919}, !- Outlet Branch Name
  {f1547c34-f68e-4e9c-a7d1-f53dfd9ea735}, !- Inlet Branch Name 1
  {4adf8a48-758a-4456-9be7-f743a7831b48}, !- Inlet Branch Name 2
  {876a74e7-09d8-4ce3-9ba8-100235684653}, !- Inlet Branch Name 3
  {c4ac28be-b5aa-4eae-ba70-448432d60b81}, !- Inlet Branch Name 4
  {39eb3f84-1448-460f-bc42-43dd1c953ed9}, !- Inlet Branch Name 5
  {3640abf2-da9c-45ff-90fe-1b46ecba633f}, !- Inlet Branch Name 6
  {8589251a-a539-421a-a119-fc2046979a09}, !- Inlet Branch Name 7
  {9f3f08d3-f439-4aa0-830c-2c1823551cb5}, !- Inlet Branch Name 8
  {04a6a73d-918f-4874-88fc-fff90134664f}, !- Inlet Branch Name 9
  {f36be1c7-04d3-4a30-b33b-cf775ecaff83}, !- Inlet Branch Name 10
  {88b316eb-8723-4069-ba40-73fe54c95907}, !- Inlet Branch Name 11
  {6b8c955e-ea3a-4c4e-a917-bd6707b9d029}, !- Inlet Branch Name 12
  {a16c6272-b35a-4732-bc38-e63d71fd8262}, !- Inlet Branch Name 13
  {5fc20a80-76e9-468a-bc23-371b7718235f}; !- Inlet Branch Name 14

OS:Connector:Splitter,
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Handle
  Connector Splitter 2,                   !- Name
  {9c879b84-6a49-4e55-95c8-a6963d661e45}, !- Inlet Branch Name
  {931c3eae-30c7-430c-b0ac-9e0c04a0bd76}, !- Outlet Branch Name 1
  {98c7ed53-c2ee-4e1b-8b11-e439194f95ac}, !- Outlet Branch Name 2
  {32482248-e731-415b-906a-234439264d10}, !- Outlet Branch Name 3
  {c1df8e29-06da-41c8-9a00-5a51b71ae00d}, !- Outlet Branch Name 4
  {82bcb462-b607-4680-8f1b-f91286d64f0c}, !- Outlet Branch Name 5
  {2d8c7da9-23c5-4f9a-a7ef-89cd0c6953da}, !- Outlet Branch Name 6
  {03311b1d-c3f8-4761-b604-af354d7c0dea}, !- Outlet Branch Name 7
  {b6a2f360-26c0-48f6-b683-a47e6c84e6e2}, !- Outlet Branch Name 8
  {c54ead7f-4b8e-4237-9296-2771086c16a3}, !- Outlet Branch Name 9
  {c0249ceb-8d69-4774-9376-b22216a41bf6}, !- Outlet Branch Name 10
  {0cedc890-42ab-494d-aeb3-69bb487008fe}, !- Outlet Branch Name 11
  {847a863c-ae2c-4b8a-98fb-1147c2dd1b8f}, !- Outlet Branch Name 12
  {e09befe0-3687-474d-a0d7-7831e47326b2}, !- Outlet Branch Name 13
  {52355f7e-3de4-40be-b642-265fa1170d5f}; !- Outlet Branch Name 14

OS:Connection,
  {1d798def-0501-4970-b6c9-054affe553e5}, !- Handle
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Source Object
  17,                                     !- Outlet Port
  {816bd8f1-adc6-460e-b0bf-3e2de07556a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c879b84-6a49-4e55-95c8-a6963d661e45}, !- Handle
  {816bd8f1-adc6-460e-b0bf-3e2de07556a5}, !- Source Object
  3,                                      !- Outlet Port
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931c3eae-30c7-430c-b0ac-9e0c04a0bd76}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  3,                                      !- Outlet Port
  {e2dba47e-e92d-44b4-a2a3-390c47abe8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0818839a-6034-4b2b-9def-e2fb8da44919}, !- Handle
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Source Object
  2,                                      !- Outlet Port
  {c4686604-bc2e-426c-bce5-dd862f8797ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb31b038-7f8d-43e9-8a4e-5a845e297217}, !- Handle
  {c4686604-bc2e-426c-bce5-dd862f8797ad}, !- Source Object
  3,                                      !- Outlet Port
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {61ce6baf-9f11-436c-a992-be6eb2578dcc}, !- Handle
  {6615427f-451a-4f83-b9ef-654fc0fcc489}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7e484f3b-eb13-4858-a900-f2f5435ea212}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {e57b1efa-79d9-4a7d-b3cb-8aae8ae03fd4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {e2d2aeb3-56ba-4117-8465-9503e42558cb}, !- Inlet Node Name
  {6baf0e3e-3731-4802-8c1e-9d1839ce765c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  203057.712008122,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9b4be9c6-5226-471f-988a-718773486b26}, !- Handle
  Primary Boiler 495kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  144968.336538171,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {eb35c92d-5e53-4279-a435-cefb15da6ec2}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7550d485-7eb3-4d10-891f-8a416349c9c6}, !- Boiler Water Inlet Node Name
  {3be5b77e-c3b1-46bd-917d-514418c148b7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {9afd8a93-1e0a-40d2-93f4-deeaf2d505a7}, !- Handle
  Secondary Boiler 495kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  144968.336538171,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {eb35c92d-5e53-4279-a435-cefb15da6ec2}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f812f7eb-fe04-4b51-a4be-523c64aba3bd}, !- Boiler Water Inlet Node Name
  {27c9875d-5165-463c-9bd6-ce2c03a9f8bc}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {d38ea33c-7345-4900-b66c-db62a1ac6dcd}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fd84e70b-a5ef-4eeb-a5b0-8817b73f4b60}, !- Inlet Node Name
  {b92314e9-2c29-4113-89fa-1461da20724f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {625eb2c6-f2fe-4ca5-ba2b-3ed4feaa6ce4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c6106b65-f8a3-4ca8-a10a-ced3ad1a827d}, !- Inlet Node Name
  {1fd98240-1f0f-4607-bbb1-197e5a3d833e}; !- Outlet Node Name

OS:Node,
  {4e4e39a0-5d57-4c70-8831-ec001e55a083}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {6baf0e3e-3731-4802-8c1e-9d1839ce765c}, !- Inlet Port
  {d96cd34e-276e-4a0f-8673-acc2b33d6c23}; !- Outlet Port

OS:Connection,
  {e2d2aeb3-56ba-4117-8465-9503e42558cb}, !- Handle
  {a5addf0d-9541-482f-becf-50e542764601}, !- Source Object
  3,                                      !- Outlet Port
  {e57b1efa-79d9-4a7d-b3cb-8aae8ae03fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6baf0e3e-3731-4802-8c1e-9d1839ce765c}, !- Handle
  {e57b1efa-79d9-4a7d-b3cb-8aae8ae03fd4}, !- Source Object
  3,                                      !- Outlet Port
  {4e4e39a0-5d57-4c70-8831-ec001e55a083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96cd34e-276e-4a0f-8673-acc2b33d6c23}, !- Handle
  {4e4e39a0-5d57-4c70-8831-ec001e55a083}, !- Source Object
  3,                                      !- Outlet Port
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {190c7044-f9fc-492b-bffd-621cf44af49d}, !- Handle
  Primary Boiler 495kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {3be5b77e-c3b1-46bd-917d-514418c148b7}, !- Inlet Port
  {7d849a0d-3b54-46a9-8415-46e643e51ae0}; !- Outlet Port

OS:Connection,
  {7550d485-7eb3-4d10-891f-8a416349c9c6}, !- Handle
  {b2e90ae6-e5ea-4c74-beb5-c21a3ffec433}, !- Source Object
  3,                                      !- Outlet Port
  {9b4be9c6-5226-471f-988a-718773486b26}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3be5b77e-c3b1-46bd-917d-514418c148b7}, !- Handle
  {9b4be9c6-5226-471f-988a-718773486b26}, !- Source Object
  12,                                     !- Outlet Port
  {190c7044-f9fc-492b-bffd-621cf44af49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d849a0d-3b54-46a9-8415-46e643e51ae0}, !- Handle
  {190c7044-f9fc-492b-bffd-621cf44af49d}, !- Source Object
  3,                                      !- Outlet Port
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11954d4e-e86b-4304-baca-97882a7200a9}, !- Handle
  Secondary Boiler 495kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {3e356f9e-660b-4a6c-8c31-26ad6f2e4aca}, !- Inlet Port
  {f812f7eb-fe04-4b51-a4be-523c64aba3bd}; !- Outlet Port

OS:Connection,
  {3e356f9e-660b-4a6c-8c31-26ad6f2e4aca}, !- Handle
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}, !- Source Object
  4,                                      !- Outlet Port
  {11954d4e-e86b-4304-baca-97882a7200a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e55259b8-a343-4a39-b9ca-20ffef7b93f2}, !- Handle
  Secondary Boiler 495kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {27c9875d-5165-463c-9bd6-ce2c03a9f8bc}, !- Inlet Port
  {605943b4-0dbf-424c-a9fe-93ae30007e15}; !- Outlet Port

OS:Connection,
  {f812f7eb-fe04-4b51-a4be-523c64aba3bd}, !- Handle
  {11954d4e-e86b-4304-baca-97882a7200a9}, !- Source Object
  3,                                      !- Outlet Port
  {9afd8a93-1e0a-40d2-93f4-deeaf2d505a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {27c9875d-5165-463c-9bd6-ce2c03a9f8bc}, !- Handle
  {9afd8a93-1e0a-40d2-93f4-deeaf2d505a7}, !- Source Object
  12,                                     !- Outlet Port
  {e55259b8-a343-4a39-b9ca-20ffef7b93f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605943b4-0dbf-424c-a9fe-93ae30007e15}, !- Handle
  {e55259b8-a343-4a39-b9ca-20ffef7b93f2}, !- Source Object
  3,                                      !- Outlet Port
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ec46c9d1-0c78-4235-ae6e-9500b130aa58}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {27b455d2-a184-465e-b1e3-68c915da02e0}, !- Inlet Port
  {fd84e70b-a5ef-4eeb-a5b0-8817b73f4b60}; !- Outlet Port

OS:Connection,
  {27b455d2-a184-465e-b1e3-68c915da02e0}, !- Handle
  {5e6e348f-018a-40f7-93ae-26d00b1461ec}, !- Source Object
  5,                                      !- Outlet Port
  {ec46c9d1-0c78-4235-ae6e-9500b130aa58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb7b34f0-8304-4060-af82-87449e27188c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b92314e9-2c29-4113-89fa-1461da20724f}, !- Inlet Port
  {de5a76a2-61a8-4f3c-beee-1e714c570ee8}; !- Outlet Port

OS:Connection,
  {fd84e70b-a5ef-4eeb-a5b0-8817b73f4b60}, !- Handle
  {ec46c9d1-0c78-4235-ae6e-9500b130aa58}, !- Source Object
  3,                                      !- Outlet Port
  {d38ea33c-7345-4900-b66c-db62a1ac6dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92314e9-2c29-4113-89fa-1461da20724f}, !- Handle
  {d38ea33c-7345-4900-b66c-db62a1ac6dcd}, !- Source Object
  3,                                      !- Outlet Port
  {fb7b34f0-8304-4060-af82-87449e27188c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5a76a2-61a8-4f3c-beee-1e714c570ee8}, !- Handle
  {fb7b34f0-8304-4060-af82-87449e27188c}, !- Source Object
  3,                                      !- Outlet Port
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {806abbac-5147-44fd-8e50-951391819e7d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3adccb2a-b038-43ea-b786-9c83fee241c5}, !- Inlet Port
  {c6106b65-f8a3-4ca8-a10a-ced3ad1a827d}; !- Outlet Port

OS:Connection,
  {3adccb2a-b038-43ea-b786-9c83fee241c5}, !- Handle
  {253d1b09-db73-473f-b453-a155e9aab5cc}, !- Source Object
  2,                                      !- Outlet Port
  {806abbac-5147-44fd-8e50-951391819e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6106b65-f8a3-4ca8-a10a-ced3ad1a827d}, !- Handle
  {806abbac-5147-44fd-8e50-951391819e7d}, !- Source Object
  3,                                      !- Outlet Port
  {625eb2c6-f2fe-4ca5-ba2b-3ed4feaa6ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fd98240-1f0f-4607-bbb1-197e5a3d833e}, !- Handle
  {625eb2c6-f2fe-4ca5-ba2b-3ed4feaa6ce4}, !- Source Object
  3,                                      !- Outlet Port
  {5da895de-a2e6-4098-b506-ea54b2343d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0beff668-0926-4be1-aea1-2bb33b799d37}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {5da895de-a2e6-4098-b506-ea54b2343d7f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {169ba516-5fbd-4867-b578-56842ddf24f8}, !- Availability Schedule
  {c6f1e271-0a8c-4974-828c-09d6afc0e2c2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {456bf367-1cc7-45ee-8049-3ec38c2e31c7}, !- Supply Side Inlet Node Name
  {25162a99-9596-4375-8573-ce394d34c84a}, !- Demand Side Outlet Node Name
  {ab698511-42e0-49b7-a3dc-4e4aa9802772}, !- Demand Side Inlet Node A
  {77b61cbd-02d3-4314-9332-39b6d927e94c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {880692ce-9253-4d7e-8336-246c6eee5672}, !- Demand Mixer Name
  {1c515fbc-3dae-46fc-b973-dcefda8699f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1e06a37-bc0c-454e-8dc1-b1ea539f3abc}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {456bf367-1cc7-45ee-8049-3ec38c2e31c7}, !- Inlet Port
  {722e6a13-8db4-4ec5-8f14-8a415f0f2d62}; !- Outlet Port

OS:Node,
  {f1d280d9-1fc6-44e0-8001-3a825ba5be94}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {9a143193-20f1-433f-8646-460589f10fc6}, !- Inlet Port
  {77b61cbd-02d3-4314-9332-39b6d927e94c}; !- Outlet Port

OS:Connection,
  {456bf367-1cc7-45ee-8049-3ec38c2e31c7}, !- Handle
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- Source Object
  9,                                      !- Outlet Port
  {a1e06a37-bc0c-454e-8dc1-b1ea539f3abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b61cbd-02d3-4314-9332-39b6d927e94c}, !- Handle
  {f1d280d9-1fc6-44e0-8001-3a825ba5be94}, !- Source Object
  3,                                      !- Outlet Port
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {256e5011-88f5-4c3b-8053-fedb65aff44b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {ab698511-42e0-49b7-a3dc-4e4aa9802772}, !- Inlet Port
  {87e5345b-2b20-4686-a5d1-5b0e6343ef3b}; !- Outlet Port

OS:Node,
  {b0ee10a8-7f91-42ee-a0c9-62812507a254}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {872ce16a-1937-4038-b23b-da8a0389a352}, !- Inlet Port
  {25162a99-9596-4375-8573-ce394d34c84a}; !- Outlet Port

OS:Node,
  {1b694167-8906-4cf8-abf5-65f1fd94aec8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {b16ba7e6-fa1e-4c9f-b33b-bf6a5c3d1cd8}, !- Inlet Port
  {616cc8e8-1d0d-4689-af75-9324e1998a3f}; !- Outlet Port

OS:Connection,
  {ab698511-42e0-49b7-a3dc-4e4aa9802772}, !- Handle
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- Source Object
  11,                                     !- Outlet Port
  {256e5011-88f5-4c3b-8053-fedb65aff44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25162a99-9596-4375-8573-ce394d34c84a}, !- Handle
  {b0ee10a8-7f91-42ee-a0c9-62812507a254}, !- Source Object
  3,                                      !- Outlet Port
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c515fbc-3dae-46fc-b973-dcefda8699f4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {87e5345b-2b20-4686-a5d1-5b0e6343ef3b}, !- Inlet Node Name
  {d507f204-36d0-4007-b268-09330e969633}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {880692ce-9253-4d7e-8336-246c6eee5672}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {872ce16a-1937-4038-b23b-da8a0389a352}, !- Outlet Node Name
  {7fa78427-38fc-4710-b598-0e6799e8d820}; !- Inlet Node Name 1

OS:Connection,
  {87e5345b-2b20-4686-a5d1-5b0e6343ef3b}, !- Handle
  {256e5011-88f5-4c3b-8053-fedb65aff44b}, !- Source Object
  3,                                      !- Outlet Port
  {1c515fbc-3dae-46fc-b973-dcefda8699f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872ce16a-1937-4038-b23b-da8a0389a352}, !- Handle
  {880692ce-9253-4d7e-8336-246c6eee5672}, !- Source Object
  2,                                      !- Outlet Port
  {b0ee10a8-7f91-42ee-a0c9-62812507a254}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6309f09d-2981-4d14-af0e-d760b57ff2d5}, !- Handle
  {e280d772-9e56-456d-9b09-33bbf8ac62c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c6f1e271-0a8c-4974-828c-09d6afc0e2c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8f694817-eab1-4960-bef2-39e0da78d11d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {97289897-8fbf-47a3-b48a-468fd7564121}, !- Handle
  Fan On Off 1,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a6bee86-0f64-4368-af87-80dc85200e20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01185c36-6abd-4927-8e3c-2e18d177c424}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a6bee86-0f64-4368-af87-80dc85200e20}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01185c36-6abd-4927-8e3c-2e18d177c424}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b93e1b6c-b3b1-466f-95d5-d9ac7269ff26}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {969e4404-f969-4de2-9c99-2734600875f8}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9294f587-8109-49d5-bf9a-10e067782c9e}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e6bab99-731d-4dd5-85e1-4d8caef8181f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6097b87-2eed-4e63-bda9-38e550433573}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dcedc9bf-820c-498c-93dd-e15f1c0d447e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 55kBtu/hr 11.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {01e53a53-313b-47bc-87fa-c5a2d7de1f99}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {698d5a64-f247-42aa-8574-a9bc074b30a4}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {527733d6-c89d-4938-bf5b-6cb49914d182}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c1023eee-1e52-4d9d-bfb5-afeb24a2aef6}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c91600e7-01e7-4cdb-896e-f413595122f0}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1996a253-6a56-421a-816b-a28e46209d4e}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 39 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  11574.0808867168,                       !- Rated Total Heating Capacity {W}
  3.52388808975158,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5320b274-b2b1-4c29-8b30-cf707f8492a0}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {169ba516-5fbd-4867-b578-56842ddf24f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9fb1fe17-095f-4a10-9ce8-34544925693d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9fb1fe17-095f-4a10-9ce8-34544925693d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94f5d535-2906-4a4f-b955-d1ac43a5d624}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {5320b274-b2b1-4c29-8b30-cf707f8492a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd839d34-1e51-4ba1-8a72-194f768a725f}, !- Mixed Air Node Name
  {de07aad8-4432-45e8-916f-db0fafae727f}, !- Outdoor Air Stream Node Name
  {18f5c4a4-ad2a-4e0c-ae6c-225a8c6fa48e}, !- Relief Air Stream Node Name
  {722e6a13-8db4-4ec5-8f14-8a415f0f2d62}; !- Return Air Stream Node Name

OS:Node,
  {7e443e68-1caf-42a9-99a5-75b08c8356f5}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4900c69-bdf6-4a7c-b2af-ec4aa8a258b0}; !- Outlet Port

OS:Node,
  {04c027ac-89c9-4724-a94e-fd2f19267d49}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {614e4851-be30-4fc5-afd4-7b2399d8d62f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {42b98bae-97db-4ff7-92d4-54ff260844af}, !- Handle
  Coil Heating Electric 1,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {592410a8-5a70-48ee-8e4f-e094dec0cb36}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {eaa3d63d-89db-443e-8020-e4265d1f8694}, !- Air Inlet Node Name
  {9a143193-20f1-433f-8646-460589f10fc6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Controlling Zone or Thermostat Location
  {97289897-8fbf-47a3-b48a-468fd7564121}, !- Supply Air Fan Name
  {1996a253-6a56-421a-816b-a28e46209d4e}, !- Heating Coil Name
  {dcedc9bf-820c-498c-93dd-e15f1c0d447e}, !- Cooling Coil Name
  {42b98bae-97db-4ff7-92d4-54ff260844af}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {169ba516-5fbd-4867-b578-56842ddf24f8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9a143193-20f1-433f-8646-460589f10fc6}, !- Handle
  {592410a8-5a70-48ee-8e4f-e094dec0cb36}, !- Source Object
  4,                                      !- Outlet Port
  {f1d280d9-1fc6-44e0-8001-3a825ba5be94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d1fbb2d-e6df-45a8-897f-dc96458dd8bc}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {bd839d34-1e51-4ba1-8a72-194f768a725f}, !- Inlet Port
  {eaa3d63d-89db-443e-8020-e4265d1f8694}; !- Outlet Port

OS:Connection,
  {722e6a13-8db4-4ec5-8f14-8a415f0f2d62}, !- Handle
  {a1e06a37-bc0c-454e-8dc1-b1ea539f3abc}, !- Source Object
  3,                                      !- Outlet Port
  {94f5d535-2906-4a4f-b955-d1ac43a5d624}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd839d34-1e51-4ba1-8a72-194f768a725f}, !- Handle
  {94f5d535-2906-4a4f-b955-d1ac43a5d624}, !- Source Object
  5,                                      !- Outlet Port
  {1d1fbb2d-e6df-45a8-897f-dc96458dd8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa3d63d-89db-443e-8020-e4265d1f8694}, !- Handle
  {1d1fbb2d-e6df-45a8-897f-dc96458dd8bc}, !- Source Object
  3,                                      !- Outlet Port
  {592410a8-5a70-48ee-8e4f-e094dec0cb36}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {18e473cc-cbfd-472c-a1dd-8a5611d5169f}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e8c648c0-9d75-4977-8330-9fe1633c1d4f}, !- Control Zone Name
  {f1d280d9-1fc6-44e0-8001-3a825ba5be94}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {79311a99-e432-44ac-9b48-d3fec538b426}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {db297374-7737-478a-9bfa-b2eb01d1110a}, !- Water Inlet Node Name
  {54d0d530-a2cb-4cb8-b3eb-3d90c5854f5e}; !- Water Outlet Node Name

OS:Node,
  {14ec850d-ff16-4a13-a5c3-2914e1fd26cb}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {54d0d530-a2cb-4cb8-b3eb-3d90c5854f5e}, !- Inlet Port
  {f1547c34-f68e-4e9c-a7d1-f53dfd9ea735}; !- Outlet Port

OS:Connection,
  {db297374-7737-478a-9bfa-b2eb01d1110a}, !- Handle
  {e2dba47e-e92d-44b4-a2a3-390c47abe8b6}, !- Source Object
  3,                                      !- Outlet Port
  {79311a99-e432-44ac-9b48-d3fec538b426}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {54d0d530-a2cb-4cb8-b3eb-3d90c5854f5e}, !- Handle
  {79311a99-e432-44ac-9b48-d3fec538b426}, !- Source Object
  10,                                     !- Outlet Port
  {14ec850d-ff16-4a13-a5c3-2914e1fd26cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1547c34-f68e-4e9c-a7d1-f53dfd9ea735}, !- Handle
  {14ec850d-ff16-4a13-a5c3-2914e1fd26cb}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {96c5e43c-44b8-4cda-bd37-0c290b109c6f}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {79311a99-e432-44ac-9b48-d3fec538b426}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71499ba8-00de-46b3-8bc1-194577165cd3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {98370efa-b71b-43df-aae7-cb44891f3c27}, !- Air Inlet Node Name
  {b16ba7e6-fa1e-4c9f-b33b-bf6a5c3d1cd8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f1e588a-2858-47c9-892e-e5b9c9978db7}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Return Air Node, !- Name
  {30dbd94a-52ef-4fa9-8e66-1b3a6998b7fb}, !- Inlet Port
  {7fa78427-38fc-4710-b598-0e6799e8d820}; !- Outlet Port

OS:Connection,
  {616cc8e8-1d0d-4689-af75-9324e1998a3f}, !- Handle
  {1b694167-8906-4cf8-abf5-65f1fd94aec8}, !- Source Object
  3,                                      !- Outlet Port
  {063a97f6-9cde-497a-8adf-8e499e4f93c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dbd94a-52ef-4fa9-8e66-1b3a6998b7fb}, !- Handle
  {18402ee2-54af-417b-8b4a-11b9e26c6b30}, !- Source Object
  2,                                      !- Outlet Port
  {5f1e588a-2858-47c9-892e-e5b9c9978db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa78427-38fc-4710-b598-0e6799e8d820}, !- Handle
  {5f1e588a-2858-47c9-892e-e5b9c9978db7}, !- Source Object
  3,                                      !- Outlet Port
  {880692ce-9253-4d7e-8336-246c6eee5672}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a3af893-fe35-4481-b07c-0e60335b17fe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {d507f204-36d0-4007-b268-09330e969633}, !- Inlet Port
  {98370efa-b71b-43df-aae7-cb44891f3c27}; !- Outlet Port

OS:Connection,
  {d507f204-36d0-4007-b268-09330e969633}, !- Handle
  {1c515fbc-3dae-46fc-b973-dcefda8699f4}, !- Source Object
  3,                                      !- Outlet Port
  {7a3af893-fe35-4481-b07c-0e60335b17fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98370efa-b71b-43df-aae7-cb44891f3c27}, !- Handle
  {7a3af893-fe35-4481-b07c-0e60335b17fe}, !- Source Object
  3,                                      !- Outlet Port
  {71499ba8-00de-46b3-8bc1-194577165cd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b16ba7e6-fa1e-4c9f-b33b-bf6a5c3d1cd8}, !- Handle
  {71499ba8-00de-46b3-8bc1-194577165cd3}, !- Source Object
  4,                                      !- Outlet Port
  {1b694167-8906-4cf8-abf5-65f1fd94aec8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}, !- Availability Schedule
  {743e100e-da91-437e-a6f9-8510e63e2f31}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92b5e362-7171-4e08-bd6b-e8bd1694dd0b}, !- Supply Side Inlet Node Name
  {4f0293fd-5b6a-4d2c-9305-7fb2b729b406}, !- Demand Side Outlet Node Name
  {c53765c7-c2d3-4a51-82ef-3b228c5162aa}, !- Demand Side Inlet Node A
  {a2fe3fb8-04a7-4307-a91e-95a393a57c10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Demand Mixer Name
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {189817d1-2f56-4fcc-bac9-29a360589c5f}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {92b5e362-7171-4e08-bd6b-e8bd1694dd0b}, !- Inlet Port
  {f42a762a-4eba-4e35-a48d-790df8392c0f}; !- Outlet Port

OS:Node,
  {2cca8249-975c-4d9e-bfe4-87fb1f1ca4ad}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {290b0097-79bd-4f82-a336-8d15add72581}, !- Inlet Port
  {a2fe3fb8-04a7-4307-a91e-95a393a57c10}; !- Outlet Port

OS:Connection,
  {92b5e362-7171-4e08-bd6b-e8bd1694dd0b}, !- Handle
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- Source Object
  9,                                      !- Outlet Port
  {189817d1-2f56-4fcc-bac9-29a360589c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2fe3fb8-04a7-4307-a91e-95a393a57c10}, !- Handle
  {2cca8249-975c-4d9e-bfe4-87fb1f1ca4ad}, !- Source Object
  3,                                      !- Outlet Port
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {445f1554-e35d-4a19-a505-8d90db1a7f57}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {c53765c7-c2d3-4a51-82ef-3b228c5162aa}, !- Inlet Port
  {d5dfeed8-eb4d-4a8d-9d63-fd0057e47576}; !- Outlet Port

OS:Node,
  {78a59776-a7a8-48b9-84e9-79c9dd744303}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {facd4e97-a009-4caf-bea1-1b38f7f69efc}, !- Inlet Port
  {4f0293fd-5b6a-4d2c-9305-7fb2b729b406}; !- Outlet Port

OS:Node,
  {713b9961-0225-4a0b-b2e3-63817a9f8154}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {d3270ed9-32f6-4fe6-9e83-d201c83afa61}, !- Inlet Port
  {cac5345d-3546-4ee0-9d96-eed909f9cda3}; !- Outlet Port

OS:Connection,
  {c53765c7-c2d3-4a51-82ef-3b228c5162aa}, !- Handle
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- Source Object
  11,                                     !- Outlet Port
  {445f1554-e35d-4a19-a505-8d90db1a7f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0293fd-5b6a-4d2c-9305-7fb2b729b406}, !- Handle
  {78a59776-a7a8-48b9-84e9-79c9dd744303}, !- Source Object
  3,                                      !- Outlet Port
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d5dfeed8-eb4d-4a8d-9d63-fd0057e47576}, !- Inlet Node Name
  {ed5e8810-f75b-4472-beed-9a78f7191805}, !- Outlet Node Name 1
  {576634ff-bbc6-4ea6-b7d5-d25e23549924}, !- Outlet Node Name 2
  {0d506e9c-1007-4e19-87b2-5ade97be755e}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {facd4e97-a009-4caf-bea1-1b38f7f69efc}, !- Outlet Node Name
  {6c919976-656b-4231-8700-8a7c8312e5a8}, !- Inlet Node Name 1
  {074ab915-6d9a-4ab5-a509-f7622d3a8e72}, !- Inlet Node Name 2
  {f4b23c33-0dda-4aae-ba4e-850caade2599}; !- Inlet Node Name 3

OS:Connection,
  {d5dfeed8-eb4d-4a8d-9d63-fd0057e47576}, !- Handle
  {445f1554-e35d-4a19-a505-8d90db1a7f57}, !- Source Object
  3,                                      !- Outlet Port
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {facd4e97-a009-4caf-bea1-1b38f7f69efc}, !- Handle
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Source Object
  2,                                      !- Outlet Port
  {78a59776-a7a8-48b9-84e9-79c9dd744303}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a198154-6ded-4893-b204-45cc79db166a}, !- Handle
  {b0aa9743-579e-4f75-9480-2f1b2541b91b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {743e100e-da91-437e-a6f9-8510e63e2f31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {459989d0-b1f1-4efb-8ed1-892a265f0cce}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {4ff4760e-4ec5-4ba7-a656-7397dd370a47}, !- Handle
  Fan On Off 2,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07f21838-dcb5-4ac1-a90a-803c8eb21e22}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8adb5471-21d5-409c-8f60-72d96ebf74a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07f21838-dcb5-4ac1-a90a-803c8eb21e22}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8adb5471-21d5-409c-8f60-72d96ebf74a9}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aef15c07-3fb9-44c4-965d-ddb640fe530a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c49118c-445f-4015-a4d0-031c1c17fe20}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {058b4ed3-df68-403f-b062-28b5f37567c1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a0de7dd-978f-4171-b114-10594a34cb32}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ab00f37-e604-4335-bbed-32e39a86a298}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52e3bedc-5206-41f7-bcb7-1d16c63e430c}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 213kBtu/hr 11.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
