  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {a6ceac5d-cf0d-44b4-af72-b071ab63f3f3}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eb7a7f83-e318-45d8-845e-a9ef03833612}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {af08dbaa-8699-4e35-aa5d-c76a339a7ad8}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5d004396-27e0-4211-a15e-3969229c3778}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c2b9d99c-20ea-47fc-9c75-ac5cd1caea0b}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {783debfe-a89d-4016-a665-5cba0bf2d9fa}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 155 Clg kBtu/hr 3.2COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  45297.0789856019,                       !- Rated Total Heating Capacity {W}
  3.47159963923759,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {8d37e5f4-1c10-4f0a-9403-f6c6f8ba45c2}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0d5a06c-e5a9-4382-9db3-998ca47a9e75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e0d5a06c-e5a9-4382-9db3-998ca47a9e75}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8399b82d-d2d1-4737-89b3-f8768ecde9bd}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {8d37e5f4-1c10-4f0a-9403-f6c6f8ba45c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2eb6d15b-785f-49c4-aaf4-e18462bdc3b8}, !- Mixed Air Node Name
  {c7f95c19-5b4d-4b8a-869b-7c064ba06ee3}, !- Outdoor Air Stream Node Name
  {08ad805e-e43f-4c58-b42f-c07c21a99b8c}, !- Relief Air Stream Node Name
  {f42a762a-4eba-4e35-a48d-790df8392c0f}; !- Return Air Stream Node Name

OS:Node,
  {d49efb0e-bdce-4b42-8ccf-ec4f4bb73e3f}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {21395162-2b81-4797-b1fc-e701eb6a4bfb}; !- Outlet Port

OS:Node,
  {c3172a4a-a14e-4b41-9820-23c8d8ee896e}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {a588a0b4-3de8-4daa-aed9-361f42a0c920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {d28ba976-97a1-490b-bba7-39fb1ad4fbe3}, !- Handle
  Coil Heating Electric 2,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {7f750e3b-5210-482a-8653-5dc66c1324db}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {59887ec2-2924-4ae7-9dbc-aa4edabf541b}, !- Air Inlet Node Name
  {290b0097-79bd-4f82-a336-8d15add72581}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Controlling Zone or Thermostat Location
  {4ff4760e-4ec5-4ba7-a656-7397dd370a47}, !- Supply Air Fan Name
  {783debfe-a89d-4016-a665-5cba0bf2d9fa}, !- Heating Coil Name
  {52e3bedc-5206-41f7-bcb7-1d16c63e430c}, !- Cooling Coil Name
  {d28ba976-97a1-490b-bba7-39fb1ad4fbe3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {290b0097-79bd-4f82-a336-8d15add72581}, !- Handle
  {7f750e3b-5210-482a-8653-5dc66c1324db}, !- Source Object
  4,                                      !- Outlet Port
  {2cca8249-975c-4d9e-bfe4-87fb1f1ca4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe6cc0e6-fe07-4ccd-bc72-8c96702ca80b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {2eb6d15b-785f-49c4-aaf4-e18462bdc3b8}, !- Inlet Port
  {59887ec2-2924-4ae7-9dbc-aa4edabf541b}; !- Outlet Port

OS:Connection,
  {f42a762a-4eba-4e35-a48d-790df8392c0f}, !- Handle
  {189817d1-2f56-4fcc-bac9-29a360589c5f}, !- Source Object
  3,                                      !- Outlet Port
  {8399b82d-d2d1-4737-89b3-f8768ecde9bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2eb6d15b-785f-49c4-aaf4-e18462bdc3b8}, !- Handle
  {8399b82d-d2d1-4737-89b3-f8768ecde9bd}, !- Source Object
  5,                                      !- Outlet Port
  {fe6cc0e6-fe07-4ccd-bc72-8c96702ca80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59887ec2-2924-4ae7-9dbc-aa4edabf541b}, !- Handle
  {fe6cc0e6-fe07-4ccd-bc72-8c96702ca80b}, !- Source Object
  3,                                      !- Outlet Port
  {7f750e3b-5210-482a-8653-5dc66c1324db}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b4113bf6-2ec1-4414-9ee6-33ee9cd7d18d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8977784b-3ee6-4aad-9e6f-6ae5d9ab09fb}, !- Control Zone Name
  {2cca8249-975c-4d9e-bfe4-87fb1f1ca4ad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {ca72301b-e875-4074-9127-5c1cd340826e}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b536b693-d59d-45c6-9a8e-dee7fd0e9f0f}, !- Water Inlet Node Name
  {6230610c-1870-4bb2-a23e-918f7c674b03}; !- Water Outlet Node Name

OS:Node,
  {328f0bae-44ad-4efd-9fc8-41989426ce62}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {98c7ed53-c2ee-4e1b-8b11-e439194f95ac}, !- Inlet Port
  {b536b693-d59d-45c6-9a8e-dee7fd0e9f0f}; !- Outlet Port

OS:Connection,
  {98c7ed53-c2ee-4e1b-8b11-e439194f95ac}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  4,                                      !- Outlet Port
  {328f0bae-44ad-4efd-9fc8-41989426ce62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7310eb34-d8a2-4abf-b586-bc241ec24f3f}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {6230610c-1870-4bb2-a23e-918f7c674b03}, !- Inlet Port
  {4adf8a48-758a-4456-9be7-f743a7831b48}; !- Outlet Port

OS:Connection,
  {b536b693-d59d-45c6-9a8e-dee7fd0e9f0f}, !- Handle
  {328f0bae-44ad-4efd-9fc8-41989426ce62}, !- Source Object
  3,                                      !- Outlet Port
  {ca72301b-e875-4074-9127-5c1cd340826e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6230610c-1870-4bb2-a23e-918f7c674b03}, !- Handle
  {ca72301b-e875-4074-9127-5c1cd340826e}, !- Source Object
  10,                                     !- Outlet Port
  {7310eb34-d8a2-4abf-b586-bc241ec24f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4adf8a48-758a-4456-9be7-f743a7831b48}, !- Handle
  {7310eb34-d8a2-4abf-b586-bc241ec24f3f}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d667715b-2eb5-454d-a415-85e517a2bbf3}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {ca72301b-e875-4074-9127-5c1cd340826e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f3a5fdb-4e0f-470d-aab4-44be06aba5ac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {93734ad7-7854-451c-9cb4-19b0a8230f09}, !- Air Inlet Node Name
  {d3270ed9-32f6-4fe6-9e83-d201c83afa61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8cf5e968-591e-4d65-80ad-c8d3dfb12611}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {be5356e1-3455-48db-a2ec-e17fe44a8a2f}, !- Inlet Port
  {6c919976-656b-4231-8700-8a7c8312e5a8}; !- Outlet Port

OS:Connection,
  {cac5345d-3546-4ee0-9d96-eed909f9cda3}, !- Handle
  {713b9961-0225-4a0b-b2e3-63817a9f8154}, !- Source Object
  3,                                      !- Outlet Port
  {cfe15ff8-972d-4211-aeaf-aa7b7c3d64ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5356e1-3455-48db-a2ec-e17fe44a8a2f}, !- Handle
  {606be03f-48bb-43d6-82b8-e5c39ceed2b2}, !- Source Object
  2,                                      !- Outlet Port
  {8cf5e968-591e-4d65-80ad-c8d3dfb12611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c919976-656b-4231-8700-8a7c8312e5a8}, !- Handle
  {8cf5e968-591e-4d65-80ad-c8d3dfb12611}, !- Source Object
  3,                                      !- Outlet Port
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53561c49-834f-4cb6-8230-f09c7400accf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {ed5e8810-f75b-4472-beed-9a78f7191805}, !- Inlet Port
  {93734ad7-7854-451c-9cb4-19b0a8230f09}; !- Outlet Port

OS:Connection,
  {ed5e8810-f75b-4472-beed-9a78f7191805}, !- Handle
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Source Object
  3,                                      !- Outlet Port
  {53561c49-834f-4cb6-8230-f09c7400accf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93734ad7-7854-451c-9cb4-19b0a8230f09}, !- Handle
  {53561c49-834f-4cb6-8230-f09c7400accf}, !- Source Object
  3,                                      !- Outlet Port
  {9f3a5fdb-4e0f-470d-aab4-44be06aba5ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3270ed9-32f6-4fe6-9e83-d201c83afa61}, !- Handle
  {9f3a5fdb-4e0f-470d-aab4-44be06aba5ac}, !- Source Object
  4,                                      !- Outlet Port
  {713b9961-0225-4a0b-b2e3-63817a9f8154}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ff99ea73-2cc7-4368-bb60-18a49dbf8643}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33250377-3656-4c3e-9c4e-72166616f9a9}, !- Water Inlet Node Name
  {73392dac-3c0a-44b3-9b0a-3d916ab02155}; !- Water Outlet Node Name

OS:Node,
  {76a40a54-7f56-44fd-8527-838bfb0e5ef5}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {32482248-e731-415b-906a-234439264d10}, !- Inlet Port
  {33250377-3656-4c3e-9c4e-72166616f9a9}; !- Outlet Port

OS:Connection,
  {32482248-e731-415b-906a-234439264d10}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  5,                                      !- Outlet Port
  {76a40a54-7f56-44fd-8527-838bfb0e5ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fad5d5e-29e0-4461-b095-db11736522a8}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {73392dac-3c0a-44b3-9b0a-3d916ab02155}, !- Inlet Port
  {876a74e7-09d8-4ce3-9ba8-100235684653}; !- Outlet Port

OS:Connection,
  {33250377-3656-4c3e-9c4e-72166616f9a9}, !- Handle
  {76a40a54-7f56-44fd-8527-838bfb0e5ef5}, !- Source Object
  3,                                      !- Outlet Port
  {ff99ea73-2cc7-4368-bb60-18a49dbf8643}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73392dac-3c0a-44b3-9b0a-3d916ab02155}, !- Handle
  {ff99ea73-2cc7-4368-bb60-18a49dbf8643}, !- Source Object
  10,                                     !- Outlet Port
  {9fad5d5e-29e0-4461-b095-db11736522a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876a74e7-09d8-4ce3-9ba8-100235684653}, !- Handle
  {9fad5d5e-29e0-4461-b095-db11736522a8}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8f13b4c-2bbd-40c5-8632-2771bfcc4434}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {ff99ea73-2cc7-4368-bb60-18a49dbf8643}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41cc5b28-836b-4dbf-bc5a-c2a527e994de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {6b639eda-af69-4520-834c-213d4035cebf}, !- Air Inlet Node Name
  {53ac47b0-d851-4407-a5a1-c7aa9dc778b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {779a55a4-0317-4489-bab6-460b7a775de6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {53ac47b0-d851-4407-a5a1-c7aa9dc778b1}, !- Inlet Port
  {1f8561d9-38ba-42cb-a5df-39c223071c4c}; !- Outlet Port

OS:Node,
  {8e1c8b4b-1a86-47c9-a2bb-15cb7567716b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {cb59e99c-3503-46f8-846c-870874cfc550}, !- Inlet Port
  {074ab915-6d9a-4ab5-a509-f7622d3a8e72}; !- Outlet Port

OS:Connection,
  {1f8561d9-38ba-42cb-a5df-39c223071c4c}, !- Handle
  {779a55a4-0317-4489-bab6-460b7a775de6}, !- Source Object
  3,                                      !- Outlet Port
  {cd44cb7d-1a73-4dee-8a9c-f74f91f5bb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb59e99c-3503-46f8-846c-870874cfc550}, !- Handle
  {c570afb9-b409-4a61-9e93-09ac5932b1e6}, !- Source Object
  2,                                      !- Outlet Port
  {8e1c8b4b-1a86-47c9-a2bb-15cb7567716b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {074ab915-6d9a-4ab5-a509-f7622d3a8e72}, !- Handle
  {8e1c8b4b-1a86-47c9-a2bb-15cb7567716b}, !- Source Object
  3,                                      !- Outlet Port
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {29e01a8f-713a-4633-9396-1544e37c695c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {576634ff-bbc6-4ea6-b7d5-d25e23549924}, !- Inlet Port
  {6b639eda-af69-4520-834c-213d4035cebf}; !- Outlet Port

OS:Connection,
  {576634ff-bbc6-4ea6-b7d5-d25e23549924}, !- Handle
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Source Object
  4,                                      !- Outlet Port
  {29e01a8f-713a-4633-9396-1544e37c695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b639eda-af69-4520-834c-213d4035cebf}, !- Handle
  {29e01a8f-713a-4633-9396-1544e37c695c}, !- Source Object
  3,                                      !- Outlet Port
  {41cc5b28-836b-4dbf-bc5a-c2a527e994de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53ac47b0-d851-4407-a5a1-c7aa9dc778b1}, !- Handle
  {41cc5b28-836b-4dbf-bc5a-c2a527e994de}, !- Source Object
  4,                                      !- Outlet Port
  {779a55a4-0317-4489-bab6-460b7a775de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5da4cd3b-f4ca-4c97-869c-808c1dfd68f3}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {750579f9-dc9f-4700-841b-0335e446dd56}, !- Water Inlet Node Name
  {77209aa5-8afb-45d4-b0eb-59c7fbecd209}; !- Water Outlet Node Name

OS:Node,
  {0d6b5a8d-b685-4a5c-b7ed-8754190c3b3d}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {c1df8e29-06da-41c8-9a00-5a51b71ae00d}, !- Inlet Port
  {750579f9-dc9f-4700-841b-0335e446dd56}; !- Outlet Port

OS:Connection,
  {c1df8e29-06da-41c8-9a00-5a51b71ae00d}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  6,                                      !- Outlet Port
  {0d6b5a8d-b685-4a5c-b7ed-8754190c3b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26cbc42d-cc1c-439a-8416-1af19546404b}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {77209aa5-8afb-45d4-b0eb-59c7fbecd209}, !- Inlet Port
  {c4ac28be-b5aa-4eae-ba70-448432d60b81}; !- Outlet Port

OS:Connection,
  {750579f9-dc9f-4700-841b-0335e446dd56}, !- Handle
  {0d6b5a8d-b685-4a5c-b7ed-8754190c3b3d}, !- Source Object
  3,                                      !- Outlet Port
  {5da4cd3b-f4ca-4c97-869c-808c1dfd68f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {77209aa5-8afb-45d4-b0eb-59c7fbecd209}, !- Handle
  {5da4cd3b-f4ca-4c97-869c-808c1dfd68f3}, !- Source Object
  10,                                     !- Outlet Port
  {26cbc42d-cc1c-439a-8416-1af19546404b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ac28be-b5aa-4eae-ba70-448432d60b81}, !- Handle
  {26cbc42d-cc1c-439a-8416-1af19546404b}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {181ff747-653c-42ee-86ee-349f95c0b56c}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {5da4cd3b-f4ca-4c97-869c-808c1dfd68f3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aea9efe6-5e93-4676-bcfe-37c2f7288331}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {d20fdd22-6866-4edb-8d4f-265d82fd35ee}, !- Air Inlet Node Name
  {9a765f28-bfa8-482d-8983-045a8f7ec184}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d02b1b10-e01c-4af6-a838-9fb1f425c6df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {9a765f28-bfa8-482d-8983-045a8f7ec184}, !- Inlet Port
  {953c4ed6-8be6-4764-bbb9-2a4ae975866c}; !- Outlet Port

OS:Node,
  {484eb54b-8b10-4b23-9e91-8c5bb8049841}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {be89c1ff-c8ed-40d8-bfca-a732a2ded855}, !- Inlet Port
  {f4b23c33-0dda-4aae-ba4e-850caade2599}; !- Outlet Port

OS:Connection,
  {953c4ed6-8be6-4764-bbb9-2a4ae975866c}, !- Handle
  {d02b1b10-e01c-4af6-a838-9fb1f425c6df}, !- Source Object
  3,                                      !- Outlet Port
  {8d19ec0d-b8fb-4e3d-8a4e-39edf608cea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be89c1ff-c8ed-40d8-bfca-a732a2ded855}, !- Handle
  {e6414e1d-37d6-465a-9057-303038159084}, !- Source Object
  2,                                      !- Outlet Port
  {484eb54b-8b10-4b23-9e91-8c5bb8049841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b23c33-0dda-4aae-ba4e-850caade2599}, !- Handle
  {484eb54b-8b10-4b23-9e91-8c5bb8049841}, !- Source Object
  3,                                      !- Outlet Port
  {ab4343e6-a835-4e1e-a200-f32ac98169d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5eca88f2-7681-43ab-94b4-9ca9e72dd986}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {0d506e9c-1007-4e19-87b2-5ade97be755e}, !- Inlet Port
  {d20fdd22-6866-4edb-8d4f-265d82fd35ee}; !- Outlet Port

OS:Connection,
  {0d506e9c-1007-4e19-87b2-5ade97be755e}, !- Handle
  {46362d4f-5fa1-49f4-9f51-97c07d9dd4b2}, !- Source Object
  5,                                      !- Outlet Port
  {5eca88f2-7681-43ab-94b4-9ca9e72dd986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20fdd22-6866-4edb-8d4f-265d82fd35ee}, !- Handle
  {5eca88f2-7681-43ab-94b4-9ca9e72dd986}, !- Source Object
  3,                                      !- Outlet Port
  {aea9efe6-5e93-4676-bcfe-37c2f7288331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a765f28-bfa8-482d-8983-045a8f7ec184}, !- Handle
  {aea9efe6-5e93-4676-bcfe-37c2f7288331}, !- Source Object
  4,                                      !- Outlet Port
  {d02b1b10-e01c-4af6-a838-9fb1f425c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}, !- Availability Schedule
  {b8dad920-b422-48b2-a4bb-76f6d18a1e4b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e1ba4c6-c3f8-49b4-b8f3-7edd3e6798e3}, !- Supply Side Inlet Node Name
  {e11cf6e9-2d49-4f4b-af8b-807b55b3ec42}, !- Demand Side Outlet Node Name
  {bb472ccc-08ff-45b1-801d-e5f0dc22b13f}, !- Demand Side Inlet Node A
  {d1be77ad-a34a-48b1-b16c-771fe403968e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8da1bd01-ba1a-42d4-8ebd-ce425f59a0b7}, !- Demand Mixer Name
  {03458e81-1230-41dc-9876-cb519a95816e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93611395-2db5-4915-bf6c-44e90717f11a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {4e1ba4c6-c3f8-49b4-b8f3-7edd3e6798e3}, !- Inlet Port
  {42c68555-ebce-4d03-8615-ced316412285}; !- Outlet Port

OS:Node,
  {0ee8f9e0-d526-43af-b809-e9350b68fdf0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {231458d4-60ec-4971-938c-d9d41c337f9d}, !- Inlet Port
  {d1be77ad-a34a-48b1-b16c-771fe403968e}; !- Outlet Port

OS:Connection,
  {4e1ba4c6-c3f8-49b4-b8f3-7edd3e6798e3}, !- Handle
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- Source Object
  9,                                      !- Outlet Port
  {93611395-2db5-4915-bf6c-44e90717f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1be77ad-a34a-48b1-b16c-771fe403968e}, !- Handle
  {0ee8f9e0-d526-43af-b809-e9350b68fdf0}, !- Source Object
  3,                                      !- Outlet Port
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ac1eb4c-cdf0-413a-a264-b95aeb504ab0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {bb472ccc-08ff-45b1-801d-e5f0dc22b13f}, !- Inlet Port
  {2024fdbe-98fc-41db-91e0-26bee7c41988}; !- Outlet Port

OS:Node,
  {55f5c18b-312c-4b47-899c-180aa26c5235}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {cd3adfff-5853-44c0-824f-97094707a2ce}, !- Inlet Port
  {e11cf6e9-2d49-4f4b-af8b-807b55b3ec42}; !- Outlet Port

OS:Node,
  {72dc4830-3dc6-4da7-9477-d6fd6630d622}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {d7cc99f7-7da9-4a33-a9c2-971d0c07657b}, !- Inlet Port
  {b1c5ca21-8adc-44f1-a4a0-fb6cab08d24c}; !- Outlet Port

OS:Connection,
  {bb472ccc-08ff-45b1-801d-e5f0dc22b13f}, !- Handle
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- Source Object
  11,                                     !- Outlet Port
  {6ac1eb4c-cdf0-413a-a264-b95aeb504ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11cf6e9-2d49-4f4b-af8b-807b55b3ec42}, !- Handle
  {55f5c18b-312c-4b47-899c-180aa26c5235}, !- Source Object
  3,                                      !- Outlet Port
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03458e81-1230-41dc-9876-cb519a95816e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2024fdbe-98fc-41db-91e0-26bee7c41988}, !- Inlet Node Name
  {82e392ec-d272-4588-8787-abb4b85d0cbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8da1bd01-ba1a-42d4-8ebd-ce425f59a0b7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {cd3adfff-5853-44c0-824f-97094707a2ce}, !- Outlet Node Name
  {f2d35285-fd2d-47fa-81ef-b9e2fa744ebc}; !- Inlet Node Name 1

OS:Connection,
  {2024fdbe-98fc-41db-91e0-26bee7c41988}, !- Handle
  {6ac1eb4c-cdf0-413a-a264-b95aeb504ab0}, !- Source Object
  3,                                      !- Outlet Port
  {03458e81-1230-41dc-9876-cb519a95816e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3adfff-5853-44c0-824f-97094707a2ce}, !- Handle
  {8da1bd01-ba1a-42d4-8ebd-ce425f59a0b7}, !- Source Object
  2,                                      !- Outlet Port
  {55f5c18b-312c-4b47-899c-180aa26c5235}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {85d4a2ae-8913-495f-ace6-9b14da8610ee}, !- Handle
  {0ff61e5e-f212-4a1e-ae63-ae2ded37ef5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b8dad920-b422-48b2-a4bb-76f6d18a1e4b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {283425ad-55ca-4762-9f43-3b581a080cac}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {251a55a1-663a-46a2-927c-5aee53673a59}, !- Handle
  Fan On Off 3,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32c52888-adae-4116-ab13-6076ca9ca229}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {720a4ba6-efd6-46f9-80ce-597382e7048d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32c52888-adae-4116-ab13-6076ca9ca229}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {720a4ba6-efd6-46f9-80ce-597382e7048d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8112234-5a0a-4b5d-881e-4238c1c0551b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2469a9f9-afc7-4ade-a55f-2c6f5bd6dfab}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f85200c3-84b4-4b6e-894c-8c5972d69d66}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63bd2a24-eb25-4483-99a5-ce08dc0facb4}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {70ec30f7-4ab8-4b5d-8c88-e9b103ea1073}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e6b54303-d7c3-4a12-8467-72e50215ac71}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 51kBtu/hr 11.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {76c0cc40-08c1-4fb5-95a2-e3c218e4f8b2}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {68290f0c-265a-4af8-95e3-256e13b1ff7f}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c55b0587-e0e4-4672-a254-0f4dfd0d14a0}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {85e665fe-edb5-4396-a864-9d3780c2b35b}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e0b50c2-a56e-4f56-90e5-6483f3894104}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {86e154df-6700-4167-9274-64e2a49e7cc1}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 37 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  10890.7615535931,                       !- Rated Total Heating Capacity {W}
  3.52274934493415,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f72b1300-bc82-4300-b413-994b3d67caac}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6338afa0-5263-4767-bb5e-c944768ca457}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6338afa0-5263-4767-bb5e-c944768ca457}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35bed580-ac89-47a0-9355-f74c47a53285}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {f72b1300-bc82-4300-b413-994b3d67caac}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a231c120-7274-46af-aa64-13b99bf3e5dd}, !- Mixed Air Node Name
  {94ad7256-3506-43e6-aa61-90c7972de9a9}, !- Outdoor Air Stream Node Name
  {a6ca814d-3e30-4f88-bc6a-9bdd70c3a929}, !- Relief Air Stream Node Name
  {42c68555-ebce-4d03-8615-ced316412285}; !- Return Air Stream Node Name

OS:Node,
  {06e9a62f-0b10-4278-93ca-e406df53ce99}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b6c9a69-d5bb-4a8f-93dd-d32b4b30de54}; !- Outlet Port

OS:Node,
  {f7a3a894-09c1-47e5-ba2c-91eacd096f57}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {ca191805-2516-4893-aba8-749f1eeca714}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {b6f388d8-6c50-47c3-b864-7a04158341e4}, !- Handle
  Coil Heating Electric 3,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {90b9c2ad-d647-4d9b-900a-88ccb9062015}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {54b4ca88-fc76-49d0-a8b6-92adb99d2dd3}, !- Air Inlet Node Name
  {231458d4-60ec-4971-938c-d9d41c337f9d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Controlling Zone or Thermostat Location
  {251a55a1-663a-46a2-927c-5aee53673a59}, !- Supply Air Fan Name
  {86e154df-6700-4167-9274-64e2a49e7cc1}, !- Heating Coil Name
  {e6b54303-d7c3-4a12-8467-72e50215ac71}, !- Cooling Coil Name
  {b6f388d8-6c50-47c3-b864-7a04158341e4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {231458d4-60ec-4971-938c-d9d41c337f9d}, !- Handle
  {90b9c2ad-d647-4d9b-900a-88ccb9062015}, !- Source Object
  4,                                      !- Outlet Port
  {0ee8f9e0-d526-43af-b809-e9350b68fdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6403097-3ead-4a8a-a937-f08ffb4f0112}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {a231c120-7274-46af-aa64-13b99bf3e5dd}, !- Inlet Port
  {54b4ca88-fc76-49d0-a8b6-92adb99d2dd3}; !- Outlet Port

OS:Connection,
  {42c68555-ebce-4d03-8615-ced316412285}, !- Handle
  {93611395-2db5-4915-bf6c-44e90717f11a}, !- Source Object
  3,                                      !- Outlet Port
  {35bed580-ac89-47a0-9355-f74c47a53285}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a231c120-7274-46af-aa64-13b99bf3e5dd}, !- Handle
  {35bed580-ac89-47a0-9355-f74c47a53285}, !- Source Object
  5,                                      !- Outlet Port
  {b6403097-3ead-4a8a-a937-f08ffb4f0112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b4ca88-fc76-49d0-a8b6-92adb99d2dd3}, !- Handle
  {b6403097-3ead-4a8a-a937-f08ffb4f0112}, !- Source Object
  3,                                      !- Outlet Port
  {90b9c2ad-d647-4d9b-900a-88ccb9062015}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8279e4cf-7b92-48f7-8a99-1cf5f07b6182}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3ff0c98d-72d0-4b43-bde3-210e5a91e58c}, !- Control Zone Name
  {0ee8f9e0-d526-43af-b809-e9350b68fdf0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {910b9915-7d19-4998-ac88-b1cc58490d16}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cae259ae-4460-4367-81a0-f7d3394a8aae}, !- Water Inlet Node Name
  {74dc0fcd-4c6c-4fda-b710-37cd1f847374}; !- Water Outlet Node Name

OS:Node,
  {e5dd97cb-3226-465e-b7f3-d57f4d56b8bc}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {82bcb462-b607-4680-8f1b-f91286d64f0c}, !- Inlet Port
  {cae259ae-4460-4367-81a0-f7d3394a8aae}; !- Outlet Port

OS:Connection,
  {82bcb462-b607-4680-8f1b-f91286d64f0c}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  7,                                      !- Outlet Port
  {e5dd97cb-3226-465e-b7f3-d57f4d56b8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {902c9e78-a139-4c5c-9455-32244e8211e8}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {74dc0fcd-4c6c-4fda-b710-37cd1f847374}, !- Inlet Port
  {39eb3f84-1448-460f-bc42-43dd1c953ed9}; !- Outlet Port

OS:Connection,
  {cae259ae-4460-4367-81a0-f7d3394a8aae}, !- Handle
  {e5dd97cb-3226-465e-b7f3-d57f4d56b8bc}, !- Source Object
  3,                                      !- Outlet Port
  {910b9915-7d19-4998-ac88-b1cc58490d16}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74dc0fcd-4c6c-4fda-b710-37cd1f847374}, !- Handle
  {910b9915-7d19-4998-ac88-b1cc58490d16}, !- Source Object
  10,                                     !- Outlet Port
  {902c9e78-a139-4c5c-9455-32244e8211e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39eb3f84-1448-460f-bc42-43dd1c953ed9}, !- Handle
  {902c9e78-a139-4c5c-9455-32244e8211e8}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad5a75af-1b4f-4052-a4c3-8f54fcceed18}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {910b9915-7d19-4998-ac88-b1cc58490d16}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b744c6ee-8942-486a-a4d2-f93a77b65fe4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {05930b1d-6075-48a2-8b45-1a67743da420}, !- Air Inlet Node Name
  {d7cc99f7-7da9-4a33-a9c2-971d0c07657b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4201c20f-bed5-4879-9b2b-3403ab64c708}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {0f350245-2374-4688-bc29-74fefd6b6443}, !- Inlet Port
  {f2d35285-fd2d-47fa-81ef-b9e2fa744ebc}; !- Outlet Port

OS:Connection,
  {b1c5ca21-8adc-44f1-a4a0-fb6cab08d24c}, !- Handle
  {72dc4830-3dc6-4da7-9477-d6fd6630d622}, !- Source Object
  3,                                      !- Outlet Port
  {759c4def-c41a-4297-9703-bfae19e2767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f350245-2374-4688-bc29-74fefd6b6443}, !- Handle
  {0bfc1a17-6774-48e2-a3cd-d89d1fb0d80b}, !- Source Object
  2,                                      !- Outlet Port
  {4201c20f-bed5-4879-9b2b-3403ab64c708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d35285-fd2d-47fa-81ef-b9e2fa744ebc}, !- Handle
  {4201c20f-bed5-4879-9b2b-3403ab64c708}, !- Source Object
  3,                                      !- Outlet Port
  {8da1bd01-ba1a-42d4-8ebd-ce425f59a0b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a749303-4e8f-47f6-a039-ecd6e71f0ca3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {82e392ec-d272-4588-8787-abb4b85d0cbe}, !- Inlet Port
  {05930b1d-6075-48a2-8b45-1a67743da420}; !- Outlet Port

OS:Connection,
  {82e392ec-d272-4588-8787-abb4b85d0cbe}, !- Handle
  {03458e81-1230-41dc-9876-cb519a95816e}, !- Source Object
  3,                                      !- Outlet Port
  {0a749303-4e8f-47f6-a039-ecd6e71f0ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05930b1d-6075-48a2-8b45-1a67743da420}, !- Handle
  {0a749303-4e8f-47f6-a039-ecd6e71f0ca3}, !- Source Object
  3,                                      !- Outlet Port
  {b744c6ee-8942-486a-a4d2-f93a77b65fe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7cc99f7-7da9-4a33-a9c2-971d0c07657b}, !- Handle
  {b744c6ee-8942-486a-a4d2-f93a77b65fe4}, !- Source Object
  4,                                      !- Outlet Port
  {72dc4830-3dc6-4da7-9477-d6fd6630d622}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Availability Schedule
  {bf3759fe-695d-4b12-b48e-af21bdb45c72}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13d463ad-3b28-467f-b547-6d33a7a4b65d}, !- Supply Side Inlet Node Name
  {b061c764-574c-4496-829d-262dcb45c565}, !- Demand Side Outlet Node Name
  {3f73c66b-0bb4-4925-b198-789dafe3a52e}, !- Demand Side Inlet Node A
  {90eedc91-5900-429d-9806-d8d03b0596fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d2ab9590-ec1d-4c7a-8bf3-88d36842098f}, !- Demand Mixer Name
  {2a3ba7ca-47ac-4a49-8485-6df1bcfdf4ba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13a75877-94e4-4520-b3bb-d545036338c8}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {13d463ad-3b28-467f-b547-6d33a7a4b65d}, !- Inlet Port
  {a33fabe4-c00f-41ee-a8ab-9cee26146662}; !- Outlet Port

OS:Node,
  {9dd76db4-95f3-4a21-9d63-cb3fe13b9caf}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {10fa0bd6-84ba-4cba-b955-a806f45a5af5}, !- Inlet Port
  {90eedc91-5900-429d-9806-d8d03b0596fc}; !- Outlet Port

OS:Connection,
  {13d463ad-3b28-467f-b547-6d33a7a4b65d}, !- Handle
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- Source Object
  9,                                      !- Outlet Port
  {13a75877-94e4-4520-b3bb-d545036338c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90eedc91-5900-429d-9806-d8d03b0596fc}, !- Handle
  {9dd76db4-95f3-4a21-9d63-cb3fe13b9caf}, !- Source Object
  3,                                      !- Outlet Port
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a874caf7-07fd-49a6-8d8f-946701efe417}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {3f73c66b-0bb4-4925-b198-789dafe3a52e}, !- Inlet Port
  {812b617d-4501-41ac-b9f0-a5bec85fab7e}; !- Outlet Port

OS:Node,
  {b6fce152-994d-47c9-84d6-ec459eab767f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {06f8c203-dbca-492f-8145-b77aa755f59b}, !- Inlet Port
  {b061c764-574c-4496-829d-262dcb45c565}; !- Outlet Port

OS:Node,
  {72ca60dd-b0fe-4073-9142-2a2d63cb5e89}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {73eebd0b-120d-4fc7-85c6-2c68668d8f8b}, !- Inlet Port
  {25cb9ed2-3cc3-4b2d-99c8-5419cd315d60}; !- Outlet Port

OS:Connection,
  {3f73c66b-0bb4-4925-b198-789dafe3a52e}, !- Handle
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- Source Object
  11,                                     !- Outlet Port
  {a874caf7-07fd-49a6-8d8f-946701efe417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b061c764-574c-4496-829d-262dcb45c565}, !- Handle
  {b6fce152-994d-47c9-84d6-ec459eab767f}, !- Source Object
  3,                                      !- Outlet Port
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a3ba7ca-47ac-4a49-8485-6df1bcfdf4ba}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {812b617d-4501-41ac-b9f0-a5bec85fab7e}, !- Inlet Node Name
  {0883d3ca-5a90-41fd-aa11-e2252868f241}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d2ab9590-ec1d-4c7a-8bf3-88d36842098f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {06f8c203-dbca-492f-8145-b77aa755f59b}, !- Outlet Node Name
  {3275de9a-34a6-4202-bea1-b6b4fafc598c}; !- Inlet Node Name 1

OS:Connection,
  {812b617d-4501-41ac-b9f0-a5bec85fab7e}, !- Handle
  {a874caf7-07fd-49a6-8d8f-946701efe417}, !- Source Object
  3,                                      !- Outlet Port
  {2a3ba7ca-47ac-4a49-8485-6df1bcfdf4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f8c203-dbca-492f-8145-b77aa755f59b}, !- Handle
  {d2ab9590-ec1d-4c7a-8bf3-88d36842098f}, !- Source Object
  2,                                      !- Outlet Port
  {b6fce152-994d-47c9-84d6-ec459eab767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6b568dd-1575-4a40-8828-6904d7b0a003}, !- Handle
  {232c3992-0f5a-4ba4-aae7-91e5f4399912}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bf3759fe-695d-4b12-b48e-af21bdb45c72}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {062ca819-1ce5-4172-955f-e3cd5449106f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8b6f1c0f-d7b9-475f-9625-71519e039aae}, !- Handle
  Fan On Off 4,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7279ac58-b453-4017-9757-2c4fcac1ab11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {abf4632a-b21f-45c0-9abd-ef2f4f77bb03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7279ac58-b453-4017-9757-2c4fcac1ab11}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {abf4632a-b21f-45c0-9abd-ef2f4f77bb03}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40f91d0b-5784-43b4-ab74-32833cc4c788}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4256c9a-df00-4904-a7e8-f117f791a63b}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16977154-0725-4230-9986-fd56d6b78403}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efbefdaa-ce06-4b89-95a1-c40d11d7abcf}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd98ce72-d11f-4bde-bfde-11936bfc0ed8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0a485fae-15cd-4403-83be-367474ed5234}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 64kBtu/hr 11.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {63a18ae5-72a4-4034-a6d8-2a2b9475f187}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c79565c1-a210-418b-be97-b28be483d3cc}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3f8d53f1-d4fa-42d4-b6c0-618db5133ddf}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {430982e8-946e-4e32-9d2c-54c16b07b752}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bcf3c343-d7e9-4ed4-8926-5265faf1aacb}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a6a410bc-a98c-433b-9c42-ce79e042ca87}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 46 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  13559.0068880607,                       !- Rated Total Heating Capacity {W}
  3.52719594903119,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {03b4a857-d05f-4bc4-8e23-3e0fcdda7828}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {acbf63eb-f883-421f-aa64-7116365995d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {acbf63eb-f883-421f-aa64-7116365995d4}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ead16c1-753d-4b5b-a710-4c01f86ba098}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {03b4a857-d05f-4bc4-8e23-3e0fcdda7828}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dea92c42-ff0e-465b-af16-159cfff956ae}, !- Mixed Air Node Name
  {0bf7069d-478e-49f5-b7dc-b5733df4ba10}, !- Outdoor Air Stream Node Name
  {b5760e35-368d-4c1c-9db2-4483a1941848}, !- Relief Air Stream Node Name
  {a33fabe4-c00f-41ee-a8ab-9cee26146662}; !- Return Air Stream Node Name

OS:Node,
  {9ecc5473-0f90-4cbb-9b86-0756356f517c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4ebc3a3f-6737-4a66-b9db-1436f662dfcc}; !- Outlet Port

OS:Node,
  {b7dca2df-2cd4-4179-9a6f-1a6b7114cbe5}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {1c542cd1-ee70-4010-9857-7ff54c8559b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {beb38c1b-41f5-4e0f-a8f8-d089314e744a}, !- Handle
  Coil Heating Electric 4,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {50b46847-a5a9-4a71-9a2b-5e5e1f99e833}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {27e3c2d1-50bd-4930-be82-228746b9b1c8}, !- Air Inlet Node Name
  {10fa0bd6-84ba-4cba-b955-a806f45a5af5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Controlling Zone or Thermostat Location
  {8b6f1c0f-d7b9-475f-9625-71519e039aae}, !- Supply Air Fan Name
  {a6a410bc-a98c-433b-9c42-ce79e042ca87}, !- Heating Coil Name
  {0a485fae-15cd-4403-83be-367474ed5234}, !- Cooling Coil Name
  {beb38c1b-41f5-4e0f-a8f8-d089314e744a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0875c0ce-f778-407c-8113-52cf2bb8c161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {10fa0bd6-84ba-4cba-b955-a806f45a5af5}, !- Handle
  {50b46847-a5a9-4a71-9a2b-5e5e1f99e833}, !- Source Object
  4,                                      !- Outlet Port
  {9dd76db4-95f3-4a21-9d63-cb3fe13b9caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12c46fb1-a5ba-4695-90fe-dbc7ebac980a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {dea92c42-ff0e-465b-af16-159cfff956ae}, !- Inlet Port
  {27e3c2d1-50bd-4930-be82-228746b9b1c8}; !- Outlet Port

OS:Connection,
  {a33fabe4-c00f-41ee-a8ab-9cee26146662}, !- Handle
  {13a75877-94e4-4520-b3bb-d545036338c8}, !- Source Object
  3,                                      !- Outlet Port
  {6ead16c1-753d-4b5b-a710-4c01f86ba098}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dea92c42-ff0e-465b-af16-159cfff956ae}, !- Handle
  {6ead16c1-753d-4b5b-a710-4c01f86ba098}, !- Source Object
  5,                                      !- Outlet Port
  {12c46fb1-a5ba-4695-90fe-dbc7ebac980a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e3c2d1-50bd-4930-be82-228746b9b1c8}, !- Handle
  {12c46fb1-a5ba-4695-90fe-dbc7ebac980a}, !- Source Object
  3,                                      !- Outlet Port
  {50b46847-a5a9-4a71-9a2b-5e5e1f99e833}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2330bea6-baeb-492c-b489-e10afd00083b}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3a4dae1b-62d0-4411-ace7-601f93b93e9d}, !- Control Zone Name
  {9dd76db4-95f3-4a21-9d63-cb3fe13b9caf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0ea21894-bd77-43d5-b537-9525bb8cbbef}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2959d8f1-c17b-46de-a618-24b3ac748199}, !- Water Inlet Node Name
  {d6cdebbb-ec56-40da-9bf0-e55d0f36387f}; !- Water Outlet Node Name

OS:Node,
  {7beccc34-eef5-4caa-b3b4-772f47a6ef9a}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {2d8c7da9-23c5-4f9a-a7ef-89cd0c6953da}, !- Inlet Port
  {2959d8f1-c17b-46de-a618-24b3ac748199}; !- Outlet Port

OS:Connection,
  {2d8c7da9-23c5-4f9a-a7ef-89cd0c6953da}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  8,                                      !- Outlet Port
  {7beccc34-eef5-4caa-b3b4-772f47a6ef9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c4fe513-2f8e-4d1b-b067-ff0b779d6796}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {d6cdebbb-ec56-40da-9bf0-e55d0f36387f}, !- Inlet Port
  {3640abf2-da9c-45ff-90fe-1b46ecba633f}; !- Outlet Port

OS:Connection,
  {2959d8f1-c17b-46de-a618-24b3ac748199}, !- Handle
  {7beccc34-eef5-4caa-b3b4-772f47a6ef9a}, !- Source Object
  3,                                      !- Outlet Port
  {0ea21894-bd77-43d5-b537-9525bb8cbbef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6cdebbb-ec56-40da-9bf0-e55d0f36387f}, !- Handle
  {0ea21894-bd77-43d5-b537-9525bb8cbbef}, !- Source Object
  10,                                     !- Outlet Port
  {7c4fe513-2f8e-4d1b-b067-ff0b779d6796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3640abf2-da9c-45ff-90fe-1b46ecba633f}, !- Handle
  {7c4fe513-2f8e-4d1b-b067-ff0b779d6796}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {423b8fd8-f8c4-46a0-983b-e4a0a296fc19}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {0ea21894-bd77-43d5-b537-9525bb8cbbef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4c1d9bc-424d-4616-a58d-f850f7ffd856}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {f5f9c7c5-0104-487d-8287-ce904d94277e}, !- Air Inlet Node Name
  {73eebd0b-120d-4fc7-85c6-2c68668d8f8b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9bbdd7e7-dd64-4c6e-9bc5-2d2399cfb63e}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {8fff2513-2a9a-4c74-ad3b-b2269ef63224}, !- Inlet Port
  {3275de9a-34a6-4202-bea1-b6b4fafc598c}; !- Outlet Port

OS:Connection,
  {25cb9ed2-3cc3-4b2d-99c8-5419cd315d60}, !- Handle
  {72ca60dd-b0fe-4073-9142-2a2d63cb5e89}, !- Source Object
  3,                                      !- Outlet Port
  {927ac854-8f26-4eae-9da2-60ba348725c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fff2513-2a9a-4c74-ad3b-b2269ef63224}, !- Handle
  {323d3473-0f89-49d4-b24f-6757e3c84dbc}, !- Source Object
  2,                                      !- Outlet Port
  {9bbdd7e7-dd64-4c6e-9bc5-2d2399cfb63e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3275de9a-34a6-4202-bea1-b6b4fafc598c}, !- Handle
  {9bbdd7e7-dd64-4c6e-9bc5-2d2399cfb63e}, !- Source Object
  3,                                      !- Outlet Port
  {d2ab9590-ec1d-4c7a-8bf3-88d36842098f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed5bd781-6f8d-4b80-81bb-a5c8719b6fca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {0883d3ca-5a90-41fd-aa11-e2252868f241}, !- Inlet Port
  {f5f9c7c5-0104-487d-8287-ce904d94277e}; !- Outlet Port

OS:Connection,
  {0883d3ca-5a90-41fd-aa11-e2252868f241}, !- Handle
  {2a3ba7ca-47ac-4a49-8485-6df1bcfdf4ba}, !- Source Object
  3,                                      !- Outlet Port
  {ed5bd781-6f8d-4b80-81bb-a5c8719b6fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f9c7c5-0104-487d-8287-ce904d94277e}, !- Handle
  {ed5bd781-6f8d-4b80-81bb-a5c8719b6fca}, !- Source Object
  3,                                      !- Outlet Port
  {b4c1d9bc-424d-4616-a58d-f850f7ffd856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73eebd0b-120d-4fc7-85c6-2c68668d8f8b}, !- Handle
  {b4c1d9bc-424d-4616-a58d-f850f7ffd856}, !- Source Object
  4,                                      !- Outlet Port
  {72ca60dd-b0fe-4073-9142-2a2d63cb5e89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}, !- Availability Schedule
  {59df3321-f761-40f8-98b7-d7bbeac6d521}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6b86f78-b46e-48bd-91fa-20fdedfba02b}, !- Supply Side Inlet Node Name
  {84cfe246-4867-4fd1-aad6-1e4e52083c57}, !- Demand Side Outlet Node Name
  {4093213f-49c7-4c78-8c4d-7e9f245f591a}, !- Demand Side Inlet Node A
  {28996fb8-78a9-4aa7-b45d-ac4efaadf71f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eec1d55f-d529-4d1b-a8f1-a1c612bdf8ed}, !- Demand Mixer Name
  {61556098-c854-46d0-b7d1-d2f5c11c1ba7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65dd1c67-9b7e-4a5b-be7e-b94014eb9350}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {a6b86f78-b46e-48bd-91fa-20fdedfba02b}, !- Inlet Port
  {ea2dadaf-fbba-43f3-a384-2ba3967abd70}; !- Outlet Port

OS:Node,
  {22f64ca3-96c6-44bc-a290-560bc919d25d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {72a6417e-ef45-4bca-a269-1632a6f0946f}, !- Inlet Port
  {28996fb8-78a9-4aa7-b45d-ac4efaadf71f}; !- Outlet Port

OS:Connection,
  {a6b86f78-b46e-48bd-91fa-20fdedfba02b}, !- Handle
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- Source Object
  9,                                      !- Outlet Port
  {65dd1c67-9b7e-4a5b-be7e-b94014eb9350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28996fb8-78a9-4aa7-b45d-ac4efaadf71f}, !- Handle
  {22f64ca3-96c6-44bc-a290-560bc919d25d}, !- Source Object
  3,                                      !- Outlet Port
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0a04418-10fe-434d-9dba-f7e6b1485aea}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {4093213f-49c7-4c78-8c4d-7e9f245f591a}, !- Inlet Port
  {d1d29d1b-3d03-4453-b9b4-41e0e9d33ac0}; !- Outlet Port

OS:Node,
  {0c821754-2f81-4510-8891-fa2812b98744}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {e251adb1-f3d0-4694-9364-8b8e764d3b94}, !- Inlet Port
  {84cfe246-4867-4fd1-aad6-1e4e52083c57}; !- Outlet Port

OS:Node,
  {19ecbb50-f6fe-47f4-b461-eef5a27295c8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {a2aaf66a-8ec6-4e41-bbf2-5842eb971b4f}, !- Inlet Port
  {7f2882a1-320f-4122-b211-da65e5b64f0b}; !- Outlet Port

OS:Connection,
  {4093213f-49c7-4c78-8c4d-7e9f245f591a}, !- Handle
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- Source Object
  11,                                     !- Outlet Port
  {d0a04418-10fe-434d-9dba-f7e6b1485aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84cfe246-4867-4fd1-aad6-1e4e52083c57}, !- Handle
  {0c821754-2f81-4510-8891-fa2812b98744}, !- Source Object
  3,                                      !- Outlet Port
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {61556098-c854-46d0-b7d1-d2f5c11c1ba7}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d1d29d1b-3d03-4453-b9b4-41e0e9d33ac0}, !- Inlet Node Name
  {0fcc50e6-8cbf-4d3b-bca5-b171943db609}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eec1d55f-d529-4d1b-a8f1-a1c612bdf8ed}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {e251adb1-f3d0-4694-9364-8b8e764d3b94}, !- Outlet Node Name
  {2129f80d-b676-4967-bcdf-9565d911f145}; !- Inlet Node Name 1

OS:Connection,
  {d1d29d1b-3d03-4453-b9b4-41e0e9d33ac0}, !- Handle
  {d0a04418-10fe-434d-9dba-f7e6b1485aea}, !- Source Object
  3,                                      !- Outlet Port
  {61556098-c854-46d0-b7d1-d2f5c11c1ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e251adb1-f3d0-4694-9364-8b8e764d3b94}, !- Handle
  {eec1d55f-d529-4d1b-a8f1-a1c612bdf8ed}, !- Source Object
  2,                                      !- Outlet Port
  {0c821754-2f81-4510-8891-fa2812b98744}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9afc691e-3c9b-4794-a0cd-208e70404904}, !- Handle
  {953ade96-221c-4e5f-87fa-ce1d56378a75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {59df3321-f761-40f8-98b7-d7bbeac6d521}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0248ea70-ab5c-4d96-a957-5ab09700ba6d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {75cce7ec-70e8-4a56-86ed-496228749a6d}, !- Handle
  Fan On Off 5,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1444f424-80d8-491b-a46b-f598ea8e086d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45ad9d78-cd79-4b94-86f1-8c8532b2ecd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1444f424-80d8-491b-a46b-f598ea8e086d}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45ad9d78-cd79-4b94-86f1-8c8532b2ecd5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08226975-9a3a-4262-8dbb-1b9a2b3afae2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b8bee87-c5d3-4de5-b7bd-9c045ee5c72e}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd6603b9-08e5-4ab8-877d-8a64201a108a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d191fd23-90d0-4b70-a223-a38f94afab1b}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {677fa4fe-2cba-49e1-9700-26e54ab7ab12}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {db410e7d-c501-4e94-9f23-3aaa164ac7ab}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 114kBtu/hr 11.2EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {10a6099a-5ee3-4b23-9f51-53977ab1caaf}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8ac09c93-410e-47eb-a095-5c0fb064edef}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d4a3a452-3f52-41c8-b299-e378c229d3d2}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {98325188-ff0b-4550-9d95-b8321d22e668}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {579f75f0-bac2-46c2-9073-18710c449068}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8d8b306c-0b0c-4dc3-8efa-391fee00855b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 82 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  24104.5869083652,                       !- Rated Total Heating Capacity {W}
  3.54477005240103,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {c6c1ecd2-8675-4b3d-8c0a-0df69e7208c0}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {65b635a1-3e47-4b4d-8545-6cace5c13e74}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {65b635a1-3e47-4b4d-8545-6cace5c13e74}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1b4c7a9-ca0c-40b4-920c-3d229e954ce8}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {c6c1ecd2-8675-4b3d-8c0a-0df69e7208c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb573e17-cb6c-480e-a6bc-c3326378913a}, !- Mixed Air Node Name
  {417306b2-83a9-4ad5-b03f-c34f6792d225}, !- Outdoor Air Stream Node Name
  {7e6eebf4-f1fc-4a35-b231-58d0079a49af}, !- Relief Air Stream Node Name
  {ea2dadaf-fbba-43f3-a384-2ba3967abd70}; !- Return Air Stream Node Name

OS:Node,
  {0f23439e-9ee9-4460-9642-a018bc041bb8}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {09a4f345-7e51-4559-9659-5d6908e241d1}; !- Outlet Port

OS:Node,
  {f0913277-6c26-4f38-bc87-da33def29000}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {e3060d1d-e64c-43fd-88f3-5a87b1978a83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {86d72f0a-e1d5-479d-acb8-7d531421e397}, !- Handle
  Coil Heating Electric 5,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c7d910ef-9b85-4818-bb6d-8c566d4cb624}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {c8674952-01c0-44a9-beb3-a69e34a5cff6}, !- Air Inlet Node Name
  {72a6417e-ef45-4bca-a269-1632a6f0946f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Controlling Zone or Thermostat Location
  {75cce7ec-70e8-4a56-86ed-496228749a6d}, !- Supply Air Fan Name
  {8d8b306c-0b0c-4dc3-8efa-391fee00855b}, !- Heating Coil Name
  {db410e7d-c501-4e94-9f23-3aaa164ac7ab}, !- Cooling Coil Name
  {86d72f0a-e1d5-479d-acb8-7d531421e397}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {72a6417e-ef45-4bca-a269-1632a6f0946f}, !- Handle
  {c7d910ef-9b85-4818-bb6d-8c566d4cb624}, !- Source Object
  4,                                      !- Outlet Port
  {22f64ca3-96c6-44bc-a290-560bc919d25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3b7c98b-32b7-4452-80c1-5fa84939f863}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {cb573e17-cb6c-480e-a6bc-c3326378913a}, !- Inlet Port
  {c8674952-01c0-44a9-beb3-a69e34a5cff6}; !- Outlet Port

OS:Connection,
  {ea2dadaf-fbba-43f3-a384-2ba3967abd70}, !- Handle
  {65dd1c67-9b7e-4a5b-be7e-b94014eb9350}, !- Source Object
  3,                                      !- Outlet Port
  {c1b4c7a9-ca0c-40b4-920c-3d229e954ce8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb573e17-cb6c-480e-a6bc-c3326378913a}, !- Handle
  {c1b4c7a9-ca0c-40b4-920c-3d229e954ce8}, !- Source Object
  5,                                      !- Outlet Port
  {c3b7c98b-32b7-4452-80c1-5fa84939f863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8674952-01c0-44a9-beb3-a69e34a5cff6}, !- Handle
  {c3b7c98b-32b7-4452-80c1-5fa84939f863}, !- Source Object
  3,                                      !- Outlet Port
  {c7d910ef-9b85-4818-bb6d-8c566d4cb624}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {10b4e448-4d6c-4462-be60-9aefcf67f71b}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d1da7b73-7f16-4ff5-9b4a-bd7685412d79}, !- Control Zone Name
  {22f64ca3-96c6-44bc-a290-560bc919d25d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f0b5af7d-8233-4ba0-9bf4-4bcde03380a6}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {73d1705a-40a2-4cec-abab-771adc2f28b5}, !- Water Inlet Node Name
  {cf91c49f-3554-4ab9-affa-544aaa0090f4}; !- Water Outlet Node Name

OS:Node,
  {43107086-6106-41b7-a4c3-5299583ab8ab}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {03311b1d-c3f8-4761-b604-af354d7c0dea}, !- Inlet Port
  {73d1705a-40a2-4cec-abab-771adc2f28b5}; !- Outlet Port

OS:Connection,
  {03311b1d-c3f8-4761-b604-af354d7c0dea}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  9,                                      !- Outlet Port
  {43107086-6106-41b7-a4c3-5299583ab8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5746f112-5d28-4800-a506-b8815888339b}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {cf91c49f-3554-4ab9-affa-544aaa0090f4}, !- Inlet Port
  {8589251a-a539-421a-a119-fc2046979a09}; !- Outlet Port

OS:Connection,
  {73d1705a-40a2-4cec-abab-771adc2f28b5}, !- Handle
  {43107086-6106-41b7-a4c3-5299583ab8ab}, !- Source Object
  3,                                      !- Outlet Port
  {f0b5af7d-8233-4ba0-9bf4-4bcde03380a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf91c49f-3554-4ab9-affa-544aaa0090f4}, !- Handle
  {f0b5af7d-8233-4ba0-9bf4-4bcde03380a6}, !- Source Object
  10,                                     !- Outlet Port
  {5746f112-5d28-4800-a506-b8815888339b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8589251a-a539-421a-a119-fc2046979a09}, !- Handle
  {5746f112-5d28-4800-a506-b8815888339b}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b695956b-9b20-4307-b4c8-18eb57a6c7eb}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {f0b5af7d-8233-4ba0-9bf4-4bcde03380a6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {29ef409e-72a6-4ea0-8b47-1c06e52ac00f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {47a6bd2e-0b5e-40e5-af47-26515ce23283}, !- Air Inlet Node Name
  {a2aaf66a-8ec6-4e41-bbf2-5842eb971b4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fc54596-273d-4a46-816e-d0cbc0d9feda}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {af6dfe9c-25d8-4dcd-b53d-91802c57ba77}, !- Inlet Port
  {2129f80d-b676-4967-bcdf-9565d911f145}; !- Outlet Port

OS:Connection,
  {7f2882a1-320f-4122-b211-da65e5b64f0b}, !- Handle
  {19ecbb50-f6fe-47f4-b461-eef5a27295c8}, !- Source Object
  3,                                      !- Outlet Port
  {87906759-244e-4bb2-98fa-c1a4df894fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6dfe9c-25d8-4dcd-b53d-91802c57ba77}, !- Handle
  {44c175f0-c322-4b7d-b10f-c03cf62f38fd}, !- Source Object
  2,                                      !- Outlet Port
  {4fc54596-273d-4a46-816e-d0cbc0d9feda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2129f80d-b676-4967-bcdf-9565d911f145}, !- Handle
  {4fc54596-273d-4a46-816e-d0cbc0d9feda}, !- Source Object
  3,                                      !- Outlet Port
  {eec1d55f-d529-4d1b-a8f1-a1c612bdf8ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae695786-a8b3-499d-a038-4cdef178c3a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {0fcc50e6-8cbf-4d3b-bca5-b171943db609}, !- Inlet Port
  {47a6bd2e-0b5e-40e5-af47-26515ce23283}; !- Outlet Port

OS:Connection,
  {0fcc50e6-8cbf-4d3b-bca5-b171943db609}, !- Handle
  {61556098-c854-46d0-b7d1-d2f5c11c1ba7}, !- Source Object
  3,                                      !- Outlet Port
  {ae695786-a8b3-499d-a038-4cdef178c3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a6bd2e-0b5e-40e5-af47-26515ce23283}, !- Handle
  {ae695786-a8b3-499d-a038-4cdef178c3a6}, !- Source Object
  3,                                      !- Outlet Port
  {29ef409e-72a6-4ea0-8b47-1c06e52ac00f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2aaf66a-8ec6-4e41-bbf2-5842eb971b4f}, !- Handle
  {29ef409e-72a6-4ea0-8b47-1c06e52ac00f}, !- Source Object
  4,                                      !- Outlet Port
  {19ecbb50-f6fe-47f4-b461-eef5a27295c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}, !- Availability Schedule
  {b3298f4d-0b93-485d-9d07-39cd70c28613}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {21190039-8068-4764-b7fe-3d755049eaec}, !- Supply Side Inlet Node Name
  {484bef9a-d217-4f8c-837e-6d7384e940a8}, !- Demand Side Outlet Node Name
  {883c30c1-442f-4ce2-9dbe-3a294deaa147}, !- Demand Side Inlet Node A
  {22689100-e89a-41b1-b7c2-3a65edce1f8f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c371eda-426f-46c5-b0c1-56213e8eb9d0}, !- Demand Mixer Name
  {ce36e1ac-28fc-47fc-b90d-1e2a067a9523}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d90b3c32-2d84-4abc-97dd-1ff7e275a1d0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {21190039-8068-4764-b7fe-3d755049eaec}, !- Inlet Port
  {92323f5d-2ab5-4cf3-a2cd-a94d011a56c8}; !- Outlet Port

OS:Node,
  {ad626f84-6f80-41b5-9713-6840a6308219}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {82f70e16-6311-4c35-a020-72150f92e269}, !- Inlet Port
  {22689100-e89a-41b1-b7c2-3a65edce1f8f}; !- Outlet Port

OS:Connection,
  {21190039-8068-4764-b7fe-3d755049eaec}, !- Handle
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- Source Object
  9,                                      !- Outlet Port
  {d90b3c32-2d84-4abc-97dd-1ff7e275a1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22689100-e89a-41b1-b7c2-3a65edce1f8f}, !- Handle
  {ad626f84-6f80-41b5-9713-6840a6308219}, !- Source Object
  3,                                      !- Outlet Port
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {621cf4db-e3b1-458f-a079-b6e8b9e278b6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {883c30c1-442f-4ce2-9dbe-3a294deaa147}, !- Inlet Port
  {8c6e311a-7ee5-41f4-ac84-699f86f63e1b}; !- Outlet Port

OS:Node,
  {5ace3dc3-b293-409f-836e-ab0feed0bd0e}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {f502c2d9-b789-4654-96e2-c14e7d7f4be0}, !- Inlet Port
  {484bef9a-d217-4f8c-837e-6d7384e940a8}; !- Outlet Port

OS:Node,
  {001c8ad6-a61a-421e-9be0-2e916bf1bd60}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {ed6881ff-4350-4920-81c3-8b0c1c24167e}, !- Inlet Port
  {1e53a983-e9c5-43d1-b2b1-82d2d14a6ab4}; !- Outlet Port

OS:Connection,
  {883c30c1-442f-4ce2-9dbe-3a294deaa147}, !- Handle
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- Source Object
  11,                                     !- Outlet Port
  {621cf4db-e3b1-458f-a079-b6e8b9e278b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484bef9a-d217-4f8c-837e-6d7384e940a8}, !- Handle
  {5ace3dc3-b293-409f-836e-ab0feed0bd0e}, !- Source Object
  3,                                      !- Outlet Port
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce36e1ac-28fc-47fc-b90d-1e2a067a9523}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8c6e311a-7ee5-41f4-ac84-699f86f63e1b}, !- Inlet Node Name
  {46b5df07-0283-4ebb-b81d-832a4fc839d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c371eda-426f-46c5-b0c1-56213e8eb9d0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f502c2d9-b789-4654-96e2-c14e7d7f4be0}, !- Outlet Node Name
  {db5d96cf-9a69-4266-b8e2-9a2b5718524a}; !- Inlet Node Name 1

OS:Connection,
  {8c6e311a-7ee5-41f4-ac84-699f86f63e1b}, !- Handle
  {621cf4db-e3b1-458f-a079-b6e8b9e278b6}, !- Source Object
  3,                                      !- Outlet Port
  {ce36e1ac-28fc-47fc-b90d-1e2a067a9523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f502c2d9-b789-4654-96e2-c14e7d7f4be0}, !- Handle
  {7c371eda-426f-46c5-b0c1-56213e8eb9d0}, !- Source Object
  2,                                      !- Outlet Port
  {5ace3dc3-b293-409f-836e-ab0feed0bd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ab5a73b9-3410-4e28-a6e1-90ea6020854d}, !- Handle
  {f22f294f-7adc-4a3f-92e5-ba9f6a7b764f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b3298f4d-0b93-485d-9d07-39cd70c28613}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {6c00b4ec-4add-4253-9c38-d7b5d785ba49}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1c773acd-82d4-4fca-acc1-9650d2c5fc7a}, !- Handle
  Fan On Off 6,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57147720-7966-4a88-b6b0-be9605b34658}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8849e38d-313f-47bd-ad4d-4a6d48cd9dab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57147720-7966-4a88-b6b0-be9605b34658}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8849e38d-313f-47bd-ad4d-4a6d48cd9dab}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b585cb0-5666-43b4-8ccd-537998fba227}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0bfdeb1-e4e3-40df-a6dc-854e0ffd237a}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6af33b98-279a-4ca5-844a-b5a3136e2071}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a6fd59c-5a95-4579-bae4-e0b462bd7ca5}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {314da311-8370-4238-8b05-6d29dec00407}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eff8564b-2d7d-45f2-b0e7-4aae3cc816a8}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 89kBtu/hr 11.2EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {ea2631a9-7915-43ab-8ad5-9bb4649fba84}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3d81e1a7-80fa-406a-a32b-1fd08a7bd78d}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {85dbb50d-2485-4b89-9839-95484c877dcc}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a2109c51-8975-480f-b844-c2e37386ea13}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd909bca-0547-49e9-8694-e1dbac0ae89f}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bbdf6de7-3921-43e2-b374-7849e723116d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 65 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  18973.9863621333,                       !- Rated Total Heating Capacity {W}
  3.53621995803209,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {447060b2-e078-4c07-a58a-d315864bad3b}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa1441da-6637-4d84-abd3-9a573ce41aeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa1441da-6637-4d84-abd3-9a573ce41aeb}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3926acac-bf34-4ca9-95ad-cb7a1ed31ade}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {447060b2-e078-4c07-a58a-d315864bad3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c2019fb-d1f8-4651-9aaa-2a0786bde857}, !- Mixed Air Node Name
  {b78ed303-9ead-4463-b0cf-41ed4c6005c7}, !- Outdoor Air Stream Node Name
  {95e42658-fb47-41c5-b071-608352f3c5e0}, !- Relief Air Stream Node Name
  {92323f5d-2ab5-4cf3-a2cd-a94d011a56c8}; !- Return Air Stream Node Name

OS:Node,
  {54d92021-3d2a-46a9-b0b1-9bd302294fd7}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {051d755f-1300-4be6-be49-95aa50d6eff9}; !- Outlet Port

OS:Node,
  {2fe4f5e2-8088-4499-bc5e-d8a13626d1f3}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Relief Air Node, !- Name
  {003742c8-73e3-4be7-96f2-b4c6b41b6e29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {f2421376-f74c-409c-8557-8e7b68b357c5}, !- Handle
  Coil Heating Electric 6,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {507a19d5-931d-4b2d-96bb-4a8f79f52bff}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {d081ce87-c889-4493-be27-163dcd7bd90d}, !- Air Inlet Node Name
  {82f70e16-6311-4c35-a020-72150f92e269}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Controlling Zone or Thermostat Location
  {1c773acd-82d4-4fca-acc1-9650d2c5fc7a}, !- Supply Air Fan Name
  {bbdf6de7-3921-43e2-b374-7849e723116d}, !- Heating Coil Name
  {eff8564b-2d7d-45f2-b0e7-4aae3cc816a8}, !- Cooling Coil Name
  {f2421376-f74c-409c-8557-8e7b68b357c5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {82f70e16-6311-4c35-a020-72150f92e269}, !- Handle
  {507a19d5-931d-4b2d-96bb-4a8f79f52bff}, !- Source Object
  4,                                      !- Outlet Port
  {ad626f84-6f80-41b5-9713-6840a6308219}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57b90627-4715-4dcb-8551-08c91cf8390a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {0c2019fb-d1f8-4651-9aaa-2a0786bde857}, !- Inlet Port
  {d081ce87-c889-4493-be27-163dcd7bd90d}; !- Outlet Port

OS:Connection,
  {92323f5d-2ab5-4cf3-a2cd-a94d011a56c8}, !- Handle
  {d90b3c32-2d84-4abc-97dd-1ff7e275a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3926acac-bf34-4ca9-95ad-cb7a1ed31ade}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c2019fb-d1f8-4651-9aaa-2a0786bde857}, !- Handle
  {3926acac-bf34-4ca9-95ad-cb7a1ed31ade}, !- Source Object
  5,                                      !- Outlet Port
  {57b90627-4715-4dcb-8551-08c91cf8390a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d081ce87-c889-4493-be27-163dcd7bd90d}, !- Handle
  {57b90627-4715-4dcb-8551-08c91cf8390a}, !- Source Object
  3,                                      !- Outlet Port
  {507a19d5-931d-4b2d-96bb-4a8f79f52bff}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {61ff9aeb-bc2c-48e9-ad3d-5f4913570aac}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fe250cb0-cae1-4ae0-9da1-35ae48262696}, !- Control Zone Name
  {ad626f84-6f80-41b5-9713-6840a6308219}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a53b0137-eab3-4af1-ab1a-eb8210741a4d}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {076ea8bd-d150-4270-b8f6-ffebc83c1ee1}, !- Water Inlet Node Name
  {42299b79-975b-438a-8ed0-bb972eaed36a}; !- Water Outlet Node Name

OS:Node,
  {b42209e0-1734-4d10-a294-2ce1865386e7}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {b6a2f360-26c0-48f6-b683-a47e6c84e6e2}, !- Inlet Port
  {076ea8bd-d150-4270-b8f6-ffebc83c1ee1}; !- Outlet Port

OS:Connection,
  {b6a2f360-26c0-48f6-b683-a47e6c84e6e2}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  10,                                     !- Outlet Port
  {b42209e0-1734-4d10-a294-2ce1865386e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c655f0-1a14-42b7-a821-d1c195868f2b}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {42299b79-975b-438a-8ed0-bb972eaed36a}, !- Inlet Port
  {9f3f08d3-f439-4aa0-830c-2c1823551cb5}; !- Outlet Port

OS:Connection,
  {076ea8bd-d150-4270-b8f6-ffebc83c1ee1}, !- Handle
  {b42209e0-1734-4d10-a294-2ce1865386e7}, !- Source Object
  3,                                      !- Outlet Port
  {a53b0137-eab3-4af1-ab1a-eb8210741a4d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {42299b79-975b-438a-8ed0-bb972eaed36a}, !- Handle
  {a53b0137-eab3-4af1-ab1a-eb8210741a4d}, !- Source Object
  10,                                     !- Outlet Port
  {e6c655f0-1a14-42b7-a821-d1c195868f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3f08d3-f439-4aa0-830c-2c1823551cb5}, !- Handle
  {e6c655f0-1a14-42b7-a821-d1c195868f2b}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {71a29e59-0898-4dd8-8523-07a760747a9a}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {a53b0137-eab3-4af1-ab1a-eb8210741a4d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa9a9e01-0a96-42e0-855f-5b83ac1e9497}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {6965e9f9-5b0e-485f-878c-15fd7b589b98}, !- Air Inlet Node Name
  {ed6881ff-4350-4920-81c3-8b0c1c24167e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4aef24b2-896e-4f9c-8aba-3aac17eb085d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {90c4c114-6183-405b-ba0b-0e16df378394}, !- Inlet Port
  {db5d96cf-9a69-4266-b8e2-9a2b5718524a}; !- Outlet Port

OS:Connection,
  {1e53a983-e9c5-43d1-b2b1-82d2d14a6ab4}, !- Handle
  {001c8ad6-a61a-421e-9be0-2e916bf1bd60}, !- Source Object
  3,                                      !- Outlet Port
  {d10362e6-f117-4b64-90cd-435cba49554c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c4c114-6183-405b-ba0b-0e16df378394}, !- Handle
  {b59be37b-fac2-4fbf-8aff-42a7069aa816}, !- Source Object
  2,                                      !- Outlet Port
  {4aef24b2-896e-4f9c-8aba-3aac17eb085d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5d96cf-9a69-4266-b8e2-9a2b5718524a}, !- Handle
  {4aef24b2-896e-4f9c-8aba-3aac17eb085d}, !- Source Object
  3,                                      !- Outlet Port
  {7c371eda-426f-46c5-b0c1-56213e8eb9d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4277e1c2-08eb-438f-8cef-bbb379e4b8b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {46b5df07-0283-4ebb-b81d-832a4fc839d9}, !- Inlet Port
  {6965e9f9-5b0e-485f-878c-15fd7b589b98}; !- Outlet Port

OS:Connection,
  {46b5df07-0283-4ebb-b81d-832a4fc839d9}, !- Handle
  {ce36e1ac-28fc-47fc-b90d-1e2a067a9523}, !- Source Object
  3,                                      !- Outlet Port
  {4277e1c2-08eb-438f-8cef-bbb379e4b8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6965e9f9-5b0e-485f-878c-15fd7b589b98}, !- Handle
  {4277e1c2-08eb-438f-8cef-bbb379e4b8b7}, !- Source Object
  3,                                      !- Outlet Port
  {aa9a9e01-0a96-42e0-855f-5b83ac1e9497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed6881ff-4350-4920-81c3-8b0c1c24167e}, !- Handle
  {aa9a9e01-0a96-42e0-855f-5b83ac1e9497}, !- Source Object
  4,                                      !- Outlet Port
  {001c8ad6-a61a-421e-9be0-2e916bf1bd60}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}, !- Availability Schedule
  {1f655e1d-082d-4479-8812-2bbf39612df7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4bfd17a3-f301-4c9f-80d7-a6be0de88aac}, !- Supply Side Inlet Node Name
  {c01f87fe-217a-4ca3-914d-d2c787bbb72f}, !- Demand Side Outlet Node Name
  {63b2ce03-4bdc-4e4b-b85e-57186efdea9e}, !- Demand Side Inlet Node A
  {0b083ce7-9d79-4eec-bc90-24d0c2efecd0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab3707e0-a36f-4c81-b0d0-70863e7d00df}, !- Demand Mixer Name
  {f0ba9fc0-2cd0-4cf2-952f-fb58d4ca8f9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3fe58eb0-9f2d-4718-818a-7734192455ac}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Inlet Node, !- Name
  {4bfd17a3-f301-4c9f-80d7-a6be0de88aac}, !- Inlet Port
  {616d1ffc-7659-4ca6-8d6d-43caf1697a47}; !- Outlet Port

OS:Node,
  {494cfd3d-9058-44d3-a0e0-1ccecd0bfb75}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Outlet Node, !- Name
  {afcc8d7b-001f-4409-908f-323be9ff5698}, !- Inlet Port
  {0b083ce7-9d79-4eec-bc90-24d0c2efecd0}; !- Outlet Port

OS:Connection,
  {4bfd17a3-f301-4c9f-80d7-a6be0de88aac}, !- Handle
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- Source Object
  9,                                      !- Outlet Port
  {3fe58eb0-9f2d-4718-818a-7734192455ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b083ce7-9d79-4eec-bc90-24d0c2efecd0}, !- Handle
  {494cfd3d-9058-44d3-a0e0-1ccecd0bfb75}, !- Source Object
  3,                                      !- Outlet Port
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34daf881-8830-4e57-812e-6b11f423b6cc}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Inlet Node, !- Name
  {63b2ce03-4bdc-4e4b-b85e-57186efdea9e}, !- Inlet Port
  {9e2c9b4c-382b-4725-a058-4a77b44916f4}; !- Outlet Port

OS:Node,
  {e45ab039-354b-4b81-b5c5-b292ae650a17}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Outlet Node, !- Name
  {e2c20473-0eba-4606-ae67-090d142f173a}, !- Inlet Port
  {c01f87fe-217a-4ca3-914d-d2c787bbb72f}; !- Outlet Port

OS:Node,
  {ede49ced-170b-4885-9da6-d6509147866e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {3d91c13a-4d76-403a-80e2-a2d74074b0d2}, !- Inlet Port
  {4cfd7c80-fb88-4307-b437-68e0471ff904}; !- Outlet Port

OS:Connection,
  {63b2ce03-4bdc-4e4b-b85e-57186efdea9e}, !- Handle
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- Source Object
  11,                                     !- Outlet Port
  {34daf881-8830-4e57-812e-6b11f423b6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01f87fe-217a-4ca3-914d-d2c787bbb72f}, !- Handle
  {e45ab039-354b-4b81-b5c5-b292ae650a17}, !- Source Object
  3,                                      !- Outlet Port
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0ba9fc0-2cd0-4cf2-952f-fb58d4ca8f9e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9e2c9b4c-382b-4725-a058-4a77b44916f4}, !- Inlet Node Name
  {dd94303b-6b88-41d3-a887-fee7f79b9b81}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab3707e0-a36f-4c81-b0d0-70863e7d00df}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {e2c20473-0eba-4606-ae67-090d142f173a}, !- Outlet Node Name
  {d8fbcc22-6c04-48dc-94e0-af903665cd95}; !- Inlet Node Name 1

OS:Connection,
  {9e2c9b4c-382b-4725-a058-4a77b44916f4}, !- Handle
  {34daf881-8830-4e57-812e-6b11f423b6cc}, !- Source Object
  3,                                      !- Outlet Port
  {f0ba9fc0-2cd0-4cf2-952f-fb58d4ca8f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c20473-0eba-4606-ae67-090d142f173a}, !- Handle
  {ab3707e0-a36f-4c81-b0d0-70863e7d00df}, !- Source Object
  2,                                      !- Outlet Port
  {e45ab039-354b-4b81-b5c5-b292ae650a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64f99102-567e-4fd8-952a-cd54bfc58469}, !- Handle
  {50a64996-d163-4155-afed-fe0497f94bcf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1f655e1d-082d-4479-8812-2bbf39612df7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3fdb12b5-20e5-4614-83ff-5756e6bb902b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {63d59723-246e-4814-8c3d-19b908b9eda7}, !- Handle
  Fan On Off 7,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec3efae8-9c85-4fec-a39c-1089cdda87cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d68d2110-644a-4ad7-98b1-bff4820e47f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec3efae8-9c85-4fec-a39c-1089cdda87cc}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d68d2110-644a-4ad7-98b1-bff4820e47f8}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd8d02ba-ff1c-4967-8200-784b7ddf799b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8f00898-b0b0-4328-a9f5-5c1145aa66ae}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {749830bb-6527-4296-a2a0-60419069b689}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25593a4e-0193-4a24-90c3-9bc92997ca08}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57113a8b-aea7-4c9d-8361-c9f213946fb4}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {43e1d6d1-81d1-4556-97f4-1371b2c1abc3}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 67kBtu/hr 11.2EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {cd4122b2-978f-407e-b53d-5a9dd3cb660d}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {447392a9-aa24-435e-9143-3ab6d37acc34}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {51a80bdc-8a44-4582-992e-73abfafb12cb}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {64a33afb-a56b-427b-ad33-58c53cd558dc}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {397ab013-2f4e-4512-9b15-b771498b3e38}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5c570775-d2a3-4694-bfa0-11c66d26bfd0}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 48 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  14143.3901113844,                       !- Rated Total Heating Capacity {W}
  3.52816981781361,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7f1891fd-29af-4215-913a-a80807eaf2df}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f41832d4-fbb9-4c0a-b66b-5a7c37d0ec21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f41832d4-fbb9-4c0a-b66b-5a7c37d0ec21}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57c1e234-639f-4928-8f04-2d997be6a8e9}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {7f1891fd-29af-4215-913a-a80807eaf2df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7a2ac65-52a3-4df5-8ede-fca0a9b15eae}, !- Mixed Air Node Name
  {80038e13-d819-4d0c-a5ba-7266ddff3d6d}, !- Outdoor Air Stream Node Name
  {b8191bbe-26e6-4411-b605-8b9d6397ad87}, !- Relief Air Stream Node Name
  {616d1ffc-7659-4ca6-8d6d-43caf1697a47}; !- Return Air Stream Node Name

OS:Node,
  {3ca1efc9-c1a2-4b70-881f-7c88bd51e849}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8546bc8c-6102-4ea9-b925-3fd2b01dc9b4}; !- Outlet Port

OS:Node,
  {afd3a8e6-b6a2-42fc-868f-2ed841c173a4}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Relief Air Node, !- Name
  {398c6919-ad18-497d-9681-23744684d1dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {0ed26074-8a0d-4fd3-bc2a-d05ebbe0245e}, !- Handle
  Coil Heating Electric 7,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e2ea2e10-f450-4942-abee-ae3c78181442}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {270ad438-42f6-4dd6-8b90-261ab77662c2}, !- Air Inlet Node Name
  {afcc8d7b-001f-4409-908f-323be9ff5698}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Controlling Zone or Thermostat Location
  {63d59723-246e-4814-8c3d-19b908b9eda7}, !- Supply Air Fan Name
  {5c570775-d2a3-4694-bfa0-11c66d26bfd0}, !- Heating Coil Name
  {43e1d6d1-81d1-4556-97f4-1371b2c1abc3}, !- Cooling Coil Name
  {0ed26074-8a0d-4fd3-bc2a-d05ebbe0245e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {afcc8d7b-001f-4409-908f-323be9ff5698}, !- Handle
  {e2ea2e10-f450-4942-abee-ae3c78181442}, !- Source Object
  4,                                      !- Outlet Port
  {494cfd3d-9058-44d3-a0e0-1ccecd0bfb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eccfb54-2cb5-4f71-8375-4ba5fa621bc8}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Mixed Air Node, !- Name
  {a7a2ac65-52a3-4df5-8ede-fca0a9b15eae}, !- Inlet Port
  {270ad438-42f6-4dd6-8b90-261ab77662c2}; !- Outlet Port

OS:Connection,
  {616d1ffc-7659-4ca6-8d6d-43caf1697a47}, !- Handle
  {3fe58eb0-9f2d-4718-818a-7734192455ac}, !- Source Object
  3,                                      !- Outlet Port
  {57c1e234-639f-4928-8f04-2d997be6a8e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7a2ac65-52a3-4df5-8ede-fca0a9b15eae}, !- Handle
  {57c1e234-639f-4928-8f04-2d997be6a8e9}, !- Source Object
  5,                                      !- Outlet Port
  {8eccfb54-2cb5-4f71-8375-4ba5fa621bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {270ad438-42f6-4dd6-8b90-261ab77662c2}, !- Handle
  {8eccfb54-2cb5-4f71-8375-4ba5fa621bc8}, !- Source Object
  3,                                      !- Outlet Port
  {e2ea2e10-f450-4942-abee-ae3c78181442}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {592de1bf-893d-41ed-8472-d6b11aa2455b}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {909f4044-084e-4e81-88e7-eb244f379556}, !- Control Zone Name
  {494cfd3d-9058-44d3-a0e0-1ccecd0bfb75}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e7e957f7-cae2-4dfc-b2d0-c49f897e80b5}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {16b69359-6996-492b-95e2-8f832556a14c}, !- Water Inlet Node Name
  {22909664-ce01-46fa-b6f3-ce12c19380db}; !- Water Outlet Node Name

OS:Node,
  {d23820cc-666e-4c33-a219-850c3f19d6e7}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {c54ead7f-4b8e-4237-9296-2771086c16a3}, !- Inlet Port
  {16b69359-6996-492b-95e2-8f832556a14c}; !- Outlet Port

OS:Connection,
  {c54ead7f-4b8e-4237-9296-2771086c16a3}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  11,                                     !- Outlet Port
  {d23820cc-666e-4c33-a219-850c3f19d6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53e04ec6-9ac4-454c-b86f-b821cc39cdc3}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {22909664-ce01-46fa-b6f3-ce12c19380db}, !- Inlet Port
  {04a6a73d-918f-4874-88fc-fff90134664f}; !- Outlet Port

OS:Connection,
  {16b69359-6996-492b-95e2-8f832556a14c}, !- Handle
  {d23820cc-666e-4c33-a219-850c3f19d6e7}, !- Source Object
  3,                                      !- Outlet Port
  {e7e957f7-cae2-4dfc-b2d0-c49f897e80b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {22909664-ce01-46fa-b6f3-ce12c19380db}, !- Handle
  {e7e957f7-cae2-4dfc-b2d0-c49f897e80b5}, !- Source Object
  10,                                     !- Outlet Port
  {53e04ec6-9ac4-454c-b86f-b821cc39cdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a6a73d-918f-4874-88fc-fff90134664f}, !- Handle
  {53e04ec6-9ac4-454c-b86f-b821cc39cdc3}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {959a3c71-1ce4-468d-bd5b-20668520bf5c}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {e7e957f7-cae2-4dfc-b2d0-c49f897e80b5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dcb95e9-8f6f-493a-b68a-3f2ca3751c4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {d6521d7c-df90-4504-a10e-d9cf6e8c79bb}, !- Air Inlet Node Name
  {3d91c13a-4d76-403a-80e2-a2d74074b0d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc312e4d-62e1-4033-a753-b5a3afdf9aa2}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {977244a5-56b4-43f2-b2b4-7f7c60862d4f}, !- Inlet Port
  {d8fbcc22-6c04-48dc-94e0-af903665cd95}; !- Outlet Port

OS:Connection,
  {4cfd7c80-fb88-4307-b437-68e0471ff904}, !- Handle
  {ede49ced-170b-4885-9da6-d6509147866e}, !- Source Object
  3,                                      !- Outlet Port
  {2e1af817-ce3f-4e55-8d5a-9cd8373a557b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977244a5-56b4-43f2-b2b4-7f7c60862d4f}, !- Handle
  {c694129c-967f-41d4-a0c9-1c76a530f4c7}, !- Source Object
  2,                                      !- Outlet Port
  {cc312e4d-62e1-4033-a753-b5a3afdf9aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fbcc22-6c04-48dc-94e0-af903665cd95}, !- Handle
  {cc312e4d-62e1-4033-a753-b5a3afdf9aa2}, !- Source Object
  3,                                      !- Outlet Port
  {ab3707e0-a36f-4c81-b0d0-70863e7d00df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32e31c5f-0a9c-4534-8e91-1803564f6d1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {dd94303b-6b88-41d3-a887-fee7f79b9b81}, !- Inlet Port
  {d6521d7c-df90-4504-a10e-d9cf6e8c79bb}; !- Outlet Port

OS:Connection,
  {dd94303b-6b88-41d3-a887-fee7f79b9b81}, !- Handle
  {f0ba9fc0-2cd0-4cf2-952f-fb58d4ca8f9e}, !- Source Object
  3,                                      !- Outlet Port
  {32e31c5f-0a9c-4534-8e91-1803564f6d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6521d7c-df90-4504-a10e-d9cf6e8c79bb}, !- Handle
  {32e31c5f-0a9c-4534-8e91-1803564f6d1e}, !- Source Object
  3,                                      !- Outlet Port
  {2dcb95e9-8f6f-493a-b68a-3f2ca3751c4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d91c13a-4d76-403a-80e2-a2d74074b0d2}, !- Handle
  {2dcb95e9-8f6f-493a-b68a-3f2ca3751c4e}, !- Source Object
  4,                                      !- Outlet Port
  {ede49ced-170b-4885-9da6-d6509147866e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}, !- Availability Schedule
  {4729b228-cb82-47e8-9fe8-74f45e3c51de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa5b242b-3a29-475d-a13d-a7057e9321ab}, !- Supply Side Inlet Node Name
  {1e3803c6-38be-43f8-ae56-509c90ecbfa8}, !- Demand Side Outlet Node Name
  {949e6099-0561-46e0-98c7-db0988b81b09}, !- Demand Side Inlet Node A
  {fbf3e5a8-9f86-4a51-b2ab-a70a899284a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {005ac0ed-161d-44b8-bb4a-2a0665e39049}, !- Demand Mixer Name
  {3bb9523b-fb97-42d8-8813-1324ebe79f8f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {862f4ee8-767d-4c10-aa6f-543a25ea2e32}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Inlet Node, !- Name
  {fa5b242b-3a29-475d-a13d-a7057e9321ab}, !- Inlet Port
  {66d05c12-c8df-4ff1-8738-9df937d1afd3}; !- Outlet Port

OS:Node,
  {04fd9b34-6047-4f46-ac42-63e4670f6743}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Outlet Node, !- Name
  {95cbe502-86b7-4fcb-ab35-ab4ce3b21a71}, !- Inlet Port
  {fbf3e5a8-9f86-4a51-b2ab-a70a899284a7}; !- Outlet Port

OS:Connection,
  {fa5b242b-3a29-475d-a13d-a7057e9321ab}, !- Handle
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- Source Object
  9,                                      !- Outlet Port
  {862f4ee8-767d-4c10-aa6f-543a25ea2e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf3e5a8-9f86-4a51-b2ab-a70a899284a7}, !- Handle
  {04fd9b34-6047-4f46-ac42-63e4670f6743}, !- Source Object
  3,                                      !- Outlet Port
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f136e27-3688-41f0-95f3-56f9ea62f179}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Inlet Node, !- Name
  {949e6099-0561-46e0-98c7-db0988b81b09}, !- Inlet Port
  {337e25f9-4572-4d1e-9b62-436dee66561f}; !- Outlet Port

OS:Node,
  {0f6739c3-466d-440e-93d9-65dc7152847a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Outlet Node, !- Name
  {e6547803-4462-47fc-8e55-a8723033038f}, !- Inlet Port
  {1e3803c6-38be-43f8-ae56-509c90ecbfa8}; !- Outlet Port

OS:Node,
  {be3cf24b-1855-4a50-8ef8-5632b0d526d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {16985f70-1728-4e31-b03d-d561c647e4dd}, !- Inlet Port
  {c643f118-ba26-485d-88be-f9573ff903f0}; !- Outlet Port

OS:Connection,
  {949e6099-0561-46e0-98c7-db0988b81b09}, !- Handle
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- Source Object
  11,                                     !- Outlet Port
  {6f136e27-3688-41f0-95f3-56f9ea62f179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3803c6-38be-43f8-ae56-509c90ecbfa8}, !- Handle
  {0f6739c3-466d-440e-93d9-65dc7152847a}, !- Source Object
  3,                                      !- Outlet Port
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bb9523b-fb97-42d8-8813-1324ebe79f8f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {337e25f9-4572-4d1e-9b62-436dee66561f}, !- Inlet Node Name
  {750e8048-4ca2-4f02-9d39-bded6e594286}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {005ac0ed-161d-44b8-bb4a-2a0665e39049}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e6547803-4462-47fc-8e55-a8723033038f}, !- Outlet Node Name
  {5e4f7721-1a98-4038-9c62-e2aa1ec719e1}; !- Inlet Node Name 1

OS:Connection,
  {337e25f9-4572-4d1e-9b62-436dee66561f}, !- Handle
  {6f136e27-3688-41f0-95f3-56f9ea62f179}, !- Source Object
  3,                                      !- Outlet Port
  {3bb9523b-fb97-42d8-8813-1324ebe79f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6547803-4462-47fc-8e55-a8723033038f}, !- Handle
  {005ac0ed-161d-44b8-bb4a-2a0665e39049}, !- Source Object
  2,                                      !- Outlet Port
  {0f6739c3-466d-440e-93d9-65dc7152847a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d65f7a1-7c9b-4016-a2e0-693957295141}, !- Handle
  {d305a7c4-0d86-49bb-b522-a3a078e086e4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4729b228-cb82-47e8-9fe8-74f45e3c51de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {aa47aa36-1027-4b32-9e1c-94ca0b439958}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9b4b89e4-ebd0-4816-8937-29f0d6b2d664}, !- Handle
  Fan On Off 8,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b63682ba-7e69-4397-b1a8-fd53d3766d7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c009e54c-8d24-496e-922c-5fe7b8372367}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b63682ba-7e69-4397-b1a8-fd53d3766d7b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c009e54c-8d24-496e-922c-5fe7b8372367}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd9f5a6b-1d85-495b-9f9c-838c5d76f510}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7e56b6d-a065-4792-9cbd-fbb0506311c0}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fdaebe2-c177-4077-b210-6fe7dbd32d48}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f61914bd-158f-42f9-88f2-6769592423bf}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f556526-1457-4bea-a1bc-6b963ea99079}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d8c714fc-c43a-4f55-add1-a62ac7b6524a}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 77kBtu/hr 11.2EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {e6755b73-a61b-4002-8219-d1bce3784585}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8669f2c5-3f11-4a2f-9927-48f0f45f6155}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4f5b9114-a0d4-4f9c-8e59-67f4e22ee08f}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {464d6b40-1c73-47dc-8632-5e55da876845}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6245469e-dee6-4cb9-a307-5d38d71031e2}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2575daba-24f6-4c16-8365-9cd123498cf9}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 56 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  16282.5053194137,                       !- Rated Total Heating Capacity {W}
  3.53173463186021,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {cd186c11-598d-4f1d-8e32-50aea72178e0}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75395fa9-fdd6-4ee3-895b-8c3191a236b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75395fa9-fdd6-4ee3-895b-8c3191a236b9}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6050a2f-c6f7-42cb-b6ed-90e2d06af3dc}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {cd186c11-598d-4f1d-8e32-50aea72178e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {247f34fe-6ca2-4e68-ad79-21593dc48904}, !- Mixed Air Node Name
  {84b7ee44-c46c-4ce9-a420-7bbed2b6da04}, !- Outdoor Air Stream Node Name
  {7cdce842-152e-497c-af78-87a9b2a3192f}, !- Relief Air Stream Node Name
  {66d05c12-c8df-4ff1-8738-9df937d1afd3}; !- Return Air Stream Node Name

OS:Node,
  {a0852bbc-6537-4b13-9623-35f12913d425}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c2cb4859-4d7c-4866-8923-13d70e82657a}; !- Outlet Port

OS:Node,
  {d06b7dc7-78a1-4981-acbf-dfbfc0a02133}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Relief Air Node, !- Name
  {9854edb3-240e-48a1-85ba-2b67279c7349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {f67e97d8-0634-4fdb-9fc7-175b52040ffa}, !- Handle
  Coil Heating Electric 8,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {369b7495-3369-4ced-8e48-7f5191402df1}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {f95b7790-df3d-4219-b3f6-e22d0e227ec4}, !- Air Inlet Node Name
  {95cbe502-86b7-4fcb-ab35-ab4ce3b21a71}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Controlling Zone or Thermostat Location
  {9b4b89e4-ebd0-4816-8937-29f0d6b2d664}, !- Supply Air Fan Name
  {2575daba-24f6-4c16-8365-9cd123498cf9}, !- Heating Coil Name
  {d8c714fc-c43a-4f55-add1-a62ac7b6524a}, !- Cooling Coil Name
  {f67e97d8-0634-4fdb-9fc7-175b52040ffa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {95cbe502-86b7-4fcb-ab35-ab4ce3b21a71}, !- Handle
  {369b7495-3369-4ced-8e48-7f5191402df1}, !- Source Object
  4,                                      !- Outlet Port
  {04fd9b34-6047-4f46-ac42-63e4670f6743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b749d158-6cae-4d51-b2ff-f26275389263}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Mixed Air Node, !- Name
  {247f34fe-6ca2-4e68-ad79-21593dc48904}, !- Inlet Port
  {f95b7790-df3d-4219-b3f6-e22d0e227ec4}; !- Outlet Port

OS:Connection,
  {66d05c12-c8df-4ff1-8738-9df937d1afd3}, !- Handle
  {862f4ee8-767d-4c10-aa6f-543a25ea2e32}, !- Source Object
  3,                                      !- Outlet Port
  {f6050a2f-c6f7-42cb-b6ed-90e2d06af3dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {247f34fe-6ca2-4e68-ad79-21593dc48904}, !- Handle
  {f6050a2f-c6f7-42cb-b6ed-90e2d06af3dc}, !- Source Object
  5,                                      !- Outlet Port
  {b749d158-6cae-4d51-b2ff-f26275389263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95b7790-df3d-4219-b3f6-e22d0e227ec4}, !- Handle
  {b749d158-6cae-4d51-b2ff-f26275389263}, !- Source Object
  3,                                      !- Outlet Port
  {369b7495-3369-4ced-8e48-7f5191402df1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {daad560b-2a93-437b-8aaa-aec3825f53b8}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b38e2a7d-3f3f-48ad-8682-c257320c260e}, !- Control Zone Name
  {04fd9b34-6047-4f46-ac42-63e4670f6743}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {ae3f3bf5-9be9-4e45-9c05-db25141eab50}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b6fdc9e-55ba-4432-b23e-fe4a194a26f0}, !- Water Inlet Node Name
  {69fda85d-ced9-472d-9768-d897bd04ab37}; !- Water Outlet Node Name

OS:Node,
  {ea235978-c6bd-4d82-affb-ed1b8a51531d}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {c0249ceb-8d69-4774-9376-b22216a41bf6}, !- Inlet Port
  {6b6fdc9e-55ba-4432-b23e-fe4a194a26f0}; !- Outlet Port

OS:Connection,
  {c0249ceb-8d69-4774-9376-b22216a41bf6}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  12,                                     !- Outlet Port
  {ea235978-c6bd-4d82-affb-ed1b8a51531d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be81f29-8be9-4d5d-944a-f54477b1e2e3}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {69fda85d-ced9-472d-9768-d897bd04ab37}, !- Inlet Port
  {f36be1c7-04d3-4a30-b33b-cf775ecaff83}; !- Outlet Port

OS:Connection,
  {6b6fdc9e-55ba-4432-b23e-fe4a194a26f0}, !- Handle
  {ea235978-c6bd-4d82-affb-ed1b8a51531d}, !- Source Object
  3,                                      !- Outlet Port
  {ae3f3bf5-9be9-4e45-9c05-db25141eab50}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {69fda85d-ced9-472d-9768-d897bd04ab37}, !- Handle
  {ae3f3bf5-9be9-4e45-9c05-db25141eab50}, !- Source Object
  10,                                     !- Outlet Port
  {3be81f29-8be9-4d5d-944a-f54477b1e2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36be1c7-04d3-4a30-b33b-cf775ecaff83}, !- Handle
  {3be81f29-8be9-4d5d-944a-f54477b1e2e3}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {08fe4e87-d682-4bba-bf92-0e2e3e21a71a}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {ae3f3bf5-9be9-4e45-9c05-db25141eab50}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9cc0554-7c95-4444-a5bf-7e55be0de6b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {f0c304af-b0e3-4d4b-a028-e39ae976850c}, !- Air Inlet Node Name
  {16985f70-1728-4e31-b03d-d561c647e4dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {769885ec-d289-4498-9dd3-ffc49bcd0ec6}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {a09a326f-1c3b-437e-bb00-a311b88b97d3}, !- Inlet Port
  {5e4f7721-1a98-4038-9c62-e2aa1ec719e1}; !- Outlet Port

OS:Connection,
  {c643f118-ba26-485d-88be-f9573ff903f0}, !- Handle
  {be3cf24b-1855-4a50-8ef8-5632b0d526d3}, !- Source Object
  3,                                      !- Outlet Port
  {62e0280e-735a-419b-9ecf-10225710913e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09a326f-1c3b-437e-bb00-a311b88b97d3}, !- Handle
  {8f07ff61-8261-4377-9917-7d49a0fc40e5}, !- Source Object
  2,                                      !- Outlet Port
  {769885ec-d289-4498-9dd3-ffc49bcd0ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4f7721-1a98-4038-9c62-e2aa1ec719e1}, !- Handle
  {769885ec-d289-4498-9dd3-ffc49bcd0ec6}, !- Source Object
  3,                                      !- Outlet Port
  {005ac0ed-161d-44b8-bb4a-2a0665e39049}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9fb22429-f8ef-463d-8e19-69d3d099450f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {750e8048-4ca2-4f02-9d39-bded6e594286}, !- Inlet Port
  {f0c304af-b0e3-4d4b-a028-e39ae976850c}; !- Outlet Port

OS:Connection,
  {750e8048-4ca2-4f02-9d39-bded6e594286}, !- Handle
  {3bb9523b-fb97-42d8-8813-1324ebe79f8f}, !- Source Object
  3,                                      !- Outlet Port
  {9fb22429-f8ef-463d-8e19-69d3d099450f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c304af-b0e3-4d4b-a028-e39ae976850c}, !- Handle
  {9fb22429-f8ef-463d-8e19-69d3d099450f}, !- Source Object
  3,                                      !- Outlet Port
  {c9cc0554-7c95-4444-a5bf-7e55be0de6b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16985f70-1728-4e31-b03d-d561c647e4dd}, !- Handle
  {c9cc0554-7c95-4444-a5bf-7e55be0de6b5}, !- Source Object
  4,                                      !- Outlet Port
  {be3cf24b-1855-4a50-8ef8-5632b0d526d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Availability Schedule
  {d6e5c54c-0297-49c9-b981-5440bac8ae29}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b84e6b5d-5544-485e-a35a-8bada13123e2}, !- Supply Side Inlet Node Name
  {2d9c7929-b28c-4bd9-82de-ff85150b59d5}, !- Demand Side Outlet Node Name
  {32909e0b-a47a-47f4-b173-84c2cb52d603}, !- Demand Side Inlet Node A
  {ac39d8ca-9deb-4022-8151-734265c7c16f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b723495-b5e4-452b-a4ae-97b8992a2b0f}, !- Demand Mixer Name
  {f90b45b9-e5b1-41db-84de-cc2294f61d2b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da049db9-9447-4a3a-a708-235a5c2237d3}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Inlet Node, !- Name
  {b84e6b5d-5544-485e-a35a-8bada13123e2}, !- Inlet Port
  {60d29337-7272-4367-ad53-cb931dac126c}; !- Outlet Port

OS:Node,
  {e0cf1f38-c5e1-4965-8176-221febe706a4}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Outlet Node, !- Name
  {4ba5085c-d492-4d8a-b346-00c8e09aadeb}, !- Inlet Port
  {ac39d8ca-9deb-4022-8151-734265c7c16f}; !- Outlet Port

OS:Connection,
  {b84e6b5d-5544-485e-a35a-8bada13123e2}, !- Handle
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- Source Object
  9,                                      !- Outlet Port
  {da049db9-9447-4a3a-a708-235a5c2237d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac39d8ca-9deb-4022-8151-734265c7c16f}, !- Handle
  {e0cf1f38-c5e1-4965-8176-221febe706a4}, !- Source Object
  3,                                      !- Outlet Port
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bac4a3ef-b0da-47bf-94f2-e81ea181a2b6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Inlet Node, !- Name
  {32909e0b-a47a-47f4-b173-84c2cb52d603}, !- Inlet Port
  {64c28fad-05d5-4afd-91c8-1908a45eb94a}; !- Outlet Port

OS:Node,
  {7e925c2b-6e4b-4354-adb4-3df3742f158a}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Outlet Node, !- Name
  {691dfbcb-2206-458c-93a4-d10a7d6148c1}, !- Inlet Port
  {2d9c7929-b28c-4bd9-82de-ff85150b59d5}; !- Outlet Port

OS:Node,
  {c6be5407-2cd9-426a-a5b4-38c25dc11f5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {70975057-4e9d-454c-a6a1-8b2dea5f963c}, !- Inlet Port
  {ca3f49aa-09a2-47a3-bf99-120602e1d7d3}; !- Outlet Port

OS:Connection,
  {32909e0b-a47a-47f4-b173-84c2cb52d603}, !- Handle
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- Source Object
  11,                                     !- Outlet Port
  {bac4a3ef-b0da-47bf-94f2-e81ea181a2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9c7929-b28c-4bd9-82de-ff85150b59d5}, !- Handle
  {7e925c2b-6e4b-4354-adb4-3df3742f158a}, !- Source Object
  3,                                      !- Outlet Port
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f90b45b9-e5b1-41db-84de-cc2294f61d2b}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {64c28fad-05d5-4afd-91c8-1908a45eb94a}, !- Inlet Node Name
  {4bee3b59-f1aa-4627-8494-3a4206d28161}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b723495-b5e4-452b-a4ae-97b8992a2b0f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {691dfbcb-2206-458c-93a4-d10a7d6148c1}, !- Outlet Node Name
  {32863ebf-18e8-4bb9-866c-686d7f03bed9}; !- Inlet Node Name 1

OS:Connection,
  {64c28fad-05d5-4afd-91c8-1908a45eb94a}, !- Handle
  {bac4a3ef-b0da-47bf-94f2-e81ea181a2b6}, !- Source Object
  3,                                      !- Outlet Port
  {f90b45b9-e5b1-41db-84de-cc2294f61d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691dfbcb-2206-458c-93a4-d10a7d6148c1}, !- Handle
  {0b723495-b5e4-452b-a4ae-97b8992a2b0f}, !- Source Object
  2,                                      !- Outlet Port
  {7e925c2b-6e4b-4354-adb4-3df3742f158a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8abb7cbb-d95f-482d-b375-4cc586b39c40}, !- Handle
  {fdb10a85-ae03-49b0-8f17-585dbecae958}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d6e5c54c-0297-49c9-b981-5440bac8ae29}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {76d02654-10f7-46f6-90e8-a3bd73d64288}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6d8c80b9-82b1-4b56-8dfa-af6a28e8aff4}, !- Handle
  Fan On Off 9,                           !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b49fe5c4-c26b-4446-abb8-ae8fbd98fa02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8ed9d93-e94c-4c3c-8879-57aa2b7d7783}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b49fe5c4-c26b-4446-abb8-ae8fbd98fa02}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8ed9d93-e94c-4c3c-8879-57aa2b7d7783}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0aaf4fe3-369d-4e23-b12a-29cf26d43499}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3967da6-27e1-4110-a4ed-2871496e2875}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {690589d9-2fc2-4772-b68c-023636aea4da}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51e09a61-3946-4b55-9aaa-c0af656179bd}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {635d9648-decc-4b33-809c-75ae8644edb0}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cbbda8d9-8201-48df-983f-11568c64b142}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 8 33kBtu/hr 11.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b20f44ef-bc49-450d-af9b-b830377589b0}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {db01557c-9825-4350-b442-453e4fc7b81f}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9dac3fa6-500d-4e3d-8c75-c465c3798e89}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {af6335ae-46b6-4857-adb8-826a02cba98f}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eba33e8f-45dd-4604-91af-8952437af57e}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {80b90be2-f0cb-4861-aacd-d30d79962b53}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 8 24 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  7097.34306878895,                       !- Rated Total Heating Capacity {W}
  3.51642765106348,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e61ca3e9-adb6-4b8a-a44b-d05699a4c4d6}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7265bc16-7f79-4bed-a9c1-cc4abad4e219}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7265bc16-7f79-4bed-a9c1-cc4abad4e219}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3088c97f-cba7-4408-900b-dea34ba31132}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {e61ca3e9-adb6-4b8a-a44b-d05699a4c4d6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1adf1c26-fe42-44cf-ad5c-d8bf46b6e415}, !- Mixed Air Node Name
  {ed874860-e462-4d5a-95b6-5c9f5e6821e9}, !- Outdoor Air Stream Node Name
  {a2a22e19-1670-4343-8dcd-3be45621dcf6}, !- Relief Air Stream Node Name
  {60d29337-7272-4367-ad53-cb931dac126c}; !- Return Air Stream Node Name

OS:Node,
  {e337e63d-ba4f-4169-a806-452e23d21dd9}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8cceec5e-321c-4b8c-9d66-24be9a59833c}; !- Outlet Port

OS:Node,
  {5faee60e-b329-4315-bb05-640dd5e1c692}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Relief Air Node, !- Name
  {341cf4b8-18a9-4614-b5a4-55a40be23276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {6aecc73d-5d90-4505-8e8d-2e250c659161}, !- Handle
  Coil Heating Electric 9,                !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6906a798-77d0-4f1d-8632-7fb2f905bc40}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {92bd0754-3985-4a39-a2ae-751dc508fb6d}, !- Air Inlet Node Name
  {4ba5085c-d492-4d8a-b346-00c8e09aadeb}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Controlling Zone or Thermostat Location
  {6d8c80b9-82b1-4b56-8dfa-af6a28e8aff4}, !- Supply Air Fan Name
  {80b90be2-f0cb-4861-aacd-d30d79962b53}, !- Heating Coil Name
  {cbbda8d9-8201-48df-983f-11568c64b142}, !- Cooling Coil Name
  {6aecc73d-5d90-4505-8e8d-2e250c659161}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4ba5085c-d492-4d8a-b346-00c8e09aadeb}, !- Handle
  {6906a798-77d0-4f1d-8632-7fb2f905bc40}, !- Source Object
  4,                                      !- Outlet Port
  {e0cf1f38-c5e1-4965-8176-221febe706a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9fa3bb4-338b-4f80-99fa-b475532e47eb}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Mixed Air Node, !- Name
  {1adf1c26-fe42-44cf-ad5c-d8bf46b6e415}, !- Inlet Port
  {92bd0754-3985-4a39-a2ae-751dc508fb6d}; !- Outlet Port

OS:Connection,
  {60d29337-7272-4367-ad53-cb931dac126c}, !- Handle
  {da049db9-9447-4a3a-a708-235a5c2237d3}, !- Source Object
  3,                                      !- Outlet Port
  {3088c97f-cba7-4408-900b-dea34ba31132}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1adf1c26-fe42-44cf-ad5c-d8bf46b6e415}, !- Handle
  {3088c97f-cba7-4408-900b-dea34ba31132}, !- Source Object
  5,                                      !- Outlet Port
  {d9fa3bb4-338b-4f80-99fa-b475532e47eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bd0754-3985-4a39-a2ae-751dc508fb6d}, !- Handle
  {d9fa3bb4-338b-4f80-99fa-b475532e47eb}, !- Source Object
  3,                                      !- Outlet Port
  {6906a798-77d0-4f1d-8632-7fb2f905bc40}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c54dd54c-81ae-4c16-af07-7239e965985c}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b460c5e1-e08c-42c9-a6b2-1f7c78c813f4}, !- Control Zone Name
  {e0cf1f38-c5e1-4965-8176-221febe706a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {cead3350-d75f-4fc1-86d0-806bc8b9fb91}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {139ef396-1b28-4c37-97fd-58080343cf00}, !- Water Inlet Node Name
  {1d8467b8-5561-4d81-b48d-e805a38daad4}; !- Water Outlet Node Name

OS:Node,
  {3043071e-59e1-4c71-bbd3-28d994779690}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {0cedc890-42ab-494d-aeb3-69bb487008fe}, !- Inlet Port
  {139ef396-1b28-4c37-97fd-58080343cf00}; !- Outlet Port

OS:Connection,
  {0cedc890-42ab-494d-aeb3-69bb487008fe}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  13,                                     !- Outlet Port
  {3043071e-59e1-4c71-bbd3-28d994779690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fd74b73-23a8-4106-9fcd-9fa8f0a58366}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {1d8467b8-5561-4d81-b48d-e805a38daad4}, !- Inlet Port
  {88b316eb-8723-4069-ba40-73fe54c95907}; !- Outlet Port

OS:Connection,
  {139ef396-1b28-4c37-97fd-58080343cf00}, !- Handle
  {3043071e-59e1-4c71-bbd3-28d994779690}, !- Source Object
  3,                                      !- Outlet Port
  {cead3350-d75f-4fc1-86d0-806bc8b9fb91}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1d8467b8-5561-4d81-b48d-e805a38daad4}, !- Handle
  {cead3350-d75f-4fc1-86d0-806bc8b9fb91}, !- Source Object
  10,                                     !- Outlet Port
  {7fd74b73-23a8-4106-9fcd-9fa8f0a58366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b316eb-8723-4069-ba40-73fe54c95907}, !- Handle
  {7fd74b73-23a8-4106-9fcd-9fa8f0a58366}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c7e2b90-c2b8-4d44-84a8-e90fb94b6d93}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {cead3350-d75f-4fc1-86d0-806bc8b9fb91}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {064477ee-5846-46da-a90e-6e99088d0b8e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {fdaad4f3-27e4-482f-bc8e-5b571204fd29}, !- Air Inlet Node Name
  {70975057-4e9d-454c-a6a1-8b2dea5f963c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28e0a494-cc7d-41f2-8f32-073a9bd5e803}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {0c1746d9-adc5-4069-9f26-ddb6e1ed79f8}, !- Inlet Port
  {32863ebf-18e8-4bb9-866c-686d7f03bed9}; !- Outlet Port

OS:Connection,
  {ca3f49aa-09a2-47a3-bf99-120602e1d7d3}, !- Handle
  {c6be5407-2cd9-426a-a5b4-38c25dc11f5a}, !- Source Object
  3,                                      !- Outlet Port
  {8b61dcfa-b879-4606-b1b6-a66423a9ff70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c1746d9-adc5-4069-9f26-ddb6e1ed79f8}, !- Handle
  {5ba3f148-5ec3-4d50-8075-7bce31a1097f}, !- Source Object
  2,                                      !- Outlet Port
  {28e0a494-cc7d-41f2-8f32-073a9bd5e803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32863ebf-18e8-4bb9-866c-686d7f03bed9}, !- Handle
  {28e0a494-cc7d-41f2-8f32-073a9bd5e803}, !- Source Object
  3,                                      !- Outlet Port
  {0b723495-b5e4-452b-a4ae-97b8992a2b0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48ee610c-4eb1-4aec-9ad0-811186c2658b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {4bee3b59-f1aa-4627-8494-3a4206d28161}, !- Inlet Port
  {fdaad4f3-27e4-482f-bc8e-5b571204fd29}; !- Outlet Port

OS:Connection,
  {4bee3b59-f1aa-4627-8494-3a4206d28161}, !- Handle
  {f90b45b9-e5b1-41db-84de-cc2294f61d2b}, !- Source Object
  3,                                      !- Outlet Port
  {48ee610c-4eb1-4aec-9ad0-811186c2658b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdaad4f3-27e4-482f-bc8e-5b571204fd29}, !- Handle
  {48ee610c-4eb1-4aec-9ad0-811186c2658b}, !- Source Object
  3,                                      !- Outlet Port
  {064477ee-5846-46da-a90e-6e99088d0b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70975057-4e9d-454c-a6a1-8b2dea5f963c}, !- Handle
  {064477ee-5846-46da-a90e-6e99088d0b8e}, !- Source Object
  4,                                      !- Outlet Port
  {c6be5407-2cd9-426a-a5b4-38c25dc11f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}, !- Availability Schedule
  {7baad8a1-acdb-4a16-a80c-3dda3750cc47}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12a245b2-c4cf-44a7-bebe-2f9ad7117da4}, !- Supply Side Inlet Node Name
  {58c7281b-81f7-4ae4-8a17-0d12631fec52}, !- Demand Side Outlet Node Name
  {300add5f-eb71-4c97-a989-52a2d96fb3aa}, !- Demand Side Inlet Node A
  {87a0c216-556a-4f45-a3c8-2ff682574dae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {128247a1-379d-4432-bb13-760f0b1f2a07}, !- Demand Mixer Name
  {c22c50eb-57a3-47a5-b761-e67a0f76418f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4da29059-6190-49ec-94db-d58504464ef3}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Inlet Node, !- Name
  {12a245b2-c4cf-44a7-bebe-2f9ad7117da4}, !- Inlet Port
  {fd918fe0-e707-4a02-bad1-242763ecdf69}; !- Outlet Port

OS:Node,
  {04ebe27d-e1fc-4ad7-b674-14e2a11fe63d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Outlet Node, !- Name
  {7a41bc76-eae9-4d54-9a31-7664cabcba72}, !- Inlet Port
  {87a0c216-556a-4f45-a3c8-2ff682574dae}; !- Outlet Port

OS:Connection,
  {12a245b2-c4cf-44a7-bebe-2f9ad7117da4}, !- Handle
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- Source Object
  9,                                      !- Outlet Port
  {4da29059-6190-49ec-94db-d58504464ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a0c216-556a-4f45-a3c8-2ff682574dae}, !- Handle
  {04ebe27d-e1fc-4ad7-b674-14e2a11fe63d}, !- Source Object
  3,                                      !- Outlet Port
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd526bfe-bdfd-43a4-b875-abaf52626a08}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Inlet Node, !- Name
  {300add5f-eb71-4c97-a989-52a2d96fb3aa}, !- Inlet Port
  {9da3c4d0-8d6c-4afe-83bd-90ee9cac0ae9}; !- Outlet Port

OS:Node,
  {79c9beb5-5e74-4ca3-92f3-5ab13d204dad}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Outlet Node, !- Name
  {6dadb3d6-24df-45c9-99b2-ae3c1daa2679}, !- Inlet Port
  {58c7281b-81f7-4ae4-8a17-0d12631fec52}; !- Outlet Port

OS:Node,
  {21046a31-6b63-45bc-bce1-acbb4e3491c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {4618874e-1589-42d6-8a6d-aca536d2037c}, !- Inlet Port
  {38d18230-88e6-4947-8825-e105eed776e2}; !- Outlet Port

OS:Connection,
  {300add5f-eb71-4c97-a989-52a2d96fb3aa}, !- Handle
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- Source Object
  11,                                     !- Outlet Port
  {bd526bfe-bdfd-43a4-b875-abaf52626a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c7281b-81f7-4ae4-8a17-0d12631fec52}, !- Handle
  {79c9beb5-5e74-4ca3-92f3-5ab13d204dad}, !- Source Object
  3,                                      !- Outlet Port
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c22c50eb-57a3-47a5-b761-e67a0f76418f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {9da3c4d0-8d6c-4afe-83bd-90ee9cac0ae9}, !- Inlet Node Name
  {4e95b524-30cc-42ee-9d87-3adbe34a3db7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {128247a1-379d-4432-bb13-760f0b1f2a07}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {6dadb3d6-24df-45c9-99b2-ae3c1daa2679}, !- Outlet Node Name
  {73470e00-fccd-4d9b-8137-b2ba14d1a1bb}; !- Inlet Node Name 1

OS:Connection,
  {9da3c4d0-8d6c-4afe-83bd-90ee9cac0ae9}, !- Handle
  {bd526bfe-bdfd-43a4-b875-abaf52626a08}, !- Source Object
  3,                                      !- Outlet Port
  {c22c50eb-57a3-47a5-b761-e67a0f76418f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dadb3d6-24df-45c9-99b2-ae3c1daa2679}, !- Handle
  {128247a1-379d-4432-bb13-760f0b1f2a07}, !- Source Object
  2,                                      !- Outlet Port
  {79c9beb5-5e74-4ca3-92f3-5ab13d204dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2a71ebee-26fb-4b20-93b0-84846acc80b5}, !- Handle
  {23268d73-70d6-4934-a2fb-8e2de28f5c7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7baad8a1-acdb-4a16-a80c-3dda3750cc47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {55290544-fcdf-483a-abd0-2e6be0931a8f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b2ba8252-6664-4896-8c69-e26ee3c6c8e2}, !- Handle
  Fan On Off 10,                          !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b11a536-8205-4f36-9af7-8c98a08efb84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {598e8114-e7bb-4714-9a55-0a5f26880778}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b11a536-8205-4f36-9af7-8c98a08efb84}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {598e8114-e7bb-4714-9a55-0a5f26880778}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5d1f6e4-f509-4baf-b5f6-b0d444a5d166}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dee1ae4-1517-4f84-a145-aa519c73d121}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bec66710-c469-4268-a286-3f05659ce8f4}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64c112c7-2cd0-4489-879d-28e5d0a89d35}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35e59dbd-5b61-4a6e-ab4b-e1e3184f67b0}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d869c766-3895-4c15-8da3-b50f27cd6a42}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 9 257kBtu/hr 10.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {8ef71154-d44c-484a-8a20-dba877f0348f}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {aee44cb2-7478-44b8-abea-44fca2e541c3}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7c8b81f3-5a9d-4c50-bd47-cbb826c424d8}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ac37fdf4-d9b2-45ce-8458-435982de1b78}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d352c09-b35d-4c16-ab67-363c9325f834}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c1cf4ffe-f3e4-4023-b907-bb895ec4d756}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 9 186 Clg kBtu/hr 3.2COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  54639.9609562725,                       !- Rated Total Heating Capacity {W}
  3.48669764566555,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {69aac68c-cab1-43bb-977a-87ec24cf9762}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {56221306-b47a-4090-858f-ba54fbcbb7b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {56221306-b47a-4090-858f-ba54fbcbb7b8}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e632cc5-631d-493d-b2b1-ac4136b04e93}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {69aac68c-cab1-43bb-977a-87ec24cf9762}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69cf5f77-ce3e-4d39-88e4-10ed9a8d77a4}, !- Mixed Air Node Name
  {eb8a5373-be5e-43b6-bfea-e5d38a513815}, !- Outdoor Air Stream Node Name
  {ece57fba-4430-4aa7-ab08-5fecce8a19ab}, !- Relief Air Stream Node Name
  {fd918fe0-e707-4a02-bad1-242763ecdf69}; !- Return Air Stream Node Name

OS:Node,
  {e5ac098c-4f26-4500-9aaf-d4125e68033f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ca43e0e3-5b04-4b74-bebb-876e93629176}; !- Outlet Port

OS:Node,
  {a359f1cd-0918-4241-b0f1-b4eade7c45ae}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Relief Air Node, !- Name
  {a0a821f5-06b4-4648-9b4c-0103b484af46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {06f8c1a6-18d8-496d-8fc4-7cd6d2950a18}, !- Handle
  Coil Heating Electric 10,               !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00d9a364-ca0b-457c-8282-633f05d182f7}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {9fb7a7bb-0003-459b-89e9-37c81d1882cf}, !- Air Inlet Node Name
  {7a41bc76-eae9-4d54-9a31-7664cabcba72}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Controlling Zone or Thermostat Location
  {b2ba8252-6664-4896-8c69-e26ee3c6c8e2}, !- Supply Air Fan Name
  {c1cf4ffe-f3e4-4023-b907-bb895ec4d756}, !- Heating Coil Name
  {d869c766-3895-4c15-8da3-b50f27cd6a42}, !- Cooling Coil Name
  {06f8c1a6-18d8-496d-8fc4-7cd6d2950a18}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7a41bc76-eae9-4d54-9a31-7664cabcba72}, !- Handle
  {00d9a364-ca0b-457c-8282-633f05d182f7}, !- Source Object
  4,                                      !- Outlet Port
  {04ebe27d-e1fc-4ad7-b674-14e2a11fe63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d030eaf-64ab-4690-a03e-0360f364c867}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Mixed Air Node, !- Name
  {69cf5f77-ce3e-4d39-88e4-10ed9a8d77a4}, !- Inlet Port
  {9fb7a7bb-0003-459b-89e9-37c81d1882cf}; !- Outlet Port

OS:Connection,
  {fd918fe0-e707-4a02-bad1-242763ecdf69}, !- Handle
  {4da29059-6190-49ec-94db-d58504464ef3}, !- Source Object
  3,                                      !- Outlet Port
  {5e632cc5-631d-493d-b2b1-ac4136b04e93}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69cf5f77-ce3e-4d39-88e4-10ed9a8d77a4}, !- Handle
  {5e632cc5-631d-493d-b2b1-ac4136b04e93}, !- Source Object
  5,                                      !- Outlet Port
  {4d030eaf-64ab-4690-a03e-0360f364c867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb7a7bb-0003-459b-89e9-37c81d1882cf}, !- Handle
  {4d030eaf-64ab-4690-a03e-0360f364c867}, !- Source Object
  3,                                      !- Outlet Port
  {00d9a364-ca0b-457c-8282-633f05d182f7}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0ac167cf-7390-4a0a-8049-845cbce3b364}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f1d9a24f-0b07-4d26-a1a1-a5127182fe3f}, !- Control Zone Name
  {04ebe27d-e1fc-4ad7-b674-14e2a11fe63d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {4f5f2106-4ec1-446e-a9c6-bf4f32062ed9}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f172b39d-093c-42a4-bf4d-051ad13a1b26}, !- Water Inlet Node Name
  {ca006221-8bac-42c3-ba3f-8a9efd591b9a}; !- Water Outlet Node Name

OS:Node,
  {5d219396-83d7-47d9-bc1c-979badc2fa21}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {847a863c-ae2c-4b8a-98fb-1147c2dd1b8f}, !- Inlet Port
  {f172b39d-093c-42a4-bf4d-051ad13a1b26}; !- Outlet Port

OS:Connection,
  {847a863c-ae2c-4b8a-98fb-1147c2dd1b8f}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  14,                                     !- Outlet Port
  {5d219396-83d7-47d9-bc1c-979badc2fa21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24a2c1bd-dbf3-4e62-b084-f882e99f4862}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {ca006221-8bac-42c3-ba3f-8a9efd591b9a}, !- Inlet Port
  {6b8c955e-ea3a-4c4e-a917-bd6707b9d029}; !- Outlet Port

OS:Connection,
  {f172b39d-093c-42a4-bf4d-051ad13a1b26}, !- Handle
  {5d219396-83d7-47d9-bc1c-979badc2fa21}, !- Source Object
  3,                                      !- Outlet Port
  {4f5f2106-4ec1-446e-a9c6-bf4f32062ed9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ca006221-8bac-42c3-ba3f-8a9efd591b9a}, !- Handle
  {4f5f2106-4ec1-446e-a9c6-bf4f32062ed9}, !- Source Object
  10,                                     !- Outlet Port
  {24a2c1bd-dbf3-4e62-b084-f882e99f4862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8c955e-ea3a-4c4e-a917-bd6707b9d029}, !- Handle
  {24a2c1bd-dbf3-4e62-b084-f882e99f4862}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {23fa5bfa-6567-4f89-928e-0925d504df65}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {4f5f2106-4ec1-446e-a9c6-bf4f32062ed9}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2908022e-7d0c-4811-bd00-96f6ab566eb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {9a0b579a-d3c2-42d5-bbcb-b8876039768f}, !- Air Inlet Node Name
  {4618874e-1589-42d6-8a6d-aca536d2037c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {969263be-4adf-4957-9416-83e22a2f230e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Return Air Node, !- Name
  {d3a12afc-5122-4ebe-9cf9-fe2cee35efc7}, !- Inlet Port
  {73470e00-fccd-4d9b-8137-b2ba14d1a1bb}; !- Outlet Port

OS:Connection,
  {38d18230-88e6-4947-8825-e105eed776e2}, !- Handle
  {21046a31-6b63-45bc-bce1-acbb4e3491c5}, !- Source Object
  3,                                      !- Outlet Port
  {3bcd9271-f5aa-4843-b25d-63cc621b0d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a12afc-5122-4ebe-9cf9-fe2cee35efc7}, !- Handle
  {958c0a2e-974e-48a6-9ec5-f9e6057f71b5}, !- Source Object
  2,                                      !- Outlet Port
  {969263be-4adf-4957-9416-83e22a2f230e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73470e00-fccd-4d9b-8137-b2ba14d1a1bb}, !- Handle
  {969263be-4adf-4957-9416-83e22a2f230e}, !- Source Object
  3,                                      !- Outlet Port
  {128247a1-379d-4432-bb13-760f0b1f2a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41ded682-c07a-4c10-8604-aa701a80b3f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {4e95b524-30cc-42ee-9d87-3adbe34a3db7}, !- Inlet Port
  {9a0b579a-d3c2-42d5-bbcb-b8876039768f}; !- Outlet Port

OS:Connection,
  {4e95b524-30cc-42ee-9d87-3adbe34a3db7}, !- Handle
  {c22c50eb-57a3-47a5-b761-e67a0f76418f}, !- Source Object
  3,                                      !- Outlet Port
  {41ded682-c07a-4c10-8604-aa701a80b3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0b579a-d3c2-42d5-bbcb-b8876039768f}, !- Handle
  {41ded682-c07a-4c10-8604-aa701a80b3f4}, !- Source Object
  3,                                      !- Outlet Port
  {2908022e-7d0c-4811-bd00-96f6ab566eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4618874e-1589-42d6-8a6d-aca536d2037c}, !- Handle
  {2908022e-7d0c-4811-bd00-96f6ab566eb1}, !- Source Object
  4,                                      !- Outlet Port
  {21046a31-6b63-45bc-bce1-acbb4e3491c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}, !- Availability Schedule
  {058129a3-9963-425b-8015-e5c47963d6ba}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {aeba0e15-169f-4d41-806f-73c2af8dae5f}, !- Supply Side Inlet Node Name
  {af3ed064-d7f2-4cf7-895f-b134939c2fd3}, !- Demand Side Outlet Node Name
  {bec7a0f5-7865-45ee-909b-54d560a2deb5}, !- Demand Side Inlet Node A
  {6fd4533b-a189-4e38-942d-9aa362ecb4ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66ad6e5b-51d3-41b0-a8c0-3f314aa24a33}, !- Demand Mixer Name
  {271ae956-2eec-43d8-aeee-74a96d549323}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9f0bc308-fa2b-4634-8053-387d98384972}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Inlet Node, !- Name
  {aeba0e15-169f-4d41-806f-73c2af8dae5f}, !- Inlet Port
  {10d43433-08f2-408d-8b89-a9f6728ba418}; !- Outlet Port

OS:Node,
  {0c6b4a58-7e0b-4c9c-99b3-95005b1a8c2d}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Outlet Node, !- Name
  {c4d51224-c397-4ad3-87aa-725c17bb1283}, !- Inlet Port
  {6fd4533b-a189-4e38-942d-9aa362ecb4ca}; !- Outlet Port

OS:Connection,
  {aeba0e15-169f-4d41-806f-73c2af8dae5f}, !- Handle
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- Source Object
  9,                                      !- Outlet Port
  {9f0bc308-fa2b-4634-8053-387d98384972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd4533b-a189-4e38-942d-9aa362ecb4ca}, !- Handle
  {0c6b4a58-7e0b-4c9c-99b3-95005b1a8c2d}, !- Source Object
  3,                                      !- Outlet Port
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa3d09a5-fb24-4ec8-b9b1-00ad8f2763ff}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Inlet Node, !- Name
  {bec7a0f5-7865-45ee-909b-54d560a2deb5}, !- Inlet Port
  {c17c36b8-36c9-45fd-8229-00c17e79a311}; !- Outlet Port

OS:Node,
  {2bc424b0-34b1-4f23-9d8f-8e50a05e7ecd}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Outlet Node, !- Name
  {d4ea1dd4-4256-44b4-a5d5-4723f09c949c}, !- Inlet Port
  {af3ed064-d7f2-4cf7-895f-b134939c2fd3}; !- Outlet Port

OS:Node,
  {aaf814f3-93bc-4305-9767-2461b2a17306}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {96fad70b-9499-4de4-9cd1-febbee376b47}, !- Inlet Port
  {07a5328a-0ee8-493f-ab9d-139410a6a979}; !- Outlet Port

OS:Connection,
  {bec7a0f5-7865-45ee-909b-54d560a2deb5}, !- Handle
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- Source Object
  11,                                     !- Outlet Port
  {aa3d09a5-fb24-4ec8-b9b1-00ad8f2763ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3ed064-d7f2-4cf7-895f-b134939c2fd3}, !- Handle
  {2bc424b0-34b1-4f23-9d8f-8e50a05e7ecd}, !- Source Object
  3,                                      !- Outlet Port
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {271ae956-2eec-43d8-aeee-74a96d549323}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {c17c36b8-36c9-45fd-8229-00c17e79a311}, !- Inlet Node Name
  {e82f55cc-3dbd-49b6-8a39-b1388dbdac3e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66ad6e5b-51d3-41b0-a8c0-3f314aa24a33}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {d4ea1dd4-4256-44b4-a5d5-4723f09c949c}, !- Outlet Node Name
  {8da1a6dc-8f0c-4244-8ecd-17f87b9ebec4}; !- Inlet Node Name 1

OS:Connection,
  {c17c36b8-36c9-45fd-8229-00c17e79a311}, !- Handle
  {aa3d09a5-fb24-4ec8-b9b1-00ad8f2763ff}, !- Source Object
  3,                                      !- Outlet Port
  {271ae956-2eec-43d8-aeee-74a96d549323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ea1dd4-4256-44b4-a5d5-4723f09c949c}, !- Handle
  {66ad6e5b-51d3-41b0-a8c0-3f314aa24a33}, !- Source Object
  2,                                      !- Outlet Port
  {2bc424b0-34b1-4f23-9d8f-8e50a05e7ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c84e7a8-2d74-4d63-919f-b3d8b95053f9}, !- Handle
  {4c955681-8cfc-46f7-a954-0ecad8046345}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {058129a3-9963-425b-8015-e5c47963d6ba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {a1f6c222-db37-497a-8f59-8d4286b5cd47}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a1a17bc4-8849-4895-805f-d3cd58cd5513}, !- Handle
  Fan On Off 11,                          !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fbf54968-636f-4277-81a4-0ce29f78c21f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f8cd0b6f-72d7-414f-aa44-1a72a00e1f2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fbf54968-636f-4277-81a4-0ce29f78c21f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8cd0b6f-72d7-414f-aa44-1a72a00e1f2a}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {62019ad2-e1c5-4eae-8f33-c285c3b0629d}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac508efe-9a0e-4e04-9162-cdd9d504571e}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b03cece-91d0-47c2-9346-c95381d7f2d4}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7eac7d0-09bb-4384-8c48-274677afcb16}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60a9dd20-41a8-48bc-b67b-91cdbb14f5b6}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {41ce74ae-ec72-4642-91dc-664013204379}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 10 108kBtu/hr 11.2EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {285f2f4f-0770-46d1-aea2-5278cf5982d3}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c33e3596-eee8-4f8c-8aca-5fa8c831e43c}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ea50b948-c5f6-4b38-a99a-288a296600f4}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6f51c35e-181e-417a-9228-f57a08b8d2c0}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d0cf2a02-9b88-4883-a920-ddbe0e53a537}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ae582c8a-27f3-4c1b-9e64-564e65c91f37}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 10 79 Clg kBtu/hr 3.3COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  23033.601366648,                        !- Rated Total Heating Capacity {W}
  3.54298526573387,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5f5de449-c229-40b2-ba1a-fa9059268db3}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1cd5a406-e03d-4c9f-a426-5f1cf084a0f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1cd5a406-e03d-4c9f-a426-5f1cf084a0f9}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e56eaf9c-1bf7-4273-9b41-58e082ff3e94}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {5f5de449-c229-40b2-ba1a-fa9059268db3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {476943d6-af43-4175-afad-4f155e02fa90}, !- Mixed Air Node Name
  {180258d3-4764-43c2-aed9-f13b17903eb1}, !- Outdoor Air Stream Node Name
  {b6799842-3683-46e1-90a3-5685d92f7040}, !- Relief Air Stream Node Name
  {10d43433-08f2-408d-8b89-a9f6728ba418}; !- Return Air Stream Node Name

OS:Node,
  {dc21b2bb-cc04-499f-93db-204d2a9d25f5}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d3a02b68-ec29-4006-83bc-359042410005}; !- Outlet Port

OS:Node,
  {8096d837-ca22-4083-9875-8d0b7efedcc2}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Relief Air Node, !- Name
  {e6a12142-ccb8-4ea5-a832-cda228709362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {83e87b50-6404-46fa-a65d-622f71bb3e76}, !- Handle
  Coil Heating Electric 11,               !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d7197972-b07f-4161-9364-13c250f44a71}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {f409d091-da3b-4f62-948f-f2932e9ea6b6}, !- Air Inlet Node Name
  {c4d51224-c397-4ad3-87aa-725c17bb1283}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Controlling Zone or Thermostat Location
  {a1a17bc4-8849-4895-805f-d3cd58cd5513}, !- Supply Air Fan Name
  {ae582c8a-27f3-4c1b-9e64-564e65c91f37}, !- Heating Coil Name
  {41ce74ae-ec72-4642-91dc-664013204379}, !- Cooling Coil Name
  {83e87b50-6404-46fa-a65d-622f71bb3e76}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c4d51224-c397-4ad3-87aa-725c17bb1283}, !- Handle
  {d7197972-b07f-4161-9364-13c250f44a71}, !- Source Object
  4,                                      !- Outlet Port
  {0c6b4a58-7e0b-4c9c-99b3-95005b1a8c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ba22c3-ad22-41f0-ac14-ecd51258bcc2}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Mixed Air Node, !- Name
  {476943d6-af43-4175-afad-4f155e02fa90}, !- Inlet Port
  {f409d091-da3b-4f62-948f-f2932e9ea6b6}; !- Outlet Port

OS:Connection,
  {10d43433-08f2-408d-8b89-a9f6728ba418}, !- Handle
  {9f0bc308-fa2b-4634-8053-387d98384972}, !- Source Object
  3,                                      !- Outlet Port
  {e56eaf9c-1bf7-4273-9b41-58e082ff3e94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {476943d6-af43-4175-afad-4f155e02fa90}, !- Handle
  {e56eaf9c-1bf7-4273-9b41-58e082ff3e94}, !- Source Object
  5,                                      !- Outlet Port
  {25ba22c3-ad22-41f0-ac14-ecd51258bcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f409d091-da3b-4f62-948f-f2932e9ea6b6}, !- Handle
  {25ba22c3-ad22-41f0-ac14-ecd51258bcc2}, !- Source Object
  3,                                      !- Outlet Port
  {d7197972-b07f-4161-9364-13c250f44a71}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d9f114f6-d926-42e6-adae-f7fe8b2c103d}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {23d6011e-524d-4b3a-97f0-04f8854b4431}, !- Control Zone Name
  {0c6b4a58-7e0b-4c9c-99b3-95005b1a8c2d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bbf1401e-f5f9-42a9-9625-3ac299aa6d61}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ec2325d-e4e7-4502-9378-58423e50b71d}, !- Water Inlet Node Name
  {fba398cd-9fa2-441a-8723-2550323cd442}; !- Water Outlet Node Name

OS:Node,
  {4cb7aaae-6216-40d6-8bf3-c0144a81bb2b}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {e09befe0-3687-474d-a0d7-7831e47326b2}, !- Inlet Port
  {6ec2325d-e4e7-4502-9378-58423e50b71d}; !- Outlet Port

OS:Connection,
  {e09befe0-3687-474d-a0d7-7831e47326b2}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  15,                                     !- Outlet Port
  {4cb7aaae-6216-40d6-8bf3-c0144a81bb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f390c9a-3a16-475c-a87f-2a309a7481c0}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {fba398cd-9fa2-441a-8723-2550323cd442}, !- Inlet Port
  {a16c6272-b35a-4732-bc38-e63d71fd8262}; !- Outlet Port

OS:Connection,
  {6ec2325d-e4e7-4502-9378-58423e50b71d}, !- Handle
  {4cb7aaae-6216-40d6-8bf3-c0144a81bb2b}, !- Source Object
  3,                                      !- Outlet Port
  {bbf1401e-f5f9-42a9-9625-3ac299aa6d61}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fba398cd-9fa2-441a-8723-2550323cd442}, !- Handle
  {bbf1401e-f5f9-42a9-9625-3ac299aa6d61}, !- Source Object
  10,                                     !- Outlet Port
  {3f390c9a-3a16-475c-a87f-2a309a7481c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16c6272-b35a-4732-bc38-e63d71fd8262}, !- Handle
  {3f390c9a-3a16-475c-a87f-2a309a7481c0}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72952b4b-fe68-46b9-9eb5-4241df08a647}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {bbf1401e-f5f9-42a9-9625-3ac299aa6d61}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67369638-f7c5-4842-ae0f-f7e52b0325de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {368c7901-f68a-428b-b218-70687764997a}, !- Air Inlet Node Name
  {96fad70b-9499-4de4-9cd1-febbee376b47}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c0b48928-746e-43c0-b0be-e867b063c5a8}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {cd90fad4-877f-4037-8fdc-af896ef25f8e}, !- Inlet Port
  {8da1a6dc-8f0c-4244-8ecd-17f87b9ebec4}; !- Outlet Port

OS:Connection,
  {07a5328a-0ee8-493f-ab9d-139410a6a979}, !- Handle
  {aaf814f3-93bc-4305-9767-2461b2a17306}, !- Source Object
  3,                                      !- Outlet Port
  {4306e435-d2b2-4177-bf3d-3ad5aa4f1ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd90fad4-877f-4037-8fdc-af896ef25f8e}, !- Handle
  {b7cd5ff2-79d3-4f84-b87b-570f241b97fd}, !- Source Object
  2,                                      !- Outlet Port
  {c0b48928-746e-43c0-b0be-e867b063c5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da1a6dc-8f0c-4244-8ecd-17f87b9ebec4}, !- Handle
  {c0b48928-746e-43c0-b0be-e867b063c5a8}, !- Source Object
  3,                                      !- Outlet Port
  {66ad6e5b-51d3-41b0-a8c0-3f314aa24a33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c229cd86-d3b2-4b1f-97ca-de9022d9f129}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {e82f55cc-3dbd-49b6-8a39-b1388dbdac3e}, !- Inlet Port
  {368c7901-f68a-428b-b218-70687764997a}; !- Outlet Port

OS:Connection,
  {e82f55cc-3dbd-49b6-8a39-b1388dbdac3e}, !- Handle
  {271ae956-2eec-43d8-aeee-74a96d549323}, !- Source Object
  3,                                      !- Outlet Port
  {c229cd86-d3b2-4b1f-97ca-de9022d9f129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368c7901-f68a-428b-b218-70687764997a}, !- Handle
  {c229cd86-d3b2-4b1f-97ca-de9022d9f129}, !- Source Object
  3,                                      !- Outlet Port
  {67369638-f7c5-4842-ae0f-f7e52b0325de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96fad70b-9499-4de4-9cd1-febbee376b47}, !- Handle
  {67369638-f7c5-4842-ae0f-f7e52b0325de}, !- Source Object
  4,                                      !- Outlet Port
  {aaf814f3-93bc-4305-9767-2461b2a17306}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}, !- Availability Schedule
  {a030a444-0507-4e7a-bbbb-942380bc7128}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff14831b-2ef6-45da-93f3-1d3307e34911}, !- Supply Side Inlet Node Name
  {675e01d0-1900-40f2-9836-eb7c0b13d633}, !- Demand Side Outlet Node Name
  {13c5e0a9-a0cc-446a-9fa7-42cc88022e11}, !- Demand Side Inlet Node A
  {2667de37-f691-4b9f-be09-e0a096662054}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67700c17-51e6-42f1-b595-c798f1624fc1}, !- Demand Mixer Name
  {1fa3c0e3-6704-43a2-9731-1508acd1d59e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8eb3907e-b2ea-44f8-b3e6-267be10734af}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Inlet Node, !- Name
  {ff14831b-2ef6-45da-93f3-1d3307e34911}, !- Inlet Port
  {0bc9b6fe-bd54-4f48-88c0-74d87d6ce6fa}; !- Outlet Port

OS:Node,
  {c393de5f-a040-4e98-95a3-c3dfa01a0d57}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Outlet Node, !- Name
  {75f4f9c9-9d1f-44d5-9087-6ca505a79daf}, !- Inlet Port
  {2667de37-f691-4b9f-be09-e0a096662054}; !- Outlet Port

OS:Connection,
  {ff14831b-2ef6-45da-93f3-1d3307e34911}, !- Handle
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- Source Object
  9,                                      !- Outlet Port
  {8eb3907e-b2ea-44f8-b3e6-267be10734af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2667de37-f691-4b9f-be09-e0a096662054}, !- Handle
  {c393de5f-a040-4e98-95a3-c3dfa01a0d57}, !- Source Object
  3,                                      !- Outlet Port
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30dd1c82-79bf-46aa-8de4-6a0e20a95156}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Inlet Node, !- Name
  {13c5e0a9-a0cc-446a-9fa7-42cc88022e11}, !- Inlet Port
  {2aed7b65-4e49-4bc9-aa13-5f9e424b1fc8}; !- Outlet Port

OS:Node,
  {5d783ef3-5764-454e-b030-bb70e339f2b7}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Outlet Node, !- Name
  {6cf0bbe6-d963-4969-ae70-e5b1e3fbcb01}, !- Inlet Port
  {675e01d0-1900-40f2-9836-eb7c0b13d633}; !- Outlet Port

OS:Node,
  {0f1a2304-cb9b-4d0e-98d3-2c6e08f8812d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {804b7e16-8683-43c2-8db8-f0809c21192b}, !- Inlet Port
  {a0dad4ef-5f60-444a-a325-d7f419ac604a}; !- Outlet Port

OS:Connection,
  {13c5e0a9-a0cc-446a-9fa7-42cc88022e11}, !- Handle
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- Source Object
  11,                                     !- Outlet Port
  {30dd1c82-79bf-46aa-8de4-6a0e20a95156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675e01d0-1900-40f2-9836-eb7c0b13d633}, !- Handle
  {5d783ef3-5764-454e-b030-bb70e339f2b7}, !- Source Object
  3,                                      !- Outlet Port
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fa3c0e3-6704-43a2-9731-1508acd1d59e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {2aed7b65-4e49-4bc9-aa13-5f9e424b1fc8}, !- Inlet Node Name
  {28172733-1a3b-4e2d-9e92-a878f2137c4b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67700c17-51e6-42f1-b595-c798f1624fc1}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {6cf0bbe6-d963-4969-ae70-e5b1e3fbcb01}, !- Outlet Node Name
  {044b1fc4-fd1e-49ef-9d9c-00bf44d66718}; !- Inlet Node Name 1

OS:Connection,
  {2aed7b65-4e49-4bc9-aa13-5f9e424b1fc8}, !- Handle
  {30dd1c82-79bf-46aa-8de4-6a0e20a95156}, !- Source Object
  3,                                      !- Outlet Port
  {1fa3c0e3-6704-43a2-9731-1508acd1d59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf0bbe6-d963-4969-ae70-e5b1e3fbcb01}, !- Handle
  {67700c17-51e6-42f1-b595-c798f1624fc1}, !- Source Object
  2,                                      !- Outlet Port
  {5d783ef3-5764-454e-b030-bb70e339f2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a62b5403-5dd3-4f37-8f3c-73c76a948dc2}, !- Handle
  {28c272d3-db4a-410d-bea6-d8439d622d52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a030a444-0507-4e7a-bbbb-942380bc7128}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {703e9a3e-0536-4b8a-9954-92618354fe68}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {00b3f1bb-2e1c-482a-8416-2e9c1b8142df}, !- Handle
  Fan On Off 12,                          !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9ee74e0-3f79-4a5d-bc97-55ecb1703664}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3594b31c-bd90-4f02-a52c-a3a07bc9d592}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9ee74e0-3f79-4a5d-bc97-55ecb1703664}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3594b31c-bd90-4f02-a52c-a3a07bc9d592}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c546fa5-e91c-4e9f-88b5-a80de729b1c6}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d87cf633-c7c3-4a2a-9e84-64df7da5e10e}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ed5c36f-340e-42e4-89cd-92e0a8aefc46}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36255919-f0d7-410e-b186-6e80dcb35bcb}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a5fca1b-41b3-4d26-a424-529b05f0e756}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1b56bfd0-e9e7-46a9-a463-2b98f7f9c21d}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 11 436kBtu/hr 10.0EER, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {264bfc7a-fe2b-4c33-ab56-9ad32ea1cf67}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {58496e6c-a175-4eec-b662-5d0c99a44d98}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4f6b442b-86d8-4093-bb72-93a61db24c9d}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {780565d1-64d1-4eda-982d-01bf5fd37f8c}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50029fb1-8b6b-49f4-b2e1-23ffd3c4ab6b}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {db9a3e83-63cc-401b-aa10-6c47ed597e00}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 11 316 Clg kBtu/hr 3.2COPH, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  92560.4607794059,                       !- Rated Total Heating Capacity {W}
  3.54797680469576,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Total Heating Capacity Function of Temperature Curve Name
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b8a41ed1-7bc5-449b-bbc5-1f8cb498c062}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ad80422-bdfd-4868-99f4-657cdf54e6ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ad80422-bdfd-4868-99f4-657cdf54e6ff}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c78aba54-b405-42ab-b62e-10b466f0c8ee}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {b8a41ed1-7bc5-449b-bbc5-1f8cb498c062}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f833b38-4bbb-437f-93e1-e3183a4d7fe3}, !- Mixed Air Node Name
  {dc65282b-a62e-4fdf-aac2-6179523b2ab8}, !- Outdoor Air Stream Node Name
  {c6985164-a7e5-4ab7-9cb9-f52aed84a62d}, !- Relief Air Stream Node Name
  {0bc9b6fe-bd54-4f48-88c0-74d87d6ce6fa}; !- Return Air Stream Node Name

OS:Node,
  {b890fb74-e3c1-4662-81b5-b236d255b609}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {afedc781-ad92-46ed-ac18-b2d4689c3cce}; !- Outlet Port

OS:Node,
  {72dabeed-5a3d-4b11-829e-0da077c1990b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Relief Air Node, !- Name
  {9c4d2956-fbba-498d-b1c5-4848e8ba63c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {d868fb2b-2f3d-4a60-b69b-bc64593c38ec}, !- Handle
  Coil Heating Electric 12,               !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c46bd232-1c6e-43d3-9df3-b194a67fee0e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 ASHP, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {9bc63fd3-bff0-4498-a735-b5f7af4e74d7}, !- Air Inlet Node Name
  {75f4f9c9-9d1f-44d5-9087-6ca505a79daf}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Controlling Zone or Thermostat Location
  {00b3f1bb-2e1c-482a-8416-2e9c1b8142df}, !- Supply Air Fan Name
  {db9a3e83-63cc-401b-aa10-6c47ed597e00}, !- Heating Coil Name
  {1b56bfd0-e9e7-46a9-a463-2b98f7f9c21d}, !- Cooling Coil Name
  {d868fb2b-2f3d-4a60-b69b-bc64593c38ec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {75f4f9c9-9d1f-44d5-9087-6ca505a79daf}, !- Handle
  {c46bd232-1c6e-43d3-9df3-b194a67fee0e}, !- Source Object
  4,                                      !- Outlet Port
  {c393de5f-a040-4e98-95a3-c3dfa01a0d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7b14e96-82e8-4ad0-85bd-233d47c6a5c6}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Mixed Air Node, !- Name
  {7f833b38-4bbb-437f-93e1-e3183a4d7fe3}, !- Inlet Port
  {9bc63fd3-bff0-4498-a735-b5f7af4e74d7}; !- Outlet Port

OS:Connection,
  {0bc9b6fe-bd54-4f48-88c0-74d87d6ce6fa}, !- Handle
  {8eb3907e-b2ea-44f8-b3e6-267be10734af}, !- Source Object
  3,                                      !- Outlet Port
  {c78aba54-b405-42ab-b62e-10b466f0c8ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f833b38-4bbb-437f-93e1-e3183a4d7fe3}, !- Handle
  {c78aba54-b405-42ab-b62e-10b466f0c8ee}, !- Source Object
  5,                                      !- Outlet Port
  {a7b14e96-82e8-4ad0-85bd-233d47c6a5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc63fd3-bff0-4498-a735-b5f7af4e74d7}, !- Handle
  {a7b14e96-82e8-4ad0-85bd-233d47c6a5c6}, !- Source Object
  3,                                      !- Outlet Port
  {c46bd232-1c6e-43d3-9df3-b194a67fee0e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {07971b67-a48e-48f3-b638-e90f31416bb6}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {32bc4b8f-da0c-4fa6-87fa-eed672283bbd}, !- Control Zone Name
  {c393de5f-a040-4e98-95a3-c3dfa01a0d57}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {68a586d0-5bb2-429a-b4e1-7065cd2ed69e}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {16f0386d-782d-4aba-8145-96566bc780a9}, !- Water Inlet Node Name
  {cda5b171-a4b7-40aa-a5e1-e026f42a9583}; !- Water Outlet Node Name

OS:Node,
  {efd11467-e82c-4972-8bce-5133c411f40d}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {52355f7e-3de4-40be-b642-265fa1170d5f}, !- Inlet Port
  {16f0386d-782d-4aba-8145-96566bc780a9}; !- Outlet Port

OS:Connection,
  {52355f7e-3de4-40be-b642-265fa1170d5f}, !- Handle
  {2f79f459-c6f1-42b6-8d8a-9e373ccd6394}, !- Source Object
  16,                                     !- Outlet Port
  {efd11467-e82c-4972-8bce-5133c411f40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0da432bd-5948-48db-88d8-4dc4c5f30b48}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {cda5b171-a4b7-40aa-a5e1-e026f42a9583}, !- Inlet Port
  {5fc20a80-76e9-468a-bc23-371b7718235f}; !- Outlet Port

OS:Connection,
  {16f0386d-782d-4aba-8145-96566bc780a9}, !- Handle
  {efd11467-e82c-4972-8bce-5133c411f40d}, !- Source Object
  3,                                      !- Outlet Port
  {68a586d0-5bb2-429a-b4e1-7065cd2ed69e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cda5b171-a4b7-40aa-a5e1-e026f42a9583}, !- Handle
  {68a586d0-5bb2-429a-b4e1-7065cd2ed69e}, !- Source Object
  10,                                     !- Outlet Port
  {0da432bd-5948-48db-88d8-4dc4c5f30b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc20a80-76e9-468a-bc23-371b7718235f}, !- Handle
  {0da432bd-5948-48db-88d8-4dc4c5f30b48}, !- Source Object
  3,                                      !- Outlet Port
  {9feceb00-9f91-49d3-a41e-a111d853a4a7}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cf192574-126b-4013-80bc-92cd886391bb}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {68a586d0-5bb2-429a-b4e1-7065cd2ed69e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32e32e86-3072-482c-8469-824d5c950e6a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule Name
  {74dd23ce-9bdb-4643-8569-e749fde95117}, !- Air Inlet Node Name
  {804b7e16-8683-43c2-8db8-f0809c21192b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d98bfc9-b14b-4d56-833a-a548d65b6f62}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Return Air Node, !- Name
  {6523ce0a-296d-427c-b1f0-1bbc77eb5962}, !- Inlet Port
  {044b1fc4-fd1e-49ef-9d9c-00bf44d66718}; !- Outlet Port

OS:Connection,
  {a0dad4ef-5f60-444a-a325-d7f419ac604a}, !- Handle
  {0f1a2304-cb9b-4d0e-98d3-2c6e08f8812d}, !- Source Object
  3,                                      !- Outlet Port
  {40e4d04d-3ad3-4ec6-95ac-de9db2d82ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6523ce0a-296d-427c-b1f0-1bbc77eb5962}, !- Handle
  {7d5b8e05-2500-48bb-b8d2-9e532cca98e3}, !- Source Object
  2,                                      !- Outlet Port
  {1d98bfc9-b14b-4d56-833a-a548d65b6f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044b1fc4-fd1e-49ef-9d9c-00bf44d66718}, !- Handle
  {1d98bfc9-b14b-4d56-833a-a548d65b6f62}, !- Source Object
  3,                                      !- Outlet Port
  {67700c17-51e6-42f1-b595-c798f1624fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a395f909-94f5-4972-8a7e-b3dfdb977b86}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {28172733-1a3b-4e2d-9e92-a878f2137c4b}, !- Inlet Port
  {74dd23ce-9bdb-4643-8569-e749fde95117}; !- Outlet Port

OS:Connection,
  {28172733-1a3b-4e2d-9e92-a878f2137c4b}, !- Handle
  {1fa3c0e3-6704-43a2-9731-1508acd1d59e}, !- Source Object
  3,                                      !- Outlet Port
  {a395f909-94f5-4972-8a7e-b3dfdb977b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74dd23ce-9bdb-4643-8569-e749fde95117}, !- Handle
  {a395f909-94f5-4972-8a7e-b3dfdb977b86}, !- Source Object
  3,                                      !- Outlet Port
  {32e32e86-3072-482c-8469-824d5c950e6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {804b7e16-8683-43c2-8db8-f0809c21192b}, !- Handle
  {32e32e86-3072-482c-8469-824d5c950e6a}, !- Source Object
  4,                                      !- Outlet Port
  {0f1a2304-cb9b-4d0e-98d3-2c6e08f8812d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cb8b1240-fb41-4227-9eca-e93e70c3cea4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {499b6b0c-ba9d-4a24-b771-892867b9f712}, !- Plant Side Inlet Node Name
  {6ba2bca4-5a06-4138-ac93-d495c8659be4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {012b5708-ada4-4652-bff8-30679ebb19b1}, !- Demand Side Inlet Node Name
  {161502ad-d155-4ddb-8dc8-8942e72b8b85}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3dc99d73-598d-4793-9279-a8a957c14f04}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Demand Mixer Name
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Demand Splitter Name
  {77371583-8b12-4bc4-a8dd-45befcdde7e9}, !- Supply Mixer Name
  {0cd58cfd-2f6a-488d-bce6-46f617be7a71}; !- Supply Splitter Name

OS:Node,
  {81aa773a-6f6d-47a7-8ed9-76d94e11e505}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {499b6b0c-ba9d-4a24-b771-892867b9f712}, !- Inlet Port
  {b38c12a1-6a71-4130-aa5f-6c42bf7301cc}; !- Outlet Port

OS:Node,
  {cb8b1240-fb41-4227-9eca-e93e70c3cea4}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {6dd9927b-7b2b-460d-9963-c66bcc68465f}, !- Inlet Port
  {6ba2bca4-5a06-4138-ac93-d495c8659be4}; !- Outlet Port

OS:Node,
  {609997b5-1c31-4340-b70c-bd5c15246f62}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.909 Therm Eff Supply Inlet Water Node, !- Name
  {2761020e-cae3-489e-9727-3c8d5bde4ea3}, !- Inlet Port
  {1baaebee-5c0f-4000-83c6-fc6251ef5f42}; !- Outlet Port

OS:Connector:Mixer,
  {77371583-8b12-4bc4-a8dd-45befcdde7e9}, !- Handle
  Connector Mixer 3,                      !- Name
  {2816e3d1-5756-4fbf-bc8f-3acd309ba7a7}, !- Outlet Branch Name
  {c760eac8-bcb5-410c-95cc-38ed6a07fca7}, !- Inlet Branch Name 1
  {74941caa-1c56-40f9-bd64-00c16f17ae92}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0cd58cfd-2f6a-488d-bce6-46f617be7a71}, !- Handle
  Connector Splitter 3,                   !- Name
  {ab1e6cea-e440-49cd-aa99-0723447c9d98}, !- Inlet Branch Name
  {2761020e-cae3-489e-9727-3c8d5bde4ea3}, !- Outlet Branch Name 1
  {503c9033-76ac-471d-af25-63eaf6cb17e6}; !- Outlet Branch Name 2

OS:Connection,
  {499b6b0c-ba9d-4a24-b771-892867b9f712}, !- Handle
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Source Object
  14,                                     !- Outlet Port
  {81aa773a-6f6d-47a7-8ed9-76d94e11e505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2761020e-cae3-489e-9727-3c8d5bde4ea3}, !- Handle
  {0cd58cfd-2f6a-488d-bce6-46f617be7a71}, !- Source Object
  3,                                      !- Outlet Port
  {609997b5-1c31-4340-b70c-bd5c15246f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba2bca4-5a06-4138-ac93-d495c8659be4}, !- Handle
  {cb8b1240-fb41-4227-9eca-e93e70c3cea4}, !- Source Object
  3,                                      !- Outlet Port
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50286132-4565-4c1c-9985-926cc78a3bc1}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {012b5708-ada4-4652-bff8-30679ebb19b1}, !- Inlet Port
  {4b8bb4f0-53fb-4416-be44-0b01675ac129}; !- Outlet Port

OS:Node,
  {c214a842-949d-46e5-917a-47d5f9c4f9a9}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {45697ad7-f5f7-49a7-99ac-1fab72c7a2bd}, !- Inlet Port
  {161502ad-d155-4ddb-8dc8-8942e72b8b85}; !- Outlet Port

OS:Node,
  {e37da554-389a-44a5-8fbf-61c9f443235d}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e1a98588-a4fd-49a9-ac18-d58b58ab268d}, !- Inlet Port
  {acf522fa-b432-4471-a99f-8e265b7f109a}; !- Outlet Port

OS:Connector:Mixer,
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Handle
  Connector Mixer 4,                      !- Name
  {7de3d968-bae4-4d75-a92c-fb383c684f5e}, !- Outlet Branch Name
  {ec2be54c-cecc-4355-838a-643e39ff30fb}, !- Inlet Branch Name 1
  {9c4e5cc0-f2f8-4969-8440-cbedf45b9530}, !- Inlet Branch Name 2
  {5cf1525b-3f19-43d5-b588-59e696972a09}, !- Inlet Branch Name 3
  {4cd36b9c-e8f4-4415-9437-c154d37187ab}, !- Inlet Branch Name 4
  {f9795070-474f-4857-bee6-c8baca95a013}, !- Inlet Branch Name 5
  {4a18104a-eebd-4583-8459-ddfc1ba56def}, !- Inlet Branch Name 6
  {c626609c-6d3f-45bf-b83e-50a7c81ae401}, !- Inlet Branch Name 7
  {4302f5fc-1e77-4f25-bbad-9a22e6e157f7}, !- Inlet Branch Name 8
  {b8a01e64-7f8b-4f96-9c2f-27858f4deb23}, !- Inlet Branch Name 9
  {3166fe61-d2cb-4e70-be08-5bd293cf3eaf}, !- Inlet Branch Name 10
  {da1eb8be-f880-4f19-ac0b-ec6f679e6150}, !- Inlet Branch Name 11
  {9aedbbd2-6de3-4032-9145-5bbe4d97459f}, !- Inlet Branch Name 12
  {62f4dd00-3363-4d83-8679-d0f69da8af5b}, !- Inlet Branch Name 13
  {d181579c-376c-4b21-85bf-03327918f428}, !- Inlet Branch Name 14
  {ad81463b-16d2-4b3d-9862-5b70f81355f5}, !- Inlet Branch Name 15
  {41e3084f-c9f1-490b-9999-34efca84b88a}, !- Inlet Branch Name 16
  {9743a1cc-9797-4073-a7eb-8dcf7237476b}, !- Inlet Branch Name 17
  {89f68456-d10e-4437-94f1-3ef1ebd5b369}, !- Inlet Branch Name 18
  {0fec291e-7d8f-4982-adee-914b632fa99c}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Handle
  Connector Splitter 4,                   !- Name
  {4b8bb4f0-53fb-4416-be44-0b01675ac129}, !- Inlet Branch Name
  {e1a98588-a4fd-49a9-ac18-d58b58ab268d}, !- Outlet Branch Name 1
  {2b1c218a-5594-429a-8ea8-3a55fde98a3c}, !- Outlet Branch Name 2
  {bbc219a8-2936-4a24-afc3-23b33bb6ab07}, !- Outlet Branch Name 3
  {95226260-1e2c-4d5d-856f-818cd7afa493}, !- Outlet Branch Name 4
  {e2f83539-116b-47ed-ba63-fd664382f6e9}, !- Outlet Branch Name 5
  {d6adc2c3-7f64-4e25-81d2-5f219e55c5aa}, !- Outlet Branch Name 6
  {032ab26a-4ee5-40a5-bea3-573991cd44d2}, !- Outlet Branch Name 7
  {3d14f8df-aa12-4352-a05e-3d203c7c70ef}, !- Outlet Branch Name 8
  {c6f4ed50-ded7-4721-aec0-f9ce355f98ed}, !- Outlet Branch Name 9
  {25be2ef0-c47b-4a8e-9572-41828598f8c2}, !- Outlet Branch Name 10
  {36896b72-f0b5-4149-a3bc-2730eecd17cf}, !- Outlet Branch Name 11
  {6b6d0fbd-92ef-425a-ac02-eaec7b503f72}, !- Outlet Branch Name 12
  {49ead03e-2999-43a7-abb4-75f09a4c824e}, !- Outlet Branch Name 13
  {837ce1c7-1fd7-4c7a-8dae-45bba46ca5fe}, !- Outlet Branch Name 14
  {a091a0d9-0060-4c4a-aa2f-7a1e58e13c43}, !- Outlet Branch Name 15
  {20512edf-5b6a-483f-824d-50621af13fa8}, !- Outlet Branch Name 16
  {20142642-9243-4eec-8e76-605532f86150}, !- Outlet Branch Name 17
  {802dca95-3cfe-452a-be12-5b437bef33b3}, !- Outlet Branch Name 18
  {cdc0329f-9ccd-4139-a0b2-2ab90832496f}; !- Outlet Branch Name 19

OS:Connection,
  {012b5708-ada4-4652-bff8-30679ebb19b1}, !- Handle
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Source Object
  17,                                     !- Outlet Port
  {50286132-4565-4c1c-9985-926cc78a3bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8bb4f0-53fb-4416-be44-0b01675ac129}, !- Handle
  {50286132-4565-4c1c-9985-926cc78a3bc1}, !- Source Object
  3,                                      !- Outlet Port
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a98588-a4fd-49a9-ac18-d58b58ab268d}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  3,                                      !- Outlet Port
  {e37da554-389a-44a5-8fbf-61c9f443235d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161502ad-d155-4ddb-8dc8-8942e72b8b85}, !- Handle
  {c214a842-949d-46e5-917a-47d5f9c4f9a9}, !- Source Object
  3,                                      !- Outlet Port
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2dab79de-4cfd-4430-982e-f31d2575c726}, !- Handle
  {4665d98d-4d4b-45df-9d61-648d89693703}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3dc99d73-598d-4793-9279-a8a957c14f04}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {171cdfd4-761d-4613-b020-0244a29b9004}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f5238b89-000e-4a77-82d8-920c60f5fc1c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {171cdfd4-761d-4613-b020-0244a29b9004}, !- Schedule Type Limits Name
  {b073cf86-1b87-48ba-9836-57d9f864472a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b073cf86-1b87-48ba-9836-57d9f864472a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {171cdfd4-761d-4613-b020-0244a29b9004}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7b882f7c-c49c-4bd4-a784-8f77a2edb011}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f5238b89-000e-4a77-82d8-920c60f5fc1c}, !- Schedule Name
  {cb8b1240-fb41-4227-9eca-e93e70c3cea4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6e4f3114-77d0-4c86-8022-ec1611712641}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {b38c12a1-6a71-4130-aa5f-6c42bf7301cc}, !- Inlet Node Name
  {6fedf8d1-8e50-47a5-a046-53e6772e9dbf}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  154365.323699656,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {34daa22e-3229-4156-b226-d5277e079529}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6fedf8d1-8e50-47a5-a046-53e6772e9dbf}, !- Inlet Port
  {ab1e6cea-e440-49cd-aa99-0723447c9d98}; !- Outlet Port

OS:Connection,
  {b38c12a1-6a71-4130-aa5f-6c42bf7301cc}, !- Handle
  {81aa773a-6f6d-47a7-8ed9-76d94e11e505}, !- Source Object
  3,                                      !- Outlet Port
  {6e4f3114-77d0-4c86-8022-ec1611712641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fedf8d1-8e50-47a5-a046-53e6772e9dbf}, !- Handle
  {6e4f3114-77d0-4c86-8022-ec1611712641}, !- Source Object
  3,                                      !- Outlet Port
  {34daa22e-3229-4156-b226-d5277e079529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1e6cea-e440-49cd-aa99-0723447c9d98}, !- Handle
  {34daa22e-3229-4156-b226-d5277e079529}, !- Source Object
  3,                                      !- Outlet Port
  {0cd58cfd-2f6a-488d-bce6-46f617be7a71}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bcd27f4c-d1c1-4f5f-8ae4-9c546cdca466}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2474a797-4d88-47cd-a8ff-3cab12da734a}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.909 Therm Eff, !- Name
  0.868576625799828,                      !- Tank Volume {m3}
  {f5238b89-000e-4a77-82d8-920c60f5fc1c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45383.128698041,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.909079932246576,                      !- Heater Thermal Efficiency
  {d6c3e836-b3e5-4111-b369-2b7dea13154a}, !- Part Load Factor Curve Name
  88.1910848205081,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.1910848205081,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {65b8948d-1306-427b-ad99-15ce2f6a8864}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.5962331526937,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.5962331526937,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1baaebee-5c0f-4000-83c6-fc6251ef5f42}, !- Use Side Inlet Node Name
  {41c1e0dc-39d5-4204-b6fe-087c59b4f5af}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d1ef353c-185c-441d-9526-f2a2dafb3a9b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  {1d9f6c67-eceb-454a-a302-926ac2ec7cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d9f6c67-eceb-454a-a302-926ac2ec7cfc}, !- Handle
  Schedule Day 3,                         !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba25e47-16ea-441f-b37f-2fe2a39c0884}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  {b4211bec-a5f8-4070-8520-9d81f283fa24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4211bec-a5f8-4070-8520-9d81f283fa24}, !- Handle
  Schedule Day 4,                         !- Name
  {9f89640c-3b9c-436a-9365-22dc3ed1c522}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {15daf55f-80d0-4aea-a311-e2f35802fa9a}, !- Handle
  {2474a797-4d88-47cd-a8ff-3cab12da734a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {65b8948d-1306-427b-ad99-15ce2f6a8864}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bcd27f4c-d1c1-4f5f-8ae4-9c546cdca466}, !- Schedule Type Limits Name
  {a2d9fe18-942c-4d9a-a102-372da29f9e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2d9fe18-942c-4d9a-a102-372da29f9e15}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bcd27f4c-d1c1-4f5f-8ae4-9c546cdca466}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fed3fb30-8d7d-4f1e-b7fe-6a0846d1b59e}, !- Handle
  229gal NaturalGas Water Heater - 155kBtu/hr 0.909 Therm Eff Supply Outlet Water Node, !- Name
  {41c1e0dc-39d5-4204-b6fe-087c59b4f5af}, !- Inlet Port
  {c760eac8-bcb5-410c-95cc-38ed6a07fca7}; !- Outlet Port

OS:Connection,
  {1baaebee-5c0f-4000-83c6-fc6251ef5f42}, !- Handle
  {609997b5-1c31-4340-b70c-bd5c15246f62}, !- Source Object
  3,                                      !- Outlet Port
  {2474a797-4d88-47cd-a8ff-3cab12da734a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {41c1e0dc-39d5-4204-b6fe-087c59b4f5af}, !- Handle
  {2474a797-4d88-47cd-a8ff-3cab12da734a}, !- Source Object
  32,                                     !- Outlet Port
  {fed3fb30-8d7d-4f1e-b7fe-6a0846d1b59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c760eac8-bcb5-410c-95cc-38ed6a07fca7}, !- Handle
  {fed3fb30-8d7d-4f1e-b7fe-6a0846d1b59e}, !- Source Object
  3,                                      !- Outlet Port
  {77371583-8b12-4bc4-a8dd-45befcdde7e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c660a8c-37af-4e00-b97c-623e7eb8d0a9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8c1a3c1b-5a4f-4191-a068-db98ec3b3a01}, !- Inlet Node Name
  {f0ded529-13ec-40e2-9ce3-aae006d09185}; !- Outlet Node Name

OS:Node,
  {64ccd06b-25bb-4116-9779-843d5d232d82}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {503c9033-76ac-471d-af25-63eaf6cb17e6}, !- Inlet Port
  {8c1a3c1b-5a4f-4191-a068-db98ec3b3a01}; !- Outlet Port

OS:Connection,
  {503c9033-76ac-471d-af25-63eaf6cb17e6}, !- Handle
  {0cd58cfd-2f6a-488d-bce6-46f617be7a71}, !- Source Object
  4,                                      !- Outlet Port
  {64ccd06b-25bb-4116-9779-843d5d232d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a33e8ba-8a93-45e1-882d-8a9dbcb8d04d}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {f0ded529-13ec-40e2-9ce3-aae006d09185}, !- Inlet Port
  {74941caa-1c56-40f9-bd64-00c16f17ae92}; !- Outlet Port

OS:Connection,
  {8c1a3c1b-5a4f-4191-a068-db98ec3b3a01}, !- Handle
  {64ccd06b-25bb-4116-9779-843d5d232d82}, !- Source Object
  3,                                      !- Outlet Port
  {2c660a8c-37af-4e00-b97c-623e7eb8d0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ded529-13ec-40e2-9ce3-aae006d09185}, !- Handle
  {2c660a8c-37af-4e00-b97c-623e7eb8d0a9}, !- Source Object
  3,                                      !- Outlet Port
  {8a33e8ba-8a93-45e1-882d-8a9dbcb8d04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74941caa-1c56-40f9-bd64-00c16f17ae92}, !- Handle
  {8a33e8ba-8a93-45e1-882d-8a9dbcb8d04d}, !- Source Object
  3,                                      !- Outlet Port
  {77371583-8b12-4bc4-a8dd-45befcdde7e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b95695e-4daf-4964-9d8c-58cc0d39494b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {acf522fa-b432-4471-a99f-8e265b7f109a}, !- Inlet Node Name
  {ee507d91-df15-40ca-bc11-0d11627566a6}; !- Outlet Node Name

OS:Node,
  {5b86690d-f2e0-4d47-a895-61bf36072819}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {ee507d91-df15-40ca-bc11-0d11627566a6}, !- Inlet Port
  {ec2be54c-cecc-4355-838a-643e39ff30fb}; !- Outlet Port

OS:Connection,
  {acf522fa-b432-4471-a99f-8e265b7f109a}, !- Handle
  {e37da554-389a-44a5-8fbf-61c9f443235d}, !- Source Object
  3,                                      !- Outlet Port
  {7b95695e-4daf-4964-9d8c-58cc0d39494b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee507d91-df15-40ca-bc11-0d11627566a6}, !- Handle
  {7b95695e-4daf-4964-9d8c-58cc0d39494b}, !- Source Object
  3,                                      !- Outlet Port
  {5b86690d-f2e0-4d47-a895-61bf36072819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2be54c-cecc-4355-838a-643e39ff30fb}, !- Handle
  {5b86690d-f2e0-4d47-a895-61bf36072819}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b6cef59-e15a-4584-b835-1c54d2299a69}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {42c130dd-6af8-42f5-b670-2b2a04f02786}, !- Inlet Node Name
  {6dd9927b-7b2b-460d-9963-c66bcc68465f}; !- Outlet Node Name

OS:Node,
  {db4e4ca3-f529-4118-b104-5e5bdc41777c}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2816e3d1-5756-4fbf-bc8f-3acd309ba7a7}, !- Inlet Port
  {42c130dd-6af8-42f5-b670-2b2a04f02786}; !- Outlet Port

OS:Connection,
  {2816e3d1-5756-4fbf-bc8f-3acd309ba7a7}, !- Handle
  {77371583-8b12-4bc4-a8dd-45befcdde7e9}, !- Source Object
  2,                                      !- Outlet Port
  {db4e4ca3-f529-4118-b104-5e5bdc41777c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c130dd-6af8-42f5-b670-2b2a04f02786}, !- Handle
  {db4e4ca3-f529-4118-b104-5e5bdc41777c}, !- Source Object
  3,                                      !- Outlet Port
  {2b6cef59-e15a-4584-b835-1c54d2299a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd9927b-7b2b-460d-9963-c66bcc68465f}, !- Handle
  {2b6cef59-e15a-4584-b835-1c54d2299a69}, !- Source Object
  3,                                      !- Outlet Port
  {cb8b1240-fb41-4227-9eca-e93e70c3cea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f139dd0-10a1-43c9-8b5e-53b539a5e1c0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e72c6b3d-1645-4b84-b492-6eb1eabae59f}, !- Inlet Node Name
  {45697ad7-f5f7-49a7-99ac-1fab72c7a2bd}; !- Outlet Node Name

OS:Node,
  {d60048fa-3e27-40ed-8b21-03581edf4f56}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {7de3d968-bae4-4d75-a92c-fb383c684f5e}, !- Inlet Port
  {e72c6b3d-1645-4b84-b492-6eb1eabae59f}; !- Outlet Port

OS:Connection,
  {7de3d968-bae4-4d75-a92c-fb383c684f5e}, !- Handle
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Source Object
  2,                                      !- Outlet Port
  {d60048fa-3e27-40ed-8b21-03581edf4f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72c6b3d-1645-4b84-b492-6eb1eabae59f}, !- Handle
  {d60048fa-3e27-40ed-8b21-03581edf4f56}, !- Source Object
  3,                                      !- Outlet Port
  {7f139dd0-10a1-43c9-8b5e-53b539a5e1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45697ad7-f5f7-49a7-99ac-1fab72c7a2bd}, !- Handle
  {7f139dd0-10a1-43c9-8b5e-53b539a5e1c0}, !- Source Object
  3,                                      !- Outlet Port
  {c214a842-949d-46e5-917a-47d5f9c4f9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7478c715-6e81-48f7-8812-e3d298863641}, !- Handle
  Water Use Connections 1,                !- Name
  {811ebf77-d80d-40c9-936a-e3d636668c08}, !- Inlet Node Name
  {83bba2ea-1600-4f45-a223-c537450a36b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3be1c0b2-a5b4-4117-af56-01045d9fdcc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {983eabc2-2326-454c-803d-fcb0d57da33a}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50573461458697e-05,                   !- Peak Flow Rate {m3/s}
  {7ae66dbf-fbeb-48d3-ab9a-55707867ec03}, !- Target Temperature Schedule Name
  {cc4e20dc-15ae-46d6-bb5d-3d5752469fb0}, !- Sensible Fraction Schedule Name
  {8e77b16f-87e9-4dcf-a4ba-c1e686930459}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc4e20dc-15ae-46d6-bb5d-3d5752469fb0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e07084e9-1571-4cc9-90a6-1331432ee94f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e07084e9-1571-4cc9-90a6-1331432ee94f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
