  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e77b16f-87e9-4dcf-a4ba-c1e686930459}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7cbb6d4f-a057-46ba-afed-d5f0f424e89b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cbb6d4f-a057-46ba-afed-d5f0f424e89b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ae66dbf-fbeb-48d3-ab9a-55707867ec03}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d0927149-8965-4475-88f2-7afb46ac4fcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0927149-8965-4475-88f2-7afb46ac4fcd}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3be1c0b2-a5b4-4117-af56-01045d9fdcc1}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {983eabc2-2326-454c-803d-fcb0d57da33a}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {800a46bb-4ab5-4d51-af86-f646a81495e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {800a46bb-4ab5-4d51-af86-f646a81495e1}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f8b09025-acbc-4862-bdc6-2b569bd1dbd9}, !- Handle
  Schedule Rule 65,                       !- Name
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {74ba795e-2f0c-4a62-861a-358c2dfbbacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74ba795e-2f0c-4a62-861a-358c2dfbbacb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {97bef37f-c990-411e-93f6-82347f6cb57e}, !- Handle
  Schedule Rule 66,                       !- Name
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f51adbb6-9bf7-4b5b-9bba-ea28aa8cb581}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f51adbb6-9bf7-4b5b-9bba-ea28aa8cb581}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {bce8f45d-f842-47db-ba9e-ebfa89bd5f62}, !- Handle
  Schedule Rule 67,                       !- Name
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79bffe8-953e-49b6-a0f4-007785afcaee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79bffe8-953e-49b6-a0f4-007785afcaee}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {ef10f218-f358-4214-9313-1c5f4eccd4b3}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {2b1c218a-5594-429a-8ea8-3a55fde98a3c}, !- Inlet Port
  {811ebf77-d80d-40c9-936a-e3d636668c08}; !- Outlet Port

OS:Connection,
  {2b1c218a-5594-429a-8ea8-3a55fde98a3c}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  4,                                      !- Outlet Port
  {ef10f218-f358-4214-9313-1c5f4eccd4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9678c8-cc75-4399-9d2e-a64fc049182f}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {83bba2ea-1600-4f45-a223-c537450a36b2}, !- Inlet Port
  {9c4e5cc0-f2f8-4969-8440-cbedf45b9530}; !- Outlet Port

OS:Connection,
  {811ebf77-d80d-40c9-936a-e3d636668c08}, !- Handle
  {ef10f218-f358-4214-9313-1c5f4eccd4b3}, !- Source Object
  3,                                      !- Outlet Port
  {7478c715-6e81-48f7-8812-e3d298863641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bba2ea-1600-4f45-a223-c537450a36b2}, !- Handle
  {7478c715-6e81-48f7-8812-e3d298863641}, !- Source Object
  3,                                      !- Outlet Port
  {0e9678c8-cc75-4399-9d2e-a64fc049182f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4e5cc0-f2f8-4969-8440-cbedf45b9530}, !- Handle
  {0e9678c8-cc75-4399-9d2e-a64fc049182f}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9ec13c90-7a4f-4760-b46c-76679663d7fb}, !- Handle
  Water Use Connections 2,                !- Name
  {9dd27ee7-8712-4f7f-b79f-e997bd1ab70d}, !- Inlet Node Name
  {e83fc071-76fb-49ff-bd5d-4ad1f4cfcf83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6a8dd9c-491c-41d6-9172-fe4b08cf7bf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d85b95bd-c2c5-45a6-a2cb-740b76131a11}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.45697217162811e-06,                   !- Peak Flow Rate {m3/s}
  {69880f6c-da75-45f2-a804-8da7992fc906}, !- Target Temperature Schedule Name
  {5b693327-e96c-4327-894b-866ce02b9796}, !- Sensible Fraction Schedule Name
  {95060459-16fe-42ca-9d6e-2b43a0283738}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b693327-e96c-4327-894b-866ce02b9796}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {936da8e7-67cf-4de5-9ed7-fe91142f3fdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {936da8e7-67cf-4de5-9ed7-fe91142f3fdb}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95060459-16fe-42ca-9d6e-2b43a0283738}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6f9fa132-7ec6-44e1-89e5-f16a24fd1052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f9fa132-7ec6-44e1-89e5-f16a24fd1052}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69880f6c-da75-45f2-a804-8da7992fc906}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6913a39f-3860-438a-a9f1-dcb2fdd2e38f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6913a39f-3860-438a-a9f1-dcb2fdd2e38f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6a8dd9c-491c-41d6-9172-fe4b08cf7bf3}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {d85b95bd-c2c5-45a6-a2cb-740b76131a11}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5749e090-1b58-4aa1-9aaf-5b4735847371}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {df70bc2d-ca38-4f0e-9e76-f30dddda4a5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df70bc2d-ca38-4f0e-9e76-f30dddda4a5f}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {10f1a2e6-c88d-4470-b3a9-c430a1e738a1}, !- Handle
  Schedule Rule 68,                       !- Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9ac5ceb9-c608-46bb-9c11-1101a3c74201}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ac5ceb9-c608-46bb-9c11-1101a3c74201}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {77bd0327-a61a-456c-98ef-840b0a87576a}, !- Handle
  Schedule Rule 69,                       !- Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c79dbf4-bcda-4761-b2e4-db2d6bec2b4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c79dbf4-bcda-4761-b2e4-db2d6bec2b4c}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c4edc88c-a37a-4163-a8f7-f83014772c7c}, !- Handle
  Schedule Rule 70,                       !- Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ead54e2-fc26-402e-a1e7-2c42f6cef509}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ead54e2-fc26-402e-a1e7-2c42f6cef509}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {305e2c29-76df-4926-9de0-d23bc5620007}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {bbc219a8-2936-4a24-afc3-23b33bb6ab07}, !- Inlet Port
  {9dd27ee7-8712-4f7f-b79f-e997bd1ab70d}; !- Outlet Port

OS:Connection,
  {bbc219a8-2936-4a24-afc3-23b33bb6ab07}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  5,                                      !- Outlet Port
  {305e2c29-76df-4926-9de0-d23bc5620007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0baf12ba-20cd-443b-813a-58e466cfd8e8}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {e83fc071-76fb-49ff-bd5d-4ad1f4cfcf83}, !- Inlet Port
  {5cf1525b-3f19-43d5-b588-59e696972a09}; !- Outlet Port

OS:Connection,
  {9dd27ee7-8712-4f7f-b79f-e997bd1ab70d}, !- Handle
  {305e2c29-76df-4926-9de0-d23bc5620007}, !- Source Object
  3,                                      !- Outlet Port
  {9ec13c90-7a4f-4760-b46c-76679663d7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83fc071-76fb-49ff-bd5d-4ad1f4cfcf83}, !- Handle
  {9ec13c90-7a4f-4760-b46c-76679663d7fb}, !- Source Object
  3,                                      !- Outlet Port
  {0baf12ba-20cd-443b-813a-58e466cfd8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf1525b-3f19-43d5-b588-59e696972a09}, !- Handle
  {0baf12ba-20cd-443b-813a-58e466cfd8e8}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {489bdbe6-d8e1-4bbf-9961-38e1994bd81e}, !- Handle
  Water Use Connections 3,                !- Name
  {fbbe146f-07d8-46e1-9b57-4bad66911232}, !- Inlet Node Name
  {d4921e99-6a98-467c-81c4-69f2907336dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4173a225-fbea-4fa0-a47d-657c164e4167}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76516865-b309-4752-8416-ba501b0b222d}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {2692937b-05c5-4749-aed1-2e5e122fd86c}, !- Target Temperature Schedule Name
  {f0621cc2-71ca-43af-98b2-f02777d831d7}, !- Sensible Fraction Schedule Name
  {a3476602-a4cb-44f7-85b9-bdeb381f639f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0621cc2-71ca-43af-98b2-f02777d831d7}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {62d7ecf1-3a21-4f18-8f27-94c39ba96a1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d7ecf1-3a21-4f18-8f27-94c39ba96a1e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3476602-a4cb-44f7-85b9-bdeb381f639f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efd1fb19-cd32-4e6a-9c62-c87d87de69b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efd1fb19-cd32-4e6a-9c62-c87d87de69b9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2692937b-05c5-4749-aed1-2e5e122fd86c}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d764c16-3367-4c41-bfdb-420a84bd58f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d764c16-3367-4c41-bfdb-420a84bd58f5}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4173a225-fbea-4fa0-a47d-657c164e4167}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {76516865-b309-4752-8416-ba501b0b222d}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3723369-6f9e-4e1c-ab14-336ac0f4a647}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {95226260-1e2c-4d5d-856f-818cd7afa493}, !- Inlet Port
  {fbbe146f-07d8-46e1-9b57-4bad66911232}; !- Outlet Port

OS:Connection,
  {95226260-1e2c-4d5d-856f-818cd7afa493}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  6,                                      !- Outlet Port
  {e3723369-6f9e-4e1c-ab14-336ac0f4a647}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ec2b0a4-b093-4c40-ab3c-da1fbf99fc15}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {d4921e99-6a98-467c-81c4-69f2907336dd}, !- Inlet Port
  {4cd36b9c-e8f4-4415-9437-c154d37187ab}; !- Outlet Port

OS:Connection,
  {fbbe146f-07d8-46e1-9b57-4bad66911232}, !- Handle
  {e3723369-6f9e-4e1c-ab14-336ac0f4a647}, !- Source Object
  3,                                      !- Outlet Port
  {489bdbe6-d8e1-4bbf-9961-38e1994bd81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4921e99-6a98-467c-81c4-69f2907336dd}, !- Handle
  {489bdbe6-d8e1-4bbf-9961-38e1994bd81e}, !- Source Object
  3,                                      !- Outlet Port
  {4ec2b0a4-b093-4c40-ab3c-da1fbf99fc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd36b9c-e8f4-4415-9437-c154d37187ab}, !- Handle
  {4ec2b0a4-b093-4c40-ab3c-da1fbf99fc15}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {db82ddeb-2e60-4b97-9b51-ab0733f2abd1}, !- Handle
  Water Use Connections 4,                !- Name
  {04ef9c0d-6dba-4255-8dcb-72e057c2a952}, !- Inlet Node Name
  {8a95be7b-4c22-47e6-af3b-0761abc3dce8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4297cbe-95b2-47a9-b155-1c40d531c4c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37948321-8460-4ed9-a563-d283fccd7406}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {49f44544-750e-41f6-aa23-178961cc28ac}, !- Target Temperature Schedule Name
  {579d9635-aa69-4009-b12f-21f81795ef93}, !- Sensible Fraction Schedule Name
  {e4846646-199b-4d87-a8f3-2b04947a80b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {579d9635-aa69-4009-b12f-21f81795ef93}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75721c40-49d0-4ab4-92c3-1e7ad26ce462}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75721c40-49d0-4ab4-92c3-1e7ad26ce462}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4846646-199b-4d87-a8f3-2b04947a80b5}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf9d3655-617a-408a-a03e-831e5c994cc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf9d3655-617a-408a-a03e-831e5c994cc1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49f44544-750e-41f6-aa23-178961cc28ac}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29c5e9a2-e2a0-4a62-aca1-d58def2ee7d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29c5e9a2-e2a0-4a62-aca1-d58def2ee7d6}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4297cbe-95b2-47a9-b155-1c40d531c4c9}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {37948321-8460-4ed9-a563-d283fccd7406}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa3b6065-ed86-4c34-b371-48baf5ea118c}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {e2f83539-116b-47ed-ba63-fd664382f6e9}, !- Inlet Port
  {04ef9c0d-6dba-4255-8dcb-72e057c2a952}; !- Outlet Port

OS:Connection,
  {e2f83539-116b-47ed-ba63-fd664382f6e9}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  7,                                      !- Outlet Port
  {fa3b6065-ed86-4c34-b371-48baf5ea118c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d9ab042-c9b1-4c6c-ba45-acc2cca919ab}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {8a95be7b-4c22-47e6-af3b-0761abc3dce8}, !- Inlet Port
  {f9795070-474f-4857-bee6-c8baca95a013}; !- Outlet Port

OS:Connection,
  {04ef9c0d-6dba-4255-8dcb-72e057c2a952}, !- Handle
  {fa3b6065-ed86-4c34-b371-48baf5ea118c}, !- Source Object
  3,                                      !- Outlet Port
  {db82ddeb-2e60-4b97-9b51-ab0733f2abd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a95be7b-4c22-47e6-af3b-0761abc3dce8}, !- Handle
  {db82ddeb-2e60-4b97-9b51-ab0733f2abd1}, !- Source Object
  3,                                      !- Outlet Port
  {2d9ab042-c9b1-4c6c-ba45-acc2cca919ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9795070-474f-4857-bee6-c8baca95a013}, !- Handle
  {2d9ab042-c9b1-4c6c-ba45-acc2cca919ab}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c64f6587-dc59-4b08-b48d-36d2a0156c89}, !- Handle
  Water Use Connections 5,                !- Name
  {998b1b63-73eb-4428-b1da-e5074c8dccab}, !- Inlet Node Name
  {d6220dab-7e66-4539-bf8d-db91c32da825}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fede4e2a-a0c2-49a4-8c1b-27fc4075f3b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b498d7ff-0b87-4aca-9f95-b3623ed5d78c}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {6629b263-5421-4142-854a-c4619a50ed88}, !- Target Temperature Schedule Name
  {c2cf629e-3a89-424f-a403-72edf85efdbf}, !- Sensible Fraction Schedule Name
  {e9c91ea4-e76d-4b77-b368-23606f2b54fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c2cf629e-3a89-424f-a403-72edf85efdbf}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0fa670d-5c75-4d72-bb71-83c952bac861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0fa670d-5c75-4d72-bb71-83c952bac861}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9c91ea4-e76d-4b77-b368-23606f2b54fd}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07b81b93-977b-4f1d-bece-4ddcf0517f36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07b81b93-977b-4f1d-bece-4ddcf0517f36}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6629b263-5421-4142-854a-c4619a50ed88}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b03f6dd0-d418-4c3a-b513-4f3c80e242c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b03f6dd0-d418-4c3a-b513-4f3c80e242c9}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fede4e2a-a0c2-49a4-8c1b-27fc4075f3b6}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {b498d7ff-0b87-4aca-9f95-b3623ed5d78c}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8422ef9-6773-484f-9df0-7d6b4b9f38a3}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {d6adc2c3-7f64-4e25-81d2-5f219e55c5aa}, !- Inlet Port
  {998b1b63-73eb-4428-b1da-e5074c8dccab}; !- Outlet Port

OS:Connection,
  {d6adc2c3-7f64-4e25-81d2-5f219e55c5aa}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  8,                                      !- Outlet Port
  {b8422ef9-6773-484f-9df0-7d6b4b9f38a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0781ca8a-1fc2-46c4-8df5-8f488e4636e2}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {d6220dab-7e66-4539-bf8d-db91c32da825}, !- Inlet Port
  {4a18104a-eebd-4583-8459-ddfc1ba56def}; !- Outlet Port

OS:Connection,
  {998b1b63-73eb-4428-b1da-e5074c8dccab}, !- Handle
  {b8422ef9-6773-484f-9df0-7d6b4b9f38a3}, !- Source Object
  3,                                      !- Outlet Port
  {c64f6587-dc59-4b08-b48d-36d2a0156c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6220dab-7e66-4539-bf8d-db91c32da825}, !- Handle
  {c64f6587-dc59-4b08-b48d-36d2a0156c89}, !- Source Object
  3,                                      !- Outlet Port
  {0781ca8a-1fc2-46c4-8df5-8f488e4636e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a18104a-eebd-4583-8459-ddfc1ba56def}, !- Handle
  {0781ca8a-1fc2-46c4-8df5-8f488e4636e2}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {715f2a28-a023-42b9-9ff7-549d74c894bb}, !- Handle
  Water Use Connections 6,                !- Name
  {4bf1db62-6e66-46ad-add1-4bb6038242a0}, !- Inlet Node Name
  {966b0485-d6aa-46ff-b716-ced8d4213ff8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63c03d18-b267-432b-922b-84a7d1e8e7b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd4563e4-3ba9-4705-8beb-c59c82ca43a9}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {a7cb6a4f-a5a0-48a2-acb3-c525a38ebe1b}, !- Target Temperature Schedule Name
  {dad92476-73d8-49a4-beab-b152b73fc1b2}, !- Sensible Fraction Schedule Name
  {8c981833-324f-4860-bc11-b8c311550c82}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dad92476-73d8-49a4-beab-b152b73fc1b2}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7ab8d27-2915-491e-8cf5-273880bfbc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7ab8d27-2915-491e-8cf5-273880bfbc66}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c981833-324f-4860-bc11-b8c311550c82}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fee815e-9031-4f2f-95cb-bc1594f6f229}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fee815e-9031-4f2f-95cb-bc1594f6f229}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7cb6a4f-a5a0-48a2-acb3-c525a38ebe1b}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2ad28bc-acb7-48af-8fa7-984649a899b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2ad28bc-acb7-48af-8fa7-984649a899b9}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {63c03d18-b267-432b-922b-84a7d1e8e7b2}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {bd4563e4-3ba9-4705-8beb-c59c82ca43a9}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4cefe826-92c5-4fd8-a8a3-763b2eb16092}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {032ab26a-4ee5-40a5-bea3-573991cd44d2}, !- Inlet Port
  {4bf1db62-6e66-46ad-add1-4bb6038242a0}; !- Outlet Port

OS:Connection,
  {032ab26a-4ee5-40a5-bea3-573991cd44d2}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  9,                                      !- Outlet Port
  {4cefe826-92c5-4fd8-a8a3-763b2eb16092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d49e277-3ae9-4c7e-92e3-d2a7b6dc1a23}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {966b0485-d6aa-46ff-b716-ced8d4213ff8}, !- Inlet Port
  {c626609c-6d3f-45bf-b83e-50a7c81ae401}; !- Outlet Port

OS:Connection,
  {4bf1db62-6e66-46ad-add1-4bb6038242a0}, !- Handle
  {4cefe826-92c5-4fd8-a8a3-763b2eb16092}, !- Source Object
  3,                                      !- Outlet Port
  {715f2a28-a023-42b9-9ff7-549d74c894bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966b0485-d6aa-46ff-b716-ced8d4213ff8}, !- Handle
  {715f2a28-a023-42b9-9ff7-549d74c894bb}, !- Source Object
  3,                                      !- Outlet Port
  {6d49e277-3ae9-4c7e-92e3-d2a7b6dc1a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c626609c-6d3f-45bf-b83e-50a7c81ae401}, !- Handle
  {6d49e277-3ae9-4c7e-92e3-d2a7b6dc1a23}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7733c178-389b-4a4e-9fc8-bd1845964109}, !- Handle
  Water Use Connections 7,                !- Name
  {b6a39508-932c-4834-803a-cb9fd4d4efa2}, !- Inlet Node Name
  {ac62002b-7aa5-4790-af65-feca564c2ead}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {affd84a7-2823-4a72-b656-39ce8a04f325}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd237525-291d-401e-ab8c-351f8b70c176}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {5e7e74c1-9792-4919-b9fe-8bc116e0ec51}, !- Target Temperature Schedule Name
  {202a90c7-7c4a-4b1b-a7f4-296e81e012cb}, !- Sensible Fraction Schedule Name
  {e284582f-5814-43b1-b63f-dcc624e9ff8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {202a90c7-7c4a-4b1b-a7f4-296e81e012cb}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a90c00a-068b-4d66-a0d8-a0c965fe1bf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a90c00a-068b-4d66-a0d8-a0c965fe1bf7}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e284582f-5814-43b1-b63f-dcc624e9ff8b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d7eee6b-d595-40fd-9b76-a686b730ac46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d7eee6b-d595-40fd-9b76-a686b730ac46}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e7e74c1-9792-4919-b9fe-8bc116e0ec51}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f285ba1-fe61-4123-815a-81bd4706cd5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f285ba1-fe61-4123-815a-81bd4706cd5a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {affd84a7-2823-4a72-b656-39ce8a04f325}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {bd237525-291d-401e-ab8c-351f8b70c176}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f0c47cf-cd2f-4ce0-871c-c45aec310f58}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {3d14f8df-aa12-4352-a05e-3d203c7c70ef}, !- Inlet Port
  {b6a39508-932c-4834-803a-cb9fd4d4efa2}; !- Outlet Port

OS:Connection,
  {3d14f8df-aa12-4352-a05e-3d203c7c70ef}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  10,                                     !- Outlet Port
  {5f0c47cf-cd2f-4ce0-871c-c45aec310f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f68dda88-3e31-411b-b3f4-bda7f77359e7}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {ac62002b-7aa5-4790-af65-feca564c2ead}, !- Inlet Port
  {4302f5fc-1e77-4f25-bbad-9a22e6e157f7}; !- Outlet Port

OS:Connection,
  {b6a39508-932c-4834-803a-cb9fd4d4efa2}, !- Handle
  {5f0c47cf-cd2f-4ce0-871c-c45aec310f58}, !- Source Object
  3,                                      !- Outlet Port
  {7733c178-389b-4a4e-9fc8-bd1845964109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac62002b-7aa5-4790-af65-feca564c2ead}, !- Handle
  {7733c178-389b-4a4e-9fc8-bd1845964109}, !- Source Object
  3,                                      !- Outlet Port
  {f68dda88-3e31-411b-b3f4-bda7f77359e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4302f5fc-1e77-4f25-bbad-9a22e6e157f7}, !- Handle
  {f68dda88-3e31-411b-b3f4-bda7f77359e7}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c36ab5c-715b-4486-99d8-372cba78f40f}, !- Handle
  Water Use Connections 8,                !- Name
  {b3ff4344-4a87-45a8-a581-c3f49ba77334}, !- Inlet Node Name
  {b20832eb-ef86-4a60-a6b0-00ebea2a0258}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24d0e8c5-55cb-46ba-90dc-4afe96e1a9b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5b46659-89c6-469b-8448-a567b4dcaa32}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {f3c295ab-17e3-4dce-9169-c3afe0a3cbf9}, !- Target Temperature Schedule Name
  {4458ac2e-36ca-4547-a334-b5ec03ed2d07}, !- Sensible Fraction Schedule Name
  {695dc026-87de-4b6d-8ab0-905a16a2cd4a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4458ac2e-36ca-4547-a334-b5ec03ed2d07}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {206f6069-6d56-4bc7-a754-6759692e1967}; !- Default Day Schedule Name

OS:Schedule:Day,
  {206f6069-6d56-4bc7-a754-6759692e1967}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {695dc026-87de-4b6d-8ab0-905a16a2cd4a}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b5cf5d2-1823-4f15-9019-337b9c89882e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b5cf5d2-1823-4f15-9019-337b9c89882e}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3c295ab-17e3-4dce-9169-c3afe0a3cbf9}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {065b1efc-34ce-4d9e-9b32-e6f6754f97e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {065b1efc-34ce-4d9e-9b32-e6f6754f97e3}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24d0e8c5-55cb-46ba-90dc-4afe96e1a9b7}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {c5b46659-89c6-469b-8448-a567b4dcaa32}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cede9b1a-7ba6-4986-8bc6-dfecd78a9f57}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {c6f4ed50-ded7-4721-aec0-f9ce355f98ed}, !- Inlet Port
  {b3ff4344-4a87-45a8-a581-c3f49ba77334}; !- Outlet Port

OS:Connection,
  {c6f4ed50-ded7-4721-aec0-f9ce355f98ed}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  11,                                     !- Outlet Port
  {cede9b1a-7ba6-4986-8bc6-dfecd78a9f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e19c494-40f7-4283-b8d3-f7d8bccb3a30}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {b20832eb-ef86-4a60-a6b0-00ebea2a0258}, !- Inlet Port
  {b8a01e64-7f8b-4f96-9c2f-27858f4deb23}; !- Outlet Port

OS:Connection,
  {b3ff4344-4a87-45a8-a581-c3f49ba77334}, !- Handle
  {cede9b1a-7ba6-4986-8bc6-dfecd78a9f57}, !- Source Object
  3,                                      !- Outlet Port
  {7c36ab5c-715b-4486-99d8-372cba78f40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20832eb-ef86-4a60-a6b0-00ebea2a0258}, !- Handle
  {7c36ab5c-715b-4486-99d8-372cba78f40f}, !- Source Object
  3,                                      !- Outlet Port
  {8e19c494-40f7-4283-b8d3-f7d8bccb3a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a01e64-7f8b-4f96-9c2f-27858f4deb23}, !- Handle
  {8e19c494-40f7-4283-b8d3-f7d8bccb3a30}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c8c3f864-53a1-48af-b0bd-bdbfaa6f8793}, !- Handle
  Water Use Connections 9,                !- Name
  {30d9667f-d9f7-40d3-ba86-8c42be606923}, !- Inlet Node Name
  {f1651572-3b14-465c-9979-5c74c2983e82}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a68fb00e-59f2-407f-98e5-a2d4693a0488}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bc9d82f-6a0e-46b1-84f9-eef0261f5906}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 0.54gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.41299845973046e-05,                   !- Peak Flow Rate {m3/s}
  {a6a37b8f-a2d6-40fe-b9b5-f0225b12b1bf}, !- Target Temperature Schedule Name
  {72cfebdb-6a21-4eb2-81c5-50b11daaf547}, !- Sensible Fraction Schedule Name
  {c3c2a013-050e-4175-8aa3-adc4b9519338}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72cfebdb-6a21-4eb2-81c5-50b11daaf547}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3539583-d250-4983-ae30-a1417bfa6ecf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3539583-d250-4983-ae30-a1417bfa6ecf}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3c2a013-050e-4175-8aa3-adc4b9519338}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1ce07fb-45d0-4783-bd12-f4487bddd221}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1ce07fb-45d0-4783-bd12-f4487bddd221}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6a37b8f-a2d6-40fe-b9b5-f0225b12b1bf}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {718568d2-63d6-4f70-acd4-77071271996b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {718568d2-63d6-4f70-acd4-77071271996b}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a68fb00e-59f2-407f-98e5-a2d4693a0488}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 0.54gal/min, !- Name
  {1bc9d82f-6a0e-46b1-84f9-eef0261f5906}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {6139df07-03fd-439f-a20c-425e3d078184}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {6139df07-03fd-439f-a20c-425e3d078184}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {08a6c3d5-f265-4a29-a243-8ea79382ac48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08a6c3d5-f265-4a29-a243-8ea79382ac48}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c74a2469-e706-4de7-ae6b-ca4d925771b8}, !- Handle
  Schedule Rule 71,                       !- Name
  {6139df07-03fd-439f-a20c-425e3d078184}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c070df52-f706-4f00-8eb1-b46c4bc2b3db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c070df52-f706-4f00-8eb1-b46c4bc2b3db}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d1d8341e-6c11-4730-86c8-76daf794cfde}, !- Handle
  Schedule Rule 72,                       !- Name
  {6139df07-03fd-439f-a20c-425e3d078184}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5836f9c-1dcb-4259-8968-22b802ef3c8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5836f9c-1dcb-4259-8968-22b802ef3c8f}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4c2c5aea-f1c6-4549-a392-76a1906cfa85}, !- Handle
  Schedule Rule 73,                       !- Name
  {6139df07-03fd-439f-a20c-425e3d078184}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d36dbc7f-cfa9-4cfb-8c3c-06c1733acd8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d36dbc7f-cfa9-4cfb-8c3c-06c1733acd8c}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {eebf0ea6-46f0-4d6f-abd7-6c26e59d4145}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {25be2ef0-c47b-4a8e-9572-41828598f8c2}, !- Inlet Port
  {30d9667f-d9f7-40d3-ba86-8c42be606923}; !- Outlet Port

OS:Connection,
  {25be2ef0-c47b-4a8e-9572-41828598f8c2}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  12,                                     !- Outlet Port
  {eebf0ea6-46f0-4d6f-abd7-6c26e59d4145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8420f2c-510b-4468-b8df-6476bd4316d6}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {f1651572-3b14-465c-9979-5c74c2983e82}, !- Inlet Port
  {3166fe61-d2cb-4e70-be08-5bd293cf3eaf}; !- Outlet Port

OS:Connection,
  {30d9667f-d9f7-40d3-ba86-8c42be606923}, !- Handle
  {eebf0ea6-46f0-4d6f-abd7-6c26e59d4145}, !- Source Object
  3,                                      !- Outlet Port
  {c8c3f864-53a1-48af-b0bd-bdbfaa6f8793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1651572-3b14-465c-9979-5c74c2983e82}, !- Handle
  {c8c3f864-53a1-48af-b0bd-bdbfaa6f8793}, !- Source Object
  3,                                      !- Outlet Port
  {d8420f2c-510b-4468-b8df-6476bd4316d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3166fe61-d2cb-4e70-be08-5bd293cf3eaf}, !- Handle
  {d8420f2c-510b-4468-b8df-6476bd4316d6}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4afb7b77-5df1-41ab-a65c-165cd3540c4d}, !- Handle
  Water Use Connections 10,               !- Name
  {33473164-76f7-4ee8-92a2-1f5ff9d5647f}, !- Inlet Node Name
  {6a6cda3c-8f7a-4ed4-b20f-ff69a6c8f5ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25d592e4-3852-4daa-af50-5cc86896e646}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6d1eebb-8236-4d6b-932b-727deaf8dc08}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.35372244026292e-06,                   !- Peak Flow Rate {m3/s}
  {4ce8f1ad-350b-48b4-a9a6-c2136ece6710}, !- Target Temperature Schedule Name
  {72b3791e-6922-4370-bc62-1207685aaaee}, !- Sensible Fraction Schedule Name
  {ab318782-626e-41dd-8c11-b7e8c3c80301}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72b3791e-6922-4370-bc62-1207685aaaee}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5d719a0-7575-4625-9af7-6de104fc19d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5d719a0-7575-4625-9af7-6de104fc19d4}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab318782-626e-41dd-8c11-b7e8c3c80301}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1432186-a81a-4331-97ed-79dbb3d5a3a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1432186-a81a-4331-97ed-79dbb3d5a3a6}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ce8f1ad-350b-48b4-a9a6-c2136ece6710}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c25980e9-fe93-421e-8bdb-f7c3668ce719}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c25980e9-fe93-421e-8bdb-f7c3668ce719}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25d592e4-3852-4daa-af50-5cc86896e646}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.08gal/min, !- Name
  {d6d1eebb-8236-4d6b-932b-727deaf8dc08}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {6139df07-03fd-439f-a20c-425e3d078184}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c913cacc-25bc-4d89-bf3c-e8f3cc58fe35}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {36896b72-f0b5-4149-a3bc-2730eecd17cf}, !- Inlet Port
  {33473164-76f7-4ee8-92a2-1f5ff9d5647f}; !- Outlet Port

OS:Connection,
  {36896b72-f0b5-4149-a3bc-2730eecd17cf}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  13,                                     !- Outlet Port
  {c913cacc-25bc-4d89-bf3c-e8f3cc58fe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adbed5a4-cb5e-40dd-b357-2e685cd70096}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {6a6cda3c-8f7a-4ed4-b20f-ff69a6c8f5ae}, !- Inlet Port
  {da1eb8be-f880-4f19-ac0b-ec6f679e6150}; !- Outlet Port

OS:Connection,
  {33473164-76f7-4ee8-92a2-1f5ff9d5647f}, !- Handle
  {c913cacc-25bc-4d89-bf3c-e8f3cc58fe35}, !- Source Object
  3,                                      !- Outlet Port
  {4afb7b77-5df1-41ab-a65c-165cd3540c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6cda3c-8f7a-4ed4-b20f-ff69a6c8f5ae}, !- Handle
  {4afb7b77-5df1-41ab-a65c-165cd3540c4d}, !- Source Object
  3,                                      !- Outlet Port
  {adbed5a4-cb5e-40dd-b357-2e685cd70096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1eb8be-f880-4f19-ac0b-ec6f679e6150}, !- Handle
  {adbed5a4-cb5e-40dd-b357-2e685cd70096}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {11a0e56e-e52a-4fbf-9d22-33310f47dcf8}, !- Handle
  Water Use Connections 11,               !- Name
  {638a3b33-47b9-4cbe-b8ba-7d723ea7b514}, !- Inlet Node Name
  {3a01dfbe-5dee-43c0-8110-16b966a1306a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71a839c6-5640-45b1-995f-ab13cdcdea88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {525f4098-e260-4d82-aeed-28723bff7879}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.53632148371571e-06,                   !- Peak Flow Rate {m3/s}
  {af62111f-a34c-4345-9ad6-4f2ef92b25a1}, !- Target Temperature Schedule Name
  {e5d5849b-96eb-4e2b-978d-7d3e96f136eb}, !- Sensible Fraction Schedule Name
  {0b04092e-fe79-48aa-83a6-edba5773f4a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5d5849b-96eb-4e2b-978d-7d3e96f136eb}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41b4f274-6799-4cee-b005-799b5a630ea6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41b4f274-6799-4cee-b005-799b5a630ea6}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b04092e-fe79-48aa-83a6-edba5773f4a4}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9940a8b4-d5b7-4743-9ecc-40f65999092f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9940a8b4-d5b7-4743-9ecc-40f65999092f}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af62111f-a34c-4345-9ad6-4f2ef92b25a1}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd95d9f7-2408-459b-903d-501be37f1892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd95d9f7-2408-459b-903d-501be37f1892}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71a839c6-5640-45b1-995f-ab13cdcdea88}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {525f4098-e260-4d82-aeed-28723bff7879}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {70d065a9-a795-4c53-bd0c-1199ebba62e6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c2ec03c-b397-481b-8560-b72719166159}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {6b6d0fbd-92ef-425a-ac02-eaec7b503f72}, !- Inlet Port
  {638a3b33-47b9-4cbe-b8ba-7d723ea7b514}; !- Outlet Port

OS:Connection,
  {6b6d0fbd-92ef-425a-ac02-eaec7b503f72}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  14,                                     !- Outlet Port
  {9c2ec03c-b397-481b-8560-b72719166159}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14d3bb7a-f1da-4a8e-ba2f-56a73fedb446}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {3a01dfbe-5dee-43c0-8110-16b966a1306a}, !- Inlet Port
  {9aedbbd2-6de3-4032-9145-5bbe4d97459f}; !- Outlet Port

OS:Connection,
  {638a3b33-47b9-4cbe-b8ba-7d723ea7b514}, !- Handle
  {9c2ec03c-b397-481b-8560-b72719166159}, !- Source Object
  3,                                      !- Outlet Port
  {11a0e56e-e52a-4fbf-9d22-33310f47dcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a01dfbe-5dee-43c0-8110-16b966a1306a}, !- Handle
  {11a0e56e-e52a-4fbf-9d22-33310f47dcf8}, !- Source Object
  3,                                      !- Outlet Port
  {14d3bb7a-f1da-4a8e-ba2f-56a73fedb446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aedbbd2-6de3-4032-9145-5bbe4d97459f}, !- Handle
  {14d3bb7a-f1da-4a8e-ba2f-56a73fedb446}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58d4c701-99bf-4737-9969-a8a113aace1f}, !- Handle
  Water Use Connections 12,               !- Name
  {74878862-52fc-4cd4-b386-c6e97057ea5a}, !- Inlet Node Name
  {26a05c41-756d-4517-acf9-d2180a111963}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9ac24d7-c643-4026-b944-994b7205798f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bed72cb-90a7-4b64-a74c-f154074ee368}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {7d2c4d05-7045-4ecd-8aed-d8fb3abbf4ce}, !- Target Temperature Schedule Name
  {78d65692-8467-4b9d-a099-feed47a35a70}, !- Sensible Fraction Schedule Name
  {7709f649-edba-48b3-b83e-b1e4ec4741f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78d65692-8467-4b9d-a099-feed47a35a70}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f741700f-6b66-424d-9593-58cf8fd56054}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f741700f-6b66-424d-9593-58cf8fd56054}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7709f649-edba-48b3-b83e-b1e4ec4741f7}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13e2f79d-8db6-4e40-8440-caa8cdba9032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13e2f79d-8db6-4e40-8440-caa8cdba9032}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2c4d05-7045-4ecd-8aed-d8fb3abbf4ce}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad657620-015c-4b1e-99b7-2cea202fd56a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad657620-015c-4b1e-99b7-2cea202fd56a}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9ac24d7-c643-4026-b944-994b7205798f}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {1bed72cb-90a7-4b64-a74c-f154074ee368}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30fb81f2-6723-4be6-9cec-e28ceac6a5fe}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {49ead03e-2999-43a7-abb4-75f09a4c824e}, !- Inlet Port
  {74878862-52fc-4cd4-b386-c6e97057ea5a}; !- Outlet Port

OS:Connection,
  {49ead03e-2999-43a7-abb4-75f09a4c824e}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  15,                                     !- Outlet Port
  {30fb81f2-6723-4be6-9cec-e28ceac6a5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d19db89e-32e1-4f1f-b4db-0917fbdbeba0}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {26a05c41-756d-4517-acf9-d2180a111963}, !- Inlet Port
  {62f4dd00-3363-4d83-8679-d0f69da8af5b}; !- Outlet Port

OS:Connection,
  {74878862-52fc-4cd4-b386-c6e97057ea5a}, !- Handle
  {30fb81f2-6723-4be6-9cec-e28ceac6a5fe}, !- Source Object
  3,                                      !- Outlet Port
  {58d4c701-99bf-4737-9969-a8a113aace1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a05c41-756d-4517-acf9-d2180a111963}, !- Handle
  {58d4c701-99bf-4737-9969-a8a113aace1f}, !- Source Object
  3,                                      !- Outlet Port
  {d19db89e-32e1-4f1f-b4db-0917fbdbeba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f4dd00-3363-4d83-8679-d0f69da8af5b}, !- Handle
  {d19db89e-32e1-4f1f-b4db-0917fbdbeba0}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6915918f-d890-4c2a-bdc9-e354f53aee13}, !- Handle
  Water Use Connections 13,               !- Name
  {011c5686-bbda-4d93-b40b-35f8e0affea1}, !- Inlet Node Name
  {6711f4a7-03a4-4b5a-be0b-17863a2f4e89}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5c79601-43d3-49bd-b3fb-25dd4de6e5a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec586a70-47fa-4a0f-9b26-1a2f1a09683f}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {2ef11a58-2ce3-41ca-8dc4-b52a63cecbde}, !- Target Temperature Schedule Name
  {3a0a9af2-a6e5-433c-b98b-75e78c2c634b}, !- Sensible Fraction Schedule Name
  {1eb06c1f-9733-408e-ae68-3c3763a50283}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a0a9af2-a6e5-433c-b98b-75e78c2c634b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d9a2bf3-770b-4645-8290-36e9d3c7aef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d9a2bf3-770b-4645-8290-36e9d3c7aef9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1eb06c1f-9733-408e-ae68-3c3763a50283}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce88e0db-2b93-4bd6-bc44-d024fb352852}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce88e0db-2b93-4bd6-bc44-d024fb352852}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ef11a58-2ce3-41ca-8dc4-b52a63cecbde}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d95166c-2174-40b3-8a86-fff520622f91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d95166c-2174-40b3-8a86-fff520622f91}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c5c79601-43d3-49bd-b3fb-25dd4de6e5a1}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {ec586a70-47fa-4a0f-9b26-1a2f1a09683f}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4887b4a0-bbcb-4dda-bc0a-84cf5c23f03d}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {837ce1c7-1fd7-4c7a-8dae-45bba46ca5fe}, !- Inlet Port
  {011c5686-bbda-4d93-b40b-35f8e0affea1}; !- Outlet Port

OS:Connection,
  {837ce1c7-1fd7-4c7a-8dae-45bba46ca5fe}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  16,                                     !- Outlet Port
  {4887b4a0-bbcb-4dda-bc0a-84cf5c23f03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36dc80a0-f752-429e-ba70-5d51a94b1833}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {6711f4a7-03a4-4b5a-be0b-17863a2f4e89}, !- Inlet Port
  {d181579c-376c-4b21-85bf-03327918f428}; !- Outlet Port

OS:Connection,
  {011c5686-bbda-4d93-b40b-35f8e0affea1}, !- Handle
  {4887b4a0-bbcb-4dda-bc0a-84cf5c23f03d}, !- Source Object
  3,                                      !- Outlet Port
  {6915918f-d890-4c2a-bdc9-e354f53aee13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6711f4a7-03a4-4b5a-be0b-17863a2f4e89}, !- Handle
  {6915918f-d890-4c2a-bdc9-e354f53aee13}, !- Source Object
  3,                                      !- Outlet Port
  {36dc80a0-f752-429e-ba70-5d51a94b1833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d181579c-376c-4b21-85bf-03327918f428}, !- Handle
  {36dc80a0-f752-429e-ba70-5d51a94b1833}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10b71ca4-119d-4630-bdf9-e3566c3c5139}, !- Handle
  Water Use Connections 14,               !- Name
  {0e69eac6-ed97-45de-97a4-d393d19f1cd3}, !- Inlet Node Name
  {1789a1e6-9cd9-42b5-ab15-f1b6a4c2d0a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ca6a554-9a58-4d7b-af6b-0cffdc142444}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2f2525a-442b-4a0a-8b63-559c5bb94515}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {287a5ea8-e059-4e8d-b134-ba0dfde5aa53}, !- Target Temperature Schedule Name
  {44c97e01-668d-45a2-a7bf-213ec02d09a1}, !- Sensible Fraction Schedule Name
  {ae35ce2e-d3bb-4db6-936c-87a2cf8ed159}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44c97e01-668d-45a2-a7bf-213ec02d09a1}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4266c2d1-860a-49fe-ae29-0c451feeae31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4266c2d1-860a-49fe-ae29-0c451feeae31}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae35ce2e-d3bb-4db6-936c-87a2cf8ed159}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d0d4b4b-19b6-49ba-9b20-bf5b555464cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d0d4b4b-19b6-49ba-9b20-bf5b555464cb}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {287a5ea8-e059-4e8d-b134-ba0dfde5aa53}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c98a62d4-0418-4f0c-be0c-05ae097cc257}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c98a62d4-0418-4f0c-be0c-05ae097cc257}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ca6a554-9a58-4d7b-af6b-0cffdc142444}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c2f2525a-442b-4a0a-8b63-559c5bb94515}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b50b3b68-e7ed-4130-8435-a43272745ba9}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {a091a0d9-0060-4c4a-aa2f-7a1e58e13c43}, !- Inlet Port
  {0e69eac6-ed97-45de-97a4-d393d19f1cd3}; !- Outlet Port

OS:Connection,
  {a091a0d9-0060-4c4a-aa2f-7a1e58e13c43}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  17,                                     !- Outlet Port
  {b50b3b68-e7ed-4130-8435-a43272745ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ccfb07b-93a4-4890-84c6-1c1949c577ee}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {1789a1e6-9cd9-42b5-ab15-f1b6a4c2d0a2}, !- Inlet Port
  {ad81463b-16d2-4b3d-9862-5b70f81355f5}; !- Outlet Port

OS:Connection,
  {0e69eac6-ed97-45de-97a4-d393d19f1cd3}, !- Handle
  {b50b3b68-e7ed-4130-8435-a43272745ba9}, !- Source Object
  3,                                      !- Outlet Port
  {10b71ca4-119d-4630-bdf9-e3566c3c5139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1789a1e6-9cd9-42b5-ab15-f1b6a4c2d0a2}, !- Handle
  {10b71ca4-119d-4630-bdf9-e3566c3c5139}, !- Source Object
  3,                                      !- Outlet Port
  {3ccfb07b-93a4-4890-84c6-1c1949c577ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad81463b-16d2-4b3d-9862-5b70f81355f5}, !- Handle
  {3ccfb07b-93a4-4890-84c6-1c1949c577ee}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0addd34a-cb44-4098-b4bb-cd5c39e68042}, !- Handle
  Water Use Connections 15,               !- Name
  {a9d0a5e8-d9b4-44de-88ef-176a6ccb420b}, !- Inlet Node Name
  {bb724ae6-8633-4b41-b774-03b05fe0028e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b740f637-065b-4818-8086-fb6d09dd6bb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f2f4260-a010-425c-bbdb-51cf7a1b5de3}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {5f56cb01-3cd8-46e7-9bcd-37d83710313a}, !- Target Temperature Schedule Name
  {df149f55-2edc-416e-abab-c6f58aaf8e39}, !- Sensible Fraction Schedule Name
  {ad54b010-2f78-4e88-b660-a4aa277d07fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df149f55-2edc-416e-abab-c6f58aaf8e39}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32e6ae1f-3079-4c64-a98f-1b844a601019}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32e6ae1f-3079-4c64-a98f-1b844a601019}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad54b010-2f78-4e88-b660-a4aa277d07fe}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18c6d28f-ccdf-4046-8fe0-ba5a37b5edca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18c6d28f-ccdf-4046-8fe0-ba5a37b5edca}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f56cb01-3cd8-46e7-9bcd-37d83710313a}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a33ad33-b202-4d9e-86e3-9827d406eef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a33ad33-b202-4d9e-86e3-9827d406eef8}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b740f637-065b-4818-8086-fb6d09dd6bb1}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {9f2f4260-a010-425c-bbdb-51cf7a1b5de3}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {868be363-eeca-4d9a-b611-6418ae08b9e0}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {20512edf-5b6a-483f-824d-50621af13fa8}, !- Inlet Port
  {a9d0a5e8-d9b4-44de-88ef-176a6ccb420b}; !- Outlet Port

OS:Connection,
  {20512edf-5b6a-483f-824d-50621af13fa8}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  18,                                     !- Outlet Port
  {868be363-eeca-4d9a-b611-6418ae08b9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0493fc5-0e1e-4748-9deb-63534ac1239d}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {bb724ae6-8633-4b41-b774-03b05fe0028e}, !- Inlet Port
  {41e3084f-c9f1-490b-9999-34efca84b88a}; !- Outlet Port

OS:Connection,
  {a9d0a5e8-d9b4-44de-88ef-176a6ccb420b}, !- Handle
  {868be363-eeca-4d9a-b611-6418ae08b9e0}, !- Source Object
  3,                                      !- Outlet Port
  {0addd34a-cb44-4098-b4bb-cd5c39e68042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb724ae6-8633-4b41-b774-03b05fe0028e}, !- Handle
  {0addd34a-cb44-4098-b4bb-cd5c39e68042}, !- Source Object
  3,                                      !- Outlet Port
  {c0493fc5-0e1e-4748-9deb-63534ac1239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e3084f-c9f1-490b-9999-34efca84b88a}, !- Handle
  {c0493fc5-0e1e-4748-9deb-63534ac1239d}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ce435bb8-7cb3-4cdb-bc38-5fd6db94f84c}, !- Handle
  Water Use Connections 16,               !- Name
  {6dfc64b0-46b4-47a4-a4d3-9bbe76c44de2}, !- Inlet Node Name
  {e7f2cb33-fe0a-4884-bd1b-7381dcc02b87}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb2d6f65-82db-4d94-a941-0aefd5f907ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac72a0c2-979f-43b5-9dac-5b0b71a911bd}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {da2ecbc1-1d47-4a79-8a4b-3361ebaf874e}, !- Target Temperature Schedule Name
  {9d44bcc6-81a8-453d-8b0c-7dde135a06de}, !- Sensible Fraction Schedule Name
  {5d070697-0817-4059-a4ab-85a008746cf3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9d44bcc6-81a8-453d-8b0c-7dde135a06de}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25919baa-ed77-4db1-b49c-656a2ca1c3b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25919baa-ed77-4db1-b49c-656a2ca1c3b7}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d070697-0817-4059-a4ab-85a008746cf3}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86621dca-1bff-47e1-81f0-96d8ad1df1fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86621dca-1bff-47e1-81f0-96d8ad1df1fe}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da2ecbc1-1d47-4a79-8a4b-3361ebaf874e}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd5701bc-b57b-446d-8d42-c249b02e0f9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd5701bc-b57b-446d-8d42-c249b02e0f9c}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb2d6f65-82db-4d94-a941-0aefd5f907ed}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {ac72a0c2-979f-43b5-9dac-5b0b71a911bd}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c3b92ca-a81e-4824-bea6-76e240e3b1ce}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {20142642-9243-4eec-8e76-605532f86150}, !- Inlet Port
  {6dfc64b0-46b4-47a4-a4d3-9bbe76c44de2}; !- Outlet Port

OS:Connection,
  {20142642-9243-4eec-8e76-605532f86150}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  19,                                     !- Outlet Port
  {7c3b92ca-a81e-4824-bea6-76e240e3b1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7c4b72-daaa-443d-adfb-78db559091c2}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {e7f2cb33-fe0a-4884-bd1b-7381dcc02b87}, !- Inlet Port
  {9743a1cc-9797-4073-a7eb-8dcf7237476b}; !- Outlet Port

OS:Connection,
  {6dfc64b0-46b4-47a4-a4d3-9bbe76c44de2}, !- Handle
  {7c3b92ca-a81e-4824-bea6-76e240e3b1ce}, !- Source Object
  3,                                      !- Outlet Port
  {ce435bb8-7cb3-4cdb-bc38-5fd6db94f84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f2cb33-fe0a-4884-bd1b-7381dcc02b87}, !- Handle
  {ce435bb8-7cb3-4cdb-bc38-5fd6db94f84c}, !- Source Object
  3,                                      !- Outlet Port
  {2b7c4b72-daaa-443d-adfb-78db559091c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9743a1cc-9797-4073-a7eb-8dcf7237476b}, !- Handle
  {2b7c4b72-daaa-443d-adfb-78db559091c2}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {73f6eefb-feb6-45c7-aed1-1ae5ff8ef050}, !- Handle
  Water Use Connections 17,               !- Name
  {a982f02e-b02d-4170-84c1-d926d4af4883}, !- Inlet Node Name
  {d923bd9c-6b30-4c62-964e-fc5467862329}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de176e5b-e057-422b-97d5-7f64988ae540}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a362ae96-4f42-4e82-a136-1861d72acac0}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44996681114991e-05,                   !- Peak Flow Rate {m3/s}
  {e6fbb6bd-5645-4c24-a887-709f8c883205}, !- Target Temperature Schedule Name
  {ece26bc7-3796-4302-8175-992d16f2b3c8}, !- Sensible Fraction Schedule Name
  {db2d7cd2-c728-40fc-a02d-844ec697768d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ece26bc7-3796-4302-8175-992d16f2b3c8}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9730d973-7e96-435e-a511-32d62e4799f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9730d973-7e96-435e-a511-32d62e4799f2}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db2d7cd2-c728-40fc-a02d-844ec697768d}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c2601b9-14e2-48df-9167-a48d5cb19a34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c2601b9-14e2-48df-9167-a48d5cb19a34}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6fbb6bd-5645-4c24-a887-709f8c883205}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {daa7ac1e-b490-410e-9eb8-d943f25eca4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {daa7ac1e-b490-410e-9eb8-d943f25eca4b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de176e5b-e057-422b-97d5-7f64988ae540}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {a362ae96-4f42-4e82-a136-1861d72acac0}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {5749e090-1b58-4aa1-9aaf-5b4735847371}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f07307d7-3740-4a06-9173-e0b3afe8ae0b}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {802dca95-3cfe-452a-be12-5b437bef33b3}, !- Inlet Port
  {a982f02e-b02d-4170-84c1-d926d4af4883}; !- Outlet Port

OS:Connection,
  {802dca95-3cfe-452a-be12-5b437bef33b3}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  20,                                     !- Outlet Port
  {f07307d7-3740-4a06-9173-e0b3afe8ae0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b511aa8-56e0-41a0-99f2-3065ad2fd864}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {d923bd9c-6b30-4c62-964e-fc5467862329}, !- Inlet Port
  {89f68456-d10e-4437-94f1-3ef1ebd5b369}; !- Outlet Port

OS:Connection,
  {a982f02e-b02d-4170-84c1-d926d4af4883}, !- Handle
  {f07307d7-3740-4a06-9173-e0b3afe8ae0b}, !- Source Object
  3,                                      !- Outlet Port
  {73f6eefb-feb6-45c7-aed1-1ae5ff8ef050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d923bd9c-6b30-4c62-964e-fc5467862329}, !- Handle
  {73f6eefb-feb6-45c7-aed1-1ae5ff8ef050}, !- Source Object
  3,                                      !- Outlet Port
  {9b511aa8-56e0-41a0-99f2-3065ad2fd864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f68456-d10e-4437-94f1-3ef1ebd5b369}, !- Handle
  {9b511aa8-56e0-41a0-99f2-3065ad2fd864}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd30df42-8f94-417f-801c-3338a592bfd2}, !- Handle
  Water Use Connections 18,               !- Name
  {75b94014-6ff2-4a8d-a987-f4c3118be361}, !- Inlet Node Name
  {2d7da6db-ab41-43ac-8507-0d9c84bb68da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89a18f36-93c2-4730-bf99-28858fbbb9fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdb6164d-57e4-47eb-9c69-109b81299db1}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05401447977911e-05,                   !- Peak Flow Rate {m3/s}
  {ef753c61-5120-43f2-801b-8904f15be3e0}, !- Target Temperature Schedule Name
  {08be758b-313a-4410-8fed-f4620412ef39}, !- Sensible Fraction Schedule Name
  {374e8109-514d-4f9a-b426-983bca55c4e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08be758b-313a-4410-8fed-f4620412ef39}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37b85bdb-510a-42e4-8aa8-85871baa40dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b85bdb-510a-42e4-8aa8-85871baa40dd}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {374e8109-514d-4f9a-b426-983bca55c4e1}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6de02440-3f1a-4319-b3bd-5e7928581c66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6de02440-3f1a-4319-b3bd-5e7928581c66}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef753c61-5120-43f2-801b-8904f15be3e0}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcc9c488-b537-41f2-be4f-832a29fe4945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc9c488-b537-41f2-be4f-832a29fe4945}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89a18f36-93c2-4730-bf99-28858fbbb9fb}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.17gal/min, !- Name
  {fdb6164d-57e4-47eb-9c69-109b81299db1}, !- Water Use Equipment Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  {54f0f2e1-f158-4eab-b263-3716794ca274}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {54f0f2e1-f158-4eab-b263-3716794ca274}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  {e8dee280-0acd-4727-93f9-05b8f9d6e730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8dee280-0acd-4727-93f9-05b8f9d6e730}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {94130819-585e-4086-a1cd-e77b03a8270b}, !- Handle
  Schedule Rule 74,                       !- Name
  {54f0f2e1-f158-4eab-b263-3716794ca274}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8607af01-b6cb-4869-96fa-1f1d98235965}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8607af01-b6cb-4869-96fa-1f1d98235965}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f058ce5c-ca2a-4623-9cff-d40e6106e1aa}, !- Handle
  Schedule Rule 75,                       !- Name
  {54f0f2e1-f158-4eab-b263-3716794ca274}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9ddb85a-d2e2-438c-b3c0-808b6254ba69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9ddb85a-d2e2-438c-b3c0-808b6254ba69}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6a95c5ac-6006-4874-b55b-6f5c49a13132}, !- Handle
  Schedule Rule 76,                       !- Name
  {54f0f2e1-f158-4eab-b263-3716794ca274}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b9467b6-ef89-4f10-a2b1-3eb9934b64a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b9467b6-ef89-4f10-a2b1-3eb9934b64a6}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {b15e2967-7865-4ed6-8bfb-0d13fc5fa3bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {55245984-1eec-4be0-8713-3544ab32fff2}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {cdc0329f-9ccd-4139-a0b2-2ab90832496f}, !- Inlet Port
  {75b94014-6ff2-4a8d-a987-f4c3118be361}; !- Outlet Port

OS:Connection,
  {cdc0329f-9ccd-4139-a0b2-2ab90832496f}, !- Handle
  {58a29ff8-044e-4d13-b8c9-718927143126}, !- Source Object
  21,                                     !- Outlet Port
  {55245984-1eec-4be0-8713-3544ab32fff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0169dfc-77d2-465b-a887-d568d5d25904}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {2d7da6db-ab41-43ac-8507-0d9c84bb68da}, !- Inlet Port
  {0fec291e-7d8f-4982-adee-914b632fa99c}; !- Outlet Port

OS:Connection,
  {75b94014-6ff2-4a8d-a987-f4c3118be361}, !- Handle
  {55245984-1eec-4be0-8713-3544ab32fff2}, !- Source Object
  3,                                      !- Outlet Port
  {fd30df42-8f94-417f-801c-3338a592bfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7da6db-ab41-43ac-8507-0d9c84bb68da}, !- Handle
  {fd30df42-8f94-417f-801c-3338a592bfd2}, !- Source Object
  3,                                      !- Outlet Port
  {e0169dfc-77d2-465b-a887-d568d5d25904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fec291e-7d8f-4982-adee-914b632fa99c}, !- Handle
  {e0169dfc-77d2-465b-a887-d568d5d25904}, !- Source Object
  3,                                      !- Outlet Port
  {96cef017-7b56-4736-ac85-634769313a0b}, !- Target Object
  21;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7ab873f5-14a6-49b9-b9f4-706a7d812b1a}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b5b51b06-02f4-419b-a78a-5e60150eb8be}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {a76cde3c-2390-4c74-b975-f612af5b83ed}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d884b8ad-7084-4bac-8dd7-4fd1c8d968ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d884b8ad-7084-4bac-8dd7-4fd1c8d968ff}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {283425ad-55ca-4762-9f43-3b581a080cac}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9c46a254-597b-4a5f-a616-d0e04a371fef}, !- Control Zone or Zone List Name
  {f3369603-c7d8-4c17-9c39-74ded5f5f90d}, !- Cooling Control Zone or Zone List Name
  {4106d106-ec59-4396-818a-e800ae426c5d}, !- Heating Control Zone or Zone List Name
  {4e8e0f5a-ef58-44a9-9804-cf1265a3797a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c46a254-597b-4a5f-a616-d0e04a371fef}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f3369603-c7d8-4c17-9c39-74ded5f5f90d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4106d106-ec59-4396-818a-e800ae426c5d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e8e0f5a-ef58-44a9-9804-cf1265a3797a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {1a055401-5e3d-4273-8fce-137d6131e3c8}, !- Default Day Schedule Name
  {a1ec688e-783e-470d-ac5a-29149dc1848e}, !- Summer Design Day Schedule Name
  {e0ecc896-d48b-4b6b-bd88-7d1c7663e91f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a055401-5e3d-4273-8fce-137d6131e3c8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {06956c27-bc5c-429e-aff4-e5b056f4cf03}, !- Handle
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.106214509826831,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f7c5c434-ac11-46e9-ac15-093d8cbfec0d}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0ecc896-d48b-4b6b-bd88-7d1c7663e91f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65891e39-3a0a-4d64-b6fc-b25565f73db3}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1ec688e-783e-470d-ac5a-29149dc1848e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90234308-18e7-4011-b0ce-9e134d274f1d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {7da52a4c-7d37-4dbf-b56a-5f2b4ac85f70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b0f165-122f-4691-9b84-2a41bd36cc24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62b0f165-122f-4691-9b84-2a41bd36cc24}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {23f6c213-0a5f-42da-88f2-8cbea718074c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8b6c9a69-d5bb-4a8f-93dd-d32b4b30de54}, !- Supply Air Inlet Node
  {38847f38-b2c2-411d-9950-ad417992bfcc}, !- Supply Air Outlet Node
  {01102603-461a-429c-b3ea-5f9751348c4f}, !- Exhaust Air Inlet Node
  {ca191805-2516-4893-aba8-749f1eeca714}, !- Exhaust Air Outlet Node
  554.855099000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2e21a7e4-30ad-46bb-b686-4a4db4d2a65e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {38847f38-b2c2-411d-9950-ad417992bfcc}, !- Inlet Port
  {94ad7256-3506-43e6-aa61-90c7972de9a9}; !- Outlet Port

OS:Connection,
  {8b6c9a69-d5bb-4a8f-93dd-d32b4b30de54}, !- Handle
  {06e9a62f-0b10-4278-93ca-e406df53ce99}, !- Source Object
  3,                                      !- Outlet Port
  {23f6c213-0a5f-42da-88f2-8cbea718074c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {38847f38-b2c2-411d-9950-ad417992bfcc}, !- Handle
  {23f6c213-0a5f-42da-88f2-8cbea718074c}, !- Source Object
  13,                                     !- Outlet Port
  {2e21a7e4-30ad-46bb-b686-4a4db4d2a65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ad7256-3506-43e6-aa61-90c7972de9a9}, !- Handle
  {2e21a7e4-30ad-46bb-b686-4a4db4d2a65e}, !- Source Object
  3,                                      !- Outlet Port
  {35bed580-ac89-47a0-9355-f74c47a53285}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e86db492-0864-41da-bdad-eaebbad68bec}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {a6ca814d-3e30-4f88-bc6a-9bdd70c3a929}, !- Inlet Port
  {01102603-461a-429c-b3ea-5f9751348c4f}; !- Outlet Port

OS:Connection,
  {a6ca814d-3e30-4f88-bc6a-9bdd70c3a929}, !- Handle
  {35bed580-ac89-47a0-9355-f74c47a53285}, !- Source Object
  7,                                      !- Outlet Port
  {e86db492-0864-41da-bdad-eaebbad68bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01102603-461a-429c-b3ea-5f9751348c4f}, !- Handle
  {e86db492-0864-41da-bdad-eaebbad68bec}, !- Source Object
  3,                                      !- Outlet Port
  {23f6c213-0a5f-42da-88f2-8cbea718074c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ca191805-2516-4893-aba8-749f1eeca714}, !- Handle
  {23f6c213-0a5f-42da-88f2-8cbea718074c}, !- Source Object
  15,                                     !- Outlet Port
  {f7a3a894-09c1-47e5-ba2c-91eacd096f57}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c87838d3-0a29-4170-8c31-ddabac3c9e4f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b6403097-3ead-4a8a-a937-f08ffb4f0112}, !- Reference Setpoint Node Name
  {b6403097-3ead-4a8a-a937-f08ffb4f0112}, !- Mixed Air Stream Node Name
  {06e9a62f-0b10-4278-93ca-e406df53ce99}, !- Outdoor Air Stream Node Name
  {93611395-2db5-4915-bf6c-44e90717f11a}, !- Return Air Stream Node Name
  {2e21a7e4-30ad-46bb-b686-4a4db4d2a65e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {062ca819-1ce5-4172-955f-e3cd5449106f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4b451d1c-4bff-4dbd-841b-d288e198ab1a}, !- Control Zone or Zone List Name
  {3fdccfc8-1d00-4967-b4de-24b9fc67f8dd}, !- Cooling Control Zone or Zone List Name
  {61178931-1be2-41a9-a16d-a7b3dccd248d}, !- Heating Control Zone or Zone List Name
  {311cb00d-244a-438f-8042-8dae26a33db6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b451d1c-4bff-4dbd-841b-d288e198ab1a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {3fdccfc8-1d00-4967-b4de-24b9fc67f8dd}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {61178931-1be2-41a9-a16d-a7b3dccd248d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {311cb00d-244a-438f-8042-8dae26a33db6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {aea34396-d67c-4266-b9d0-0d5a303d6cd7}, !- Default Day Schedule Name
  {8db1219c-7c1c-4991-b6ea-4b37bd86ccfd}, !- Summer Design Day Schedule Name
  {4200aefa-f4be-49d3-b61a-bc04b17d0a88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aea34396-d67c-4266-b9d0-0d5a303d6cd7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b5eb2734-92b4-4df4-a277-2595d596fb96}, !- Handle
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  71.42594830418922,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b124933-bfd3-441b-9b15-4fcf4832cba2}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4200aefa-f4be-49d3-b61a-bc04b17d0a88}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a2b8528-f92e-4fe3-8d02-d906aab7d592}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8db1219c-7c1c-4991-b6ea-4b37bd86ccfd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54aba36f-43fc-4bcc-a75e-8d8242a7d00c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f08dee0d-fbb6-4cff-9e06-8afd07f0b849}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f08dee0d-fbb6-4cff-9e06-8afd07f0b849}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f00f82f-63f4-4142-9e47-af1c09c686d8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {0875c0ce-f778-407c-8113-52cf2bb8c161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {145e61f5-4ce7-4d33-983e-5443d5ebdf0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {145e61f5-4ce7-4d33-983e-5443d5ebdf0d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92b479b5-c9d8-4fd3-a813-8c49963c5326}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4ebc3a3f-6737-4a66-b9db-1436f662dfcc}, !- Supply Air Inlet Node
  {ec880f41-2a6b-4d94-9f64-41ef081e80db}, !- Supply Air Outlet Node
  {cac531ae-74dc-463c-8c9e-a6bf3297dc6c}, !- Exhaust Air Inlet Node
  {1c542cd1-ee70-4010-9857-7ff54c8559b2}, !- Exhaust Air Outlet Node
  466.393376,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1d350769-e593-4b21-90d0-f9e9ac8269c7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {ec880f41-2a6b-4d94-9f64-41ef081e80db}, !- Inlet Port
  {0bf7069d-478e-49f5-b7dc-b5733df4ba10}; !- Outlet Port

OS:Connection,
  {4ebc3a3f-6737-4a66-b9db-1436f662dfcc}, !- Handle
  {9ecc5473-0f90-4cbb-9b86-0756356f517c}, !- Source Object
  3,                                      !- Outlet Port
  {92b479b5-c9d8-4fd3-a813-8c49963c5326}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ec880f41-2a6b-4d94-9f64-41ef081e80db}, !- Handle
  {92b479b5-c9d8-4fd3-a813-8c49963c5326}, !- Source Object
  13,                                     !- Outlet Port
  {1d350769-e593-4b21-90d0-f9e9ac8269c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf7069d-478e-49f5-b7dc-b5733df4ba10}, !- Handle
  {1d350769-e593-4b21-90d0-f9e9ac8269c7}, !- Source Object
  3,                                      !- Outlet Port
  {6ead16c1-753d-4b5b-a710-4c01f86ba098}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e7ffc15-ed59-4397-a1b4-894a99bbc27b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {b5760e35-368d-4c1c-9db2-4483a1941848}, !- Inlet Port
  {cac531ae-74dc-463c-8c9e-a6bf3297dc6c}; !- Outlet Port

OS:Connection,
  {b5760e35-368d-4c1c-9db2-4483a1941848}, !- Handle
  {6ead16c1-753d-4b5b-a710-4c01f86ba098}, !- Source Object
  7,                                      !- Outlet Port
  {2e7ffc15-ed59-4397-a1b4-894a99bbc27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac531ae-74dc-463c-8c9e-a6bf3297dc6c}, !- Handle
  {2e7ffc15-ed59-4397-a1b4-894a99bbc27b}, !- Source Object
  3,                                      !- Outlet Port
  {92b479b5-c9d8-4fd3-a813-8c49963c5326}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1c542cd1-ee70-4010-9857-7ff54c8559b2}, !- Handle
  {92b479b5-c9d8-4fd3-a813-8c49963c5326}, !- Source Object
  15,                                     !- Outlet Port
  {b7dca2df-2cd4-4179-9a6f-1a6b7114cbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fbf0e070-103a-4bb4-bf6c-aef23aa6732d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {12c46fb1-a5ba-4695-90fe-dbc7ebac980a}, !- Reference Setpoint Node Name
  {12c46fb1-a5ba-4695-90fe-dbc7ebac980a}, !- Mixed Air Stream Node Name
  {9ecc5473-0f90-4cbb-9b86-0756356f517c}, !- Outdoor Air Stream Node Name
  {13a75877-94e4-4520-b3bb-d545036338c8}, !- Return Air Stream Node Name
  {1d350769-e593-4b21-90d0-f9e9ac8269c7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0248ea70-ab5c-4d96-a957-5ab09700ba6d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cbb43f78-f7c7-47b9-9725-e6ab8e539969}, !- Control Zone or Zone List Name
  {af9c6b5c-b11c-4803-856a-6fc3534da3d0}, !- Cooling Control Zone or Zone List Name
  {c2e5b334-4131-4e98-9e16-fc4615d31400}, !- Heating Control Zone or Zone List Name
  {281acff9-e09d-4b11-be9d-41966b482fc9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cbb43f78-f7c7-47b9-9725-e6ab8e539969}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {af9c6b5c-b11c-4803-856a-6fc3534da3d0}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2e5b334-4131-4e98-9e16-fc4615d31400}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {281acff9-e09d-4b11-be9d-41966b482fc9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {0727518b-1e2b-4a45-977a-aacf09e4bb56}, !- Default Day Schedule Name
  {b45ed179-bf23-4175-ae01-064814b6b528}, !- Summer Design Day Schedule Name
  {fc0c6157-b5e2-478d-ac29-9d67437a4bd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0727518b-1e2b-4a45-977a-aacf09e4bb56}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {82d171c7-3451-46a1-8d8a-1aa7826e1a19}, !- Handle
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {660bc468-4b09-40d7-a038-a39e0b67ee96}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc0c6157-b5e2-478d-ac29-9d67437a4bd2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f98a618-af14-453d-ba7d-22976d80fb34}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b45ed179-bf23-4175-ae01-064814b6b528}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2012ee5-5684-4f75-99db-f5d5fcec0c2b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {40ae3114-14ca-4f9e-9841-03fcde2283c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {558fe007-8ec8-4774-8d4f-92b6f01460e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {558fe007-8ec8-4774-8d4f-92b6f01460e0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {778000a8-d58b-4891-a64e-545a1228b21a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {09a4f345-7e51-4559-9659-5d6908e241d1}, !- Supply Air Inlet Node
  {e45a261c-b1da-4770-8292-4c47105d3903}, !- Supply Air Outlet Node
  {9cbe3b36-830f-4222-b4c9-851c3ba7a6bc}, !- Exhaust Air Inlet Node
  {e3060d1d-e64c-43fd-88f3-5a87b1978a83}, !- Exhaust Air Outlet Node
  642.688076749999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ffb6234a-929f-4cfd-a533-233f7ac80eb0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Primary Outlet Air Node, !- Name
  {e45a261c-b1da-4770-8292-4c47105d3903}, !- Inlet Port
  {417306b2-83a9-4ad5-b03f-c34f6792d225}; !- Outlet Port

OS:Connection,
  {09a4f345-7e51-4559-9659-5d6908e241d1}, !- Handle
  {0f23439e-9ee9-4460-9642-a018bc041bb8}, !- Source Object
  3,                                      !- Outlet Port
  {778000a8-d58b-4891-a64e-545a1228b21a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e45a261c-b1da-4770-8292-4c47105d3903}, !- Handle
  {778000a8-d58b-4891-a64e-545a1228b21a}, !- Source Object
  13,                                     !- Outlet Port
  {ffb6234a-929f-4cfd-a533-233f7ac80eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {417306b2-83a9-4ad5-b03f-c34f6792d225}, !- Handle
  {ffb6234a-929f-4cfd-a533-233f7ac80eb0}, !- Source Object
  3,                                      !- Outlet Port
  {c1b4c7a9-ca0c-40b4-920c-3d229e954ce8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0eb5df85-d253-45c3-b6ed-e946b575360d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 ERV Secondary Inlet Air Node, !- Name
  {7e6eebf4-f1fc-4a35-b231-58d0079a49af}, !- Inlet Port
  {9cbe3b36-830f-4222-b4c9-851c3ba7a6bc}; !- Outlet Port

OS:Connection,
  {7e6eebf4-f1fc-4a35-b231-58d0079a49af}, !- Handle
  {c1b4c7a9-ca0c-40b4-920c-3d229e954ce8}, !- Source Object
  7,                                      !- Outlet Port
  {0eb5df85-d253-45c3-b6ed-e946b575360d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbe3b36-830f-4222-b4c9-851c3ba7a6bc}, !- Handle
  {0eb5df85-d253-45c3-b6ed-e946b575360d}, !- Source Object
  3,                                      !- Outlet Port
  {778000a8-d58b-4891-a64e-545a1228b21a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e3060d1d-e64c-43fd-88f3-5a87b1978a83}, !- Handle
  {778000a8-d58b-4891-a64e-545a1228b21a}, !- Source Object
  15,                                     !- Outlet Port
  {f0913277-6c26-4f38-bc87-da33def29000}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dfd76dd2-e55f-4903-b419-2d6d2367abbb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c3b7c98b-32b7-4452-80c1-5fa84939f863}, !- Reference Setpoint Node Name
  {c3b7c98b-32b7-4452-80c1-5fa84939f863}, !- Mixed Air Stream Node Name
  {0f23439e-9ee9-4460-9642-a018bc041bb8}, !- Outdoor Air Stream Node Name
  {65dd1c67-9b7e-4a5b-be7e-b94014eb9350}, !- Return Air Stream Node Name
  {ffb6234a-929f-4cfd-a533-233f7ac80eb0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6c00b4ec-4add-4253-9c38-d7b5d785ba49}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {75854ad2-0638-4ee4-b60f-abffb409befa}, !- Control Zone or Zone List Name
  {97ded463-6a20-4d1f-b570-5919e3a013cd}, !- Cooling Control Zone or Zone List Name
  {5d2b9e02-07f6-4731-b18b-f6ab440d6d45}, !- Heating Control Zone or Zone List Name
  {1d896b8d-264b-495f-9944-a4e0ef2e2db9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75854ad2-0638-4ee4-b60f-abffb409befa}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {97ded463-6a20-4d1f-b570-5919e3a013cd}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d2b9e02-07f6-4731-b18b-f6ab440d6d45}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d896b8d-264b-495f-9944-a4e0ef2e2db9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {3833ac8c-b712-4ad0-9e1c-9c5f87ecac73}, !- Default Day Schedule Name
  {eecdd375-9752-495b-bc17-5f3caacb4261}, !- Summer Design Day Schedule Name
  {93e14186-4831-4886-8e25-f92266d25e4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3833ac8c-b712-4ad0-9e1c-9c5f87ecac73}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {b20f4056-87b0-4011-bbbd-3ffb40fe9572}, !- Handle
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9ddb00d-da88-422f-ab6c-fefd5487be26}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93e14186-4831-4886-8e25-f92266d25e4b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a5fd735-c5ef-42e8-b20d-d655241baf53}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eecdd375-9752-495b-bc17-5f3caacb4261}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68942ef6-9399-4bb2-913b-b3a62d8fcc96}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {6b3fd2ee-2d7b-4249-bbc1-05a4830cc569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f7ccf5b-ba0b-437c-8f47-2f7d548dd6f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f7ccf5b-ba0b-437c-8f47-2f7d548dd6f4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a887eb0c-3793-4af4-ad29-d3f7d1e307cc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {051d755f-1300-4be6-be49-95aa50d6eff9}, !- Supply Air Inlet Node
  {4039f020-ddfa-4c56-9dd4-16789be7b128}, !- Supply Air Outlet Node
  {cb75950c-7298-4b31-af5d-677f6fdfeec4}, !- Exhaust Air Inlet Node
  {003742c8-73e3-4be7-96f2-b4c6b41b6e29}, !- Exhaust Air Outlet Node
  642.688076749999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3a42e872-ada6-4c1c-8f94-d2c80d3be6aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Primary Outlet Air Node, !- Name
  {4039f020-ddfa-4c56-9dd4-16789be7b128}, !- Inlet Port
  {b78ed303-9ead-4463-b0cf-41ed4c6005c7}; !- Outlet Port

OS:Connection,
  {051d755f-1300-4be6-be49-95aa50d6eff9}, !- Handle
  {54d92021-3d2a-46a9-b0b1-9bd302294fd7}, !- Source Object
  3,                                      !- Outlet Port
  {a887eb0c-3793-4af4-ad29-d3f7d1e307cc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4039f020-ddfa-4c56-9dd4-16789be7b128}, !- Handle
  {a887eb0c-3793-4af4-ad29-d3f7d1e307cc}, !- Source Object
  13,                                     !- Outlet Port
  {3a42e872-ada6-4c1c-8f94-d2c80d3be6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78ed303-9ead-4463-b0cf-41ed4c6005c7}, !- Handle
  {3a42e872-ada6-4c1c-8f94-d2c80d3be6aa}, !- Source Object
  3,                                      !- Outlet Port
  {3926acac-bf34-4ca9-95ad-cb7a1ed31ade}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {040ec3f0-bc6a-4d4c-8a78-bdab5a16e26f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 ERV Secondary Inlet Air Node, !- Name
  {95e42658-fb47-41c5-b071-608352f3c5e0}, !- Inlet Port
  {cb75950c-7298-4b31-af5d-677f6fdfeec4}; !- Outlet Port

OS:Connection,
  {95e42658-fb47-41c5-b071-608352f3c5e0}, !- Handle
  {3926acac-bf34-4ca9-95ad-cb7a1ed31ade}, !- Source Object
  7,                                      !- Outlet Port
  {040ec3f0-bc6a-4d4c-8a78-bdab5a16e26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb75950c-7298-4b31-af5d-677f6fdfeec4}, !- Handle
  {040ec3f0-bc6a-4d4c-8a78-bdab5a16e26f}, !- Source Object
  3,                                      !- Outlet Port
  {a887eb0c-3793-4af4-ad29-d3f7d1e307cc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {003742c8-73e3-4be7-96f2-b4c6b41b6e29}, !- Handle
  {a887eb0c-3793-4af4-ad29-d3f7d1e307cc}, !- Source Object
  15,                                     !- Outlet Port
  {2fe4f5e2-8088-4499-bc5e-d8a13626d1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cb988979-8d18-42dc-9439-5dc498d17b35}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {57b90627-4715-4dcb-8551-08c91cf8390a}, !- Reference Setpoint Node Name
  {57b90627-4715-4dcb-8551-08c91cf8390a}, !- Mixed Air Stream Node Name
  {54d92021-3d2a-46a9-b0b1-9bd302294fd7}, !- Outdoor Air Stream Node Name
  {d90b3c32-2d84-4abc-97dd-1ff7e275a1d0}, !- Return Air Stream Node Name
  {3a42e872-ada6-4c1c-8f94-d2c80d3be6aa}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3fdb12b5-20e5-4614-83ff-5756e6bb902b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cbc01ce7-1977-4391-9299-b2fd3ce25dae}, !- Control Zone or Zone List Name
  {0b2750cf-bd02-4c9c-8bec-a2f5ddaa4e32}, !- Cooling Control Zone or Zone List Name
  {3f6f99ce-90b0-440a-9517-e9f62882078a}, !- Heating Control Zone or Zone List Name
  {5c7f3b77-71ce-4a8d-9c2b-21d8224a59f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cbc01ce7-1977-4391-9299-b2fd3ce25dae}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {0b2750cf-bd02-4c9c-8bec-a2f5ddaa4e32}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f6f99ce-90b0-440a-9517-e9f62882078a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c7f3b77-71ce-4a8d-9c2b-21d8224a59f0}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {4f83369b-90dc-4b76-87eb-cef3cf52e2e3}, !- Default Day Schedule Name
  {e38ad1a2-74e1-47c7-a26c-797b0bbdf9ff}, !- Summer Design Day Schedule Name
  {4e625180-1766-4266-a7df-00d99eb47c57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f83369b-90dc-4b76-87eb-cef3cf52e2e3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {107547e3-abc6-4289-8039-6b665ba18ae4}, !- Handle
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.022895562519899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4c9b4df-f749-4f0e-828f-db0b064bda15}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e625180-1766-4266-a7df-00d99eb47c57}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf544822-5149-4de2-bc9f-426dee6e24e7}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e38ad1a2-74e1-47c7-a26c-797b0bbdf9ff}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae64bb1d-0c5e-42bd-8675-a8f1725601f6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {0c84f6a1-7a55-4956-97e3-ef3b00db4646}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3b53140-338e-4478-98b8-909e2fb2a977}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3b53140-338e-4478-98b8-909e2fb2a977}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a9c8dac5-753d-4a19-9145-17fff1716461}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8546bc8c-6102-4ea9-b925-3fd2b01dc9b4}, !- Supply Air Inlet Node
  {e8537ab2-1b45-40bb-903e-b33f2b2051d1}, !- Supply Air Outlet Node
  {57dcd0ad-fbe9-4e42-8c25-398bdfc01bda}, !- Exhaust Air Inlet Node
  {398c6919-ad18-497d-9681-23744684d1dc}, !- Exhaust Air Outlet Node
  405.924485000001,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {55500b04-8e19-4187-b5d4-d8378e4069c0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV Primary Outlet Air Node, !- Name
  {e8537ab2-1b45-40bb-903e-b33f2b2051d1}, !- Inlet Port
  {80038e13-d819-4d0c-a5ba-7266ddff3d6d}; !- Outlet Port

OS:Connection,
  {8546bc8c-6102-4ea9-b925-3fd2b01dc9b4}, !- Handle
  {3ca1efc9-c1a2-4b70-881f-7c88bd51e849}, !- Source Object
  3,                                      !- Outlet Port
  {a9c8dac5-753d-4a19-9145-17fff1716461}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e8537ab2-1b45-40bb-903e-b33f2b2051d1}, !- Handle
  {a9c8dac5-753d-4a19-9145-17fff1716461}, !- Source Object
  13,                                     !- Outlet Port
  {55500b04-8e19-4187-b5d4-d8378e4069c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80038e13-d819-4d0c-a5ba-7266ddff3d6d}, !- Handle
  {55500b04-8e19-4187-b5d4-d8378e4069c0}, !- Source Object
  3,                                      !- Outlet Port
  {57c1e234-639f-4928-8f04-2d997be6a8e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {642bbc54-21de-424a-900d-bf7fd7731348}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 ERV Secondary Inlet Air Node, !- Name
  {b8191bbe-26e6-4411-b605-8b9d6397ad87}, !- Inlet Port
  {57dcd0ad-fbe9-4e42-8c25-398bdfc01bda}; !- Outlet Port

OS:Connection,
  {b8191bbe-26e6-4411-b605-8b9d6397ad87}, !- Handle
  {57c1e234-639f-4928-8f04-2d997be6a8e9}, !- Source Object
  7,                                      !- Outlet Port
  {642bbc54-21de-424a-900d-bf7fd7731348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57dcd0ad-fbe9-4e42-8c25-398bdfc01bda}, !- Handle
  {642bbc54-21de-424a-900d-bf7fd7731348}, !- Source Object
  3,                                      !- Outlet Port
  {a9c8dac5-753d-4a19-9145-17fff1716461}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {398c6919-ad18-497d-9681-23744684d1dc}, !- Handle
  {a9c8dac5-753d-4a19-9145-17fff1716461}, !- Source Object
  15,                                     !- Outlet Port
  {afd3a8e6-b6a2-42fc-868f-2ed841c173a4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {160188a5-d752-414f-b058-5dd447850f8e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8eccfb54-2cb5-4f71-8375-4ba5fa621bc8}, !- Reference Setpoint Node Name
  {8eccfb54-2cb5-4f71-8375-4ba5fa621bc8}, !- Mixed Air Stream Node Name
  {3ca1efc9-c1a2-4b70-881f-7c88bd51e849}, !- Outdoor Air Stream Node Name
  {3fe58eb0-9f2d-4718-818a-7734192455ac}, !- Return Air Stream Node Name
  {55500b04-8e19-4187-b5d4-d8378e4069c0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {aa47aa36-1027-4b32-9e1c-94ca0b439958}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {87598179-1740-4a5c-9759-251de91ea95e}, !- Control Zone or Zone List Name
  {4262e9be-68b7-4ae5-ae1d-eca2e1c13cbd}, !- Cooling Control Zone or Zone List Name
  {95121ddb-a129-4ff9-941b-4fd06d7290ac}, !- Heating Control Zone or Zone List Name
  {8bfef07f-c34c-4336-97d6-d6c9dfdd8ad5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {87598179-1740-4a5c-9759-251de91ea95e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {4262e9be-68b7-4ae5-ae1d-eca2e1c13cbd}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95121ddb-a129-4ff9-941b-4fd06d7290ac}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bfef07f-c34c-4336-97d6-d6c9dfdd8ad5}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {8ca1b03d-9006-4e95-a3d0-69183956667c}, !- Default Day Schedule Name
  {1daec33c-2316-4719-8e91-a6c38db8c574}, !- Summer Design Day Schedule Name
  {f0bab1ec-e32e-4f02-92f3-99a0f8e74d57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ca1b03d-9006-4e95-a3d0-69183956667c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02d248ad-7805-4860-a31f-3cbb052a6033}, !- Handle
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.957250261464594,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0ca5903f-68e4-4615-8dc6-3ddc00c4a665}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0bab1ec-e32e-4f02-92f3-99a0f8e74d57}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0386d363-646a-4ba7-817c-4c7ed75dcf37}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1daec33c-2316-4719-8e91-a6c38db8c574}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b02c36fb-1ed7-4c91-b4f0-046c5ca0f60b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {6f16608e-99b5-41df-8f2c-0dbee40202bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7879450c-5183-4fc5-9e44-a5155995c41a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7879450c-5183-4fc5-9e44-a5155995c41a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b670bc15-9e9a-41c3-94e3-1eaf1d6d7d8e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c2cb4859-4d7c-4866-8923-13d70e82657a}, !- Supply Air Inlet Node
  {c4a2934f-14ad-4f5c-9349-dffb0edd88cf}, !- Supply Air Outlet Node
  {7c51d7d0-bf31-425a-b73b-50bc535f65a3}, !- Exhaust Air Inlet Node
  {9854edb3-240e-48a1-85ba-2b67279c7349}, !- Exhaust Air Outlet Node
  297.233567,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {877b50d8-54d9-4b6f-ab3c-951e6154c78d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV Primary Outlet Air Node, !- Name
  {c4a2934f-14ad-4f5c-9349-dffb0edd88cf}, !- Inlet Port
  {84b7ee44-c46c-4ce9-a420-7bbed2b6da04}; !- Outlet Port

OS:Connection,
  {c2cb4859-4d7c-4866-8923-13d70e82657a}, !- Handle
  {a0852bbc-6537-4b13-9623-35f12913d425}, !- Source Object
  3,                                      !- Outlet Port
  {b670bc15-9e9a-41c3-94e3-1eaf1d6d7d8e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c4a2934f-14ad-4f5c-9349-dffb0edd88cf}, !- Handle
  {b670bc15-9e9a-41c3-94e3-1eaf1d6d7d8e}, !- Source Object
  13,                                     !- Outlet Port
  {877b50d8-54d9-4b6f-ab3c-951e6154c78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b7ee44-c46c-4ce9-a420-7bbed2b6da04}, !- Handle
  {877b50d8-54d9-4b6f-ab3c-951e6154c78d}, !- Source Object
  3,                                      !- Outlet Port
  {f6050a2f-c6f7-42cb-b6ed-90e2d06af3dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de02c331-3a5f-46d4-b9f7-28c95b861402}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 ERV Secondary Inlet Air Node, !- Name
  {7cdce842-152e-497c-af78-87a9b2a3192f}, !- Inlet Port
  {7c51d7d0-bf31-425a-b73b-50bc535f65a3}; !- Outlet Port

OS:Connection,
  {7cdce842-152e-497c-af78-87a9b2a3192f}, !- Handle
  {f6050a2f-c6f7-42cb-b6ed-90e2d06af3dc}, !- Source Object
  7,                                      !- Outlet Port
  {de02c331-3a5f-46d4-b9f7-28c95b861402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c51d7d0-bf31-425a-b73b-50bc535f65a3}, !- Handle
  {de02c331-3a5f-46d4-b9f7-28c95b861402}, !- Source Object
  3,                                      !- Outlet Port
  {b670bc15-9e9a-41c3-94e3-1eaf1d6d7d8e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9854edb3-240e-48a1-85ba-2b67279c7349}, !- Handle
  {b670bc15-9e9a-41c3-94e3-1eaf1d6d7d8e}, !- Source Object
  15,                                     !- Outlet Port
  {d06b7dc7-78a1-4981-acbf-dfbfc0a02133}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {14fe5e15-4f4f-415d-a5e5-71a902834276}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b749d158-6cae-4d51-b2ff-f26275389263}, !- Reference Setpoint Node Name
  {b749d158-6cae-4d51-b2ff-f26275389263}, !- Mixed Air Stream Node Name
  {a0852bbc-6537-4b13-9623-35f12913d425}, !- Outdoor Air Stream Node Name
  {862f4ee8-767d-4c10-aa6f-543a25ea2e32}, !- Return Air Stream Node Name
  {877b50d8-54d9-4b6f-ab3c-951e6154c78d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {76d02654-10f7-46f6-90e8-a3bd73d64288}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d0c4477-f698-4241-be92-94ff71a0c7f7}, !- Control Zone or Zone List Name
  {2699419f-5f51-4cb4-890f-abcac9a872ee}, !- Cooling Control Zone or Zone List Name
  {c88447bb-92a7-4bb0-ae94-24db964c3dd0}, !- Heating Control Zone or Zone List Name
  {79c0002a-2a49-49c0-8e5e-d18ef3fd74be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d0c4477-f698-4241-be92-94ff71a0c7f7}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2699419f-5f51-4cb4-890f-abcac9a872ee}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c88447bb-92a7-4bb0-ae94-24db964c3dd0}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {79c0002a-2a49-49c0-8e5e-d18ef3fd74be}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {b5f61202-0c64-4042-9b35-6cf42dd1cb76}, !- Default Day Schedule Name
  {dbc441b2-7bda-4ebb-b6c3-583b3ddc688a}, !- Summer Design Day Schedule Name
  {d7a4c2fe-0ad0-41a2-9207-4a8168d262bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5f61202-0c64-4042-9b35-6cf42dd1cb76}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a395d924-2eee-4b3d-a63c-ca67c1e8b05a}, !- Handle
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4030527416693026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec0b5a12-7113-49fb-ba58-ed3dbf1ee4c8}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7a4c2fe-0ad0-41a2-9207-4a8168d262bc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a288201-260c-4877-8292-8a16bbf8cd53}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc441b2-7bda-4ebb-b6c3-583b3ddc688a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be83d1a3-67b7-4f8e-aef0-ec880e322be1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Saturday Rule, !- Name
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b1c6f90-69bc-4d4e-a4eb-ac808911c42e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b1c6f90-69bc-4d4e-a4eb-ac808911c42e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Saturday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b49f9c70-b09f-40f6-99b2-0856488d81b9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {1eacb99a-21cd-41d3-ab47-8cf8248a7870}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e3b49ea-76f8-4498-9aec-66707c5cfcc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e3b49ea-76f8-4498-9aec-66707c5cfcc6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae0b87b0-1704-4dd1-9d94-d688151c076e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8cceec5e-321c-4b8c-9d66-24be9a59833c}, !- Supply Air Inlet Node
  {fc7ee3d8-d213-487b-a91e-5251b6f615fb}, !- Supply Air Outlet Node
  {84780462-f050-4f85-ae9a-9df56a477158}, !- Exhaust Air Inlet Node
  {341cf4b8-18a9-4614-b5a4-55a40be23276}, !- Exhaust Air Outlet Node
  215.332664,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6a5724aa-13af-4a7c-a1f0-86ebeba27609}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV Primary Outlet Air Node, !- Name
  {fc7ee3d8-d213-487b-a91e-5251b6f615fb}, !- Inlet Port
  {ed874860-e462-4d5a-95b6-5c9f5e6821e9}; !- Outlet Port

OS:Connection,
  {8cceec5e-321c-4b8c-9d66-24be9a59833c}, !- Handle
  {e337e63d-ba4f-4169-a806-452e23d21dd9}, !- Source Object
  3,                                      !- Outlet Port
  {ae0b87b0-1704-4dd1-9d94-d688151c076e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fc7ee3d8-d213-487b-a91e-5251b6f615fb}, !- Handle
  {ae0b87b0-1704-4dd1-9d94-d688151c076e}, !- Source Object
  13,                                     !- Outlet Port
  {6a5724aa-13af-4a7c-a1f0-86ebeba27609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed874860-e462-4d5a-95b6-5c9f5e6821e9}, !- Handle
  {6a5724aa-13af-4a7c-a1f0-86ebeba27609}, !- Source Object
  3,                                      !- Outlet Port
  {3088c97f-cba7-4408-900b-dea34ba31132}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {174026a7-15a5-443e-9c52-2d492c3d45c3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 ERV Secondary Inlet Air Node, !- Name
  {a2a22e19-1670-4343-8dcd-3be45621dcf6}, !- Inlet Port
  {84780462-f050-4f85-ae9a-9df56a477158}; !- Outlet Port

OS:Connection,
  {a2a22e19-1670-4343-8dcd-3be45621dcf6}, !- Handle
  {3088c97f-cba7-4408-900b-dea34ba31132}, !- Source Object
  7,                                      !- Outlet Port
  {174026a7-15a5-443e-9c52-2d492c3d45c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84780462-f050-4f85-ae9a-9df56a477158}, !- Handle
  {174026a7-15a5-443e-9c52-2d492c3d45c3}, !- Source Object
  3,                                      !- Outlet Port
  {ae0b87b0-1704-4dd1-9d94-d688151c076e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {341cf4b8-18a9-4614-b5a4-55a40be23276}, !- Handle
  {ae0b87b0-1704-4dd1-9d94-d688151c076e}, !- Source Object
  15,                                     !- Outlet Port
  {5faee60e-b329-4315-bb05-640dd5e1c692}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1e27219d-cdb0-45ce-b8b2-24658925aba8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d9fa3bb4-338b-4f80-99fa-b475532e47eb}, !- Reference Setpoint Node Name
  {d9fa3bb4-338b-4f80-99fa-b475532e47eb}, !- Mixed Air Stream Node Name
  {e337e63d-ba4f-4169-a806-452e23d21dd9}, !- Outdoor Air Stream Node Name
  {da049db9-9447-4a3a-a708-235a5c2237d3}, !- Return Air Stream Node Name
  {6a5724aa-13af-4a7c-a1f0-86ebeba27609}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {55290544-fcdf-483a-abd0-2e6be0931a8f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4d8f0cf2-bc59-4c3f-8018-338a685edeef}, !- Control Zone or Zone List Name
  {85f6550e-3c9f-481d-b5d1-91f3838fe301}, !- Cooling Control Zone or Zone List Name
  {b4b8b67b-7221-4947-b4f8-86a261fbc83c}, !- Heating Control Zone or Zone List Name
  {84ed39d4-6173-497e-a961-2c89632fe6b9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d8f0cf2-bc59-4c3f-8018-338a685edeef}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {85f6550e-3c9f-481d-b5d1-91f3838fe301}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4b8b67b-7221-4947-b4f8-86a261fbc83c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84ed39d4-6173-497e-a961-2c89632fe6b9}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {8159476c-393d-474e-b41f-cfb2fa16f8ca}, !- Default Day Schedule Name
  {9e5e354b-a78e-4283-aee3-867f743ecbec}, !- Summer Design Day Schedule Name
  {8921628c-a1a0-4120-a58f-f2bf1074394f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8159476c-393d-474e-b41f-cfb2fa16f8ca}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8c2708e1-d9ab-4f6d-a551-4b1ff6dd5999}, !- Handle
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fb4981e-74d7-4889-b45a-ebdb9cfceb2b}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8921628c-a1a0-4120-a58f-f2bf1074394f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f28d63d-efd9-4eb8-ad21-4a667abf4358}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e5e354b-a78e-4283-aee3-867f743ecbec}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab5e6f07-d975-4261-8dd8-0900d34a109f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {b19ef67a-c4bc-449e-ab8a-a92542de7ccf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e800af9b-d982-450a-9422-d28d66bfd0e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e800af9b-d982-450a-9422-d28d66bfd0e5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f6b202ee-5eed-491d-a759-b0defc69b4a8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca43e0e3-5b04-4b74-bebb-876e93629176}, !- Supply Air Inlet Node
  {31f4e71f-79a4-45ce-a8bc-faf9e92482e6}, !- Supply Air Outlet Node
  {29eab4b1-435e-4dc3-854e-90ea2fd4bc13}, !- Exhaust Air Inlet Node
  {a0a821f5-06b4-4648-9b4c-0103b484af46}, !- Exhaust Air Outlet Node
  2905.67891524999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b3dcbc8f-e94e-4a79-9622-2beead528025}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV Primary Outlet Air Node, !- Name
  {31f4e71f-79a4-45ce-a8bc-faf9e92482e6}, !- Inlet Port
  {eb8a5373-be5e-43b6-bfea-e5d38a513815}; !- Outlet Port

OS:Connection,
  {ca43e0e3-5b04-4b74-bebb-876e93629176}, !- Handle
  {e5ac098c-4f26-4500-9aaf-d4125e68033f}, !- Source Object
  3,                                      !- Outlet Port
  {f6b202ee-5eed-491d-a759-b0defc69b4a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {31f4e71f-79a4-45ce-a8bc-faf9e92482e6}, !- Handle
  {f6b202ee-5eed-491d-a759-b0defc69b4a8}, !- Source Object
  13,                                     !- Outlet Port
  {b3dcbc8f-e94e-4a79-9622-2beead528025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8a5373-be5e-43b6-bfea-e5d38a513815}, !- Handle
  {b3dcbc8f-e94e-4a79-9622-2beead528025}, !- Source Object
  3,                                      !- Outlet Port
  {5e632cc5-631d-493d-b2b1-ac4136b04e93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5984f5f3-7c74-4f35-9bc0-2727cfe9bf66}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 ERV Secondary Inlet Air Node, !- Name
  {ece57fba-4430-4aa7-ab08-5fecce8a19ab}, !- Inlet Port
  {29eab4b1-435e-4dc3-854e-90ea2fd4bc13}; !- Outlet Port

OS:Connection,
  {ece57fba-4430-4aa7-ab08-5fecce8a19ab}, !- Handle
  {5e632cc5-631d-493d-b2b1-ac4136b04e93}, !- Source Object
  7,                                      !- Outlet Port
  {5984f5f3-7c74-4f35-9bc0-2727cfe9bf66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29eab4b1-435e-4dc3-854e-90ea2fd4bc13}, !- Handle
  {5984f5f3-7c74-4f35-9bc0-2727cfe9bf66}, !- Source Object
  3,                                      !- Outlet Port
  {f6b202ee-5eed-491d-a759-b0defc69b4a8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a0a821f5-06b4-4648-9b4c-0103b484af46}, !- Handle
  {f6b202ee-5eed-491d-a759-b0defc69b4a8}, !- Source Object
  15,                                     !- Outlet Port
  {a359f1cd-0918-4241-b0f1-b4eade7c45ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8272aaac-eaaa-4e26-aa5b-4a48632ce72e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4d030eaf-64ab-4690-a03e-0360f364c867}, !- Reference Setpoint Node Name
  {4d030eaf-64ab-4690-a03e-0360f364c867}, !- Mixed Air Stream Node Name
  {e5ac098c-4f26-4500-9aaf-d4125e68033f}, !- Outdoor Air Stream Node Name
  {4da29059-6190-49ec-94db-d58504464ef3}, !- Return Air Stream Node Name
  {b3dcbc8f-e94e-4a79-9622-2beead528025}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a1f6c222-db37-497a-8f59-8d4286b5cd47}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6a42e959-a284-472c-92f0-a714373654c8}, !- Control Zone or Zone List Name
  {a38e33e0-e439-4e01-a106-642a016182b9}, !- Cooling Control Zone or Zone List Name
  {b5862802-63ad-41d1-b14a-6a9df258f4ee}, !- Heating Control Zone or Zone List Name
  {f01d8e88-fd8e-49aa-a1fc-54954ca5186f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a42e959-a284-472c-92f0-a714373654c8}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {a38e33e0-e439-4e01-a106-642a016182b9}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5862802-63ad-41d1-b14a-6a9df258f4ee}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f01d8e88-fd8e-49aa-a1fc-54954ca5186f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {c5f54daf-e690-4524-8b33-da406634535d}, !- Default Day Schedule Name
  {d4fbee40-c943-4697-aa37-c935e020c38f}, !- Summer Design Day Schedule Name
  {b56ddad4-eea1-473e-897f-fb4e607f1e87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5f54daf-e690-4524-8b33-da406634535d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2be33248-c1d5-4d41-982e-e0770dfe355d}, !- Handle
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  22.058013446881922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {50b4a8fb-ff06-4d38-811b-8cc0f92c1f18}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b56ddad4-eea1-473e-897f-fb4e607f1e87}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46f985f7-6a34-438f-b638-b69ac17ed718}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4fbee40-c943-4697-aa37-c935e020c38f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53d7dc68-ab8b-44e1-b052-a3deda86249f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {85b2ebcc-2a64-4534-bb01-4bcb3198f3a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a166d64-811c-4834-97ee-78f34a9dc1ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a166d64-811c-4834-97ee-78f34a9dc1ea}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {74c44bab-d2db-4971-b7e1-52bc11acd1b9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d3a02b68-ec29-4006-83bc-359042410005}, !- Supply Air Inlet Node
  {e524f726-3a1e-449e-b376-f3d57f20b75d}, !- Supply Air Outlet Node
  {bb707a5c-949e-4244-9d54-1f21437efa41}, !- Exhaust Air Inlet Node
  {e6a12142-ccb8-4ea5-a832-cda228709362}, !- Exhaust Air Outlet Node
  186.6290765,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4693d2a7-4db3-4137-a20f-c8eb06c38bf8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV Primary Outlet Air Node, !- Name
  {e524f726-3a1e-449e-b376-f3d57f20b75d}, !- Inlet Port
  {180258d3-4764-43c2-aed9-f13b17903eb1}; !- Outlet Port

OS:Connection,
  {d3a02b68-ec29-4006-83bc-359042410005}, !- Handle
  {dc21b2bb-cc04-499f-93db-204d2a9d25f5}, !- Source Object
  3,                                      !- Outlet Port
  {74c44bab-d2db-4971-b7e1-52bc11acd1b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e524f726-3a1e-449e-b376-f3d57f20b75d}, !- Handle
  {74c44bab-d2db-4971-b7e1-52bc11acd1b9}, !- Source Object
  13,                                     !- Outlet Port
  {4693d2a7-4db3-4137-a20f-c8eb06c38bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180258d3-4764-43c2-aed9-f13b17903eb1}, !- Handle
  {4693d2a7-4db3-4137-a20f-c8eb06c38bf8}, !- Source Object
  3,                                      !- Outlet Port
  {e56eaf9c-1bf7-4273-9b41-58e082ff3e94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77150401-d42b-4dc4-98cc-7c8844c3fa8e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 ERV Secondary Inlet Air Node, !- Name
  {b6799842-3683-46e1-90a3-5685d92f7040}, !- Inlet Port
  {bb707a5c-949e-4244-9d54-1f21437efa41}; !- Outlet Port

OS:Connection,
  {b6799842-3683-46e1-90a3-5685d92f7040}, !- Handle
  {e56eaf9c-1bf7-4273-9b41-58e082ff3e94}, !- Source Object
  7,                                      !- Outlet Port
  {77150401-d42b-4dc4-98cc-7c8844c3fa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb707a5c-949e-4244-9d54-1f21437efa41}, !- Handle
  {77150401-d42b-4dc4-98cc-7c8844c3fa8e}, !- Source Object
  3,                                      !- Outlet Port
  {74c44bab-d2db-4971-b7e1-52bc11acd1b9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e6a12142-ccb8-4ea5-a832-cda228709362}, !- Handle
  {74c44bab-d2db-4971-b7e1-52bc11acd1b9}, !- Source Object
  15,                                     !- Outlet Port
  {8096d837-ca22-4083-9875-8d0b7efedcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {59a2625a-3484-4ca6-bf28-a219b8d28ca0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {25ba22c3-ad22-41f0-ac14-ecd51258bcc2}, !- Reference Setpoint Node Name
  {25ba22c3-ad22-41f0-ac14-ecd51258bcc2}, !- Mixed Air Stream Node Name
  {dc21b2bb-cc04-499f-93db-204d2a9d25f5}, !- Outdoor Air Stream Node Name
  {9f0bc308-fa2b-4634-8053-387d98384972}, !- Return Air Stream Node Name
  {4693d2a7-4db3-4137-a20f-c8eb06c38bf8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {703e9a3e-0536-4b8a-9954-92618354fe68}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd3f14a8-7007-4f93-8d28-03a4ec5a1e1b}, !- Control Zone or Zone List Name
  {4da0ed19-2cf7-4144-af9d-9a2001d1dc34}, !- Cooling Control Zone or Zone List Name
  {9048f9ba-e407-4288-807c-f6eb475454bb}, !- Heating Control Zone or Zone List Name
  {0cde9f63-6db3-4d90-bd56-982c83d3f2f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd3f14a8-7007-4f93-8d28-03a4ec5a1e1b}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {4da0ed19-2cf7-4144-af9d-9a2001d1dc34}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9048f9ba-e407-4288-807c-f6eb475454bb}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0cde9f63-6db3-4d90-bd56-982c83d3f2f9}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {be18ebff-0f1e-4743-9535-7d6fd203bccc}, !- Default Day Schedule Name
  {f6cf170d-dbad-4864-a18e-777f165f6b5c}, !- Summer Design Day Schedule Name
  {d3084213-d44d-4c95-b3c3-e179a4961420}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be18ebff-0f1e-4743-9535-7d6fd203bccc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {fb8f2584-3a05-4423-b781-9698cf6b5bb5}, !- Handle
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48894ceb-06b4-4f2a-bc0e-8aa28fbc79c0}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3084213-d44d-4c95-b3c3-e179a4961420}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68aa7cac-7209-4316-b0e1-653e39756f5a}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6cf170d-dbad-4864-a18e-777f165f6b5c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5e2ef6c-06cf-4cb8-ac65-7fee64cf2cac}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {98cb09cf-7a37-49cd-bad7-d011afcd0877}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b38fe8ca-5e08-4a7e-a0fb-625ee5aaff1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b38fe8ca-5e08-4a7e-a0fb-625ee5aaff1c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fbe67977-1d6d-4399-97e9-aa7da29035fb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {afedc781-ad92-46ed-ac18-b2d4689c3cce}, !- Supply Air Inlet Node
  {cb1a59ef-3925-4bff-bcbc-ccd68634f35e}, !- Supply Air Outlet Node
  {8fe3c06f-a668-4e98-8cee-4596a66defe3}, !- Exhaust Air Inlet Node
  {9c4d2956-fbba-498d-b1c5-4848e8ba63c7}, !- Exhaust Air Outlet Node
  2905.67891524999,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d4b6947a-9ff6-438d-8e38-25f8a99453aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV Primary Outlet Air Node, !- Name
  {cb1a59ef-3925-4bff-bcbc-ccd68634f35e}, !- Inlet Port
  {dc65282b-a62e-4fdf-aac2-6179523b2ab8}; !- Outlet Port

OS:Connection,
  {afedc781-ad92-46ed-ac18-b2d4689c3cce}, !- Handle
  {b890fb74-e3c1-4662-81b5-b236d255b609}, !- Source Object
  3,                                      !- Outlet Port
  {fbe67977-1d6d-4399-97e9-aa7da29035fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cb1a59ef-3925-4bff-bcbc-ccd68634f35e}, !- Handle
  {fbe67977-1d6d-4399-97e9-aa7da29035fb}, !- Source Object
  13,                                     !- Outlet Port
  {d4b6947a-9ff6-438d-8e38-25f8a99453aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc65282b-a62e-4fdf-aac2-6179523b2ab8}, !- Handle
  {d4b6947a-9ff6-438d-8e38-25f8a99453aa}, !- Source Object
  3,                                      !- Outlet Port
  {c78aba54-b405-42ab-b62e-10b466f0c8ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fad60b3c-8b88-43aa-8f30-6a8abed444d5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 ERV Secondary Inlet Air Node, !- Name
  {c6985164-a7e5-4ab7-9cb9-f52aed84a62d}, !- Inlet Port
  {8fe3c06f-a668-4e98-8cee-4596a66defe3}; !- Outlet Port

OS:Connection,
  {c6985164-a7e5-4ab7-9cb9-f52aed84a62d}, !- Handle
  {c78aba54-b405-42ab-b62e-10b466f0c8ee}, !- Source Object
  7,                                      !- Outlet Port
  {fad60b3c-8b88-43aa-8f30-6a8abed444d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe3c06f-a668-4e98-8cee-4596a66defe3}, !- Handle
  {fad60b3c-8b88-43aa-8f30-6a8abed444d5}, !- Source Object
  3,                                      !- Outlet Port
  {fbe67977-1d6d-4399-97e9-aa7da29035fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9c4d2956-fbba-498d-b1c5-4848e8ba63c7}, !- Handle
  {fbe67977-1d6d-4399-97e9-aa7da29035fb}, !- Source Object
  15,                                     !- Outlet Port
  {72dabeed-5a3d-4b11-829e-0da077c1990b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {46d06e86-95ae-4fed-a6cb-5c8a2c8f14fe}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a7b14e96-82e8-4ad0-85bd-233d47c6a5c6}, !- Reference Setpoint Node Name
  {a7b14e96-82e8-4ad0-85bd-233d47c6a5c6}, !- Mixed Air Stream Node Name
  {b890fb74-e3c1-4662-81b5-b236d255b609}, !- Outdoor Air Stream Node Name
  {8eb3907e-b2ea-44f8-b3e6-267be10734af}, !- Return Air Stream Node Name
  {d4b6947a-9ff6-438d-8e38-25f8a99453aa}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {8354be9d-1851-4e81-ac6d-112288328f2d}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7ac48237-81b9-4456-a43e-de9aae9923d9}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone9HtgSch0, !- Name
  {ae926c36-29ef-4995-b993-09021a93d11f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3ec8dd2f-144b-40f3-b1af-207cbbe15de3}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone9ClgSch0, !- Name
  {74b0219a-8bd1-4f61-a9f5-fc919d2e3ffb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {92aa4793-fae1-49df-8707-443d0366ad56}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone9OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8354be9d-1851-4e81-ac6d-112288328f2d}<23.9 && {8354be9d-1851-4e81-ac6d-112288328f2d}>1.7, !- Program Line 1
  SET {3ec8dd2f-144b-40f3-b1af-207cbbe15de3} = 29.4, !- Program Line 2
  SET {7ac48237-81b9-4456-a43e-de9aae9923d9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8354be9d-1851-4e81-ac6d-112288328f2d}<23.9 && {8354be9d-1851-4e81-ac6d-112288328f2d}>1.7, !- Program Line 4
  SET {3ec8dd2f-144b-40f3-b1af-207cbbe15de3} = 29.4, !- Program Line 5
  SET {7ac48237-81b9-4456-a43e-de9aae9923d9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8354be9d-1851-4e81-ac6d-112288328f2d}<23.9 && {8354be9d-1851-4e81-ac6d-112288328f2d}>1.7, !- Program Line 7
  SET {3ec8dd2f-144b-40f3-b1af-207cbbe15de3} = 29.4, !- Program Line 8
  SET {7ac48237-81b9-4456-a43e-de9aae9923d9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8354be9d-1851-4e81-ac6d-112288328f2d}<23.9 && {8354be9d-1851-4e81-ac6d-112288328f2d}>1.7, !- Program Line 10
  SET {3ec8dd2f-144b-40f3-b1af-207cbbe15de3} = 29.4, !- Program Line 11
  SET {7ac48237-81b9-4456-a43e-de9aae9923d9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3ec8dd2f-144b-40f3-b1af-207cbbe15de3} = NULL, !- Program Line 14
  SET {7ac48237-81b9-4456-a43e-de9aae9923d9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f9359a4a-9813-457e-9eec-904c7c1b5e8e}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {92aa4793-fae1-49df-8707-443d0366ad56}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {8f694817-eab1-4960-bef2-39e0da78d11d}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0bb0cb1f-f9bb-4942-90a8-76401169e612}, !- Control Zone or Zone List Name
  {243fd4f4-0229-4757-8526-e8a17b4d2f92}, !- Cooling Control Zone or Zone List Name
  {84fa2ea2-0682-4168-83f2-623c1f1527fc}, !- Heating Control Zone or Zone List Name
  {39a2f76d-8bfe-45e9-a59f-b409958cbcf9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0bb0cb1f-f9bb-4942-90a8-76401169e612}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {243fd4f4-0229-4757-8526-e8a17b4d2f92}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {84fa2ea2-0682-4168-83f2-623c1f1527fc}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39a2f76d-8bfe-45e9-a59f-b409958cbcf9}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {169ba516-5fbd-4867-b578-56842ddf24f8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {24fa5db3-de8c-481b-8721-97ed4f9353c7}, !- Default Day Schedule Name
  {5085cf89-dc08-4928-b649-f3d0c7b72eca}, !- Summer Design Day Schedule Name
  {50b1a896-f884-4219-af80-b90033f3689c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24fa5db3-de8c-481b-8721-97ed4f9353c7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {aae5386a-acfc-4f1c-955d-375a91ecda1b}, !- Handle
  {169ba516-5fbd-4867-b578-56842ddf24f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.3356350036395543,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d0bc583-8cc5-42e6-8a19-bad99d182570}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50b1a896-f884-4219-af80-b90033f3689c}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9006a128-50ed-4126-b66e-da12e225ce59}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5085cf89-dc08-4928-b649-f3d0c7b72eca}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db92f966-1983-4a7d-8f06-3b8cc39ee0c9}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {169ba516-5fbd-4867-b578-56842ddf24f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88cf2ac4-4c8e-4513-bf18-196e93a4b6a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88cf2ac4-4c8e-4513-bf18-196e93a4b6a5}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1e18effb-059a-4ad2-80ac-5a154b1873fb}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e4900c69-bdf6-4a7c-b2af-ec4aa8a258b0}, !- Supply Air Inlet Node
  {7fa82e22-0f56-4a3a-ad7b-3f5564af170b}, !- Supply Air Outlet Node
  {40e8ca20-0eef-4510-a61e-fe1c0ca5f483}, !- Exhaust Air Inlet Node
  {614e4851-be30-4fc5-afd4-7b2399d8d62f}, !- Exhaust Air Outlet Node
  742.531,                                !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6df86810-5840-4bfd-ae47-b15c394d2e26}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {7fa82e22-0f56-4a3a-ad7b-3f5564af170b}, !- Inlet Port
  {de07aad8-4432-45e8-916f-db0fafae727f}; !- Outlet Port

OS:Connection,
  {e4900c69-bdf6-4a7c-b2af-ec4aa8a258b0}, !- Handle
  {7e443e68-1caf-42a9-99a5-75b08c8356f5}, !- Source Object
  3,                                      !- Outlet Port
  {1e18effb-059a-4ad2-80ac-5a154b1873fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7fa82e22-0f56-4a3a-ad7b-3f5564af170b}, !- Handle
  {1e18effb-059a-4ad2-80ac-5a154b1873fb}, !- Source Object
  13,                                     !- Outlet Port
  {6df86810-5840-4bfd-ae47-b15c394d2e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de07aad8-4432-45e8-916f-db0fafae727f}, !- Handle
  {6df86810-5840-4bfd-ae47-b15c394d2e26}, !- Source Object
  3,                                      !- Outlet Port
  {94f5d535-2906-4a4f-b955-d1ac43a5d624}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40529c5d-58aa-4a63-be4e-6437e88e058f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {18f5c4a4-ad2a-4e0c-ae6c-225a8c6fa48e}, !- Inlet Port
  {40e8ca20-0eef-4510-a61e-fe1c0ca5f483}; !- Outlet Port

OS:Connection,
  {18f5c4a4-ad2a-4e0c-ae6c-225a8c6fa48e}, !- Handle
  {94f5d535-2906-4a4f-b955-d1ac43a5d624}, !- Source Object
  7,                                      !- Outlet Port
  {40529c5d-58aa-4a63-be4e-6437e88e058f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e8ca20-0eef-4510-a61e-fe1c0ca5f483}, !- Handle
  {40529c5d-58aa-4a63-be4e-6437e88e058f}, !- Source Object
  3,                                      !- Outlet Port
  {1e18effb-059a-4ad2-80ac-5a154b1873fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {614e4851-be30-4fc5-afd4-7b2399d8d62f}, !- Handle
  {1e18effb-059a-4ad2-80ac-5a154b1873fb}, !- Source Object
  15,                                     !- Outlet Port
  {04c027ac-89c9-4724-a94e-fd2f19267d49}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5014934d-1153-4e06-b33e-5896722a854d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1d1fbb2d-e6df-45a8-897f-dc96458dd8bc}, !- Reference Setpoint Node Name
  {1d1fbb2d-e6df-45a8-897f-dc96458dd8bc}, !- Mixed Air Stream Node Name
  {7e443e68-1caf-42a9-99a5-75b08c8356f5}, !- Outdoor Air Stream Node Name
  {a1e06a37-bc0c-454e-8dc1-b1ea539f3abc}, !- Return Air Stream Node Name
  {6df86810-5840-4bfd-ae47-b15c394d2e26}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {459989d0-b1f1-4efb-8ed1-892a265f0cce}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {66ee90cc-00bf-4847-92bf-59938fe23dad}, !- Control Zone or Zone List Name
  {0a152e9e-b87c-4b87-89a8-3da110a642c8}, !- Cooling Control Zone or Zone List Name
  {0127ed89-fb3f-4c99-b60b-d17a34fe7036}, !- Heating Control Zone or Zone List Name
  {374a3940-4747-4157-b35d-04e277ef8715}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {66ee90cc-00bf-4847-92bf-59938fe23dad}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {0a152e9e-b87c-4b87-89a8-3da110a642c8}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0127ed89-fb3f-4c99-b60b-d17a34fe7036}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {374a3940-4747-4157-b35d-04e277ef8715}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  {b8eaf446-1571-47e4-9686-526450d80592}, !- Default Day Schedule Name
  {0b688ad7-4824-4afe-a019-74efd4e653c4}, !- Summer Design Day Schedule Name
  {68de2015-3400-4168-b5d5-8ec55b5cb1ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8eaf446-1571-47e4-9686-526450d80592}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9d095522-9c33-48db-9bb4-17c8a2bf240e}, !- Handle
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.484535501908702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 14:51:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 14:51:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44dc452d-a21b-417f-8e8f-d6bbb1049862}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68de2015-3400-4168-b5d5-8ec55b5cb1ee}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73ecef6b-00bb-4993-b836-50ad31c52f1c}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b688ad7-4824-4afe-a019-74efd4e653c4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a35c67c2-de6a-4fbd-b270-31483481e1af}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {8e4eee74-1bb5-4c57-b4bb-f8f8f38249f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ee167c5-4052-401b-b93f-9c1906cd941f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ee167c5-4052-401b-b93f-9c1906cd941f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {7e6f1861-32af-4141-9b13-2347386267fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c2340532-e79c-466f-bc21-1244a4f29ba3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {825a118c-efa3-411b-983a-c1a7e301f362}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {21395162-2b81-4797-b1fc-e701eb6a4bfb}, !- Supply Air Inlet Node
  {8299ae73-c37d-499e-be54-16820f8ae0c2}, !- Supply Air Outlet Node
  {52e6f350-dc21-418e-a19f-7c01a328fe5f}, !- Exhaust Air Inlet Node
  {a588a0b4-3de8-4daa-aed9-361f42a0c920}, !- Exhaust Air Outlet Node
  350.485556,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dd0ae42d-8967-40d8-a915-da5ae9fa2fda}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {8299ae73-c37d-499e-be54-16820f8ae0c2}, !- Inlet Port
  {c7f95c19-5b4d-4b8a-869b-7c064ba06ee3}; !- Outlet Port

OS:Connection,
  {21395162-2b81-4797-b1fc-e701eb6a4bfb}, !- Handle
  {d49efb0e-bdce-4b42-8ccf-ec4f4bb73e3f}, !- Source Object
  3,                                      !- Outlet Port
  {c2340532-e79c-466f-bc21-1244a4f29ba3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8299ae73-c37d-499e-be54-16820f8ae0c2}, !- Handle
  {c2340532-e79c-466f-bc21-1244a4f29ba3}, !- Source Object
  13,                                     !- Outlet Port
  {dd0ae42d-8967-40d8-a915-da5ae9fa2fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f95c19-5b4d-4b8a-869b-7c064ba06ee3}, !- Handle
  {dd0ae42d-8967-40d8-a915-da5ae9fa2fda}, !- Source Object
  3,                                      !- Outlet Port
  {8399b82d-d2d1-4737-89b3-f8768ecde9bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {331dc6cb-8751-4df4-ae61-abfefa00c08a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {08ad805e-e43f-4c58-b42f-c07c21a99b8c}, !- Inlet Port
  {52e6f350-dc21-418e-a19f-7c01a328fe5f}; !- Outlet Port

OS:Connection,
  {08ad805e-e43f-4c58-b42f-c07c21a99b8c}, !- Handle
  {8399b82d-d2d1-4737-89b3-f8768ecde9bd}, !- Source Object
  7,                                      !- Outlet Port
  {331dc6cb-8751-4df4-ae61-abfefa00c08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e6f350-dc21-418e-a19f-7c01a328fe5f}, !- Handle
  {331dc6cb-8751-4df4-ae61-abfefa00c08a}, !- Source Object
  3,                                      !- Outlet Port
  {c2340532-e79c-466f-bc21-1244a4f29ba3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a588a0b4-3de8-4daa-aed9-361f42a0c920}, !- Handle
  {c2340532-e79c-466f-bc21-1244a4f29ba3}, !- Source Object
  15,                                     !- Outlet Port
  {c3172a4a-a14e-4b41-9820-23c8d8ee896e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c5fd66e4-b3d7-4204-9a2e-eaaf49b69a8d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fe6cc0e6-fe07-4ccd-bc72-8c96702ca80b}, !- Reference Setpoint Node Name
  {fe6cc0e6-fe07-4ccd-bc72-8c96702ca80b}, !- Mixed Air Stream Node Name
  {d49efb0e-bdce-4b42-8ccf-ec4f4bb73e3f}, !- Outdoor Air Stream Node Name
  {189817d1-2f56-4fcc-bac9-29a360589c5f}, !- Return Air Stream Node Name
  {dd0ae42d-8967-40d8-a915-da5ae9fa2fda}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {77a5721b-3e80-4ad8-8087-e9ec594da513}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {556eccc0-2460-440f-925c-8de25ba23049}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {68317f6f-31e4-4976-b93e-c2b1ba75f5fb}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {15d433b3-7374-43d9-ba8d-10e5eaab802e}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6e74ea6-6b95-4a72-8211-d0b52ce73078}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1bdf959-7c63-45db-b159-221cee5896b5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eaac24ef-7c05-47c4-8a38-9e47369a146b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47b5ec64-8396-41fc-b423-fa37627dfa20}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0e4f478-1df6-4477-be5c-8717d629d28f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {096454ff-04a8-4812-b8cb-332d94b068fe}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb35c92d-5e53-4279-a435-cefb15da6ec2}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6c3e836-b3e5-4111-b369-2b7dea13154a}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

