  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {951e622f-4618-4f45-8e42-a2eb36adbf85}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 29 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  8638.97361203218,                       !- Rated Total Heating Capacity {W}
  3.51899676290682,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e38d4e95-aefa-4ea6-bfb3-b1d32d2fb3d8}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {376d14c4-5950-4afd-8b21-076ef8b8ec07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f8846974-2501-416b-b2a8-210194babb05}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f8846974-2501-416b-b2a8-210194babb05}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28c33ba8-5020-4d3b-be01-0fd4b0d95e42}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e38d4e95-aefa-4ea6-bfb3-b1d32d2fb3d8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d068ed1-6024-4e61-abe4-a59a12ad09a3}, !- Mixed Air Node Name
  {244d8f9b-5843-455d-95bf-ca60b91f56dc}, !- Outdoor Air Stream Node Name
  {2f342a3e-9d08-4494-97cc-9e747262c0bb}, !- Relief Air Stream Node Name
  {3c0c3336-fd71-4daf-ab15-29871f082bd1}; !- Return Air Stream Node Name

OS:Node,
  {2b24b54e-9a99-49fa-9227-65556e99115b}, !- Handle
  Node 46,                                !- Name
  ,                                       !- Inlet Port
  {a236b450-1602-4b13-bc0e-497d8b1d2cf6}; !- Outlet Port

OS:Node,
  {2aca7538-81d5-4ce5-831b-8c6e27f35b12}, !- Handle
  Node 47,                                !- Name
  {bdcf03f6-9a36-4701-83d4-e87669498129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {dc179e3d-7446-4586-a8ef-c39defb01259}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2f2bbebd-9dcc-4866-bd0b-d324b2e10b2a}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {0cfb2e7f-6784-454b-8a19-cf84b09a3d98}, !- Air Inlet Node Name
  {6f9d7e57-585b-4daa-bcea-97a1125c6aec}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e595bdc-16d5-454c-b9e1-ec0cacd09366}, !- Controlling Zone or Thermostat Location
  {0cc08702-6e68-4d69-885f-61ab2898c68b}, !- Supply Air Fan Name
  {951e622f-4618-4f45-8e42-a2eb36adbf85}, !- Heating Coil Name
  {9161f175-05e6-4742-82a5-f9159640cd86}, !- Cooling Coil Name
  {dc179e3d-7446-4586-a8ef-c39defb01259}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {376d14c4-5950-4afd-8b21-076ef8b8ec07}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6f9d7e57-585b-4daa-bcea-97a1125c6aec}, !- Handle
  {2f2bbebd-9dcc-4866-bd0b-d324b2e10b2a}, !- Source Object
  4,                                      !- Outlet Port
  {6e1337f2-2ae1-44e7-b06e-30e0724b30cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cb9f2e4-7bf0-49f2-9ba2-2887bcdf5e67}, !- Handle
  Node 48,                                !- Name
  {3d068ed1-6024-4e61-abe4-a59a12ad09a3}, !- Inlet Port
  {0cfb2e7f-6784-454b-8a19-cf84b09a3d98}; !- Outlet Port

OS:Connection,
  {3c0c3336-fd71-4daf-ab15-29871f082bd1}, !- Handle
  {dee1b01a-2437-453f-879a-431e9fd91e3a}, !- Source Object
  3,                                      !- Outlet Port
  {28c33ba8-5020-4d3b-be01-0fd4b0d95e42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d068ed1-6024-4e61-abe4-a59a12ad09a3}, !- Handle
  {28c33ba8-5020-4d3b-be01-0fd4b0d95e42}, !- Source Object
  5,                                      !- Outlet Port
  {1cb9f2e4-7bf0-49f2-9ba2-2887bcdf5e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cfb2e7f-6784-454b-8a19-cf84b09a3d98}, !- Handle
  {1cb9f2e4-7bf0-49f2-9ba2-2887bcdf5e67}, !- Source Object
  3,                                      !- Outlet Port
  {2f2bbebd-9dcc-4866-bd0b-d324b2e10b2a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a6006b04-3c83-4942-9b95-77be31c7fd42}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9e595bdc-16d5-454c-b9e1-ec0cacd09366}, !- Control Zone Name
  {6e1337f2-2ae1-44e7-b06e-30e0724b30cd}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a446f9c-4548-4ac6-b92a-63b4a0d13649}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13e9be62-fabe-458a-8da1-47e799fed5d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {15e00f1a-14ad-4b80-9942-1ffdd8339be5}, !- Air Inlet Node Name
  {733f46a2-46df-4b6c-b1c6-76b1d634293d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e45943ff-40c1-4c85-938a-9e39f896cbdb}, !- Handle
  Node 49,                                !- Name
  {c87b2898-726c-4f64-bf0e-c2be8b30e2a8}, !- Inlet Port
  {3e923ba0-881f-434c-ace7-5bb5d3a10d52}; !- Outlet Port

OS:Connection,
  {1034e17d-4464-4537-827f-a0f9d3028aba}, !- Handle
  {c4744104-27dd-4999-b8de-dedb27347670}, !- Source Object
  3,                                      !- Outlet Port
  {baf12c88-9167-4c27-b87b-c429ff8fd9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87b2898-726c-4f64-bf0e-c2be8b30e2a8}, !- Handle
  {5d6f0c2c-bea4-4e6e-9639-e3e97beae53a}, !- Source Object
  2,                                      !- Outlet Port
  {e45943ff-40c1-4c85-938a-9e39f896cbdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e923ba0-881f-434c-ace7-5bb5d3a10d52}, !- Handle
  {e45943ff-40c1-4c85-938a-9e39f896cbdb}, !- Source Object
  3,                                      !- Outlet Port
  {b416a5f3-068e-4b0a-8428-1cb1062782c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e850e287-ee6f-4219-90bf-db38fa504199}, !- Handle
  Node 50,                                !- Name
  {80eb0353-fef1-408a-9dcd-aaf355334dfb}, !- Inlet Port
  {15e00f1a-14ad-4b80-9942-1ffdd8339be5}; !- Outlet Port

OS:Connection,
  {80eb0353-fef1-408a-9dcd-aaf355334dfb}, !- Handle
  {1b46f2ea-6e07-4df9-8209-d5a74609ad00}, !- Source Object
  3,                                      !- Outlet Port
  {e850e287-ee6f-4219-90bf-db38fa504199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e00f1a-14ad-4b80-9942-1ffdd8339be5}, !- Handle
  {e850e287-ee6f-4219-90bf-db38fa504199}, !- Source Object
  3,                                      !- Outlet Port
  {13e9be62-fabe-458a-8da1-47e799fed5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {733f46a2-46df-4b6c-b1c6-76b1d634293d}, !- Handle
  {13e9be62-fabe-458a-8da1-47e799fed5d4}, !- Source Object
  4,                                      !- Outlet Port
  {c4744104-27dd-4999-b8de-dedb27347670}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {c6babbc6-9290-4945-a514-51bdb39aaedb}, !- Availability Schedule
  {679e1a6b-d198-45ed-9802-e6ac90bfe3dd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ddd6687c-a4f3-404a-ac8d-15db7914876a}, !- Supply Side Inlet Node Name
  {1adfac23-7324-46c3-bcf2-fb42cca74ab3}, !- Demand Side Outlet Node Name
  {dd736c8e-1ba2-4916-a698-adf41a7d0959}, !- Demand Side Inlet Node A
  {78aed847-ea3f-4359-a82a-9a16b6311503}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1fecde3-68c3-4bae-88ce-ac716e3a6379}, !- Demand Mixer Name
  {576cc462-942f-4a8a-be9f-de85afe72f8d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d44d26e1-e4b1-434d-a251-b64e3f032494}, !- Handle
  Node 51,                                !- Name
  {ddd6687c-a4f3-404a-ac8d-15db7914876a}, !- Inlet Port
  {23b542dc-7c71-4453-acf8-20a5a08b77cc}; !- Outlet Port

OS:Node,
  {7e4bb0c3-5728-4d04-9945-bb8f3711c3f7}, !- Handle
  Node 52,                                !- Name
  {e1bb87f6-470c-4597-9f10-fa175645bacd}, !- Inlet Port
  {78aed847-ea3f-4359-a82a-9a16b6311503}; !- Outlet Port

OS:Connection,
  {ddd6687c-a4f3-404a-ac8d-15db7914876a}, !- Handle
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- Source Object
  9,                                      !- Outlet Port
  {d44d26e1-e4b1-434d-a251-b64e3f032494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aed847-ea3f-4359-a82a-9a16b6311503}, !- Handle
  {7e4bb0c3-5728-4d04-9945-bb8f3711c3f7}, !- Source Object
  3,                                      !- Outlet Port
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0638145-ac84-496e-8a64-0892ad07f73b}, !- Handle
  Node 53,                                !- Name
  {dd736c8e-1ba2-4916-a698-adf41a7d0959}, !- Inlet Port
  {03094fe5-fb53-4c6c-8d87-02ec7f6584af}; !- Outlet Port

OS:Node,
  {39473100-96b8-4ed2-9d55-2a8d55528d5c}, !- Handle
  Node 54,                                !- Name
  {42d6bcfa-181e-4061-90cc-e595d5349f24}, !- Inlet Port
  {1adfac23-7324-46c3-bcf2-fb42cca74ab3}; !- Outlet Port

OS:Node,
  {2911a5f6-45da-4856-8f7c-3cc8d48cb944}, !- Handle
  Node 55,                                !- Name
  {64f1135a-9e88-4761-8847-765f59d3c4f8}, !- Inlet Port
  {5c34651c-bd8d-4aa9-a2dd-a096bde4ec59}; !- Outlet Port

OS:Connection,
  {dd736c8e-1ba2-4916-a698-adf41a7d0959}, !- Handle
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- Source Object
  11,                                     !- Outlet Port
  {d0638145-ac84-496e-8a64-0892ad07f73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adfac23-7324-46c3-bcf2-fb42cca74ab3}, !- Handle
  {39473100-96b8-4ed2-9d55-2a8d55528d5c}, !- Source Object
  3,                                      !- Outlet Port
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {576cc462-942f-4a8a-be9f-de85afe72f8d}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {03094fe5-fb53-4c6c-8d87-02ec7f6584af}, !- Inlet Node Name
  {a8cf1b33-8f19-480a-9fba-0cd85fc03e28}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1fecde3-68c3-4bae-88ce-ac716e3a6379}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {42d6bcfa-181e-4061-90cc-e595d5349f24}, !- Outlet Node Name
  {30e28ab2-c02f-46f1-8834-8e87a2b49099}; !- Inlet Node Name 1

OS:Connection,
  {03094fe5-fb53-4c6c-8d87-02ec7f6584af}, !- Handle
  {d0638145-ac84-496e-8a64-0892ad07f73b}, !- Source Object
  3,                                      !- Outlet Port
  {576cc462-942f-4a8a-be9f-de85afe72f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d6bcfa-181e-4061-90cc-e595d5349f24}, !- Handle
  {a1fecde3-68c3-4bae-88ce-ac716e3a6379}, !- Source Object
  2,                                      !- Outlet Port
  {39473100-96b8-4ed2-9d55-2a8d55528d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02457026-72bd-43dc-af5b-0caa39664993}, !- Handle
  {22e94006-4df0-4f86-9b2f-90aaa42034dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {679e1a6b-d198-45ed-9802-e6ac90bfe3dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {839d1257-28fc-4802-b607-741cb5ed4526}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1ad00350-c088-474b-8b06-25d5c45f0cbc}, !- Handle
  Fan On Off 4,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc5167e1-e886-476c-8b44-4c20375231f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d3d6d95-d253-4dab-bd6b-df8ad67a84eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc5167e1-e886-476c-8b44-4c20375231f6}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d3d6d95-d253-4dab-bd6b-df8ad67a84eb}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04c31453-5e1a-4ca0-a923-a0b4351ef8cb}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16f9b40e-873c-4d43-8d6b-38652210ac5e}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {23b01192-7547-4b9f-89a3-697fd0d4fe27}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92f7bbb8-3167-4f43-8cbe-f7253bc4bf3e}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d43e7dc6-21bf-46e7-8d44-f365e2dbda41}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {03b3243a-0820-4b7d-bb2a-74c47691a516}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 47kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {266d7d23-1c4f-4f4a-83ff-b96ff88eb448}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9c62334f-8cc7-48e8-b05f-3bf351aee39e}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {778ae158-ecdd-4975-aad4-3ad526f9c6a3}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {50cc6ee2-00f5-4d28-a284-0128f9bcad2f}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce7cef42-47b2-4ea7-bdba-6a1641f8e3e4}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {705be087-b837-4b13-a2e2-0d9601f9869d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 34 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  9978.85317044421,                       !- Rated Total Heating Capacity {W}
  3.52122965875677,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e0e3f871-4bb1-460e-b977-4d56aadcaf8d}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6babbc6-9290-4945-a514-51bdb39aaedb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04c5e246-982e-4913-89d5-8a99807bb679}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {04c5e246-982e-4913-89d5-8a99807bb679}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad6f53e6-6878-4c07-b822-a0abc6db84f8}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e0e3f871-4bb1-460e-b977-4d56aadcaf8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b55beca2-9f96-4c57-ae90-d3511def1d66}, !- Mixed Air Node Name
  {43f3041d-ce8f-4086-be7b-71916957258a}, !- Outdoor Air Stream Node Name
  {7687721a-1aad-4b4b-bd66-a95f9388f5d7}, !- Relief Air Stream Node Name
  {23b542dc-7c71-4453-acf8-20a5a08b77cc}; !- Return Air Stream Node Name

OS:Node,
  {933de463-5654-4aa0-a8ee-806959d5d449}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {8550db9e-8adf-4bd2-ba44-dfcf616b9a32}; !- Outlet Port

OS:Node,
  {65647b3a-5b25-45ed-a6f1-9f01cce9d887}, !- Handle
  Node 57,                                !- Name
  {d8c06721-9b18-4971-9c13-3539bf5564d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8318e195-fbbf-44e8-a240-8905fba2a883}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2b62518d-7457-4f86-9638-65c5833127b9}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {c1447782-9a63-4bd3-96a6-354bd579dc6e}, !- Air Inlet Node Name
  {e1bb87f6-470c-4597-9f10-fa175645bacd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a54fa31-edd2-4cab-ac75-8fe6eb4f6b4a}, !- Controlling Zone or Thermostat Location
  {1ad00350-c088-474b-8b06-25d5c45f0cbc}, !- Supply Air Fan Name
  {705be087-b837-4b13-a2e2-0d9601f9869d}, !- Heating Coil Name
  {03b3243a-0820-4b7d-bb2a-74c47691a516}, !- Cooling Coil Name
  {8318e195-fbbf-44e8-a240-8905fba2a883}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c6babbc6-9290-4945-a514-51bdb39aaedb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e1bb87f6-470c-4597-9f10-fa175645bacd}, !- Handle
  {2b62518d-7457-4f86-9638-65c5833127b9}, !- Source Object
  4,                                      !- Outlet Port
  {7e4bb0c3-5728-4d04-9945-bb8f3711c3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8129abb7-4a89-47e6-9852-ecea84560a7a}, !- Handle
  Node 58,                                !- Name
  {b55beca2-9f96-4c57-ae90-d3511def1d66}, !- Inlet Port
  {c1447782-9a63-4bd3-96a6-354bd579dc6e}; !- Outlet Port

OS:Connection,
  {23b542dc-7c71-4453-acf8-20a5a08b77cc}, !- Handle
  {d44d26e1-e4b1-434d-a251-b64e3f032494}, !- Source Object
  3,                                      !- Outlet Port
  {ad6f53e6-6878-4c07-b822-a0abc6db84f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b55beca2-9f96-4c57-ae90-d3511def1d66}, !- Handle
  {ad6f53e6-6878-4c07-b822-a0abc6db84f8}, !- Source Object
  5,                                      !- Outlet Port
  {8129abb7-4a89-47e6-9852-ecea84560a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1447782-9a63-4bd3-96a6-354bd579dc6e}, !- Handle
  {8129abb7-4a89-47e6-9852-ecea84560a7a}, !- Source Object
  3,                                      !- Outlet Port
  {2b62518d-7457-4f86-9638-65c5833127b9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {addae957-59b6-4b20-a4fb-09cc68de3d44}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2a54fa31-edd2-4cab-ac75-8fe6eb4f6b4a}, !- Control Zone Name
  {7e4bb0c3-5728-4d04-9945-bb8f3711c3f7}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4dc19f6f-23e4-45ba-9914-091a3174aaee}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d71e386-e08e-422b-978f-d37135ff8a6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {b7cc73ff-e251-418c-bae8-399c02cc961a}, !- Air Inlet Node Name
  {64f1135a-9e88-4761-8847-765f59d3c4f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30700878-c8af-474f-9e8c-3579e2f6f1c0}, !- Handle
  Node 59,                                !- Name
  {1b383233-f4ce-4384-a119-0ff1306df7ba}, !- Inlet Port
  {30e28ab2-c02f-46f1-8834-8e87a2b49099}; !- Outlet Port

OS:Connection,
  {5c34651c-bd8d-4aa9-a2dd-a096bde4ec59}, !- Handle
  {2911a5f6-45da-4856-8f7c-3cc8d48cb944}, !- Source Object
  3,                                      !- Outlet Port
  {6be7f9d7-a0d3-48c9-99a3-ecc99cb30150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b383233-f4ce-4384-a119-0ff1306df7ba}, !- Handle
  {e7aa4ffa-6dd9-4d43-a6c2-c186c53af1fa}, !- Source Object
  2,                                      !- Outlet Port
  {30700878-c8af-474f-9e8c-3579e2f6f1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e28ab2-c02f-46f1-8834-8e87a2b49099}, !- Handle
  {30700878-c8af-474f-9e8c-3579e2f6f1c0}, !- Source Object
  3,                                      !- Outlet Port
  {a1fecde3-68c3-4bae-88ce-ac716e3a6379}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a5e9797-c78d-4c81-9484-7794300fa6ec}, !- Handle
  Node 60,                                !- Name
  {a8cf1b33-8f19-480a-9fba-0cd85fc03e28}, !- Inlet Port
  {b7cc73ff-e251-418c-bae8-399c02cc961a}; !- Outlet Port

OS:Connection,
  {a8cf1b33-8f19-480a-9fba-0cd85fc03e28}, !- Handle
  {576cc462-942f-4a8a-be9f-de85afe72f8d}, !- Source Object
  3,                                      !- Outlet Port
  {6a5e9797-c78d-4c81-9484-7794300fa6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cc73ff-e251-418c-bae8-399c02cc961a}, !- Handle
  {6a5e9797-c78d-4c81-9484-7794300fa6ec}, !- Source Object
  3,                                      !- Outlet Port
  {8d71e386-e08e-422b-978f-d37135ff8a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64f1135a-9e88-4761-8847-765f59d3c4f8}, !- Handle
  {8d71e386-e08e-422b-978f-d37135ff8a6c}, !- Source Object
  4,                                      !- Outlet Port
  {2911a5f6-45da-4856-8f7c-3cc8d48cb944}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {17ec0c0c-59d1-49de-9ce4-e0a4c381df8a}, !- Availability Schedule
  {37dbe4bb-4893-4a3e-9cf5-8a786e17b8b7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27a8c2dd-6f39-4240-8a52-0c8ca3dc2da0}, !- Supply Side Inlet Node Name
  {986a1efb-bddd-4100-ae77-2ef77e8c9606}, !- Demand Side Outlet Node Name
  {497f29e0-3356-4086-bd10-8a641c6792cc}, !- Demand Side Inlet Node A
  {29e25b38-f4b6-4784-ba4a-d6ed95cd7513}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9492f91c-e1f7-4d0e-95b2-0d6bf2d5d7c0}, !- Demand Mixer Name
  {37c562f5-d7bb-4488-93d5-e5f1d5378cb6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {422509c7-c365-42a5-ba19-d4d28d0adac2}, !- Handle
  Node 61,                                !- Name
  {27a8c2dd-6f39-4240-8a52-0c8ca3dc2da0}, !- Inlet Port
  {946def2f-4679-4d18-9ee8-40171cb19e4f}; !- Outlet Port

OS:Node,
  {1d44d4e2-36ea-40ab-80af-bc5550aa2d5b}, !- Handle
  Node 62,                                !- Name
  {ab267701-f04a-4d9c-9413-57ae507470bb}, !- Inlet Port
  {29e25b38-f4b6-4784-ba4a-d6ed95cd7513}; !- Outlet Port

OS:Connection,
  {27a8c2dd-6f39-4240-8a52-0c8ca3dc2da0}, !- Handle
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- Source Object
  9,                                      !- Outlet Port
  {422509c7-c365-42a5-ba19-d4d28d0adac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e25b38-f4b6-4784-ba4a-d6ed95cd7513}, !- Handle
  {1d44d4e2-36ea-40ab-80af-bc5550aa2d5b}, !- Source Object
  3,                                      !- Outlet Port
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b09d83a4-2142-4023-8565-98b88f73406b}, !- Handle
  Node 63,                                !- Name
  {497f29e0-3356-4086-bd10-8a641c6792cc}, !- Inlet Port
  {d0747430-57a8-477b-ab79-698f7551056f}; !- Outlet Port

OS:Node,
  {8d02cca7-a8af-4961-b2fb-859711f8f39d}, !- Handle
  Node 64,                                !- Name
  {b0c094a9-1b15-490b-a4a5-406b0eeafee7}, !- Inlet Port
  {986a1efb-bddd-4100-ae77-2ef77e8c9606}; !- Outlet Port

OS:Node,
  {8156cffa-c902-46f7-b11c-3c5fd9d3d059}, !- Handle
  Node 65,                                !- Name
  {59a5623f-7481-454c-b6d3-610524f716de}, !- Inlet Port
  {553c322d-29b2-497a-a03e-8e49f7fafc9e}; !- Outlet Port

OS:Connection,
  {497f29e0-3356-4086-bd10-8a641c6792cc}, !- Handle
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- Source Object
  11,                                     !- Outlet Port
  {b09d83a4-2142-4023-8565-98b88f73406b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986a1efb-bddd-4100-ae77-2ef77e8c9606}, !- Handle
  {8d02cca7-a8af-4961-b2fb-859711f8f39d}, !- Source Object
  3,                                      !- Outlet Port
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37c562f5-d7bb-4488-93d5-e5f1d5378cb6}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d0747430-57a8-477b-ab79-698f7551056f}, !- Inlet Node Name
  {81660a8d-b011-4992-be6b-f6476a4f38dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9492f91c-e1f7-4d0e-95b2-0d6bf2d5d7c0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b0c094a9-1b15-490b-a4a5-406b0eeafee7}, !- Outlet Node Name
  {443d5e2e-33e1-4873-839a-5ea6c15307b3}; !- Inlet Node Name 1

OS:Connection,
  {d0747430-57a8-477b-ab79-698f7551056f}, !- Handle
  {b09d83a4-2142-4023-8565-98b88f73406b}, !- Source Object
  3,                                      !- Outlet Port
  {37c562f5-d7bb-4488-93d5-e5f1d5378cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c094a9-1b15-490b-a4a5-406b0eeafee7}, !- Handle
  {9492f91c-e1f7-4d0e-95b2-0d6bf2d5d7c0}, !- Source Object
  2,                                      !- Outlet Port
  {8d02cca7-a8af-4961-b2fb-859711f8f39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1323adec-8753-4346-93d1-3ae69627684c}, !- Handle
  {b5d3ada6-ac45-49c5-829e-2d9a35c82888}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {37dbe4bb-4893-4a3e-9cf5-8a786e17b8b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {c98b595a-964b-4484-8427-690c2d48715b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b2c17be0-3f0b-48aa-ac85-43fdd18cbf55}, !- Handle
  Fan On Off 5,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4aa71228-fc69-4267-90c8-a2226dd1d428}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {533777c5-a937-4067-9804-2d2c70601c3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4aa71228-fc69-4267-90c8-a2226dd1d428}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {533777c5-a937-4067-9804-2d2c70601c3d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05819f2e-451f-42c1-9eeb-b806ea30cf12}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a1432ac-6064-4f6f-8632-0437bfe1c10b}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc43f91f-2a28-47f0-8793-e1c5815e23bd}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4757c20b-75a1-4389-9029-c093f6932cb5}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5b2d228-f0c4-4c77-a181-bb1978c59ac4}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b7976029-5d17-4042-833b-bd19f24b7db7}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 63kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {4916faf8-7d69-48b1-8bd1-a96516cc81a7}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {651f5096-6358-4d5e-84c4-4a340e2160f9}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c907d47c-2133-4751-a7e7-4f06b89ebd34}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c915b80f-74eb-493a-bf12-e88e2dda392b}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04fe8a6c-c870-42e3-ba36-22ebcc4d7e9e}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {43e28822-85e8-46a6-ac1b-6203c622f15d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 46 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  13440.240617718,                        !- Rated Total Heating Capacity {W}
  3.52699802623246,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b29adff3-d250-4854-a6d7-6be7bb7560d6}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {17ec0c0c-59d1-49de-9ce4-e0a4c381df8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {051c4750-9e60-41ee-b097-87f2dc851adc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {051c4750-9e60-41ee-b097-87f2dc851adc}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9f5f964-6221-4e30-ab21-b5053d18aa70}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {b29adff3-d250-4854-a6d7-6be7bb7560d6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f27d2c7-3caf-4eae-aaf6-a8c4cfc952fb}, !- Mixed Air Node Name
  {27065118-410f-4fe6-9155-b2aa53019f22}, !- Outdoor Air Stream Node Name
  {0e6dbd70-3df5-4c96-83c3-f8160bdc2ed7}, !- Relief Air Stream Node Name
  {946def2f-4679-4d18-9ee8-40171cb19e4f}; !- Return Air Stream Node Name

OS:Node,
  {526263ba-b4f1-40f5-b610-042f9d68751f}, !- Handle
  Node 66,                                !- Name
  ,                                       !- Inlet Port
  {cb0c2828-72e8-4875-8e98-8d555ad8caad}; !- Outlet Port

OS:Node,
  {6e49922a-f376-40ff-b26e-2f93b3e81466}, !- Handle
  Node 67,                                !- Name
  {99f2ee98-f32d-4d4a-ae47-774e1457fbc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {85728377-e8d2-44c8-8c23-50d2c0324f4c}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {e9a2cea1-8ba0-4c27-9f9d-b8af34836087}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {e52d181c-8133-423e-9923-ce914bafc54b}, !- Air Inlet Node Name
  {ab267701-f04a-4d9c-9413-57ae507470bb}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ba7cd5be-441b-4b0b-8395-6078de5db914}, !- Controlling Zone or Thermostat Location
  {b2c17be0-3f0b-48aa-ac85-43fdd18cbf55}, !- Supply Air Fan Name
  {43e28822-85e8-46a6-ac1b-6203c622f15d}, !- Heating Coil Name
  {b7976029-5d17-4042-833b-bd19f24b7db7}, !- Cooling Coil Name
  {85728377-e8d2-44c8-8c23-50d2c0324f4c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {17ec0c0c-59d1-49de-9ce4-e0a4c381df8a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {ab267701-f04a-4d9c-9413-57ae507470bb}, !- Handle
  {e9a2cea1-8ba0-4c27-9f9d-b8af34836087}, !- Source Object
  4,                                      !- Outlet Port
  {1d44d4e2-36ea-40ab-80af-bc5550aa2d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90fc9d55-bf90-4ec3-b1b8-2fb13c14c02a}, !- Handle
  Node 68,                                !- Name
  {7f27d2c7-3caf-4eae-aaf6-a8c4cfc952fb}, !- Inlet Port
  {e52d181c-8133-423e-9923-ce914bafc54b}; !- Outlet Port

OS:Connection,
  {946def2f-4679-4d18-9ee8-40171cb19e4f}, !- Handle
  {422509c7-c365-42a5-ba19-d4d28d0adac2}, !- Source Object
  3,                                      !- Outlet Port
  {c9f5f964-6221-4e30-ab21-b5053d18aa70}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f27d2c7-3caf-4eae-aaf6-a8c4cfc952fb}, !- Handle
  {c9f5f964-6221-4e30-ab21-b5053d18aa70}, !- Source Object
  5,                                      !- Outlet Port
  {90fc9d55-bf90-4ec3-b1b8-2fb13c14c02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52d181c-8133-423e-9923-ce914bafc54b}, !- Handle
  {90fc9d55-bf90-4ec3-b1b8-2fb13c14c02a}, !- Source Object
  3,                                      !- Outlet Port
  {e9a2cea1-8ba0-4c27-9f9d-b8af34836087}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {009c67a7-24f8-4ed0-a98c-dd6a287dce2d}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ba7cd5be-441b-4b0b-8395-6078de5db914}, !- Control Zone Name
  {1d44d4e2-36ea-40ab-80af-bc5550aa2d5b}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {271e5f3a-4f6c-4ac2-82d9-f70d20fa5b5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d936a8bb-0dab-4f3c-9e18-15df2b227ec3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {1c2bd39b-4a71-4632-af6b-2c3d43c880ef}, !- Air Inlet Node Name
  {59a5623f-7481-454c-b6d3-610524f716de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ccfad08a-b574-4c74-b268-075b89af9c2e}, !- Handle
  Node 69,                                !- Name
  {1250044b-3bf9-43d8-87bb-2b86b1f40994}, !- Inlet Port
  {443d5e2e-33e1-4873-839a-5ea6c15307b3}; !- Outlet Port

OS:Connection,
  {553c322d-29b2-497a-a03e-8e49f7fafc9e}, !- Handle
  {8156cffa-c902-46f7-b11c-3c5fd9d3d059}, !- Source Object
  3,                                      !- Outlet Port
  {090451f2-2bc0-4752-b311-0cada82bb20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1250044b-3bf9-43d8-87bb-2b86b1f40994}, !- Handle
  {7861503d-b4ad-4fa1-9468-a1ed705a2cf5}, !- Source Object
  2,                                      !- Outlet Port
  {ccfad08a-b574-4c74-b268-075b89af9c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443d5e2e-33e1-4873-839a-5ea6c15307b3}, !- Handle
  {ccfad08a-b574-4c74-b268-075b89af9c2e}, !- Source Object
  3,                                      !- Outlet Port
  {9492f91c-e1f7-4d0e-95b2-0d6bf2d5d7c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06ebfe83-0fae-408f-acc0-6a7d44dcc259}, !- Handle
  Node 70,                                !- Name
  {81660a8d-b011-4992-be6b-f6476a4f38dc}, !- Inlet Port
  {1c2bd39b-4a71-4632-af6b-2c3d43c880ef}; !- Outlet Port

OS:Connection,
  {81660a8d-b011-4992-be6b-f6476a4f38dc}, !- Handle
  {37c562f5-d7bb-4488-93d5-e5f1d5378cb6}, !- Source Object
  3,                                      !- Outlet Port
  {06ebfe83-0fae-408f-acc0-6a7d44dcc259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2bd39b-4a71-4632-af6b-2c3d43c880ef}, !- Handle
  {06ebfe83-0fae-408f-acc0-6a7d44dcc259}, !- Source Object
  3,                                      !- Outlet Port
  {d936a8bb-0dab-4f3c-9e18-15df2b227ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a5623f-7481-454c-b6d3-610524f716de}, !- Handle
  {d936a8bb-0dab-4f3c-9e18-15df2b227ec3}, !- Source Object
  4,                                      !- Outlet Port
  {8156cffa-c902-46f7-b11c-3c5fd9d3d059}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {4157b6b4-858d-430d-b158-43a1de0ec858}, !- Availability Schedule
  {4d6a8f2c-b278-4e73-a1a2-51963503af5f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7260297-a0b5-47bf-afda-8530345a42e3}, !- Supply Side Inlet Node Name
  {67536303-1271-40a4-88b9-864270b529da}, !- Demand Side Outlet Node Name
  {028216c0-3544-4bea-85c5-7fa4685faf58}, !- Demand Side Inlet Node A
  {6305a03c-65e9-4dda-9b16-35485465c7a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7467a63d-0bfe-4698-a778-9c9ece60933a}, !- Demand Mixer Name
  {3546333c-49c4-4cc8-94bf-b9e52aea6d09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a427db8-5da5-443c-bf68-e34084f95731}, !- Handle
  Node 71,                                !- Name
  {e7260297-a0b5-47bf-afda-8530345a42e3}, !- Inlet Port
  {830f9662-5e96-44b0-8f86-6b118e027fca}; !- Outlet Port

OS:Node,
  {7002c966-438a-400c-8182-f6241e17e46d}, !- Handle
  Node 72,                                !- Name
  {45db501e-8d25-43aa-9a1a-6d5d8762e2f6}, !- Inlet Port
  {6305a03c-65e9-4dda-9b16-35485465c7a9}; !- Outlet Port

OS:Connection,
  {e7260297-a0b5-47bf-afda-8530345a42e3}, !- Handle
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- Source Object
  9,                                      !- Outlet Port
  {3a427db8-5da5-443c-bf68-e34084f95731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6305a03c-65e9-4dda-9b16-35485465c7a9}, !- Handle
  {7002c966-438a-400c-8182-f6241e17e46d}, !- Source Object
  3,                                      !- Outlet Port
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aea7cb8b-5d00-47af-b8a0-d1cbc3154f42}, !- Handle
  Node 73,                                !- Name
  {028216c0-3544-4bea-85c5-7fa4685faf58}, !- Inlet Port
  {a0aab2b3-ac3b-4aa0-b2b8-ddbfeb3aa606}; !- Outlet Port

OS:Node,
  {8909d29b-e66b-466c-a1da-8d597d780b5b}, !- Handle
  Node 74,                                !- Name
  {76a95185-63e5-4511-8b7c-225238394984}, !- Inlet Port
  {67536303-1271-40a4-88b9-864270b529da}; !- Outlet Port

OS:Node,
  {28479568-c9cd-46fa-bd72-4cba6cb91901}, !- Handle
  Node 75,                                !- Name
  {06705775-64e2-496d-b534-3ee4c3a26f3f}, !- Inlet Port
  {c2cdf27d-41fb-4b82-9d80-96f743df9495}; !- Outlet Port

OS:Connection,
  {028216c0-3544-4bea-85c5-7fa4685faf58}, !- Handle
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- Source Object
  11,                                     !- Outlet Port
  {aea7cb8b-5d00-47af-b8a0-d1cbc3154f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67536303-1271-40a4-88b9-864270b529da}, !- Handle
  {8909d29b-e66b-466c-a1da-8d597d780b5b}, !- Source Object
  3,                                      !- Outlet Port
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3546333c-49c4-4cc8-94bf-b9e52aea6d09}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a0aab2b3-ac3b-4aa0-b2b8-ddbfeb3aa606}, !- Inlet Node Name
  {1423cbc6-19b1-40ea-8a1c-3dad0631c48f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7467a63d-0bfe-4698-a778-9c9ece60933a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {76a95185-63e5-4511-8b7c-225238394984}, !- Outlet Node Name
  {c418c00f-ec34-40ad-8eaf-6617de651a4a}; !- Inlet Node Name 1

OS:Connection,
  {a0aab2b3-ac3b-4aa0-b2b8-ddbfeb3aa606}, !- Handle
  {aea7cb8b-5d00-47af-b8a0-d1cbc3154f42}, !- Source Object
  3,                                      !- Outlet Port
  {3546333c-49c4-4cc8-94bf-b9e52aea6d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a95185-63e5-4511-8b7c-225238394984}, !- Handle
  {7467a63d-0bfe-4698-a778-9c9ece60933a}, !- Source Object
  2,                                      !- Outlet Port
  {8909d29b-e66b-466c-a1da-8d597d780b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bea7217e-b403-4942-b986-6f28f817b1e1}, !- Handle
  {93608419-b05c-42b4-ace0-7bd1db1b1298}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d6a8f2c-b278-4e73-a1a2-51963503af5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {7247e219-9f16-47c9-b707-e08d354f8cf7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {7eacbe3f-28b8-44e6-8f9e-e73addd37906}, !- Handle
  Fan On Off 6,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8b66188-6c53-4543-94d8-d146e7f1c8c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5b26099-7df8-45f9-856a-b2e84e91a0fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8b66188-6c53-4543-94d8-d146e7f1c8c6}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5b26099-7df8-45f9-856a-b2e84e91a0fe}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b841298-c898-4b69-8914-279eb8edd879}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f01e23c8-4586-40b6-b619-f090e8b6be67}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d01d89a-f3e0-471e-9272-137a9cba06f1}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be30fe3b-4fbd-4420-bacf-899b2797dc79}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6093dec-bff5-446e-88fb-d8bea0aed828}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {80a9b67d-f1c4-4038-8ccb-2986fe973f2a}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 75kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f646462c-18a6-4764-aecd-1b9e7dfbc87f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e774f4fc-f586-462c-bfcd-8f0cebe95f02}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9b2e952d-a864-4a28-ae3a-c9a108671dd4}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2599a945-8723-429e-886f-56ec679141bf}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e429f2d-47fe-4adb-92e8-3a493682c6fa}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d7281889-8d61-48ae-914f-ab02415e85ec}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 55 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  15981.254595826,                        !- Rated Total Heating Capacity {W}
  3.53123260054981,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f41c63f4-99b7-446b-b846-8c312e42480a}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4157b6b4-858d-430d-b158-43a1de0ec858}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b32ff8ea-31c5-4b71-8631-5e2492b1f7e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b32ff8ea-31c5-4b71-8631-5e2492b1f7e4}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da8e2862-561f-4b91-b966-7b42b83fd9c7}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {f41c63f4-99b7-446b-b846-8c312e42480a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {81df9feb-7fa1-4fe6-bb96-cff42e4429b7}, !- Mixed Air Node Name
  {4508570d-5780-4135-a5f5-0fe7485caf9a}, !- Outdoor Air Stream Node Name
  {90e00bb1-c856-4da8-ac69-d5560bdf7541}, !- Relief Air Stream Node Name
  {830f9662-5e96-44b0-8f86-6b118e027fca}; !- Return Air Stream Node Name

OS:Node,
  {284e7d32-2fbe-41fc-850f-70eb9e7665a8}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {831a4b63-4154-46b1-a2ab-367f90656ee5}; !- Outlet Port

OS:Node,
  {25b95a42-10be-462e-9034-70924a30db16}, !- Handle
  Node 77,                                !- Name
  {93a86c58-a01f-446b-9141-83bafe17d053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {9d947051-a788-4533-badf-da944d63da5e}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {49f0c615-3590-42fc-816e-096a3b88d868}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {6048ae56-bd17-4c83-b723-afe1bed3ea29}, !- Air Inlet Node Name
  {45db501e-8d25-43aa-9a1a-6d5d8762e2f6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {48466a8a-0a8e-40ab-9097-81bd62698a8b}, !- Controlling Zone or Thermostat Location
  {7eacbe3f-28b8-44e6-8f9e-e73addd37906}, !- Supply Air Fan Name
  {d7281889-8d61-48ae-914f-ab02415e85ec}, !- Heating Coil Name
  {80a9b67d-f1c4-4038-8ccb-2986fe973f2a}, !- Cooling Coil Name
  {9d947051-a788-4533-badf-da944d63da5e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {4157b6b4-858d-430d-b158-43a1de0ec858}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {45db501e-8d25-43aa-9a1a-6d5d8762e2f6}, !- Handle
  {49f0c615-3590-42fc-816e-096a3b88d868}, !- Source Object
  4,                                      !- Outlet Port
  {7002c966-438a-400c-8182-f6241e17e46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f5d83fd-5151-4d52-a707-11091c74f34a}, !- Handle
  Node 78,                                !- Name
  {81df9feb-7fa1-4fe6-bb96-cff42e4429b7}, !- Inlet Port
  {6048ae56-bd17-4c83-b723-afe1bed3ea29}; !- Outlet Port

OS:Connection,
  {830f9662-5e96-44b0-8f86-6b118e027fca}, !- Handle
  {3a427db8-5da5-443c-bf68-e34084f95731}, !- Source Object
  3,                                      !- Outlet Port
  {da8e2862-561f-4b91-b966-7b42b83fd9c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81df9feb-7fa1-4fe6-bb96-cff42e4429b7}, !- Handle
  {da8e2862-561f-4b91-b966-7b42b83fd9c7}, !- Source Object
  5,                                      !- Outlet Port
  {9f5d83fd-5151-4d52-a707-11091c74f34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6048ae56-bd17-4c83-b723-afe1bed3ea29}, !- Handle
  {9f5d83fd-5151-4d52-a707-11091c74f34a}, !- Source Object
  3,                                      !- Outlet Port
  {49f0c615-3590-42fc-816e-096a3b88d868}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d3b0fdc8-44a0-4ca5-9924-26c5507d1ad6}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {48466a8a-0a8e-40ab-9097-81bd62698a8b}, !- Control Zone Name
  {7002c966-438a-400c-8182-f6241e17e46d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af2e2442-6f13-433a-ab6e-81ff64591902}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47b6f6f0-67d9-4a50-adf9-86ddd1f0c2aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {6366381d-40c1-4ad3-a090-239fa6ad30b6}, !- Air Inlet Node Name
  {06705775-64e2-496d-b534-3ee4c3a26f3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f263ca6a-45b3-4566-b7a2-08c585384612}, !- Handle
  Node 79,                                !- Name
  {f678839d-8bcc-46f0-8810-9696a71b1cc1}, !- Inlet Port
  {c418c00f-ec34-40ad-8eaf-6617de651a4a}; !- Outlet Port

OS:Connection,
  {c2cdf27d-41fb-4b82-9d80-96f743df9495}, !- Handle
  {28479568-c9cd-46fa-bd72-4cba6cb91901}, !- Source Object
  3,                                      !- Outlet Port
  {d3ec7356-c990-40db-9369-59e05b59b191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f678839d-8bcc-46f0-8810-9696a71b1cc1}, !- Handle
  {6ea07b10-6ad0-4cc2-8627-d6277bb6edb2}, !- Source Object
  2,                                      !- Outlet Port
  {f263ca6a-45b3-4566-b7a2-08c585384612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c418c00f-ec34-40ad-8eaf-6617de651a4a}, !- Handle
  {f263ca6a-45b3-4566-b7a2-08c585384612}, !- Source Object
  3,                                      !- Outlet Port
  {7467a63d-0bfe-4698-a778-9c9ece60933a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a23a7ada-fdca-4139-975f-bc09329c019c}, !- Handle
  Node 80,                                !- Name
  {1423cbc6-19b1-40ea-8a1c-3dad0631c48f}, !- Inlet Port
  {6366381d-40c1-4ad3-a090-239fa6ad30b6}; !- Outlet Port

OS:Connection,
  {1423cbc6-19b1-40ea-8a1c-3dad0631c48f}, !- Handle
  {3546333c-49c4-4cc8-94bf-b9e52aea6d09}, !- Source Object
  3,                                      !- Outlet Port
  {a23a7ada-fdca-4139-975f-bc09329c019c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6366381d-40c1-4ad3-a090-239fa6ad30b6}, !- Handle
  {a23a7ada-fdca-4139-975f-bc09329c019c}, !- Source Object
  3,                                      !- Outlet Port
  {47b6f6f0-67d9-4a50-adf9-86ddd1f0c2aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06705775-64e2-496d-b534-3ee4c3a26f3f}, !- Handle
  {47b6f6f0-67d9-4a50-adf9-86ddd1f0c2aa}, !- Source Object
  4,                                      !- Outlet Port
  {28479568-c9cd-46fa-bd72-4cba6cb91901}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {65828d7a-3526-4bd9-bcde-33b534b1145b}, !- Availability Schedule
  {39594334-b1e4-4330-ab0d-c1c3e20c310a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a299f610-6fb1-434b-a64a-95ce709be548}, !- Supply Side Inlet Node Name
  {47e0cd6a-da34-4ed2-b864-e316598414bb}, !- Demand Side Outlet Node Name
  {21fc77fe-a487-4743-8cad-e41aae444dbe}, !- Demand Side Inlet Node A
  {124f62ae-4d06-4a41-834e-5510164a05f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe1b0a6d-3f06-46db-9927-96e471ed1f93}, !- Demand Mixer Name
  {1bd30841-b452-4c8e-8b87-95f00f7fe4c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb19671f-341a-4273-b3da-1ee1b60416ba}, !- Handle
  Node 81,                                !- Name
  {a299f610-6fb1-434b-a64a-95ce709be548}, !- Inlet Port
  {8364fcd6-9f3e-4419-a4e3-5a03be0513c6}; !- Outlet Port

OS:Node,
  {5764d593-7fc9-43f8-ba3b-e7a30a1846d4}, !- Handle
  Node 82,                                !- Name
  {68e9f74a-bc8e-40f3-992e-56e774ba16c4}, !- Inlet Port
  {124f62ae-4d06-4a41-834e-5510164a05f0}; !- Outlet Port

OS:Connection,
  {a299f610-6fb1-434b-a64a-95ce709be548}, !- Handle
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- Source Object
  9,                                      !- Outlet Port
  {eb19671f-341a-4273-b3da-1ee1b60416ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124f62ae-4d06-4a41-834e-5510164a05f0}, !- Handle
  {5764d593-7fc9-43f8-ba3b-e7a30a1846d4}, !- Source Object
  3,                                      !- Outlet Port
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cdd5257f-4547-48fc-98c1-27858c1b3ccd}, !- Handle
  Node 83,                                !- Name
  {21fc77fe-a487-4743-8cad-e41aae444dbe}, !- Inlet Port
  {e970fca8-82de-4e13-a0a8-0c0f2782429d}; !- Outlet Port

OS:Node,
  {f0edbb21-84f0-45a0-b779-01ae3fd8e637}, !- Handle
  Node 84,                                !- Name
  {f86a008f-8a69-4dbc-bdb7-564d73ca5a00}, !- Inlet Port
  {47e0cd6a-da34-4ed2-b864-e316598414bb}; !- Outlet Port

OS:Node,
  {c2bd63c9-ddf0-40dd-a04d-b20f94d02ced}, !- Handle
  Node 85,                                !- Name
  {0d9c6112-14c9-434b-aa0d-4da3ae7f0b80}, !- Inlet Port
  {5973ae24-c5c1-4e87-8f5b-c3a21c75d14d}; !- Outlet Port

OS:Connection,
  {21fc77fe-a487-4743-8cad-e41aae444dbe}, !- Handle
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- Source Object
  11,                                     !- Outlet Port
  {cdd5257f-4547-48fc-98c1-27858c1b3ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e0cd6a-da34-4ed2-b864-e316598414bb}, !- Handle
  {f0edbb21-84f0-45a0-b779-01ae3fd8e637}, !- Source Object
  3,                                      !- Outlet Port
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bd30841-b452-4c8e-8b87-95f00f7fe4c5}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {e970fca8-82de-4e13-a0a8-0c0f2782429d}, !- Inlet Node Name
  {37266f0e-dafb-4074-b996-c7cc784eceb7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe1b0a6d-3f06-46db-9927-96e471ed1f93}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f86a008f-8a69-4dbc-bdb7-564d73ca5a00}, !- Outlet Node Name
  {f5ed1216-9045-49b2-aa1a-a104d63c8e61}; !- Inlet Node Name 1

OS:Connection,
  {e970fca8-82de-4e13-a0a8-0c0f2782429d}, !- Handle
  {cdd5257f-4547-48fc-98c1-27858c1b3ccd}, !- Source Object
  3,                                      !- Outlet Port
  {1bd30841-b452-4c8e-8b87-95f00f7fe4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86a008f-8a69-4dbc-bdb7-564d73ca5a00}, !- Handle
  {fe1b0a6d-3f06-46db-9927-96e471ed1f93}, !- Source Object
  2,                                      !- Outlet Port
  {f0edbb21-84f0-45a0-b779-01ae3fd8e637}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2465c9a-bb2d-42fa-9a36-120f2184372f}, !- Handle
  {1a6ebbf0-aff0-4860-b2cc-a2cc6b690af2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {39594334-b1e4-4330-ab0d-c1c3e20c310a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {90b3f299-ab61-47b5-8c40-6822f14d2bb1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {adec7133-938c-4b9d-8c3a-4bcced5325aa}, !- Handle
  Fan On Off 7,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f13311b2-6e2c-4c3c-8934-74e38c468fb4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e61612f-190c-4bfd-bd69-a69b2deb6628}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f13311b2-6e2c-4c3c-8934-74e38c468fb4}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e61612f-190c-4bfd-bd69-a69b2deb6628}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {705553ee-3364-4fa3-8a66-304877289196}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ecd802e-9452-42fc-9263-c8e3c11b2dfe}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cdf3271-c64f-43d1-8851-4d284cf68b71}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3e1c58c-cb30-4744-92b9-dc8c08db38b8}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35cab9ce-e8ec-4249-ac61-ee7c87761556}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {caf9723a-4693-4727-a303-5ef87a73f38e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 59kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {cf3df067-81ba-409b-b408-2d4ec9b20e46}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6d39e06b-88d0-471a-9741-b3fc87b23131}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {943765eb-2d14-49d1-8c00-272b5ba3b026}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8f7e2069-296b-4299-9051-f3671d478368}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b95e305e-4cbb-47fe-aeb8-afc5a493df31}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a47811fd-1e50-4c74-bb77-71275ed4dbb9}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 43 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  12578.0296757243,                       !- Rated Total Heating Capacity {W}
  3.52556116034249,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {050a0164-9d85-4044-97e6-d1d71b8c13b3}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {65828d7a-3526-4bd9-bcde-33b534b1145b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1baaa43-5f85-4b81-a122-24909206bdb3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1baaa43-5f85-4b81-a122-24909206bdb3}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f939aa6-ab9d-4c55-8d7d-a0a2a8d6a9ad}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {050a0164-9d85-4044-97e6-d1d71b8c13b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02b74ef9-4339-410c-b9eb-6f4de913e9f0}, !- Mixed Air Node Name
  {7366d745-5065-4559-a312-57e728e91bc0}, !- Outdoor Air Stream Node Name
  {6ed29cef-334a-49af-a889-90bd382a1b26}, !- Relief Air Stream Node Name
  {8364fcd6-9f3e-4419-a4e3-5a03be0513c6}; !- Return Air Stream Node Name

OS:Node,
  {1f55f14f-553c-47b7-81c0-a7c05d3df605}, !- Handle
  Node 86,                                !- Name
  ,                                       !- Inlet Port
  {b5af1b84-7ee5-42f6-a0c8-79793da609c4}; !- Outlet Port

OS:Node,
  {a61e798c-b372-4aaa-b8ca-c32bcd7a3ebe}, !- Handle
  Node 87,                                !- Name
  {22bf4551-055f-4768-b97a-eed239852164}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {6ee8d9b6-88a7-4e13-bf2e-fa1dc19aa2d7}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6f1903b8-f8a1-4db2-9f9a-64780f29cc1e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {63b572fa-ffca-4767-ab9a-66dfb66dd83d}, !- Air Inlet Node Name
  {68e9f74a-bc8e-40f3-992e-56e774ba16c4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fe1b600-a4e0-41a7-b3b6-b557af98032c}, !- Controlling Zone or Thermostat Location
  {adec7133-938c-4b9d-8c3a-4bcced5325aa}, !- Supply Air Fan Name
  {a47811fd-1e50-4c74-bb77-71275ed4dbb9}, !- Heating Coil Name
  {caf9723a-4693-4727-a303-5ef87a73f38e}, !- Cooling Coil Name
  {6ee8d9b6-88a7-4e13-bf2e-fa1dc19aa2d7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {65828d7a-3526-4bd9-bcde-33b534b1145b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {68e9f74a-bc8e-40f3-992e-56e774ba16c4}, !- Handle
  {6f1903b8-f8a1-4db2-9f9a-64780f29cc1e}, !- Source Object
  4,                                      !- Outlet Port
  {5764d593-7fc9-43f8-ba3b-e7a30a1846d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fdd6e31-03fc-4cff-b6e0-0dd194887bd3}, !- Handle
  Node 88,                                !- Name
  {02b74ef9-4339-410c-b9eb-6f4de913e9f0}, !- Inlet Port
  {63b572fa-ffca-4767-ab9a-66dfb66dd83d}; !- Outlet Port

OS:Connection,
  {8364fcd6-9f3e-4419-a4e3-5a03be0513c6}, !- Handle
  {eb19671f-341a-4273-b3da-1ee1b60416ba}, !- Source Object
  3,                                      !- Outlet Port
  {9f939aa6-ab9d-4c55-8d7d-a0a2a8d6a9ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02b74ef9-4339-410c-b9eb-6f4de913e9f0}, !- Handle
  {9f939aa6-ab9d-4c55-8d7d-a0a2a8d6a9ad}, !- Source Object
  5,                                      !- Outlet Port
  {4fdd6e31-03fc-4cff-b6e0-0dd194887bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b572fa-ffca-4767-ab9a-66dfb66dd83d}, !- Handle
  {4fdd6e31-03fc-4cff-b6e0-0dd194887bd3}, !- Source Object
  3,                                      !- Outlet Port
  {6f1903b8-f8a1-4db2-9f9a-64780f29cc1e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {06f48b7e-a6ab-4ca4-b50c-644a73f8e0e3}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0fe1b600-a4e0-41a7-b3b6-b557af98032c}, !- Control Zone Name
  {5764d593-7fc9-43f8-ba3b-e7a30a1846d4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b536406f-1d1a-42d8-952b-656d6738f3df}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e6c7ad3-43e3-49e1-a648-c41951043819}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {21cf2378-15c1-4c45-b704-e662419a57fc}, !- Air Inlet Node Name
  {0d9c6112-14c9-434b-aa0d-4da3ae7f0b80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81c047bf-c392-419d-a681-f1363b64ec4f}, !- Handle
  Node 89,                                !- Name
  {1d004adc-d60b-44ca-b5aa-916c433dc2bf}, !- Inlet Port
  {f5ed1216-9045-49b2-aa1a-a104d63c8e61}; !- Outlet Port

OS:Connection,
  {5973ae24-c5c1-4e87-8f5b-c3a21c75d14d}, !- Handle
  {c2bd63c9-ddf0-40dd-a04d-b20f94d02ced}, !- Source Object
  3,                                      !- Outlet Port
  {dffa637d-b186-4a6f-97fa-c90ef11ade51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d004adc-d60b-44ca-b5aa-916c433dc2bf}, !- Handle
  {571cd047-6ee2-4ce9-8fdf-d358f48a6c61}, !- Source Object
  2,                                      !- Outlet Port
  {81c047bf-c392-419d-a681-f1363b64ec4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ed1216-9045-49b2-aa1a-a104d63c8e61}, !- Handle
  {81c047bf-c392-419d-a681-f1363b64ec4f}, !- Source Object
  3,                                      !- Outlet Port
  {fe1b0a6d-3f06-46db-9927-96e471ed1f93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8eedf155-dd3a-433f-8ee9-acf6fbc4cf31}, !- Handle
  Node 90,                                !- Name
  {37266f0e-dafb-4074-b996-c7cc784eceb7}, !- Inlet Port
  {21cf2378-15c1-4c45-b704-e662419a57fc}; !- Outlet Port

OS:Connection,
  {37266f0e-dafb-4074-b996-c7cc784eceb7}, !- Handle
  {1bd30841-b452-4c8e-8b87-95f00f7fe4c5}, !- Source Object
  3,                                      !- Outlet Port
  {8eedf155-dd3a-433f-8ee9-acf6fbc4cf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cf2378-15c1-4c45-b704-e662419a57fc}, !- Handle
  {8eedf155-dd3a-433f-8ee9-acf6fbc4cf31}, !- Source Object
  3,                                      !- Outlet Port
  {3e6c7ad3-43e3-49e1-a648-c41951043819}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d9c6112-14c9-434b-aa0d-4da3ae7f0b80}, !- Handle
  {3e6c7ad3-43e3-49e1-a648-c41951043819}, !- Source Object
  4,                                      !- Outlet Port
  {c2bd63c9-ddf0-40dd-a04d-b20f94d02ced}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {25598371-0b89-4572-b155-1b19bb70913c}, !- Availability Schedule
  {df72ab05-5754-4bb9-be11-aeb7b819edc9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9eb86ff-120b-42d1-9106-3d93fd73265b}, !- Supply Side Inlet Node Name
  {e5584cd4-c96c-4cce-adc5-3172563149a3}, !- Demand Side Outlet Node Name
  {b0f91677-520e-40a4-b453-0fdfafae4d0a}, !- Demand Side Inlet Node A
  {307b9e3d-828c-4af6-b5ae-f18906f48a98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {923d35f7-96f4-49ac-b4a3-4ee9b1143bfe}, !- Demand Mixer Name
  {87737586-2b9c-47a2-a44d-ac85f98a51f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8025a4f6-b55b-4039-8c28-2098be6fd3d2}, !- Handle
  Node 91,                                !- Name
  {c9eb86ff-120b-42d1-9106-3d93fd73265b}, !- Inlet Port
  {dcec1f5b-cdb9-4f46-8bbb-2fcf0c69b764}; !- Outlet Port

OS:Node,
  {7624fdb0-38cd-4d26-9a73-32b5969124bc}, !- Handle
  Node 92,                                !- Name
  {99229ab7-e405-4244-95e8-a9cf45667fe2}, !- Inlet Port
  {307b9e3d-828c-4af6-b5ae-f18906f48a98}; !- Outlet Port

OS:Connection,
  {c9eb86ff-120b-42d1-9106-3d93fd73265b}, !- Handle
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- Source Object
  9,                                      !- Outlet Port
  {8025a4f6-b55b-4039-8c28-2098be6fd3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {307b9e3d-828c-4af6-b5ae-f18906f48a98}, !- Handle
  {7624fdb0-38cd-4d26-9a73-32b5969124bc}, !- Source Object
  3,                                      !- Outlet Port
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4572286-2cfe-48ab-9cbf-070092354a09}, !- Handle
  Node 93,                                !- Name
  {b0f91677-520e-40a4-b453-0fdfafae4d0a}, !- Inlet Port
  {a5de360d-90dc-4942-9b81-54a1a5042ecb}; !- Outlet Port

OS:Node,
  {80f00bc0-0c77-4623-bcb2-2f31ce396bfe}, !- Handle
  Node 94,                                !- Name
  {e4e73314-8605-4d36-8c8c-fedae36badd9}, !- Inlet Port
  {e5584cd4-c96c-4cce-adc5-3172563149a3}; !- Outlet Port

OS:Node,
  {697a7eaa-727c-4950-a40c-a4a75fb4c99a}, !- Handle
  Node 95,                                !- Name
  {d61b620f-2703-470e-abf0-018dd91d16f5}, !- Inlet Port
  {742e7a41-0e96-49d3-8f74-fdd4bd2a5e86}; !- Outlet Port

OS:Connection,
  {b0f91677-520e-40a4-b453-0fdfafae4d0a}, !- Handle
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- Source Object
  11,                                     !- Outlet Port
  {b4572286-2cfe-48ab-9cbf-070092354a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5584cd4-c96c-4cce-adc5-3172563149a3}, !- Handle
  {80f00bc0-0c77-4623-bcb2-2f31ce396bfe}, !- Source Object
  3,                                      !- Outlet Port
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87737586-2b9c-47a2-a44d-ac85f98a51f3}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a5de360d-90dc-4942-9b81-54a1a5042ecb}, !- Inlet Node Name
  {d1911e0d-68d8-45d1-985e-ba823b12d95e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {923d35f7-96f4-49ac-b4a3-4ee9b1143bfe}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e4e73314-8605-4d36-8c8c-fedae36badd9}, !- Outlet Node Name
  {e586266e-5554-49cf-bca4-eb6dc8393118}; !- Inlet Node Name 1

OS:Connection,
  {a5de360d-90dc-4942-9b81-54a1a5042ecb}, !- Handle
  {b4572286-2cfe-48ab-9cbf-070092354a09}, !- Source Object
  3,                                      !- Outlet Port
  {87737586-2b9c-47a2-a44d-ac85f98a51f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e73314-8605-4d36-8c8c-fedae36badd9}, !- Handle
  {923d35f7-96f4-49ac-b4a3-4ee9b1143bfe}, !- Source Object
  2,                                      !- Outlet Port
  {80f00bc0-0c77-4623-bcb2-2f31ce396bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83632334-d8dd-4de1-90ad-6f297d51a07b}, !- Handle
  {a90c757d-65cd-42e2-9745-8d3b4f509a31}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {df72ab05-5754-4bb9-be11-aeb7b819edc9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {8db5348f-0d53-4c38-9571-e2d183346ef0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {59c23832-13a8-4262-9e66-cd27ade3529e}, !- Handle
  Fan On Off 8,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6dd4ae9-e34f-4367-a932-e3864c6645f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1b40aee-83b8-48e0-af07-ccd4ade5b02c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c6dd4ae9-e34f-4367-a932-e3864c6645f4}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1b40aee-83b8-48e0-af07-ccd4ade5b02c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a294a37f-0c5a-482c-b079-264073ab255b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc6b0d54-6823-4a62-82df-6fbaa36ca926}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {36fcd829-8b15-40ef-9e51-f8e3a434cab1}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {300faf9d-0341-4ecd-be45-2fd3fcb98ba7}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {270dbb00-b3f3-4d9a-94f0-91d84a3fdd03}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {91e628ed-d887-4b2e-91f2-eb566a8015bf}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 40kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8a379be7-d0b1-4e3b-b789-ab18a2bb8ef3}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {de033a43-85ba-4642-a158-9a36d542591c}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a0c9efcf-eb28-4999-a6d3-be497fd96b6e}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5696d22d-28be-43ef-9ac1-5a7f4b9707b8}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54f46765-64d2-4055-a980-b34f5ac85100}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f61ca146-b33a-443a-a242-1955d7a828b3}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 29 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  8494.2751554409,                        !- Rated Total Heating Capacity {W}
  3.51875562437971,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e6690cc3-a814-4334-b4bd-0d865cd9114f}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25598371-0b89-4572-b155-1b19bb70913c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3520418b-ce8f-4e11-be8b-3a83198c6a55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3520418b-ce8f-4e11-be8b-3a83198c6a55}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4283be4-661b-40a8-8737-955e8d1b6d7f}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {e6690cc3-a814-4334-b4bd-0d865cd9114f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37f0630f-006d-46f0-bf75-1825d1dfd83a}, !- Mixed Air Node Name
  {236f2042-4605-489b-be28-ae01cab10a9f}, !- Outdoor Air Stream Node Name
  {ad4fea34-dd22-4fa7-9b7a-f31523db7b56}, !- Relief Air Stream Node Name
  {dcec1f5b-cdb9-4f46-8bbb-2fcf0c69b764}; !- Return Air Stream Node Name

OS:Node,
  {1c8e887d-7dc3-47e0-a4c5-b0ce0eb58426}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {bd927636-42cd-4ef1-8ee3-f729454d3d9b}; !- Outlet Port

OS:Node,
  {1453b9f7-aa36-4dfd-a1fb-b1644e029c3d}, !- Handle
  Node 97,                                !- Name
  {94532e60-2ebe-4901-b6d9-b4cf2dadd24b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {0bd97df1-b03d-418a-92ee-38989b5ce18a}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d6579af5-bc29-4e01-9a0b-1e98d3a937c4}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {0851284c-98dc-4a29-9913-0c970fb0b208}, !- Air Inlet Node Name
  {99229ab7-e405-4244-95e8-a9cf45667fe2}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfa2e65c-4fc4-40e6-963e-e9849987ea49}, !- Controlling Zone or Thermostat Location
  {59c23832-13a8-4262-9e66-cd27ade3529e}, !- Supply Air Fan Name
  {f61ca146-b33a-443a-a242-1955d7a828b3}, !- Heating Coil Name
  {91e628ed-d887-4b2e-91f2-eb566a8015bf}, !- Cooling Coil Name
  {0bd97df1-b03d-418a-92ee-38989b5ce18a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {25598371-0b89-4572-b155-1b19bb70913c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {99229ab7-e405-4244-95e8-a9cf45667fe2}, !- Handle
  {d6579af5-bc29-4e01-9a0b-1e98d3a937c4}, !- Source Object
  4,                                      !- Outlet Port
  {7624fdb0-38cd-4d26-9a73-32b5969124bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {108a0d3f-63bb-4fd1-99b4-1a8a2ca36328}, !- Handle
  Node 98,                                !- Name
  {37f0630f-006d-46f0-bf75-1825d1dfd83a}, !- Inlet Port
  {0851284c-98dc-4a29-9913-0c970fb0b208}; !- Outlet Port

OS:Connection,
  {dcec1f5b-cdb9-4f46-8bbb-2fcf0c69b764}, !- Handle
  {8025a4f6-b55b-4039-8c28-2098be6fd3d2}, !- Source Object
  3,                                      !- Outlet Port
  {a4283be4-661b-40a8-8737-955e8d1b6d7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37f0630f-006d-46f0-bf75-1825d1dfd83a}, !- Handle
  {a4283be4-661b-40a8-8737-955e8d1b6d7f}, !- Source Object
  5,                                      !- Outlet Port
  {108a0d3f-63bb-4fd1-99b4-1a8a2ca36328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0851284c-98dc-4a29-9913-0c970fb0b208}, !- Handle
  {108a0d3f-63bb-4fd1-99b4-1a8a2ca36328}, !- Source Object
  3,                                      !- Outlet Port
  {d6579af5-bc29-4e01-9a0b-1e98d3a937c4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4dccf384-7f3e-49d7-8428-acba3ca1c7f1}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bfa2e65c-4fc4-40e6-963e-e9849987ea49}, !- Control Zone Name
  {7624fdb0-38cd-4d26-9a73-32b5969124bc}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c568ae9e-8e46-4f1a-aa86-48a2b923fe58}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8aa6a962-9b82-47f2-9301-49338f26da63}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {17cf6670-2c0d-4956-af97-680f27c018d7}, !- Air Inlet Node Name
  {d61b620f-2703-470e-abf0-018dd91d16f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e313ce5e-479f-4851-b79e-864105e506be}, !- Handle
  Node 99,                                !- Name
  {f4ec7249-f8c7-49f5-9669-a379a52dd142}, !- Inlet Port
  {e586266e-5554-49cf-bca4-eb6dc8393118}; !- Outlet Port

OS:Connection,
  {742e7a41-0e96-49d3-8f74-fdd4bd2a5e86}, !- Handle
  {697a7eaa-727c-4950-a40c-a4a75fb4c99a}, !- Source Object
  3,                                      !- Outlet Port
  {43578a27-680c-4deb-a044-e95964503af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ec7249-f8c7-49f5-9669-a379a52dd142}, !- Handle
  {9850408c-2e4f-4358-9080-986dec497245}, !- Source Object
  2,                                      !- Outlet Port
  {e313ce5e-479f-4851-b79e-864105e506be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e586266e-5554-49cf-bca4-eb6dc8393118}, !- Handle
  {e313ce5e-479f-4851-b79e-864105e506be}, !- Source Object
  3,                                      !- Outlet Port
  {923d35f7-96f4-49ac-b4a3-4ee9b1143bfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d934ace5-7778-4b40-b3fb-e76b1edc889d}, !- Handle
  Node 100,                               !- Name
  {d1911e0d-68d8-45d1-985e-ba823b12d95e}, !- Inlet Port
  {17cf6670-2c0d-4956-af97-680f27c018d7}; !- Outlet Port

OS:Connection,
  {d1911e0d-68d8-45d1-985e-ba823b12d95e}, !- Handle
  {87737586-2b9c-47a2-a44d-ac85f98a51f3}, !- Source Object
  3,                                      !- Outlet Port
  {d934ace5-7778-4b40-b3fb-e76b1edc889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cf6670-2c0d-4956-af97-680f27c018d7}, !- Handle
  {d934ace5-7778-4b40-b3fb-e76b1edc889d}, !- Source Object
  3,                                      !- Outlet Port
  {8aa6a962-9b82-47f2-9301-49338f26da63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d61b620f-2703-470e-abf0-018dd91d16f5}, !- Handle
  {8aa6a962-9b82-47f2-9301-49338f26da63}, !- Source Object
  4,                                      !- Outlet Port
  {697a7eaa-727c-4950-a40c-a4a75fb4c99a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {e5398f0a-326c-4d04-93aa-6291ee750fff}, !- Availability Schedule
  {1064e64a-42a7-4743-bd98-61f89e920f2d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14a088a2-eac6-429e-a772-53387f671110}, !- Supply Side Inlet Node Name
  {2dff6a38-1fe9-4e48-b67e-0166d43cb06b}, !- Demand Side Outlet Node Name
  {b63d1600-9f5f-4a8c-90c8-bce0d7c44462}, !- Demand Side Inlet Node A
  {cebebf65-ee6a-46f9-aaf7-779ca454a870}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f30cb5eb-0f1e-481b-8912-9cefc5677d7b}, !- Demand Mixer Name
  {e5a13a24-2837-4fd3-bdc7-a9365de4665d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c93b356-b467-40fc-972e-a22828cc3d7c}, !- Handle
  Node 101,                               !- Name
  {14a088a2-eac6-429e-a772-53387f671110}, !- Inlet Port
  {e21c7f24-3931-4073-bbba-2cb0e8e589ce}; !- Outlet Port

OS:Node,
  {5aba3398-44ec-4600-9118-a5ab377549a7}, !- Handle
  Node 102,                               !- Name
  {e4772cef-3c70-42f6-bc4d-eb4ca80a38df}, !- Inlet Port
  {cebebf65-ee6a-46f9-aaf7-779ca454a870}; !- Outlet Port

OS:Connection,
  {14a088a2-eac6-429e-a772-53387f671110}, !- Handle
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- Source Object
  9,                                      !- Outlet Port
  {7c93b356-b467-40fc-972e-a22828cc3d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebebf65-ee6a-46f9-aaf7-779ca454a870}, !- Handle
  {5aba3398-44ec-4600-9118-a5ab377549a7}, !- Source Object
  3,                                      !- Outlet Port
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b95c7c26-e85c-433f-b962-1fc4e406a460}, !- Handle
  Node 103,                               !- Name
  {b63d1600-9f5f-4a8c-90c8-bce0d7c44462}, !- Inlet Port
  {1cf2c056-a0d0-4360-8bb9-7de5932c7eef}; !- Outlet Port

OS:Node,
  {ad2c7af9-17a6-454f-bf1c-b718be8deb97}, !- Handle
  Node 104,                               !- Name
  {14200610-9e7d-4b78-b561-0ae831e67667}, !- Inlet Port
  {2dff6a38-1fe9-4e48-b67e-0166d43cb06b}; !- Outlet Port

OS:Node,
  {75a56095-c8b6-4405-b406-00894816068e}, !- Handle
  Node 105,                               !- Name
  {79d8863a-2a05-4eb1-8bb7-a94fea8b7723}, !- Inlet Port
  {82f76c64-41c9-49ed-ac91-4cbe371ea5a7}; !- Outlet Port

OS:Connection,
  {b63d1600-9f5f-4a8c-90c8-bce0d7c44462}, !- Handle
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- Source Object
  11,                                     !- Outlet Port
  {b95c7c26-e85c-433f-b962-1fc4e406a460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dff6a38-1fe9-4e48-b67e-0166d43cb06b}, !- Handle
  {ad2c7af9-17a6-454f-bf1c-b718be8deb97}, !- Source Object
  3,                                      !- Outlet Port
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5a13a24-2837-4fd3-bdc7-a9365de4665d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {1cf2c056-a0d0-4360-8bb9-7de5932c7eef}, !- Inlet Node Name
  {49bad781-5321-483b-a905-6452c08510da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f30cb5eb-0f1e-481b-8912-9cefc5677d7b}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {14200610-9e7d-4b78-b561-0ae831e67667}, !- Outlet Node Name
  {b2dba4f4-68c1-47a5-a35d-0e536ee52058}; !- Inlet Node Name 1

OS:Connection,
  {1cf2c056-a0d0-4360-8bb9-7de5932c7eef}, !- Handle
  {b95c7c26-e85c-433f-b962-1fc4e406a460}, !- Source Object
  3,                                      !- Outlet Port
  {e5a13a24-2837-4fd3-bdc7-a9365de4665d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14200610-9e7d-4b78-b561-0ae831e67667}, !- Handle
  {f30cb5eb-0f1e-481b-8912-9cefc5677d7b}, !- Source Object
  2,                                      !- Outlet Port
  {ad2c7af9-17a6-454f-bf1c-b718be8deb97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb34a744-bc91-4d1d-81a9-ee69971d0b57}, !- Handle
  {4999719a-154c-4133-954f-b9a85b92a45f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1064e64a-42a7-4743-bd98-61f89e920f2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {9576d200-4394-4083-abc5-3f0b6af883f0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2a6e8997-5e2b-4637-9318-061756d8e491}, !- Handle
  Fan On Off 9,                           !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1261cac4-2214-4405-ba09-38405b57d67d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a3044f5-4323-41c7-8576-7f2f1e0132f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1261cac4-2214-4405-ba09-38405b57d67d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a3044f5-4323-41c7-8576-7f2f1e0132f6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40d8c156-650d-491a-98d6-dae5f73a2850}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c656ca2-e7ea-4c01-9eb2-aa3fd33c69fd}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dfc7864-4c1c-4ed7-a94b-7dc40dc61825}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6f1cb9ba-28ae-40c9-be23-a45e5158bf31}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6500da07-4bd7-4c6e-b6f5-7effb9b744f3}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2eae717b-286b-4552-8517-e073c6cb272f}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 8 27kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d6cd8250-2ee4-4f44-a366-5a84e9827650}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ab65d75f-d541-4e5a-9e76-eeed1115846d}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7da1cd8f-98e8-45b6-9c5c-102436a59fa8}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6fa59f04-1b78-4aa6-8930-cdb23bc62cbb}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01358524-9b93-4039-b537-de5e6916c99d}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {55ec4f51-efd7-4a3e-8ca7-2f88ceb26262}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 8 19 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  5653.34209074862,                       !- Rated Total Heating Capacity {W}
  3.51402123791167,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {315071c0-7993-4e26-afa0-d4192f69372d}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e5398f0a-326c-4d04-93aa-6291ee750fff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77f4a49a-dd9b-4bf1-867c-30376e2975e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77f4a49a-dd9b-4bf1-867c-30376e2975e0}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7344e281-67f7-4cb5-a045-29447f46b664}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {315071c0-7993-4e26-afa0-d4192f69372d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e7fe884-58a6-4927-8633-3942378fb1c3}, !- Mixed Air Node Name
  {fe3f43fb-7731-42bb-9693-f11f18d6e035}, !- Outdoor Air Stream Node Name
  {b9a99f68-4e23-49a6-8531-ea9b50b56036}, !- Relief Air Stream Node Name
  {e21c7f24-3931-4073-bbba-2cb0e8e589ce}; !- Return Air Stream Node Name

OS:Node,
  {7133ce6c-e7a8-4aac-8ba3-fd21872320a9}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {4baaa8af-7f2e-4b52-b07b-2410bd5fe139}; !- Outlet Port

OS:Node,
  {e506a2cb-b8e9-4458-a182-3a0d154bbafa}, !- Handle
  Node 107,                               !- Name
  {e804f422-7f26-4f16-a467-5bbc686ba820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {913c6700-d5f6-4d3b-96bc-28114b5b9fbb}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ec384cf6-f00d-4c9b-8987-bf55cca67c44}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {a2838023-5e0c-4482-8de0-391a333accf9}, !- Air Inlet Node Name
  {e4772cef-3c70-42f6-bc4d-eb4ca80a38df}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {57a71d4e-9a40-4e36-930b-58af970469c4}, !- Controlling Zone or Thermostat Location
  {2a6e8997-5e2b-4637-9318-061756d8e491}, !- Supply Air Fan Name
  {55ec4f51-efd7-4a3e-8ca7-2f88ceb26262}, !- Heating Coil Name
  {2eae717b-286b-4552-8517-e073c6cb272f}, !- Cooling Coil Name
  {913c6700-d5f6-4d3b-96bc-28114b5b9fbb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e5398f0a-326c-4d04-93aa-6291ee750fff}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e4772cef-3c70-42f6-bc4d-eb4ca80a38df}, !- Handle
  {ec384cf6-f00d-4c9b-8987-bf55cca67c44}, !- Source Object
  4,                                      !- Outlet Port
  {5aba3398-44ec-4600-9118-a5ab377549a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0aeef04-3860-4061-8e45-49b1a42852c7}, !- Handle
  Node 108,                               !- Name
  {2e7fe884-58a6-4927-8633-3942378fb1c3}, !- Inlet Port
  {a2838023-5e0c-4482-8de0-391a333accf9}; !- Outlet Port

OS:Connection,
  {e21c7f24-3931-4073-bbba-2cb0e8e589ce}, !- Handle
  {7c93b356-b467-40fc-972e-a22828cc3d7c}, !- Source Object
  3,                                      !- Outlet Port
  {7344e281-67f7-4cb5-a045-29447f46b664}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e7fe884-58a6-4927-8633-3942378fb1c3}, !- Handle
  {7344e281-67f7-4cb5-a045-29447f46b664}, !- Source Object
  5,                                      !- Outlet Port
  {e0aeef04-3860-4061-8e45-49b1a42852c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2838023-5e0c-4482-8de0-391a333accf9}, !- Handle
  {e0aeef04-3860-4061-8e45-49b1a42852c7}, !- Source Object
  3,                                      !- Outlet Port
  {ec384cf6-f00d-4c9b-8987-bf55cca67c44}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bab85f1a-adfc-4bcc-a393-0a2f50e0250e}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {57a71d4e-9a40-4e36-930b-58af970469c4}, !- Control Zone Name
  {5aba3398-44ec-4600-9118-a5ab377549a7}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e2b776c6-d59c-4118-8026-421ccfb33f09}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dd9a444-685d-455c-b15f-f0ba18eadcd5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {1e29073e-1528-4269-9dc7-fff1a7d9d125}, !- Air Inlet Node Name
  {79d8863a-2a05-4eb1-8bb7-a94fea8b7723}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00bf9be0-184a-407c-a3f3-e03ec7bec4af}, !- Handle
  Node 109,                               !- Name
  {f5debfc1-1ddd-4c67-9458-eb603bda5b11}, !- Inlet Port
  {b2dba4f4-68c1-47a5-a35d-0e536ee52058}; !- Outlet Port

OS:Connection,
  {82f76c64-41c9-49ed-ac91-4cbe371ea5a7}, !- Handle
  {75a56095-c8b6-4405-b406-00894816068e}, !- Source Object
  3,                                      !- Outlet Port
  {371eb9c0-b6f7-4b5f-8905-462ba7709cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5debfc1-1ddd-4c67-9458-eb603bda5b11}, !- Handle
  {6d60a451-2609-4aa1-968e-8c0994665d70}, !- Source Object
  2,                                      !- Outlet Port
  {00bf9be0-184a-407c-a3f3-e03ec7bec4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dba4f4-68c1-47a5-a35d-0e536ee52058}, !- Handle
  {00bf9be0-184a-407c-a3f3-e03ec7bec4af}, !- Source Object
  3,                                      !- Outlet Port
  {f30cb5eb-0f1e-481b-8912-9cefc5677d7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e8bd1a1-562d-4784-88d8-8284bdff7f7b}, !- Handle
  Node 110,                               !- Name
  {49bad781-5321-483b-a905-6452c08510da}, !- Inlet Port
  {1e29073e-1528-4269-9dc7-fff1a7d9d125}; !- Outlet Port

OS:Connection,
  {49bad781-5321-483b-a905-6452c08510da}, !- Handle
  {e5a13a24-2837-4fd3-bdc7-a9365de4665d}, !- Source Object
  3,                                      !- Outlet Port
  {5e8bd1a1-562d-4784-88d8-8284bdff7f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e29073e-1528-4269-9dc7-fff1a7d9d125}, !- Handle
  {5e8bd1a1-562d-4784-88d8-8284bdff7f7b}, !- Source Object
  3,                                      !- Outlet Port
  {2dd9a444-685d-455c-b15f-f0ba18eadcd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79d8863a-2a05-4eb1-8bb7-a94fea8b7723}, !- Handle
  {2dd9a444-685d-455c-b15f-f0ba18eadcd5}, !- Source Object
  4,                                      !- Outlet Port
  {75a56095-c8b6-4405-b406-00894816068e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {652f8020-bd10-4a4a-b9c1-844625b0027a}, !- Availability Schedule
  {ae9b7a7f-17a5-4209-9de8-2bea6d0b0db7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34e6c86d-87d0-4883-b634-9798e6d223b4}, !- Supply Side Inlet Node Name
  {6e862e83-6c46-4739-ad5c-4bae7912defc}, !- Demand Side Outlet Node Name
  {73f2ad4b-e34f-47b2-a25a-170d7b1b74de}, !- Demand Side Inlet Node A
  {b72b3eb2-5350-46f3-8207-90e41f2ff924}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4dcdbf0-3092-4628-ae29-c2314acab0a8}, !- Demand Mixer Name
  {fe821a51-328f-4dc0-9e50-ad17e061e195}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0f2cd364-cc4f-4746-9b66-4069c74869a4}, !- Handle
  Node 111,                               !- Name
  {34e6c86d-87d0-4883-b634-9798e6d223b4}, !- Inlet Port
  {f9599fea-bb9f-4f30-bd00-a63760aaff6b}; !- Outlet Port

OS:Node,
  {4202917e-4999-4b0d-a5d0-5e806a2cf157}, !- Handle
  Node 112,                               !- Name
  {e35bb6fd-534e-4c21-8335-ab0db9eb7269}, !- Inlet Port
  {b72b3eb2-5350-46f3-8207-90e41f2ff924}; !- Outlet Port

OS:Connection,
  {34e6c86d-87d0-4883-b634-9798e6d223b4}, !- Handle
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- Source Object
  9,                                      !- Outlet Port
  {0f2cd364-cc4f-4746-9b66-4069c74869a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72b3eb2-5350-46f3-8207-90e41f2ff924}, !- Handle
  {4202917e-4999-4b0d-a5d0-5e806a2cf157}, !- Source Object
  3,                                      !- Outlet Port
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af4dc9b7-dc27-4fa5-b309-8bf4bfd85b64}, !- Handle
  Node 113,                               !- Name
  {73f2ad4b-e34f-47b2-a25a-170d7b1b74de}, !- Inlet Port
  {2c776585-5eef-459d-a121-c8a005063160}; !- Outlet Port

OS:Node,
  {ed57e949-35e1-4a71-b10d-2116cff18abb}, !- Handle
  Node 114,                               !- Name
  {6fac250a-bf3c-45e1-901e-0665498a9dda}, !- Inlet Port
  {6e862e83-6c46-4739-ad5c-4bae7912defc}; !- Outlet Port

OS:Node,
  {8466f198-ab49-4e46-8a7d-5345a798f6b7}, !- Handle
  Node 115,                               !- Name
  {d29f4206-47d0-43ba-b910-5e8454bbfb49}, !- Inlet Port
  {393f60c3-de7f-4126-b499-4167313e7bd8}; !- Outlet Port

OS:Connection,
  {73f2ad4b-e34f-47b2-a25a-170d7b1b74de}, !- Handle
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- Source Object
  11,                                     !- Outlet Port
  {af4dc9b7-dc27-4fa5-b309-8bf4bfd85b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e862e83-6c46-4739-ad5c-4bae7912defc}, !- Handle
  {ed57e949-35e1-4a71-b10d-2116cff18abb}, !- Source Object
  3,                                      !- Outlet Port
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe821a51-328f-4dc0-9e50-ad17e061e195}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {2c776585-5eef-459d-a121-c8a005063160}, !- Inlet Node Name
  {733e4012-54d8-4d31-af53-cd89a17da002}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4dcdbf0-3092-4628-ae29-c2314acab0a8}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {6fac250a-bf3c-45e1-901e-0665498a9dda}, !- Outlet Node Name
  {af2b321b-b982-4dda-830e-1fecc449932b}; !- Inlet Node Name 1

OS:Connection,
  {2c776585-5eef-459d-a121-c8a005063160}, !- Handle
  {af4dc9b7-dc27-4fa5-b309-8bf4bfd85b64}, !- Source Object
  3,                                      !- Outlet Port
  {fe821a51-328f-4dc0-9e50-ad17e061e195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fac250a-bf3c-45e1-901e-0665498a9dda}, !- Handle
  {a4dcdbf0-3092-4628-ae29-c2314acab0a8}, !- Source Object
  2,                                      !- Outlet Port
  {ed57e949-35e1-4a71-b10d-2116cff18abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b97e6c3f-8ebe-43e3-bf10-9d5398ce79cf}, !- Handle
  {7bad46ed-a504-45e9-b351-e55901133d4e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ae9b7a7f-17a5-4209-9de8-2bea6d0b0db7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {93ddba5b-568e-4047-990c-1ed8f58a1a30}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {a5d211ac-499d-4a6e-b1f1-8109231610e7}, !- Handle
  Fan On Off 10,                          !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b33c011-f59f-49bf-b4c4-eb45725b8656}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {601049c7-1e33-48d7-9066-909762c29fe1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b33c011-f59f-49bf-b4c4-eb45725b8656}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {601049c7-1e33-48d7-9066-909762c29fe1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60b163cc-7e6d-4eec-84a1-8b3341bffdb2}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91beda37-5732-4e8a-b1c3-fbafaeb921c8}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {047f412d-9155-4d2c-93fc-7ae96a03d33d}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aaf6f9e3-c2ea-4554-a368-12b43665dcb7}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ee650b03-84c2-440b-91b4-b81ebab538c7}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {daef6da5-ddbb-4e35-a1fc-807e9ce592f1}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 9 232kBtu/hr 10.8EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {a7402262-8aac-4307-8cb6-4b864633b569}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {efbac9e1-4ca9-4fcf-ad3c-0d921c39e648}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {102a85fc-a09b-40bd-9325-b264b32146cd}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {50debd07-061d-48af-83fb-9de19aa3d62a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {835e0455-9b92-4cee-bd88-aadab218390b}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c73daf17-5284-43af-867a-94f3da40216b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 9 168 Clg kBtu/hr 3.2COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  49160.1090595768,                       !- Rated Total Heating Capacity {W}
  3.47784225827863,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {990039fc-ed4a-4504-bd6f-e4ba96c30941}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {652f8020-bd10-4a4a-b9c1-844625b0027a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42b196e5-561f-42b6-9008-82929b093a8e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42b196e5-561f-42b6-9008-82929b093a8e}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {698f53ac-10fd-49eb-ac4a-043c675e87ea}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {990039fc-ed4a-4504-bd6f-e4ba96c30941}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43c5e306-5984-4179-94bf-897831a56e2c}, !- Mixed Air Node Name
  {5ba7244b-aa02-4c59-a85a-824aff870fd5}, !- Outdoor Air Stream Node Name
  {0864073d-8ace-450d-b813-a76f212d1006}, !- Relief Air Stream Node Name
  {f9599fea-bb9f-4f30-bd00-a63760aaff6b}; !- Return Air Stream Node Name

OS:Node,
  {0fe35544-be58-4c5e-af9d-d6f53a07986e}, !- Handle
  Node 116,                               !- Name
  ,                                       !- Inlet Port
  {0cf82f42-e125-434d-98d2-5d10563919b6}; !- Outlet Port

OS:Node,
  {53a9d7af-52df-482c-a4b7-6fe3cc43686b}, !- Handle
  Node 117,                               !- Name
  {d4d70e6d-dbe4-4467-83f1-e543fe40d7bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {7bb19be7-0bc6-4fc0-98ab-5451823469e4}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d2350525-0b43-4f5c-a442-1660250bf99e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {30596130-e18e-466d-aab4-bad814064a3a}, !- Air Inlet Node Name
  {e35bb6fd-534e-4c21-8335-ab0db9eb7269}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e80969b-782f-45b7-8aeb-8072b22ec5d1}, !- Controlling Zone or Thermostat Location
  {a5d211ac-499d-4a6e-b1f1-8109231610e7}, !- Supply Air Fan Name
  {c73daf17-5284-43af-867a-94f3da40216b}, !- Heating Coil Name
  {daef6da5-ddbb-4e35-a1fc-807e9ce592f1}, !- Cooling Coil Name
  {7bb19be7-0bc6-4fc0-98ab-5451823469e4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {652f8020-bd10-4a4a-b9c1-844625b0027a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {e35bb6fd-534e-4c21-8335-ab0db9eb7269}, !- Handle
  {d2350525-0b43-4f5c-a442-1660250bf99e}, !- Source Object
  4,                                      !- Outlet Port
  {4202917e-4999-4b0d-a5d0-5e806a2cf157}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8348e6d1-d578-41c4-bf38-b22f4f0d8022}, !- Handle
  Node 118,                               !- Name
  {43c5e306-5984-4179-94bf-897831a56e2c}, !- Inlet Port
  {30596130-e18e-466d-aab4-bad814064a3a}; !- Outlet Port

OS:Connection,
  {f9599fea-bb9f-4f30-bd00-a63760aaff6b}, !- Handle
  {0f2cd364-cc4f-4746-9b66-4069c74869a4}, !- Source Object
  3,                                      !- Outlet Port
  {698f53ac-10fd-49eb-ac4a-043c675e87ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43c5e306-5984-4179-94bf-897831a56e2c}, !- Handle
  {698f53ac-10fd-49eb-ac4a-043c675e87ea}, !- Source Object
  5,                                      !- Outlet Port
  {8348e6d1-d578-41c4-bf38-b22f4f0d8022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30596130-e18e-466d-aab4-bad814064a3a}, !- Handle
  {8348e6d1-d578-41c4-bf38-b22f4f0d8022}, !- Source Object
  3,                                      !- Outlet Port
  {d2350525-0b43-4f5c-a442-1660250bf99e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {27471975-5131-445b-a295-a68439134fa4}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e80969b-782f-45b7-8aeb-8072b22ec5d1}, !- Control Zone Name
  {4202917e-4999-4b0d-a5d0-5e806a2cf157}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {746bf24c-2f57-4cf2-b6e8-5133efe8ec2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb87f741-051d-4e73-80f3-72dcef0286e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {a047f071-3e80-47b6-ba89-7fbe904dd6ae}, !- Air Inlet Node Name
  {d29f4206-47d0-43ba-b910-5e8454bbfb49}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {910f1e7c-a106-4ff0-92b7-da5f2e1f24dd}, !- Handle
  Node 119,                               !- Name
  {095400c4-7e6b-4113-806f-c90a1fb7966c}, !- Inlet Port
  {af2b321b-b982-4dda-830e-1fecc449932b}; !- Outlet Port

OS:Connection,
  {393f60c3-de7f-4126-b499-4167313e7bd8}, !- Handle
  {8466f198-ab49-4e46-8a7d-5345a798f6b7}, !- Source Object
  3,                                      !- Outlet Port
  {acbd77c1-af51-47f9-8f4c-5d589e94165f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095400c4-7e6b-4113-806f-c90a1fb7966c}, !- Handle
  {1e164d30-1a30-47e4-b2b9-35bf7fcfaefc}, !- Source Object
  2,                                      !- Outlet Port
  {910f1e7c-a106-4ff0-92b7-da5f2e1f24dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2b321b-b982-4dda-830e-1fecc449932b}, !- Handle
  {910f1e7c-a106-4ff0-92b7-da5f2e1f24dd}, !- Source Object
  3,                                      !- Outlet Port
  {a4dcdbf0-3092-4628-ae29-c2314acab0a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5276fbea-8444-44b6-a033-090db05d11f1}, !- Handle
  Node 120,                               !- Name
  {733e4012-54d8-4d31-af53-cd89a17da002}, !- Inlet Port
  {a047f071-3e80-47b6-ba89-7fbe904dd6ae}; !- Outlet Port

OS:Connection,
  {733e4012-54d8-4d31-af53-cd89a17da002}, !- Handle
  {fe821a51-328f-4dc0-9e50-ad17e061e195}, !- Source Object
  3,                                      !- Outlet Port
  {5276fbea-8444-44b6-a033-090db05d11f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a047f071-3e80-47b6-ba89-7fbe904dd6ae}, !- Handle
  {5276fbea-8444-44b6-a033-090db05d11f1}, !- Source Object
  3,                                      !- Outlet Port
  {cb87f741-051d-4e73-80f3-72dcef0286e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d29f4206-47d0-43ba-b910-5e8454bbfb49}, !- Handle
  {cb87f741-051d-4e73-80f3-72dcef0286e7}, !- Source Object
  4,                                      !- Outlet Port
  {8466f198-ab49-4e46-8a7d-5345a798f6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {60688590-db51-4442-9751-b770e0837214}, !- Availability Schedule
  {f53ae12a-2749-489c-ab83-2abedc30ebc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d335b8e1-dae9-40bc-b327-a3f722ec90c6}, !- Supply Side Inlet Node Name
  {eaaba69c-574e-425f-b543-a726257921a6}, !- Demand Side Outlet Node Name
  {cc90e8de-3085-4572-a343-0903eab1303a}, !- Demand Side Inlet Node A
  {e1396f0b-ed95-4787-bf09-ea453a7d4a22}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e2193c59-29eb-4b76-a093-c2a53ac975d1}, !- Demand Mixer Name
  {27fe7cd0-f951-4133-97e6-3f177047d566}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f4e105ab-d624-4713-894c-c37993480656}, !- Handle
  Node 121,                               !- Name
  {d335b8e1-dae9-40bc-b327-a3f722ec90c6}, !- Inlet Port
  {b0fa9dfd-31b1-49e7-9a25-352cbb5f1474}; !- Outlet Port

OS:Node,
  {44915262-9d7d-4d03-978e-f726620f11ae}, !- Handle
  Node 122,                               !- Name
  {fca60cce-2376-4598-a47a-a312ee2e7422}, !- Inlet Port
  {e1396f0b-ed95-4787-bf09-ea453a7d4a22}; !- Outlet Port

OS:Connection,
  {d335b8e1-dae9-40bc-b327-a3f722ec90c6}, !- Handle
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- Source Object
  9,                                      !- Outlet Port
  {f4e105ab-d624-4713-894c-c37993480656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1396f0b-ed95-4787-bf09-ea453a7d4a22}, !- Handle
  {44915262-9d7d-4d03-978e-f726620f11ae}, !- Source Object
  3,                                      !- Outlet Port
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8c1c0ac9-085f-4b89-b7e2-55124c260a9f}, !- Handle
  Node 123,                               !- Name
  {cc90e8de-3085-4572-a343-0903eab1303a}, !- Inlet Port
  {01923a6c-6907-4f9d-82ca-49e6d0fa133c}; !- Outlet Port

OS:Node,
  {16d61e7f-1c32-4454-9b1a-3fea30e08d0b}, !- Handle
  Node 124,                               !- Name
  {91fd00d4-8f48-4c1c-a021-d778e19ce534}, !- Inlet Port
  {eaaba69c-574e-425f-b543-a726257921a6}; !- Outlet Port

OS:Node,
  {3334259a-0d8b-446a-97c5-a48bec53a37c}, !- Handle
  Node 125,                               !- Name
  {9da1c291-b21c-4a14-ab8c-eb890f2436d1}, !- Inlet Port
  {d58c7dc4-052f-47d9-ac28-8e41be6fa431}; !- Outlet Port

OS:Connection,
  {cc90e8de-3085-4572-a343-0903eab1303a}, !- Handle
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- Source Object
  11,                                     !- Outlet Port
  {8c1c0ac9-085f-4b89-b7e2-55124c260a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaaba69c-574e-425f-b543-a726257921a6}, !- Handle
  {16d61e7f-1c32-4454-9b1a-3fea30e08d0b}, !- Source Object
  3,                                      !- Outlet Port
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27fe7cd0-f951-4133-97e6-3f177047d566}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {01923a6c-6907-4f9d-82ca-49e6d0fa133c}, !- Inlet Node Name
  {8516c736-6d05-46a9-9216-efa80c829532}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e2193c59-29eb-4b76-a093-c2a53ac975d1}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {91fd00d4-8f48-4c1c-a021-d778e19ce534}, !- Outlet Node Name
  {5d93e06f-6d54-480d-ba60-6f41ce40ad0c}; !- Inlet Node Name 1

OS:Connection,
  {01923a6c-6907-4f9d-82ca-49e6d0fa133c}, !- Handle
  {8c1c0ac9-085f-4b89-b7e2-55124c260a9f}, !- Source Object
  3,                                      !- Outlet Port
  {27fe7cd0-f951-4133-97e6-3f177047d566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fd00d4-8f48-4c1c-a021-d778e19ce534}, !- Handle
  {e2193c59-29eb-4b76-a093-c2a53ac975d1}, !- Source Object
  2,                                      !- Outlet Port
  {16d61e7f-1c32-4454-9b1a-3fea30e08d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03fc768d-cc5f-4435-a98e-eb92da755e37}, !- Handle
  {f3ed4083-3420-4e7a-842d-940d323fbc84}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f53ae12a-2749-489c-ab83-2abedc30ebc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {888d59ce-0165-43c1-ab01-82ee6be8c2e9}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {08d0a11c-704f-4861-9f02-6bc1dfcb5de2}, !- Handle
  Fan On Off 11,                          !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8a0f507-acfe-404b-bf5e-e86e7fd66c25}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0fe3ac9-f1c8-400b-9cbe-2bfc9c507101}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8a0f507-acfe-404b-bf5e-e86e7fd66c25}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0fe3ac9-f1c8-400b-9cbe-2bfc9c507101}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {554f7307-d7a2-4843-af60-4f18a77bdd77}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12ca9f8a-7065-4471-ad4f-5a93ab48722c}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {240635cc-adc4-4e74-a0a8-a953354b6981}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84c4cabb-dfd0-41f0-8c85-e4e1833d45c9}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {234b91a5-ef52-4001-b25d-e455d3bba2bd}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d0f8784-71e1-421e-97a0-db803c0737ce}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 10 44kBtu/hr 11.0EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {3e7cbd7f-7a5a-4ecb-bd62-a569e1072215}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8feb259a-e35c-4b6a-abe5-fb0650d4505f}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {62eebafd-0a30-42c4-90ae-61a9cde3592f}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {851cdbc1-b1e8-4c8a-a160-7306aab735c1}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {295b36c1-55b0-4238-a6d2-132f4e709b57}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9065d25b-cd74-4158-81de-b22faf346b1c}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 10 32 Clg kBtu/hr 3.3COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  9364.52960785929,                       !- Rated Total Heating Capacity {W}
  3.52020589469916,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e23f6019-6e59-40f0-b60e-990cc088e6de}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60688590-db51-4442-9751-b770e0837214}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4296aea7-70d2-4ca9-9640-cc559926e3df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4296aea7-70d2-4ca9-9640-cc559926e3df}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67b5edc4-cdb1-4dd0-a575-bc9f9e4e3f88}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {e23f6019-6e59-40f0-b60e-990cc088e6de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a08e25a3-9fb4-480c-a28f-1f3c3cabe343}, !- Mixed Air Node Name
  {d8f3e2d9-3114-4dec-b975-ac2eb47509c9}, !- Outdoor Air Stream Node Name
  {1c4338fa-2109-4a5e-8e81-b7a5c391da40}, !- Relief Air Stream Node Name
  {b0fa9dfd-31b1-49e7-9a25-352cbb5f1474}; !- Return Air Stream Node Name

OS:Node,
  {90b5baaa-30ea-48f3-8524-d88684a1c26d}, !- Handle
  Node 126,                               !- Name
  ,                                       !- Inlet Port
  {359f61a2-3a5d-44de-9c4b-cc63231a0f70}; !- Outlet Port

OS:Node,
  {010e71a7-6712-410e-b351-c183ae6e1b39}, !- Handle
  Node 127,                               !- Name
  {ae947270-f6f7-4302-8ed1-bd83956ba1db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {07cf7b4c-19f7-4f33-a26c-6f35bb512126}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {bb9186f2-bd15-49cd-8cae-99b363984711}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 1_SCH=C ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {21f4ff7c-a7f1-4152-9c7b-d01197f29a8c}, !- Air Inlet Node Name
  {fca60cce-2376-4598-a47a-a312ee2e7422}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0c78284-a042-4b9f-98c8-b54ab4bd4f9c}, !- Controlling Zone or Thermostat Location
  {08d0a11c-704f-4861-9f02-6bc1dfcb5de2}, !- Supply Air Fan Name
  {9065d25b-cd74-4158-81de-b22faf346b1c}, !- Heating Coil Name
  {8d0f8784-71e1-421e-97a0-db803c0737ce}, !- Cooling Coil Name
  {07cf7b4c-19f7-4f33-a26c-6f35bb512126}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {60688590-db51-4442-9751-b770e0837214}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fca60cce-2376-4598-a47a-a312ee2e7422}, !- Handle
  {bb9186f2-bd15-49cd-8cae-99b363984711}, !- Source Object
  4,                                      !- Outlet Port
  {44915262-9d7d-4d03-978e-f726620f11ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {312fc7b5-8430-4c12-95a7-2c327bb28984}, !- Handle
  Node 128,                               !- Name
  {a08e25a3-9fb4-480c-a28f-1f3c3cabe343}, !- Inlet Port
  {21f4ff7c-a7f1-4152-9c7b-d01197f29a8c}; !- Outlet Port

OS:Connection,
  {b0fa9dfd-31b1-49e7-9a25-352cbb5f1474}, !- Handle
  {f4e105ab-d624-4713-894c-c37993480656}, !- Source Object
  3,                                      !- Outlet Port
  {67b5edc4-cdb1-4dd0-a575-bc9f9e4e3f88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a08e25a3-9fb4-480c-a28f-1f3c3cabe343}, !- Handle
  {67b5edc4-cdb1-4dd0-a575-bc9f9e4e3f88}, !- Source Object
  5,                                      !- Outlet Port
  {312fc7b5-8430-4c12-95a7-2c327bb28984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f4ff7c-a7f1-4152-9c7b-d01197f29a8c}, !- Handle
  {312fc7b5-8430-4c12-95a7-2c327bb28984}, !- Source Object
  3,                                      !- Outlet Port
  {bb9186f2-bd15-49cd-8cae-99b363984711}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {972d7a23-ed6d-4fd6-9cda-770fb2c4ba1a}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a0c78284-a042-4b9f-98c8-b54ab4bd4f9c}, !- Control Zone Name
  {44915262-9d7d-4d03-978e-f726620f11ae}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9aecd57-0a5b-41b3-b6f2-6c6962c71b3f}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c61466ea-c774-4d93-9af2-defc5d7a7431}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {760442d1-2fca-4c4e-b5eb-3bb9e9c2a754}, !- Air Inlet Node Name
  {9da1c291-b21c-4a14-ab8c-eb890f2436d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d01fa555-3c3a-422d-b11e-6c2323fb487f}, !- Handle
  Node 129,                               !- Name
  {958b38ac-6e95-4ebc-b52f-c1a6f2705494}, !- Inlet Port
  {5d93e06f-6d54-480d-ba60-6f41ce40ad0c}; !- Outlet Port

OS:Connection,
  {d58c7dc4-052f-47d9-ac28-8e41be6fa431}, !- Handle
  {3334259a-0d8b-446a-97c5-a48bec53a37c}, !- Source Object
  3,                                      !- Outlet Port
  {5c9de264-0261-462c-9097-8aabdd91b69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958b38ac-6e95-4ebc-b52f-c1a6f2705494}, !- Handle
  {1898c068-95b8-473a-b98a-70d4f7e53c60}, !- Source Object
  2,                                      !- Outlet Port
  {d01fa555-3c3a-422d-b11e-6c2323fb487f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d93e06f-6d54-480d-ba60-6f41ce40ad0c}, !- Handle
  {d01fa555-3c3a-422d-b11e-6c2323fb487f}, !- Source Object
  3,                                      !- Outlet Port
  {e2193c59-29eb-4b76-a093-c2a53ac975d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb0be787-aa53-4b2b-af2b-a2bab333e574}, !- Handle
  Node 130,                               !- Name
  {8516c736-6d05-46a9-9216-efa80c829532}, !- Inlet Port
  {760442d1-2fca-4c4e-b5eb-3bb9e9c2a754}; !- Outlet Port

OS:Connection,
  {8516c736-6d05-46a9-9216-efa80c829532}, !- Handle
  {27fe7cd0-f951-4133-97e6-3f177047d566}, !- Source Object
  3,                                      !- Outlet Port
  {bb0be787-aa53-4b2b-af2b-a2bab333e574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760442d1-2fca-4c4e-b5eb-3bb9e9c2a754}, !- Handle
  {bb0be787-aa53-4b2b-af2b-a2bab333e574}, !- Source Object
  3,                                      !- Outlet Port
  {c61466ea-c774-4d93-9af2-defc5d7a7431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9da1c291-b21c-4a14-ab8c-eb890f2436d1}, !- Handle
  {c61466ea-c774-4d93-9af2-defc5d7a7431}, !- Source Object
  4,                                      !- Outlet Port
  {3334259a-0d8b-446a-97c5-a48bec53a37c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {adc53fab-0006-414d-818e-1fa7ae585d0b}, !- Availability Schedule
  {e1bd84fa-4d57-4d79-885c-f2fa7618e05f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1396931-1f76-47b2-a66e-c4f6c21f4551}, !- Supply Side Inlet Node Name
  {1ebb1526-cf1d-40bd-962c-aa62e4094e9e}, !- Demand Side Outlet Node Name
  {9843a62e-edea-40a3-bf21-966599420d33}, !- Demand Side Inlet Node A
  {a61e40b4-b01f-43cd-9a2c-0e0d93c44579}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {208849cc-eb63-416b-a9a9-a0c1279c2deb}, !- Demand Mixer Name
  {6c6c1c1c-0697-4e3b-be1b-90407d273a45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bbe8984a-3d0b-488c-93db-da099dd815a3}, !- Handle
  Node 131,                               !- Name
  {c1396931-1f76-47b2-a66e-c4f6c21f4551}, !- Inlet Port
  {66612202-f8af-43f4-bc93-80c864cdca2a}; !- Outlet Port

OS:Node,
  {34df6604-1c7e-4501-8e1a-cf9cfd4fabfc}, !- Handle
  Node 132,                               !- Name
  {81f309c3-fd4d-4bdf-bd44-5a2a1357b488}, !- Inlet Port
  {a61e40b4-b01f-43cd-9a2c-0e0d93c44579}; !- Outlet Port

OS:Connection,
  {c1396931-1f76-47b2-a66e-c4f6c21f4551}, !- Handle
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- Source Object
  9,                                      !- Outlet Port
  {bbe8984a-3d0b-488c-93db-da099dd815a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61e40b4-b01f-43cd-9a2c-0e0d93c44579}, !- Handle
  {34df6604-1c7e-4501-8e1a-cf9cfd4fabfc}, !- Source Object
  3,                                      !- Outlet Port
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d05b5061-0459-445b-889f-3f58fbdf1ba7}, !- Handle
  Node 133,                               !- Name
  {9843a62e-edea-40a3-bf21-966599420d33}, !- Inlet Port
  {f0a6bb33-eb37-42d0-925c-ee1103f04796}; !- Outlet Port

OS:Node,
  {59896563-7fc4-48f8-ab5f-3c76e395f0ec}, !- Handle
  Node 134,                               !- Name
  {a7bbe2ce-f081-4970-9267-18b685f2f15d}, !- Inlet Port
  {1ebb1526-cf1d-40bd-962c-aa62e4094e9e}; !- Outlet Port

OS:Node,
  {1a5c0082-6610-4279-908f-94381e46c1cc}, !- Handle
  Node 135,                               !- Name
  {a47f4480-4883-4352-89f6-0e6aaed660c3}, !- Inlet Port
  {8437a7a6-b5a7-4dc0-81f1-f58c5fee8a6e}; !- Outlet Port

OS:Connection,
  {9843a62e-edea-40a3-bf21-966599420d33}, !- Handle
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- Source Object
  11,                                     !- Outlet Port
  {d05b5061-0459-445b-889f-3f58fbdf1ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebb1526-cf1d-40bd-962c-aa62e4094e9e}, !- Handle
  {59896563-7fc4-48f8-ab5f-3c76e395f0ec}, !- Source Object
  3,                                      !- Outlet Port
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c6c1c1c-0697-4e3b-be1b-90407d273a45}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {f0a6bb33-eb37-42d0-925c-ee1103f04796}, !- Inlet Node Name
  {8f5b6b6b-b2c2-416a-bf8d-fc3a9cc3b7cb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {208849cc-eb63-416b-a9a9-a0c1279c2deb}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {a7bbe2ce-f081-4970-9267-18b685f2f15d}, !- Outlet Node Name
  {29d9a401-f940-44e2-a6c6-aefffc2d19fc}; !- Inlet Node Name 1

OS:Connection,
  {f0a6bb33-eb37-42d0-925c-ee1103f04796}, !- Handle
  {d05b5061-0459-445b-889f-3f58fbdf1ba7}, !- Source Object
  3,                                      !- Outlet Port
  {6c6c1c1c-0697-4e3b-be1b-90407d273a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bbe2ce-f081-4970-9267-18b685f2f15d}, !- Handle
  {208849cc-eb63-416b-a9a9-a0c1279c2deb}, !- Source Object
  2,                                      !- Outlet Port
  {59896563-7fc4-48f8-ab5f-3c76e395f0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cbd33922-11aa-44e4-a7be-64ea49ee55d4}, !- Handle
  {15f02418-3619-4ddb-875a-ad26bb5df0b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e1bd84fa-4d57-4d79-885c-f2fa7618e05f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {0bcb6fd4-44cb-4f97-9c55-f4e6637c67ca}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {0cbae19b-fcc5-4dab-8688-f900b6ee8599}, !- Handle
  Fan On Off 12,                          !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aebd61a9-1cd8-4b43-a387-ae9ba194b53f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1183f8a-c35b-412f-83b5-8ca2fea91605}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aebd61a9-1cd8-4b43-a387-ae9ba194b53f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1183f8a-c35b-412f-83b5-8ca2fea91605}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1024abd2-85e7-498e-a10b-735f0dea6e4e}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {908257fb-3ac7-4abc-818f-f0993114c081}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ccda07a8-9658-4056-b441-34c3139f4e62}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b336018-32ad-473b-9165-1fc5a5c0162f}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c35842ee-54cd-48cf-b171-993f9c14e32c}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bf8ad1cd-6f42-4d13-9bf0-95e2fc22e401}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 11 278kBtu/hr 9.8EER, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.39928881549157,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cdcb345-f89d-40cd-96a8-1e284d23a0ec}, !- Total Cooling Capacity Function of Temperature Curve Name
  {972a5488-3192-4cf6-8f43-10659b5bfbe8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5285638-07e4-4822-a273-f14cf31615d1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7cfd21f7-9ea3-4778-8620-bca9cdb85f9a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {987ee3b0-da7b-4bbe-91df-29e2ff51f8e5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c87eb143-de29-47d0-a9e3-9c1e30818fcb}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2a56e0b2-3f6b-42e9-8b27-b8c5226abae9}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ab7f2e2c-1f01-49a4-bd42-bbc782d344c4}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {16c54dc5-3581-4e6c-a081-619b1f860f48}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2d2b662d-6c17-4319-9d80-6a7bd6561e6c}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e0c055f9-9dd7-4674-b76c-b148055d4975}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 11 201 Clg kBtu/hr 3.2COPH, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  58962.6545914633,                       !- Rated Total Heating Capacity {W}
  3.49368307655241,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b96d51f-e2f6-47e8-9fb2-d9f8477e854f}, !- Total Heating Capacity Function of Temperature Curve Name
  {89d2d3cb-d385-4b05-8a9e-62f3455f2a36}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {72a4eb55-1725-4b57-9e2a-683bfe88592c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f888b42d-f9f4-4ea5-a66a-7b618db52e36}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c21e518d-7f9a-499b-85c2-4ae4eb2f46db}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {da9c943d-f20e-40cd-8e9b-5d9b37acadb3}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {adc53fab-0006-414d-818e-1fa7ae585d0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34f4ece0-bfe9-4f7d-bd1c-50d162adb237}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34f4ece0-bfe9-4f7d-bd1c-50d162adb237}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b836ebaf-2d56-4333-a7b5-81a813308d1b}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {da9c943d-f20e-40cd-8e9b-5d9b37acadb3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3f3c37b-d877-4aea-bc3d-43c5f6608a68}, !- Mixed Air Node Name
  {cb7ae5d2-f3be-4c62-8b0b-65019285d9ec}, !- Outdoor Air Stream Node Name
  {1830b923-753c-4640-a564-fc1efd09262c}, !- Relief Air Stream Node Name
  {66612202-f8af-43f4-bc93-80c864cdca2a}; !- Return Air Stream Node Name

OS:Node,
  {ae7599fb-c18f-4d40-ae90-dde2be6f5b72}, !- Handle
  Node 136,                               !- Name
  ,                                       !- Inlet Port
  {c6574721-7bef-4487-ad02-efdadc77eece}; !- Outlet Port

OS:Node,
  {6d7dd923-ce08-4fb3-b5d5-6c4b69cc69b6}, !- Handle
  Node 137,                               !- Name
  {fd35a83e-a0b5-4eea-a9ca-288cb7c0d8e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {880b1e52-5815-4d3e-a647-3ee46c570e0f}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {2092864a-06a9-4832-8626-bfaa0055a941}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b5500ddf-0621-4e5a-8b31-27698c3754df}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 ASHP, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {6922636f-7273-4a28-8bad-0325c0183002}, !- Air Inlet Node Name
  {81f309c3-fd4d-4bdf-bd44-5a2a1357b488}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e5d8161a-073e-407f-82fb-e0f1d841e5b9}, !- Controlling Zone or Thermostat Location
  {0cbae19b-fcc5-4dab-8688-f900b6ee8599}, !- Supply Air Fan Name
  {e0c055f9-9dd7-4674-b76c-b148055d4975}, !- Heating Coil Name
  {bf8ad1cd-6f42-4d13-9bf0-95e2fc22e401}, !- Cooling Coil Name
  {880b1e52-5815-4d3e-a647-3ee46c570e0f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {adc53fab-0006-414d-818e-1fa7ae585d0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {81f309c3-fd4d-4bdf-bd44-5a2a1357b488}, !- Handle
  {b5500ddf-0621-4e5a-8b31-27698c3754df}, !- Source Object
  4,                                      !- Outlet Port
  {34df6604-1c7e-4501-8e1a-cf9cfd4fabfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe4f8567-f8e0-44fe-8c85-e03bc871dec4}, !- Handle
  Node 138,                               !- Name
  {d3f3c37b-d877-4aea-bc3d-43c5f6608a68}, !- Inlet Port
  {6922636f-7273-4a28-8bad-0325c0183002}; !- Outlet Port

OS:Connection,
  {66612202-f8af-43f4-bc93-80c864cdca2a}, !- Handle
  {bbe8984a-3d0b-488c-93db-da099dd815a3}, !- Source Object
  3,                                      !- Outlet Port
  {b836ebaf-2d56-4333-a7b5-81a813308d1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3f3c37b-d877-4aea-bc3d-43c5f6608a68}, !- Handle
  {b836ebaf-2d56-4333-a7b5-81a813308d1b}, !- Source Object
  5,                                      !- Outlet Port
  {fe4f8567-f8e0-44fe-8c85-e03bc871dec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6922636f-7273-4a28-8bad-0325c0183002}, !- Handle
  {fe4f8567-f8e0-44fe-8c85-e03bc871dec4}, !- Source Object
  3,                                      !- Outlet Port
  {b5500ddf-0621-4e5a-8b31-27698c3754df}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {517dfbc5-3d7f-490a-a516-b5dc24427d53}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e5d8161a-073e-407f-82fb-e0f1d841e5b9}, !- Control Zone Name
  {34df6604-1c7e-4501-8e1a-cf9cfd4fabfc}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b391f24-54b4-413e-8860-a995bb9f85d8}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07fd0c88-7245-4286-9ac9-9f119512e973}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {4560f98f-263f-4e27-b8a4-617c10d0dd7b}, !- Availability Schedule Name
  {d0c300e6-4a62-4653-b6ba-baef6c5ecf42}, !- Air Inlet Node Name
  {a47f4480-4883-4352-89f6-0e6aaed660c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5b6beb1a-c085-416e-bde7-883a289fd125}, !- Handle
  Node 139,                               !- Name
  {dfd7773a-7f05-4f1f-b0ee-3c4a4a929e37}, !- Inlet Port
  {29d9a401-f940-44e2-a6c6-aefffc2d19fc}; !- Outlet Port

OS:Connection,
  {8437a7a6-b5a7-4dc0-81f1-f58c5fee8a6e}, !- Handle
  {1a5c0082-6610-4279-908f-94381e46c1cc}, !- Source Object
  3,                                      !- Outlet Port
  {5529c37c-66f5-414d-a22b-ca63c454cece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd7773a-7f05-4f1f-b0ee-3c4a4a929e37}, !- Handle
  {a4c8633e-7994-4ecf-a833-b6a99b28adb6}, !- Source Object
  2,                                      !- Outlet Port
  {5b6beb1a-c085-416e-bde7-883a289fd125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d9a401-f940-44e2-a6c6-aefffc2d19fc}, !- Handle
  {5b6beb1a-c085-416e-bde7-883a289fd125}, !- Source Object
  3,                                      !- Outlet Port
  {208849cc-eb63-416b-a9a9-a0c1279c2deb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6cb1cc5-69f2-4ade-8b2f-39c762470d81}, !- Handle
  Node 140,                               !- Name
  {8f5b6b6b-b2c2-416a-bf8d-fc3a9cc3b7cb}, !- Inlet Port
  {d0c300e6-4a62-4653-b6ba-baef6c5ecf42}; !- Outlet Port

OS:Connection,
  {8f5b6b6b-b2c2-416a-bf8d-fc3a9cc3b7cb}, !- Handle
  {6c6c1c1c-0697-4e3b-be1b-90407d273a45}, !- Source Object
  3,                                      !- Outlet Port
  {f6cb1cc5-69f2-4ade-8b2f-39c762470d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c300e6-4a62-4653-b6ba-baef6c5ecf42}, !- Handle
  {f6cb1cc5-69f2-4ade-8b2f-39c762470d81}, !- Source Object
  3,                                      !- Outlet Port
  {07fd0c88-7245-4286-9ac9-9f119512e973}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a47f4480-4883-4352-89f6-0e6aaed660c3}, !- Handle
  {07fd0c88-7245-4286-9ac9-9f119512e973}, !- Source Object
  4,                                      !- Outlet Port
  {1a5c0082-6610-4279-908f-94381e46c1cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f395f89b-0eea-42fa-8929-8cad938ba668}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7f72777d-93b8-491a-bd9d-54ac988092dc}, !- Plant Side Inlet Node Name
  {88dbc012-d5c3-4a86-881a-8536d20b646b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f34c5fa3-bce8-4d89-ba9c-3e9dc499b18e}, !- Demand Side Inlet Node Name
  {b92176bc-c473-4379-b52a-cd89b04c86cb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {274490d1-86eb-4325-8c27-59cf17e9ed7d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Demand Mixer Name
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Demand Splitter Name
  {7688aa50-049a-43a0-82c0-f6ffb539a43d}, !- Supply Mixer Name
  {f4bd5305-02dc-4e94-b84b-e9db3db3a9f4}; !- Supply Splitter Name

OS:Node,
  {a02a2ba1-84d2-46f6-a05a-306d34a37ff1}, !- Handle
  Node 141,                               !- Name
  {7f72777d-93b8-491a-bd9d-54ac988092dc}, !- Inlet Port
  {9ca28557-3ac2-498e-ab0a-e9dfc95a12dd}; !- Outlet Port

OS:Node,
  {f395f89b-0eea-42fa-8929-8cad938ba668}, !- Handle
  Node 142,                               !- Name
  {e400a52e-06f7-4b0b-bfbc-4e313393a031}, !- Inlet Port
  {88dbc012-d5c3-4a86-881a-8536d20b646b}; !- Outlet Port

OS:Node,
  {159bb59f-5892-42e3-a19c-e0a114dd7ffd}, !- Handle
  Node 143,                               !- Name
  {32290903-3c2b-41fb-87e7-74485af987e8}, !- Inlet Port
  {a30df6ff-b0fd-48de-b1e6-8eab93dad806}; !- Outlet Port

OS:Connector:Mixer,
  {7688aa50-049a-43a0-82c0-f6ffb539a43d}, !- Handle
  Connector Mixer 1,                      !- Name
  {cbe72a54-8f60-4996-a480-c9b6bc3fb144}, !- Outlet Branch Name
  {5bca56f9-2b23-4860-a253-47af4fb4de3f}, !- Inlet Branch Name 1
  {645211f7-c468-412c-a4a0-8b44c753a0fe}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f4bd5305-02dc-4e94-b84b-e9db3db3a9f4}, !- Handle
  Connector Splitter 1,                   !- Name
  {60b834f8-fd7f-41e1-b3c8-b853272d1281}, !- Inlet Branch Name
  {32290903-3c2b-41fb-87e7-74485af987e8}, !- Outlet Branch Name 1
  {3f045160-3033-4410-badf-26fd175a852d}; !- Outlet Branch Name 2

OS:Connection,
  {7f72777d-93b8-491a-bd9d-54ac988092dc}, !- Handle
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Source Object
  14,                                     !- Outlet Port
  {a02a2ba1-84d2-46f6-a05a-306d34a37ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32290903-3c2b-41fb-87e7-74485af987e8}, !- Handle
  {f4bd5305-02dc-4e94-b84b-e9db3db3a9f4}, !- Source Object
  3,                                      !- Outlet Port
  {159bb59f-5892-42e3-a19c-e0a114dd7ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dbc012-d5c3-4a86-881a-8536d20b646b}, !- Handle
  {f395f89b-0eea-42fa-8929-8cad938ba668}, !- Source Object
  3,                                      !- Outlet Port
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b130be61-a8f9-46a5-8583-381a3b2bbe84}, !- Handle
  Node 144,                               !- Name
  {f34c5fa3-bce8-4d89-ba9c-3e9dc499b18e}, !- Inlet Port
  {f421752c-970c-4d51-947b-54d77c58dfb3}; !- Outlet Port

OS:Node,
  {41cad85d-df63-42c6-a22a-8dd74ad5e282}, !- Handle
  Node 145,                               !- Name
  {60f58f4c-c0c2-4cc9-8934-be77504e4ae4}, !- Inlet Port
  {b92176bc-c473-4379-b52a-cd89b04c86cb}; !- Outlet Port

OS:Node,
  {25931f72-e978-4ca3-afab-0d0e7adbb343}, !- Handle
  Node 146,                               !- Name
  {1da3af01-7d6d-46a5-9cb8-9ef8dabc685b}, !- Inlet Port
  {19e1ae37-5fd8-409d-a99e-1c84cc7356ec}; !- Outlet Port

OS:Connector:Mixer,
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Handle
  Connector Mixer 2,                      !- Name
  {999e7bf3-8cf2-4e18-8516-bd934e7a2972}, !- Outlet Branch Name
  {13faa918-8c56-45a2-9337-644348484d97}, !- Inlet Branch Name 1
  {2550d212-ba11-400d-9fbc-7706f332843a}, !- Inlet Branch Name 2
  {858f4bc2-5892-4da2-8972-799a66c28381}, !- Inlet Branch Name 3
  {058102cd-e725-4f26-bc0f-09001cacfc4a}, !- Inlet Branch Name 4
  {ec22fab6-80f5-46f2-9442-4b34ff9df18f}, !- Inlet Branch Name 5
  {d864370f-7703-4a2f-ae8d-643e0e491405}, !- Inlet Branch Name 6
  {d62412c8-7088-40fd-903e-161eaf65ab34}, !- Inlet Branch Name 7
  {256e5acc-1975-4086-849f-78c23a296e0a}, !- Inlet Branch Name 8
  {e90a6e2c-ea6f-48e5-87d8-0674cd555656}, !- Inlet Branch Name 9
  {7cec1ca5-90e5-4a7e-8dff-880d816c1d47}, !- Inlet Branch Name 10
  {36d00ad3-05da-4faf-a950-e8fb3389eee9}, !- Inlet Branch Name 11
  {1b03fbd5-4528-4463-bfc3-5364df803ba9}, !- Inlet Branch Name 12
  {33684dee-dde8-4dfd-9a94-d9e6c809f27b}, !- Inlet Branch Name 13
  {87f0d0ad-7e66-430a-aed8-95770fed060d}, !- Inlet Branch Name 14
  {f2c7e47d-3297-4ceb-b73a-cb2c31d72ef7}, !- Inlet Branch Name 15
  {67fdad1b-b252-466c-9b81-6e5d180b5f67}, !- Inlet Branch Name 16
  {338b398f-b921-4a13-92b4-3c4348c80d45}, !- Inlet Branch Name 17
  {944f5791-daad-4f68-836e-1f50fdef4294}, !- Inlet Branch Name 18
  {8c86e96d-3b23-468b-84ab-1ab83a318466}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Handle
  Connector Splitter 2,                   !- Name
  {f421752c-970c-4d51-947b-54d77c58dfb3}, !- Inlet Branch Name
  {1da3af01-7d6d-46a5-9cb8-9ef8dabc685b}, !- Outlet Branch Name 1
  {a347e22f-3f3d-4043-b036-6431a14c3ff7}, !- Outlet Branch Name 2
  {78a1ba61-3c10-451a-add2-a893a2a75ac2}, !- Outlet Branch Name 3
  {9a0e1048-44ba-434c-9d6b-271a67f09c22}, !- Outlet Branch Name 4
  {d89b8974-8bb8-4671-9d1d-f91bed4c3a93}, !- Outlet Branch Name 5
  {6bd9680c-d537-496e-b602-c2872b589bb1}, !- Outlet Branch Name 6
  {1a08fd8b-b79e-4937-9515-b000dd5e208a}, !- Outlet Branch Name 7
  {c0fc4658-aab3-49ba-a562-e753223b41ca}, !- Outlet Branch Name 8
  {cce3e704-f362-438a-b110-bc18386a7192}, !- Outlet Branch Name 9
  {cef6060b-ddb4-4b61-a90a-5808dac9d158}, !- Outlet Branch Name 10
  {f9188506-3d79-4207-a006-4aaccae70239}, !- Outlet Branch Name 11
  {0d94c8e3-9288-4378-b54f-e8b6f909a022}, !- Outlet Branch Name 12
  {87ad618a-d8b8-4838-bc75-0cf045aba1d0}, !- Outlet Branch Name 13
  {7420bbde-9acc-4ce5-b90a-6129a204abff}, !- Outlet Branch Name 14
  {29bbaa92-8e03-4246-adf3-14af3bc04d2c}, !- Outlet Branch Name 15
  {c41dcdf2-682d-4379-aeb8-5fe9a0b36408}, !- Outlet Branch Name 16
  {98fa7714-fb8e-46bc-b799-49bdd56737a6}, !- Outlet Branch Name 17
  {0166d3d7-358a-43ca-a5c6-49d40905a678}, !- Outlet Branch Name 18
  {bd0e32f8-7020-4112-b319-794b526ff1ae}; !- Outlet Branch Name 19

OS:Connection,
  {f34c5fa3-bce8-4d89-ba9c-3e9dc499b18e}, !- Handle
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Source Object
  17,                                     !- Outlet Port
  {b130be61-a8f9-46a5-8583-381a3b2bbe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f421752c-970c-4d51-947b-54d77c58dfb3}, !- Handle
  {b130be61-a8f9-46a5-8583-381a3b2bbe84}, !- Source Object
  3,                                      !- Outlet Port
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da3af01-7d6d-46a5-9cb8-9ef8dabc685b}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  3,                                      !- Outlet Port
  {25931f72-e978-4ca3-afab-0d0e7adbb343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92176bc-c473-4379-b52a-cd89b04c86cb}, !- Handle
  {41cad85d-df63-42c6-a22a-8dd74ad5e282}, !- Source Object
  3,                                      !- Outlet Port
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {640c0fd9-e673-4227-b514-c7c49e20cf7f}, !- Handle
  {c7c836a1-8bdd-4c67-a986-db2cc8f9f026}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {274490d1-86eb-4325-8c27-59cf17e9ed7d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a35ee12e-f308-43c7-bb50-4661d8e19631}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d88b8e31-f8b5-4837-9e49-3f8ab7377867}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a35ee12e-f308-43c7-bb50-4661d8e19631}, !- Schedule Type Limits Name
  {0263906d-9597-4b20-a5b7-a32bd0778c18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0263906d-9597-4b20-a5b7-a32bd0778c18}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a35ee12e-f308-43c7-bb50-4661d8e19631}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b81446d9-3621-4800-b2c2-6465f9f4eadd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d88b8e31-f8b5-4837-9e49-3f8ab7377867}, !- Schedule Name
  {f395f89b-0eea-42fa-8929-8cad938ba668}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {77d99fae-3e5b-401a-9357-d0f107a01135}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {9ca28557-3ac2-498e-ab0a-e9dfc95a12dd}, !- Inlet Node Name
  {4a3d5273-1882-485e-910a-2eff0c254845}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  154365.323699656,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8939affa-fcab-493e-9fb3-de887edd00c5}, !- Handle
  Node 147,                               !- Name
  {4a3d5273-1882-485e-910a-2eff0c254845}, !- Inlet Port
  {60b834f8-fd7f-41e1-b3c8-b853272d1281}; !- Outlet Port

OS:Connection,
  {9ca28557-3ac2-498e-ab0a-e9dfc95a12dd}, !- Handle
  {a02a2ba1-84d2-46f6-a05a-306d34a37ff1}, !- Source Object
  3,                                      !- Outlet Port
  {77d99fae-3e5b-401a-9357-d0f107a01135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3d5273-1882-485e-910a-2eff0c254845}, !- Handle
  {77d99fae-3e5b-401a-9357-d0f107a01135}, !- Source Object
  3,                                      !- Outlet Port
  {8939affa-fcab-493e-9fb3-de887edd00c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b834f8-fd7f-41e1-b3c8-b853272d1281}, !- Handle
  {8939affa-fcab-493e-9fb3-de887edd00c5}, !- Source Object
  3,                                      !- Outlet Port
  {f4bd5305-02dc-4e94-b84b-e9db3db3a9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e6912c21-9971-4a5b-a3c6-f5d50a31c1cd}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {da7ed26f-0c9d-4fe9-9fc2-2f9b0de32863}, !- Handle
  229gal Electricity Water Heater - 155kBtu/hr 1 Therm Eff, !- Name
  0.868576625799828,                      !- Tank Volume {m3}
  {d88b8e31-f8b5-4837-9e49-3f8ab7377867}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  45383.128698041,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  88.1910848205081,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  88.1910848205081,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {de9226a4-245c-4706-8f29-147870d44ef1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.0107399255046496,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.0107399255046496,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a30df6ff-b0fd-48de-b1e6-8eab93dad806}, !- Use Side Inlet Node Name
  {0e3a5c7d-9a51-4d55-996f-17b63498e0c1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f4b9c648-59b1-4c33-8e7c-d7b2650a28cb}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {10398346-8f04-4f02-9e7f-3817f62c85c3}, !- Schedule Type Limits Name
  {be369c37-1392-4ac1-9ff0-7397dc81fa79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be369c37-1392-4ac1-9ff0-7397dc81fa79}, !- Handle
  Schedule Day 3,                         !- Name
  {10398346-8f04-4f02-9e7f-3817f62c85c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b923b8c2-7f63-4fbe-9acd-4e3a2d89433b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {10398346-8f04-4f02-9e7f-3817f62c85c3}, !- Schedule Type Limits Name
  {a5e248c8-b4b0-4c63-8bc0-b61127fde66e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e248c8-b4b0-4c63-8bc0-b61127fde66e}, !- Handle
  Schedule Day 4,                         !- Name
  {10398346-8f04-4f02-9e7f-3817f62c85c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {6a0c06b4-3a8a-4e0a-a9c0-0c1fbeca8e59}, !- Handle
  {da7ed26f-0c9d-4fe9-9fc2-2f9b0de32863}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {de9226a4-245c-4706-8f29-147870d44ef1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {e6912c21-9971-4a5b-a3c6-f5d50a31c1cd}, !- Schedule Type Limits Name
  {91f00fdb-e05d-4a06-86bf-d8a3f82afede}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f00fdb-e05d-4a06-86bf-d8a3f82afede}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {e6912c21-9971-4a5b-a3c6-f5d50a31c1cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d62fac08-5f0f-429e-8e14-43cc0b4c1f16}, !- Handle
  Node 148,                               !- Name
  {0e3a5c7d-9a51-4d55-996f-17b63498e0c1}, !- Inlet Port
  {5bca56f9-2b23-4860-a253-47af4fb4de3f}; !- Outlet Port

OS:Connection,
  {a30df6ff-b0fd-48de-b1e6-8eab93dad806}, !- Handle
  {159bb59f-5892-42e3-a19c-e0a114dd7ffd}, !- Source Object
  3,                                      !- Outlet Port
  {da7ed26f-0c9d-4fe9-9fc2-2f9b0de32863}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0e3a5c7d-9a51-4d55-996f-17b63498e0c1}, !- Handle
  {da7ed26f-0c9d-4fe9-9fc2-2f9b0de32863}, !- Source Object
  32,                                     !- Outlet Port
  {d62fac08-5f0f-429e-8e14-43cc0b4c1f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bca56f9-2b23-4860-a253-47af4fb4de3f}, !- Handle
  {d62fac08-5f0f-429e-8e14-43cc0b4c1f16}, !- Source Object
  3,                                      !- Outlet Port
  {7688aa50-049a-43a0-82c0-f6ffb539a43d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a460e42c-ad72-407e-9a39-d5056cfcdcd5}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ba884c91-38cb-4b62-9807-3c334bc8e590}, !- Inlet Node Name
  {1988ccca-e846-4e8f-b7a0-349accf85253}; !- Outlet Node Name

OS:Node,
  {ad589764-d481-47e0-9069-367f5460997f}, !- Handle
  Node 149,                               !- Name
  {3f045160-3033-4410-badf-26fd175a852d}, !- Inlet Port
  {ba884c91-38cb-4b62-9807-3c334bc8e590}; !- Outlet Port

OS:Connection,
  {3f045160-3033-4410-badf-26fd175a852d}, !- Handle
  {f4bd5305-02dc-4e94-b84b-e9db3db3a9f4}, !- Source Object
  4,                                      !- Outlet Port
  {ad589764-d481-47e0-9069-367f5460997f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5a0a52b-2b5c-4e39-8411-7075e659491d}, !- Handle
  Node 150,                               !- Name
  {1988ccca-e846-4e8f-b7a0-349accf85253}, !- Inlet Port
  {645211f7-c468-412c-a4a0-8b44c753a0fe}; !- Outlet Port

OS:Connection,
  {ba884c91-38cb-4b62-9807-3c334bc8e590}, !- Handle
  {ad589764-d481-47e0-9069-367f5460997f}, !- Source Object
  3,                                      !- Outlet Port
  {a460e42c-ad72-407e-9a39-d5056cfcdcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1988ccca-e846-4e8f-b7a0-349accf85253}, !- Handle
  {a460e42c-ad72-407e-9a39-d5056cfcdcd5}, !- Source Object
  3,                                      !- Outlet Port
  {e5a0a52b-2b5c-4e39-8411-7075e659491d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645211f7-c468-412c-a4a0-8b44c753a0fe}, !- Handle
  {e5a0a52b-2b5c-4e39-8411-7075e659491d}, !- Source Object
  3,                                      !- Outlet Port
  {7688aa50-049a-43a0-82c0-f6ffb539a43d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f8df5ec-0fa2-4c54-bc4b-9c43b134191f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {19e1ae37-5fd8-409d-a99e-1c84cc7356ec}, !- Inlet Node Name
  {d7838e0e-b599-49fb-bd45-1eb0bac493ba}; !- Outlet Node Name

OS:Node,
  {f5a4e985-2cb8-40cf-96a7-cfd358c970ae}, !- Handle
  Node 151,                               !- Name
  {d7838e0e-b599-49fb-bd45-1eb0bac493ba}, !- Inlet Port
  {13faa918-8c56-45a2-9337-644348484d97}; !- Outlet Port

OS:Connection,
  {19e1ae37-5fd8-409d-a99e-1c84cc7356ec}, !- Handle
  {25931f72-e978-4ca3-afab-0d0e7adbb343}, !- Source Object
  3,                                      !- Outlet Port
  {8f8df5ec-0fa2-4c54-bc4b-9c43b134191f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7838e0e-b599-49fb-bd45-1eb0bac493ba}, !- Handle
  {8f8df5ec-0fa2-4c54-bc4b-9c43b134191f}, !- Source Object
  3,                                      !- Outlet Port
  {f5a4e985-2cb8-40cf-96a7-cfd358c970ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13faa918-8c56-45a2-9337-644348484d97}, !- Handle
  {f5a4e985-2cb8-40cf-96a7-cfd358c970ae}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45c0d497-cab8-4106-a047-bd9f4ad2b1f3}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ed1f92fd-92f6-460d-be06-216dfe8a5ac7}, !- Inlet Node Name
  {e400a52e-06f7-4b0b-bfbc-4e313393a031}; !- Outlet Node Name

OS:Node,
  {e0736ad0-b584-4a22-8313-aa26c26c742c}, !- Handle
  Node 152,                               !- Name
  {cbe72a54-8f60-4996-a480-c9b6bc3fb144}, !- Inlet Port
  {ed1f92fd-92f6-460d-be06-216dfe8a5ac7}; !- Outlet Port

OS:Connection,
  {cbe72a54-8f60-4996-a480-c9b6bc3fb144}, !- Handle
  {7688aa50-049a-43a0-82c0-f6ffb539a43d}, !- Source Object
  2,                                      !- Outlet Port
  {e0736ad0-b584-4a22-8313-aa26c26c742c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed1f92fd-92f6-460d-be06-216dfe8a5ac7}, !- Handle
  {e0736ad0-b584-4a22-8313-aa26c26c742c}, !- Source Object
  3,                                      !- Outlet Port
  {45c0d497-cab8-4106-a047-bd9f4ad2b1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e400a52e-06f7-4b0b-bfbc-4e313393a031}, !- Handle
  {45c0d497-cab8-4106-a047-bd9f4ad2b1f3}, !- Source Object
  3,                                      !- Outlet Port
  {f395f89b-0eea-42fa-8929-8cad938ba668}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48f99fd3-ff4a-4c29-a8a2-5b6361e87a5a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e9a1f340-0371-40ac-9f27-8ed85fbb781d}, !- Inlet Node Name
  {60f58f4c-c0c2-4cc9-8934-be77504e4ae4}; !- Outlet Node Name

OS:Node,
  {6bd4a872-0de5-4037-906c-1127c2130721}, !- Handle
  Node 153,                               !- Name
  {999e7bf3-8cf2-4e18-8516-bd934e7a2972}, !- Inlet Port
  {e9a1f340-0371-40ac-9f27-8ed85fbb781d}; !- Outlet Port

OS:Connection,
  {999e7bf3-8cf2-4e18-8516-bd934e7a2972}, !- Handle
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Source Object
  2,                                      !- Outlet Port
  {6bd4a872-0de5-4037-906c-1127c2130721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a1f340-0371-40ac-9f27-8ed85fbb781d}, !- Handle
  {6bd4a872-0de5-4037-906c-1127c2130721}, !- Source Object
  3,                                      !- Outlet Port
  {48f99fd3-ff4a-4c29-a8a2-5b6361e87a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f58f4c-c0c2-4cc9-8934-be77504e4ae4}, !- Handle
  {48f99fd3-ff4a-4c29-a8a2-5b6361e87a5a}, !- Source Object
  3,                                      !- Outlet Port
  {41cad85d-df63-42c6-a22a-8dd74ad5e282}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3877c1b2-d004-4e97-af5b-1c3fade90242}, !- Handle
  Water Use Connections 1,                !- Name
  {3a3214b4-b48d-4c87-a83d-dba3f618948d}, !- Inlet Node Name
  {ee2f00ac-8017-43ea-ac20-b4920cb8f4b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f1d2d86-2053-4fe7-8f64-1c0d7c553493}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cfedd87e-ff91-4fe1-a335-a67e46fe6ccc}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50573461458697e-05,                   !- Peak Flow Rate {m3/s}
  {92d7d1d8-9843-4751-9ee0-4ecffdd928e4}, !- Target Temperature Schedule Name
  {6e785d72-aeeb-4298-907e-8e30d5692454}, !- Sensible Fraction Schedule Name
  {fd688ae8-41ec-4234-a19f-2a25569bf0cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e785d72-aeeb-4298-907e-8e30d5692454}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e26b4737-c558-4641-8e41-cd4718096ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e26b4737-c558-4641-8e41-cd4718096ace}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd688ae8-41ec-4234-a19f-2a25569bf0cc}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {22eb2236-f583-45e8-a763-b3e2f5b281eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22eb2236-f583-45e8-a763-b3e2f5b281eb}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92d7d1d8-9843-4751-9ee0-4ecffdd928e4}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a9e68bb7-06c7-4fe0-830f-70a4afbae92d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9e68bb7-06c7-4fe0-830f-70a4afbae92d}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f1d2d86-2053-4fe7-8f64-1c0d7c553493}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {cfedd87e-ff91-4fe1-a335-a67e46fe6ccc}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {9b7dfdf3-d24d-4a96-9b77-c588e35d9840}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b7dfdf3-d24d-4a96-9b77-c588e35d9840}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  {d5fc4c16-38ca-4cc9-b329-f7ed9511eea1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5fc4c16-38ca-4cc9-b329-f7ed9511eea1}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {92629f85-845e-428a-8858-e638fb9f1da5}, !- Handle
  Schedule Rule 65,                       !- Name
  {9b7dfdf3-d24d-4a96-9b77-c588e35d9840}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a74d6598-2bae-43f3-86b3-640d2eac6e1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a74d6598-2bae-43f3-86b3-640d2eac6e1c}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d29922e3-9cef-4f3f-9ffc-a3342c91e27b}, !- Handle
  Schedule Rule 66,                       !- Name
  {9b7dfdf3-d24d-4a96-9b77-c588e35d9840}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e207a105-bd3d-406e-b247-a769913785ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e207a105-bd3d-406e-b247-a769913785ec}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9aa726e8-07b0-46b9-b807-b257aeb0209d}, !- Handle
  Schedule Rule 67,                       !- Name
  {9b7dfdf3-d24d-4a96-9b77-c588e35d9840}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2be2b60-e420-4904-b0ca-2c978eaf670f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2be2b60-e420-4904-b0ca-2c978eaf670f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {99d0c860-770b-43e5-a7bc-24a4b8594829}, !- Handle
  Node 154,                               !- Name
  {a347e22f-3f3d-4043-b036-6431a14c3ff7}, !- Inlet Port
  {3a3214b4-b48d-4c87-a83d-dba3f618948d}; !- Outlet Port

OS:Connection,
  {a347e22f-3f3d-4043-b036-6431a14c3ff7}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  4,                                      !- Outlet Port
  {99d0c860-770b-43e5-a7bc-24a4b8594829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c968faff-e224-4234-a156-2e1d223a41c2}, !- Handle
  Node 155,                               !- Name
  {ee2f00ac-8017-43ea-ac20-b4920cb8f4b3}, !- Inlet Port
  {2550d212-ba11-400d-9fbc-7706f332843a}; !- Outlet Port

OS:Connection,
  {3a3214b4-b48d-4c87-a83d-dba3f618948d}, !- Handle
  {99d0c860-770b-43e5-a7bc-24a4b8594829}, !- Source Object
  3,                                      !- Outlet Port
  {3877c1b2-d004-4e97-af5b-1c3fade90242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2f00ac-8017-43ea-ac20-b4920cb8f4b3}, !- Handle
  {3877c1b2-d004-4e97-af5b-1c3fade90242}, !- Source Object
  3,                                      !- Outlet Port
  {c968faff-e224-4234-a156-2e1d223a41c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2550d212-ba11-400d-9fbc-7706f332843a}, !- Handle
  {c968faff-e224-4234-a156-2e1d223a41c2}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2b0283aa-7dc6-480b-8141-57c88c537a90}, !- Handle
  Water Use Connections 2,                !- Name
  {c56735fe-a1a5-42f7-a069-5a20ff771433}, !- Inlet Node Name
  {83cf6926-946f-4bce-b8fc-7a77265f0309}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c1e7168-1b97-4353-b2b8-5b720ecfca8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe9d5261-0c02-402e-9068-33fd069f8474}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.45697217162811e-06,                   !- Peak Flow Rate {m3/s}
  {674fef40-d632-458d-b3e4-8cefe816cd18}, !- Target Temperature Schedule Name
  {cf5318a9-3320-4f4f-9f91-e2fb54641c24}, !- Sensible Fraction Schedule Name
  {307b0b36-f564-4343-9f9a-a30dda658fad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf5318a9-3320-4f4f-9f91-e2fb54641c24}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {116baa56-87da-4626-a28b-1646a3912847}; !- Default Day Schedule Name

OS:Schedule:Day,
  {116baa56-87da-4626-a28b-1646a3912847}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {307b0b36-f564-4343-9f9a-a30dda658fad}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {08cff7e4-0396-4f8e-8999-5eca99fa6295}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08cff7e4-0396-4f8e-8999-5eca99fa6295}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {674fef40-d632-458d-b3e4-8cefe816cd18}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {63aaf5ea-3ff3-41ca-b633-40051ece2ca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63aaf5ea-3ff3-41ca-b633-40051ece2ca8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c1e7168-1b97-4353-b2b8-5b720ecfca8b}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {fe9d5261-0c02-402e-9068-33fd069f8474}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  {c20b38db-4bb9-4d80-adae-df31114a43e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c20b38db-4bb9-4d80-adae-df31114a43e1}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1b6cf3f7-7bd2-481c-957b-5c25e9b36994}, !- Handle
  Schedule Rule 68,                       !- Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd3794d4-5fe8-4046-898b-c308f7e26bbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd3794d4-5fe8-4046-898b-c308f7e26bbc}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {da8e4531-9690-4828-8908-b0bb16b70e25}, !- Handle
  Schedule Rule 69,                       !- Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {648c220c-00da-42d2-9884-4253f59d4d35}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {648c220c-00da-42d2-9884-4253f59d4d35}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {94c0a736-d04e-439a-a93b-ca215215771c}, !- Handle
  Schedule Rule 70,                       !- Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3223c5eb-c773-4789-a93e-1490766c4e79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3223c5eb-c773-4789-a93e-1490766c4e79}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {a13ee4c2-c310-4c19-99f2-9c85b9a229e0}, !- Handle
  Node 156,                               !- Name
  {78a1ba61-3c10-451a-add2-a893a2a75ac2}, !- Inlet Port
  {c56735fe-a1a5-42f7-a069-5a20ff771433}; !- Outlet Port

OS:Connection,
  {78a1ba61-3c10-451a-add2-a893a2a75ac2}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  5,                                      !- Outlet Port
  {a13ee4c2-c310-4c19-99f2-9c85b9a229e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {deb6bfe5-498a-42fd-8571-a4b6cf4ca1b3}, !- Handle
  Node 157,                               !- Name
  {83cf6926-946f-4bce-b8fc-7a77265f0309}, !- Inlet Port
  {858f4bc2-5892-4da2-8972-799a66c28381}; !- Outlet Port

OS:Connection,
  {c56735fe-a1a5-42f7-a069-5a20ff771433}, !- Handle
  {a13ee4c2-c310-4c19-99f2-9c85b9a229e0}, !- Source Object
  3,                                      !- Outlet Port
  {2b0283aa-7dc6-480b-8141-57c88c537a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cf6926-946f-4bce-b8fc-7a77265f0309}, !- Handle
  {2b0283aa-7dc6-480b-8141-57c88c537a90}, !- Source Object
  3,                                      !- Outlet Port
  {deb6bfe5-498a-42fd-8571-a4b6cf4ca1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858f4bc2-5892-4da2-8972-799a66c28381}, !- Handle
  {deb6bfe5-498a-42fd-8571-a4b6cf4ca1b3}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7fb0767d-7463-44a3-af3f-50f1632f9375}, !- Handle
  Water Use Connections 3,                !- Name
  {35de17c6-08fd-48da-9396-947f729126f4}, !- Inlet Node Name
  {24466f4e-5312-4240-9a9d-363e65316a9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fde4abf8-4c46-4c15-a264-67d013589fd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34e08331-8e60-41dc-a09b-84ec82b79422}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {5ee41089-011d-4013-bb4b-b0a6aa9b6665}, !- Target Temperature Schedule Name
  {987a835d-caf0-4f32-a79b-6fab4f2fea4a}, !- Sensible Fraction Schedule Name
  {f99b9aad-8cc9-4925-be74-ecba0abac414}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {987a835d-caf0-4f32-a79b-6fab4f2fea4a}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {56083f1e-0c1f-4b4f-acc7-e18ebf1801b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56083f1e-0c1f-4b4f-acc7-e18ebf1801b9}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f99b9aad-8cc9-4925-be74-ecba0abac414}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17a1a875-ac4d-4b35-a6b9-64d484a99063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17a1a875-ac4d-4b35-a6b9-64d484a99063}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ee41089-011d-4013-bb4b-b0a6aa9b6665}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0333839-1d8e-46e0-b59d-cb8d51033702}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0333839-1d8e-46e0-b59d-cb8d51033702}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fde4abf8-4c46-4c15-a264-67d013589fd7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {34e08331-8e60-41dc-a09b-84ec82b79422}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d2cd70b-2cac-42b5-9613-3df441b707c5}, !- Handle
  Node 158,                               !- Name
  {9a0e1048-44ba-434c-9d6b-271a67f09c22}, !- Inlet Port
  {35de17c6-08fd-48da-9396-947f729126f4}; !- Outlet Port

OS:Connection,
  {9a0e1048-44ba-434c-9d6b-271a67f09c22}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  6,                                      !- Outlet Port
  {1d2cd70b-2cac-42b5-9613-3df441b707c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cb899db-1999-42b9-94a8-1a152cefdb99}, !- Handle
  Node 159,                               !- Name
  {24466f4e-5312-4240-9a9d-363e65316a9b}, !- Inlet Port
  {058102cd-e725-4f26-bc0f-09001cacfc4a}; !- Outlet Port

OS:Connection,
  {35de17c6-08fd-48da-9396-947f729126f4}, !- Handle
  {1d2cd70b-2cac-42b5-9613-3df441b707c5}, !- Source Object
  3,                                      !- Outlet Port
  {7fb0767d-7463-44a3-af3f-50f1632f9375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24466f4e-5312-4240-9a9d-363e65316a9b}, !- Handle
  {7fb0767d-7463-44a3-af3f-50f1632f9375}, !- Source Object
  3,                                      !- Outlet Port
  {2cb899db-1999-42b9-94a8-1a152cefdb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058102cd-e725-4f26-bc0f-09001cacfc4a}, !- Handle
  {2cb899db-1999-42b9-94a8-1a152cefdb99}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9860359f-0c3d-44fc-9e8e-f2fefaa3d5de}, !- Handle
  Water Use Connections 4,                !- Name
  {9de4dc02-b0ce-42f5-8ee6-24be164a72a4}, !- Inlet Node Name
  {a64c45f7-de38-43b7-bb8d-3c780ae52039}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06e266fa-ddda-4918-b8c8-7069d852e73f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84dffc44-3a5b-4a92-9f86-d77f820195ed}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {a18af73a-5c7c-41c8-8f60-427c4fdfffca}, !- Target Temperature Schedule Name
  {db1dbc41-05b7-4c0c-b783-cae3b64d36c6}, !- Sensible Fraction Schedule Name
  {5401ad81-2aeb-4b59-aff2-c84bf211f133}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db1dbc41-05b7-4c0c-b783-cae3b64d36c6}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1969085e-2974-4760-b0fb-ea5360105a52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1969085e-2974-4760-b0fb-ea5360105a52}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5401ad81-2aeb-4b59-aff2-c84bf211f133}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af9b9ff4-801a-4d8f-a26f-33c927affbfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af9b9ff4-801a-4d8f-a26f-33c927affbfa}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a18af73a-5c7c-41c8-8f60-427c4fdfffca}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebdb66ba-95b7-492f-bde5-4c729ce67a35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebdb66ba-95b7-492f-bde5-4c729ce67a35}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06e266fa-ddda-4918-b8c8-7069d852e73f}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {84dffc44-3a5b-4a92-9f86-d77f820195ed}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8240a002-2d03-488d-88e9-9ada4972156c}, !- Handle
  Node 160,                               !- Name
  {d89b8974-8bb8-4671-9d1d-f91bed4c3a93}, !- Inlet Port
  {9de4dc02-b0ce-42f5-8ee6-24be164a72a4}; !- Outlet Port

OS:Connection,
  {d89b8974-8bb8-4671-9d1d-f91bed4c3a93}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  7,                                      !- Outlet Port
  {8240a002-2d03-488d-88e9-9ada4972156c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48088a3d-3b60-4a00-8b8b-aee380ced751}, !- Handle
  Node 161,                               !- Name
  {a64c45f7-de38-43b7-bb8d-3c780ae52039}, !- Inlet Port
  {ec22fab6-80f5-46f2-9442-4b34ff9df18f}; !- Outlet Port

OS:Connection,
  {9de4dc02-b0ce-42f5-8ee6-24be164a72a4}, !- Handle
  {8240a002-2d03-488d-88e9-9ada4972156c}, !- Source Object
  3,                                      !- Outlet Port
  {9860359f-0c3d-44fc-9e8e-f2fefaa3d5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64c45f7-de38-43b7-bb8d-3c780ae52039}, !- Handle
  {9860359f-0c3d-44fc-9e8e-f2fefaa3d5de}, !- Source Object
  3,                                      !- Outlet Port
  {48088a3d-3b60-4a00-8b8b-aee380ced751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec22fab6-80f5-46f2-9442-4b34ff9df18f}, !- Handle
  {48088a3d-3b60-4a00-8b8b-aee380ced751}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {af0301e5-4d76-41fc-99b2-68739c4cb6ff}, !- Handle
  Water Use Connections 5,                !- Name
  {7bab844a-4910-4ceb-9e88-bdb887caa148}, !- Inlet Node Name
  {6306d187-60aa-4316-9298-877d55e046c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d132ee2b-6481-456f-b436-605b740ebd93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fd90457-1e28-48bd-9de0-4fe6e9016e25}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {b5682879-5a9d-40c3-bc7e-982a00576f7d}, !- Target Temperature Schedule Name
  {959029b7-7a56-41ec-92d4-40aece81449b}, !- Sensible Fraction Schedule Name
  {b7ea2d95-0fae-498c-9d63-d0f5060a55ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {959029b7-7a56-41ec-92d4-40aece81449b}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa793d8a-3081-4d81-bb45-c2670be44db5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa793d8a-3081-4d81-bb45-c2670be44db5}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7ea2d95-0fae-498c-9d63-d0f5060a55ce}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b15c4bb-4259-4c18-be60-d027c4f83e6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b15c4bb-4259-4c18-be60-d027c4f83e6d}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5682879-5a9d-40c3-bc7e-982a00576f7d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdd6e1a7-8c5c-444e-b69f-7a23f303a355}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdd6e1a7-8c5c-444e-b69f-7a23f303a355}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d132ee2b-6481-456f-b436-605b740ebd93}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {4fd90457-1e28-48bd-9de0-4fe6e9016e25}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {31e98758-ef31-445f-9b67-9d6810d386a3}, !- Handle
  Node 162,                               !- Name
  {6bd9680c-d537-496e-b602-c2872b589bb1}, !- Inlet Port
  {7bab844a-4910-4ceb-9e88-bdb887caa148}; !- Outlet Port

OS:Connection,
  {6bd9680c-d537-496e-b602-c2872b589bb1}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  8,                                      !- Outlet Port
  {31e98758-ef31-445f-9b67-9d6810d386a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {543ba7ef-b2f3-4fde-b593-27f902de3eb2}, !- Handle
  Node 163,                               !- Name
  {6306d187-60aa-4316-9298-877d55e046c2}, !- Inlet Port
  {d864370f-7703-4a2f-ae8d-643e0e491405}; !- Outlet Port

OS:Connection,
  {7bab844a-4910-4ceb-9e88-bdb887caa148}, !- Handle
  {31e98758-ef31-445f-9b67-9d6810d386a3}, !- Source Object
  3,                                      !- Outlet Port
  {af0301e5-4d76-41fc-99b2-68739c4cb6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6306d187-60aa-4316-9298-877d55e046c2}, !- Handle
  {af0301e5-4d76-41fc-99b2-68739c4cb6ff}, !- Source Object
  3,                                      !- Outlet Port
  {543ba7ef-b2f3-4fde-b593-27f902de3eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d864370f-7703-4a2f-ae8d-643e0e491405}, !- Handle
  {543ba7ef-b2f3-4fde-b593-27f902de3eb2}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bd196ecd-f274-4369-9340-9c8ce2df143e}, !- Handle
  Water Use Connections 6,                !- Name
  {d22d58c6-e95f-4ce9-b226-25c0c2ed0960}, !- Inlet Node Name
  {e279c4c5-cf5d-4854-ab7b-3f660e2b12b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c74b6491-b0a4-4f9c-9abb-29be36a67b2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8d2d40a-64db-4d60-bedc-268c37209683}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {84cfe3d1-f58e-4432-86de-48219b1726de}, !- Target Temperature Schedule Name
  {39c27975-9a9b-4560-b61e-736a8fbaf94b}, !- Sensible Fraction Schedule Name
  {fa12da3d-dbe5-4f6e-88ba-8e8e5f492f48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {39c27975-9a9b-4560-b61e-736a8fbaf94b}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {232c6544-9548-4c91-a1b8-bd178ad40e3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {232c6544-9548-4c91-a1b8-bd178ad40e3a}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa12da3d-dbe5-4f6e-88ba-8e8e5f492f48}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75ebecdc-2f1a-4a5e-ac6a-bdfd30245cea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75ebecdc-2f1a-4a5e-ac6a-bdfd30245cea}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {84cfe3d1-f58e-4432-86de-48219b1726de}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a87c68b8-d453-4f32-bd2d-3baf5e5e470b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a87c68b8-d453-4f32-bd2d-3baf5e5e470b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c74b6491-b0a4-4f9c-9abb-29be36a67b2e}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {c8d2d40a-64db-4d60-bedc-268c37209683}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9336e977-0f80-412f-81ef-2cf790f12586}, !- Handle
  Node 164,                               !- Name
  {1a08fd8b-b79e-4937-9515-b000dd5e208a}, !- Inlet Port
  {d22d58c6-e95f-4ce9-b226-25c0c2ed0960}; !- Outlet Port

OS:Connection,
  {1a08fd8b-b79e-4937-9515-b000dd5e208a}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  9,                                      !- Outlet Port
  {9336e977-0f80-412f-81ef-2cf790f12586}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03fc6dd1-2522-4cfa-a21a-c6567c624700}, !- Handle
  Node 165,                               !- Name
  {e279c4c5-cf5d-4854-ab7b-3f660e2b12b6}, !- Inlet Port
  {d62412c8-7088-40fd-903e-161eaf65ab34}; !- Outlet Port

OS:Connection,
  {d22d58c6-e95f-4ce9-b226-25c0c2ed0960}, !- Handle
  {9336e977-0f80-412f-81ef-2cf790f12586}, !- Source Object
  3,                                      !- Outlet Port
  {bd196ecd-f274-4369-9340-9c8ce2df143e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e279c4c5-cf5d-4854-ab7b-3f660e2b12b6}, !- Handle
  {bd196ecd-f274-4369-9340-9c8ce2df143e}, !- Source Object
  3,                                      !- Outlet Port
  {03fc6dd1-2522-4cfa-a21a-c6567c624700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62412c8-7088-40fd-903e-161eaf65ab34}, !- Handle
  {03fc6dd1-2522-4cfa-a21a-c6567c624700}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {982ecfee-1c93-4ac4-8542-5c83e297b8b8}, !- Handle
  Water Use Connections 7,                !- Name
  {dff8d3bf-3b4c-496b-bc43-c10a57b921c5}, !- Inlet Node Name
  {bbef4025-250b-46e4-9dfe-29d8209dbb0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03174d37-1fef-4a2b-a54b-46569e2b774b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96521fd4-f2eb-404d-8354-d8f6d1b63057}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {cc646ba6-c342-4b05-b502-3858d4ee9561}, !- Target Temperature Schedule Name
  {c90bc7d9-53f8-430f-8d7a-8658aecb46f7}, !- Sensible Fraction Schedule Name
  {b8346769-a38c-4d7f-96ae-b77d3918586b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c90bc7d9-53f8-430f-8d7a-8658aecb46f7}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a63204db-e7da-4eab-a5e2-9e1aee36d114}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a63204db-e7da-4eab-a5e2-9e1aee36d114}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8346769-a38c-4d7f-96ae-b77d3918586b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eaf029ed-a884-41ae-9565-1df8e5d0adfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaf029ed-a884-41ae-9565-1df8e5d0adfa}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc646ba6-c342-4b05-b502-3858d4ee9561}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4e662f6-230e-47e6-a762-e5fde10ab0e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4e662f6-230e-47e6-a762-e5fde10ab0e1}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {03174d37-1fef-4a2b-a54b-46569e2b774b}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {96521fd4-f2eb-404d-8354-d8f6d1b63057}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06572ae1-13c5-4725-9dc4-9e9efc6a09fa}, !- Handle
  Node 166,                               !- Name
  {c0fc4658-aab3-49ba-a562-e753223b41ca}, !- Inlet Port
  {dff8d3bf-3b4c-496b-bc43-c10a57b921c5}; !- Outlet Port

OS:Connection,
  {c0fc4658-aab3-49ba-a562-e753223b41ca}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  10,                                     !- Outlet Port
  {06572ae1-13c5-4725-9dc4-9e9efc6a09fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26001499-147f-4e3f-bbd0-78f2a1c798f5}, !- Handle
  Node 167,                               !- Name
  {bbef4025-250b-46e4-9dfe-29d8209dbb0a}, !- Inlet Port
  {256e5acc-1975-4086-849f-78c23a296e0a}; !- Outlet Port

OS:Connection,
  {dff8d3bf-3b4c-496b-bc43-c10a57b921c5}, !- Handle
  {06572ae1-13c5-4725-9dc4-9e9efc6a09fa}, !- Source Object
  3,                                      !- Outlet Port
  {982ecfee-1c93-4ac4-8542-5c83e297b8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbef4025-250b-46e4-9dfe-29d8209dbb0a}, !- Handle
  {982ecfee-1c93-4ac4-8542-5c83e297b8b8}, !- Source Object
  3,                                      !- Outlet Port
  {26001499-147f-4e3f-bbd0-78f2a1c798f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256e5acc-1975-4086-849f-78c23a296e0a}, !- Handle
  {26001499-147f-4e3f-bbd0-78f2a1c798f5}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c254c50-8978-40fa-9182-fbcd26d31a07}, !- Handle
  Water Use Connections 8,                !- Name
  {5a8b6e38-d295-4cfb-a757-915c9b25a54f}, !- Inlet Node Name
  {6248c0d3-8724-4c37-a28d-b817323ef80c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1462d79f-09ff-4e89-9dc5-e9f37c83c555}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e037c302-2e97-4dee-b04c-9accccffe562}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {927bee07-5957-4b28-9d5d-fd9ee392a649}, !- Target Temperature Schedule Name
  {a87f9393-6742-454c-b60c-7b0537dc03e2}, !- Sensible Fraction Schedule Name
  {84818cb1-6ac7-4e42-9d0a-94de412a3fea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a87f9393-6742-454c-b60c-7b0537dc03e2}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e46f167-d45d-4db6-b751-6156ba8e40a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e46f167-d45d-4db6-b751-6156ba8e40a1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84818cb1-6ac7-4e42-9d0a-94de412a3fea}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e8ea676-93c1-4512-97aa-5fc989421987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e8ea676-93c1-4512-97aa-5fc989421987}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {927bee07-5957-4b28-9d5d-fd9ee392a649}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbebcb70-aadd-425d-8d53-512eecd93a21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbebcb70-aadd-425d-8d53-512eecd93a21}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1462d79f-09ff-4e89-9dc5-e9f37c83c555}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {e037c302-2e97-4dee-b04c-9accccffe562}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {1cc15c95-7aaf-4aa0-ab36-e3c635869b7f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a330d06-8430-4656-ad95-2d3ec05ea359}, !- Handle
  Node 168,                               !- Name
  {cce3e704-f362-438a-b110-bc18386a7192}, !- Inlet Port
  {5a8b6e38-d295-4cfb-a757-915c9b25a54f}; !- Outlet Port

OS:Connection,
  {cce3e704-f362-438a-b110-bc18386a7192}, !- Handle
  {bac9f900-b4aa-41b4-8183-018d3f398542}, !- Source Object
  11,                                     !- Outlet Port
  {5a330d06-8430-4656-ad95-2d3ec05ea359}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fc5615d-0f3d-4e9c-bb4e-588eb77f0975}, !- Handle
  Node 169,                               !- Name
  {6248c0d3-8724-4c37-a28d-b817323ef80c}, !- Inlet Port
  {e90a6e2c-ea6f-48e5-87d8-0674cd555656}; !- Outlet Port

OS:Connection,
  {5a8b6e38-d295-4cfb-a757-915c9b25a54f}, !- Handle
  {5a330d06-8430-4656-ad95-2d3ec05ea359}, !- Source Object
  3,                                      !- Outlet Port
  {9c254c50-8978-40fa-9182-fbcd26d31a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6248c0d3-8724-4c37-a28d-b817323ef80c}, !- Handle
  {9c254c50-8978-40fa-9182-fbcd26d31a07}, !- Source Object
  3,                                      !- Outlet Port
  {3fc5615d-0f3d-4e9c-bb4e-588eb77f0975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90a6e2c-ea6f-48e5-87d8-0674cd555656}, !- Handle
  {3fc5615d-0f3d-4e9c-bb4e-588eb77f0975}, !- Source Object
  3,                                      !- Outlet Port
  {f4449119-8196-432a-8dfd-dea97c5d6c71}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3b1d883-00d8-4a9a-b117-67bba94fc68d}, !- Handle
  Water Use Connections 9,                !- Name
  {d647844c-79a5-4be4-acb2-48df351a6d54}, !- Inlet Node Name
  {950c613e-f8b9-4a8b-98c1-24276cfae512}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c8e174e-f31e-4049-957b-7325f54a9f88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d40da2c-26ad-454a-8396-c3be72676c71}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 0.54gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.41299845973046e-05,                   !- Peak Flow Rate {m3/s}
  {103d2059-a8c4-47b8-a049-f0f8fc6f1ad8}, !- Target Temperature Schedule Name
  {b238b0d3-8318-4ab2-804a-870402510449}, !- Sensible Fraction Schedule Name
  {5eb51aef-f914-499d-ae08-5d6a6d99488e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b238b0d3-8318-4ab2-804a-870402510449}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdca123d-505e-4623-9d03-b4afc91c1374}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdca123d-505e-4623-9d03-b4afc91c1374}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5eb51aef-f914-499d-ae08-5d6a6d99488e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f78438c-14ad-4678-a445-ba5b1576feab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f78438c-14ad-4678-a445-ba5b1576feab}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {103d2059-a8c4-47b8-a049-f0f8fc6f1ad8}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e6a9d27-7204-4a6f-b9cf-ac36be3adedd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6a9d27-7204-4a6f-b9cf-ac36be3adedd}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c8e174e-f31e-4049-957b-7325f54a9f88}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 0.54gal/min, !- Name
  {7d40da2c-26ad-454a-8396-c3be72676c71}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {08bc20a4-1494-4973-b2bc-cbf5e7bbb1fa}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {08bc20a4-1494-4973-b2bc-cbf5e7bbb1fa}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  {06398ea1-11b3-4273-a118-859311e7709e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06398ea1-11b3-4273-a118-859311e7709e}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a12af68d-c9e7-40c6-a8fc-900522570770}, !- Handle
  Schedule Rule 71,                       !- Name
  {08bc20a4-1494-4973-b2bc-cbf5e7bbb1fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e0cb290-8bb6-4d5b-b341-e93a1e1c6c21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e0cb290-8bb6-4d5b-b341-e93a1e1c6c21}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {bf7a5e7a-09a5-4166-8470-f0773b8c7e8d}, !- Handle
  Schedule Rule 72,                       !- Name
  {08bc20a4-1494-4973-b2bc-cbf5e7bbb1fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c056b62-8248-4b38-8958-cb3affb9d7cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c056b62-8248-4b38-8958-cb3affb9d7cb}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a2bc5e88-a976-40f1-91f9-73adf8de58e4}, !- Handle
  Schedule Rule 73,                       !- Name
  {08bc20a4-1494-4973-b2bc-cbf5e7bbb1fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1c36cd0-2e07-4e55-bf05-5dc5d0982183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1c36cd0-2e07-4e55-bf05-5dc5d0982183}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {d79ed27f-543a-4a53-abd9-c36acd8b23a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
