
OS:Version,
  {3d2f42bf-94c2-4bf9-870c-fad9bf42ca13}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Handle
  Always On Discrete,                     !- Name
  {265df660-d035-4079-bccf-c797da6d6109}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {265df660-d035-4079-bccf-c797da6d6109}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SubSurface,
  {c47f8f65-ed29-40ec-87ef-7fac74f4e8d9}, !- Handle
  Skylights_r2c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:SubSurface,
  {923ba796-4efe-41c0-aa81-5ad4e78c9894}, !- Handle
  Skylights_r4c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f7c68c-9df7-4682-a866-0018a9219c79}, !- Handle
  Skylights_r1c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d8d4ad-9ea3-42cd-a7bb-15ef3c5ccdb8}, !- Handle
  Skylights_r2c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a5918d-4d11-4048-9d06-71e0a8588d8a}, !- Handle
  Skylights_r2c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b91ee32-f36d-404c-806f-def2f984cbe0}, !- Handle
  Skylights_r4c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87f44ee-c4ea-4ee8-9311-6ff534f87b6d}, !- Handle
  Skylights_r3c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fb3987-0bae-45f7-85cf-263e421d2c87}, !- Handle
  Skylights_r3c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e176f146-055f-42b0-a564-800c420a9ead}, !- Handle
  Skylights_r1c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa43c8de-12a0-4216-b34e-6326df02b86e}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81cb131e-eac3-4cec-8c11-dab57047b08f}, !- Handle
  Skylights_r3c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934ba61d-05cc-4ff8-9032-c40f2a8537da}, !- Handle
  Skylights_r1c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29141158-767f-4ee8-a7b2-212263462768}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {11270b89-deda-42b7-8f5b-f3c6acf585ca}, !- Handle
  Skylights_r3c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703e747f-4aee-4bb6-b0b2-382e73a4b055}, !- Handle
  Skylights_r4c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848261d7-4d9a-4dca-acfb-90ce828e91d0}, !- Handle
  Skylights_r2c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  RetailStandalone,                       !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8a3216b7-af3d-4692-89c7-73591dc02614}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  BTAP1980TO2010,                         !- Standards Template
  RetailStandalone,                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {e39180f2-1ea3-4914-bc3d-5fb94a696f6b}, !- Handle
  Skylights_r1c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2b053269-96e9-43d6-b1ae-d1270e15891b}, !- Handle
  Skylights_r4c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7c7642-2145-459f-bc0f-9725b5ca8f12}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}; !- Group Rendering Name

OS:WeatherFile,
  {67c16b49-c9da-4211-b11f-7e16cdb225cf}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {9d38b933-9adc-4906-b832-a1ecf60236d2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {0e86ca49-a0ec-4876-a25b-aa0c02ab52ff}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Handle
  Space Function Storage area,            !- Name
  ,                                       !- Default Construction Set Name
  {3918f258-02c2-4cc8-96a9-868691fcdcf6}, !- Default Schedule Set Name
  {21b0f6b3-ca59-49b2-b738-3d84a2d0a0b8}, !- Group Rendering Name
  {bf878c19-ea30-4744-a85e-af973c4d45a8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage area;                           !- Standards Space Type

OS:Rendering:Color,
  {9726098d-f897-4a94-9dd2-ba6b8c7b92d8}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Handle
  Space Function Retail - sales,          !- Name
  ,                                       !- Default Construction Set Name
  {49fb6d20-56e6-4a63-af34-9fa7e296e49b}, !- Default Schedule Set Name
  {a7bd7a74-1756-4468-b31b-143fc09cb8b3}, !- Group Rendering Name
  {05b74ff2-92a3-4e89-87af-34269ae5433d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - sales;                         !- Standards Space Type

OS:Rendering:Color,
  {a56cab18-47b6-4b98-8382-399c422abdb2}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  {b950dfcb-8f72-4ec0-b837-71431ee878e2}, !- Default Schedule Set Name
  {135524c6-e88b-49a7-94b9-943cb9e67045}, !- Group Rendering Name
  {aa38db5f-3660-4b8b-b9e3-b71ecae96bc7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:Rendering:Color,
  {ad05e681-634f-4c68-9710-2f8c1694f815}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4054307e-5f8e-4342-a0a0-2fe8985f0a15}, !- Handle
  Rendering Color 1,                      !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6226d261-d24a-4b4c-948a-b62029eac10e}, !- Handle
  Rendering Color 2,                      !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c933a857-425b-4f56-aaf6-e9702734e557}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ffb14f8-fbf3-4cf2-a8bb-76659b9e2cbf}, !- Handle
  Rendering Color 4,                      !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db124eb4-067e-41a9-a237-a90b087645fe}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}, !- Handle
  Rendering Color 6,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Surface,
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Handle
  Core_Retail_Roof 1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {4e291b83-d567-4124-8ff5-0c42f8bcbb69}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {060e8124-3c59-4e46-9e16-f5ea7953153f}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {9a261e55-8d71-4976-9d24-62f6c97d110a}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ef0a3bef-d854-4851-b97e-28e242d76933}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a15593d3-391e-46c6-a741-33f1e82567c2}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {ef0a3bef-d854-4851-b97e-28e242d76933}, !- People Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {decc1cf7-7aa3-443b-8a39-f8404a7bb885}, !- Work Efficiency Schedule Name
  {2683a660-bbcc-40bf-99e1-a24964e5c7ba}, !- Clothing Insulation Schedule Name
  {cccdfc5f-0a69-42e0-9d4c-f4f531bfa483}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2683a660-bbcc-40bf-99e1-a24964e5c7ba}, !- Handle
  Clothing Schedule,                      !- Name
  {c4c87c19-31dc-4af6-91f4-ae7b4f67d231}, !- Schedule Type Limits Name
  {3b3a7748-d726-4e0f-bf77-126195e8e4f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b3a7748-d726-4e0f-bf77-126195e8e4f9}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c4c87c19-31dc-4af6-91f4-ae7b4f67d231}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb25f762-aeba-42a1-b031-41340cbd01c3}, !- Handle
  Schedule Rule 1,                        !- Name
  {2683a660-bbcc-40bf-99e1-a24964e5c7ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e13fa34-a4f6-4553-ab93-e6e4932d8a55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e13fa34-a4f6-4553-ab93-e6e4932d8a55}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c4c87c19-31dc-4af6-91f4-ae7b4f67d231}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c4c87c19-31dc-4af6-91f4-ae7b4f67d231}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {cccdfc5f-0a69-42e0-9d4c-f4f531bfa483}, !- Handle
  Air Velocity Schedule,                  !- Name
  {826102b8-18d0-4bdc-a14e-3ea682dcb1fc}, !- Schedule Type Limits Name
  {cc251f2f-35ec-4804-957d-07b54b0557c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc251f2f-35ec-4804-957d-07b54b0557c5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {826102b8-18d0-4bdc-a14e-3ea682dcb1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {826102b8-18d0-4bdc-a14e-3ea682dcb1fc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {decc1cf7-7aa3-443b-8a39-f8404a7bb885}, !- Handle
  Work Efficiency Schedule,               !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {68959d5e-6f2d-4066-bb0f-07081429edfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68959d5e-6f2d-4066-bb0f-07081429edfc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {06f62f67-9caa-49a5-a298-c4ff994fb22f}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eb069800-4cb0-487c-b72f-89527c31de1b}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {06f62f67-9caa-49a5-a298-c4ff994fb22f}, !- Lights Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dd070f96-dd43-4e69-bb64-1fa48f842302}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f46cb00e-75dd-43de-b6f3-4e4fcd815a90}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {dd070f96-dd43-4e69-bb64-1fa48f842302}, !- Electric Equipment Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aa38db5f-3660-4b8b-b9e3-b71ecae96bc7}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00508,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b950dfcb-8f72-4ec0-b837-71431ee878e2}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Number of People Schedule Name
  {88b8612b-eeef-4405-832a-3f05aaa1c890}, !- People Activity Level Schedule Name
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Lighting Schedule Name
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6f5dc29-404d-4802-8e4b-8689c9841404}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {6ef84ef9-833d-47db-bc6e-f31f6f5b1e48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef84ef9-833d-47db-bc6e-f31f6f5b1e48}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {c177e1d8-6237-4ce7-ac2c-ff98ee3811a9}, !- Handle
  Schedule Rule 2,                        !- Name
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae45562b-6372-47e2-8c1d-a56e4df4d89a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae45562b-6372-47e2-8c1d-a56e4df4d89a}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b936f0fd-ba4e-495d-97ff-6754523612bb}, !- Handle
  Schedule Rule 3,                        !- Name
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2382c129-20b8-44fc-bb56-81ebb417ebc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2382c129-20b8-44fc-bb56-81ebb417ebc9}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {fd88c755-c860-492a-a5f4-ac7da484e2f9}, !- Handle
  Schedule Rule 4,                        !- Name
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3660bbe0-426c-4842-a1df-ebe81913f8df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3660bbe0-426c-4842-a1df-ebe81913f8df}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {88b8612b-eeef-4405-832a-3f05aaa1c890}, !- Handle
  NECB-Activity,                          !- Name
  {455a09ac-308b-4251-b25a-ac0c291eee22}, !- Schedule Type Limits Name
  {aa130881-d541-4180-be99-21616616f470}, !- Default Day Schedule Name
  {43f16d49-c97a-4d40-9d62-e865896a2e09}, !- Summer Design Day Schedule Name
  {50fe902e-9522-4ade-90a0-32c8032acbda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa130881-d541-4180-be99-21616616f470}, !- Handle
  NECB-Activity Default,                  !- Name
  {455a09ac-308b-4251-b25a-ac0c291eee22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {51dd4466-5a90-4285-93cc-f513642c445d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50fe902e-9522-4ade-90a0-32c8032acbda}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {455a09ac-308b-4251-b25a-ac0c291eee22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {54a5952b-1e72-4237-af3d-f64caf994368}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43f16d49-c97a-4d40-9d62-e865896a2e09}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {455a09ac-308b-4251-b25a-ac0c291eee22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {455a09ac-308b-4251-b25a-ac0c291eee22}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Handle
  NECB-C-Lighting,                        !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {10112dc3-f296-4c62-9d78-7e6f4e80f35f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10112dc3-f296-4c62-9d78-7e6f4e80f35f}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {7216a7c0-9f8d-4738-a190-ebd6484bc4cf}, !- Handle
  Schedule Rule 5,                        !- Name
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80cf378e-9e7b-4aa2-b8c2-942eb248a81d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80cf378e-9e7b-4aa2-b8c2-942eb248a81d}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {70a22e89-6d22-4d73-b48e-561db3f0ca04}, !- Handle
  Schedule Rule 6,                        !- Name
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2150dd7a-c781-4c70-b758-9f32273a163e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2150dd7a-c781-4c70-b758-9f32273a163e}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {bccf4768-bec5-4b1c-b657-8e3a5844e968}, !- Handle
  Schedule Rule 7,                        !- Name
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3350220-3f59-4d4b-9b5d-827bca20b6d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3350220-3f59-4d4b-9b5d-827bca20b6d9}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {f8504264-d76e-4d25-a833-2fd5c655829f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8504264-d76e-4d25-a833-2fd5c655829f}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {db928b06-aff1-4b37-b7b2-5481c7c48c8f}, !- Handle
  Schedule Rule 8,                        !- Name
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51fec148-03a3-4728-bed9-efbc062a22d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51fec148-03a3-4728-bed9-efbc062a22d1}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e4f84751-4d8a-4a01-a5b1-ecd257e19ba7}, !- Handle
  Schedule Rule 9,                        !- Name
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fc14b3c-4a7f-40d3-b325-ccfb4e0d3635}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fc14b3c-4a7f-40d3-b325-ccfb4e0d3635}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {34c070b4-d879-4b52-973a-df220376cbef}, !- Handle
  Schedule Rule 10,                       !- Name
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6ec0e0c-c54a-448b-81a0-ef98aa18f9ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6ec0e0c-c54a-448b-81a0-ef98aa18f9ca}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {d6f5dc29-404d-4802-8e4b-8689c9841404}, !- Handle
  Always On,                              !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {a672b653-0b09-42fa-8f37-016816d93e6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a672b653-0b09-42fa-8f37-016816d93e6e}, !- Handle
  Always On Default,                      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d3a46757-9a8e-4fc8-babe-1dddb8f74d7f}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {848d179f-a47f-4378-b53b-9983af5891c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {848d179f-a47f-4378-b53b-9983af5891c7}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fcad9552-aab8-47a6-bddf-abd2d5c6571c}, !- Handle
  Schedule Rule 11,                       !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8158e276-741a-4db8-b343-9b0bec53f4c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8158e276-741a-4db8-b343-9b0bec53f4c8}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2d37b253-cd7e-487f-b5ff-faaa573af60e}, !- Handle
  Schedule Rule 12,                       !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acc282a4-06aa-4952-9a1d-89a5a0b4c40b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc282a4-06aa-4952-9a1d-89a5a0b4c40b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {72ba114e-3792-4526-9b37-41bb80520654}, !- Handle
  Schedule Rule 13,                       !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4da6e08-d7b3-45fa-bced-657d55bc13c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4da6e08-d7b3-45fa-bced-657d55bc13c3}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {3a4b28c8-d625-4ab2-86c6-83c8e549121e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a4b28c8-d625-4ab2-86c6-83c8e549121e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bbdf1cca-2bcf-4206-8d0f-429d424d19ce}, !- Handle
  Schedule Rule 14,                       !- Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d40c7d5-6d9c-4542-a1e3-4627a4851227}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d40c7d5-6d9c-4542-a1e3-4627a4851227}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {0a94335e-2ba3-42de-9fcb-cc437cdbf3e7}, !- Handle
  Schedule Rule 15,                       !- Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2630e9a3-0788-4ecf-acec-717b94768ebf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2630e9a3-0788-4ecf-acec-717b94768ebf}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a1a8e8e8-5f1f-482d-b712-87ac39eff20d}, !- Handle
  Schedule Rule 16,                       !- Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {817c50c8-dbd0-4e2b-8759-45f720d49487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {817c50c8-dbd0-4e2b-8759-45f720d49487}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {b57b0d51-3a89-4ab4-a338-12077ae3afee}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {ed67e812-fda3-4c3b-8293-fc1acdb73965}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fedc9613-6f5a-4ad0-a6db-ca633577e73f}, !- Handle
  Space Function Retail - sales People,   !- Name
  {ed67e812-fda3-4c3b-8293-fc1acdb73965}, !- People Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {decc1cf7-7aa3-443b-8a39-f8404a7bb885}, !- Work Efficiency Schedule Name
  {2683a660-bbcc-40bf-99e1-a24964e5c7ba}, !- Clothing Insulation Schedule Name
  {cccdfc5f-0a69-42e0-9d4c-f4f531bfa483}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7bd48bbe-87fd-491c-bb42-b9c3a9169e69}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {23329a32-eab8-4cc4-82b9-ad8c3a9b9ab4}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {7bd48bbe-87fd-491c-bb42-b9c3a9169e69}, !- Lights Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fd7ee806-e71c-45f5-aaa9-efb762a2bdf3}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0e03795b-e6ea-4830-83ae-bc60a17c933d}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {fd7ee806-e71c-45f5-aaa9-efb762a2bdf3}, !- Electric Equipment Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {05b74ff2-92a3-4e89-87af-34269ae5433d}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {49fb6d20-56e6-4a63-af34-9fa7e296e49b}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {91e76ad5-ebba-4b49-9ce5-cea16771d60a}, !- Number of People Schedule Name
  {88b8612b-eeef-4405-832a-3f05aaa1c890}, !- People Activity Level Schedule Name
  {e8268ebe-1041-4c1e-ac05-f1fc3976f46f}, !- Lighting Schedule Name
  {355327ca-2da7-42c1-a2d3-03a2a95b3725}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6f5dc29-404d-4802-8e4b-8689c9841404}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c4e1eaf-4707-4a21-8343-9e9630416436}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43bce993-2e4c-43b4-bed3-a464623ddf1a}, !- Handle
  Space Function Storage area 1,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {46c002ca-2a1d-4886-8d43-fca315961ab6}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ebbc06ca-f170-4fe8-829a-3976020ef790}, !- Handle
  Space Function Storage area People,     !- Name
  {46c002ca-2a1d-4886-8d43-fca315961ab6}, !- People Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {decc1cf7-7aa3-443b-8a39-f8404a7bb885}, !- Work Efficiency Schedule Name
  {2683a660-bbcc-40bf-99e1-a24964e5c7ba}, !- Clothing Insulation Schedule Name
  {cccdfc5f-0a69-42e0-9d4c-f4f531bfa483}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eed3cacc-18bb-40e8-9370-b0bf7c879fd2}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {4d5eeedf-186f-44ff-970e-9edcc486d9c6}, !- Handle
  Space Function Storage area Lights,     !- Name
  {eed3cacc-18bb-40e8-9370-b0bf7c879fd2}, !- Lights Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {613458fc-a4b4-4116-baab-3713f263bc40}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9992b2e6-dccb-473d-97d5-f4906f5114cf}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {613458fc-a4b4-4116-baab-3713f263bc40}, !- Electric Equipment Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bf878c19-ea30-4744-a85e-af973c4d45a8}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3918f258-02c2-4cc8-96a9-868691fcdcf6}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {918fc083-46c6-48f6-ae4e-b50841326fcc}, !- Number of People Schedule Name
  {88b8612b-eeef-4405-832a-3f05aaa1c890}, !- People Activity Level Schedule Name
  {34648693-d655-422a-8e7f-525b90940541}, !- Lighting Schedule Name
  {25e23189-09ed-44c4-b5b8-c260e38ee9e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d6f5dc29-404d-4802-8e4b-8689c9841404}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {918fc083-46c6-48f6-ae4e-b50841326fcc}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {a371d6ef-02bb-4a5d-bb18-76e0c50d04eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a371d6ef-02bb-4a5d-bb18-76e0c50d04eb}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {2605fe63-f543-44d7-808d-d29a7d9658a6}, !- Handle
  Schedule Rule 17,                       !- Name
  {918fc083-46c6-48f6-ae4e-b50841326fcc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ea48170-c9c4-4e0a-af07-91de7933a5ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ea48170-c9c4-4e0a-af07-91de7933a5ea}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {1a361cb2-efec-41fa-9fb1-0b9eba5fe248}, !- Handle
  Schedule Rule 18,                       !- Name
  {918fc083-46c6-48f6-ae4e-b50841326fcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29de1353-7adf-46c2-84ad-52343b602886}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29de1353-7adf-46c2-84ad-52343b602886}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {167ae39e-f7fb-407f-b53a-4ff28ebcfe35}, !- Handle
  Schedule Rule 19,                       !- Name
  {918fc083-46c6-48f6-ae4e-b50841326fcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6cf04a7-9ffa-46ff-b65d-7a30436aa96b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6cf04a7-9ffa-46ff-b65d-7a30436aa96b}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34648693-d655-422a-8e7f-525b90940541}, !- Handle
  NECB-E-Lighting,                        !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {57c0c319-bb2f-484c-b5d9-ac5e40dcab18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57c0c319-bb2f-484c-b5d9-ac5e40dcab18}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ec905966-1845-4a38-9b58-96511636f626}, !- Handle
  Schedule Rule 20,                       !- Name
  {34648693-d655-422a-8e7f-525b90940541}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40865a70-74c7-46ae-8d51-be700a25d0b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40865a70-74c7-46ae-8d51-be700a25d0b0}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3332c77b-60a0-47fd-b718-9e0672bb61f5}, !- Handle
  Schedule Rule 21,                       !- Name
  {34648693-d655-422a-8e7f-525b90940541}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f7e0918-0005-4668-87c1-458b9d5002a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f7e0918-0005-4668-87c1-458b9d5002a8}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {067403e7-476d-405f-911b-581195f2ecd3}, !- Handle
  Schedule Rule 22,                       !- Name
  {34648693-d655-422a-8e7f-525b90940541}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80e17b08-dad2-43c6-9313-0596dc038fa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80e17b08-dad2-43c6-9313-0596dc038fa8}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25e23189-09ed-44c4-b5b8-c260e38ee9e4}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {84ebb933-1e92-4b6f-9960-cd05a7036a40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84ebb933-1e92-4b6f-9960-cd05a7036a40}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {de197ff6-1709-45be-acc3-60b53064633d}, !- Handle
  Schedule Rule 23,                       !- Name
  {25e23189-09ed-44c4-b5b8-c260e38ee9e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {576e5e6f-0b30-44a4-a2f8-6262393c221e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {576e5e6f-0b30-44a4-a2f8-6262393c221e}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {4ed50c2b-e06f-45d6-a491-183cc4eb5128}, !- Handle
  Schedule Rule 24,                       !- Name
  {25e23189-09ed-44c4-b5b8-c260e38ee9e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ed158ba-a64b-4405-9e46-9d8efaac1162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ed158ba-a64b-4405-9e46-9d8efaac1162}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6392a937-51ee-4bc7-8a5b-0f5b4cb1b4a5}, !- Handle
  Schedule Rule 25,                       !- Name
  {25e23189-09ed-44c4-b5b8-c260e38ee9e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {409a6d74-d291-4022-ad27-de202bea17e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {409a6d74-d291-4022-ad27-de202bea17e3}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b76298a9-65e1-488b-9b11-3bea292311f0}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Heating Setpoint Temperature Schedule Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {215c2e2e-7568-44dd-a265-e564ce0ac3a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {215c2e2e-7568-44dd-a265-e564ce0ac3a6}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {7012f497-fbf7-4a51-8d85-9aadd0167707}, !- Handle
  Schedule Rule 26,                       !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {181f3d00-cb45-42c9-a2ea-6d5b672133e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {181f3d00-cb45-42c9-a2ea-6d5b672133e8}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a1a4095f-d89f-4c09-974a-6d84ad9a6ada}, !- Handle
  Schedule Rule 27,                       !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {991e28aa-6cdd-40cd-8d26-1b9765be841a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {991e28aa-6cdd-40cd-8d26-1b9765be841a}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {240a521c-c445-445c-9b69-98e682fb7e1b}, !- Handle
  Schedule Rule 28,                       !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eab12201-dd45-463f-9b41-ca39ef9d3a03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eab12201-dd45-463f-9b41-ca39ef9d3a03}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {9441e9db-0f81-4320-b41d-92fc2fd26c40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9441e9db-0f81-4320-b41d-92fc2fd26c40}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {112bbba1-94e3-4fbb-aa23-0491132030a1}, !- Handle
  Schedule Rule 29,                       !- Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d077479-9cf7-46dd-92c6-2dc5559d13ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d077479-9cf7-46dd-92c6-2dc5559d13ca}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f4b22120-e58f-441b-a09b-dce1badae82d}, !- Handle
  Schedule Rule 30,                       !- Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cab8efe6-e912-48d8-a47c-67770557abfe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cab8efe6-e912-48d8-a47c-67770557abfe}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f66f63c6-2491-4080-9b5c-3b393f70cff1}, !- Handle
  Schedule Rule 31,                       !- Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab00455e-e644-4c84-9780-3e6022ce152d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab00455e-e644-4c84-9780-3e6022ce152d}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {187e6af7-5608-40a3-b2c4-f0094f35b2c0}, !- Handle
  Back_Space Infiltration,                !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48eb7f8f-8336-4490-bedc-c8faaff4a59f}, !- Handle
  Core_Retail Infiltration,               !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bdf4f86-3801-4ce2-91c7-7032359ab95b}, !- Handle
  Front_Entry Infiltration,               !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c9456d6-153d-4dd8-981f-b9c3932fc626}, !- Handle
  Front_Retail Infiltration,              !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71d30866-9fbd-46bc-bc32-c5ab0c33585b}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {a254510b-99c4-4cbc-81ab-9a5f4c400304}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {8d1a2dc9-a776-43ec-ac36-ba99f270f5bb}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {d0528a3e-9927-40a0-a966-1a17aa85b3ca}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b0cefa32-91a0-4231-9f9b-09c50220839a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b1969720-17ce-4c1e-ad56-b1188bb1d711}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a53af8f-55e7-47bf-9c21-9fbd8cb643de}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d0528a3e-9927-40a0-a966-1a17aa85b3ca}, !- Layer 1
  {b0cefa32-91a0-4231-9f9b-09c50220839a}, !- Layer 2
  {b1969720-17ce-4c1e-ad56-b1188bb1d711}; !- Layer 3

OS:Material,
  {15f1d6dc-e494-4d5c-bc0d-bcfaa4ef66f7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f672704d-0367-42a0-81c1-732ac05cda20}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {15f1d6dc-e494-4d5c-bc0d-bcfaa4ef66f7}, !- Layer 1
  {15f1d6dc-e494-4d5c-bc0d-bcfaa4ef66f7}; !- Layer 2

OS:Material,
  {383aeaea-69d2-4d3c-880a-112fc591a588}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0f16b211-dc78-46d7-9220-68a3e4c5fd90}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {383aeaea-69d2-4d3c-880a-112fc591a588}; !- Layer 1

OS:Construction,
  {e17830a1-74dd-4752-b423-32754bed34b7}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {383aeaea-69d2-4d3c-880a-112fc591a588}, !- Layer 1
  {d0528a3e-9927-40a0-a966-1a17aa85b3ca}; !- Layer 2

OS:DefaultConstructionSet,
  {8a3216b7-af3d-4692-89c7-73591dc02614}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {6ad1a345-461c-43bb-b2d3-87f3255cf80c}, !- Default Exterior Surface Constructions Name
  {93f57266-1242-4792-a9a8-61cb90f4f5e7}, !- Default Interior Surface Constructions Name
  {fefd7010-350b-4d56-ac6e-c21aed3ebcf5}, !- Default Ground Contact Surface Constructions Name
  {fce5461a-f7c1-44dd-8d94-ec517f0e9954}, !- Default Exterior SubSurface Constructions Name
  {ab224cd2-bbca-4b8f-aec2-3c3880bae3e6}, !- Default Interior SubSurface Constructions Name
  {bb62f10c-8acc-40c8-8bbc-4ce715be25e0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ca89a864-7521-4bfe-a4e2-29ce6ada0c0c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {0efad561-166e-4119-8204-d1c2b1879f71}, !- Floor Construction Name
  {c7a05ff5-2ab9-4d7c-a479-3e6665d41bd9}, !- Wall Construction Name
  {f088f373-1a4e-4d1f-aa10-29c2ad48b342}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {93f57266-1242-4792-a9a8-61cb90f4f5e7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9f77b083-bcc2-4fe1-9fac-34c89e3f0ea8}, !- Floor Construction Name
  {9b967f07-04e8-4fc5-bbb2-77c78dd1f5ad}, !- Wall Construction Name
  {6726531c-476f-4616-9753-3fff41582cdf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {345058b5-beb2-41ba-8639-d59db7a6251b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {1f946585-72de-4c3d-84ca-9704051820c0}, !- Floor Construction Name
  {f9e35c88-2b4b-4ed7-9411-bab7b9126111}, !- Wall Construction Name
  {8cf60e39-9ea1-425c-81f4-42ba9054b737}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3fe9704-f653-42fc-8278-d1685b499aca}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00e1b7c2-cd36-4124-8307-d9ca05c04384}, !- Fixed Window Construction Name
  {00e1b7c2-cd36-4124-8307-d9ca05c04384}, !- Operable Window Construction Name
  {7bb0e621-03eb-4990-b260-a8336598af1d}, !- Door Construction Name
  {69d559b4-940b-4fd6-b1ce-2d60b33d7737}, !- Glass Door Construction Name
  {39b16c76-2269-4762-b3a7-1cb885f44818}, !- Overhead Door Construction Name
  {43723f6a-5977-40fe-870f-53ddcf085f96}, !- Skylight Construction Name
  {711543f1-fa38-4e03-9a50-93fd03152ab9}, !- Tubular Daylight Dome Construction Name
  {c7ba2db2-70f3-4b65-9ca1-cea57f5c8b7c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab224cd2-bbca-4b8f-aec2-3c3880bae3e6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a1940c2f-a098-495f-9f7a-082d52dd8866}, !- Fixed Window Construction Name
  {a1940c2f-a098-495f-9f7a-082d52dd8866}, !- Operable Window Construction Name
  {132fd9ac-9616-411b-bc04-d3607024a072}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bb62f10c-8acc-40c8-8bbc-4ce715be25e0}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ea258c2-76f0-48c3-a72c-a27782c396cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {2e193f94-0ba0-41bb-9e26-fb52e09707d7}, !- Handle
  {bb62f10c-8acc-40c8-8bbc-4ce715be25e0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0efad561-166e-4119-8204-d1c2b1879f71}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}, !- Layer 1
  {a519a7c0-d479-4251-90f3-92bebc5b1c7f}, !- Layer 2
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Layer 3

OS:StandardsInformation:Construction,
  {43febefc-5102-43f1-90cc-b2c63fcb6e4a}, !- Handle
  {0efad561-166e-4119-8204-d1c2b1879f71}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c7a05ff5-2ab9-4d7c-a479-3e6665d41bd9}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {61b99a15-0568-404b-8aa3-cd8185026015}, !- Layer 1
  {d71c0add-b2d0-4a46-be64-7d4dba2e9066}, !- Layer 2
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}, !- Layer 3
  {aba737ff-5003-4ab0-baa7-c522feda80b0}; !- Layer 4

OS:StandardsInformation:Construction,
  {591b9d1e-63b4-45af-a7bf-6c8b3ac8736e}, !- Handle
  {c7a05ff5-2ab9-4d7c-a479-3e6665d41bd9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f088f373-1a4e-4d1f-aa10-29c2ad48b342}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {8fe6e69d-9e42-4658-a694-2232b28398ea}, !- Layer 1
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {4a093d02-f19f-4a0e-9622-689241a344cc}, !- Handle
  {f088f373-1a4e-4d1f-aa10-29c2ad48b342}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {9f77b083-bcc2-4fe1-9fac-34c89e3f0ea8}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {67a750b3-6426-44bc-9519-fa3db2b68839}, !- Layer 1
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {84be0875-f3f2-4552-8570-03adbbf126d4}, !- Handle
  {9f77b083-bcc2-4fe1-9fac-34c89e3f0ea8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b967f07-04e8-4fc5-bbb2-77c78dd1f5ad}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {249fa57d-acb3-441f-a71a-436e07a481a1}, !- Layer 1
  {249fa57d-acb3-441f-a71a-436e07a481a1}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f749cf9-bd2f-4d2c-83b1-e6bfad4d6346}, !- Handle
  {9b967f07-04e8-4fc5-bbb2-77c78dd1f5ad}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6726531c-476f-4616-9753-3fff41582cdf}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}, !- Layer 1
  {67a750b3-6426-44bc-9519-fa3db2b68839}; !- Layer 2

OS:StandardsInformation:Construction,
  {8ea6e23f-8ff3-412a-9779-85bf2be533b7}, !- Handle
  {6726531c-476f-4616-9753-3fff41582cdf}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1f946585-72de-4c3d-84ca-9704051820c0}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {6ae01b90-514a-420c-b686-2384060d2213}, !- Layer 1
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa00a08c-8853-4449-8239-0932270f87c5}, !- Handle
  {1f946585-72de-4c3d-84ca-9704051820c0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f9e35c88-2b4b-4ed7-9411-bab7b9126111}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {6ae01b90-514a-420c-b686-2384060d2213}, !- Layer 1
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc2a31e6-525d-47d5-a0a6-aa6b408d8d9c}, !- Handle
  {f9e35c88-2b4b-4ed7-9411-bab7b9126111}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8cf60e39-9ea1-425c-81f4-42ba9054b737}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {6ae01b90-514a-420c-b686-2384060d2213}, !- Layer 1
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa10e76e-ab65-4950-8b83-f7eea2a06cd0}, !- Handle
  {8cf60e39-9ea1-425c-81f4-42ba9054b737}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {00e1b7c2-cd36-4124-8307-d9ca05c04384}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {f2e0dbdf-9a30-4a53-ac2d-8da88a34de92}, !- Handle
  {00e1b7c2-cd36-4124-8307-d9ca05c04384}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {7bb0e621-03eb-4990-b260-a8336598af1d}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {c7be8089-20c6-4c33-9219-1193147582e8}, !- Layer 1
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6fc68c4-6bbc-4942-80bc-1170eae118e7}, !- Handle
  {7bb0e621-03eb-4990-b260-a8336598af1d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {69d559b4-940b-4fd6-b1ce-2d60b33d7737}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {450e8bd0-8228-42cc-9bac-ab52f6c6c205}, !- Handle
  {69d559b4-940b-4fd6-b1ce-2d60b33d7737}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {39b16c76-2269-4762-b3a7-1cb885f44818}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {c87314af-ec10-48ca-aa3d-015d0ff29cb7}, !- Handle
  {39b16c76-2269-4762-b3a7-1cb885f44818}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {43723f6a-5977-40fe-870f-53ddcf085f96}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {eefb802c-d2ea-4c0f-9e89-87d409a9e21b}, !- Handle
  {43723f6a-5977-40fe-870f-53ddcf085f96}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {711543f1-fa38-4e03-9a50-93fd03152ab9}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {600220b8-7383-4534-88dc-b4878669af73}, !- Handle
  {711543f1-fa38-4e03-9a50-93fd03152ab9}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {c7ba2db2-70f3-4b65-9ca1-cea57f5c8b7c}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {de17661d-f58f-475c-9878-2e0c080f4cc4}, !- Handle
  {c7ba2db2-70f3-4b65-9ca1-cea57f5c8b7c}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {a1940c2f-a098-495f-9f7a-082d52dd8866}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {7571b53f-8d84-4cc1-b035-309a68ed2db4}, !- Handle
  {a1940c2f-a098-495f-9f7a-082d52dd8866}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {132fd9ac-9616-411b-bc04-d3607024a072}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2ea258c2-76f0-48c3-a72c-a27782c396cc}; !- Layer 1

OS:StandardsInformation:Construction,
  {e7a5a8f7-76e8-4772-9e4e-16741381a646}, !- Handle
  {132fd9ac-9616-411b-bc04-d3607024a072}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2ea258c2-76f0-48c3-a72c-a27782c396cc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b695a228-a3f9-45b7-a93b-4d33b8726115}, !- Handle
  {2ea258c2-76f0-48c3-a72c-a27782c396cc}; !- Material Name

OS:Material:NoMass,
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c10d2c0c-b32a-4d68-8b1e-2b2a3148d7bd}, !- Handle
  {0ac1e4b3-57c3-4335-aae7-9101505de9bf}; !- Material Name

OS:Material,
  {a519a7c0-d479-4251-90f3-92bebc5b1c7f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8166dd95-c594-4c65-aaa6-8e748f0a3604}, !- Handle
  {a519a7c0-d479-4251-90f3-92bebc5b1c7f}; !- Material Name

OS:Material:NoMass,
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea0a813b-f278-4c4f-a7c7-c17343bc7a8b}, !- Handle
  {667ec259-c26d-4e01-acbb-ff99c1823d3b}; !- Material Name

OS:Material,
  {61b99a15-0568-404b-8aa3-cd8185026015}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {df50207a-5919-4eed-86e4-4b6ac873560b}, !- Handle
  {61b99a15-0568-404b-8aa3-cd8185026015}; !- Material Name

OS:Material,
  {d71c0add-b2d0-4a46-be64-7d4dba2e9066}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {191c5439-3552-449a-8705-076c441b734d}, !- Handle
  {d71c0add-b2d0-4a46-be64-7d4dba2e9066}; !- Material Name

OS:Material,
  {aba737ff-5003-4ab0-baa7-c522feda80b0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e177feae-aada-4660-b065-38d1d72e98b8}, !- Handle
  {aba737ff-5003-4ab0-baa7-c522feda80b0}; !- Material Name

OS:Material,
  {8fe6e69d-9e42-4658-a694-2232b28398ea}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {435491cf-4e42-4416-9f1f-f36a366aece6}, !- Handle
  {8fe6e69d-9e42-4658-a694-2232b28398ea}; !- Material Name

OS:Material,
  {67a750b3-6426-44bc-9519-fa3db2b68839}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {5c2432f8-92e5-4a5e-85a9-eb9a4f7d4aab}, !- Handle
  {67a750b3-6426-44bc-9519-fa3db2b68839}; !- Material Name

OS:Material,
  {249fa57d-acb3-441f-a71a-436e07a481a1}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1ada2b46-f727-45f1-80c5-f35e0fb0e221}, !- Handle
  {249fa57d-acb3-441f-a71a-436e07a481a1}; !- Material Name

OS:Material,
  {6ae01b90-514a-420c-b686-2384060d2213}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c988ee90-5c56-4bfc-bf62-0882a63f3d3d}, !- Handle
  {6ae01b90-514a-420c-b686-2384060d2213}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {0f781e6d-2e06-42e6-94f4-d40d1df5f8c5}, !- Handle
  {1f6ad707-dc11-4e1f-954e-a8d730a51a5b}; !- Material Name

OS:Material,
  {c7be8089-20c6-4c33-9219-1193147582e8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0ec0e55-ce0d-4b26-ac57-3c3b8ac2c1e7}, !- Handle
  {c7be8089-20c6-4c33-9219-1193147582e8}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6ad1a345-461c-43bb-b2d3-87f3255cf80c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {e8e788b4-f352-478c-93f5-d5dacea945a7}, !- Floor Construction Name
  {e9d288a5-33b3-42ed-8678-03517174f942}, !- Wall Construction Name
  {13686ec1-6910-40ef-ad72-d4b13b6b66b7}; !- Roof Ceiling Construction Name

OS:Construction,
  {e8e788b4-f352-478c-93f5-d5dacea945a7}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {905ea84b-bb6e-4f66-9b7f-421a3510faa0}, !- Layer 1
  {39b426b7-6c1b-4b49-8742-51110fe8fdfe}, !- Layer 2
  {f6962276-0505-42f0-bb74-270e160e86ab}; !- Layer 3

OS:StandardsInformation:Construction,
  {29c59974-112b-4a23-9f83-62dddd88a0a1}, !- Handle
  {e8e788b4-f352-478c-93f5-d5dacea945a7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {905ea84b-bb6e-4f66-9b7f-421a3510faa0}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8492ca35-0c4b-412e-acae-df717457e2b1}, !- Handle
  {905ea84b-bb6e-4f66-9b7f-421a3510faa0}; !- Material Name

OS:Material,
  {39b426b7-6c1b-4b49-8742-51110fe8fdfe}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5df71a1e-f75a-4eb6-8318-8fe71e3f14e8}, !- Handle
  {39b426b7-6c1b-4b49-8742-51110fe8fdfe}; !- Material Name

OS:Material:NoMass,
  {f6962276-0505-42f0-bb74-270e160e86ab}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {657f4368-638d-4582-adcb-109628f6b229}, !- Handle
  {f6962276-0505-42f0-bb74-270e160e86ab}; !- Material Name

OS:Construction,
  {e9d288a5-33b3-42ed-8678-03517174f942}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {479aa399-c5ff-4120-b9a8-70a8fd046790}, !- Layer 1
  {33ecead1-49a8-4ff3-b69e-e19849b53740}, !- Layer 2
  {8cb8a9e2-c44a-44be-886e-e71999eb0948}, !- Layer 3
  {8732543f-3070-4d34-90b7-e323bc79e1f7}; !- Layer 4

OS:StandardsInformation:Construction,
  {1f629512-b1eb-45d9-9973-0daa865a0579}, !- Handle
  {e9d288a5-33b3-42ed-8678-03517174f942}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {479aa399-c5ff-4120-b9a8-70a8fd046790}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f81dd7f-096b-4e64-bb4a-f8394a202cab}, !- Handle
  {479aa399-c5ff-4120-b9a8-70a8fd046790}; !- Material Name

OS:Material,
  {33ecead1-49a8-4ff3-b69e-e19849b53740}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88c3f456-7325-41e5-b118-239e23958e68}, !- Handle
  {33ecead1-49a8-4ff3-b69e-e19849b53740}; !- Material Name

OS:Material:NoMass,
  {8cb8a9e2-c44a-44be-886e-e71999eb0948}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fad59de7-2b29-416b-b6c8-4ffdc1e42c3c}, !- Handle
  {8cb8a9e2-c44a-44be-886e-e71999eb0948}; !- Material Name

OS:Material,
  {8732543f-3070-4d34-90b7-e323bc79e1f7}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7058d2f8-0dec-4496-b12e-152c81c57515}, !- Handle
  {8732543f-3070-4d34-90b7-e323bc79e1f7}; !- Material Name

OS:Construction,
  {13686ec1-6910-40ef-ad72-d4b13b6b66b7}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {1b96de94-cbfc-4767-a729-9168a6a50d05}, !- Layer 1
  {6675f8e5-acfb-440b-938e-0e49ff5e8e4b}; !- Layer 2

OS:StandardsInformation:Construction,
  {89ce5484-1364-4a1c-9a8f-b2b01ad1d52c}, !- Handle
  {13686ec1-6910-40ef-ad72-d4b13b6b66b7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1b96de94-cbfc-4767-a729-9168a6a50d05}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {83a5bc2e-7323-4d6c-974d-0a0740140bcb}, !- Handle
  {1b96de94-cbfc-4767-a729-9168a6a50d05}; !- Material Name

OS:Material:NoMass,
  {6675f8e5-acfb-440b-938e-0e49ff5e8e4b}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e142f7c-6558-4bf3-a10b-0016b1aa1460}, !- Handle
  {6675f8e5-acfb-440b-938e-0e49ff5e8e4b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {fefd7010-350b-4d56-ac6e-c21aed3ebcf5}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {8f80cfd3-4f31-4d15-9534-e6242bc50488}, !- Floor Construction Name
  {d9ce7e88-7730-4847-9c08-36a67399e8f3}, !- Wall Construction Name
  {7fab58cc-3e75-4da8-a832-876b123c7218}; !- Roof Ceiling Construction Name

OS:Construction,
  {8f80cfd3-4f31-4d15-9534-e6242bc50488}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {0ff2c335-be06-4baf-9481-c4d3fd7e0a3d}, !- Layer 1
  {cfa10423-dacd-4d2e-866d-694a9aa2420a}; !- Layer 2

OS:StandardsInformation:Construction,
  {a498c917-0647-4541-b493-4c4a9aad5991}, !- Handle
  {8f80cfd3-4f31-4d15-9534-e6242bc50488}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {0ff2c335-be06-4baf-9481-c4d3fd7e0a3d}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {44092a92-1f84-4638-89bd-0ea6d4c292d8}, !- Handle
  {0ff2c335-be06-4baf-9481-c4d3fd7e0a3d}; !- Material Name

OS:Material:NoMass,
  {cfa10423-dacd-4d2e-866d-694a9aa2420a}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a50015e5-cf94-4d9c-954c-f434a728612a}, !- Handle
  {cfa10423-dacd-4d2e-866d-694a9aa2420a}; !- Material Name

OS:Construction,
  {d9ce7e88-7730-4847-9c08-36a67399e8f3}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {2d667909-0951-4d8d-a9af-7bacba3130aa}, !- Layer 1
  {519073a9-a4a9-4e71-a95c-9ded01a8aa0c}; !- Layer 2

OS:StandardsInformation:Construction,
  {93db44af-1288-44d7-a38f-734ca9fb26b0}, !- Handle
  {d9ce7e88-7730-4847-9c08-36a67399e8f3}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2d667909-0951-4d8d-a9af-7bacba3130aa}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {678b5971-3238-4def-8a3d-2265494e2f46}, !- Handle
  {2d667909-0951-4d8d-a9af-7bacba3130aa}; !- Material Name

OS:Material:NoMass,
  {519073a9-a4a9-4e71-a95c-9ded01a8aa0c}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {14482f9d-aee3-47e5-a540-0d29b8d9f050}, !- Handle
  {519073a9-a4a9-4e71-a95c-9ded01a8aa0c}; !- Material Name

OS:Construction,
  {7fab58cc-3e75-4da8-a832-876b123c7218}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {4a7bb2ea-4038-4635-910d-65f0d1d566aa}, !- Layer 1
  {e1c1cd15-dc84-4496-bf6b-28b2f1e0a6c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {4117914a-1a8a-43a9-a90c-684aebeb59a7}, !- Handle
  {7fab58cc-3e75-4da8-a832-876b123c7218}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4a7bb2ea-4038-4635-910d-65f0d1d566aa}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {649fd3a8-b6e3-4383-969d-090e6bf0d9f4}, !- Handle
  {4a7bb2ea-4038-4635-910d-65f0d1d566aa}; !- Material Name

OS:Material:NoMass,
  {e1c1cd15-dc84-4496-bf6b-28b2f1e0a6c6}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ddaa0f47-f66b-4e02-a5fd-169111c65c2f}, !- Handle
  {e1c1cd15-dc84-4496-bf6b-28b2f1e0a6c6}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {fce5461a-f7c1-44dd-8d94-ec517f0e9954}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ba75492a-7dd5-4874-bcdb-44f14a3e5ce9}, !- Fixed Window Construction Name
  {ba75492a-7dd5-4874-bcdb-44f14a3e5ce9}, !- Operable Window Construction Name
  {2651d575-50fe-4f83-81c4-49c1a3aa2c48}, !- Door Construction Name
  {85715207-f3d0-4a4d-998b-37664015038b}, !- Glass Door Construction Name
  {2dacb9cf-2962-4083-a565-8ba14e5e6bcf}, !- Overhead Door Construction Name
  {1d6e03c6-6f9c-4c03-a0a8-b54bd25edcee}, !- Skylight Construction Name
  {f30610db-075e-4f80-aec1-c933fec5794f}, !- Tubular Daylight Dome Construction Name
  {e4a5d1e6-00d0-4319-a6ef-7f6fd5de6e8a}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ba75492a-7dd5-4874-bcdb-44f14a3e5ce9}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}; !- Layer 1

OS:Construction,
  {2651d575-50fe-4f83-81c4-49c1a3aa2c48}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {2c64c8a0-4aee-4d81-af4c-ac248b6a89eb}, !- Layer 1
  {f3a4a2be-2b90-4d99-b63d-671e619e02fe}; !- Layer 2

OS:StandardsInformation:Construction,
  {bcc2d091-a13d-44c0-8cb4-bd61eb242cb3}, !- Handle
  {2651d575-50fe-4f83-81c4-49c1a3aa2c48}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2c64c8a0-4aee-4d81-af4c-ac248b6a89eb}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d40652d-74cf-4ae9-b812-9c368c05e9f4}, !- Handle
  {2c64c8a0-4aee-4d81-af4c-ac248b6a89eb}; !- Material Name

OS:Material:NoMass,
  {f3a4a2be-2b90-4d99-b63d-671e619e02fe}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2243d8a-dfd0-4ac2-bc19-853d0daf0090}, !- Handle
  {f3a4a2be-2b90-4d99-b63d-671e619e02fe}; !- Material Name

OS:Construction,
  {85715207-f3d0-4a4d-998b-37664015038b}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}; !- Layer 1

OS:Construction,
  {2dacb9cf-2962-4083-a565-8ba14e5e6bcf}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {1dfec661-5a94-45a8-9723-16db9ce377dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {d44eba10-de0d-4e63-8fdf-ae9065c6e631}, !- Handle
  {2dacb9cf-2962-4083-a565-8ba14e5e6bcf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1dfec661-5a94-45a8-9723-16db9ce377dc}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f736c6c-5585-453a-a8e7-80ce68f856a9}, !- Handle
  {1dfec661-5a94-45a8-9723-16db9ce377dc}; !- Material Name

OS:Construction,
  {1d6e03c6-6f9c-4c03-a0a8-b54bd25edcee}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}; !- Layer 1

OS:Construction,
  {f30610db-075e-4f80-aec1-c933fec5794f}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}; !- Layer 1

OS:Construction,
  {e4a5d1e6-00d0-4319-a6ef-7f6fd5de6e8a}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {0ee71000-4707-456b-a2ac-b2a0b6de5b78}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {b671e5ec-11d1-4684-bce9-c79eecda0d9c}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Heating Setpoint Temperature Schedule Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92469c73-4d2a-41a9-9dd2-56466b2fdd05}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fafa2cb5-f247-49ad-8672-ecf243cebcab}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7cb3848-583f-4881-bb56-726163a020ba}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e14d4377-81c2-42e9-baa5-5fe68f9f5426}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3bcafdc-a5a5-4ab0-9c42-f42bcd11ac6f}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Heating Setpoint Temperature Schedule Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2486bf-41bb-4e9e-ad38-a62928da70ee}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68740b76-51d7-4560-b2c6-a32b4ee90571}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2645405-5f18-4e22-8466-f3897811adf4}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17e96e0d-b138-4741-9e83-3a0438886a21}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ef27045-89c3-41e7-a51a-337d23a74114}, !- Zone Air Inlet Port List
  {f621926d-b124-4960-9dc9-471a728f72a7}, !- Zone Air Exhaust Port List
  {b6087da4-701f-4084-ab90-f15d23e67b44}, !- Zone Air Node Name
  {550af98d-8a3f-4284-836c-eebe6c44882b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b4b4bfa7-6ac3-4f39-ac55-192e56963868}, !- Group Rendering Name
  {719211d3-f303-4269-841d-802fff5da980}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d669004-0328-418b-8c70-b2384e6a8d3e}, !- Handle
  Node 1,                                 !- Name
  {b6087da4-701f-4084-ab90-f15d23e67b44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6087da4-701f-4084-ab90-f15d23e67b44}, !- Handle
  {6ec6a36e-cb50-4727-b33d-24890a2a0698}, !- Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Source Object
  11,                                     !- Outlet Port
  {7d669004-0328-418b-8c70-b2384e6a8d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ef27045-89c3-41e7-a51a-337d23a74114}, !- Handle
  {76421540-591a-46d7-b7f1-790acefd088b}, !- Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- HVAC Component
  {15148af3-5526-4055-907e-ad27fa835010}; !- Port 1

OS:PortList,
  {f621926d-b124-4960-9dc9-471a728f72a7}, !- Handle
  {6c5dca0a-f77c-4823-8572-6e3146531e5d}, !- Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}; !- HVAC Component

OS:PortList,
  {550af98d-8a3f-4284-836c-eebe6c44882b}, !- Handle
  {7572e477-80b9-41b4-921b-24812a3d2001}, !- Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- HVAC Component
  {69882f4d-563e-4509-ae37-4374c13a3545}; !- Port 1

OS:Sizing:Zone,
  {48e5256b-06e8-4ca6-9184-741a5e35daae}, !- Handle
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {928b41c7-0a56-4d86-a54e-6f3573f948eb}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b49e9e91-7e34-42a2-abf9-6c48cb284089}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdbf7fbf-e65a-4284-aad0-1017bfd56b53}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {719211d3-f303-4269-841d-802fff5da980}, !- Handle
  Space Function Retail - sales Thermostat 7, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2538a185-96d3-41d1-bf16-bdb2e35325d0}, !- Zone Air Inlet Port List
  {37697f05-b614-49a4-acdc-5f48cfd66262}, !- Zone Air Exhaust Port List
  {a47d531f-fd17-4827-ac09-08b603d6eea4}, !- Zone Air Node Name
  {2f39bba5-c40e-4027-84dd-349ed51f2407}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39ac7dda-d9ac-45b5-beec-88718b5a2245}, !- Group Rendering Name
  {61cd8858-e5e0-417c-89f2-bc0434bd1c9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f72610dc-2b6b-4947-b986-715629ac9ef6}, !- Handle
  Node 4,                                 !- Name
  {a47d531f-fd17-4827-ac09-08b603d6eea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a47d531f-fd17-4827-ac09-08b603d6eea4}, !- Handle
  {774ccbcc-d049-4cc3-80b6-4a82fccc4625}, !- Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Source Object
  11,                                     !- Outlet Port
  {f72610dc-2b6b-4947-b986-715629ac9ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2538a185-96d3-41d1-bf16-bdb2e35325d0}, !- Handle
  {ad7b45f2-49ae-4123-8ed4-bad325bde351}, !- Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- HVAC Component
  {3d51e1e8-67e5-4b7a-bb69-99823decda3e}; !- Port 1

OS:PortList,
  {37697f05-b614-49a4-acdc-5f48cfd66262}, !- Handle
  {04c170b3-0957-4d28-8321-5acd475655c4}, !- Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}; !- HVAC Component

OS:PortList,
  {2f39bba5-c40e-4027-84dd-349ed51f2407}, !- Handle
  {a7b1f67a-5e83-4738-a67c-5f4b1826ab14}, !- Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- HVAC Component
  {fb30ff3d-6486-4eb2-badf-1ad712fbd0ff}; !- Port 1

OS:Sizing:Zone,
  {7f663a38-90bf-4e19-bb1c-1781f8c18795}, !- Handle
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {758ee04d-4c1a-49a7-a6a4-52dd2734448b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46bd1672-977f-4ee9-90e7-de7e2bcf02af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2a15f0be-86e6-453b-b64b-2f6786ef57ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {61cd8858-e5e0-417c-89f2-bc0434bd1c9a}, !- Handle
  Space Function Retail - sales Thermostat 8, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {776d3e79-9700-4f81-865b-67b1669734ec}, !- Zone Air Inlet Port List
  {7d5b53c5-7128-405f-8c96-f5b0ec3f3cb2}, !- Zone Air Exhaust Port List
  {8abdbedb-4f5d-44d3-9760-8404a5a4d540}, !- Zone Air Node Name
  {a7c6a835-49e9-4ed1-bdbe-ef4b912097e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {924c3062-75b2-4848-a6d8-7d17ae7ddcfd}, !- Group Rendering Name
  {4cf811ef-5247-46e4-9783-315601e65f43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4565a0f0-474a-4ebb-848b-97744bb4a482}, !- Handle
  Node 7,                                 !- Name
  {8abdbedb-4f5d-44d3-9760-8404a5a4d540}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8abdbedb-4f5d-44d3-9760-8404a5a4d540}, !- Handle
  {e553cce2-5764-4fde-9378-db3b22a44867}, !- Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Source Object
  11,                                     !- Outlet Port
  {4565a0f0-474a-4ebb-848b-97744bb4a482}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {776d3e79-9700-4f81-865b-67b1669734ec}, !- Handle
  {7b038413-3cfd-4811-a504-7e4614fda303}, !- Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- HVAC Component
  {3ab25279-46bd-4891-bb5c-278cb88df6a8}; !- Port 1

OS:PortList,
  {7d5b53c5-7128-405f-8c96-f5b0ec3f3cb2}, !- Handle
  {4ebdb0d4-509d-4878-908c-2e993c7574a3}, !- Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}; !- HVAC Component

OS:PortList,
  {a7c6a835-49e9-4ed1-bdbe-ef4b912097e1}, !- Handle
  {2b6ba7d6-a786-4f41-8c2b-43b7ee2f7b41}, !- Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- HVAC Component
  {cccf9c8b-c8bb-4705-8e33-cd6488e17bf9}; !- Port 1

OS:Sizing:Zone,
  {c9264fea-7774-43fa-90be-ab561512d68e}, !- Handle
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ecc8ef1-7ccd-42c2-8bdb-d672b0b6ec5a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5070087-6fc7-4794-8fa6-6d4817c33a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {552c525e-c54c-43dc-bf7a-433f8cbdf0f7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4cf811ef-5247-46e4-9783-315601e65f43}, !- Handle
  Space Function Retail - sales Thermostat 9, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {302609c8-6b23-462e-8fe4-002b80a28d9b}, !- Zone Air Inlet Port List
  {683e9572-4d62-4991-9997-de7f1739a04a}, !- Zone Air Exhaust Port List
  {5512dcac-86cc-4a77-9a76-71790e643af8}, !- Zone Air Node Name
  {222b2f34-5814-4d17-9f31-259c1ef2bc29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {385f45fc-fad1-46f7-9d75-927c2c6d8bfb}, !- Group Rendering Name
  {aa809e21-682c-4233-a8ea-d6db30f65e3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8643dbe2-7fc4-4bad-a0bd-7a5ac22b5c1b}, !- Handle
  Node 10,                                !- Name
  {5512dcac-86cc-4a77-9a76-71790e643af8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5512dcac-86cc-4a77-9a76-71790e643af8}, !- Handle
  {151f491b-6147-4054-a7d3-b82671a85802}, !- Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Source Object
  11,                                     !- Outlet Port
  {8643dbe2-7fc4-4bad-a0bd-7a5ac22b5c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {302609c8-6b23-462e-8fe4-002b80a28d9b}, !- Handle
  {8e56694c-fcf9-40a8-b239-0facf3cd3bef}, !- Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- HVAC Component
  {c81e5c0d-30f3-4802-ad57-efbec4a48a81}; !- Port 1

OS:PortList,
  {683e9572-4d62-4991-9997-de7f1739a04a}, !- Handle
  {fcc1b850-0b75-4b96-8b0d-e5b1b4fec720}, !- Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}; !- HVAC Component

OS:PortList,
  {222b2f34-5814-4d17-9f31-259c1ef2bc29}, !- Handle
  {643be6f8-430e-4199-ab87-594af2f6e383}, !- Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- HVAC Component
  {e07afb87-2824-404d-a18d-e5e037dd178e}; !- Port 1

OS:Sizing:Zone,
  {4813f43d-61ed-48a5-95ac-468ec2b0d9ee}, !- Handle
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05c1371e-704a-40e9-b232-0ceb67fcc98f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e063f37-e132-4163-8259-fe5463c9a4bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04f0b93c-0883-4c7e-b4cc-20d05ab2f01c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aa809e21-682c-4233-a8ea-d6db30f65e3f}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Heating Setpoint Temperature Schedule Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9449aef-8a44-427f-b5bb-88a22a40618f}, !- Zone Air Inlet Port List
  {28905b28-eb11-4b3e-9169-91a4f9bc3e3a}, !- Zone Air Exhaust Port List
  {695947ec-6961-4365-840b-44f02e72beae}, !- Zone Air Node Name
  {17e1229b-5d97-46db-b236-c37976a39f6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6259e592-9813-4ae8-b40c-965e5ee1e510}, !- Group Rendering Name
  {3e6a17df-8b54-4ce6-b33f-c1e2639f781c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {160b2d3e-d3ca-46d8-8868-18cc6aa25eb8}, !- Handle
  Node 13,                                !- Name
  {695947ec-6961-4365-840b-44f02e72beae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {695947ec-6961-4365-840b-44f02e72beae}, !- Handle
  {2f11f786-1e0b-4a25-bd74-4ec0735c0422}, !- Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Source Object
  11,                                     !- Outlet Port
  {160b2d3e-d3ca-46d8-8868-18cc6aa25eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9449aef-8a44-427f-b5bb-88a22a40618f}, !- Handle
  {e8944813-e0d6-4bf7-96c0-0490168ba8e0}, !- Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- HVAC Component
  {ccbe7e65-adc3-4908-a957-b5f6a0c1791b}; !- Port 1

OS:PortList,
  {28905b28-eb11-4b3e-9169-91a4f9bc3e3a}, !- Handle
  {8266e08b-ec4d-4688-9abc-b6d18fd88cf7}, !- Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- HVAC Component
  {7444a5e9-b526-490c-aa52-116a79132293}; !- Port 1

OS:PortList,
  {17e1229b-5d97-46db-b236-c37976a39f6c}, !- Handle
  {6af024e2-d7b0-4e31-a081-380cef97ce67}, !- Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- HVAC Component
  {33c319a9-41b4-40a5-80bd-e98a2c86ab9c}; !- Port 1

OS:Sizing:Zone,
  {81967eb9-851e-4db3-917a-0d37dddbeff3}, !- Handle
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b63b5bb2-d7c3-40e6-b2fe-08e0a0e129a8}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {402a598b-ac4a-4c06-94fc-83179dfd0f6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e120e87-6d4f-49b7-810f-5d43cab3c2f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {44c41999-1f41-4871-bada-6b492217a530}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3e6a17df-8b54-4ce6-b33f-c1e2639f781c}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {1f963c31-dedf-4224-b48c-825c7ea25b3f}, !- Heating Setpoint Temperature Schedule Name
  {3e3f9142-3fa9-407a-87a4-5edc5a8b3681}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {385f45fc-fad1-46f7-9d75-927c2c6d8bfb}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b4b4bfa7-6ac3-4f39-ac55-192e56963868}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39ac7dda-d9ac-45b5-beec-88718b5a2245}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {924c3062-75b2-4848-a6d8-7d17ae7ddcfd}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6259e592-9813-4ae8-b40c-965e5ee1e510}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {135524c6-e88b-49a7-94b9-943cb9e67045}, !- Handle
  Space Function Lobby - elevator 2,      !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7bd7a74-1756-4468-b31b-143fc09cb8b3}, !- Handle
  Space Function Retail - sales 2,        !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21b0f6b3-ca59-49b2-b738-3d84a2d0a0b8}, !- Handle
  Space Function Storage area 2,          !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:PlantLoop,
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dd43cf6c-e568-4394-9bca-cf39c799ba87}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {95ece0b0-8a32-460e-8cf9-ded77410a95a}, !- Plant Side Inlet Node Name
  {504ab575-6482-4f8a-9f6d-fe6c9982f9b7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {afaa67cd-650d-47a8-be0b-431bd9326a45}, !- Demand Side Inlet Node Name
  {6f70c554-a4c0-41ce-a056-cf35b27be291}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c28c03bd-119c-4adf-accb-bb6561e44925}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Demand Mixer Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Demand Splitter Name
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Supply Mixer Name
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}; !- Supply Splitter Name

OS:Node,
  {8694463a-8766-4246-bd88-37e154933143}, !- Handle
  Node 2,                                 !- Name
  {95ece0b0-8a32-460e-8cf9-ded77410a95a}, !- Inlet Port
  {71d60630-cce0-461e-a8de-53e2bbbe5218}; !- Outlet Port

OS:Node,
  {dd43cf6c-e568-4394-9bca-cf39c799ba87}, !- Handle
  Node 3,                                 !- Name
  {37a0397f-3f1f-4199-b064-062028dd6717}, !- Inlet Port
  {504ab575-6482-4f8a-9f6d-fe6c9982f9b7}; !- Outlet Port

OS:Node,
  {6e7b2831-1c03-4a34-8122-c482d6ed5124}, !- Handle
  Node 5,                                 !- Name
  {1cdcf2c3-8819-4033-9061-0a264d4f8d74}, !- Inlet Port
  {18b5ba26-2a42-4882-8515-5ea7e814aeac}; !- Outlet Port

OS:Connector:Mixer,
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Handle
  Connector Mixer 1,                      !- Name
  {bf5723e6-d306-40ec-a26c-4994d2b7bc7d}, !- Outlet Branch Name
  {cdfefb90-d641-42e4-a722-22a806d54569}, !- Inlet Branch Name 1
  {a8dd5021-aabd-4563-944d-d11d91678deb}, !- Inlet Branch Name 2
  {28398bec-2ece-4ec4-898e-96f134f3f41a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}, !- Handle
  Connector Splitter 1,                   !- Name
  {ba786237-a23c-4f28-8f54-077425a5484c}, !- Inlet Branch Name
  {1cdcf2c3-8819-4033-9061-0a264d4f8d74}, !- Outlet Branch Name 1
  {7b9269c3-c260-4b7b-a5c5-60a367cc0127}, !- Outlet Branch Name 2
  {1d03da12-1b37-41a3-8518-00e8b31af791}; !- Outlet Branch Name 3

OS:Connection,
  {95ece0b0-8a32-460e-8cf9-ded77410a95a}, !- Handle
  {6d52c101-90ae-4109-a3d5-cb293ff561c1}, !- Name
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Source Object
  14,                                     !- Outlet Port
  {8694463a-8766-4246-bd88-37e154933143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdcf2c3-8819-4033-9061-0a264d4f8d74}, !- Handle
  {2a0aa166-cced-4a38-9973-646baba92858}, !- Name
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}, !- Source Object
  3,                                      !- Outlet Port
  {6e7b2831-1c03-4a34-8122-c482d6ed5124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504ab575-6482-4f8a-9f6d-fe6c9982f9b7}, !- Handle
  {e306620b-52cd-444f-a6ff-2d2ce523cb87}, !- Name
  {dd43cf6c-e568-4394-9bca-cf39c799ba87}, !- Source Object
  3,                                      !- Outlet Port
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8e7c1cce-9830-4f43-a1f5-f0b42b7565ac}, !- Handle
  Node 6,                                 !- Name
  {afaa67cd-650d-47a8-be0b-431bd9326a45}, !- Inlet Port
  {33d624df-e887-43bf-bb7e-df090f7b7603}; !- Outlet Port

OS:Node,
  {4e6e7f06-827e-4eb1-8db1-b5500ee1808c}, !- Handle
  Node 8,                                 !- Name
  {3e7d876f-2ac5-4b31-9e15-389ed04e52a0}, !- Inlet Port
  {6f70c554-a4c0-41ce-a056-cf35b27be291}; !- Outlet Port

OS:Node,
  {73261809-c4b5-49c4-8fc2-08c9372b5b10}, !- Handle
  Node 9,                                 !- Name
  {dbb35dce-2727-4436-93a0-04c59c9868e7}, !- Inlet Port
  {c4ceb2c7-6029-4fa8-8f12-62efc7ed951d}; !- Outlet Port

OS:Connector:Mixer,
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Handle
  Connector Mixer 2,                      !- Name
  {3e7d876f-2ac5-4b31-9e15-389ed04e52a0}, !- Outlet Branch Name
  {ce002109-e408-417d-b09a-89abe50d651d}, !- Inlet Branch Name 1
  {4b356c0d-f6b9-42b8-9c2e-5b41c8f3df92}, !- Inlet Branch Name 2
  {0f701532-a7bb-4d13-b2b8-aa2f5c3ef9bd}, !- Inlet Branch Name 3
  {ff8e2bb1-0bb1-4a71-b104-86a636f2271a}, !- Inlet Branch Name 4
  {6e29c08d-2939-442e-a38d-ee309103f23b}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Handle
  Connector Splitter 2,                   !- Name
  {33d624df-e887-43bf-bb7e-df090f7b7603}, !- Inlet Branch Name
  {dbb35dce-2727-4436-93a0-04c59c9868e7}, !- Outlet Branch Name 1
  {4a3fabce-48ab-4859-900a-ac7f95249fcb}, !- Outlet Branch Name 2
  {b550a14f-87c2-4a3d-b989-7a5262577367}, !- Outlet Branch Name 3
  {7f159ece-4172-437a-b2c9-3d9577c2cd6e}, !- Outlet Branch Name 4
  {020dc48f-9cd1-445e-b8c1-65e2b920afa8}; !- Outlet Branch Name 5

OS:Connection,
  {afaa67cd-650d-47a8-be0b-431bd9326a45}, !- Handle
  {b6feaf23-3aa3-46a0-99c0-26cbf80d47a0}, !- Name
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Source Object
  17,                                     !- Outlet Port
  {8e7c1cce-9830-4f43-a1f5-f0b42b7565ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d624df-e887-43bf-bb7e-df090f7b7603}, !- Handle
  {1fdf6a15-d1ba-4627-a4e3-63fc9f3f1f6c}, !- Name
  {8e7c1cce-9830-4f43-a1f5-f0b42b7565ac}, !- Source Object
  3,                                      !- Outlet Port
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb35dce-2727-4436-93a0-04c59c9868e7}, !- Handle
  {21dfb8ee-4e29-4b4e-a407-a4759f2ef274}, !- Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Source Object
  3,                                      !- Outlet Port
  {73261809-c4b5-49c4-8fc2-08c9372b5b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7d876f-2ac5-4b31-9e15-389ed04e52a0}, !- Handle
  {f64ff00f-816f-48c4-96d2-35953ff143a7}, !- Name
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Source Object
  2,                                      !- Outlet Port
  {4e6e7f06-827e-4eb1-8db1-b5500ee1808c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f70c554-a4c0-41ce-a056-cf35b27be291}, !- Handle
  {046522a5-f1e7-4817-ac0f-5b08688731ae}, !- Name
  {4e6e7f06-827e-4eb1-8db1-b5500ee1808c}, !- Source Object
  3,                                      !- Outlet Port
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eca142b5-c578-45c6-a17f-c7920cb73d4e}, !- Handle
  {f99e1741-1066-43fd-bba3-c2de9cd9481d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c28c03bd-119c-4adf-accb-bb6561e44925}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {33791d99-6996-4098-8032-b05f97fbac63}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {71d60630-cce0-461e-a8de-53e2bbbe5218}, !- Inlet Node Name
  {df267f3c-06cc-42de-af4d-f9d309de2aa0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.425,                                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {c45fc112-4992-498f-8c21-934275bbdc87}, !- Handle
  Primary Boiler 502kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  147003.490664545,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {02d48588-d965-4727-956c-c5db63ac598c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {18b5ba26-2a42-4882-8515-5ea7e814aeac}, !- Boiler Water Inlet Node Name
  {9b8d3ccf-7216-410e-a821-7ff0b16ba7e0}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {a8e8f95f-a9ee-451a-9902-dff12e54cf3c}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {02d48588-d965-4727-956c-c5db63ac598c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e428bb6c-f9b2-4356-bf1a-08bcc5b76e51}, !- Boiler Water Inlet Node Name
  {032481b0-74f7-4598-a472-2f722ef7cc88}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {95266aea-736e-4549-8f87-af473e1ad08f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5091477b-aa87-4a66-bcae-239b44cf1b90}, !- Inlet Node Name
  {cd5d8949-e277-4dbd-a13e-4403acbf1870}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4b3ab58f-c9b3-4baa-80ac-3960b956e6b6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {11958c19-789d-4048-97e1-a1cfaf7c20b9}, !- Inlet Node Name
  {37a0397f-3f1f-4199-b064-062028dd6717}; !- Outlet Node Name

OS:Node,
  {b5a05372-4ac8-4a60-8e6e-15c5c5ae65a5}, !- Handle
  Node 11,                                !- Name
  {df267f3c-06cc-42de-af4d-f9d309de2aa0}, !- Inlet Port
  {ba786237-a23c-4f28-8f54-077425a5484c}; !- Outlet Port

OS:Connection,
  {71d60630-cce0-461e-a8de-53e2bbbe5218}, !- Handle
  {a8201421-3de4-455c-a201-4ab40d64c1c1}, !- Name
  {8694463a-8766-4246-bd88-37e154933143}, !- Source Object
  3,                                      !- Outlet Port
  {33791d99-6996-4098-8032-b05f97fbac63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df267f3c-06cc-42de-af4d-f9d309de2aa0}, !- Handle
  {153ebfe6-b76e-434d-9d9c-587ac453e8d3}, !- Name
  {33791d99-6996-4098-8032-b05f97fbac63}, !- Source Object
  3,                                      !- Outlet Port
  {b5a05372-4ac8-4a60-8e6e-15c5c5ae65a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba786237-a23c-4f28-8f54-077425a5484c}, !- Handle
  {4ca92963-ec36-4421-9704-1ac93f5f683c}, !- Name
  {b5a05372-4ac8-4a60-8e6e-15c5c5ae65a5}, !- Source Object
  3,                                      !- Outlet Port
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe32f53a-8066-4708-8b95-f45d94654fe5}, !- Handle
  Node 12,                                !- Name
  {9b8d3ccf-7216-410e-a821-7ff0b16ba7e0}, !- Inlet Port
  {cdfefb90-d641-42e4-a722-22a806d54569}; !- Outlet Port

OS:Connection,
  {18b5ba26-2a42-4882-8515-5ea7e814aeac}, !- Handle
  {26c03a3a-8ccf-4c1e-a58f-8cada990d50c}, !- Name
  {6e7b2831-1c03-4a34-8122-c482d6ed5124}, !- Source Object
  3,                                      !- Outlet Port
  {c45fc112-4992-498f-8c21-934275bbdc87}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {9b8d3ccf-7216-410e-a821-7ff0b16ba7e0}, !- Handle
  {8c4ce2e5-c963-420d-9d92-e099b36ef0ca}, !- Name
  {c45fc112-4992-498f-8c21-934275bbdc87}, !- Source Object
  12,                                     !- Outlet Port
  {fe32f53a-8066-4708-8b95-f45d94654fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdfefb90-d641-42e4-a722-22a806d54569}, !- Handle
  {f7cf2f4e-8782-4517-b4e6-a821a2aa4e75}, !- Name
  {fe32f53a-8066-4708-8b95-f45d94654fe5}, !- Source Object
  3,                                      !- Outlet Port
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cba0375d-7492-4ea6-8b62-9bc8f49e5818}, !- Handle
  Node 14,                                !- Name
  {7b9269c3-c260-4b7b-a5c5-60a367cc0127}, !- Inlet Port
  {e428bb6c-f9b2-4356-bf1a-08bcc5b76e51}; !- Outlet Port

OS:Connection,
  {7b9269c3-c260-4b7b-a5c5-60a367cc0127}, !- Handle
  {d16a9ab0-778f-4b4a-9ea7-fcb47b544440}, !- Name
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}, !- Source Object
  4,                                      !- Outlet Port
  {cba0375d-7492-4ea6-8b62-9bc8f49e5818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11d9a403-c356-4068-be13-b22529ec2834}, !- Handle
  Node 15,                                !- Name
  {032481b0-74f7-4598-a472-2f722ef7cc88}, !- Inlet Port
  {a8dd5021-aabd-4563-944d-d11d91678deb}; !- Outlet Port

OS:Connection,
  {e428bb6c-f9b2-4356-bf1a-08bcc5b76e51}, !- Handle
  {25a9409d-8fa6-443b-932c-354050e31fd6}, !- Name
  {cba0375d-7492-4ea6-8b62-9bc8f49e5818}, !- Source Object
  3,                                      !- Outlet Port
  {a8e8f95f-a9ee-451a-9902-dff12e54cf3c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {032481b0-74f7-4598-a472-2f722ef7cc88}, !- Handle
  {cb57ccd4-d88c-4182-b9c3-30c8b9a47738}, !- Name
  {a8e8f95f-a9ee-451a-9902-dff12e54cf3c}, !- Source Object
  12,                                     !- Outlet Port
  {11d9a403-c356-4068-be13-b22529ec2834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dd5021-aabd-4563-944d-d11d91678deb}, !- Handle
  {08ed893b-34c4-4ea4-ba6f-b02e17e34171}, !- Name
  {11d9a403-c356-4068-be13-b22529ec2834}, !- Source Object
  3,                                      !- Outlet Port
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7f32d151-9197-4a32-9654-2f6a3ab55d1d}, !- Handle
  Node 16,                                !- Name
  {1d03da12-1b37-41a3-8518-00e8b31af791}, !- Inlet Port
  {5091477b-aa87-4a66-bcae-239b44cf1b90}; !- Outlet Port

OS:Connection,
  {1d03da12-1b37-41a3-8518-00e8b31af791}, !- Handle
  {5b77a7d2-9a65-4428-a12b-3973412575fa}, !- Name
  {e83c3c5c-49ba-4743-9dce-b0b5542591ad}, !- Source Object
  5,                                      !- Outlet Port
  {7f32d151-9197-4a32-9654-2f6a3ab55d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf515ed7-e9c2-453b-9a25-f3e3665acc37}, !- Handle
  Node 17,                                !- Name
  {cd5d8949-e277-4dbd-a13e-4403acbf1870}, !- Inlet Port
  {28398bec-2ece-4ec4-898e-96f134f3f41a}; !- Outlet Port

OS:Connection,
  {5091477b-aa87-4a66-bcae-239b44cf1b90}, !- Handle
  {0d180c5e-1644-418e-9399-9a8f03048a8d}, !- Name
  {7f32d151-9197-4a32-9654-2f6a3ab55d1d}, !- Source Object
  3,                                      !- Outlet Port
  {95266aea-736e-4549-8f87-af473e1ad08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5d8949-e277-4dbd-a13e-4403acbf1870}, !- Handle
  {988f01ba-9720-4b25-99d2-b3fe65b083b7}, !- Name
  {95266aea-736e-4549-8f87-af473e1ad08f}, !- Source Object
  3,                                      !- Outlet Port
  {bf515ed7-e9c2-453b-9a25-f3e3665acc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28398bec-2ece-4ec4-898e-96f134f3f41a}, !- Handle
  {f49cf7ae-8e0d-428e-bc37-18b83befd6e8}, !- Name
  {bf515ed7-e9c2-453b-9a25-f3e3665acc37}, !- Source Object
  3,                                      !- Outlet Port
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0501f863-13d6-4383-b3f1-c6998139edd9}, !- Handle
  Node 18,                                !- Name
  {bf5723e6-d306-40ec-a26c-4994d2b7bc7d}, !- Inlet Port
  {11958c19-789d-4048-97e1-a1cfaf7c20b9}; !- Outlet Port

OS:Connection,
  {bf5723e6-d306-40ec-a26c-4994d2b7bc7d}, !- Handle
  {8f38c4be-dbd9-439c-9c22-dbfa69daf12e}, !- Name
  {6906322c-8861-45cc-b67f-d628ffeb7e52}, !- Source Object
  2,                                      !- Outlet Port
  {0501f863-13d6-4383-b3f1-c6998139edd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11958c19-789d-4048-97e1-a1cfaf7c20b9}, !- Handle
  {c07fd8d0-4f15-4973-a33a-d2eda3db1c57}, !- Name
  {0501f863-13d6-4383-b3f1-c6998139edd9}, !- Source Object
  3,                                      !- Outlet Port
  {4b3ab58f-c9b3-4baa-80ac-3960b956e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a0397f-3f1f-4199-b064-062028dd6717}, !- Handle
  {5523f5a4-61a0-4228-a173-5e8050c05795}, !- Name
  {4b3ab58f-c9b3-4baa-80ac-3960b956e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {dd43cf6c-e568-4394-9bca-cf39c799ba87}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {01baea20-8a19-4794-8b10-fc20b3e10094}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {dd43cf6c-e568-4394-9bca-cf39c799ba87}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Controller List Name
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Availability Schedule
  {86d9e08c-f598-4431-8845-0bb4104cf3cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33a90c45-6989-4cee-9231-6bcc867b8a49}, !- Supply Side Inlet Node Name
  {04655135-c351-41e2-86b9-86b6c7d4037a}, !- Demand Side Outlet Node Name
  {53ae46e7-f03a-4b12-883d-a837447e1af9}, !- Demand Side Inlet Node A
  {df72d600-6438-41fc-a9a6-4837b30954c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09bf1985-bda9-4c9f-abfa-a620365a8251}, !- Demand Mixer Name
  {fca90b55-4aa5-4a16-a0d5-896218b6d493}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b08d573b-2ed6-4d29-ab4d-4a6c65225cac}, !- Handle
  Node 19,                                !- Name
  {33a90c45-6989-4cee-9231-6bcc867b8a49}, !- Inlet Port
  {e5f61541-4f8c-4641-8e49-4e5c0b6dd756}; !- Outlet Port

OS:Node,
  {1e9dd95e-330a-433f-8198-027eea69c1c0}, !- Handle
  Node 20,                                !- Name
  {e80b9067-0ae0-4cac-881c-c77cd889b067}, !- Inlet Port
  {df72d600-6438-41fc-a9a6-4837b30954c8}; !- Outlet Port

OS:Connection,
  {33a90c45-6989-4cee-9231-6bcc867b8a49}, !- Handle
  {1628ec4e-fc28-401e-b035-8dc138c4e7d0}, !- Name
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- Source Object
  8,                                      !- Outlet Port
  {b08d573b-2ed6-4d29-ab4d-4a6c65225cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df72d600-6438-41fc-a9a6-4837b30954c8}, !- Handle
  {5fa3a004-f025-420a-acf1-6fec331a0f9b}, !- Name
  {1e9dd95e-330a-433f-8198-027eea69c1c0}, !- Source Object
  3,                                      !- Outlet Port
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fc7ea30f-ea11-4d2c-be6d-3971a09db49e}, !- Handle
  Node 21,                                !- Name
  {53ae46e7-f03a-4b12-883d-a837447e1af9}, !- Inlet Port
  {3ba4cbc6-e258-4c13-af0d-5877c095f866}; !- Outlet Port

OS:Node,
  {2d0e291a-4998-4099-b750-6ef67ab763f0}, !- Handle
  Node 22,                                !- Name
  {2a8d98bd-b8e3-47d5-8001-fdcf9beae8da}, !- Inlet Port
  {04655135-c351-41e2-86b9-86b6c7d4037a}; !- Outlet Port

OS:Node,
  {4b24e40c-abac-4af2-8c18-ee47567fd4cb}, !- Handle
  Node 23,                                !- Name
  {3dcb30f1-62ac-4ba2-b0e8-8d26f33914cc}, !- Inlet Port
  {ccbe7e65-adc3-4908-a957-b5f6a0c1791b}; !- Outlet Port

OS:Connection,
  {53ae46e7-f03a-4b12-883d-a837447e1af9}, !- Handle
  {81f0b953-a637-4a09-820c-767f4bfa5cf5}, !- Name
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- Source Object
  10,                                     !- Outlet Port
  {fc7ea30f-ea11-4d2c-be6d-3971a09db49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04655135-c351-41e2-86b9-86b6c7d4037a}, !- Handle
  {e59f4019-8401-45ab-9973-c868f26d9e5b}, !- Name
  {2d0e291a-4998-4099-b750-6ef67ab763f0}, !- Source Object
  3,                                      !- Outlet Port
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fca90b55-4aa5-4a16-a0d5-896218b6d493}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3ba4cbc6-e258-4c13-af0d-5877c095f866}, !- Inlet Node Name
  {1408b54d-b835-40d8-9501-4e68b32319f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09bf1985-bda9-4c9f-abfa-a620365a8251}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2a8d98bd-b8e3-47d5-8001-fdcf9beae8da}, !- Outlet Node Name
  {ad983464-861c-405b-b4fc-d450a5a84290}; !- Inlet Node Name 1

OS:Connection,
  {3ba4cbc6-e258-4c13-af0d-5877c095f866}, !- Handle
  {744ab02a-fe68-4496-8761-0f130c240fe8}, !- Name
  {fc7ea30f-ea11-4d2c-be6d-3971a09db49e}, !- Source Object
  3,                                      !- Outlet Port
  {fca90b55-4aa5-4a16-a0d5-896218b6d493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8d98bd-b8e3-47d5-8001-fdcf9beae8da}, !- Handle
  {4508b366-01e6-4fba-b0d3-3a3e2eb4d26d}, !- Name
  {09bf1985-bda9-4c9f-abfa-a620365a8251}, !- Source Object
  2,                                      !- Outlet Port
  {2d0e291a-4998-4099-b750-6ef67ab763f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25d0cbf8-aa02-4cee-bb52-ad94164ffd1e}, !- Handle
  {271c1fb4-7e9f-43cb-b204-150f15953361}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86d9e08c-f598-4431-8845-0bb4104cf3cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {99abdd56-c347-4d97-b51a-3c62b227475b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c69e5e68-17cf-4ba8-8f46-f0d061455083}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {61f64e00-434d-4b41-84cd-c7d279c2eaa0}, !- Air Inlet Node Name
  {e80b9067-0ae0-4cac-881c-c77cd889b067}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9ec37e13-2365-4026-a92e-2f5fd72ba61d}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a3b253ef-294c-40e9-8120-5e1dc0db355d}, !- Air Inlet Node Name
  {906a1030-86d8-44f0-80d1-f94f9c0cc6ca}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {98eebab8-df03-44ea-b871-294613069246}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {05ef71d9-249d-4c84-8964-bae800a3a46e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab8cbdaf-c632-4e43-948a-5420f2e7b9a7}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {076be71b-8406-45ee-b83c-be9367197354}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85726764-7af0-4df0-a073-cf4cc6734000}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {90009f52-31c9-4c4e-81fa-10d1ba957b1c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fcddde1e-e2dc-435e-b938-83d661e42405}, !- Handle
  Coil Cooling DX Single Speed 1 17kBtu/hr 7.7726EER, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f3156a5-5d1b-430b-9bfc-a0d93c833a00}, !- Air Inlet Node Name
  {22c3fd6c-74cf-4e90-9eba-718db406b6f3}, !- Air Outlet Node Name
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {36831874-f8af-47c0-9841-374e09edfd2f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47549243-cbde-4b48-8745-0a0041e9ca59}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47549243-cbde-4b48-8745-0a0041e9ca59}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {51bcc35c-ec05-4238-9ac5-77be67c414e6}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {36831874-f8af-47c0-9841-374e09edfd2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38184c26-2668-456b-ae82-e3bfec59e611}, !- Mixed Air Node Name
  {42e8bb58-319b-4aa4-bea3-7b48f3eb2f06}, !- Outdoor Air Stream Node Name
  {0621aa2a-a2a9-45bd-882a-90a4253b5618}, !- Relief Air Stream Node Name
  {e5f61541-4f8c-4641-8e49-4e5c0b6dd756}; !- Return Air Stream Node Name

OS:Node,
  {924deec4-d556-4941-bbe3-d56ff3e7fc77}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {42e8bb58-319b-4aa4-bea3-7b48f3eb2f06}; !- Outlet Port

OS:Connection,
  {42e8bb58-319b-4aa4-bea3-7b48f3eb2f06}, !- Handle
  {5fc62f5d-08f9-4493-8a94-bbe430d875bc}, !- Name
  {924deec4-d556-4941-bbe3-d56ff3e7fc77}, !- Source Object
  3,                                      !- Outlet Port
  {51bcc35c-ec05-4238-9ac5-77be67c414e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {960aa9ab-8241-465a-a1d0-f25dc43aaacf}, !- Handle
  Node 25,                                !- Name
  {0621aa2a-a2a9-45bd-882a-90a4253b5618}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0621aa2a-a2a9-45bd-882a-90a4253b5618}, !- Handle
  {0fa39d7b-75e6-4b70-ae38-1177b93ffbf9}, !- Name
  {51bcc35c-ec05-4238-9ac5-77be67c414e6}, !- Source Object
  7,                                      !- Outlet Port
  {960aa9ab-8241-465a-a1d0-f25dc43aaacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80b9067-0ae0-4cac-881c-c77cd889b067}, !- Handle
  {bd601f36-44a2-4883-8f02-3e6594d3a5c2}, !- Name
  {c69e5e68-17cf-4ba8-8f46-f0d061455083}, !- Source Object
  9,                                      !- Outlet Port
  {1e9dd95e-330a-433f-8198-027eea69c1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b3141d0-26db-4534-b8f3-63a156fa560e}, !- Handle
  Node 26,                                !- Name
  {906a1030-86d8-44f0-80d1-f94f9c0cc6ca}, !- Inlet Port
  {61f64e00-434d-4b41-84cd-c7d279c2eaa0}; !- Outlet Port

OS:Connection,
  {906a1030-86d8-44f0-80d1-f94f9c0cc6ca}, !- Handle
  {dd9968da-70c1-459d-94f3-b05828553bd2}, !- Name
  {9ec37e13-2365-4026-a92e-2f5fd72ba61d}, !- Source Object
  6,                                      !- Outlet Port
  {6b3141d0-26db-4534-b8f3-63a156fa560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f64e00-434d-4b41-84cd-c7d279c2eaa0}, !- Handle
  {6ab9eaf4-1b6b-4d78-8d93-cb93c6892b4b}, !- Name
  {6b3141d0-26db-4534-b8f3-63a156fa560e}, !- Source Object
  3,                                      !- Outlet Port
  {c69e5e68-17cf-4ba8-8f46-f0d061455083}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0e5109ae-acfc-4716-aa12-0cdfede24c57}, !- Handle
  Node 27,                                !- Name
  {22c3fd6c-74cf-4e90-9eba-718db406b6f3}, !- Inlet Port
  {a3b253ef-294c-40e9-8120-5e1dc0db355d}; !- Outlet Port

OS:Connection,
  {22c3fd6c-74cf-4e90-9eba-718db406b6f3}, !- Handle
  {a6b5b59a-fa43-44c2-a953-94da4477160d}, !- Name
  {fcddde1e-e2dc-435e-b938-83d661e42405}, !- Source Object
  9,                                      !- Outlet Port
  {0e5109ae-acfc-4716-aa12-0cdfede24c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b253ef-294c-40e9-8120-5e1dc0db355d}, !- Handle
  {055100ed-836a-4f50-96be-0c17d79ce419}, !- Name
  {0e5109ae-acfc-4716-aa12-0cdfede24c57}, !- Source Object
  3,                                      !- Outlet Port
  {9ec37e13-2365-4026-a92e-2f5fd72ba61d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ffd49c7-73af-4638-83a4-323e93617c50}, !- Handle
  Node 28,                                !- Name
  {38184c26-2668-456b-ae82-e3bfec59e611}, !- Inlet Port
  {3f3156a5-5d1b-430b-9bfc-a0d93c833a00}; !- Outlet Port

OS:Connection,
  {e5f61541-4f8c-4641-8e49-4e5c0b6dd756}, !- Handle
  {7c3b25b4-0c24-4d20-8b50-d4ad3857aa20}, !- Name
  {b08d573b-2ed6-4d29-ab4d-4a6c65225cac}, !- Source Object
  3,                                      !- Outlet Port
  {51bcc35c-ec05-4238-9ac5-77be67c414e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38184c26-2668-456b-ae82-e3bfec59e611}, !- Handle
  {19a1d680-8110-4e39-9e5e-2c5185e7e9ee}, !- Name
  {51bcc35c-ec05-4238-9ac5-77be67c414e6}, !- Source Object
  5,                                      !- Outlet Port
  {7ffd49c7-73af-4638-83a4-323e93617c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3156a5-5d1b-430b-9bfc-a0d93c833a00}, !- Handle
  {9fe1bd58-747b-4088-9590-de7360d3742a}, !- Name
  {7ffd49c7-73af-4638-83a4-323e93617c50}, !- Source Object
  3,                                      !- Outlet Port
  {fcddde1e-e2dc-435e-b938-83d661e42405}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {407a2d64-4847-43b6-9695-f2aeb83b131d}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bf1df8b7-1ded-45ce-9fd8-07883172bbd4}, !- Control Zone Name
  {1e9dd95e-330a-433f-8198-027eea69c1c0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {402a598b-ac4a-4c06-94fc-83179dfd0f6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {5b2f91ba-9dc4-43df-99c1-09d6339a1550}, !- Air Inlet Node Name
  {3dcb30f1-62ac-4ba2-b0e8-8d26f33914cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1168a119-2e80-4e3c-8a0f-a791b0b3c3a3}, !- Handle
  Node 29,                                !- Name
  {33c319a9-41b4-40a5-80bd-e98a2c86ab9c}, !- Inlet Port
  {ad983464-861c-405b-b4fc-d450a5a84290}; !- Outlet Port

OS:Connection,
  {ccbe7e65-adc3-4908-a957-b5f6a0c1791b}, !- Handle
  {2af0d67c-c5cf-4c51-9cce-3043ddc7f526}, !- Name
  {4b24e40c-abac-4af2-8c18-ee47567fd4cb}, !- Source Object
  3,                                      !- Outlet Port
  {a9449aef-8a44-427f-b5bb-88a22a40618f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33c319a9-41b4-40a5-80bd-e98a2c86ab9c}, !- Handle
  {7973b812-e9a3-4071-bdc0-b26855030bc0}, !- Name
  {17e1229b-5d97-46db-b236-c37976a39f6c}, !- Source Object
  3,                                      !- Outlet Port
  {1168a119-2e80-4e3c-8a0f-a791b0b3c3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad983464-861c-405b-b4fc-d450a5a84290}, !- Handle
  {b0fe6707-6d30-4927-b80d-1cb06caa7c84}, !- Name
  {1168a119-2e80-4e3c-8a0f-a791b0b3c3a3}, !- Source Object
  3,                                      !- Outlet Port
  {09bf1985-bda9-4c9f-abfa-a620365a8251}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {422a22cc-d86d-437b-8aa5-216a3ce21721}, !- Handle
  Node 30,                                !- Name
  {1408b54d-b835-40d8-9501-4e68b32319f7}, !- Inlet Port
  {5b2f91ba-9dc4-43df-99c1-09d6339a1550}; !- Outlet Port

OS:Connection,
  {1408b54d-b835-40d8-9501-4e68b32319f7}, !- Handle
  {d04601c3-bb1b-479c-9292-55c4e998db39}, !- Name
  {fca90b55-4aa5-4a16-a0d5-896218b6d493}, !- Source Object
  3,                                      !- Outlet Port
  {422a22cc-d86d-437b-8aa5-216a3ce21721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2f91ba-9dc4-43df-99c1-09d6339a1550}, !- Handle
  {3226a2e4-5df1-4c87-b7d2-dd8c2cbce8e4}, !- Name
  {422a22cc-d86d-437b-8aa5-216a3ce21721}, !- Source Object
  3,                                      !- Outlet Port
  {402a598b-ac4a-4c06-94fc-83179dfd0f6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dcb30f1-62ac-4ba2-b0e8-8d26f33914cc}, !- Handle
  {eb29f340-7069-4c09-a2b8-ea09ad3d9105}, !- Name
  {402a598b-ac4a-4c06-94fc-83179dfd0f6e}, !- Source Object
  4,                                      !- Outlet Port
  {4b24e40c-abac-4af2-8c18-ee47567fd4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41c78e4a-b79b-4cc1-b64a-70180d0452b4}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c4ceb2c7-6029-4fa8-8f12-62efc7ed951d}, !- Water Inlet Node Name
  {53ddf85b-4dbd-43d4-b93d-3afe797f4003}; !- Water Outlet Node Name

OS:Node,
  {0bd354ff-73b0-43ed-8e1f-0ec0ba91ec44}, !- Handle
  Node 31,                                !- Name
  {53ddf85b-4dbd-43d4-b93d-3afe797f4003}, !- Inlet Port
  {ce002109-e408-417d-b09a-89abe50d651d}; !- Outlet Port

OS:Connection,
  {c4ceb2c7-6029-4fa8-8f12-62efc7ed951d}, !- Handle
  {3990f830-0523-4ccc-a4d1-d79480091232}, !- Name
  {73261809-c4b5-49c4-8fc2-08c9372b5b10}, !- Source Object
  3,                                      !- Outlet Port
  {41c78e4a-b79b-4cc1-b64a-70180d0452b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {53ddf85b-4dbd-43d4-b93d-3afe797f4003}, !- Handle
  {8420b9ee-1929-43f9-b1fc-7f176a943321}, !- Name
  {41c78e4a-b79b-4cc1-b64a-70180d0452b4}, !- Source Object
  10,                                     !- Outlet Port
  {0bd354ff-73b0-43ed-8e1f-0ec0ba91ec44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce002109-e408-417d-b09a-89abe50d651d}, !- Handle
  {3fc30265-f945-434a-9d5e-d16ee04c62f8}, !- Name
  {0bd354ff-73b0-43ed-8e1f-0ec0ba91ec44}, !- Source Object
  3,                                      !- Outlet Port
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1e120e87-6d4f-49b7-810f-5d43cab3c2f1}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {41c78e4a-b79b-4cc1-b64a-70180d0452b4}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {44c41999-1f41-4871-bada-6b492217a530}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.28947618,                             !- Maximum Flow Rate {m3/s}
  {cb2eaea7-4355-48b0-b976-1ddab60408b9}, !- Air Inlet Node Name
  {5b9cf1e7-6614-4b0f-9548-649bd49dc26b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {dfa9bdb8-9c61-43c3-b421-e7e59348edc1}, !- Handle
  Node 32,                                !- Name
  {7444a5e9-b526-490c-aa52-116a79132293}, !- Inlet Port
  {cb2eaea7-4355-48b0-b976-1ddab60408b9}; !- Outlet Port

OS:Connection,
  {7444a5e9-b526-490c-aa52-116a79132293}, !- Handle
  {fd5527d6-8103-4d88-804a-2f629f925365}, !- Name
  {28905b28-eb11-4b3e-9169-91a4f9bc3e3a}, !- Source Object
  3,                                      !- Outlet Port
  {dfa9bdb8-9c61-43c3-b421-e7e59348edc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2eaea7-4355-48b0-b976-1ddab60408b9}, !- Handle
  {50328ada-d3b1-4a86-ae1a-018ce49642d8}, !- Name
  {dfa9bdb8-9c61-43c3-b421-e7e59348edc1}, !- Source Object
  3,                                      !- Outlet Port
  {44c41999-1f41-4871-bada-6b492217a530}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d467630-4137-449c-a342-b817265163a9}, !- Handle
  Node 33,                                !- Name
  {5b9cf1e7-6614-4b0f-9548-649bd49dc26b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b9cf1e7-6614-4b0f-9548-649bd49dc26b}, !- Handle
  {b2ff1577-69f9-4a39-ad72-2c35aa9175a1}, !- Name
  {44c41999-1f41-4871-bada-6b492217a530}, !- Source Object
  7,                                      !- Outlet Port
  {0d467630-4137-449c-a342-b817265163a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {cfd070e6-8c3a-45af-83ad-9d1ddd5122cb}, !- Availability Schedule
  {ed2d5a62-4193-4caa-bbec-b696ffb22a98}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc4a0f3e-0e2a-46e4-86cf-098ef6b4414f}, !- Supply Side Inlet Node Name
  {282d5207-153f-48c8-8cae-96a04545ff48}, !- Demand Side Outlet Node Name
  {e3d11d3a-e8d2-4742-9dab-1f6d80d7a4b3}, !- Demand Side Inlet Node A
  {b397d854-a776-47c2-8677-b6080391a1a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3a98fa3-aeec-4e8d-8e5b-5830f18b141a}, !- Demand Mixer Name
  {9e65f24f-418c-4b69-b662-3cc316b73fa9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1ad7948-e667-46bd-b447-ff64976f294e}, !- Handle
  Node 34,                                !- Name
  {bc4a0f3e-0e2a-46e4-86cf-098ef6b4414f}, !- Inlet Port
  {656aba68-7458-498b-865e-ef7ffa9eae5d}; !- Outlet Port

OS:Node,
  {4468f031-9bc4-476e-8376-ee623bd4ec32}, !- Handle
  Node 35,                                !- Name
  {68e81d27-1e9c-419d-b228-72a8f89b1abc}, !- Inlet Port
  {b397d854-a776-47c2-8677-b6080391a1a0}; !- Outlet Port

OS:Connection,
  {bc4a0f3e-0e2a-46e4-86cf-098ef6b4414f}, !- Handle
  {d5aa3204-8def-4252-aaf5-74317937a81a}, !- Name
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- Source Object
  8,                                      !- Outlet Port
  {c1ad7948-e667-46bd-b447-ff64976f294e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b397d854-a776-47c2-8677-b6080391a1a0}, !- Handle
  {f309f281-e306-497c-bf6d-0e6e630109cb}, !- Name
  {4468f031-9bc4-476e-8376-ee623bd4ec32}, !- Source Object
  3,                                      !- Outlet Port
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cff06e29-b764-42c3-abfd-6b0871ce2778}, !- Handle
  Node 36,                                !- Name
  {e3d11d3a-e8d2-4742-9dab-1f6d80d7a4b3}, !- Inlet Port
  {2a4bb693-3072-4f81-a42c-34ae9fefaa93}; !- Outlet Port

OS:Node,
  {9efda3af-1608-4779-816e-a9b222828659}, !- Handle
  Node 37,                                !- Name
  {adc15e14-55af-4fa0-9825-d6ead562bc64}, !- Inlet Port
  {282d5207-153f-48c8-8cae-96a04545ff48}; !- Outlet Port

OS:Node,
  {35757cc2-1300-474a-b816-2e1f524c09ee}, !- Handle
  Node 38,                                !- Name
  {474d4e7a-6179-4fbc-8eca-e649ff93a541}, !- Inlet Port
  {15148af3-5526-4055-907e-ad27fa835010}; !- Outlet Port

OS:Connection,
  {e3d11d3a-e8d2-4742-9dab-1f6d80d7a4b3}, !- Handle
  {c1f03f8c-c1fc-4bc1-8c12-a95658f3289f}, !- Name
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- Source Object
  10,                                     !- Outlet Port
  {cff06e29-b764-42c3-abfd-6b0871ce2778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282d5207-153f-48c8-8cae-96a04545ff48}, !- Handle
  {60f193da-229f-40c8-adb9-bfaad48ea2ef}, !- Name
  {9efda3af-1608-4779-816e-a9b222828659}, !- Source Object
  3,                                      !- Outlet Port
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e65f24f-418c-4b69-b662-3cc316b73fa9}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2a4bb693-3072-4f81-a42c-34ae9fefaa93}, !- Inlet Node Name
  {a38f6c65-e0b6-4555-af26-b52a381ed3d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3a98fa3-aeec-4e8d-8e5b-5830f18b141a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {adc15e14-55af-4fa0-9825-d6ead562bc64}, !- Outlet Node Name
  {33828f56-04c3-416c-93c2-96c44e6d2514}; !- Inlet Node Name 1

OS:Connection,
  {2a4bb693-3072-4f81-a42c-34ae9fefaa93}, !- Handle
  {4fb7754d-255b-4fc1-bc7e-e9de39b2f48e}, !- Name
  {cff06e29-b764-42c3-abfd-6b0871ce2778}, !- Source Object
  3,                                      !- Outlet Port
  {9e65f24f-418c-4b69-b662-3cc316b73fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc15e14-55af-4fa0-9825-d6ead562bc64}, !- Handle
  {c5a753b8-2005-473e-999b-7c5893537ea8}, !- Name
  {f3a98fa3-aeec-4e8d-8e5b-5830f18b141a}, !- Source Object
  2,                                      !- Outlet Port
  {9efda3af-1608-4779-816e-a9b222828659}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4acedfdd-ce97-4908-b334-a0ff182c7d66}, !- Handle
  {36dfa27e-b07f-4013-ab8b-85f16ca06cc3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed2d5a62-4193-4caa-bbec-b696ffb22a98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2c94202c-9839-4f09-b1bc-aa60399c9313}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {257f8b0a-30a0-4a3b-a035-070942cb4420}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {805f6a7d-9155-4c23-a084-63085de0f107}, !- Air Inlet Node Name
  {68e81d27-1e9c-419d-b228-72a8f89b1abc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {31c60663-8020-4321-a74f-3c098ff900bf}, !- Handle
  Sys3 Return Fan,                        !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {656aba68-7458-498b-865e-ef7ffa9eae5d}, !- Air Inlet Node Name
  {b19ed4a8-5e20-4034-85fb-288d154bb3bd}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {69cd5f4a-eabc-462c-a9e9-a7f5999c638f}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8e831171-7bf4-452c-9db3-4c98faded913}, !- Air Inlet Node Name
  {3dfc58c8-61e2-4519-a5b2-56c4d08d09ba}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {98eebab8-df03-44ea-b871-294613069246}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {624d2420-27d9-4a6e-9d10-669354f16a2e}, !- Handle
  Coil Cooling DX Single Speed 2 60kBtu/hr 7.7726EER, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {68610001-4ee6-4e75-bf53-8828993e6d83}, !- Air Inlet Node Name
  {04924561-0da4-451b-b9e7-f48666f6b026}, !- Air Outlet Node Name
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4ce56bf7-bcba-41c6-aff0-92f9acb6f6f4}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {461fe151-013b-498a-ac23-72e8fc2a35d2}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c0504e4-fb83-4503-a90d-6979eb2910ef}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55539d1d-48f3-4af0-970b-b9912dc9d154}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bbb86ac-8367-44ab-ab01-4b603b11ded8}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0551e8ea-4064-4c90-a073-65e7572cb6fe}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cfd070e6-8c3a-45af-83ad-9d1ddd5122cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c96fad91-5afa-4f3d-bffd-de7bb979c024}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c96fad91-5afa-4f3d-bffd-de7bb979c024}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c7ba4ff6-141f-4f45-93bb-f6943d003630}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {0551e8ea-4064-4c90-a073-65e7572cb6fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8311db7d-1b25-44e6-b1ab-ce4442ee7308}, !- Mixed Air Node Name
  {aa66a103-971f-4a64-ab08-f246da7fb16a}, !- Outdoor Air Stream Node Name
  {c296b8db-4a78-49cf-a739-43c7e3b381ee}, !- Relief Air Stream Node Name
  {4a11d9a4-fb82-4d8b-8dec-f32a3a74b3d5}; !- Return Air Stream Node Name

OS:Node,
  {a9cf9d02-da9b-4573-b223-28912211833b}, !- Handle
  Node 39,                                !- Name
  ,                                       !- Inlet Port
  {aa66a103-971f-4a64-ab08-f246da7fb16a}; !- Outlet Port

OS:Connection,
  {aa66a103-971f-4a64-ab08-f246da7fb16a}, !- Handle
  {10956d30-851c-4461-bd2e-cd34c305a68a}, !- Name
  {a9cf9d02-da9b-4573-b223-28912211833b}, !- Source Object
  3,                                      !- Outlet Port
  {c7ba4ff6-141f-4f45-93bb-f6943d003630}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7870cc08-5098-4706-b796-7f79ae71c0c8}, !- Handle
  Node 40,                                !- Name
  {c296b8db-4a78-49cf-a739-43c7e3b381ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c296b8db-4a78-49cf-a739-43c7e3b381ee}, !- Handle
  {ba31b9bc-a06a-4922-8c76-5501a747a5c5}, !- Name
  {c7ba4ff6-141f-4f45-93bb-f6943d003630}, !- Source Object
  7,                                      !- Outlet Port
  {7870cc08-5098-4706-b796-7f79ae71c0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e81d27-1e9c-419d-b228-72a8f89b1abc}, !- Handle
  {c0890964-8a2c-4704-8fc8-689fd25a22be}, !- Name
  {257f8b0a-30a0-4a3b-a035-070942cb4420}, !- Source Object
  9,                                      !- Outlet Port
  {4468f031-9bc4-476e-8376-ee623bd4ec32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e06fe919-e95d-4085-9270-c08160375cf7}, !- Handle
  Node 41,                                !- Name
  {3dfc58c8-61e2-4519-a5b2-56c4d08d09ba}, !- Inlet Port
  {805f6a7d-9155-4c23-a084-63085de0f107}; !- Outlet Port

OS:Connection,
  {3dfc58c8-61e2-4519-a5b2-56c4d08d09ba}, !- Handle
  {505b2014-0627-41aa-992c-88ad8d5cb00e}, !- Name
  {69cd5f4a-eabc-462c-a9e9-a7f5999c638f}, !- Source Object
  6,                                      !- Outlet Port
  {e06fe919-e95d-4085-9270-c08160375cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805f6a7d-9155-4c23-a084-63085de0f107}, !- Handle
  {05a22dbb-f939-42af-be54-24be1ea5d616}, !- Name
  {e06fe919-e95d-4085-9270-c08160375cf7}, !- Source Object
  3,                                      !- Outlet Port
  {257f8b0a-30a0-4a3b-a035-070942cb4420}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c6631602-a984-49cf-af2b-3a1a7e6bc93d}, !- Handle
  Node 42,                                !- Name
  {04924561-0da4-451b-b9e7-f48666f6b026}, !- Inlet Port
  {8e831171-7bf4-452c-9db3-4c98faded913}; !- Outlet Port

OS:Connection,
  {04924561-0da4-451b-b9e7-f48666f6b026}, !- Handle
  {9bc8ee6a-da61-4d41-80de-17fde584de5c}, !- Name
  {624d2420-27d9-4a6e-9d10-669354f16a2e}, !- Source Object
  9,                                      !- Outlet Port
  {c6631602-a984-49cf-af2b-3a1a7e6bc93d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e831171-7bf4-452c-9db3-4c98faded913}, !- Handle
  {31dc405e-3455-4ca8-98ad-0d3fef7de9bb}, !- Name
  {c6631602-a984-49cf-af2b-3a1a7e6bc93d}, !- Source Object
  3,                                      !- Outlet Port
  {69cd5f4a-eabc-462c-a9e9-a7f5999c638f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2d11da3c-75a3-4a41-bace-0dbb0918ec63}, !- Handle
  Node 43,                                !- Name
  {8311db7d-1b25-44e6-b1ab-ce4442ee7308}, !- Inlet Port
  {68610001-4ee6-4e75-bf53-8828993e6d83}; !- Outlet Port

OS:Connection,
  {8311db7d-1b25-44e6-b1ab-ce4442ee7308}, !- Handle
  {38379e79-9365-4b13-8440-6a6f18c571f5}, !- Name
  {c7ba4ff6-141f-4f45-93bb-f6943d003630}, !- Source Object
  5,                                      !- Outlet Port
  {2d11da3c-75a3-4a41-bace-0dbb0918ec63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68610001-4ee6-4e75-bf53-8828993e6d83}, !- Handle
  {2e8a8070-2376-4728-a501-ac95faa6b07a}, !- Name
  {2d11da3c-75a3-4a41-bace-0dbb0918ec63}, !- Source Object
  3,                                      !- Outlet Port
  {624d2420-27d9-4a6e-9d10-669354f16a2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bdb157b4-d12e-484f-a36b-24aa20388e0d}, !- Handle
  Node 44,                                !- Name
  {b19ed4a8-5e20-4034-85fb-288d154bb3bd}, !- Inlet Port
  {4a11d9a4-fb82-4d8b-8dec-f32a3a74b3d5}; !- Outlet Port

OS:Connection,
  {656aba68-7458-498b-865e-ef7ffa9eae5d}, !- Handle
  {8e2587c1-291c-4e4c-b0aa-2bfa4fa30f1b}, !- Name
  {c1ad7948-e667-46bd-b447-ff64976f294e}, !- Source Object
  3,                                      !- Outlet Port
  {31c60663-8020-4321-a74f-3c098ff900bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b19ed4a8-5e20-4034-85fb-288d154bb3bd}, !- Handle
  {ae8a8a50-aacd-4598-870e-ec39313373b5}, !- Name
  {31c60663-8020-4321-a74f-3c098ff900bf}, !- Source Object
  9,                                      !- Outlet Port
  {bdb157b4-d12e-484f-a36b-24aa20388e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a11d9a4-fb82-4d8b-8dec-f32a3a74b3d5}, !- Handle
  {cb1026c3-d819-428c-ab93-0d1baf1a1c68}, !- Name
  {bdb157b4-d12e-484f-a36b-24aa20388e0d}, !- Source Object
  3,                                      !- Outlet Port
  {c7ba4ff6-141f-4f45-93bb-f6943d003630}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7c9c1074-8382-4445-8293-11ffd6ebfe0b}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {16996d65-8a21-4d72-8673-3ec4d076b513}, !- Control Zone Name
  {4468f031-9bc4-476e-8376-ee623bd4ec32}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b49e9e91-7e34-42a2-abf9-6c48cb284089}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {6cfb4455-7e05-46c5-b12c-4a31fb7c2e75}, !- Air Inlet Node Name
  {474d4e7a-6179-4fbc-8eca-e649ff93a541}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cccaa0f-2109-4c2f-aae5-c09ff99a4d4e}, !- Handle
  Node 45,                                !- Name
  {69882f4d-563e-4509-ae37-4374c13a3545}, !- Inlet Port
  {33828f56-04c3-416c-93c2-96c44e6d2514}; !- Outlet Port

OS:Connection,
  {15148af3-5526-4055-907e-ad27fa835010}, !- Handle
  {5cae7d53-add7-4469-9794-47f945e9792a}, !- Name
  {35757cc2-1300-474a-b816-2e1f524c09ee}, !- Source Object
  3,                                      !- Outlet Port
  {6ef27045-89c3-41e7-a51a-337d23a74114}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69882f4d-563e-4509-ae37-4374c13a3545}, !- Handle
  {35133649-e1dc-491f-bf7c-69f55e328e83}, !- Name
  {550af98d-8a3f-4284-836c-eebe6c44882b}, !- Source Object
  3,                                      !- Outlet Port
  {9cccaa0f-2109-4c2f-aae5-c09ff99a4d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33828f56-04c3-416c-93c2-96c44e6d2514}, !- Handle
  {f75857f6-7cfa-48db-baa3-19f440271bdc}, !- Name
  {9cccaa0f-2109-4c2f-aae5-c09ff99a4d4e}, !- Source Object
  3,                                      !- Outlet Port
  {f3a98fa3-aeec-4e8d-8e5b-5830f18b141a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {191ef7f9-81f4-4163-9c15-c2bba5e63d12}, !- Handle
  Node 46,                                !- Name
  {a38f6c65-e0b6-4555-af26-b52a381ed3d3}, !- Inlet Port
  {6cfb4455-7e05-46c5-b12c-4a31fb7c2e75}; !- Outlet Port

OS:Connection,
  {a38f6c65-e0b6-4555-af26-b52a381ed3d3}, !- Handle
  {5e5aafb0-4fa7-4675-9a36-1abe5b7fe2c9}, !- Name
  {9e65f24f-418c-4b69-b662-3cc316b73fa9}, !- Source Object
  3,                                      !- Outlet Port
  {191ef7f9-81f4-4163-9c15-c2bba5e63d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfb4455-7e05-46c5-b12c-4a31fb7c2e75}, !- Handle
  {c5e9222d-9cf0-4df1-b015-7d7be2af0524}, !- Name
  {191ef7f9-81f4-4163-9c15-c2bba5e63d12}, !- Source Object
  3,                                      !- Outlet Port
  {b49e9e91-7e34-42a2-abf9-6c48cb284089}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {474d4e7a-6179-4fbc-8eca-e649ff93a541}, !- Handle
  {25a02e05-f2a4-49d1-baed-c39d58401348}, !- Name
  {b49e9e91-7e34-42a2-abf9-6c48cb284089}, !- Source Object
  4,                                      !- Outlet Port
  {35757cc2-1300-474a-b816-2e1f524c09ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e2bf3bc1-d6fd-4b5b-bc98-10472c8a67b1}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {34f25907-bb79-43b3-b701-3148d575f90c}, !- Water Inlet Node Name
  {6c3475f6-afd0-4bba-bb44-257adf398a7f}; !- Water Outlet Node Name

OS:Node,
  {e5c0a035-eddf-4db5-8a69-c7aebddd354f}, !- Handle
  Node 47,                                !- Name
  {4a3fabce-48ab-4859-900a-ac7f95249fcb}, !- Inlet Port
  {34f25907-bb79-43b3-b701-3148d575f90c}; !- Outlet Port

OS:Connection,
  {4a3fabce-48ab-4859-900a-ac7f95249fcb}, !- Handle
  {bce38967-e5dd-40f6-bae3-815e6eb652fb}, !- Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Source Object
  4,                                      !- Outlet Port
  {e5c0a035-eddf-4db5-8a69-c7aebddd354f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aa143b1-3a0c-4ae2-b189-b6472afef951}, !- Handle
  Node 48,                                !- Name
  {6c3475f6-afd0-4bba-bb44-257adf398a7f}, !- Inlet Port
  {4b356c0d-f6b9-42b8-9c2e-5b41c8f3df92}; !- Outlet Port

OS:Connection,
  {34f25907-bb79-43b3-b701-3148d575f90c}, !- Handle
  {d47a82dc-eaed-4c42-80b9-dd82dbcb2862}, !- Name
  {e5c0a035-eddf-4db5-8a69-c7aebddd354f}, !- Source Object
  3,                                      !- Outlet Port
  {e2bf3bc1-d6fd-4b5b-bc98-10472c8a67b1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6c3475f6-afd0-4bba-bb44-257adf398a7f}, !- Handle
  {4bd38ef0-dc52-4036-a1e1-6c9593f67c23}, !- Name
  {e2bf3bc1-d6fd-4b5b-bc98-10472c8a67b1}, !- Source Object
  10,                                     !- Outlet Port
  {0aa143b1-3a0c-4ae2-b189-b6472afef951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b356c0d-f6b9-42b8-9c2e-5b41c8f3df92}, !- Handle
  {43a420c2-967f-4426-ac52-1fe718e5ee53}, !- Name
  {0aa143b1-3a0c-4ae2-b189-b6472afef951}, !- Source Object
  3,                                      !- Outlet Port
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bdbf7fbf-e65a-4284-aad0-1017bfd56b53}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {e2bf3bc1-d6fd-4b5b-bc98-10472c8a67b1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Controller List Name
  {78b33a88-447f-4e91-9e99-c3b2ac1e6c7b}, !- Availability Schedule
  {946227ad-0ce2-4c3c-b133-97d20eb2cb9f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cd7b1aa6-32aa-4250-adf8-0f30ad93a55a}, !- Supply Side Inlet Node Name
  {ef3b04eb-60ff-4fd4-a220-5b6421a94415}, !- Demand Side Outlet Node Name
  {e05b09d1-ce3c-4d73-bace-5871076d7f70}, !- Demand Side Inlet Node A
  {34e02346-2043-4295-98f5-0ff4a8d19950}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcbd73b2-d2cb-4a95-8ac9-1e4e70d1adfb}, !- Demand Mixer Name
  {51342114-2319-4c66-af57-666cfe08a32f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6b8062ae-05f0-4c92-9493-178e8ea168b6}, !- Handle
  Node 49,                                !- Name
  {cd7b1aa6-32aa-4250-adf8-0f30ad93a55a}, !- Inlet Port
  {5f00dd46-472d-4ce1-b32d-766ccd32f7a5}; !- Outlet Port

OS:Node,
  {df7ab4c3-c16c-4e1e-a079-29d93c7f6ee4}, !- Handle
  Node 50,                                !- Name
  {76efcdfb-e04e-49ff-b217-cc562063b53b}, !- Inlet Port
  {34e02346-2043-4295-98f5-0ff4a8d19950}; !- Outlet Port

OS:Connection,
  {cd7b1aa6-32aa-4250-adf8-0f30ad93a55a}, !- Handle
  {ecfa4e0e-65c4-4b8a-84d9-ac42c85e85bc}, !- Name
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- Source Object
  8,                                      !- Outlet Port
  {6b8062ae-05f0-4c92-9493-178e8ea168b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e02346-2043-4295-98f5-0ff4a8d19950}, !- Handle
  {94834e5c-65eb-4f43-876f-07b122da9583}, !- Name
  {df7ab4c3-c16c-4e1e-a079-29d93c7f6ee4}, !- Source Object
  3,                                      !- Outlet Port
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1aa64551-a6e3-4f34-8b29-45169fa17561}, !- Handle
  Node 51,                                !- Name
  {e05b09d1-ce3c-4d73-bace-5871076d7f70}, !- Inlet Port
  {57386934-8a47-49f8-a2d6-ae425eeb05f4}; !- Outlet Port

OS:Node,
  {307e9d81-3eef-43a3-b913-d47271446753}, !- Handle
  Node 52,                                !- Name
  {43e71598-caf4-4ce3-8b68-a402cdecb7e9}, !- Inlet Port
  {ef3b04eb-60ff-4fd4-a220-5b6421a94415}; !- Outlet Port

OS:Node,
  {d3bec65f-c03a-4900-be57-74a8678c7a35}, !- Handle
  Node 53,                                !- Name
  {47ecc826-4751-4b5d-a0e0-1c1c45587cb9}, !- Inlet Port
  {3d51e1e8-67e5-4b7a-bb69-99823decda3e}; !- Outlet Port

OS:Connection,
  {e05b09d1-ce3c-4d73-bace-5871076d7f70}, !- Handle
  {ebd2431f-d4fe-4c7c-823f-a2015521a5b4}, !- Name
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- Source Object
  10,                                     !- Outlet Port
  {1aa64551-a6e3-4f34-8b29-45169fa17561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef3b04eb-60ff-4fd4-a220-5b6421a94415}, !- Handle
  {32417063-cf9e-487e-94ed-4813f0d79dc8}, !- Name
  {307e9d81-3eef-43a3-b913-d47271446753}, !- Source Object
  3,                                      !- Outlet Port
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {51342114-2319-4c66-af57-666cfe08a32f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {57386934-8a47-49f8-a2d6-ae425eeb05f4}, !- Inlet Node Name
  {9659f757-20df-47ca-bfc9-e2abb714656a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcbd73b2-d2cb-4a95-8ac9-1e4e70d1adfb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {43e71598-caf4-4ce3-8b68-a402cdecb7e9}, !- Outlet Node Name
  {47790137-f16c-4b88-9609-5c3b2be5e56c}; !- Inlet Node Name 1

OS:Connection,
  {57386934-8a47-49f8-a2d6-ae425eeb05f4}, !- Handle
  {87e25600-f432-418a-a053-bdd44ccfb481}, !- Name
  {1aa64551-a6e3-4f34-8b29-45169fa17561}, !- Source Object
  3,                                      !- Outlet Port
  {51342114-2319-4c66-af57-666cfe08a32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e71598-caf4-4ce3-8b68-a402cdecb7e9}, !- Handle
  {138aaea9-eb44-4019-8828-43f61a68abcb}, !- Name
  {fcbd73b2-d2cb-4a95-8ac9-1e4e70d1adfb}, !- Source Object
  2,                                      !- Outlet Port
  {307e9d81-3eef-43a3-b913-d47271446753}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {687281fe-5d86-4349-827c-6593b43c083b}, !- Handle
  {54f1a974-2c89-4b14-b20c-b538544ba723}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {946227ad-0ce2-4c3c-b133-97d20eb2cb9f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0b46674d-a223-458c-aa54-3bba50f8d125}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4bd8e790-8f0f-4452-823f-9879796bb2cc}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {31d0ee76-f9a6-4e1f-b28e-5d9b14c22b5d}, !- Air Inlet Node Name
  {76efcdfb-e04e-49ff-b217-cc562063b53b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0cd6792c-69fa-4eb2-b824-088c99d26ca9}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5f00dd46-472d-4ce1-b32d-766ccd32f7a5}, !- Air Inlet Node Name
  {aed86ed3-5633-4dc7-b92e-dad6734ae887}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {62cff0ff-885c-413b-b713-3127b58538c4}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d8e82025-29b8-4991-a983-331d246387e7}, !- Air Inlet Node Name
  {87eeded3-a8a9-40ed-97ec-bc8b42025513}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {98eebab8-df03-44ea-b871-294613069246}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ad05b5f5-4aac-4598-8f92-040f955553c6}, !- Handle
  Coil Cooling DX Single Speed 3 60kBtu/hr 7.7726EER, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dd49450f-f573-43d8-a6d4-509fbe5bd9df}, !- Air Inlet Node Name
  {2f72760d-a10e-488d-bb5a-9f0398921f0f}, !- Air Outlet Node Name
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {87671b85-f535-401f-8093-740b43415029}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7eb3cc4d-1e02-41b8-9e7f-dcdc7516dacc}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac6d4e7e-933e-4cb0-91c8-50d38d2b8982}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {067fb476-bd36-48d3-a600-1a3b65bd9f5b}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {daba8799-1f96-439f-8b18-157650099115}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6a628774-ed2f-4351-b357-aac9d441c0a6}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {78b33a88-447f-4e91-9e99-c3b2ac1e6c7b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c2b4cdc5-4302-4ef2-af61-1e500dbd39e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c2b4cdc5-4302-4ef2-af61-1e500dbd39e7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {72af7060-09de-499e-9f07-5a16809455fb}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {6a628774-ed2f-4351-b357-aac9d441c0a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {896e0b7b-740d-4385-841e-235b8503516b}, !- Mixed Air Node Name
  {73d1d72a-bdc5-459b-8e2d-6020342549b6}, !- Outdoor Air Stream Node Name
  {96f5c483-21f5-419d-a391-c342f180300d}, !- Relief Air Stream Node Name
  {b90b527d-3a0f-44c1-9b10-33fa4161b549}; !- Return Air Stream Node Name

OS:Node,
  {c93a7f2d-ec13-4ddb-a4cd-ac1b0006e7d3}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {73d1d72a-bdc5-459b-8e2d-6020342549b6}; !- Outlet Port

OS:Connection,
  {73d1d72a-bdc5-459b-8e2d-6020342549b6}, !- Handle
  {0b3c8cc6-6a68-4a0c-a76f-b5eccc774242}, !- Name
  {c93a7f2d-ec13-4ddb-a4cd-ac1b0006e7d3}, !- Source Object
  3,                                      !- Outlet Port
  {72af7060-09de-499e-9f07-5a16809455fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d76c2c0-eed4-4cc5-bbef-2ce60c3ddaee}, !- Handle
  Node 55,                                !- Name
  {96f5c483-21f5-419d-a391-c342f180300d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96f5c483-21f5-419d-a391-c342f180300d}, !- Handle
  {e2d38f6b-224c-4c90-ad70-e9ffc18cc35c}, !- Name
  {72af7060-09de-499e-9f07-5a16809455fb}, !- Source Object
  7,                                      !- Outlet Port
  {1d76c2c0-eed4-4cc5-bbef-2ce60c3ddaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76efcdfb-e04e-49ff-b217-cc562063b53b}, !- Handle
  {3928d7aa-82d0-4b85-b342-6f95c6650224}, !- Name
  {4bd8e790-8f0f-4452-823f-9879796bb2cc}, !- Source Object
  9,                                      !- Outlet Port
  {df7ab4c3-c16c-4e1e-a079-29d93c7f6ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a99dec3-9417-4d06-b231-62f186d9bc81}, !- Handle
  Node 56,                                !- Name
  {87eeded3-a8a9-40ed-97ec-bc8b42025513}, !- Inlet Port
  {31d0ee76-f9a6-4e1f-b28e-5d9b14c22b5d}; !- Outlet Port

OS:Connection,
  {87eeded3-a8a9-40ed-97ec-bc8b42025513}, !- Handle
  {03e5d025-73c9-47f7-9a14-3028745ddf1f}, !- Name
  {62cff0ff-885c-413b-b713-3127b58538c4}, !- Source Object
  6,                                      !- Outlet Port
  {9a99dec3-9417-4d06-b231-62f186d9bc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d0ee76-f9a6-4e1f-b28e-5d9b14c22b5d}, !- Handle
  {59795238-ac22-49f6-a54f-30b422cb3352}, !- Name
  {9a99dec3-9417-4d06-b231-62f186d9bc81}, !- Source Object
  3,                                      !- Outlet Port
  {4bd8e790-8f0f-4452-823f-9879796bb2cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa590545-e782-4aad-8467-a7a7a67d90f0}, !- Handle
  Node 57,                                !- Name
  {2f72760d-a10e-488d-bb5a-9f0398921f0f}, !- Inlet Port
  {d8e82025-29b8-4991-a983-331d246387e7}; !- Outlet Port

OS:Connection,
  {2f72760d-a10e-488d-bb5a-9f0398921f0f}, !- Handle
  {2a8bc837-af3e-44f4-8f95-28f9519b7b7c}, !- Name
  {ad05b5f5-4aac-4598-8f92-040f955553c6}, !- Source Object
  9,                                      !- Outlet Port
  {fa590545-e782-4aad-8467-a7a7a67d90f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e82025-29b8-4991-a983-331d246387e7}, !- Handle
  {b99b3e15-9e17-42e2-b577-1889bc4df3b1}, !- Name
  {fa590545-e782-4aad-8467-a7a7a67d90f0}, !- Source Object
  3,                                      !- Outlet Port
  {62cff0ff-885c-413b-b713-3127b58538c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33a4929f-a95e-4d36-bf7e-df0d1e434394}, !- Handle
  Node 58,                                !- Name
  {896e0b7b-740d-4385-841e-235b8503516b}, !- Inlet Port
  {dd49450f-f573-43d8-a6d4-509fbe5bd9df}; !- Outlet Port

OS:Connection,
  {896e0b7b-740d-4385-841e-235b8503516b}, !- Handle
  {eb8b156e-f497-4471-8e81-15aea503a9e1}, !- Name
  {72af7060-09de-499e-9f07-5a16809455fb}, !- Source Object
  5,                                      !- Outlet Port
  {33a4929f-a95e-4d36-bf7e-df0d1e434394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd49450f-f573-43d8-a6d4-509fbe5bd9df}, !- Handle
  {ca6296ac-9bde-4f70-b310-7bf318b8bbdc}, !- Name
  {33a4929f-a95e-4d36-bf7e-df0d1e434394}, !- Source Object
  3,                                      !- Outlet Port
  {ad05b5f5-4aac-4598-8f92-040f955553c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {20407c52-5a2b-4535-b726-84c7e3e6967e}, !- Handle
  Node 59,                                !- Name
  {aed86ed3-5633-4dc7-b92e-dad6734ae887}, !- Inlet Port
  {b90b527d-3a0f-44c1-9b10-33fa4161b549}; !- Outlet Port

OS:Connection,
  {5f00dd46-472d-4ce1-b32d-766ccd32f7a5}, !- Handle
  {0536b137-6388-4304-96bd-9323d2562401}, !- Name
  {6b8062ae-05f0-4c92-9493-178e8ea168b6}, !- Source Object
  3,                                      !- Outlet Port
  {0cd6792c-69fa-4eb2-b824-088c99d26ca9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aed86ed3-5633-4dc7-b92e-dad6734ae887}, !- Handle
  {4a1f57ce-150f-4f46-a891-f24c39a263bf}, !- Name
  {0cd6792c-69fa-4eb2-b824-088c99d26ca9}, !- Source Object
  9,                                      !- Outlet Port
  {20407c52-5a2b-4535-b726-84c7e3e6967e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b90b527d-3a0f-44c1-9b10-33fa4161b549}, !- Handle
  {31cf99ca-98c0-41c5-81cd-fe9ee8094d6b}, !- Name
  {20407c52-5a2b-4535-b726-84c7e3e6967e}, !- Source Object
  3,                                      !- Outlet Port
  {72af7060-09de-499e-9f07-5a16809455fb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2f20623a-489c-4684-ad08-23a2a54f59a1}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c2208660-d34d-49d8-97ba-5061267c39cb}, !- Control Zone Name
  {df7ab4c3-c16c-4e1e-a079-29d93c7f6ee4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46bd1672-977f-4ee9-90e7-de7e2bcf02af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {efa17d7f-decf-40fd-a7f3-a8217fd64e76}, !- Air Inlet Node Name
  {47ecc826-4751-4b5d-a0e0-1c1c45587cb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1dbe80b9-0adf-4bd8-9753-b378fc1bd97b}, !- Handle
  Node 60,                                !- Name
  {fb30ff3d-6486-4eb2-badf-1ad712fbd0ff}, !- Inlet Port
  {47790137-f16c-4b88-9609-5c3b2be5e56c}; !- Outlet Port

OS:Connection,
  {3d51e1e8-67e5-4b7a-bb69-99823decda3e}, !- Handle
  {7e77d31b-f64e-4043-aef3-551c006d677b}, !- Name
  {d3bec65f-c03a-4900-be57-74a8678c7a35}, !- Source Object
  3,                                      !- Outlet Port
  {2538a185-96d3-41d1-bf16-bdb2e35325d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb30ff3d-6486-4eb2-badf-1ad712fbd0ff}, !- Handle
  {9b3a2ff0-c424-4d61-a438-299da04f0fb9}, !- Name
  {2f39bba5-c40e-4027-84dd-349ed51f2407}, !- Source Object
  3,                                      !- Outlet Port
  {1dbe80b9-0adf-4bd8-9753-b378fc1bd97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47790137-f16c-4b88-9609-5c3b2be5e56c}, !- Handle
  {9fdd4341-a6e6-4294-bf7a-190c25e1ea3e}, !- Name
  {1dbe80b9-0adf-4bd8-9753-b378fc1bd97b}, !- Source Object
  3,                                      !- Outlet Port
  {fcbd73b2-d2cb-4a95-8ac9-1e4e70d1adfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e73722fd-affb-4299-9128-05beac0c00eb}, !- Handle
  Node 61,                                !- Name
  {9659f757-20df-47ca-bfc9-e2abb714656a}, !- Inlet Port
  {efa17d7f-decf-40fd-a7f3-a8217fd64e76}; !- Outlet Port

OS:Connection,
  {9659f757-20df-47ca-bfc9-e2abb714656a}, !- Handle
  {cbd87d91-0428-445f-892c-9e3816fe6dc7}, !- Name
  {51342114-2319-4c66-af57-666cfe08a32f}, !- Source Object
  3,                                      !- Outlet Port
  {e73722fd-affb-4299-9128-05beac0c00eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa17d7f-decf-40fd-a7f3-a8217fd64e76}, !- Handle
  {93ca6ddc-3fc5-4371-afb2-fe6ec78d6fcb}, !- Name
  {e73722fd-affb-4299-9128-05beac0c00eb}, !- Source Object
  3,                                      !- Outlet Port
  {46bd1672-977f-4ee9-90e7-de7e2bcf02af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47ecc826-4751-4b5d-a0e0-1c1c45587cb9}, !- Handle
  {fe1aeb28-0f54-4a7d-8892-f115b20d98d5}, !- Name
  {46bd1672-977f-4ee9-90e7-de7e2bcf02af}, !- Source Object
  4,                                      !- Outlet Port
  {d3bec65f-c03a-4900-be57-74a8678c7a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {220fdb4c-599a-4d01-a9c2-1eb20fae4943}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3a85cebe-ab89-4050-a74c-a6bddb5c1d05}, !- Water Inlet Node Name
  {238fd3eb-9671-408d-8224-f0e3306e9119}; !- Water Outlet Node Name

OS:Node,
  {a133d550-cae8-4a39-9062-7713092a21c1}, !- Handle
  Node 62,                                !- Name
  {b550a14f-87c2-4a3d-b989-7a5262577367}, !- Inlet Port
  {3a85cebe-ab89-4050-a74c-a6bddb5c1d05}; !- Outlet Port

OS:Connection,
  {b550a14f-87c2-4a3d-b989-7a5262577367}, !- Handle
  {081eadc4-66f7-4fc6-b355-51b0e1d243fe}, !- Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Source Object
  5,                                      !- Outlet Port
  {a133d550-cae8-4a39-9062-7713092a21c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91488a0b-27e8-4d09-8a65-4d383cf65855}, !- Handle
  Node 63,                                !- Name
  {238fd3eb-9671-408d-8224-f0e3306e9119}, !- Inlet Port
  {0f701532-a7bb-4d13-b2b8-aa2f5c3ef9bd}; !- Outlet Port

OS:Connection,
  {3a85cebe-ab89-4050-a74c-a6bddb5c1d05}, !- Handle
  {70e7bf6a-ae71-47d9-92a0-72617e6f9295}, !- Name
  {a133d550-cae8-4a39-9062-7713092a21c1}, !- Source Object
  3,                                      !- Outlet Port
  {220fdb4c-599a-4d01-a9c2-1eb20fae4943}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {238fd3eb-9671-408d-8224-f0e3306e9119}, !- Handle
  {29d12343-f039-4cb0-9d2d-7a84492c606b}, !- Name
  {220fdb4c-599a-4d01-a9c2-1eb20fae4943}, !- Source Object
  10,                                     !- Outlet Port
  {91488a0b-27e8-4d09-8a65-4d383cf65855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f701532-a7bb-4d13-b2b8-aa2f5c3ef9bd}, !- Handle
  {66724f81-8109-4ac8-86cf-10abc27c8ed3}, !- Name
  {91488a0b-27e8-4d09-8a65-4d383cf65855}, !- Source Object
  3,                                      !- Outlet Port
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a15f0be-86e6-453b-b64b-2f6786ef57ac}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {220fdb4c-599a-4d01-a9c2-1eb20fae4943}; !- Heating Coil Name

OS:AirLoopHVAC,
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Controller List Name
  {ef9b196b-931d-4d3b-825c-58223a6a5f9f}, !- Availability Schedule
  {2ea8a97a-a20c-4b06-98fc-78a0cc42f239}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c618b1f-2340-40ce-8ec5-91b9c85bb955}, !- Supply Side Inlet Node Name
  {9c91e01b-ed61-4e40-bba6-348cfe2df26b}, !- Demand Side Outlet Node Name
  {4a157e09-185b-4914-b9eb-3d3d3d61a645}, !- Demand Side Inlet Node A
  {bf915b67-cb36-46ad-ade9-2e8fab7bdc79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a93719ee-c1a0-496a-8061-47bc82d3e29a}, !- Demand Mixer Name
  {b94c48fc-23ac-4982-a694-d4034d86de43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b88057a2-202a-4887-b620-548b5f8d091f}, !- Handle
  Node 64,                                !- Name
  {4c618b1f-2340-40ce-8ec5-91b9c85bb955}, !- Inlet Port
  {72fe303a-b899-43ce-83e9-73a272d02326}; !- Outlet Port

OS:Node,
  {c1c4c72d-1a17-4ca5-98c9-309913e94a98}, !- Handle
  Node 65,                                !- Name
  {86d547fd-0b4e-4cfb-9a69-12d427bc37c8}, !- Inlet Port
  {bf915b67-cb36-46ad-ade9-2e8fab7bdc79}; !- Outlet Port

OS:Connection,
  {4c618b1f-2340-40ce-8ec5-91b9c85bb955}, !- Handle
  {82099670-9ffb-4d38-9a53-141d49aa7218}, !- Name
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- Source Object
  8,                                      !- Outlet Port
  {b88057a2-202a-4887-b620-548b5f8d091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf915b67-cb36-46ad-ade9-2e8fab7bdc79}, !- Handle
  {c6aa29b7-375b-4108-8485-c6e64d726279}, !- Name
  {c1c4c72d-1a17-4ca5-98c9-309913e94a98}, !- Source Object
  3,                                      !- Outlet Port
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2700c6fd-d402-4242-b5f0-3f0ec8ade041}, !- Handle
  Node 66,                                !- Name
  {4a157e09-185b-4914-b9eb-3d3d3d61a645}, !- Inlet Port
  {f1213d1f-52da-4ca5-8aa3-838e68e16a69}; !- Outlet Port

OS:Node,
  {74dbeac2-b681-46a2-bc9f-733488237fe3}, !- Handle
  Node 67,                                !- Name
  {88846573-3259-43d1-8b3b-0b497a75407c}, !- Inlet Port
  {9c91e01b-ed61-4e40-bba6-348cfe2df26b}; !- Outlet Port

OS:Node,
  {d19f1acd-baed-4ab9-a0dc-8e9641a01c54}, !- Handle
  Node 68,                                !- Name
  {aaade436-24db-4bd3-a6ac-efe1a84ba77b}, !- Inlet Port
  {3ab25279-46bd-4891-bb5c-278cb88df6a8}; !- Outlet Port

OS:Connection,
  {4a157e09-185b-4914-b9eb-3d3d3d61a645}, !- Handle
  {d93312ea-c238-43f0-ac74-01516212d375}, !- Name
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- Source Object
  10,                                     !- Outlet Port
  {2700c6fd-d402-4242-b5f0-3f0ec8ade041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c91e01b-ed61-4e40-bba6-348cfe2df26b}, !- Handle
  {6510cfa1-4306-480f-ac7d-c9094e13f4f7}, !- Name
  {74dbeac2-b681-46a2-bc9f-733488237fe3}, !- Source Object
  3,                                      !- Outlet Port
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b94c48fc-23ac-4982-a694-d4034d86de43}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f1213d1f-52da-4ca5-8aa3-838e68e16a69}, !- Inlet Node Name
  {98774215-73e7-463f-bee3-af6ec3df4f23}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a93719ee-c1a0-496a-8061-47bc82d3e29a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {88846573-3259-43d1-8b3b-0b497a75407c}, !- Outlet Node Name
  {38b6fcc5-b73a-42bf-90f4-4c1e77351cc1}; !- Inlet Node Name 1

OS:Connection,
  {f1213d1f-52da-4ca5-8aa3-838e68e16a69}, !- Handle
  {217e6c22-19c4-4680-b35b-1cefb38ef67e}, !- Name
  {2700c6fd-d402-4242-b5f0-3f0ec8ade041}, !- Source Object
  3,                                      !- Outlet Port
  {b94c48fc-23ac-4982-a694-d4034d86de43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88846573-3259-43d1-8b3b-0b497a75407c}, !- Handle
  {5bb4db92-926c-4e20-9bfa-6205387d2cb5}, !- Name
  {a93719ee-c1a0-496a-8061-47bc82d3e29a}, !- Source Object
  2,                                      !- Outlet Port
  {74dbeac2-b681-46a2-bc9f-733488237fe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {053a3e6f-d2da-46dc-9df1-839e98b9cbb8}, !- Handle
  {eeca4b78-5efd-4189-a6f0-fc4d7835ea71}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2ea8a97a-a20c-4b06-98fc-78a0cc42f239}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c8b00f4f-9f28-4220-9102-7461eae17a97}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8eae373c-15c9-45e7-a3b1-640ac72fe473}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7d335a28-d2d5-414e-a925-4161a27e0743}, !- Air Inlet Node Name
  {86d547fd-0b4e-4cfb-9a69-12d427bc37c8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f25dcb9c-43d1-4063-bcb3-81c226cae96d}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {72fe303a-b899-43ce-83e9-73a272d02326}, !- Air Inlet Node Name
  {61f839c5-302c-4715-84be-26cfa255a7d1}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2a6645f3-2e02-43c4-bb4f-b36c56c0f717}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {80c1611a-33c3-4ca7-8f81-3b9430f65e44}, !- Air Inlet Node Name
  {733191a1-c762-45c9-bffc-4bc85f3ac6a0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {98eebab8-df03-44ea-b871-294613069246}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2281b171-1305-437a-928e-afa4231e5f06}, !- Handle
  Coil Cooling DX Single Speed 4 273kBtu/hr 7.7726EER, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {41309e5b-da93-44fe-a660-1469b311b10c}, !- Air Inlet Node Name
  {873251f0-295b-4410-8d76-459c84b67ab9}, !- Air Outlet Node Name
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7f6e57ed-5a9b-46ab-9966-7fbdbbc590f0}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71ea87bf-5967-4e6d-b241-f4d829c97655}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99e90cf7-bed0-4e57-9902-bdbc8534bbfa}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6293c08b-6834-40e9-beb0-b2ab3d42c44e}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d5bac63-e724-459b-90d3-9e57bd2b763f}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dd3ed630-ee7c-4628-bbe6-c0a37a7648bf}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ef9b196b-931d-4d3b-825c-58223a6a5f9f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b21ca4f-83b4-4edc-b66a-ffe9df954edc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b21ca4f-83b4-4edc-b66a-ffe9df954edc}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {280bcbf6-97d5-40fc-88bb-3962648e950e}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {dd3ed630-ee7c-4628-bbe6-c0a37a7648bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd95f513-1ac3-407e-9425-9442e41a339b}, !- Mixed Air Node Name
  {8baacc1e-bfc7-4040-9d3e-b6204b99150f}, !- Outdoor Air Stream Node Name
  {7f5e6cd3-12c9-4743-846f-eb8cc2567f46}, !- Relief Air Stream Node Name
  {472b6021-8962-4cc6-ad03-615a90e63670}; !- Return Air Stream Node Name

OS:Node,
  {f479ec7c-476d-4559-8e4b-4f8b45be7b20}, !- Handle
  Node 69,                                !- Name
  ,                                       !- Inlet Port
  {8baacc1e-bfc7-4040-9d3e-b6204b99150f}; !- Outlet Port

OS:Connection,
  {8baacc1e-bfc7-4040-9d3e-b6204b99150f}, !- Handle
  {459fbf8d-a45e-404f-8056-0c52345f81c1}, !- Name
  {f479ec7c-476d-4559-8e4b-4f8b45be7b20}, !- Source Object
  3,                                      !- Outlet Port
  {280bcbf6-97d5-40fc-88bb-3962648e950e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b348cc5-6bf5-468f-999e-404ea1f3108b}, !- Handle
  Node 70,                                !- Name
  {7f5e6cd3-12c9-4743-846f-eb8cc2567f46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f5e6cd3-12c9-4743-846f-eb8cc2567f46}, !- Handle
  {03e396e1-370c-4735-98c4-4e933e957f4d}, !- Name
  {280bcbf6-97d5-40fc-88bb-3962648e950e}, !- Source Object
  7,                                      !- Outlet Port
  {7b348cc5-6bf5-468f-999e-404ea1f3108b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d547fd-0b4e-4cfb-9a69-12d427bc37c8}, !- Handle
  {fcde68db-a4f1-4eb4-92bf-6dd5eef51f75}, !- Name
  {8eae373c-15c9-45e7-a3b1-640ac72fe473}, !- Source Object
  9,                                      !- Outlet Port
  {c1c4c72d-1a17-4ca5-98c9-309913e94a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da786ff3-a08e-4448-a534-9d6ff276d36b}, !- Handle
  Node 71,                                !- Name
  {733191a1-c762-45c9-bffc-4bc85f3ac6a0}, !- Inlet Port
  {7d335a28-d2d5-414e-a925-4161a27e0743}; !- Outlet Port

OS:Connection,
  {733191a1-c762-45c9-bffc-4bc85f3ac6a0}, !- Handle
  {4f4011f2-67e1-49c0-81a1-10117ccd8959}, !- Name
  {2a6645f3-2e02-43c4-bb4f-b36c56c0f717}, !- Source Object
  6,                                      !- Outlet Port
  {da786ff3-a08e-4448-a534-9d6ff276d36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d335a28-d2d5-414e-a925-4161a27e0743}, !- Handle
  {54d5fef1-30e0-4ba5-92b6-0c776fd418ad}, !- Name
  {da786ff3-a08e-4448-a534-9d6ff276d36b}, !- Source Object
  3,                                      !- Outlet Port
  {8eae373c-15c9-45e7-a3b1-640ac72fe473}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {198ebe18-78ea-472a-87a8-a6663fab38c9}, !- Handle
  Node 72,                                !- Name
  {873251f0-295b-4410-8d76-459c84b67ab9}, !- Inlet Port
  {80c1611a-33c3-4ca7-8f81-3b9430f65e44}; !- Outlet Port

OS:Connection,
  {873251f0-295b-4410-8d76-459c84b67ab9}, !- Handle
  {83cdb1bf-b50f-4fe8-9e24-4aa86ef80882}, !- Name
  {2281b171-1305-437a-928e-afa4231e5f06}, !- Source Object
  9,                                      !- Outlet Port
  {198ebe18-78ea-472a-87a8-a6663fab38c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80c1611a-33c3-4ca7-8f81-3b9430f65e44}, !- Handle
  {bf4e7a2c-2782-43e5-8b57-47c5bf406e36}, !- Name
  {198ebe18-78ea-472a-87a8-a6663fab38c9}, !- Source Object
  3,                                      !- Outlet Port
  {2a6645f3-2e02-43c4-bb4f-b36c56c0f717}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3f0cc2cb-ab74-47ac-aa46-877813feb652}, !- Handle
  Node 73,                                !- Name
  {cd95f513-1ac3-407e-9425-9442e41a339b}, !- Inlet Port
  {41309e5b-da93-44fe-a660-1469b311b10c}; !- Outlet Port

OS:Connection,
  {cd95f513-1ac3-407e-9425-9442e41a339b}, !- Handle
  {92c4af23-ad1e-4846-ad04-8ac9f2760f5c}, !- Name
  {280bcbf6-97d5-40fc-88bb-3962648e950e}, !- Source Object
  5,                                      !- Outlet Port
  {3f0cc2cb-ab74-47ac-aa46-877813feb652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41309e5b-da93-44fe-a660-1469b311b10c}, !- Handle
  {8086cbdd-7906-41b6-ab07-3e41e6d46c30}, !- Name
  {3f0cc2cb-ab74-47ac-aa46-877813feb652}, !- Source Object
  3,                                      !- Outlet Port
  {2281b171-1305-437a-928e-afa4231e5f06}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7f92194d-4c1d-49eb-9242-e323876daf3f}, !- Handle
  Node 74,                                !- Name
  {61f839c5-302c-4715-84be-26cfa255a7d1}, !- Inlet Port
  {472b6021-8962-4cc6-ad03-615a90e63670}; !- Outlet Port

OS:Connection,
  {72fe303a-b899-43ce-83e9-73a272d02326}, !- Handle
  {57088fff-a891-471d-8038-0dd8d0b03268}, !- Name
  {b88057a2-202a-4887-b620-548b5f8d091f}, !- Source Object
  3,                                      !- Outlet Port
  {f25dcb9c-43d1-4063-bcb3-81c226cae96d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61f839c5-302c-4715-84be-26cfa255a7d1}, !- Handle
  {07d52add-32c9-46d5-b1c2-ccf17c31b9a2}, !- Name
  {f25dcb9c-43d1-4063-bcb3-81c226cae96d}, !- Source Object
  9,                                      !- Outlet Port
  {7f92194d-4c1d-49eb-9242-e323876daf3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472b6021-8962-4cc6-ad03-615a90e63670}, !- Handle
  {6cbb5647-619f-467d-9549-1552f48d26de}, !- Name
  {7f92194d-4c1d-49eb-9242-e323876daf3f}, !- Source Object
  3,                                      !- Outlet Port
  {280bcbf6-97d5-40fc-88bb-3962648e950e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {47c4fae8-fa06-4880-9fb7-f1642a43e459}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {22fbc0d8-80a1-4798-b529-3628cef228bc}, !- Control Zone Name
  {c1c4c72d-1a17-4ca5-98c9-309913e94a98}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5070087-6fc7-4794-8fa6-6d4817c33a5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {49bb8fc3-2641-471c-a807-0d767c2b8bcc}, !- Air Inlet Node Name
  {aaade436-24db-4bd3-a6ac-efe1a84ba77b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {507e9e8f-b7be-4ec0-97f8-a22d2255099a}, !- Handle
  Node 75,                                !- Name
  {cccf9c8b-c8bb-4705-8e33-cd6488e17bf9}, !- Inlet Port
  {38b6fcc5-b73a-42bf-90f4-4c1e77351cc1}; !- Outlet Port

OS:Connection,
  {3ab25279-46bd-4891-bb5c-278cb88df6a8}, !- Handle
  {73310a8a-8437-463f-8674-aad1b3d462a3}, !- Name
  {d19f1acd-baed-4ab9-a0dc-8e9641a01c54}, !- Source Object
  3,                                      !- Outlet Port
  {776d3e79-9700-4f81-865b-67b1669734ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cccf9c8b-c8bb-4705-8e33-cd6488e17bf9}, !- Handle
  {6e0944ab-9765-46ba-b6f4-416af1146786}, !- Name
  {a7c6a835-49e9-4ed1-bdbe-ef4b912097e1}, !- Source Object
  3,                                      !- Outlet Port
  {507e9e8f-b7be-4ec0-97f8-a22d2255099a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b6fcc5-b73a-42bf-90f4-4c1e77351cc1}, !- Handle
  {ffe91868-1c37-40c6-bd00-fde7a3288b8d}, !- Name
  {507e9e8f-b7be-4ec0-97f8-a22d2255099a}, !- Source Object
  3,                                      !- Outlet Port
  {a93719ee-c1a0-496a-8061-47bc82d3e29a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c4fa942-d3aa-496e-b6c4-6ae431828c0d}, !- Handle
  Node 76,                                !- Name
  {98774215-73e7-463f-bee3-af6ec3df4f23}, !- Inlet Port
  {49bb8fc3-2641-471c-a807-0d767c2b8bcc}; !- Outlet Port

OS:Connection,
  {98774215-73e7-463f-bee3-af6ec3df4f23}, !- Handle
  {8924612a-08a4-4289-853e-2c197b2a95cd}, !- Name
  {b94c48fc-23ac-4982-a694-d4034d86de43}, !- Source Object
  3,                                      !- Outlet Port
  {9c4fa942-d3aa-496e-b6c4-6ae431828c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bb8fc3-2641-471c-a807-0d767c2b8bcc}, !- Handle
  {a8b7dc19-6aac-4eaa-b5b7-34de767f4c55}, !- Name
  {9c4fa942-d3aa-496e-b6c4-6ae431828c0d}, !- Source Object
  3,                                      !- Outlet Port
  {a5070087-6fc7-4794-8fa6-6d4817c33a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaade436-24db-4bd3-a6ac-efe1a84ba77b}, !- Handle
  {7f3b65c0-eeac-40d8-b85b-4320db9068b7}, !- Name
  {a5070087-6fc7-4794-8fa6-6d4817c33a5a}, !- Source Object
  4,                                      !- Outlet Port
  {d19f1acd-baed-4ab9-a0dc-8e9641a01c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {99c0c96f-b2d3-4d23-a00e-bbea6391eb5f}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {52aeb025-9677-4352-ad89-51366d63debf}, !- Water Inlet Node Name
  {611d332f-bc74-4a0c-b889-9526ebaefa32}; !- Water Outlet Node Name

OS:Node,
  {84375275-539f-4eb9-acf2-9c0161298799}, !- Handle
  Node 77,                                !- Name
  {7f159ece-4172-437a-b2c9-3d9577c2cd6e}, !- Inlet Port
  {52aeb025-9677-4352-ad89-51366d63debf}; !- Outlet Port

OS:Connection,
  {7f159ece-4172-437a-b2c9-3d9577c2cd6e}, !- Handle
  {5e4ed379-4e9d-49d6-8da4-41c85d5e1cb1}, !- Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Source Object
  6,                                      !- Outlet Port
  {84375275-539f-4eb9-acf2-9c0161298799}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {705f35b2-2a38-4d23-91fb-bd8446463ccf}, !- Handle
  Node 78,                                !- Name
  {611d332f-bc74-4a0c-b889-9526ebaefa32}, !- Inlet Port
  {ff8e2bb1-0bb1-4a71-b104-86a636f2271a}; !- Outlet Port

OS:Connection,
  {52aeb025-9677-4352-ad89-51366d63debf}, !- Handle
  {65bd4281-19d2-46bd-9266-d6a22fc9154a}, !- Name
  {84375275-539f-4eb9-acf2-9c0161298799}, !- Source Object
  3,                                      !- Outlet Port
  {99c0c96f-b2d3-4d23-a00e-bbea6391eb5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {611d332f-bc74-4a0c-b889-9526ebaefa32}, !- Handle
  {02506bf0-e902-4b28-80c5-adc668b07d59}, !- Name
  {99c0c96f-b2d3-4d23-a00e-bbea6391eb5f}, !- Source Object
  10,                                     !- Outlet Port
  {705f35b2-2a38-4d23-91fb-bd8446463ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8e2bb1-0bb1-4a71-b104-86a636f2271a}, !- Handle
  {95e44149-7f8d-43e0-bade-2ddcb1a04915}, !- Name
  {705f35b2-2a38-4d23-91fb-bd8446463ccf}, !- Source Object
  3,                                      !- Outlet Port
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {552c525e-c54c-43dc-bf7a-433f8cbdf0f7}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {99c0c96f-b2d3-4d23-a00e-bbea6391eb5f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {c716d04e-b770-4b03-a776-36e0032e6480}, !- Availability Schedule
  {98aaf4ba-9ec1-4f1b-a239-b12353045d66}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02bebc47-2b82-435a-840b-811b23874d00}, !- Supply Side Inlet Node Name
  {d6afa3ae-189c-407b-9303-bbd48f55cb4c}, !- Demand Side Outlet Node Name
  {fb8398e3-55a8-448c-ac60-bf2dc46f69c9}, !- Demand Side Inlet Node A
  {3aabe468-994e-4d89-8eab-a99fffe9ca2e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19f55d07-02c3-45f4-ad77-40969f29fe4e}, !- Demand Mixer Name
  {46fc6b93-b529-49c4-85c8-3599642f7ce1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b2f28f1-c305-4346-8de8-a3caa715de0e}, !- Handle
  Node 79,                                !- Name
  {02bebc47-2b82-435a-840b-811b23874d00}, !- Inlet Port
  {af921ffe-ecfd-4e2b-8419-fdf0a30eaa2e}; !- Outlet Port

OS:Node,
  {ca93663a-d12d-4916-858a-1e3ab398cece}, !- Handle
  Node 80,                                !- Name
  {cb9de5f6-4b6a-4a8a-9408-67ae47593dbc}, !- Inlet Port
  {3aabe468-994e-4d89-8eab-a99fffe9ca2e}; !- Outlet Port

OS:Connection,
  {02bebc47-2b82-435a-840b-811b23874d00}, !- Handle
  {f49bc192-6b72-4b3e-bb2d-7a716bb0d960}, !- Name
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- Source Object
  8,                                      !- Outlet Port
  {7b2f28f1-c305-4346-8de8-a3caa715de0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aabe468-994e-4d89-8eab-a99fffe9ca2e}, !- Handle
  {706394d3-ed0e-4ec4-b343-1475f7f48164}, !- Name
  {ca93663a-d12d-4916-858a-1e3ab398cece}, !- Source Object
  3,                                      !- Outlet Port
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b8d255a1-784b-492b-8821-217a6bedf973}, !- Handle
  Node 81,                                !- Name
  {fb8398e3-55a8-448c-ac60-bf2dc46f69c9}, !- Inlet Port
  {90fc4ee8-5430-472e-8641-a8bddae362a6}; !- Outlet Port

OS:Node,
  {7c5df1d8-065f-4c80-ab81-421262370525}, !- Handle
  Node 82,                                !- Name
  {1e66dd4c-8826-4ade-9d21-395db07e57b3}, !- Inlet Port
  {d6afa3ae-189c-407b-9303-bbd48f55cb4c}; !- Outlet Port

OS:Node,
  {d9c9feb2-0488-468d-bbd4-c9df86ab3c61}, !- Handle
  Node 83,                                !- Name
  {ac0700ba-3834-4afa-afe0-7c278f168c71}, !- Inlet Port
  {c81e5c0d-30f3-4802-ad57-efbec4a48a81}; !- Outlet Port

OS:Connection,
  {fb8398e3-55a8-448c-ac60-bf2dc46f69c9}, !- Handle
  {92700956-946c-4469-bf0d-bb1b4f7eaa21}, !- Name
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- Source Object
  10,                                     !- Outlet Port
  {b8d255a1-784b-492b-8821-217a6bedf973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6afa3ae-189c-407b-9303-bbd48f55cb4c}, !- Handle
  {bfa3a6eb-c680-4c50-8e0c-7b29f872ab1f}, !- Name
  {7c5df1d8-065f-4c80-ab81-421262370525}, !- Source Object
  3,                                      !- Outlet Port
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {46fc6b93-b529-49c4-85c8-3599642f7ce1}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {90fc4ee8-5430-472e-8641-a8bddae362a6}, !- Inlet Node Name
  {7168ceba-7716-4911-8abf-1e9619a10a49}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19f55d07-02c3-45f4-ad77-40969f29fe4e}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1e66dd4c-8826-4ade-9d21-395db07e57b3}, !- Outlet Node Name
  {23d1c106-695f-4d6d-bc6c-82eed9500ac4}; !- Inlet Node Name 1

OS:Connection,
  {90fc4ee8-5430-472e-8641-a8bddae362a6}, !- Handle
  {d1083ef0-414a-40c3-9476-6c60cb1a9b5a}, !- Name
  {b8d255a1-784b-492b-8821-217a6bedf973}, !- Source Object
  3,                                      !- Outlet Port
  {46fc6b93-b529-49c4-85c8-3599642f7ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e66dd4c-8826-4ade-9d21-395db07e57b3}, !- Handle
  {5e3a4fa5-34ac-4355-ba6c-0f8dd52ee50f}, !- Name
  {19f55d07-02c3-45f4-ad77-40969f29fe4e}, !- Source Object
  2,                                      !- Outlet Port
  {7c5df1d8-065f-4c80-ab81-421262370525}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70787a48-a354-4968-810d-b14179a69110}, !- Handle
  {a27b59e9-8696-422a-a000-faef7e7113ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {98aaf4ba-9ec1-4f1b-a239-b12353045d66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {23098cfd-f5a4-4d71-993b-f57913737d49}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2eef6587-834b-41d6-b0ee-b354cdad12ce}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57f13029-d083-44d4-94f4-b2c15e30b917}, !- Air Inlet Node Name
  {cb9de5f6-4b6a-4a8a-9408-67ae47593dbc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b17de34d-8360-423e-a233-e9d0a55d3eba}, !- Handle
  Sys3 Return Fan 3,                      !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {af921ffe-ecfd-4e2b-8419-fdf0a30eaa2e}, !- Air Inlet Node Name
  {238d9e32-6544-4bf0-894e-1221b1be5cba}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2f16072f-9f7b-46c9-abb0-0e77bf4446e9}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {32d9a2ea-baf3-4993-b8fc-5bd68d7dde83}, !- Air Inlet Node Name
  {c41f1a7b-e6c7-4bed-8087-8c56306187b8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {98eebab8-df03-44ea-b871-294613069246}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3226d5a6-9b54-45cb-84f2-642260f94244}, !- Handle
  Coil Cooling DX Single Speed 5 9kBtu/hr 7.7726EER, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6606d1f5-8850-40c2-854a-b4b457503330}, !- Air Inlet Node Name
  {611a583b-3836-40a3-a5dc-38e6978763c6}, !- Air Outlet Node Name
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0ae9fb72-0868-4952-914f-f10016e1ea0a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {507a0118-b439-451e-aebd-5f778b1550b9}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {928e4e09-ef20-412b-97d7-f85fc8f623b9}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00552ddf-4a68-4bcf-ab0a-f509feceb1eb}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {34cedbc5-a001-43c9-80fb-25ddb89c541b}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7e596836-4521-4459-8db0-3433b39a53f3}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c716d04e-b770-4b03-a776-36e0032e6480}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b13b170c-1fd4-43df-97d4-6ec2a86ad8ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b13b170c-1fd4-43df-97d4-6ec2a86ad8ad}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e045486-2ea2-4b38-8fb3-7c6e38f3d96b}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {7e596836-4521-4459-8db0-3433b39a53f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0572ca9-8b8b-4c38-b37c-b07a52f22245}, !- Mixed Air Node Name
  {b57b44fd-1fed-4688-ae3f-3bb6214ccc96}, !- Outdoor Air Stream Node Name
  {2596013c-4c94-4b42-8c6b-fb419ab5b57b}, !- Relief Air Stream Node Name
  {2de95ab7-2eba-47bf-86e9-4b1fc89a75a2}; !- Return Air Stream Node Name

OS:Node,
  {6fbf81a7-2ed8-4b3e-8bbc-4d1c294222ad}, !- Handle
  Node 84,                                !- Name
  ,                                       !- Inlet Port
  {b57b44fd-1fed-4688-ae3f-3bb6214ccc96}; !- Outlet Port

OS:Connection,
  {b57b44fd-1fed-4688-ae3f-3bb6214ccc96}, !- Handle
  {256c9618-43ec-49fa-b821-d1969a8b6c28}, !- Name
  {6fbf81a7-2ed8-4b3e-8bbc-4d1c294222ad}, !- Source Object
  3,                                      !- Outlet Port
  {8e045486-2ea2-4b38-8fb3-7c6e38f3d96b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1571f8d-1df7-4f86-8a58-d9e05ff0c841}, !- Handle
  Node 85,                                !- Name
  {2596013c-4c94-4b42-8c6b-fb419ab5b57b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2596013c-4c94-4b42-8c6b-fb419ab5b57b}, !- Handle
  {9b11615f-7f7e-4b72-99d2-4614397b4dfb}, !- Name
  {8e045486-2ea2-4b38-8fb3-7c6e38f3d96b}, !- Source Object
  7,                                      !- Outlet Port
  {c1571f8d-1df7-4f86-8a58-d9e05ff0c841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb9de5f6-4b6a-4a8a-9408-67ae47593dbc}, !- Handle
  {75415da3-25e1-4936-a7be-c35da565f334}, !- Name
  {2eef6587-834b-41d6-b0ee-b354cdad12ce}, !- Source Object
  9,                                      !- Outlet Port
  {ca93663a-d12d-4916-858a-1e3ab398cece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d69e4b51-387a-4912-a904-3260e319dbca}, !- Handle
  Node 86,                                !- Name
  {c41f1a7b-e6c7-4bed-8087-8c56306187b8}, !- Inlet Port
  {57f13029-d083-44d4-94f4-b2c15e30b917}; !- Outlet Port

OS:Connection,
  {c41f1a7b-e6c7-4bed-8087-8c56306187b8}, !- Handle
  {612ef0f8-dec6-4ca4-ad93-e996b04700c4}, !- Name
  {2f16072f-9f7b-46c9-abb0-0e77bf4446e9}, !- Source Object
  6,                                      !- Outlet Port
  {d69e4b51-387a-4912-a904-3260e319dbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f13029-d083-44d4-94f4-b2c15e30b917}, !- Handle
  {30abf839-a23f-4efa-ac0b-a3918e3cba21}, !- Name
  {d69e4b51-387a-4912-a904-3260e319dbca}, !- Source Object
  3,                                      !- Outlet Port
  {2eef6587-834b-41d6-b0ee-b354cdad12ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe3a9792-4436-4acd-bd04-b7eb2c365b63}, !- Handle
  Node 87,                                !- Name
  {611a583b-3836-40a3-a5dc-38e6978763c6}, !- Inlet Port
  {32d9a2ea-baf3-4993-b8fc-5bd68d7dde83}; !- Outlet Port

OS:Connection,
  {611a583b-3836-40a3-a5dc-38e6978763c6}, !- Handle
  {ad2803d3-aa47-4d34-bf26-ce24df1d3f20}, !- Name
  {3226d5a6-9b54-45cb-84f2-642260f94244}, !- Source Object
  9,                                      !- Outlet Port
  {fe3a9792-4436-4acd-bd04-b7eb2c365b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d9a2ea-baf3-4993-b8fc-5bd68d7dde83}, !- Handle
  {d7a34780-1ad7-4e84-966e-d65392282b9c}, !- Name
  {fe3a9792-4436-4acd-bd04-b7eb2c365b63}, !- Source Object
  3,                                      !- Outlet Port
  {2f16072f-9f7b-46c9-abb0-0e77bf4446e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a899fc76-8063-480f-a42c-c95c53d96b90}, !- Handle
  Node 88,                                !- Name
  {d0572ca9-8b8b-4c38-b37c-b07a52f22245}, !- Inlet Port
  {6606d1f5-8850-40c2-854a-b4b457503330}; !- Outlet Port

OS:Connection,
  {d0572ca9-8b8b-4c38-b37c-b07a52f22245}, !- Handle
  {9f9e8c36-0210-47d5-955d-3f168f32d73c}, !- Name
  {8e045486-2ea2-4b38-8fb3-7c6e38f3d96b}, !- Source Object
  5,                                      !- Outlet Port
  {a899fc76-8063-480f-a42c-c95c53d96b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6606d1f5-8850-40c2-854a-b4b457503330}, !- Handle
  {ddcb9b50-57a8-4c68-89f9-1bb5926a2d32}, !- Name
  {a899fc76-8063-480f-a42c-c95c53d96b90}, !- Source Object
  3,                                      !- Outlet Port
  {3226d5a6-9b54-45cb-84f2-642260f94244}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {063acf0e-0ea4-41d9-a849-b9b5eac8d96f}, !- Handle
  Node 89,                                !- Name
  {238d9e32-6544-4bf0-894e-1221b1be5cba}, !- Inlet Port
  {2de95ab7-2eba-47bf-86e9-4b1fc89a75a2}; !- Outlet Port

OS:Connection,
  {af921ffe-ecfd-4e2b-8419-fdf0a30eaa2e}, !- Handle
  {52b184f9-52f9-4dff-b777-a8da287008af}, !- Name
  {7b2f28f1-c305-4346-8de8-a3caa715de0e}, !- Source Object
  3,                                      !- Outlet Port
  {b17de34d-8360-423e-a233-e9d0a55d3eba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {238d9e32-6544-4bf0-894e-1221b1be5cba}, !- Handle
  {32b78e5a-828d-458a-a142-887467b799f4}, !- Name
  {b17de34d-8360-423e-a233-e9d0a55d3eba}, !- Source Object
  9,                                      !- Outlet Port
  {063acf0e-0ea4-41d9-a849-b9b5eac8d96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de95ab7-2eba-47bf-86e9-4b1fc89a75a2}, !- Handle
  {9c4df66b-f86d-4986-8c74-4c2c7f61abd9}, !- Name
  {063acf0e-0ea4-41d9-a849-b9b5eac8d96f}, !- Source Object
  3,                                      !- Outlet Port
  {8e045486-2ea2-4b38-8fb3-7c6e38f3d96b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85d3612c-7fb7-4ddb-8fca-8f3ac373bc76}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {af6d6c0d-d1cf-43df-9a7d-9d104875552c}, !- Control Zone Name
  {ca93663a-d12d-4916-858a-1e3ab398cece}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e063f37-e132-4163-8259-fe5463c9a4bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {063abbd2-e00b-4573-8e6a-e8a2eb6f55ca}, !- Air Inlet Node Name
  {ac0700ba-3834-4afa-afe0-7c278f168c71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f7a86d3-c61e-4a8b-88d2-7688a28b8c4d}, !- Handle
  Node 90,                                !- Name
  {e07afb87-2824-404d-a18d-e5e037dd178e}, !- Inlet Port
  {23d1c106-695f-4d6d-bc6c-82eed9500ac4}; !- Outlet Port

OS:Connection,
  {c81e5c0d-30f3-4802-ad57-efbec4a48a81}, !- Handle
  {93912fde-6f7f-4b6e-98a2-0696fb0e792b}, !- Name
  {d9c9feb2-0488-468d-bbd4-c9df86ab3c61}, !- Source Object
  3,                                      !- Outlet Port
  {302609c8-6b23-462e-8fe4-002b80a28d9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e07afb87-2824-404d-a18d-e5e037dd178e}, !- Handle
  {ce66d5a9-ccbb-47b3-9c68-f272bdd17c2c}, !- Name
  {222b2f34-5814-4d17-9f31-259c1ef2bc29}, !- Source Object
  3,                                      !- Outlet Port
  {1f7a86d3-c61e-4a8b-88d2-7688a28b8c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d1c106-695f-4d6d-bc6c-82eed9500ac4}, !- Handle
  {62a55121-02e3-4a5e-a37f-202014bb404d}, !- Name
  {1f7a86d3-c61e-4a8b-88d2-7688a28b8c4d}, !- Source Object
  3,                                      !- Outlet Port
  {19f55d07-02c3-45f4-ad77-40969f29fe4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aefb10c6-d0ae-46e5-8147-2df6006e5538}, !- Handle
  Node 91,                                !- Name
  {7168ceba-7716-4911-8abf-1e9619a10a49}, !- Inlet Port
  {063abbd2-e00b-4573-8e6a-e8a2eb6f55ca}; !- Outlet Port

OS:Connection,
  {7168ceba-7716-4911-8abf-1e9619a10a49}, !- Handle
  {5e7d078b-d4ab-471a-95bf-312a2a2a4239}, !- Name
  {46fc6b93-b529-49c4-85c8-3599642f7ce1}, !- Source Object
  3,                                      !- Outlet Port
  {aefb10c6-d0ae-46e5-8147-2df6006e5538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063abbd2-e00b-4573-8e6a-e8a2eb6f55ca}, !- Handle
  {93694521-d8cf-4a88-b9e0-8110a3e6cb7f}, !- Name
  {aefb10c6-d0ae-46e5-8147-2df6006e5538}, !- Source Object
  3,                                      !- Outlet Port
  {2e063f37-e132-4163-8259-fe5463c9a4bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac0700ba-3834-4afa-afe0-7c278f168c71}, !- Handle
  {06dd737a-7356-49b7-9016-63588d3ea91a}, !- Name
  {2e063f37-e132-4163-8259-fe5463c9a4bc}, !- Source Object
  4,                                      !- Outlet Port
  {d9c9feb2-0488-468d-bbd4-c9df86ab3c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {25d3cf05-c678-4eea-a37d-0c9a73687163}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28eabf31-753e-4e02-8b28-7bfecee7a41a}, !- Water Inlet Node Name
  {06d003c7-4076-4289-8241-a0ad6d808748}; !- Water Outlet Node Name

OS:Node,
  {58611f15-06d9-48f5-ad6c-de13a87c137c}, !- Handle
  Node 92,                                !- Name
  {020dc48f-9cd1-445e-b8c1-65e2b920afa8}, !- Inlet Port
  {28eabf31-753e-4e02-8b28-7bfecee7a41a}; !- Outlet Port

OS:Connection,
  {020dc48f-9cd1-445e-b8c1-65e2b920afa8}, !- Handle
  {fb46e183-beec-4c3e-95ab-dc44c58cf528}, !- Name
  {34faecfa-0074-4df3-8657-6ead2258d3d1}, !- Source Object
  7,                                      !- Outlet Port
  {58611f15-06d9-48f5-ad6c-de13a87c137c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {675440f8-111e-45dd-9dd7-3d0b0b0d6708}, !- Handle
  Node 93,                                !- Name
  {06d003c7-4076-4289-8241-a0ad6d808748}, !- Inlet Port
  {6e29c08d-2939-442e-a38d-ee309103f23b}; !- Outlet Port

OS:Connection,
  {28eabf31-753e-4e02-8b28-7bfecee7a41a}, !- Handle
  {09670af4-5f71-4d58-b338-e971abe1079e}, !- Name
  {58611f15-06d9-48f5-ad6c-de13a87c137c}, !- Source Object
  3,                                      !- Outlet Port
  {25d3cf05-c678-4eea-a37d-0c9a73687163}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06d003c7-4076-4289-8241-a0ad6d808748}, !- Handle
  {23669cea-033f-4be9-a7d2-8fa76c521fc9}, !- Name
  {25d3cf05-c678-4eea-a37d-0c9a73687163}, !- Source Object
  10,                                     !- Outlet Port
  {675440f8-111e-45dd-9dd7-3d0b0b0d6708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e29c08d-2939-442e-a38d-ee309103f23b}, !- Handle
  {508a1d90-9e23-42b0-8117-823bcaf89209}, !- Name
  {675440f8-111e-45dd-9dd7-3d0b0b0d6708}, !- Source Object
  3,                                      !- Outlet Port
  {6b220732-ab86-4659-97f3-669a69fce8cf}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04f0b93c-0883-4c7e-b4cc-20d05ab2f01c}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Availability Schedule Name
  {25d3cf05-c678-4eea-a37d-0c9a73687163}; !- Heating Coil Name

OS:PlantLoop,
  {e0269124-c662-43e3-8259-e91737667c26}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f984071e-739a-44b5-91bd-5b1cd55beaf7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {98fc16eb-87cf-45ac-98b8-fe1e9e66cfd9}, !- Plant Side Inlet Node Name
  {99f469a4-1c18-41fd-83bd-414aecda1d18}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {16e7f3d0-ca7d-41df-bf88-ed97b27735e7}, !- Demand Side Inlet Node Name
  {97f409f1-cbbe-4fbc-b1e5-f16ca3ab745e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0cfac791-baca-4650-bdc1-38203b15ca72}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Demand Mixer Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Demand Splitter Name
  {ad39ebe9-4091-44ba-b89e-b13009e66e4e}, !- Supply Mixer Name
  {55cf2671-b4d9-4b95-8b4a-a0886313ae72}; !- Supply Splitter Name

OS:Node,
  {1f78d89b-7ca4-4551-a164-3a73d69bf054}, !- Handle
  Node 94,                                !- Name
  {98fc16eb-87cf-45ac-98b8-fe1e9e66cfd9}, !- Inlet Port
  {dd2cb327-87e7-49ba-974a-6cf34fb7d346}; !- Outlet Port

OS:Node,
  {f984071e-739a-44b5-91bd-5b1cd55beaf7}, !- Handle
  Node 95,                                !- Name
  {96c669e9-ff00-45bf-9e2b-bdf1bc0afa21}, !- Inlet Port
  {99f469a4-1c18-41fd-83bd-414aecda1d18}; !- Outlet Port

OS:Node,
  {bdd505ae-4e0d-4a28-975f-7a380253cadc}, !- Handle
  Node 96,                                !- Name
  {a4f1117b-0144-407a-af7f-4c56d2e3c91b}, !- Inlet Port
  {e29f47f6-1391-4a97-aaf2-0095ee216f17}; !- Outlet Port

OS:Connector:Mixer,
  {ad39ebe9-4091-44ba-b89e-b13009e66e4e}, !- Handle
  Connector Mixer 3,                      !- Name
  {b4d515af-9cd0-4077-b15c-85e5caa85270}, !- Outlet Branch Name
  {eea64aad-2890-4c41-8dc5-cca13d9be071}, !- Inlet Branch Name 1
  {8b96af16-cfdd-4079-a9c3-2c32075315f2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {55cf2671-b4d9-4b95-8b4a-a0886313ae72}, !- Handle
  Connector Splitter 3,                   !- Name
  {b517ce0a-a64e-446d-a544-4020d46acddb}, !- Inlet Branch Name
  {a4f1117b-0144-407a-af7f-4c56d2e3c91b}, !- Outlet Branch Name 1
  {c62b4d07-5a8d-4205-9032-9513de8c6db3}; !- Outlet Branch Name 2

OS:Connection,
  {98fc16eb-87cf-45ac-98b8-fe1e9e66cfd9}, !- Handle
  {fa1fdbce-a9e4-456f-96a9-5e15ad5ec22c}, !- Name
  {e0269124-c662-43e3-8259-e91737667c26}, !- Source Object
  14,                                     !- Outlet Port
  {1f78d89b-7ca4-4551-a164-3a73d69bf054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f1117b-0144-407a-af7f-4c56d2e3c91b}, !- Handle
  {a46649b7-87b0-4253-9f10-f317c66c3e7d}, !- Name
  {55cf2671-b4d9-4b95-8b4a-a0886313ae72}, !- Source Object
  3,                                      !- Outlet Port
  {bdd505ae-4e0d-4a28-975f-7a380253cadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f469a4-1c18-41fd-83bd-414aecda1d18}, !- Handle
  {73e4b405-e7b9-4298-884d-313ea3b6ae0f}, !- Name
  {f984071e-739a-44b5-91bd-5b1cd55beaf7}, !- Source Object
  3,                                      !- Outlet Port
  {e0269124-c662-43e3-8259-e91737667c26}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6cdf8b32-0195-40fd-af8d-2afd3e59cb16}, !- Handle
  Node 97,                                !- Name
  {16e7f3d0-ca7d-41df-bf88-ed97b27735e7}, !- Inlet Port
  {a7267c1c-f483-40a3-a47d-b6a59a9b01b5}; !- Outlet Port

OS:Node,
  {5acc1c99-d77b-4ffb-a58c-5100970a3bdc}, !- Handle
  Node 98,                                !- Name
  {c35b0ee7-65ff-4d65-bb83-7a6d3bd218f1}, !- Inlet Port
  {97f409f1-cbbe-4fbc-b1e5-f16ca3ab745e}; !- Outlet Port

OS:Node,
  {f0b690a5-80b2-4bc4-9460-316904c381bc}, !- Handle
  Node 99,                                !- Name
  {0ea9a9b4-3d13-49f9-817a-65b544ae87e0}, !- Inlet Port
  {626a74cf-37fc-4acf-8116-19bc7f489807}; !- Outlet Port

OS:Connector:Mixer,
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Handle
  Connector Mixer 4,                      !- Name
  {ed405f1f-2d11-4ca6-86a1-bcabbbb4604e}, !- Outlet Branch Name
  {f45dd5b0-c8b5-41e1-b858-bf546d342c6d}, !- Inlet Branch Name 1
  {dc7f36b2-ea56-4422-8df1-e6b9c8fcd079}, !- Inlet Branch Name 2
  {1e8f7200-affe-4917-93f4-c49d78e75de2}, !- Inlet Branch Name 3
  {7cad98d4-7e15-44a9-a50b-209172132255}, !- Inlet Branch Name 4
  {624fc6a5-c8ac-44b5-be0e-d6db3a1f1df5}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Handle
  Connector Splitter 4,                   !- Name
  {a7267c1c-f483-40a3-a47d-b6a59a9b01b5}, !- Inlet Branch Name
  {0ea9a9b4-3d13-49f9-817a-65b544ae87e0}, !- Outlet Branch Name 1
  {65de2864-569d-441c-9cce-10cb8284e361}, !- Outlet Branch Name 2
  {99ae9a2e-ad1d-4858-ad6d-e35762d8a6bb}, !- Outlet Branch Name 3
  {ac3e4681-aac7-4e1d-a848-af6fa5951413}, !- Outlet Branch Name 4
  {3610d325-65e8-4220-8579-a2ddf27ed5f4}; !- Outlet Branch Name 5

OS:Connection,
  {16e7f3d0-ca7d-41df-bf88-ed97b27735e7}, !- Handle
  {175cd118-0286-4076-8dae-9bb509b9c3ea}, !- Name
  {e0269124-c662-43e3-8259-e91737667c26}, !- Source Object
  17,                                     !- Outlet Port
  {6cdf8b32-0195-40fd-af8d-2afd3e59cb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7267c1c-f483-40a3-a47d-b6a59a9b01b5}, !- Handle
  {e93c2a9b-3e05-45a4-a9e0-a944b34db01b}, !- Name
  {6cdf8b32-0195-40fd-af8d-2afd3e59cb16}, !- Source Object
  3,                                      !- Outlet Port
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea9a9b4-3d13-49f9-817a-65b544ae87e0}, !- Handle
  {eed0f479-d8b9-47b3-9334-4e80cdedd3a8}, !- Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Source Object
  3,                                      !- Outlet Port
  {f0b690a5-80b2-4bc4-9460-316904c381bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f409f1-cbbe-4fbc-b1e5-f16ca3ab745e}, !- Handle
  {fa8f27ad-a9b7-4b92-ad08-fe269c8c5beb}, !- Name
  {5acc1c99-d77b-4ffb-a58c-5100970a3bdc}, !- Source Object
  3,                                      !- Outlet Port
  {e0269124-c662-43e3-8259-e91737667c26}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5295be03-b3ba-4b6e-90c7-919f559a5b06}, !- Handle
  {e0269124-c662-43e3-8259-e91737667c26}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0cfac791-baca-4650-bdc1-38203b15ca72}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {ad8fb2e2-1edb-45ba-a0b3-4c529c75e330}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e0df271a-f758-446e-97af-0cd55543e84c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ad8fb2e2-1edb-45ba-a0b3-4c529c75e330}, !- Schedule Type Limits Name
  {4d709bd8-4b31-45de-bf3f-7abe44828643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d709bd8-4b31-45de-bf3f-7abe44828643}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ad8fb2e2-1edb-45ba-a0b3-4c529c75e330}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {48431cbb-05fb-45a2-bc6a-d14c070e38ec}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e0df271a-f758-446e-97af-0cd55543e84c}, !- Schedule Name
  {f984071e-739a-44b5-91bd-5b1cd55beaf7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a6e0471d-155d-47ea-9cb3-e1c700e380d5}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {dd2cb327-87e7-49ba-974a-6cf34fb7d346}, !- Inlet Node Name
  {7d478483-ecef-4b77-a17b-6aae6c35572b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1823.55267960458,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.16666666666667,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7ecd6530-3c90-4edb-86d7-cba3abc13ae0}, !- Handle
  Node 100,                               !- Name
  {7d478483-ecef-4b77-a17b-6aae6c35572b}, !- Inlet Port
  {b517ce0a-a64e-446d-a544-4020d46acddb}; !- Outlet Port

OS:Connection,
  {dd2cb327-87e7-49ba-974a-6cf34fb7d346}, !- Handle
  {29fb8da9-8f1d-4a53-92e8-abde90840d2e}, !- Name
  {1f78d89b-7ca4-4551-a164-3a73d69bf054}, !- Source Object
  3,                                      !- Outlet Port
  {a6e0471d-155d-47ea-9cb3-e1c700e380d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d478483-ecef-4b77-a17b-6aae6c35572b}, !- Handle
  {45b2be66-b2d7-4829-9800-9e468a7944cb}, !- Name
  {a6e0471d-155d-47ea-9cb3-e1c700e380d5}, !- Source Object
  3,                                      !- Outlet Port
  {7ecd6530-3c90-4edb-86d7-cba3abc13ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b517ce0a-a64e-446d-a544-4020d46acddb}, !- Handle
  {0e57eb30-5df9-4082-a4ed-69e32194c23f}, !- Name
  {7ecd6530-3c90-4edb-86d7-cba3abc13ae0}, !- Source Object
  3,                                      !- Outlet Port
  {55cf2671-b4d9-4b95-8b4a-a0886313ae72}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {43b8251a-ec8b-4600-b76c-5f81531ccafe}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f6ea3f80-f183-482c-8f3c-0b3e03cae539}, !- Handle
  17gal NaturalGas Water Heater - 11kBtu/hr 0.82 Therm Eff, !- Name
  0.062590717199149,                      !- Tank Volume {m3}
  {e0df271a-f758-446e-97af-0cd55543e84c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3270.36497365553,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {ce1e99cb-92df-48ee-9f10-223472bb5b1d}, !- Part Load Factor Curve Name
  15.271881474881,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  15.271881474881,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6ba5603f-4269-499b-9acd-52b4fc695a98}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.685555776527295,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.685555776527295,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e29f47f6-1391-4a97-aaf2-0095ee216f17}, !- Use Side Inlet Node Name
  {1ac4a39d-0c73-468e-8e4c-915563bfb042}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {54f40e28-1c13-48fc-8d87-aa6c96ff8cd6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {af60d3d7-98d3-4ceb-b37f-9dc339efedef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af60d3d7-98d3-4ceb-b37f-9dc339efedef}, !- Handle
  Schedule Day 3,                         !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {765df646-db82-451e-9a43-cde115f1fbf7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  {f5262c17-a4da-4700-8b97-569cd9b368cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5262c17-a4da-4700-8b97-569cd9b368cb}, !- Handle
  Schedule Day 4,                         !- Name
  {aefcef14-7fde-45ab-84a5-35d571180321}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba5603f-4269-499b-9acd-52b4fc695a98}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {43b8251a-ec8b-4600-b76c-5f81531ccafe}, !- Schedule Type Limits Name
  {39d3bef4-7cc2-4502-9877-5ff07a971b27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39d3bef4-7cc2-4502-9877-5ff07a971b27}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {43b8251a-ec8b-4600-b76c-5f81531ccafe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {92449a2c-4e2f-42b3-a882-fa1a9ade19be}, !- Handle
  Node 101,                               !- Name
  {1ac4a39d-0c73-468e-8e4c-915563bfb042}, !- Inlet Port
  {eea64aad-2890-4c41-8dc5-cca13d9be071}; !- Outlet Port

OS:Connection,
  {e29f47f6-1391-4a97-aaf2-0095ee216f17}, !- Handle
  {6f32a9f5-8c4a-4bfa-bea6-17102374cf36}, !- Name
  {bdd505ae-4e0d-4a28-975f-7a380253cadc}, !- Source Object
  3,                                      !- Outlet Port
  {f6ea3f80-f183-482c-8f3c-0b3e03cae539}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1ac4a39d-0c73-468e-8e4c-915563bfb042}, !- Handle
  {6b162083-87ae-4b13-a97c-7824eb54b878}, !- Name
  {f6ea3f80-f183-482c-8f3c-0b3e03cae539}, !- Source Object
  32,                                     !- Outlet Port
  {92449a2c-4e2f-42b3-a882-fa1a9ade19be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea64aad-2890-4c41-8dc5-cca13d9be071}, !- Handle
  {86ed2570-569c-4808-aeb0-8a10e63d3cc3}, !- Name
  {92449a2c-4e2f-42b3-a882-fa1a9ade19be}, !- Source Object
  3,                                      !- Outlet Port
  {ad39ebe9-4091-44ba-b89e-b13009e66e4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {048abbcf-50f7-4d6e-ba2f-e823a3dbec1a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {cb327602-db27-493d-b9b1-476663e67af1}, !- Inlet Node Name
  {dfcd7364-2d5b-42ce-8d33-c6ef10f3448f}; !- Outlet Node Name

OS:Node,
  {84f2a1ba-4a8c-482e-aae8-a93b7b2eda3e}, !- Handle
  Node 102,                               !- Name
  {c62b4d07-5a8d-4205-9032-9513de8c6db3}, !- Inlet Port
  {cb327602-db27-493d-b9b1-476663e67af1}; !- Outlet Port

OS:Connection,
  {c62b4d07-5a8d-4205-9032-9513de8c6db3}, !- Handle
  {aff78369-6647-40a9-98f1-1c51e8dd7c18}, !- Name
  {55cf2671-b4d9-4b95-8b4a-a0886313ae72}, !- Source Object
  4,                                      !- Outlet Port
  {84f2a1ba-4a8c-482e-aae8-a93b7b2eda3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f05ffce-c053-4bd7-923a-2d919bc0268e}, !- Handle
  Node 103,                               !- Name
  {dfcd7364-2d5b-42ce-8d33-c6ef10f3448f}, !- Inlet Port
  {8b96af16-cfdd-4079-a9c3-2c32075315f2}; !- Outlet Port

OS:Connection,
  {cb327602-db27-493d-b9b1-476663e67af1}, !- Handle
  {222c7300-da86-477c-8fbf-9c036daba51f}, !- Name
  {84f2a1ba-4a8c-482e-aae8-a93b7b2eda3e}, !- Source Object
  3,                                      !- Outlet Port
  {048abbcf-50f7-4d6e-ba2f-e823a3dbec1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcd7364-2d5b-42ce-8d33-c6ef10f3448f}, !- Handle
  {3527ddb8-c8df-4469-ab41-925d13b4f349}, !- Name
  {048abbcf-50f7-4d6e-ba2f-e823a3dbec1a}, !- Source Object
  3,                                      !- Outlet Port
  {7f05ffce-c053-4bd7-923a-2d919bc0268e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b96af16-cfdd-4079-a9c3-2c32075315f2}, !- Handle
  {a4c089f3-ff1b-496d-921a-8a852f405194}, !- Name
  {7f05ffce-c053-4bd7-923a-2d919bc0268e}, !- Source Object
  3,                                      !- Outlet Port
  {ad39ebe9-4091-44ba-b89e-b13009e66e4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c45bc234-75bf-458e-9795-cbf0ef956030}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {626a74cf-37fc-4acf-8116-19bc7f489807}, !- Inlet Node Name
  {2e1561ea-5651-481c-a90c-b111685339ec}; !- Outlet Node Name

OS:Node,
  {7102b50d-b497-4087-a9d7-f4ec0589ad3b}, !- Handle
  Node 104,                               !- Name
  {2e1561ea-5651-481c-a90c-b111685339ec}, !- Inlet Port
  {f45dd5b0-c8b5-41e1-b858-bf546d342c6d}; !- Outlet Port

OS:Connection,
  {626a74cf-37fc-4acf-8116-19bc7f489807}, !- Handle
  {70ac3847-8293-47a8-bb54-5d2ce39ad409}, !- Name
  {f0b690a5-80b2-4bc4-9460-316904c381bc}, !- Source Object
  3,                                      !- Outlet Port
  {c45bc234-75bf-458e-9795-cbf0ef956030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1561ea-5651-481c-a90c-b111685339ec}, !- Handle
  {32024b1a-c4a7-4ee7-8ecb-62fd39edaf92}, !- Name
  {c45bc234-75bf-458e-9795-cbf0ef956030}, !- Source Object
  3,                                      !- Outlet Port
  {7102b50d-b497-4087-a9d7-f4ec0589ad3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f45dd5b0-c8b5-41e1-b858-bf546d342c6d}, !- Handle
  {85ac7f65-202f-42e1-bfa0-2ec3fa9fa571}, !- Name
  {7102b50d-b497-4087-a9d7-f4ec0589ad3b}, !- Source Object
  3,                                      !- Outlet Port
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {544af4cd-79ff-4077-b398-8eb6dcf0201d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {299e8838-dc98-4821-8cd4-eed39a4b674f}, !- Inlet Node Name
  {96c669e9-ff00-45bf-9e2b-bdf1bc0afa21}; !- Outlet Node Name

OS:Node,
  {85e00ef7-aa81-4c79-9bdf-3440b93f033d}, !- Handle
  Node 105,                               !- Name
  {b4d515af-9cd0-4077-b15c-85e5caa85270}, !- Inlet Port
  {299e8838-dc98-4821-8cd4-eed39a4b674f}; !- Outlet Port

OS:Connection,
  {b4d515af-9cd0-4077-b15c-85e5caa85270}, !- Handle
  {2d927eaa-06c7-46d4-8aa9-d14802fd3b44}, !- Name
  {ad39ebe9-4091-44ba-b89e-b13009e66e4e}, !- Source Object
  2,                                      !- Outlet Port
  {85e00ef7-aa81-4c79-9bdf-3440b93f033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299e8838-dc98-4821-8cd4-eed39a4b674f}, !- Handle
  {196ee632-d09f-421d-b823-47baec334bd5}, !- Name
  {85e00ef7-aa81-4c79-9bdf-3440b93f033d}, !- Source Object
  3,                                      !- Outlet Port
  {544af4cd-79ff-4077-b398-8eb6dcf0201d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c669e9-ff00-45bf-9e2b-bdf1bc0afa21}, !- Handle
  {97a32cdd-97b4-49f8-80dd-53dc54aab168}, !- Name
  {544af4cd-79ff-4077-b398-8eb6dcf0201d}, !- Source Object
  3,                                      !- Outlet Port
  {f984071e-739a-44b5-91bd-5b1cd55beaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a12ba7b2-a857-4e1e-b9cb-1c468ff1f72d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {53e2587b-0ae3-4a77-9bf3-f00f14399cb1}, !- Inlet Node Name
  {c35b0ee7-65ff-4d65-bb83-7a6d3bd218f1}; !- Outlet Node Name

OS:Node,
  {b8725475-c923-4451-a693-4718bcab1eb8}, !- Handle
  Node 106,                               !- Name
  {ed405f1f-2d11-4ca6-86a1-bcabbbb4604e}, !- Inlet Port
  {53e2587b-0ae3-4a77-9bf3-f00f14399cb1}; !- Outlet Port

OS:Connection,
  {ed405f1f-2d11-4ca6-86a1-bcabbbb4604e}, !- Handle
  {cbdae2ab-39ee-456e-a555-74cc80f02ebe}, !- Name
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Source Object
  2,                                      !- Outlet Port
  {b8725475-c923-4451-a693-4718bcab1eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e2587b-0ae3-4a77-9bf3-f00f14399cb1}, !- Handle
  {a6707258-e9ca-4191-a531-a1b39ecb8dc6}, !- Name
  {b8725475-c923-4451-a693-4718bcab1eb8}, !- Source Object
  3,                                      !- Outlet Port
  {a12ba7b2-a857-4e1e-b9cb-1c468ff1f72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35b0ee7-65ff-4d65-bb83-7a6d3bd218f1}, !- Handle
  {e45d685a-faf9-42ea-9e1f-c9e1cab3ae1a}, !- Name
  {a12ba7b2-a857-4e1e-b9cb-1c468ff1f72d}, !- Source Object
  3,                                      !- Outlet Port
  {5acc1c99-d77b-4ffb-a58c-5100970a3bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {01c8f966-1f22-413f-b9b8-219c8714f083}, !- Handle
  Water Use Connections 1,                !- Name
  {8f5fdb49-b152-4c90-ba2d-028ca0dbc018}, !- Inlet Node Name
  {6f4d1268-a9de-4e37-a918-91b52ff01f5a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b0f0f51-637d-45e6-9313-84e47d90c63f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e5b62b5-310c-4b09-8d3a-a78c0979c5f3}, !- Handle
  Back_space Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.13460277112302e-06,                   !- Peak Flow Rate {m3/s}
  {bb5f8408-29b2-491d-8849-76cf484deeb8}, !- Target Temperature Schedule Name
  {6bec2c84-b73d-4d22-b8a8-31720a782805}, !- Sensible Fraction Schedule Name
  {74b65d44-8436-4ba0-9ad0-8c01cb844af3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bec2c84-b73d-4d22-b8a8-31720a782805}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {864d2a73-1ef7-47cf-a3c7-0fbde3810b21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {864d2a73-1ef7-47cf-a3c7-0fbde3810b21}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74b65d44-8436-4ba0-9ad0-8c01cb844af3}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {62eee693-8181-4e46-97e2-e8f1878f5dd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62eee693-8181-4e46-97e2-e8f1878f5dd1}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb5f8408-29b2-491d-8849-76cf484deeb8}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e806922d-f056-4e8e-94d5-304b51f71bfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e806922d-f056-4e8e-94d5-304b51f71bfc}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b0f0f51-637d-45e6-9313-84e47d90c63f}, !- Handle
  Back_space Service Water Use 0.1gal/min, !- Name
  {1e5b62b5-310c-4b09-8d3a-a78c0979c5f3}, !- Water Use Equipment Definition Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  {ec206883-55da-4433-aae6-2b7aaf0c1ace}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec206883-55da-4433-aae6-2b7aaf0c1ace}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {8b782266-df80-484b-866c-58e2840ddaa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b782266-df80-484b-866c-58e2840ddaa1}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e531c0f8-f00f-477e-9283-426c1b3379b9}, !- Handle
  Schedule Rule 32,                       !- Name
  {ec206883-55da-4433-aae6-2b7aaf0c1ace}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {258f2eac-bc49-4a11-9780-beaf31503fab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {258f2eac-bc49-4a11-9780-beaf31503fab}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b1937466-5fa7-4d49-baa9-73003b3f048f}, !- Handle
  Schedule Rule 33,                       !- Name
  {ec206883-55da-4433-aae6-2b7aaf0c1ace}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a6ecc25-b66a-45fd-a89a-76f909b5abbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a6ecc25-b66a-45fd-a89a-76f909b5abbe}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8d150409-53f4-4034-898c-e7202dab8b95}, !- Handle
  Schedule Rule 34,                       !- Name
  {ec206883-55da-4433-aae6-2b7aaf0c1ace}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fd13577-8487-4ea8-8fad-249452a87bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fd13577-8487-4ea8-8fad-249452a87bd4}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {a0e73fce-fa10-483a-bac2-ced03a87f945}, !- Handle
  Node 107,                               !- Name
  {65de2864-569d-441c-9cce-10cb8284e361}, !- Inlet Port
  {8f5fdb49-b152-4c90-ba2d-028ca0dbc018}; !- Outlet Port

OS:Connection,
  {65de2864-569d-441c-9cce-10cb8284e361}, !- Handle
  {64bce6e3-5278-4288-bf1c-5ad6784bf0c9}, !- Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Source Object
  4,                                      !- Outlet Port
  {a0e73fce-fa10-483a-bac2-ced03a87f945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c1e030c-aac7-45ed-acde-dcad526d8f37}, !- Handle
  Node 108,                               !- Name
  {6f4d1268-a9de-4e37-a918-91b52ff01f5a}, !- Inlet Port
  {dc7f36b2-ea56-4422-8df1-e6b9c8fcd079}; !- Outlet Port

OS:Connection,
  {8f5fdb49-b152-4c90-ba2d-028ca0dbc018}, !- Handle
  {8ff2b531-0a26-4014-87a2-be10f9b22505}, !- Name
  {a0e73fce-fa10-483a-bac2-ced03a87f945}, !- Source Object
  3,                                      !- Outlet Port
  {01c8f966-1f22-413f-b9b8-219c8714f083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4d1268-a9de-4e37-a918-91b52ff01f5a}, !- Handle
  {380129e6-a2c6-49e6-9a84-6690ec8d860f}, !- Name
  {01c8f966-1f22-413f-b9b8-219c8714f083}, !- Source Object
  3,                                      !- Outlet Port
  {6c1e030c-aac7-45ed-acde-dcad526d8f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7f36b2-ea56-4422-8df1-e6b9c8fcd079}, !- Handle
  {0e344b53-6dd9-45db-96fb-c360de2e5bf6}, !- Name
  {6c1e030c-aac7-45ed-acde-dcad526d8f37}, !- Source Object
  3,                                      !- Outlet Port
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {72402e48-03ca-4f14-8a41-30b5a4848a8a}, !- Handle
  Water Use Connections 2,                !- Name
  {69f2023f-2ba2-4318-b5d3-e952af3f14af}, !- Inlet Node Name
  {50ed7e1f-c5c1-4dee-aa31-24812765e61f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58a89c48-3403-4d04-871f-0dcde05fbf1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bf9aefe-02bb-44a5-8f5f-719a4e3fb807}, !- Handle
  Core_retail Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.1441876122174e-05,                    !- Peak Flow Rate {m3/s}
  {eca63696-18ec-440d-be67-c7a0a9e08318}, !- Target Temperature Schedule Name
  {b1839a56-a2d3-453a-abbf-5a2878e9cb8c}, !- Sensible Fraction Schedule Name
  {fb9790f4-07d1-4380-8847-1d9f7b81a1e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1839a56-a2d3-453a-abbf-5a2878e9cb8c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f62bff8f-6ab4-4112-94dd-cffda3af2a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f62bff8f-6ab4-4112-94dd-cffda3af2a46}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb9790f4-07d1-4380-8847-1d9f7b81a1e2}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c82290eb-9db0-4dc2-b570-69cb9a628fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c82290eb-9db0-4dc2-b570-69cb9a628fbb}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eca63696-18ec-440d-be67-c7a0a9e08318}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {78fa0342-4778-4b7f-b521-78507fb184f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78fa0342-4778-4b7f-b521-78507fb184f0}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58a89c48-3403-4d04-871f-0dcde05fbf1e}, !- Handle
  Core_retail Service Water Use 0.18gal/min, !- Name
  {9bf9aefe-02bb-44a5-8f5f-719a4e3fb807}, !- Water Use Equipment Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  {06952622-7e49-477c-a633-9af2e4e3576c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {06952622-7e49-477c-a633-9af2e4e3576c}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {a9e64783-d976-45c3-8aa2-37935cd49a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9e64783-d976-45c3-8aa2-37935cd49a6d}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {91d344f7-7e10-4863-ba65-a460ab7d6ab5}, !- Handle
  Schedule Rule 35,                       !- Name
  {06952622-7e49-477c-a633-9af2e4e3576c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f0385a3-75b9-434d-89fe-4097cb1b2a5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f0385a3-75b9-434d-89fe-4097cb1b2a5a}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {eb47635d-d3de-46ba-9039-f3d50590f47d}, !- Handle
  Schedule Rule 36,                       !- Name
  {06952622-7e49-477c-a633-9af2e4e3576c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e4037b6-7078-46e5-9994-4cbbe5ece790}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e4037b6-7078-46e5-9994-4cbbe5ece790}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {db7cb7a3-a4ad-466e-af9c-ebb9ddc407c1}, !- Handle
  Schedule Rule 37,                       !- Name
  {06952622-7e49-477c-a633-9af2e4e3576c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abd89ce1-84e2-4042-aeee-03eda294f75e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abd89ce1-84e2-4042-aeee-03eda294f75e}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {3d8a1d92-679c-47a5-8d06-a89b04a21f76}, !- Handle
  Node 109,                               !- Name
  {99ae9a2e-ad1d-4858-ad6d-e35762d8a6bb}, !- Inlet Port
  {69f2023f-2ba2-4318-b5d3-e952af3f14af}; !- Outlet Port

OS:Connection,
  {99ae9a2e-ad1d-4858-ad6d-e35762d8a6bb}, !- Handle
  {3bf4f01e-77f0-45cc-a874-4503630241c6}, !- Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Source Object
  5,                                      !- Outlet Port
  {3d8a1d92-679c-47a5-8d06-a89b04a21f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {481d014e-f8f4-4b5a-84b7-4425b1dd6e05}, !- Handle
  Node 110,                               !- Name
  {50ed7e1f-c5c1-4dee-aa31-24812765e61f}, !- Inlet Port
  {1e8f7200-affe-4917-93f4-c49d78e75de2}; !- Outlet Port

OS:Connection,
  {69f2023f-2ba2-4318-b5d3-e952af3f14af}, !- Handle
  {5dfb32cd-a665-4d04-a300-d5009307f59e}, !- Name
  {3d8a1d92-679c-47a5-8d06-a89b04a21f76}, !- Source Object
  3,                                      !- Outlet Port
  {72402e48-03ca-4f14-8a41-30b5a4848a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ed7e1f-c5c1-4dee-aa31-24812765e61f}, !- Handle
  {a45c61ce-0639-46bc-988d-0df62cd77688}, !- Name
  {72402e48-03ca-4f14-8a41-30b5a4848a8a}, !- Source Object
  3,                                      !- Outlet Port
  {481d014e-f8f4-4b5a-84b7-4425b1dd6e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8f7200-affe-4917-93f4-c49d78e75de2}, !- Handle
  {d141524d-11e6-43b1-b3ab-856f05588908}, !- Name
  {481d014e-f8f4-4b5a-84b7-4425b1dd6e05}, !- Source Object
  3,                                      !- Outlet Port
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3c2a9c5-4db8-41eb-87e1-50e2645418fb}, !- Handle
  Water Use Connections 3,                !- Name
  {b02da18b-8ef9-4e63-90c2-ebf37adeb59c}, !- Inlet Node Name
  {79675b44-b11b-4d16-b346-c0b743b7aa64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38535ca7-d4ba-4664-970b-6f295a10b548}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca8697dc-27be-4d2d-afa0-2f2cb9073b17}, !- Handle
  Front_retail Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07814293922482e-06,                   !- Peak Flow Rate {m3/s}
  {8c32205f-8f55-4f2e-955f-bd54a9e07f6e}, !- Target Temperature Schedule Name
  {ad6afd17-bda5-4da0-94b8-01301dd37537}, !- Sensible Fraction Schedule Name
  {cb95d883-472b-4758-8256-37695ef2f54f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad6afd17-bda5-4da0-94b8-01301dd37537}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cc9108dc-c045-4d9b-acce-27134fcbc021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc9108dc-c045-4d9b-acce-27134fcbc021}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb95d883-472b-4758-8256-37695ef2f54f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c18b72ec-4110-4f79-a445-72362d769103}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c18b72ec-4110-4f79-a445-72362d769103}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c32205f-8f55-4f2e-955f-bd54a9e07f6e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f577753e-4ec7-48b6-ba7e-0c6e129aa25e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f577753e-4ec7-48b6-ba7e-0c6e129aa25e}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38535ca7-d4ba-4664-970b-6f295a10b548}, !- Handle
  Front_retail Service Water Use 0.02gal/min, !- Name
  {ca8697dc-27be-4d2d-afa0-2f2cb9073b17}, !- Water Use Equipment Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  {06952622-7e49-477c-a633-9af2e4e3576c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f93d6344-ea46-4d32-b2fa-7ce3d0c6899a}, !- Handle
  Node 111,                               !- Name
  {ac3e4681-aac7-4e1d-a848-af6fa5951413}, !- Inlet Port
  {b02da18b-8ef9-4e63-90c2-ebf37adeb59c}; !- Outlet Port

OS:Connection,
  {ac3e4681-aac7-4e1d-a848-af6fa5951413}, !- Handle
  {82cc36f8-b510-4438-94bc-041fc822dfdd}, !- Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Source Object
  6,                                      !- Outlet Port
  {f93d6344-ea46-4d32-b2fa-7ce3d0c6899a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {222ff90d-6933-4922-bfe3-c7ea3d3bdde3}, !- Handle
  Node 112,                               !- Name
  {79675b44-b11b-4d16-b346-c0b743b7aa64}, !- Inlet Port
  {7cad98d4-7e15-44a9-a50b-209172132255}; !- Outlet Port

OS:Connection,
  {b02da18b-8ef9-4e63-90c2-ebf37adeb59c}, !- Handle
  {28119eed-78b6-4ab3-9174-b71c17d0f2f6}, !- Name
  {f93d6344-ea46-4d32-b2fa-7ce3d0c6899a}, !- Source Object
  3,                                      !- Outlet Port
  {b3c2a9c5-4db8-41eb-87e1-50e2645418fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79675b44-b11b-4d16-b346-c0b743b7aa64}, !- Handle
  {9a0aed33-c0d1-4186-b2b9-7cc9fffe16d6}, !- Name
  {b3c2a9c5-4db8-41eb-87e1-50e2645418fb}, !- Source Object
  3,                                      !- Outlet Port
  {222ff90d-6933-4922-bfe3-c7ea3d3bdde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cad98d4-7e15-44a9-a50b-209172132255}, !- Handle
  {c698b87d-0b38-4e6f-b87d-90d6eb4e1e8c}, !- Name
  {222ff90d-6933-4922-bfe3-c7ea3d3bdde3}, !- Source Object
  3,                                      !- Outlet Port
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {edcc124a-251b-449d-b557-ceec36f092ae}, !- Handle
  Water Use Connections 4,                !- Name
  {ff99cded-99f1-4b9c-a0f6-aaf558c57ed6}, !- Inlet Node Name
  {163a7e3a-2d27-45cf-a878-07171b93761d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7798f4e5-5bd2-4cc4-b6a6-c5ce72c34db5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50237ebb-443d-440e-b58f-638b7382f3e8}, !- Handle
  Point_of_sale Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.07814293922482e-06,                   !- Peak Flow Rate {m3/s}
  {37a460fa-161e-4c73-9166-8d44ea8ca880}, !- Target Temperature Schedule Name
  {a9ad70b5-6c6d-4b6b-ab75-2bfaeb788eb1}, !- Sensible Fraction Schedule Name
  {fd30f7e5-5522-4f65-9fc8-a7604e869204}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9ad70b5-6c6d-4b6b-ab75-2bfaeb788eb1}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c368e1c1-98ac-4cfe-8967-ec354be2a446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c368e1c1-98ac-4cfe-8967-ec354be2a446}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd30f7e5-5522-4f65-9fc8-a7604e869204}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc9ab62a-8d8a-43e0-9dc0-7cd69fe491e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc9ab62a-8d8a-43e0-9dc0-7cd69fe491e1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37a460fa-161e-4c73-9166-8d44ea8ca880}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a825aed8-4bc9-4175-a4dc-dceb44962025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a825aed8-4bc9-4175-a4dc-dceb44962025}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7798f4e5-5bd2-4cc4-b6a6-c5ce72c34db5}, !- Handle
  Point_of_sale Service Water Use 0.02gal/min, !- Name
  {50237ebb-443d-440e-b58f-638b7382f3e8}, !- Water Use Equipment Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  {06952622-7e49-477c-a633-9af2e4e3576c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8e2f87e-e49c-4b32-bb19-0af9250543ad}, !- Handle
  Node 113,                               !- Name
  {3610d325-65e8-4220-8579-a2ddf27ed5f4}, !- Inlet Port
  {ff99cded-99f1-4b9c-a0f6-aaf558c57ed6}; !- Outlet Port

OS:Connection,
  {3610d325-65e8-4220-8579-a2ddf27ed5f4}, !- Handle
  {4297f247-8e75-4cbf-b089-f710052e6eb9}, !- Name
  {a0b0e69d-c644-420a-ae3a-c8450a2fa1f8}, !- Source Object
  7,                                      !- Outlet Port
  {f8e2f87e-e49c-4b32-bb19-0af9250543ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b89b97a-068c-4c9b-b72d-ba697412d469}, !- Handle
  Node 114,                               !- Name
  {163a7e3a-2d27-45cf-a878-07171b93761d}, !- Inlet Port
  {624fc6a5-c8ac-44b5-be0e-d6db3a1f1df5}; !- Outlet Port

OS:Connection,
  {ff99cded-99f1-4b9c-a0f6-aaf558c57ed6}, !- Handle
  {cc99d26d-14cb-4148-8fe7-b38d31569c02}, !- Name
  {f8e2f87e-e49c-4b32-bb19-0af9250543ad}, !- Source Object
  3,                                      !- Outlet Port
  {edcc124a-251b-449d-b557-ceec36f092ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163a7e3a-2d27-45cf-a878-07171b93761d}, !- Handle
  {60e37262-f807-46c9-a8f7-b3118b44e3af}, !- Name
  {edcc124a-251b-449d-b557-ceec36f092ae}, !- Source Object
  3,                                      !- Outlet Port
  {8b89b97a-068c-4c9b-b72d-ba697412d469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624fc6a5-c8ac-44b5-be0e-d6db3a1f1df5}, !- Handle
  {85d53a05-0737-4ce4-9f1f-2132265c0b6d}, !- Name
  {8b89b97a-068c-4c9b-b72d-ba697412d469}, !- Source Object
  3,                                      !- Outlet Port
  {c4822b49-6836-46cc-8e2c-ebf412e35419}, !- Target Object
  7;                                      !- Inlet Port

OS:Sizing:Parameters,
  {594f0f48-517e-47ed-99fe-26b312bcb9d4}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {1704fc0c-0b89-42ab-a232-ca8a00e0b481}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {6a0c352d-9389-4e56-8f4f-c1f4d19ba30b}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {c99c06fd-91ed-4c04-8b90-7b1242dc2459}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c99c06fd-91ed-4c04-8b90-7b1242dc2459}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {23098cfd-f5a4-4d71-993b-f57913737d49}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ee4c4ada-d704-4eac-b1c0-72cf8ae65843}, !- Control Zone or Zone List Name
  {46037fd4-90d3-4bf5-ac4d-37aff958b4fe}, !- Cooling Control Zone or Zone List Name
  {2ea336ed-b7f2-4b6c-afca-d8f4ef07e232}, !- Heating Control Zone or Zone List Name
  {84dcdff6-3cb0-421f-8944-a8f2fa747fb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee4c4ada-d704-4eac-b1c0-72cf8ae65843}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {46037fd4-90d3-4bf5-ac4d-37aff958b4fe}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2ea336ed-b7f2-4b6c-afca-d8f4ef07e232}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84dcdff6-3cb0-421f-8944-a8f2fa747fb9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c716d04e-b770-4b03-a776-36e0032e6480}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {a6f6510f-a5bd-43fa-9972-5188800df6a9}, !- Default Day Schedule Name
  {c2f40a2e-d3b9-43a0-97b2-f4da45a649da}, !- Summer Design Day Schedule Name
  {d7e1ee9f-da3e-427d-bae5-5ba85bd2e1ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6f6510f-a5bd-43fa-9972-5188800df6a9}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {786c1483-3eb0-4e6f-94f1-2e7a32a64d95}, !- Handle
  {c716d04e-b770-4b03-a776-36e0032e6480}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1999607332547997,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-24 16:54:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-24 16:54:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73d47d90-7d7f-4b9f-a6cf-432eaeb2b3df}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7e1ee9f-da3e-427d-bae5-5ba85bd2e1ac}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b36441a4-e5ef-47d2-9825-f002602779ef}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2f40a2e-d3b9-43a0-97b2-f4da45a649da}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {622df1fa-c5e3-4685-8419-d823522ebf05}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {c716d04e-b770-4b03-a776-36e0032e6480}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eb42a05-6992-4a34-a7ee-0261959df837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eb42a05-6992-4a34-a7ee-0261959df837}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {2c94202c-9839-4f09-b1bc-aa60399c9313}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f356946b-1f36-4b33-b2ac-419bbd0c5fd5}, !- Control Zone or Zone List Name
  {b4ae99bf-9f11-4643-a0d9-96414168eaf1}, !- Cooling Control Zone or Zone List Name
  {47ce4c9f-1011-4e64-994d-54079ca80018}, !- Heating Control Zone or Zone List Name
  {b9339519-04b8-4b52-a36a-2806c242881c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f356946b-1f36-4b33-b2ac-419bbd0c5fd5}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {b4ae99bf-9f11-4643-a0d9-96414168eaf1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47ce4c9f-1011-4e64-994d-54079ca80018}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9339519-04b8-4b52-a36a-2806c242881c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cfd070e6-8c3a-45af-83ad-9d1ddd5122cb}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {9cc4b7b8-42c4-42e4-a080-539e4a6fbf10}, !- Default Day Schedule Name
  {962b7269-aabb-46fa-a8cb-04868a9347f6}, !- Summer Design Day Schedule Name
  {cf39a35e-30b9-438a-9557-96f9f2bd83f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cc4b7b8-42c4-42e4-a080-539e4a6fbf10}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {469239cc-fe35-4343-88f4-c9c6ec5ac062}, !- Handle
  {cfd070e6-8c3a-45af-83ad-9d1ddd5122cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0322465228263731,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-24 16:54:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-24 16:54:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95caddd0-2940-4cb4-84e4-6e38d7f0b6db}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf39a35e-30b9-438a-9557-96f9f2bd83f4}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00955e4b-75ee-4490-9042-1758400bf03c}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {962b7269-aabb-46fa-a8cb-04868a9347f6}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0224c4e8-1b2c-4069-9449-687d5b5c2f45}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {cfd070e6-8c3a-45af-83ad-9d1ddd5122cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {392fedbd-90fb-4f08-9723-0a33a39c3a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {392fedbd-90fb-4f08-9723-0a33a39c3a30}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0b46674d-a223-458c-aa54-3bba50f8d125}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c5f717f8-f7f4-4e5d-9e7c-66764a48e507}, !- Control Zone or Zone List Name
  {ea1dfd10-08a0-46ea-8013-4b4c8bafec65}, !- Cooling Control Zone or Zone List Name
  {30d23e98-54f0-4418-ad47-b94bb80bba42}, !- Heating Control Zone or Zone List Name
  {cb4133eb-953d-40e7-9c6a-62598fd16053}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5f717f8-f7f4-4e5d-9e7c-66764a48e507}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ea1dfd10-08a0-46ea-8013-4b4c8bafec65}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30d23e98-54f0-4418-ad47-b94bb80bba42}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb4133eb-953d-40e7-9c6a-62598fd16053}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {78b33a88-447f-4e91-9e99-c3b2ac1e6c7b}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {6457941a-e291-44dd-96fe-307fc88637ee}, !- Default Day Schedule Name
  {302779dd-4db5-4434-8b6a-686def3a765e}, !- Summer Design Day Schedule Name
  {20e8b70b-87d7-4cfc-a435-eca4aca084b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6457941a-e291-44dd-96fe-307fc88637ee}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch Default, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee3e8fbf-6532-4119-84d0-42ae396b8213}, !- Handle
  {78b33a88-447f-4e91-9e99-c3b2ac1e6c7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0322465228263731,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-24 16:54:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-24 16:54:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ab60927-c6fa-431d-837f-60950f965a48}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20e8b70b-87d7-4cfc-a435-eca4aca084b0}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch Winter Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8735d93-2e07-42f9-8c75-a4d4820c70ac}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {302779dd-4db5-4434-8b6a-686def3a765e}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch Summer Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a93c0454-8148-485b-a77b-59f2bf4c6906}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch Sunday Rule, !- Name
  {78b33a88-447f-4e91-9e99-c3b2ac1e6c7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9889aef-1ac3-4b68-835d-2206c2f04cae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9889aef-1ac3-4b68-835d-2206c2f04cae}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1 Occ Sch Sunday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c8b00f4f-9f28-4220-9102-7461eae17a97}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {94228a73-6c74-46fc-bfe6-2c37f160f715}, !- Control Zone or Zone List Name
  {63837803-1162-4983-a0de-8fb6cf63ffba}, !- Cooling Control Zone or Zone List Name
  {231baf44-35bc-43e5-8ce2-3b690a199c49}, !- Heating Control Zone or Zone List Name
  {ac2d68b0-8312-4b0c-b018-435d1d2ddba7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94228a73-6c74-46fc-bfe6-2c37f160f715}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {63837803-1162-4983-a0de-8fb6cf63ffba}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {231baf44-35bc-43e5-8ce2-3b690a199c49}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac2d68b0-8312-4b0c-b018-435d1d2ddba7}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef9b196b-931d-4d3b-825c-58223a6a5f9f}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {e5e7afcb-0d08-4e4a-a4a4-025cbd76b6f9}, !- Default Day Schedule Name
  {bf10f290-6f2f-49b3-a967-7554a8332398}, !- Summer Design Day Schedule Name
  {2edbb314-dc31-429e-b8bd-a4da20a0accd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5e7afcb-0d08-4e4a-a4a4-025cbd76b6f9}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch Default, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2068acac-9808-4b0a-8844-5d6b64f0e3bb}, !- Handle
  {ef9b196b-931d-4d3b-825c-58223a6a5f9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  53.405109133134864,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-24 16:54:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-24 16:54:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2479e27a-2675-4c61-bd9d-48c9c9f770d2}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2edbb314-dc31-429e-b8bd-a4da20a0accd}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch Winter Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5255c18-91e3-4fd2-8759-a650836afca9}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf10f290-6f2f-49b3-a967-7554a8332398}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch Summer Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {782487eb-8aa2-4e41-9367-697a385bd5e2}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch Sunday Rule, !- Name
  {ef9b196b-931d-4d3b-825c-58223a6a5f9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36d5fbcc-26cf-48cf-987a-7ee8b683a4a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36d5fbcc-26cf-48cf-987a-7ee8b683a4a4}, !- Handle
  Sys_3_PSZ ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2 Occ Sch Sunday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {af67d57a-e23f-491c-a4f7-d8a0f18da357}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {291756a6-6f2b-4d59-a41d-1d17ed9b68dd}, !- Handle
  Sys3PSZALLSTRetailsalesFLBuildingStory1SCHC2HtgSch0, !- Name
  {cd2ccc69-43c5-4e46-95ed-ec45fd54dc38}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4}, !- Handle
  Sys3PSZALLSTRetailsalesFLBuildingStory1SCHC2ClgSch0, !- Name
  {24f4a94b-dbd6-4743-b97d-f2bf10520bb2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {134e0058-42e7-4893-9b5d-eac643094ee6}, !- Handle
  Sys3PSZALLSTRetailsalesFLBuildingStory1SCHC2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}<23.9 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}>1.7, !- Program Line 1
  SET {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4} = 29.4, !- Program Line 2
  SET {291756a6-6f2b-4d59-a41d-1d17ed9b68dd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}<23.9 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}>1.7, !- Program Line 4
  SET {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4} = 29.4, !- Program Line 5
  SET {291756a6-6f2b-4d59-a41d-1d17ed9b68dd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}<23.9 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}>1.7, !- Program Line 7
  SET {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4} = 29.4, !- Program Line 8
  SET {291756a6-6f2b-4d59-a41d-1d17ed9b68dd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}<23.9 && {af67d57a-e23f-491c-a4f7-d8a0f18da357}>1.7, !- Program Line 10
  SET {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4} = 29.4, !- Program Line 11
  SET {291756a6-6f2b-4d59-a41d-1d17ed9b68dd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {24dc8c67-4e89-4c64-bdca-ccc98b2dd0b4} = NULL, !- Program Line 14
  SET {291756a6-6f2b-4d59-a41d-1d17ed9b68dd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c86b7039-1869-4ea9-8271-6b9bd2c73840}, !- Handle
  Sys3PSZALLSTRetailsalesFLBuildingStory1SCHC2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {134e0058-42e7-4893-9b5d-eac643094ee6}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {99abdd56-c347-4d97-b51a-3c62b227475b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ac0276db-5052-416d-9cab-8ad1de05acbb}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {199bf801-fb11-43fe-99ca-92642823857c}, !- Control Zone or Zone List Name
  {a92abacf-ef29-4fbb-bfa6-2b0a7c62ef50}, !- Cooling Control Zone or Zone List Name
  {9b83444e-8aec-4c9f-bcdf-0cf1b860ba5a}, !- Heating Control Zone or Zone List Name
  {7be769d0-9621-4de1-89f9-120bacfe2fb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {199bf801-fb11-43fe-99ca-92642823857c}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {a92abacf-ef29-4fbb-bfa6-2b0a7c62ef50}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9b83444e-8aec-4c9f-bcdf-0cf1b860ba5a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7be769d0-9621-4de1-89f9-120bacfe2fb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  {17d0987b-ebfa-493f-9859-66feb79de69f}, !- Default Day Schedule Name
  {cfa5ccb7-0af6-418f-8569-405d6a5aa615}, !- Summer Design Day Schedule Name
  {d7100ef2-a992-4a58-bebf-273c49b27888}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17d0987b-ebfa-493f-9859-66feb79de69f}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Default, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d817f712-a402-4a2b-8c74-094d4764fe7b}, !- Handle
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8028647932295709,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-09-24 16:54:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-09-24 16:54:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da8cb3c7-5c56-49bd-999d-334f823d7f9e}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7100ef2-a992-4a58-bebf-273c49b27888}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Winter Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39bc14b8-11bd-40d1-bd48-996b6f4e48c2}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfa5ccb7-0af6-418f-8569-405d6a5aa615}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Summer Design Day, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a8ff9c5-1b60-4a84-9404-827c5f84bcbf}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Saturday Rule, !- Name
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e89b7a7-7d6e-4b6c-a8a0-9facb7534efe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e89b7a7-7d6e-4b6c-a8a0-9facb7534efe}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Saturday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c15c66e1-fb7c-430d-a930-e00fdd33d1f4}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Sunday Rule, !- Name
  {378b5428-7176-4124-aabb-dae9b551d17b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf92e3c4-5cd6-456a-ad45-a1046a3a6f9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf92e3c4-5cd6-456a-ad45-a1046a3a6f9d}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage area_FL=Building Story 1_SCH=E Occ Sch Sunday, !- Name
  {42afea92-2da0-4d90-a713-34206a9eeacc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {c955d98f-4bf7-4869-86ea-2c4fd394f5e6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {def39286-4a65-4b08-be82-118c34a41e69}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e3615d4-a6ec-4219-929f-6a373d1a3a56}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc81deb1-308e-4540-81bf-c145802c88d6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2446f23a-6298-454a-acf8-cb9b421b4bfa}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02d48588-d965-4727-956c-c5db63ac598c}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce1e99cb-92df-48ee-9f10-223472bb5b1d}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98eebab8-df03-44ea-b871-294613069246}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

