
OS:Version,
  {9c61ee91-4f3a-4870-b983-1e51974923c3}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {37d0a0e6-44e7-4bd3-aa07-bc9cb7d0e960}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {14a25927-c7c1-4cd4-bfed-b91ae977fc4d}, !- Handle
  SMstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.47, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  23.47, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  25.6, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  25.6, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {8e739576-5e1d-46e1-8e55-315d091268cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5fe688f0-b788-4cfc-b662-00b35af892a4}, !- Handle
  SMstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.85, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  15.85, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  17.98, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  17.98, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44bb76f7-1d67-4127-bab8-61f4b013d084}, !- Handle
  LGstore2_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.62, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  48.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  50.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  50.44, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {deb35437-84ed-41e7-882f-de395144f130}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b6ca9f-c7a8-410c-a2f2-7088de2325e8}, !- Handle
  SMstore8_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.72, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  86.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  88.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  88.54, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f724e12c-b374-4ab4-bcb4-dd7bd39d5e9d}, !- Handle
  SMstore1_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.97, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  19.97, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  18.14, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  18.14, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {471c6a1f-5260-4ff5-ac96-527625bdefc7}, !- Handle
  SMstore4_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41, 0, 2.13,                            !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  42.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  42.82, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be446ee-9ec7-422d-9553-927e054189f0}, !- Handle
  SMstore4_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.82, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  42.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  41, 22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  41, 22.86, 2.13;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {976ff8cf-2683-43db-9222-d8dd93993138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9ec88050-cad0-4c42-805e-c516e24b7969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5badd41b-bdc5-4701-a0f5-c40bac26b8c4}, !- Handle
  LGstore2_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.44, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  50.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  48.62, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  48.62, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd6cab71-0de0-4804-99da-58f254ffd0d7}, !- Handle
  SMstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.74, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  27.74, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  29.87, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  29.87, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb8f2f9-b8d0-4cec-aa58-43da983dad03}, !- Handle
  SMstore2_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.58, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  27.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  25.76, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  25.76, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7711e5b-70e5-4007-9eec-bb8c2bb9f038}, !- Handle
  LGstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.33, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  46.33, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  48.46, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  48.46, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {345e93bf-bf4c-4f29-acf0-a5986938dc32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9641177b-f850-421d-80c5-a13654a9b45a}, !- Handle
  SMstore5_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  61.57, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  61.57, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  63.7, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  63.7, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7716b428-b726-42ab-a48c-f45ee8ca4039}, !- Handle
  SMstore3_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.09, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  31.09, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  33.22, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  33.22, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d4907c-b151-43df-8216-4398d70f801b}, !- Handle
  SMstore8_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.43, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  84.43, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  86.56, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  86.56, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c186d79-9bf1-420e-9bc7-12fa768cc8a2}, !- Handle
  LGstore1_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.23, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  8.23, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  10.36, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  10.36, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb5964-bf66-4d58-9fdc-d93b9f1657a6}, !- Handle
  SMstore6_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.46, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  73.46, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  75.59, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  75.59, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81777d03-7cd5-422f-b8d1-9100ce8e2995}, !- Handle
  LGstore2_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.22, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  58.22, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  60.35, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  60.35, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7374d318-a87e-4ec1-ad3c-1b2107e05443}, !- Handle
  SMstore8_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.7, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  88.7, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  90.83, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  90.83, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7003445c-6007-4199-942b-1c77bb471428}, !- Handle
  SMstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.12, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  20.12, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  22.25, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  22.25, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ec5095-59c3-49dc-a763-ea85fcb18793}, !- Handle
  SMstore1_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  18.14, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.97, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  19.97, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cfcf64-107f-4168-80b6-a635c778d27a}, !- Handle
  SMstore5_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  63.86, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  63.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  65.68, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  65.68, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68b4d848-7eea-4336-ac83-a11109696bc3}, !- Handle
  LGstore1_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.52, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  10.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.35, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.35, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f43097d-9624-4f89-af1e-84fa4f0a83af}, !- Handle
  LGstore2_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.95, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  56.08, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  56.08, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c09036-40ef-4108-bf4d-d8d3c85b779a}, !- Handle
  SMstore6_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.19, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  69.19, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  71.32, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  71.32, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9ec88050-cad0-4c42-805e-c516e24b7969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a737afc0-80df-455e-9e19-c2664c0af922}, !- Handle
  SMstore5_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.84, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  65.84, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  67.97, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  67.97, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccbc00a0-f760-4027-ba19-44963e292457}, !- Handle
  SMstore6_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.3, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  73.3, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  71.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  71.48, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27558df4-4c80-44cd-9ee1-c610c24f3c33}, !- Handle
  SMstore6_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.48, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  71.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  73.3, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  73.3, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d196746f-c0ed-4db1-af0e-cc3bc20e8b7c}, !- Handle
  SMstore7_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.08, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  81.08, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  83.21, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  83.21, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5253eb-108a-4e0f-a796-30a4b2b140ed}, !- Handle
  SMstore3_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.38, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  33.38, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  35.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  35.2, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c017ef-011b-4523-9413-6b50e2835b08}, !- Handle
  LGstore2_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.06, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  58.06, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  56.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  56.24, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed6fecc-8489-4ee5-b059-2f731265a5da}, !- Handle
  SMstore2_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.76, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  25.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.58, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a94d14c-a2f1-4707-b266-3dc9200921de}, !- Handle
  SMstore7_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.81, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  76.81, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  78.94, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  78.94, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b40894-2287-438b-b551-d83c89de23b4}, !- Handle
  SMstore3_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  35.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  33.38, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  33.38, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9e22ae-e5df-49a4-8dc3-4b8c6f3e76e9}, !- Handle
  SMstore4_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.71, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  38.71, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  40.84, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  40.84, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911a4e64-c1f0-46fd-8234-25f5f02a9cc6}, !- Handle
  SMstore3_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.36, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  35.36, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  37.49, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  37.49, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3b7eed-a4d4-4238-9373-c03375817b4b}, !- Handle
  LGstore1_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.73, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  4.73, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  2.9, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  2.9, 22.86, 2.13;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {532b066b-8d45-4c73-b969-a9554249cfec}, !- Handle
  SMstore4_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.98, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  42.98, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  45.11, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  45.11, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9254a598-43dc-4438-84ae-bfb268b7df04}, !- Handle
  LGstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.61, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  0.61, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  2.74, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  2.74, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e1647b-8bf9-411c-9639-56fc96c1404d}, !- Handle
  SMstore5_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.68, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  65.68, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  63.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  63.86, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9ec88050-cad0-4c42-805e-c516e24b7969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {9ec88050-cad0-4c42-805e-c516e24b7969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {e9eb3e25-eba3-414d-8227-3897b0fdcb2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1763c8d2-be8d-4e7b-9b23-5b1b8d6db611}, !- Handle
  SMstore7_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  79.1, 0, 2.13,                          !- X,Y,Z Vertex 1 {m}
  79.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  80.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  80.92, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {f8f41979-e5d7-4c16-b589-326bd7ff8e3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425bec12-a590-491e-b9f8-5307ea85bb8a}, !- Handle
  SMstore7_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.92, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  80.92, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  79.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  79.1, 22.86, 2.13;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad2bb5-3249-4a12-95e9-d77b619ec966}, !- Handle
  LGstore1_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.9, 0, 2.13,                           !- X,Y,Z Vertex 1 {m}
  2.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.73, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.73, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2aedd38-823a-4d2b-affe-8a34ef4943d2}, !- Handle
  LGstore1_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.35, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  12.35, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  10.52, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  10.52, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {2d6b162e-e64f-42d3-b1d9-59c033980319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffe09a6-7298-4bb4-a23a-69a215bbaa05}, !- Handle
  LGstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.88, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  4.88, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  7.01, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  7.01, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e03de1-3169-4226-83b0-6af29b5dd339}, !- Handle
  LGstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.6, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  50.6, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  52.73, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  52.73, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27df57b4-922b-437f-be91-ddb724ae4e64}, !- Handle
  LGstore1_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  12.5, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  14.63, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bcb592-fb39-4cfe-9a23-dec8e6f3505f}, !- Handle
  LGstore2_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.24, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  56.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.06, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.06, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ad1348-143b-400e-917c-277e5b6e7154}, !- Handle
  SMstore8_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.54, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  88.54, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  86.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  86.72, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  RetailStripmall,                        !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9457d2ef-7b80-46f5-82bc-bd10a5ce2c50}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  BTAP1980TO2010,                         !- Standards Template
  RetailStripmall;                        !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {b7729f74-be76-425a-9ab4-b58b30c19859}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site,
  {1273f654-2b91-4418-8666-ec1096af8b72}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {4e1a3419-bdab-42e8-9616-efc90f895ac9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {b9f8c01a-d97e-43cd-8cb1-9abac88a15c4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Handle
  Space Function Retail - sales,          !- Name
  ,                                       !- Default Construction Set Name
  {460b97dc-961e-45cb-8f50-b92c3b34b147}, !- Default Schedule Set Name
  {990bfb8a-a0ce-44ae-98ad-8b6f8fd96fdd}, !- Group Rendering Name
  {a353e2dc-5bf8-478e-a88f-1805f1ec3a5b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail - sales;                         !- Standards Space Type

OS:Rendering:Color,
  {ab9776b2-a45c-497d-9bfd-711e5d3839a3}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {48fd6027-15ae-45d4-92f5-cc83f9282ee9}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fbd97d7d-80cf-41da-b812-881fd97fa1f3}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {5c3e47aa-55b1-4480-b246-fa1c279dfcb2}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {bbaea732-65d2-4b82-8971-10ae6183fc20}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {04947aae-03d6-4951-b6fe-0e95f7493f64}, !- Handle
  Space Function Retail - sales People,   !- Name
  {bbaea732-65d2-4b82-8971-10ae6183fc20}, !- People Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7eb0506a-44bf-4a5c-b879-956f57c463a8}, !- Work Efficiency Schedule Name
  {fc8bff75-748a-4f8d-8d40-0ef7b8cea998}, !- Clothing Insulation Schedule Name
  {18a487d4-43ad-41c7-8fd1-403087106714}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fc8bff75-748a-4f8d-8d40-0ef7b8cea998}, !- Handle
  Clothing Schedule,                      !- Name
  {e6bd8681-fb46-4574-84d5-c73034a5ccff}, !- Schedule Type Limits Name
  {0e463045-0601-43c0-ab45-ce070ed8fdc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e463045-0601-43c0-ab45-ce070ed8fdc0}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {e6bd8681-fb46-4574-84d5-c73034a5ccff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49ea9cab-f42a-4a22-81a4-cc61b3f40023}, !- Handle
  Schedule Rule 1,                        !- Name
  {fc8bff75-748a-4f8d-8d40-0ef7b8cea998}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {82e9057a-64f4-44dc-850b-8a64cdab1b8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {82e9057a-64f4-44dc-850b-8a64cdab1b8f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {e6bd8681-fb46-4574-84d5-c73034a5ccff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e6bd8681-fb46-4574-84d5-c73034a5ccff}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {18a487d4-43ad-41c7-8fd1-403087106714}, !- Handle
  Air Velocity Schedule,                  !- Name
  {40d15a3f-a0c4-4466-a0fd-cc8ceb213518}, !- Schedule Type Limits Name
  {385bb41f-9525-4ad9-af2f-dd0ae5fec586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {385bb41f-9525-4ad9-af2f-dd0ae5fec586}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {40d15a3f-a0c4-4466-a0fd-cc8ceb213518}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40d15a3f-a0c4-4466-a0fd-cc8ceb213518}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7eb0506a-44bf-4a5c-b879-956f57c463a8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {e6fe7136-502f-40f6-b87c-b0a9c8c254ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6fe7136-502f-40f6-b87c-b0a9c8c254ce}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7f900d94-9f66-4bde-bdb6-b9b897ed67f7}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {26322055-03c7-48e3-b7cc-00f83eb5b68a}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {7f900d94-9f66-4bde-bdb6-b9b897ed67f7}, !- Lights Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d8a6559-12b9-4b50-9942-66285cee85b1}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fd786afb-601b-4443-854f-28b7e95348e7}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {1d8a6559-12b9-4b50-9942-66285cee85b1}, !- Electric Equipment Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a353e2dc-5bf8-478e-a88f-1805f1ec3a5b}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {460b97dc-961e-45cb-8f50-b92c3b34b147}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02882927-a5d2-4690-81aa-95597ff362fc}, !- Number of People Schedule Name
  {5093bd73-545c-49ef-9972-73a4470f71ac}, !- People Activity Level Schedule Name
  {17264a0b-33c1-4aeb-8100-73e33c6ebca7}, !- Lighting Schedule Name
  {6351559b-bb83-40d0-a9df-2e6f4950e721}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f775dfa9-0bdd-4e5e-bd89-7ea70f5abc18}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {02882927-a5d2-4690-81aa-95597ff362fc}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {1fd10ef8-8caf-4f82-b081-2e19a55fd27b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fd10ef8-8caf-4f82-b081-2e19a55fd27b}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {238f6f09-b8e7-4358-aa7b-6ca1c334f19d}, !- Handle
  Schedule Rule 2,                        !- Name
  {02882927-a5d2-4690-81aa-95597ff362fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57d8b4e8-00fb-4903-8c11-360d47bb78bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57d8b4e8-00fb-4903-8c11-360d47bb78bd}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {03e96b50-4c53-4698-8567-87808e95b2d6}, !- Handle
  Schedule Rule 3,                        !- Name
  {02882927-a5d2-4690-81aa-95597ff362fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99de7791-4a6b-4144-8330-22083a5bb92e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99de7791-4a6b-4144-8330-22083a5bb92e}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {48f29122-9992-4913-bd9e-7bba62a836c6}, !- Handle
  Schedule Rule 4,                        !- Name
  {02882927-a5d2-4690-81aa-95597ff362fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60272516-321e-4aec-8435-2a05b7e5c5cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60272516-321e-4aec-8435-2a05b7e5c5cd}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {5093bd73-545c-49ef-9972-73a4470f71ac}, !- Handle
  NECB-Activity,                          !- Name
  {9aab90a6-a9d5-48c2-ba03-546f1e738be7}, !- Schedule Type Limits Name
  {78ba81e5-bbff-4c00-9ca3-cb57574517dc}, !- Default Day Schedule Name
  {4b9a5d46-a69a-43b5-95d2-26f233ea3264}, !- Summer Design Day Schedule Name
  {d92c3fac-a91a-454f-8787-53d7c1bea67a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78ba81e5-bbff-4c00-9ca3-cb57574517dc}, !- Handle
  NECB-Activity Default,                  !- Name
  {9aab90a6-a9d5-48c2-ba03-546f1e738be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ef35191c-31e1-425b-b86c-6f3f1be92610}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d92c3fac-a91a-454f-8787-53d7c1bea67a}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {9aab90a6-a9d5-48c2-ba03-546f1e738be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d7780a4f-c772-4ec7-a916-614e2361282e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b9a5d46-a69a-43b5-95d2-26f233ea3264}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {9aab90a6-a9d5-48c2-ba03-546f1e738be7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9aab90a6-a9d5-48c2-ba03-546f1e738be7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {17264a0b-33c1-4aeb-8100-73e33c6ebca7}, !- Handle
  NECB-C-Lighting,                        !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {d109183c-1ce5-4bbb-80e4-2b55b6b71bb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d109183c-1ce5-4bbb-80e4-2b55b6b71bb9}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {75b86d1c-af37-4ce5-82a0-d540dab1e6ac}, !- Handle
  Schedule Rule 5,                        !- Name
  {17264a0b-33c1-4aeb-8100-73e33c6ebca7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {445932b2-e5c3-4ac1-8c68-da704931a34a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {445932b2-e5c3-4ac1-8c68-da704931a34a}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {44eab834-eec6-4adc-89c8-0ac99cb4e39b}, !- Handle
  Schedule Rule 6,                        !- Name
  {17264a0b-33c1-4aeb-8100-73e33c6ebca7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49e68c4b-344d-4ee3-b6c2-03e95608299d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49e68c4b-344d-4ee3-b6c2-03e95608299d}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d053a7f0-2531-490d-a71f-9308802f9155}, !- Handle
  Schedule Rule 7,                        !- Name
  {17264a0b-33c1-4aeb-8100-73e33c6ebca7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09d91fe2-fa60-4ec4-bc0b-1f04b9ce9639}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09d91fe2-fa60-4ec4-bc0b-1f04b9ce9639}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {6351559b-bb83-40d0-a9df-2e6f4950e721}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {7cd69be3-e045-4255-a824-7f95a35f15d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cd69be3-e045-4255-a824-7f95a35f15d9}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b545e887-cc29-485c-9ffc-0bf305c4b262}, !- Handle
  Schedule Rule 8,                        !- Name
  {6351559b-bb83-40d0-a9df-2e6f4950e721}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {31c4cb37-7fd2-4ee9-8cbe-198b7d58d42e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31c4cb37-7fd2-4ee9-8cbe-198b7d58d42e}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a197ccd0-968f-4a25-a31a-18176ea93a03}, !- Handle
  Schedule Rule 9,                        !- Name
  {6351559b-bb83-40d0-a9df-2e6f4950e721}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7ee6be7c-34bd-4685-9a9b-e68a9e5b39df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ee6be7c-34bd-4685-9a9b-e68a9e5b39df}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f2f01fd3-8622-45f9-be8d-f1f8d88343a2}, !- Handle
  Schedule Rule 10,                       !- Name
  {6351559b-bb83-40d0-a9df-2e6f4950e721}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f793a960-f79e-4188-bf35-5a9f0c86b7e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f793a960-f79e-4188-bf35-5a9f0c86b7e2}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f775dfa9-0bdd-4e5e-bd89-7ea70f5abc18}, !- Handle
  Always On,                              !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {d9a8e965-f9d6-4520-a033-fd4ad54d2aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9a8e965-f9d6-4520-a033-fd4ad54d2aaa}, !- Handle
  Always On Default,                      !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a68931d-9aef-416c-8159-b2a59aba57a0}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  {a81685b2-7eba-4a36-b497-5139b3bc7789}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a81685b2-7eba-4a36-b497-5139b3bc7789}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5cca7e6c-0733-4bcc-9f72-c462e601ef20}, !- Handle
  Schedule Rule 11,                       !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {772039c0-ecd3-4f00-bffd-37a5d2690210}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {772039c0-ecd3-4f00-bffd-37a5d2690210}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c865cf9e-f013-4de3-9ef3-df6a0cefca41}, !- Handle
  Schedule Rule 12,                       !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5eb3c5b2-a0b9-4122-b953-e69dfe8d4006}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5eb3c5b2-a0b9-4122-b953-e69dfe8d4006}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {476a9a34-3b13-4ed6-b613-aeac159ac845}, !- Handle
  Schedule Rule 13,                       !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4da3f663-0a25-4424-9c82-d737074ec5d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4da3f663-0a25-4424-9c82-d737074ec5d1}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b362d3d7-faa3-4433-906c-651987bce908}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  {28f99f82-4ad1-4193-9e48-faddde2ee9ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28f99f82-4ad1-4193-9e48-faddde2ee9ae}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5aa2cc0d-346e-4559-91ad-26dc105717c7}, !- Handle
  Schedule Rule 14,                       !- Name
  {b362d3d7-faa3-4433-906c-651987bce908}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9587e2da-04bb-432c-924e-1dee5f90bb8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9587e2da-04bb-432c-924e-1dee5f90bb8d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {29823e6f-d8ca-4d46-8a56-d4921eae6599}, !- Handle
  Schedule Rule 15,                       !- Name
  {b362d3d7-faa3-4433-906c-651987bce908}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5478b5dc-40a5-4709-b2d5-2924b62bfe6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5478b5dc-40a5-4709-b2d5-2924b62bfe6d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {618e4635-5deb-49cc-9775-1e959177b42b}, !- Handle
  Schedule Rule 16,                       !- Name
  {b362d3d7-faa3-4433-906c-651987bce908}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {807d89a0-cc91-4bbb-8a3e-3ad2e5b120ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {807d89a0-cc91-4bbb-8a3e-3ad2e5b120ab}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Constant,
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Handle
  Always On Discrete,                     !- Name
  {52492672-f004-4f06-9d44-2394a1b02221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {52492672-f004-4f06-9d44-2394a1b02221}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {79b2de65-405f-49c3-8e2b-c2cf9914db19}, !- Handle
  LGstore1 Infiltration,                  !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2aa54831-1198-4e85-a87c-876cc1e63782}, !- Handle
  LGstore2 Infiltration,                  !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cd3aeec-add2-4deb-b0bb-888703e447a7}, !- Handle
  SMstore1 Infiltration,                  !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a048aed-2040-4d01-98c4-935b811ad865}, !- Handle
  SMstore2 Infiltration,                  !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {326b054f-ef96-4993-9443-e4dec0ba6b94}, !- Handle
  SMstore3 Infiltration,                  !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f55ce16-7eee-443d-8a53-aa80a0d51a29}, !- Handle
  SMstore4 Infiltration,                  !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19b6b2be-4545-4007-82fa-2f08a8f71fed}, !- Handle
  SMstore5 Infiltration,                  !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9483ec97-44b1-448c-b0f7-53780a776873}, !- Handle
  SMstore6 Infiltration,                  !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c284790-039d-468b-9221-a15838a1872f}, !- Handle
  SMstore7 Infiltration,                  !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec973af0-26fe-41fb-b08a-f6847b0bf7d5}, !- Handle
  SMstore8 Infiltration,                  !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {2a96b322-88a1-4abc-9cb4-a8622aea146f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {123318d0-d4e9-451a-91ba-5d7ab68cdbcf}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {52f85302-1a69-454e-b900-6b81cc55ecc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {69d9b23e-6031-4a49-bd1e-d1ad5c2149b2}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {dc560035-2ccc-4e99-950e-96c723466f55}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2a75c5c-6034-4cd5-b388-9c49c2a267b4}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {52f85302-1a69-454e-b900-6b81cc55ecc9}, !- Layer 1
  {69d9b23e-6031-4a49-bd1e-d1ad5c2149b2}, !- Layer 2
  {dc560035-2ccc-4e99-950e-96c723466f55}; !- Layer 3

OS:Material,
  {6cdf6a5e-6a6f-4380-b023-a4d9887a69e4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {25973fb4-7eb1-4ab8-be49-3d01c5483cc0}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6cdf6a5e-6a6f-4380-b023-a4d9887a69e4}, !- Layer 1
  {6cdf6a5e-6a6f-4380-b023-a4d9887a69e4}; !- Layer 2

OS:Material,
  {397ef9f5-2ab1-4395-94af-2837b55f0c89}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {548956e9-9779-4672-a6f9-a689ccde8ec1}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {397ef9f5-2ab1-4395-94af-2837b55f0c89}; !- Layer 1

OS:Construction,
  {023481ea-fcc5-4ac2-a80d-5db134e8eab9}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {397ef9f5-2ab1-4395-94af-2837b55f0c89}, !- Layer 1
  {52f85302-1a69-454e-b900-6b81cc55ecc9}; !- Layer 2

OS:DefaultConstructionSet,
  {9457d2ef-7b80-46f5-82bc-bd10a5ce2c50}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {f5f10bbd-a645-48a3-b159-e8ab2c69e372}, !- Default Exterior Surface Constructions Name
  {8c10ea1e-e8ca-4b7f-b2a2-1d2437a5c1a4}, !- Default Interior Surface Constructions Name
  {994afc78-a88c-401b-ab18-bae27317e2f6}, !- Default Ground Contact Surface Constructions Name
  {0e61fe59-b486-4a35-9d04-adc001cae4c8}, !- Default Exterior SubSurface Constructions Name
  {937de81a-a93d-4264-a118-dcda3102f5f3}, !- Default Interior SubSurface Constructions Name
  {b30b7074-b7cf-437e-9b2b-e5d406685b38}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {bfcf01a3-ec58-4080-98eb-c24bfec95ca9}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {92b8439a-e4e4-4a39-b878-f050e6a9d527}, !- Floor Construction Name
  {7f437793-f0ab-4cce-85ff-654a335b2621}, !- Wall Construction Name
  {6fecb1fa-a8de-49f8-bfc6-03c9f59d14bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c10ea1e-e8ca-4b7f-b2a2-1d2437a5c1a4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {15fd0add-c833-4166-87a8-19fc618df92b}, !- Floor Construction Name
  {79e9ff47-e560-42e7-9dd8-4de0da94fcb3}, !- Wall Construction Name
  {b3514627-906e-4f91-841f-8b5113e039b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b6f85785-7b63-47a6-8f4f-cda3d8e15f83}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {e744bfbf-30c5-4284-b058-7b14faa0abbf}, !- Floor Construction Name
  {f6135a06-8ada-4b31-a7df-eeebc0a24a38}, !- Wall Construction Name
  {86dfb36b-9c2f-49ad-b4bb-0f49a90330ad}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fa7139e3-eb42-4117-8803-8fe0c577570d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f19f13f2-555c-4b75-b676-335d051e0099}, !- Fixed Window Construction Name
  {f19f13f2-555c-4b75-b676-335d051e0099}, !- Operable Window Construction Name
  {e9fa886d-66f6-4ad7-832a-a05ce06bb1ab}, !- Door Construction Name
  {7477073c-0863-476b-ab11-70b17743e212}, !- Glass Door Construction Name
  {37f56dd6-6b51-4dc2-adeb-d0ccaa7a1af8}, !- Overhead Door Construction Name
  {5e2e5f64-170b-4ece-9eef-77e6cfce6ece}, !- Skylight Construction Name
  {67e6b231-3a3e-473c-9f5a-30726bde1a11}, !- Tubular Daylight Dome Construction Name
  {bffe7e9f-5706-45ec-b6c4-42b2015e93fd}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {937de81a-a93d-4264-a118-dcda3102f5f3}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5d4ded2e-8bc7-4221-ab91-405a7b60c72c}, !- Fixed Window Construction Name
  {5d4ded2e-8bc7-4221-ab91-405a7b60c72c}, !- Operable Window Construction Name
  {93522c25-a93e-49ff-9328-7d83635d3237}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b30b7074-b7cf-437e-9b2b-e5d406685b38}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {5b9349c0-50ef-4d19-8a76-a7f91de21e4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c1e3887-3000-47e1-b716-aaca2e473749}, !- Handle
  {b30b7074-b7cf-437e-9b2b-e5d406685b38}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {92b8439a-e4e4-4a39-b878-f050e6a9d527}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {75f07ed3-b249-4413-a684-c2af65390e77}, !- Layer 1
  {400b89a9-b5e5-4525-ac37-e378f2aad337}, !- Layer 2
  {d8112315-a773-4467-9540-d05953a3704a}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f6884e7-6cb0-4d02-a22d-531c42344009}, !- Handle
  {92b8439a-e4e4-4a39-b878-f050e6a9d527}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7f437793-f0ab-4cce-85ff-654a335b2621}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {08837537-6136-4133-bd18-63554e97ecd8}, !- Layer 1
  {c11ea92e-53a2-4bdb-a864-1bfd2b2baf77}, !- Layer 2
  {75f07ed3-b249-4413-a684-c2af65390e77}, !- Layer 3
  {70d12045-1be3-455a-991b-b843432f0843}; !- Layer 4

OS:StandardsInformation:Construction,
  {be5d6c7b-bbcc-4d60-9267-9cededfe2b05}, !- Handle
  {7f437793-f0ab-4cce-85ff-654a335b2621}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6fecb1fa-a8de-49f8-bfc6-03c9f59d14bc}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {18303390-7338-4392-9c6a-ff3292d4adc4}, !- Layer 1
  {75f07ed3-b249-4413-a684-c2af65390e77}; !- Layer 2

OS:StandardsInformation:Construction,
  {42f3c5ce-9efd-4b77-a539-4a1fcfd12fbf}, !- Handle
  {6fecb1fa-a8de-49f8-bfc6-03c9f59d14bc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {15fd0add-c833-4166-87a8-19fc618df92b}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {6feedd90-570a-427e-95fd-f790c57bc137}, !- Layer 1
  {d8112315-a773-4467-9540-d05953a3704a}; !- Layer 2

OS:StandardsInformation:Construction,
  {3589e8cd-986e-4d71-a967-6fa89ad3b2da}, !- Handle
  {15fd0add-c833-4166-87a8-19fc618df92b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {79e9ff47-e560-42e7-9dd8-4de0da94fcb3}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {6cac06e0-df69-4461-b828-84dca2ef4d90}, !- Layer 1
  {6cac06e0-df69-4461-b828-84dca2ef4d90}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3dd66ad-7cdf-4850-a409-7e866c144c7b}, !- Handle
  {79e9ff47-e560-42e7-9dd8-4de0da94fcb3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3514627-906e-4f91-841f-8b5113e039b3}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {d8112315-a773-4467-9540-d05953a3704a}, !- Layer 1
  {6feedd90-570a-427e-95fd-f790c57bc137}; !- Layer 2

OS:StandardsInformation:Construction,
  {893e33f4-7087-43f0-8124-111e4739d175}, !- Handle
  {b3514627-906e-4f91-841f-8b5113e039b3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e744bfbf-30c5-4284-b058-7b14faa0abbf}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {806f2f95-5858-4519-bc52-b36b85da0818}, !- Layer 1
  {d8112315-a773-4467-9540-d05953a3704a}; !- Layer 2

OS:StandardsInformation:Construction,
  {b444b0e5-c0a4-4cd8-bbec-5a85d36f3ec5}, !- Handle
  {e744bfbf-30c5-4284-b058-7b14faa0abbf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f6135a06-8ada-4b31-a7df-eeebc0a24a38}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {806f2f95-5858-4519-bc52-b36b85da0818}, !- Layer 1
  {d8112315-a773-4467-9540-d05953a3704a}; !- Layer 2

OS:StandardsInformation:Construction,
  {d8aa0991-74ec-4f4b-a901-b779d8fcc281}, !- Handle
  {f6135a06-8ada-4b31-a7df-eeebc0a24a38}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {86dfb36b-9c2f-49ad-b4bb-0f49a90330ad}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {806f2f95-5858-4519-bc52-b36b85da0818}, !- Layer 1
  {d8112315-a773-4467-9540-d05953a3704a}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c5244c4-9573-4217-b1d9-67812f637d65}, !- Handle
  {86dfb36b-9c2f-49ad-b4bb-0f49a90330ad}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f19f13f2-555c-4b75-b676-335d051e0099}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {da5b906e-a853-4770-90cc-f5f230ca90c0}, !- Handle
  {f19f13f2-555c-4b75-b676-335d051e0099}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {e9fa886d-66f6-4ad7-832a-a05ce06bb1ab}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2d29d0c6-0dfb-4e8f-b97a-5e7d8c746dca}, !- Layer 1
  {75f07ed3-b249-4413-a684-c2af65390e77}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6d00b9f-97b4-44ca-bf15-d2c88ba6d7b3}, !- Handle
  {e9fa886d-66f6-4ad7-832a-a05ce06bb1ab}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7477073c-0863-476b-ab11-70b17743e212}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {3bbb6c1a-c89b-455c-afa6-571dc467a200}, !- Handle
  {7477073c-0863-476b-ab11-70b17743e212}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {37f56dd6-6b51-4dc2-adeb-d0ccaa7a1af8}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {75f07ed3-b249-4413-a684-c2af65390e77}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a4cf02d-2745-4d42-a3c8-de29c7ed4bc6}, !- Handle
  {37f56dd6-6b51-4dc2-adeb-d0ccaa7a1af8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5e2e5f64-170b-4ece-9eef-77e6cfce6ece}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {343062c3-ca89-401a-b71e-339c51b427d3}, !- Handle
  {5e2e5f64-170b-4ece-9eef-77e6cfce6ece}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {67e6b231-3a3e-473c-9f5a-30726bde1a11}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {dd4d23e3-cb6f-4bd2-9e5a-27963c6fae6e}, !- Handle
  {67e6b231-3a3e-473c-9f5a-30726bde1a11}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {bffe7e9f-5706-45ec-b6c4-42b2015e93fd}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {9164ba18-e51c-46f6-b1cb-eb7f9c653daa}, !- Handle
  {bffe7e9f-5706-45ec-b6c4-42b2015e93fd}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {5d4ded2e-8bc7-4221-ab91-405a7b60c72c}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b58623f-476e-4c3c-8ea8-10f566cb0103}, !- Handle
  {5d4ded2e-8bc7-4221-ab91-405a7b60c72c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {93522c25-a93e-49ff-9328-7d83635d3237}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5b9349c0-50ef-4d19-8a76-a7f91de21e4d}; !- Layer 1

OS:StandardsInformation:Construction,
  {088d3a01-a3c1-450e-ae8c-cdc12b5c7982}, !- Handle
  {93522c25-a93e-49ff-9328-7d83635d3237}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5b9349c0-50ef-4d19-8a76-a7f91de21e4d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {55ef2a9e-62b5-4063-912c-26fda32452ad}, !- Handle
  {5b9349c0-50ef-4d19-8a76-a7f91de21e4d}; !- Material Name

OS:Material:NoMass,
  {75f07ed3-b249-4413-a684-c2af65390e77}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d0ccadaa-b781-4d10-b087-ab76676c3ee6}, !- Handle
  {75f07ed3-b249-4413-a684-c2af65390e77}; !- Material Name

OS:Material,
  {400b89a9-b5e5-4525-ac37-e378f2aad337}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ab2bfa1-1e03-4f57-889b-a249f70b4d43}, !- Handle
  {400b89a9-b5e5-4525-ac37-e378f2aad337}; !- Material Name

OS:Material:NoMass,
  {d8112315-a773-4467-9540-d05953a3704a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c9826822-5980-406c-b6d7-3ea31b21e995}, !- Handle
  {d8112315-a773-4467-9540-d05953a3704a}; !- Material Name

OS:Material,
  {08837537-6136-4133-bd18-63554e97ecd8}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7388177-2bb5-4cd3-9c47-786daf2ba52b}, !- Handle
  {08837537-6136-4133-bd18-63554e97ecd8}; !- Material Name

OS:Material,
  {c11ea92e-53a2-4bdb-a864-1bfd2b2baf77}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4c46f401-7778-411a-a750-5eeb4beebd07}, !- Handle
  {c11ea92e-53a2-4bdb-a864-1bfd2b2baf77}; !- Material Name

OS:Material,
  {70d12045-1be3-455a-991b-b843432f0843}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba12c4f3-5ab0-4bbe-a698-ef8f6dd8c782}, !- Handle
  {70d12045-1be3-455a-991b-b843432f0843}; !- Material Name

OS:Material,
  {18303390-7338-4392-9c6a-ff3292d4adc4}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7c0ad20b-fa39-4095-aac4-1192600dc6f7}, !- Handle
  {18303390-7338-4392-9c6a-ff3292d4adc4}; !- Material Name

OS:Material,
  {6feedd90-570a-427e-95fd-f790c57bc137}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {c9d0e5f0-0f93-450e-a212-45fe2474be62}, !- Handle
  {6feedd90-570a-427e-95fd-f790c57bc137}; !- Material Name

OS:Material,
  {6cac06e0-df69-4461-b828-84dca2ef4d90}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ac7f7a1-05cb-433b-a882-dbde7568c3bb}, !- Handle
  {6cac06e0-df69-4461-b828-84dca2ef4d90}; !- Material Name

OS:Material,
  {806f2f95-5858-4519-bc52-b36b85da0818}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb0e3237-5660-404a-b899-6962e615932a}, !- Handle
  {806f2f95-5858-4519-bc52-b36b85da0818}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d02e03b9-9b5f-41ad-a5c1-d04cf73e32cf}, !- Handle
  {39cbb400-6a0d-40d8-a71b-f97c2590a742}; !- Material Name

OS:Material,
  {2d29d0c6-0dfb-4e8f-b97a-5e7d8c746dca}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5626381e-0969-483a-8296-ec1999efbca2}, !- Handle
  {2d29d0c6-0dfb-4e8f-b97a-5e7d8c746dca}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f5f10bbd-a645-48a3-b159-e8ab2c69e372}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {67f33ed2-eafd-4481-9430-fbef14af4ee4}, !- Floor Construction Name
  {df8da39d-1833-425f-a541-042c77cde96e}, !- Wall Construction Name
  {eff9b148-f7f5-4fe5-a07c-447ce76cf0d6}; !- Roof Ceiling Construction Name

OS:Construction,
  {67f33ed2-eafd-4481-9430-fbef14af4ee4}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {41f9e8fd-6043-4120-8233-d9de35b8a6db}, !- Layer 1
  {67179106-9bb1-486c-907f-94dfa5ab955b}, !- Layer 2
  {f9133523-af0e-4c9f-9b2a-745be7c677d6}; !- Layer 3

OS:StandardsInformation:Construction,
  {618d556d-cc05-43ef-8429-a6e6ec8f4780}, !- Handle
  {67f33ed2-eafd-4481-9430-fbef14af4ee4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {41f9e8fd-6043-4120-8233-d9de35b8a6db}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b98247d-8893-4038-8401-dc7eea80fbd8}, !- Handle
  {41f9e8fd-6043-4120-8233-d9de35b8a6db}; !- Material Name

OS:Material,
  {67179106-9bb1-486c-907f-94dfa5ab955b}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4bf0bbee-db2c-4572-b125-c146fc78bc7e}, !- Handle
  {67179106-9bb1-486c-907f-94dfa5ab955b}; !- Material Name

OS:Material:NoMass,
  {f9133523-af0e-4c9f-9b2a-745be7c677d6}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {40c5150b-9d4c-44a7-82b9-55045116f010}, !- Handle
  {f9133523-af0e-4c9f-9b2a-745be7c677d6}; !- Material Name

OS:Construction,
  {df8da39d-1833-425f-a541-042c77cde96e}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {a8c02ed6-b478-462d-9277-9648d1a77eb1}, !- Layer 1
  {14b0ca06-7529-4e91-9b2f-47cd2d2bac58}, !- Layer 2
  {eed47369-6a62-4823-a4d4-8ccba921f1a5}, !- Layer 3
  {3c4215e8-69a6-48ef-8734-c085ba50d3d0}; !- Layer 4

OS:StandardsInformation:Construction,
  {9e7e09fb-58bf-408b-935e-8e99dfe492a5}, !- Handle
  {df8da39d-1833-425f-a541-042c77cde96e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a8c02ed6-b478-462d-9277-9648d1a77eb1}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4e92c111-df7f-4f58-ba28-8c4f392061a2}, !- Handle
  {a8c02ed6-b478-462d-9277-9648d1a77eb1}; !- Material Name

OS:Material,
  {14b0ca06-7529-4e91-9b2f-47cd2d2bac58}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {abc33596-0d78-4518-8f8a-e0ae00a368be}, !- Handle
  {14b0ca06-7529-4e91-9b2f-47cd2d2bac58}; !- Material Name

OS:Material:NoMass,
  {eed47369-6a62-4823-a4d4-8ccba921f1a5}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2df98e85-e1f3-49d4-b21b-dde7e9221f8b}, !- Handle
  {eed47369-6a62-4823-a4d4-8ccba921f1a5}; !- Material Name

OS:Material,
  {3c4215e8-69a6-48ef-8734-c085ba50d3d0}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {21582171-01f8-450a-b035-db90ee30dc63}, !- Handle
  {3c4215e8-69a6-48ef-8734-c085ba50d3d0}; !- Material Name

OS:Construction,
  {eff9b148-f7f5-4fe5-a07c-447ce76cf0d6}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {d19d17cc-9079-4996-b93a-514525aad575}, !- Layer 1
  {f0f6b738-4159-4a4f-9cbd-7290909a691f}; !- Layer 2

OS:StandardsInformation:Construction,
  {0f0458d6-7efb-4c21-9214-54b00135ef4e}, !- Handle
  {eff9b148-f7f5-4fe5-a07c-447ce76cf0d6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d19d17cc-9079-4996-b93a-514525aad575}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a33c5d82-989a-4fb6-94cc-890835852903}, !- Handle
  {d19d17cc-9079-4996-b93a-514525aad575}; !- Material Name

OS:Material:NoMass,
  {f0f6b738-4159-4a4f-9cbd-7290909a691f}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7cb44257-9179-4ea7-96e5-151d475ab0ef}, !- Handle
  {f0f6b738-4159-4a4f-9cbd-7290909a691f}; !- Material Name

OS:DefaultSurfaceConstructions,
  {994afc78-a88c-401b-ab18-bae27317e2f6}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {e970505d-c15d-4936-8aa5-1b2b6a675694}, !- Floor Construction Name
  {fd8ad478-a8c0-43ed-acd6-d6289180d19c}, !- Wall Construction Name
  {273e06e7-e1ab-49a4-bb4c-26f59ac07f9d}; !- Roof Ceiling Construction Name

OS:Construction,
  {e970505d-c15d-4936-8aa5-1b2b6a675694}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {154e2a07-5605-4ec0-9d39-e6cd81f09046}, !- Layer 1
  {c3e01ca2-e480-4379-b237-c0328a690d90}; !- Layer 2

OS:StandardsInformation:Construction,
  {7cc35e24-5aa2-4cb1-ba3a-cf354290df7e}, !- Handle
  {e970505d-c15d-4936-8aa5-1b2b6a675694}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {154e2a07-5605-4ec0-9d39-e6cd81f09046}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {529343f1-1848-4c26-a4a6-50414ede9960}, !- Handle
  {154e2a07-5605-4ec0-9d39-e6cd81f09046}; !- Material Name

OS:Material:NoMass,
  {c3e01ca2-e480-4379-b237-c0328a690d90}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {36c21b7e-7a66-44d7-9fca-ca0a5c465c39}, !- Handle
  {c3e01ca2-e480-4379-b237-c0328a690d90}; !- Material Name

OS:Construction,
  {fd8ad478-a8c0-43ed-acd6-d6289180d19c}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {ff636bae-398a-488d-a0c0-c0d48eeef6df}, !- Layer 1
  {3fd28459-9562-4bd4-9cc8-e0a4ec02721c}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e2e016c-b5c2-42b9-beba-a0a4b6948656}, !- Handle
  {fd8ad478-a8c0-43ed-acd6-d6289180d19c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ff636bae-398a-488d-a0c0-c0d48eeef6df}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6189198d-99c0-4c55-97b3-95462316662c}, !- Handle
  {ff636bae-398a-488d-a0c0-c0d48eeef6df}; !- Material Name

OS:Material:NoMass,
  {3fd28459-9562-4bd4-9cc8-e0a4ec02721c}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cfd0071f-b9be-4378-9fe4-870617bcda42}, !- Handle
  {3fd28459-9562-4bd4-9cc8-e0a4ec02721c}; !- Material Name

OS:Construction,
  {273e06e7-e1ab-49a4-bb4c-26f59ac07f9d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {a6d5e1ec-3b4e-46e1-a4bf-c69f817ee84b}, !- Layer 1
  {f78608b5-2638-4cc1-89af-4c4eb09c2c25}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ed341f6-9000-448d-b64c-ee5c7e264cf7}, !- Handle
  {273e06e7-e1ab-49a4-bb4c-26f59ac07f9d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a6d5e1ec-3b4e-46e1-a4bf-c69f817ee84b}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {420c59ac-3da6-4f2b-9f35-c6956d13dd38}, !- Handle
  {a6d5e1ec-3b4e-46e1-a4bf-c69f817ee84b}; !- Material Name

OS:Material:NoMass,
  {f78608b5-2638-4cc1-89af-4c4eb09c2c25}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {df8f8266-afe8-4c65-b6ea-e0b45a375c7a}, !- Handle
  {f78608b5-2638-4cc1-89af-4c4eb09c2c25}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {0e61fe59-b486-4a35-9d04-adc001cae4c8}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {e27bfb06-12cb-4c69-8e68-eca04a1316bc}, !- Fixed Window Construction Name
  {e27bfb06-12cb-4c69-8e68-eca04a1316bc}, !- Operable Window Construction Name
  {66f65467-79ed-4f8b-82eb-038523f907f4}, !- Door Construction Name
  {6b57e4b7-7838-45b0-97c2-fb6f70dc8751}, !- Glass Door Construction Name
  {5750a7c8-b17e-4317-9c49-518226bf24be}, !- Overhead Door Construction Name
  {5597d8b7-ea75-42ba-8fac-947e91bc6677}, !- Skylight Construction Name
  {0cf54a66-67d5-45a7-bcc5-18499b72ffbc}, !- Tubular Daylight Dome Construction Name
  {42932493-0244-4fa8-a549-e38a7a9623e3}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {cc19752c-115e-44a4-acd3-ef2ca135b091}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {e27bfb06-12cb-4c69-8e68-eca04a1316bc}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {cc19752c-115e-44a4-acd3-ef2ca135b091}; !- Layer 1

OS:Construction,
  {66f65467-79ed-4f8b-82eb-038523f907f4}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {3a88667b-f089-4700-b4cb-7dc3f6b53cd0}, !- Layer 1
  {70905e37-af26-4072-9b6f-6cac30bcd641}; !- Layer 2

OS:StandardsInformation:Construction,
  {6dd2b48c-1e73-4390-bfbc-4d4074fb93c5}, !- Handle
  {66f65467-79ed-4f8b-82eb-038523f907f4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3a88667b-f089-4700-b4cb-7dc3f6b53cd0}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c51ca064-377e-49fe-9af3-abc5c36b7cc1}, !- Handle
  {3a88667b-f089-4700-b4cb-7dc3f6b53cd0}; !- Material Name

OS:Material:NoMass,
  {70905e37-af26-4072-9b6f-6cac30bcd641}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f365895-c8e0-4b58-9661-f6f81ffc2875}, !- Handle
  {70905e37-af26-4072-9b6f-6cac30bcd641}; !- Material Name

OS:Construction,
  {6b57e4b7-7838-45b0-97c2-fb6f70dc8751}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {cc19752c-115e-44a4-acd3-ef2ca135b091}; !- Layer 1

OS:Construction,
  {5750a7c8-b17e-4317-9c49-518226bf24be}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {e82c78a1-3072-4fbf-be03-3e19bdf6b367}; !- Layer 1

OS:StandardsInformation:Construction,
  {50aad025-5fcc-40e5-abf6-949568eb1041}, !- Handle
  {5750a7c8-b17e-4317-9c49-518226bf24be}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {e82c78a1-3072-4fbf-be03-3e19bdf6b367}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8e35465-f65c-4b03-867d-876d17433754}, !- Handle
  {e82c78a1-3072-4fbf-be03-3e19bdf6b367}; !- Material Name

OS:Construction,
  {5597d8b7-ea75-42ba-8fac-947e91bc6677}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {cc19752c-115e-44a4-acd3-ef2ca135b091}; !- Layer 1

OS:Construction,
  {0cf54a66-67d5-45a7-bcc5-18499b72ffbc}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {cc19752c-115e-44a4-acd3-ef2ca135b091}; !- Layer 1

OS:Construction,
  {42932493-0244-4fa8-a549-e38a7a9623e3}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {cc19752c-115e-44a4-acd3-ef2ca135b091}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {85ba208f-2998-4a1c-a291-f69fbb3e12e2}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0974387f-ae03-4d45-ba32-564b818ad16e}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a78e9d48-15ad-42ae-a5b9-0158085d5bf6}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7340908-c656-4ee9-9eca-b04e5c45feff}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbc6711b-f4b0-4258-93b1-a95bfda5a59e}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9f8b0ba-065c-4fdb-816a-176c18804556}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {340e28af-1baf-42db-99a4-b0b2e3bb0d83}, !- Handle
  Space Function Retail - sales Thermostat 7, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1eb8d4e-ae0a-4f36-b3a0-4d15515eec7a}, !- Handle
  Space Function Retail - sales Thermostat 8, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {156d7b5e-2f03-4fc1-b340-57f5ac6ba189}, !- Handle
  Space Function Retail - sales Thermostat 9, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1d8fb33-a177-4258-ae12-6c8478e61f1c}, !- Handle
  Space Function Retail - sales Thermostat 10, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7838ff77-e444-49f4-b9e0-ea76b19d09e5}, !- Handle
  Space Function Retail - sales Thermostat 11, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97dfc5a1-98a3-4f73-8218-8ebea1bbb46a}, !- Handle
  Space Function Retail - sales Thermostat 12, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e55d968-8f80-47ee-ba93-c35b65644956}, !- Handle
  Space Function Retail - sales Thermostat 13, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8da2e90-e6fa-44aa-a63e-b5849cdf750e}, !- Handle
  Space Function Retail - sales Thermostat 14, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59957c6c-3efc-4519-b659-24922a92bd60}, !- Handle
  Space Function Retail - sales Thermostat 15, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aeaaa388-e39e-4627-ab34-7ba59a334c67}, !- Handle
  Space Function Retail - sales Thermostat 16, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1915e3d0-4f5b-4ec6-b483-79c04bf75cfb}, !- Handle
  Space Function Retail - sales Thermostat 17, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a057616-d907-4a04-be4e-332c14695e33}, !- Handle
  Space Function Retail - sales Thermostat 18, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ef739a-9bae-4c66-84e1-bbd1fdc578bf}, !- Handle
  Space Function Retail - sales Thermostat 19, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa7cede6-a3bf-4b7f-bfb9-b305e87ca941}, !- Handle
  Space Function Retail - sales Thermostat 20, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:SimulationControl,
  {d2472e13-c2c2-4613-8324-20a82506d7ce}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:ThermalZone,
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74016930-8d3b-4bf0-8962-c8bb82c143c9}, !- Zone Air Inlet Port List
  {14cba6c3-a308-498e-87ff-cc359abb5281}, !- Zone Air Exhaust Port List
  {886187cd-b178-4773-8b13-1f40f6443c36}, !- Zone Air Node Name
  {ec7f8bc7-af80-4b0f-812c-58c311f24934}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43622732-d0b8-45e2-bb6e-a560aa3ccb3b}, !- Group Rendering Name
  {1aacc9a0-fe98-4643-a425-2966a3194e68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bd95d73-e741-43e7-958d-b75f5121b718}, !- Handle
  Node 1,                                 !- Name
  {886187cd-b178-4773-8b13-1f40f6443c36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {886187cd-b178-4773-8b13-1f40f6443c36}, !- Handle
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Source Object
  11,                                     !- Outlet Port
  {8bd95d73-e741-43e7-958d-b75f5121b718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74016930-8d3b-4bf0-8962-c8bb82c143c9}, !- Handle
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- HVAC Component
  {236965c0-4332-4fcf-96d2-531cda209c4e}; !- Port 1

OS:PortList,
  {14cba6c3-a308-498e-87ff-cc359abb5281}, !- Handle
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}; !- HVAC Component

OS:PortList,
  {ec7f8bc7-af80-4b0f-812c-58c311f24934}, !- Handle
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- HVAC Component
  {020950e4-bcdc-42d1-a70c-9e2a6ca274fd}; !- Port 1

OS:Sizing:Zone,
  {3a905e8c-37bd-44a6-828b-7b2aad550f1f}, !- Handle
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f47451dd-3a10-49a6-9334-85145117b693}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3538c63-543d-407d-b285-43b7317bb5a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40983a79-1351-489f-816e-71a3d83b8b02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1aacc9a0-fe98-4643-a425-2966a3194e68}, !- Handle
  Space Function Retail - sales Thermostat 21, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89b1256f-0fc5-4ac4-9343-7bcaa96c7fde}, !- Zone Air Inlet Port List
  {e1ba99a2-3eb8-46f1-9003-17981b544546}, !- Zone Air Exhaust Port List
  {227ed5a2-374e-4e91-8e2e-68433fc04055}, !- Zone Air Node Name
  {4bf037e9-829b-4bc7-a2f2-c4bab082e5f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {534ce584-bd48-46f8-9f05-5324c01a3605}, !- Group Rendering Name
  {a23462e7-86b6-4b7d-b7c9-e04aa26b9f00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24099599-1308-4609-a8be-887fdc37f4e2}, !- Handle
  Node 4,                                 !- Name
  {227ed5a2-374e-4e91-8e2e-68433fc04055}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {227ed5a2-374e-4e91-8e2e-68433fc04055}, !- Handle
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Source Object
  11,                                     !- Outlet Port
  {24099599-1308-4609-a8be-887fdc37f4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89b1256f-0fc5-4ac4-9343-7bcaa96c7fde}, !- Handle
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- HVAC Component
  {c19fe58f-1d5e-4996-b9a2-8294ac21cfcc}; !- Port 1

OS:PortList,
  {e1ba99a2-3eb8-46f1-9003-17981b544546}, !- Handle
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}; !- HVAC Component

OS:PortList,
  {4bf037e9-829b-4bc7-a2f2-c4bab082e5f9}, !- Handle
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- HVAC Component
  {691dd54b-fb5e-4386-b6f8-e255b8de2804}; !- Port 1

OS:Sizing:Zone,
  {5b036ba4-9653-4202-b6a3-d6f90bdbe77c}, !- Handle
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17416b1f-6700-45bc-b3f8-b9d130bf1e0e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17aca600-9cde-4e87-b494-2e0500403539}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe144210-9a4f-4776-b6ba-05b1b11e3f02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a23462e7-86b6-4b7d-b7c9-e04aa26b9f00}, !- Handle
  Space Function Retail - sales Thermostat 22, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {deb35437-84ed-41e7-882f-de395144f130}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b03591b4-d2b9-4264-ab16-21a70a913584}, !- Zone Air Inlet Port List
  {cdc43cf3-2343-44a9-9303-fe511000f8cf}, !- Zone Air Exhaust Port List
  {15393b08-32cd-4c47-9d8d-e1db13d71dd8}, !- Zone Air Node Name
  {e1dde528-b015-4360-a997-10884c6c8d46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed5bd136-ec8c-4992-8ccc-bf33a9b41dff}, !- Group Rendering Name
  {1c2c2d2c-a691-4583-8419-458f75976ec1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e2f4bb6-303f-4761-9776-6dd97dabce75}, !- Handle
  Node 7,                                 !- Name
  {15393b08-32cd-4c47-9d8d-e1db13d71dd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15393b08-32cd-4c47-9d8d-e1db13d71dd8}, !- Handle
  {deb35437-84ed-41e7-882f-de395144f130}, !- Source Object
  11,                                     !- Outlet Port
  {1e2f4bb6-303f-4761-9776-6dd97dabce75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b03591b4-d2b9-4264-ab16-21a70a913584}, !- Handle
  {deb35437-84ed-41e7-882f-de395144f130}, !- HVAC Component
  {53c126e7-0953-426d-ba94-2879825c52e3}; !- Port 1

OS:PortList,
  {cdc43cf3-2343-44a9-9303-fe511000f8cf}, !- Handle
  {deb35437-84ed-41e7-882f-de395144f130}; !- HVAC Component

OS:PortList,
  {e1dde528-b015-4360-a997-10884c6c8d46}, !- Handle
  {deb35437-84ed-41e7-882f-de395144f130}, !- HVAC Component
  {0579eb06-a6a1-41b2-964c-63c1a714ab93}; !- Port 1

OS:Sizing:Zone,
  {6fd12b30-4e77-419b-9421-bf6d4bfd7736}, !- Handle
  {deb35437-84ed-41e7-882f-de395144f130}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f455955-7abb-4b85-93df-e29ebd67f47b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {deb35437-84ed-41e7-882f-de395144f130}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d882b0c6-892f-41be-92b4-cc9b6cfd94cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {75323d0b-ab36-4240-bed2-7dcb8a0d853a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c2c2d2c-a691-4583-8419-458f75976ec1}, !- Handle
  Space Function Retail - sales Thermostat 23, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c669303-f624-4028-824b-5692ca3c9a1f}, !- Zone Air Inlet Port List
  {bbe21df7-8c8d-4e48-bfe7-238f1f1b8146}, !- Zone Air Exhaust Port List
  {c977ed43-a5d5-4b4e-a90f-2b3b39f810db}, !- Zone Air Node Name
  {7cfc2f18-ed0f-45bc-997a-c506931e1f23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a11ab3e3-1ada-4365-bce4-4c85fdfcb4f0}, !- Group Rendering Name
  {b87ec4e4-d2fd-4159-8dca-8c52b2d3ec79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24973ed-408f-4f36-83cd-f3e58e3076fa}, !- Handle
  Node 10,                                !- Name
  {c977ed43-a5d5-4b4e-a90f-2b3b39f810db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c977ed43-a5d5-4b4e-a90f-2b3b39f810db}, !- Handle
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Source Object
  11,                                     !- Outlet Port
  {c24973ed-408f-4f36-83cd-f3e58e3076fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c669303-f624-4028-824b-5692ca3c9a1f}, !- Handle
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- HVAC Component
  {930f7b6b-98bd-48b3-bfc1-fc3ba10d35cd}; !- Port 1

OS:PortList,
  {bbe21df7-8c8d-4e48-bfe7-238f1f1b8146}, !- Handle
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}; !- HVAC Component

OS:PortList,
  {7cfc2f18-ed0f-45bc-997a-c506931e1f23}, !- Handle
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- HVAC Component
  {7bccdeb6-2689-493f-9efa-56bb363ba59f}; !- Port 1

OS:Sizing:Zone,
  {58b8d151-b797-4185-87a6-f954a3ea5770}, !- Handle
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8283b8d-d51f-4d20-8da1-08008947c320}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ce2c175-68f6-426e-8f9f-191d066d5b84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed8ecf6a-0c5d-4360-9678-2213eaa94fc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b87ec4e4-d2fd-4159-8dca-8c52b2d3ec79}, !- Handle
  Space Function Retail - sales Thermostat 24, !- Name
  {1aab8456-8143-40e4-b0fe-682b8a68ddf5}, !- Heating Setpoint Temperature Schedule Name
  {b362d3d7-faa3-4433-906c-651987bce908}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {43622732-d0b8-45e2-bb6e-a560aa3ccb3b}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {534ce584-bd48-46f8-9f05-5324c01a3605}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed5bd136-ec8c-4992-8ccc-bf33a9b41dff}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a11ab3e3-1ada-4365-bce4-4c85fdfcb4f0}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 1_SCH=C 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {990bfb8a-a0ce-44ae-98ad-8b6f8fd96fdd}, !- Handle
  Space Function Retail - sales 2,        !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {9ec88050-cad0-4c42-805e-c516e24b7969}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {84a9d738-e8cc-44fb-8d1d-fa581aa1b896}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {47282923-e547-4940-bd9a-3a910602d4d4}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {154e2a07-5605-4ec0-9d39-e6cd81f09046}, !- Layer 1
  {84a9d738-e8cc-44fb-8d1d-fa581aa1b896}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7a68d8c4-a1d0-4a14-b023-27ba87e0256e}, !- Handle
  {09dd9187-f474-4153-b716-ffad73394790}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  30.48;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {345e93bf-bf4c-4f29-acf0-a5986938dc32}, !- Handle
  SMstore2_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f12741c7-55c7-4bd5-b68d-82654f7345e3}, !- Handle
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {8e739576-5e1d-46e1-8e55-315d091268cd}, !- Handle
  SMstore3_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4ee1b963-becd-468d-bf27-6d0df0055263}, !- Handle
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {2d6b162e-e64f-42d3-b1d9-59c033980319}, !- Handle
  SMstore4_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {759fdd3f-38ba-4773-ace6-869a5c624037}, !- Handle
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {f8f41979-e5d7-4c16-b589-326bd7ff8e3d}, !- Handle
  SMstore5_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {edb38d5f-ab85-4051-9871-c2a69b1aa4c4}, !- Handle
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {976ff8cf-2683-43db-9222-d8dd93993138}, !- Handle
  SMstore6_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5b0e5988-fb24-4c7b-9611-98b513c742d0}, !- Handle
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {e9eb3e25-eba3-414d-8227-3897b0fdcb2c}, !- Handle
  SMstore7_Floor Kiva Foundation,         !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c5483ea9-871f-4fe2-a4ad-fe834821c35f}, !- Handle
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e54acf3d-757e-4345-a306-cdcf0a3ff751}, !- Handle
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  38.1;                                   !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6a81ee61-8349-4a01-ba15-4928d41556ab}, !- Handle
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53.34;                                  !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {afc6ab71-6785-4736-ba69-6558b9d60897}, !- Handle
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15.24;                                  !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {a20f3e29-a062-4ab9-aefe-2f592d8987ff}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {70515e0b-6c18-4972-8308-f0aad62e1f42}, !- Availability Schedule
  {d8918ab8-2afe-4814-9b3e-672b24cb3b7e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85743983-338b-4a8f-80d2-627043e7d12a}, !- Supply Side Inlet Node Name
  {a8b6be88-8808-4df8-a565-2c833c7c67d3}, !- Demand Side Outlet Node Name
  {addd199c-492e-4019-8fb1-f57c91e04f06}, !- Demand Side Inlet Node A
  {3bd58eaf-5bec-4934-9649-7aba818c25b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {baa1a803-4a71-4c7f-bffd-6defd91fd1d0}, !- Demand Mixer Name
  {13dedb97-889c-495b-adb0-1053446fe8f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c248700a-c11b-4841-8463-8e713044aba3}, !- Handle
  Node 2,                                 !- Name
  {85743983-338b-4a8f-80d2-627043e7d12a}, !- Inlet Port
  {f0ed302b-b493-48fb-9f3a-b13d7df119ea}; !- Outlet Port

OS:Node,
  {3f34df80-dcac-4e2a-8b6b-c6da12cef2fd}, !- Handle
  Node 3,                                 !- Name
  {633f237f-d1dc-4e4c-b6bc-77988b3c8564}, !- Inlet Port
  {3bd58eaf-5bec-4934-9649-7aba818c25b9}; !- Outlet Port

OS:Connection,
  {85743983-338b-4a8f-80d2-627043e7d12a}, !- Handle
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- Source Object
  9,                                      !- Outlet Port
  {c248700a-c11b-4841-8463-8e713044aba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd58eaf-5bec-4934-9649-7aba818c25b9}, !- Handle
  {3f34df80-dcac-4e2a-8b6b-c6da12cef2fd}, !- Source Object
  3,                                      !- Outlet Port
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e5eb71a-1228-49c7-8b61-9d752305b2ca}, !- Handle
  Node 5,                                 !- Name
  {addd199c-492e-4019-8fb1-f57c91e04f06}, !- Inlet Port
  {659cadda-7efc-4d5d-813b-b20e1c341503}; !- Outlet Port

OS:Node,
  {d3a00f20-5834-4dec-8773-0e60f3d5ea20}, !- Handle
  Node 6,                                 !- Name
  {e3cd4d92-cb01-45a7-aef3-4d894772259f}, !- Inlet Port
  {a8b6be88-8808-4df8-a565-2c833c7c67d3}; !- Outlet Port

OS:Node,
  {4556fdc9-9150-4eb7-a593-c597ee957f22}, !- Handle
  Node 8,                                 !- Name
  {1a91440f-880f-41dd-aeac-d16ba2c30a1a}, !- Inlet Port
  {236965c0-4332-4fcf-96d2-531cda209c4e}; !- Outlet Port

OS:Connection,
  {addd199c-492e-4019-8fb1-f57c91e04f06}, !- Handle
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- Source Object
  11,                                     !- Outlet Port
  {1e5eb71a-1228-49c7-8b61-9d752305b2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b6be88-8808-4df8-a565-2c833c7c67d3}, !- Handle
  {d3a00f20-5834-4dec-8773-0e60f3d5ea20}, !- Source Object
  3,                                      !- Outlet Port
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {13dedb97-889c-495b-adb0-1053446fe8f1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {659cadda-7efc-4d5d-813b-b20e1c341503}, !- Inlet Node Name
  {de5c0f7f-a045-4832-9784-3d9c3080e292}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {baa1a803-4a71-4c7f-bffd-6defd91fd1d0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e3cd4d92-cb01-45a7-aef3-4d894772259f}, !- Outlet Node Name
  {f5b4ec2c-754a-46ab-822e-299487d40367}; !- Inlet Node Name 1

OS:Connection,
  {659cadda-7efc-4d5d-813b-b20e1c341503}, !- Handle
  {1e5eb71a-1228-49c7-8b61-9d752305b2ca}, !- Source Object
  3,                                      !- Outlet Port
  {13dedb97-889c-495b-adb0-1053446fe8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3cd4d92-cb01-45a7-aef3-4d894772259f}, !- Handle
  {baa1a803-4a71-4c7f-bffd-6defd91fd1d0}, !- Source Object
  2,                                      !- Outlet Port
  {d3a00f20-5834-4dec-8773-0e60f3d5ea20}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {578d89b8-6679-416f-b0b7-973f6862e2ce}, !- Handle
  {8c6f4541-c6be-4b35-a53e-360fdcf7bc1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d8918ab8-2afe-4814-9b3e-672b24cb3b7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8f4866cb-bccd-42e8-bbbf-7efbf33a0212}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {16c76296-849c-4502-98eb-fc8df25b2e47}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2d0a5fa2-ae27-4a86-bf80-14f6223aba7e}, !- Air Inlet Node Name
  {633f237f-d1dc-4e4c-b6bc-77988b3c8564}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c608789e-88c6-43d3-936c-fb3a1eae5cef}, !- Handle
  Sys3 Return Fan,                        !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f0ed302b-b493-48fb-9f3a-b13d7df119ea}, !- Air Inlet Node Name
  {adf68216-f4c5-4e43-8f15-4c5e39078842}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {77b8236b-c41b-4165-8102-c24e95ac11d3}, !- Handle
  Coil Heating Electric 1,                !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fbdd9df1-dfe3-4d49-a266-d3cfb08887aa}, !- Air Inlet Node Name
  {ddc0497f-40a7-4d98-9d6d-411bd3206745}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84c551c6-941f-4e84-a187-c718118c74fd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 255kBtu/hr 7.7726EER, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4f3b03ba-1961-40a2-9d9f-5948bf6cd798}, !- Air Inlet Node Name
  {e2e3c113-bf41-4530-8214-0fa4d32ef918}, !- Air Outlet Node Name
  {ad130151-0dd1-46fc-a031-330f2b27a0e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f238bf6b-019e-40c1-9fc0-e5777fb944b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40005376-cb84-44c4-aaf2-049b26adf67d}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d08fab1-30de-47a7-b892-d7f76c1eb402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {190bcdbf-d883-4e65-8ed1-5b5b80c91ff0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dad28540-7bcf-4b69-9cb4-dc7fe1af51cc}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {020feeda-3535-4839-a29d-7fd080ee4d80}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a0b2557-1020-4967-894b-c44f867d031d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ea70e56-8f25-4954-a4f4-589cfdb470f7}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bc5dbb1-9d69-4e28-b562-53fbb582f6cb}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a91a1a1e-7800-43e6-8505-af3e8065f943}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {70515e0b-6c18-4972-8308-f0aad62e1f42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38e93ce2-695e-4f7c-a413-6cfb89dcf1d5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38e93ce2-695e-4f7c-a413-6cfb89dcf1d5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4cf1ee62-01d9-4761-821d-36637e28cf82}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a91a1a1e-7800-43e6-8505-af3e8065f943}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9082058-bf17-4cbd-9b65-7476a275a612}, !- Mixed Air Node Name
  {8528ae31-cb5d-4e36-9bae-d928b94bd650}, !- Outdoor Air Stream Node Name
  {7c09bfd3-96d5-45e7-a9e0-64a1fce01a66}, !- Relief Air Stream Node Name
  {5d297e95-a68b-4555-a3a3-4e35385e7317}; !- Return Air Stream Node Name

OS:Node,
  {edb6b050-5109-497b-848d-cdf53c28f880}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {8528ae31-cb5d-4e36-9bae-d928b94bd650}; !- Outlet Port

OS:Connection,
  {8528ae31-cb5d-4e36-9bae-d928b94bd650}, !- Handle
  {edb6b050-5109-497b-848d-cdf53c28f880}, !- Source Object
  3,                                      !- Outlet Port
  {4cf1ee62-01d9-4761-821d-36637e28cf82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13a9eeba-87cf-41ce-a283-c2605803ece6}, !- Handle
  Node 11,                                !- Name
  {7c09bfd3-96d5-45e7-a9e0-64a1fce01a66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c09bfd3-96d5-45e7-a9e0-64a1fce01a66}, !- Handle
  {4cf1ee62-01d9-4761-821d-36637e28cf82}, !- Source Object
  7,                                      !- Outlet Port
  {13a9eeba-87cf-41ce-a283-c2605803ece6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633f237f-d1dc-4e4c-b6bc-77988b3c8564}, !- Handle
  {16c76296-849c-4502-98eb-fc8df25b2e47}, !- Source Object
  9,                                      !- Outlet Port
  {3f34df80-dcac-4e2a-8b6b-c6da12cef2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d94dfdf6-4fab-4a53-afb6-f5b0a3dbdfe6}, !- Handle
  Node 12,                                !- Name
  {ddc0497f-40a7-4d98-9d6d-411bd3206745}, !- Inlet Port
  {2d0a5fa2-ae27-4a86-bf80-14f6223aba7e}; !- Outlet Port

OS:Connection,
  {ddc0497f-40a7-4d98-9d6d-411bd3206745}, !- Handle
  {77b8236b-c41b-4165-8102-c24e95ac11d3}, !- Source Object
  6,                                      !- Outlet Port
  {d94dfdf6-4fab-4a53-afb6-f5b0a3dbdfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0a5fa2-ae27-4a86-bf80-14f6223aba7e}, !- Handle
  {d94dfdf6-4fab-4a53-afb6-f5b0a3dbdfe6}, !- Source Object
  3,                                      !- Outlet Port
  {16c76296-849c-4502-98eb-fc8df25b2e47}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3e6e1456-8664-4a22-af82-f487ccd14608}, !- Handle
  Node 13,                                !- Name
  {e2e3c113-bf41-4530-8214-0fa4d32ef918}, !- Inlet Port
  {fbdd9df1-dfe3-4d49-a266-d3cfb08887aa}; !- Outlet Port

OS:Connection,
  {e2e3c113-bf41-4530-8214-0fa4d32ef918}, !- Handle
  {84c551c6-941f-4e84-a187-c718118c74fd}, !- Source Object
  9,                                      !- Outlet Port
  {3e6e1456-8664-4a22-af82-f487ccd14608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdd9df1-dfe3-4d49-a266-d3cfb08887aa}, !- Handle
  {3e6e1456-8664-4a22-af82-f487ccd14608}, !- Source Object
  3,                                      !- Outlet Port
  {77b8236b-c41b-4165-8102-c24e95ac11d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {768a5204-3459-4bad-9512-88076b7f9aec}, !- Handle
  Node 14,                                !- Name
  {b9082058-bf17-4cbd-9b65-7476a275a612}, !- Inlet Port
  {4f3b03ba-1961-40a2-9d9f-5948bf6cd798}; !- Outlet Port

OS:Connection,
  {b9082058-bf17-4cbd-9b65-7476a275a612}, !- Handle
  {4cf1ee62-01d9-4761-821d-36637e28cf82}, !- Source Object
  5,                                      !- Outlet Port
  {768a5204-3459-4bad-9512-88076b7f9aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3b03ba-1961-40a2-9d9f-5948bf6cd798}, !- Handle
  {768a5204-3459-4bad-9512-88076b7f9aec}, !- Source Object
  3,                                      !- Outlet Port
  {84c551c6-941f-4e84-a187-c718118c74fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {52cfbbd2-60f4-492b-9058-f677c114a53e}, !- Handle
  Node 15,                                !- Name
  {adf68216-f4c5-4e43-8f15-4c5e39078842}, !- Inlet Port
  {5d297e95-a68b-4555-a3a3-4e35385e7317}; !- Outlet Port

OS:Connection,
  {f0ed302b-b493-48fb-9f3a-b13d7df119ea}, !- Handle
  {c248700a-c11b-4841-8463-8e713044aba3}, !- Source Object
  3,                                      !- Outlet Port
  {c608789e-88c6-43d3-936c-fb3a1eae5cef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {adf68216-f4c5-4e43-8f15-4c5e39078842}, !- Handle
  {c608789e-88c6-43d3-936c-fb3a1eae5cef}, !- Source Object
  9,                                      !- Outlet Port
  {52cfbbd2-60f4-492b-9058-f677c114a53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d297e95-a68b-4555-a3a3-4e35385e7317}, !- Handle
  {52cfbbd2-60f4-492b-9058-f677c114a53e}, !- Source Object
  3,                                      !- Outlet Port
  {4cf1ee62-01d9-4761-821d-36637e28cf82}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {96d2f7a6-37ea-453b-8e09-2c366fb5a765}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {00b6d4ce-3b58-4dbe-855e-615e1d6c7191}, !- Control Zone Name
  {3f34df80-dcac-4e2a-8b6b-c6da12cef2fd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3538c63-543d-407d-b285-43b7317bb5a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  {e8a6816b-b38a-4b67-882d-83431f44b9e6}, !- Air Inlet Node Name
  {1a91440f-880f-41dd-aeac-d16ba2c30a1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c1c91843-baba-49c4-9350-dded70754dd4}, !- Handle
  Node 16,                                !- Name
  {020950e4-bcdc-42d1-a70c-9e2a6ca274fd}, !- Inlet Port
  {f5b4ec2c-754a-46ab-822e-299487d40367}; !- Outlet Port

OS:Connection,
  {236965c0-4332-4fcf-96d2-531cda209c4e}, !- Handle
  {4556fdc9-9150-4eb7-a593-c597ee957f22}, !- Source Object
  3,                                      !- Outlet Port
  {74016930-8d3b-4bf0-8962-c8bb82c143c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020950e4-bcdc-42d1-a70c-9e2a6ca274fd}, !- Handle
  {ec7f8bc7-af80-4b0f-812c-58c311f24934}, !- Source Object
  2,                                      !- Outlet Port
  {c1c91843-baba-49c4-9350-dded70754dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b4ec2c-754a-46ab-822e-299487d40367}, !- Handle
  {c1c91843-baba-49c4-9350-dded70754dd4}, !- Source Object
  3,                                      !- Outlet Port
  {baa1a803-4a71-4c7f-bffd-6defd91fd1d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae4fa6cb-0c49-4225-b55c-395d0c767ac7}, !- Handle
  Node 17,                                !- Name
  {de5c0f7f-a045-4832-9784-3d9c3080e292}, !- Inlet Port
  {e8a6816b-b38a-4b67-882d-83431f44b9e6}; !- Outlet Port

OS:Connection,
  {de5c0f7f-a045-4832-9784-3d9c3080e292}, !- Handle
  {13dedb97-889c-495b-adb0-1053446fe8f1}, !- Source Object
  3,                                      !- Outlet Port
  {ae4fa6cb-0c49-4225-b55c-395d0c767ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a6816b-b38a-4b67-882d-83431f44b9e6}, !- Handle
  {ae4fa6cb-0c49-4225-b55c-395d0c767ac7}, !- Source Object
  3,                                      !- Outlet Port
  {d3538c63-543d-407d-b285-43b7317bb5a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a91440f-880f-41dd-aeac-d16ba2c30a1a}, !- Handle
  {d3538c63-543d-407d-b285-43b7317bb5a3}, !- Source Object
  4,                                      !- Outlet Port
  {4556fdc9-9150-4eb7-a593-c597ee957f22}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {40983a79-1351-489f-816e-71a3d83b8b02}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {eb33c38d-98ab-4465-b910-336274d79137}, !- Availability Schedule
  {1065d141-eaeb-4abf-b29f-0ebc87071da5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e272ce0-385f-4693-afbd-a67fd3274a5c}, !- Supply Side Inlet Node Name
  {905f0ccb-37b2-4168-b85e-b8ba7f2b3979}, !- Demand Side Outlet Node Name
  {cb7496ee-5269-42aa-915a-f6904d362c64}, !- Demand Side Inlet Node A
  {93106c43-e483-4cea-bee1-92d5a53baa6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4047310a-5e0b-4c4f-89b2-c5f3253951a1}, !- Demand Mixer Name
  {9ebb780a-38e5-411e-8e69-69ba1edd1c83}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cfbc334-4eed-477c-9f5e-f565aba9bb99}, !- Handle
  Node 18,                                !- Name
  {8e272ce0-385f-4693-afbd-a67fd3274a5c}, !- Inlet Port
  {2aeab5db-0d0b-4bff-a321-4ea706ce768b}; !- Outlet Port

OS:Node,
  {f8acd348-18a1-484a-b33e-a75363d9ed26}, !- Handle
  Node 19,                                !- Name
  {c80f07d8-9207-4e7e-a5ac-47fc5f3227c0}, !- Inlet Port
  {93106c43-e483-4cea-bee1-92d5a53baa6c}; !- Outlet Port

OS:Connection,
  {8e272ce0-385f-4693-afbd-a67fd3274a5c}, !- Handle
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- Source Object
  9,                                      !- Outlet Port
  {1cfbc334-4eed-477c-9f5e-f565aba9bb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93106c43-e483-4cea-bee1-92d5a53baa6c}, !- Handle
  {f8acd348-18a1-484a-b33e-a75363d9ed26}, !- Source Object
  3,                                      !- Outlet Port
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14a76c73-1e31-48c9-b38d-67c721f244f9}, !- Handle
  Node 20,                                !- Name
  {cb7496ee-5269-42aa-915a-f6904d362c64}, !- Inlet Port
  {93ba2120-4edc-4b88-ab1c-fda3ad7f85a3}; !- Outlet Port

OS:Node,
  {314e39b0-3913-4845-80f6-3883e7c192d6}, !- Handle
  Node 21,                                !- Name
  {9aede317-991d-4175-98ca-93f7b6ae4513}, !- Inlet Port
  {905f0ccb-37b2-4168-b85e-b8ba7f2b3979}; !- Outlet Port

OS:Node,
  {60e8d93f-246f-40c7-9988-375c6b75a4af}, !- Handle
  Node 22,                                !- Name
  {a42f12e9-b4ea-4000-81b0-21817f345e3f}, !- Inlet Port
  {c19fe58f-1d5e-4996-b9a2-8294ac21cfcc}; !- Outlet Port

OS:Connection,
  {cb7496ee-5269-42aa-915a-f6904d362c64}, !- Handle
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- Source Object
  11,                                     !- Outlet Port
  {14a76c73-1e31-48c9-b38d-67c721f244f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905f0ccb-37b2-4168-b85e-b8ba7f2b3979}, !- Handle
  {314e39b0-3913-4845-80f6-3883e7c192d6}, !- Source Object
  3,                                      !- Outlet Port
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ebb780a-38e5-411e-8e69-69ba1edd1c83}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {93ba2120-4edc-4b88-ab1c-fda3ad7f85a3}, !- Inlet Node Name
  {99aee050-c6e7-40e5-a927-232068508737}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4047310a-5e0b-4c4f-89b2-c5f3253951a1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9aede317-991d-4175-98ca-93f7b6ae4513}, !- Outlet Node Name
  {85819604-802e-46c2-9460-bcbe82f6d2c1}; !- Inlet Node Name 1

OS:Connection,
  {93ba2120-4edc-4b88-ab1c-fda3ad7f85a3}, !- Handle
  {14a76c73-1e31-48c9-b38d-67c721f244f9}, !- Source Object
  3,                                      !- Outlet Port
  {9ebb780a-38e5-411e-8e69-69ba1edd1c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aede317-991d-4175-98ca-93f7b6ae4513}, !- Handle
  {4047310a-5e0b-4c4f-89b2-c5f3253951a1}, !- Source Object
  2,                                      !- Outlet Port
  {314e39b0-3913-4845-80f6-3883e7c192d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a030793b-8260-4fd8-b177-2ff0c9ff4d74}, !- Handle
  {1b741bcb-0d53-4fde-bf2d-596cd0462675}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1065d141-eaeb-4abf-b29f-0ebc87071da5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7df328c9-3a5f-40e1-a1a5-d008856cc966}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {86775045-2a84-425c-b517-da92d9872d90}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3a80c0e0-8677-498c-ac4d-87b7a0882737}, !- Air Inlet Node Name
  {c80f07d8-9207-4e7e-a5ac-47fc5f3227c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {2d9884d5-386f-46be-9ab7-40f3944f065c}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2aeab5db-0d0b-4bff-a321-4ea706ce768b}, !- Air Inlet Node Name
  {3670f668-5112-49c1-8457-463ee0aed465}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b47228fc-9db8-4187-b135-6d8e9c51d380}, !- Handle
  Coil Heating Electric 2,                !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {81b6bca4-5620-416e-9586-cbfbe76e6437}, !- Air Inlet Node Name
  {1e59b258-8291-4b61-b8e1-663974aadb65}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48adcae2-bde5-4acd-add5-021a17b9038d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 47kBtu/hr 7.7726EER, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f4469d2-946f-4519-8cdc-c577162d32c9}, !- Air Inlet Node Name
  {5fc4dabf-8cda-4db0-b096-195494bb804d}, !- Air Outlet Node Name
  {ad130151-0dd1-46fc-a031-330f2b27a0e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f238bf6b-019e-40c1-9fc0-e5777fb944b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40005376-cb84-44c4-aaf2-049b26adf67d}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d08fab1-30de-47a7-b892-d7f76c1eb402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {190bcdbf-d883-4e65-8ed1-5b5b80c91ff0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8d324e82-4aef-4e25-918d-799aaeb25a00}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a49fbcbe-1039-49ac-917f-9b7d83df4b1f}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22da071d-29c4-4ba0-9e53-1bcbf48ac2a6}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f1d4661-4575-4f6d-844c-71496fbb4f98}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {516bb230-acbc-48dd-976a-373555a38cc2}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c26e2ca5-af65-48f6-8f6e-d800bc6b83b8}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb33c38d-98ab-4465-b910-336274d79137}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9dcab97b-e9ef-4132-91d5-01d829b3c654}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9dcab97b-e9ef-4132-91d5-01d829b3c654}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e3d5d64-1e5e-4c96-8459-1a4502fa0388}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c26e2ca5-af65-48f6-8f6e-d800bc6b83b8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eba99e6b-b8be-4ba6-8246-763885fd7d39}, !- Mixed Air Node Name
  {37228635-48e4-4e6a-9f78-a167b3786d6c}, !- Outdoor Air Stream Node Name
  {6910a677-2f9a-469d-8fbb-14af660e1916}, !- Relief Air Stream Node Name
  {fe12ced7-8a4d-453e-8c36-a2093d7378fc}; !- Return Air Stream Node Name

OS:Node,
  {38ca0ec0-f5c1-4e4d-a5ca-a7958c2e022d}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {37228635-48e4-4e6a-9f78-a167b3786d6c}; !- Outlet Port

OS:Connection,
  {37228635-48e4-4e6a-9f78-a167b3786d6c}, !- Handle
  {38ca0ec0-f5c1-4e4d-a5ca-a7958c2e022d}, !- Source Object
  3,                                      !- Outlet Port
  {0e3d5d64-1e5e-4c96-8459-1a4502fa0388}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e497d190-d537-4c09-9d4e-cc33b8f46966}, !- Handle
  Node 24,                                !- Name
  {6910a677-2f9a-469d-8fbb-14af660e1916}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6910a677-2f9a-469d-8fbb-14af660e1916}, !- Handle
  {0e3d5d64-1e5e-4c96-8459-1a4502fa0388}, !- Source Object
  7,                                      !- Outlet Port
  {e497d190-d537-4c09-9d4e-cc33b8f46966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80f07d8-9207-4e7e-a5ac-47fc5f3227c0}, !- Handle
  {86775045-2a84-425c-b517-da92d9872d90}, !- Source Object
  9,                                      !- Outlet Port
  {f8acd348-18a1-484a-b33e-a75363d9ed26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5e60c8a-3b7e-4f53-8873-10f280002c78}, !- Handle
  Node 25,                                !- Name
  {1e59b258-8291-4b61-b8e1-663974aadb65}, !- Inlet Port
  {3a80c0e0-8677-498c-ac4d-87b7a0882737}; !- Outlet Port

OS:Connection,
  {1e59b258-8291-4b61-b8e1-663974aadb65}, !- Handle
  {b47228fc-9db8-4187-b135-6d8e9c51d380}, !- Source Object
  6,                                      !- Outlet Port
  {f5e60c8a-3b7e-4f53-8873-10f280002c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a80c0e0-8677-498c-ac4d-87b7a0882737}, !- Handle
  {f5e60c8a-3b7e-4f53-8873-10f280002c78}, !- Source Object
  3,                                      !- Outlet Port
  {86775045-2a84-425c-b517-da92d9872d90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {36e3fe73-fd2b-422c-a469-46d8e6ceecd4}, !- Handle
  Node 26,                                !- Name
  {5fc4dabf-8cda-4db0-b096-195494bb804d}, !- Inlet Port
  {81b6bca4-5620-416e-9586-cbfbe76e6437}; !- Outlet Port

OS:Connection,
  {5fc4dabf-8cda-4db0-b096-195494bb804d}, !- Handle
  {48adcae2-bde5-4acd-add5-021a17b9038d}, !- Source Object
  9,                                      !- Outlet Port
  {36e3fe73-fd2b-422c-a469-46d8e6ceecd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b6bca4-5620-416e-9586-cbfbe76e6437}, !- Handle
  {36e3fe73-fd2b-422c-a469-46d8e6ceecd4}, !- Source Object
  3,                                      !- Outlet Port
  {b47228fc-9db8-4187-b135-6d8e9c51d380}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f86ed0d-57cd-422f-ba85-b8618cfb72b2}, !- Handle
  Node 27,                                !- Name
  {eba99e6b-b8be-4ba6-8246-763885fd7d39}, !- Inlet Port
  {3f4469d2-946f-4519-8cdc-c577162d32c9}; !- Outlet Port

OS:Connection,
  {eba99e6b-b8be-4ba6-8246-763885fd7d39}, !- Handle
  {0e3d5d64-1e5e-4c96-8459-1a4502fa0388}, !- Source Object
  5,                                      !- Outlet Port
  {1f86ed0d-57cd-422f-ba85-b8618cfb72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4469d2-946f-4519-8cdc-c577162d32c9}, !- Handle
  {1f86ed0d-57cd-422f-ba85-b8618cfb72b2}, !- Source Object
  3,                                      !- Outlet Port
  {48adcae2-bde5-4acd-add5-021a17b9038d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1a0bf1c9-ba53-4ba3-b59b-69f83c5db9c2}, !- Handle
  Node 28,                                !- Name
  {3670f668-5112-49c1-8457-463ee0aed465}, !- Inlet Port
  {fe12ced7-8a4d-453e-8c36-a2093d7378fc}; !- Outlet Port

OS:Connection,
  {2aeab5db-0d0b-4bff-a321-4ea706ce768b}, !- Handle
  {1cfbc334-4eed-477c-9f5e-f565aba9bb99}, !- Source Object
  3,                                      !- Outlet Port
  {2d9884d5-386f-46be-9ab7-40f3944f065c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3670f668-5112-49c1-8457-463ee0aed465}, !- Handle
  {2d9884d5-386f-46be-9ab7-40f3944f065c}, !- Source Object
  9,                                      !- Outlet Port
  {1a0bf1c9-ba53-4ba3-b59b-69f83c5db9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe12ced7-8a4d-453e-8c36-a2093d7378fc}, !- Handle
  {1a0bf1c9-ba53-4ba3-b59b-69f83c5db9c2}, !- Source Object
  3,                                      !- Outlet Port
  {0e3d5d64-1e5e-4c96-8459-1a4502fa0388}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ed5f7a56-7e6a-47d8-a08a-f4313b57abf5}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e31e679-0323-4db9-9c11-8d03e4cd07f1}, !- Control Zone Name
  {f8acd348-18a1-484a-b33e-a75363d9ed26}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17aca600-9cde-4e87-b494-2e0500403539}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  {cb5a1164-ee0e-4838-8c54-a58e72aa9cdb}, !- Air Inlet Node Name
  {a42f12e9-b4ea-4000-81b0-21817f345e3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05ed865b-8184-4e36-a351-38e888fda245}, !- Handle
  Node 29,                                !- Name
  {691dd54b-fb5e-4386-b6f8-e255b8de2804}, !- Inlet Port
  {85819604-802e-46c2-9460-bcbe82f6d2c1}; !- Outlet Port

OS:Connection,
  {c19fe58f-1d5e-4996-b9a2-8294ac21cfcc}, !- Handle
  {60e8d93f-246f-40c7-9988-375c6b75a4af}, !- Source Object
  3,                                      !- Outlet Port
  {89b1256f-0fc5-4ac4-9343-7bcaa96c7fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691dd54b-fb5e-4386-b6f8-e255b8de2804}, !- Handle
  {4bf037e9-829b-4bc7-a2f2-c4bab082e5f9}, !- Source Object
  2,                                      !- Outlet Port
  {05ed865b-8184-4e36-a351-38e888fda245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85819604-802e-46c2-9460-bcbe82f6d2c1}, !- Handle
  {05ed865b-8184-4e36-a351-38e888fda245}, !- Source Object
  3,                                      !- Outlet Port
  {4047310a-5e0b-4c4f-89b2-c5f3253951a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5516565b-ddc5-46a9-a62f-57668fe60258}, !- Handle
  Node 30,                                !- Name
  {99aee050-c6e7-40e5-a927-232068508737}, !- Inlet Port
  {cb5a1164-ee0e-4838-8c54-a58e72aa9cdb}; !- Outlet Port

OS:Connection,
  {99aee050-c6e7-40e5-a927-232068508737}, !- Handle
  {9ebb780a-38e5-411e-8e69-69ba1edd1c83}, !- Source Object
  3,                                      !- Outlet Port
  {5516565b-ddc5-46a9-a62f-57668fe60258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5a1164-ee0e-4838-8c54-a58e72aa9cdb}, !- Handle
  {5516565b-ddc5-46a9-a62f-57668fe60258}, !- Source Object
  3,                                      !- Outlet Port
  {17aca600-9cde-4e87-b494-2e0500403539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a42f12e9-b4ea-4000-81b0-21817f345e3f}, !- Handle
  {17aca600-9cde-4e87-b494-2e0500403539}, !- Source Object
  4,                                      !- Outlet Port
  {60e8d93f-246f-40c7-9988-375c6b75a4af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe144210-9a4f-4776-b6ba-05b1b11e3f02}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {3d38d9fb-ccb2-4f4e-9713-43169d642896}, !- Availability Schedule
  {6d1ee071-3f50-4ec4-ad1f-1c591280d961}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7bdf4e75-d137-4925-b72b-61c98969c717}, !- Supply Side Inlet Node Name
  {98002ffd-09b1-4ba7-88f4-fbede83679f1}, !- Demand Side Outlet Node Name
  {74d715af-c781-4dd5-90bb-d4644d75410d}, !- Demand Side Inlet Node A
  {82d6b636-6986-4ea1-87f4-69a9ecfc94b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1b717aa-0f74-4af9-a7e3-48f766fd0529}, !- Demand Mixer Name
  {2930fcc1-16ff-4a78-8fd3-966d6905084e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed84a021-b929-44e9-8efd-9d12d23e40b0}, !- Handle
  Node 31,                                !- Name
  {7bdf4e75-d137-4925-b72b-61c98969c717}, !- Inlet Port
  {95860449-ec46-4776-9f2f-d9ac249c53d8}; !- Outlet Port

OS:Node,
  {5790cef8-d706-4baa-a4a9-d9ec20325166}, !- Handle
  Node 32,                                !- Name
  {63622581-08a0-413e-9dcd-ab4421b10b3b}, !- Inlet Port
  {82d6b636-6986-4ea1-87f4-69a9ecfc94b0}; !- Outlet Port

OS:Connection,
  {7bdf4e75-d137-4925-b72b-61c98969c717}, !- Handle
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- Source Object
  9,                                      !- Outlet Port
  {ed84a021-b929-44e9-8efd-9d12d23e40b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d6b636-6986-4ea1-87f4-69a9ecfc94b0}, !- Handle
  {5790cef8-d706-4baa-a4a9-d9ec20325166}, !- Source Object
  3,                                      !- Outlet Port
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c32ab25b-581e-4c69-b7da-cc1bc2a7fcb9}, !- Handle
  Node 33,                                !- Name
  {74d715af-c781-4dd5-90bb-d4644d75410d}, !- Inlet Port
  {8d8a6ef5-933e-4c31-942d-482146bd3daa}; !- Outlet Port

OS:Node,
  {636a64dd-ebb5-4c02-83e3-23e41b65d5bf}, !- Handle
  Node 34,                                !- Name
  {65901f1d-c0cf-4a03-b08a-37fe0961dcaa}, !- Inlet Port
  {98002ffd-09b1-4ba7-88f4-fbede83679f1}; !- Outlet Port

OS:Node,
  {8d9c8632-08d8-4f8a-b38e-292b5abf3ac5}, !- Handle
  Node 35,                                !- Name
  {1043149b-e56a-4e50-ba98-46eaf9a4629b}, !- Inlet Port
  {53c126e7-0953-426d-ba94-2879825c52e3}; !- Outlet Port

OS:Connection,
  {74d715af-c781-4dd5-90bb-d4644d75410d}, !- Handle
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- Source Object
  11,                                     !- Outlet Port
  {c32ab25b-581e-4c69-b7da-cc1bc2a7fcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98002ffd-09b1-4ba7-88f4-fbede83679f1}, !- Handle
  {636a64dd-ebb5-4c02-83e3-23e41b65d5bf}, !- Source Object
  3,                                      !- Outlet Port
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2930fcc1-16ff-4a78-8fd3-966d6905084e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8d8a6ef5-933e-4c31-942d-482146bd3daa}, !- Inlet Node Name
  {68ba9cd2-a403-48bf-a973-ace14740ebbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a1b717aa-0f74-4af9-a7e3-48f766fd0529}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {65901f1d-c0cf-4a03-b08a-37fe0961dcaa}, !- Outlet Node Name
  {e89503e6-6e8b-42a2-81fb-99b1ffe2c735}; !- Inlet Node Name 1

OS:Connection,
  {8d8a6ef5-933e-4c31-942d-482146bd3daa}, !- Handle
  {c32ab25b-581e-4c69-b7da-cc1bc2a7fcb9}, !- Source Object
  3,                                      !- Outlet Port
  {2930fcc1-16ff-4a78-8fd3-966d6905084e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65901f1d-c0cf-4a03-b08a-37fe0961dcaa}, !- Handle
  {a1b717aa-0f74-4af9-a7e3-48f766fd0529}, !- Source Object
  2,                                      !- Outlet Port
  {636a64dd-ebb5-4c02-83e3-23e41b65d5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {801f7629-00cc-467d-9182-123498a18d42}, !- Handle
  {d9f16ffd-b2d3-4576-9674-cff3b79742db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6d1ee071-3f50-4ec4-ad1f-1c591280d961}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {8aa7f727-f6a0-4a29-a7b1-0f205f0dba9f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {294b24ae-0468-4619-833c-42f978f72400}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eb3df2e6-d941-4d10-86ce-dc26bb47b6a3}, !- Air Inlet Node Name
  {63622581-08a0-413e-9dcd-ab4421b10b3b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a4b98c45-2350-4802-a4ac-aeec815a5b8a}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {95860449-ec46-4776-9f2f-d9ac249c53d8}, !- Air Inlet Node Name
  {9c2f9159-5f95-41c5-b442-cff90cbe6748}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {92802f2e-91bf-4012-aeca-9bd694b21377}, !- Handle
  Coil Heating Electric 3,                !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d2adee2e-730a-4606-b086-4ed72b8e1489}, !- Air Inlet Node Name
  {0e8736e8-8e5c-447b-9765-1633042fb901}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {25a9c221-82eb-4071-ada4-fc0f23749b80}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 76kBtu/hr 7.7726EER, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5a18d72f-2ae3-411a-ad49-3f2962e93a94}, !- Air Inlet Node Name
  {06e270b9-ecb1-49d8-a180-0895d1933c8d}, !- Air Outlet Node Name
  {ad130151-0dd1-46fc-a031-330f2b27a0e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f238bf6b-019e-40c1-9fc0-e5777fb944b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40005376-cb84-44c4-aaf2-049b26adf67d}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d08fab1-30de-47a7-b892-d7f76c1eb402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {190bcdbf-d883-4e65-8ed1-5b5b80c91ff0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {705950ef-3b04-44f7-a99c-8dc51022d7bc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5403ce94-4797-4edd-a786-fc3d94223948}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68a0eeb9-b0c5-495d-aecf-13ecf313274e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f43fba2-ba84-4928-89e1-8175797c17c0}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5490d329-3380-4850-9dae-57a26f405dfe}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5539b39e-4512-4eb1-a12b-03177025905e}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d38d9fb-ccb2-4f4e-9713-43169d642896}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94d099b9-7033-4e3c-b32d-e02f0139e12e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94d099b9-7033-4e3c-b32d-e02f0139e12e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e15adb3-3192-4d59-82cf-31c34b441fb9}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {5539b39e-4512-4eb1-a12b-03177025905e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c4160c97-e611-478f-88a6-c337d1cd3677}, !- Mixed Air Node Name
  {4fc354fc-d7d6-483e-bc0d-c5fd0a7c378b}, !- Outdoor Air Stream Node Name
  {c9fbc5b0-fe5a-4aae-ade4-b541db078210}, !- Relief Air Stream Node Name
  {0c015a91-991d-4b60-8885-8496445c6fd6}; !- Return Air Stream Node Name

OS:Node,
  {6c18db3e-549b-456d-83ac-15cd42890b91}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {4fc354fc-d7d6-483e-bc0d-c5fd0a7c378b}; !- Outlet Port

OS:Connection,
  {4fc354fc-d7d6-483e-bc0d-c5fd0a7c378b}, !- Handle
  {6c18db3e-549b-456d-83ac-15cd42890b91}, !- Source Object
  3,                                      !- Outlet Port
  {2e15adb3-3192-4d59-82cf-31c34b441fb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85dc2973-a27b-4b24-b070-f10c9033ca12}, !- Handle
  Node 37,                                !- Name
  {c9fbc5b0-fe5a-4aae-ade4-b541db078210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9fbc5b0-fe5a-4aae-ade4-b541db078210}, !- Handle
  {2e15adb3-3192-4d59-82cf-31c34b441fb9}, !- Source Object
  7,                                      !- Outlet Port
  {85dc2973-a27b-4b24-b070-f10c9033ca12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63622581-08a0-413e-9dcd-ab4421b10b3b}, !- Handle
  {294b24ae-0468-4619-833c-42f978f72400}, !- Source Object
  9,                                      !- Outlet Port
  {5790cef8-d706-4baa-a4a9-d9ec20325166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {656bf37a-62ea-4c69-9a6e-444aa88b46f6}, !- Handle
  Node 38,                                !- Name
  {0e8736e8-8e5c-447b-9765-1633042fb901}, !- Inlet Port
  {eb3df2e6-d941-4d10-86ce-dc26bb47b6a3}; !- Outlet Port

OS:Connection,
  {0e8736e8-8e5c-447b-9765-1633042fb901}, !- Handle
  {92802f2e-91bf-4012-aeca-9bd694b21377}, !- Source Object
  6,                                      !- Outlet Port
  {656bf37a-62ea-4c69-9a6e-444aa88b46f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3df2e6-d941-4d10-86ce-dc26bb47b6a3}, !- Handle
  {656bf37a-62ea-4c69-9a6e-444aa88b46f6}, !- Source Object
  3,                                      !- Outlet Port
  {294b24ae-0468-4619-833c-42f978f72400}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {69e8217c-d8ee-42b5-9454-b6c1b05e222c}, !- Handle
  Node 39,                                !- Name
  {06e270b9-ecb1-49d8-a180-0895d1933c8d}, !- Inlet Port
  {d2adee2e-730a-4606-b086-4ed72b8e1489}; !- Outlet Port

OS:Connection,
  {06e270b9-ecb1-49d8-a180-0895d1933c8d}, !- Handle
  {25a9c221-82eb-4071-ada4-fc0f23749b80}, !- Source Object
  9,                                      !- Outlet Port
  {69e8217c-d8ee-42b5-9454-b6c1b05e222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2adee2e-730a-4606-b086-4ed72b8e1489}, !- Handle
  {69e8217c-d8ee-42b5-9454-b6c1b05e222c}, !- Source Object
  3,                                      !- Outlet Port
  {92802f2e-91bf-4012-aeca-9bd694b21377}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6e0713e-5aa9-4fc4-a5b0-c4fd60e1cda0}, !- Handle
  Node 40,                                !- Name
  {c4160c97-e611-478f-88a6-c337d1cd3677}, !- Inlet Port
  {5a18d72f-2ae3-411a-ad49-3f2962e93a94}; !- Outlet Port

OS:Connection,
  {c4160c97-e611-478f-88a6-c337d1cd3677}, !- Handle
  {2e15adb3-3192-4d59-82cf-31c34b441fb9}, !- Source Object
  5,                                      !- Outlet Port
  {d6e0713e-5aa9-4fc4-a5b0-c4fd60e1cda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a18d72f-2ae3-411a-ad49-3f2962e93a94}, !- Handle
  {d6e0713e-5aa9-4fc4-a5b0-c4fd60e1cda0}, !- Source Object
  3,                                      !- Outlet Port
  {25a9c221-82eb-4071-ada4-fc0f23749b80}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {47edab85-1b1e-442d-952a-e63df3949bea}, !- Handle
  Node 41,                                !- Name
  {9c2f9159-5f95-41c5-b442-cff90cbe6748}, !- Inlet Port
  {0c015a91-991d-4b60-8885-8496445c6fd6}; !- Outlet Port

OS:Connection,
  {95860449-ec46-4776-9f2f-d9ac249c53d8}, !- Handle
  {ed84a021-b929-44e9-8efd-9d12d23e40b0}, !- Source Object
  3,                                      !- Outlet Port
  {a4b98c45-2350-4802-a4ac-aeec815a5b8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c2f9159-5f95-41c5-b442-cff90cbe6748}, !- Handle
  {a4b98c45-2350-4802-a4ac-aeec815a5b8a}, !- Source Object
  9,                                      !- Outlet Port
  {47edab85-1b1e-442d-952a-e63df3949bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c015a91-991d-4b60-8885-8496445c6fd6}, !- Handle
  {47edab85-1b1e-442d-952a-e63df3949bea}, !- Source Object
  3,                                      !- Outlet Port
  {2e15adb3-3192-4d59-82cf-31c34b441fb9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {945c5781-f4a2-4f9f-a9e3-121ff8b76a5e}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {deb35437-84ed-41e7-882f-de395144f130}, !- Control Zone Name
  {5790cef8-d706-4baa-a4a9-d9ec20325166}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d882b0c6-892f-41be-92b4-cc9b6cfd94cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  {aa0cc8a0-869d-472f-b2f6-80bd8aa0e6c7}, !- Air Inlet Node Name
  {1043149b-e56a-4e50-ba98-46eaf9a4629b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dacd5201-437d-4104-babe-39c1510972ee}, !- Handle
  Node 42,                                !- Name
  {0579eb06-a6a1-41b2-964c-63c1a714ab93}, !- Inlet Port
  {e89503e6-6e8b-42a2-81fb-99b1ffe2c735}; !- Outlet Port

OS:Connection,
  {53c126e7-0953-426d-ba94-2879825c52e3}, !- Handle
  {8d9c8632-08d8-4f8a-b38e-292b5abf3ac5}, !- Source Object
  3,                                      !- Outlet Port
  {b03591b4-d2b9-4264-ab16-21a70a913584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0579eb06-a6a1-41b2-964c-63c1a714ab93}, !- Handle
  {e1dde528-b015-4360-a997-10884c6c8d46}, !- Source Object
  2,                                      !- Outlet Port
  {dacd5201-437d-4104-babe-39c1510972ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89503e6-6e8b-42a2-81fb-99b1ffe2c735}, !- Handle
  {dacd5201-437d-4104-babe-39c1510972ee}, !- Source Object
  3,                                      !- Outlet Port
  {a1b717aa-0f74-4af9-a7e3-48f766fd0529}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da6a7a24-9e93-4f47-ac73-fef412fbe2f4}, !- Handle
  Node 43,                                !- Name
  {68ba9cd2-a403-48bf-a973-ace14740ebbe}, !- Inlet Port
  {aa0cc8a0-869d-472f-b2f6-80bd8aa0e6c7}; !- Outlet Port

OS:Connection,
  {68ba9cd2-a403-48bf-a973-ace14740ebbe}, !- Handle
  {2930fcc1-16ff-4a78-8fd3-966d6905084e}, !- Source Object
  3,                                      !- Outlet Port
  {da6a7a24-9e93-4f47-ac73-fef412fbe2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0cc8a0-869d-472f-b2f6-80bd8aa0e6c7}, !- Handle
  {da6a7a24-9e93-4f47-ac73-fef412fbe2f4}, !- Source Object
  3,                                      !- Outlet Port
  {d882b0c6-892f-41be-92b4-cc9b6cfd94cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1043149b-e56a-4e50-ba98-46eaf9a4629b}, !- Handle
  {d882b0c6-892f-41be-92b4-cc9b6cfd94cb}, !- Source Object
  4,                                      !- Outlet Port
  {8d9c8632-08d8-4f8a-b38e-292b5abf3ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {75323d0b-ab36-4240-bed2-7dcb8a0d853a}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {a9c30f85-c6f4-45cf-b98e-3ae8e15d7893}, !- Availability Schedule
  {370f927f-ec4c-4e1b-afe5-1bfe2508a2ae}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e63abe7b-356d-4ee9-87fe-de37cf1b1625}, !- Supply Side Inlet Node Name
  {9eb574ef-b4b4-487e-af00-2d0e9e724b13}, !- Demand Side Outlet Node Name
  {3c34360e-8dcc-4a49-94c8-e721ad3f4b17}, !- Demand Side Inlet Node A
  {c7fb8104-bdae-4e3b-b4f3-604092a151e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc764639-cfc5-4888-9ba8-cca131291351}, !- Demand Mixer Name
  {547481ae-8c79-411e-9a00-04c8582ab69f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5aeaf92-9077-42ea-bc57-8be6cf45b454}, !- Handle
  Node 44,                                !- Name
  {e63abe7b-356d-4ee9-87fe-de37cf1b1625}, !- Inlet Port
  {126eb9b9-a484-418b-b625-3a9196d94211}; !- Outlet Port

OS:Node,
  {0e6222b1-8477-4f8d-adbf-5427b0673953}, !- Handle
  Node 45,                                !- Name
  {663a2c3a-ace1-4e62-aefb-9d9357ce1029}, !- Inlet Port
  {c7fb8104-bdae-4e3b-b4f3-604092a151e5}; !- Outlet Port

OS:Connection,
  {e63abe7b-356d-4ee9-87fe-de37cf1b1625}, !- Handle
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- Source Object
  9,                                      !- Outlet Port
  {e5aeaf92-9077-42ea-bc57-8be6cf45b454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7fb8104-bdae-4e3b-b4f3-604092a151e5}, !- Handle
  {0e6222b1-8477-4f8d-adbf-5427b0673953}, !- Source Object
  3,                                      !- Outlet Port
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {948ee5f8-6415-4bfe-86cb-43d7e2766a56}, !- Handle
  Node 46,                                !- Name
  {3c34360e-8dcc-4a49-94c8-e721ad3f4b17}, !- Inlet Port
  {f138ef7c-900d-4afb-b6e2-56806bcec845}; !- Outlet Port

OS:Node,
  {296e85a1-7f59-491d-845b-1c2c49cf8fb1}, !- Handle
  Node 47,                                !- Name
  {3d04fc91-5710-4b69-b82d-69c2f3360b69}, !- Inlet Port
  {9eb574ef-b4b4-487e-af00-2d0e9e724b13}; !- Outlet Port

OS:Node,
  {57bc024d-3324-4929-b35a-c56afb67af4c}, !- Handle
  Node 48,                                !- Name
  {9a19b9ae-29b4-4e65-82c5-72a6060cb105}, !- Inlet Port
  {930f7b6b-98bd-48b3-bfc1-fc3ba10d35cd}; !- Outlet Port

OS:Connection,
  {3c34360e-8dcc-4a49-94c8-e721ad3f4b17}, !- Handle
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- Source Object
  11,                                     !- Outlet Port
  {948ee5f8-6415-4bfe-86cb-43d7e2766a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb574ef-b4b4-487e-af00-2d0e9e724b13}, !- Handle
  {296e85a1-7f59-491d-845b-1c2c49cf8fb1}, !- Source Object
  3,                                      !- Outlet Port
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {547481ae-8c79-411e-9a00-04c8582ab69f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f138ef7c-900d-4afb-b6e2-56806bcec845}, !- Inlet Node Name
  {fab963fe-cbac-4e5b-82f7-c6745d9f9c79}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fc764639-cfc5-4888-9ba8-cca131291351}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {3d04fc91-5710-4b69-b82d-69c2f3360b69}, !- Outlet Node Name
  {ac97ca18-86fb-4aff-9561-9a1d9205bc8b}; !- Inlet Node Name 1

OS:Connection,
  {f138ef7c-900d-4afb-b6e2-56806bcec845}, !- Handle
  {948ee5f8-6415-4bfe-86cb-43d7e2766a56}, !- Source Object
  3,                                      !- Outlet Port
  {547481ae-8c79-411e-9a00-04c8582ab69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d04fc91-5710-4b69-b82d-69c2f3360b69}, !- Handle
  {fc764639-cfc5-4888-9ba8-cca131291351}, !- Source Object
  2,                                      !- Outlet Port
  {296e85a1-7f59-491d-845b-1c2c49cf8fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb92501e-b78d-46b0-b76a-3344b87cd8cc}, !- Handle
  {02138f95-795e-472e-a3b7-a824af1525a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {370f927f-ec4c-4e1b-afe5-1bfe2508a2ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {96e75c57-b19d-42e5-8bbd-b0858b87117a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c2fb1ebb-5e8b-4322-abfc-c8bebd65f55e}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {21d66014-7c65-4268-9974-8723c8864252}, !- Air Inlet Node Name
  {663a2c3a-ace1-4e62-aefb-9d9357ce1029}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a7d597a3-eedc-48f2-8225-ca3f9203ca49}, !- Handle
  Sys3 Return Fan 3,                      !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {126eb9b9-a484-418b-b625-3a9196d94211}, !- Air Inlet Node Name
  {a97dae13-064b-4f8b-9157-b458f7d8a01e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {027af527-b196-4e29-aed1-851d576e3def}, !- Handle
  Coil Heating Electric 4,                !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {06f34607-1631-48a3-9f65-ee49b2b2d881}, !- Air Inlet Node Name
  {ab113469-f40d-4e0e-a231-5ff01c16de6b}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {025abc8a-4fb7-4503-9f7c-7642ff129316}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 34kBtu/hr 7.7726EER, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8ff22ce1-def1-4b6d-8eb6-3eb05f876367}, !- Air Inlet Node Name
  {81eae439-729c-4f2b-ac93-673091ef0c7b}, !- Air Outlet Node Name
  {ad130151-0dd1-46fc-a031-330f2b27a0e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f238bf6b-019e-40c1-9fc0-e5777fb944b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40005376-cb84-44c4-aaf2-049b26adf67d}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d08fab1-30de-47a7-b892-d7f76c1eb402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {190bcdbf-d883-4e65-8ed1-5b5b80c91ff0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {13dead83-bc57-4eda-a847-2ae099fc251c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {813410a6-98f4-4c92-984a-c9d6bc1d2958}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61b230de-6c12-4ca1-8c57-0231e24c6ff6}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1911494-3af8-482e-97d7-ca8266ecc9ad}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {476a86f1-cf2b-4665-8742-265ae5d91e4d}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a456dce0-d5ee-4d4e-98d6-767353453847}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9c30f85-c6f4-45cf-b98e-3ae8e15d7893}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d388766c-b48d-4c16-a313-2702d1b6cf60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d388766c-b48d-4c16-a313-2702d1b6cf60}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {967b2d5e-1787-4145-98ea-c08200e28939}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {a456dce0-d5ee-4d4e-98d6-767353453847}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b16ae940-a56b-426c-a414-4cbba541687c}, !- Mixed Air Node Name
  {86a7cdee-930d-4cca-bc05-d4942d22ace4}, !- Outdoor Air Stream Node Name
  {0cd9155e-ed8d-4428-b88f-c9044cafc1ad}, !- Relief Air Stream Node Name
  {f47c028d-0543-467c-8939-9f31ff30028d}; !- Return Air Stream Node Name

OS:Node,
  {dae3d35c-762f-4fa5-b6ef-1c147f449e3b}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {86a7cdee-930d-4cca-bc05-d4942d22ace4}; !- Outlet Port

OS:Connection,
  {86a7cdee-930d-4cca-bc05-d4942d22ace4}, !- Handle
  {dae3d35c-762f-4fa5-b6ef-1c147f449e3b}, !- Source Object
  3,                                      !- Outlet Port
  {967b2d5e-1787-4145-98ea-c08200e28939}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2ae7b3d-6c81-461b-b853-23919cc427be}, !- Handle
  Node 50,                                !- Name
  {0cd9155e-ed8d-4428-b88f-c9044cafc1ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cd9155e-ed8d-4428-b88f-c9044cafc1ad}, !- Handle
  {967b2d5e-1787-4145-98ea-c08200e28939}, !- Source Object
  7,                                      !- Outlet Port
  {d2ae7b3d-6c81-461b-b853-23919cc427be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663a2c3a-ace1-4e62-aefb-9d9357ce1029}, !- Handle
  {c2fb1ebb-5e8b-4322-abfc-c8bebd65f55e}, !- Source Object
  9,                                      !- Outlet Port
  {0e6222b1-8477-4f8d-adbf-5427b0673953}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65576776-cd75-47f6-9053-79e26d4b232d}, !- Handle
  Node 51,                                !- Name
  {ab113469-f40d-4e0e-a231-5ff01c16de6b}, !- Inlet Port
  {21d66014-7c65-4268-9974-8723c8864252}; !- Outlet Port

OS:Connection,
  {ab113469-f40d-4e0e-a231-5ff01c16de6b}, !- Handle
  {027af527-b196-4e29-aed1-851d576e3def}, !- Source Object
  6,                                      !- Outlet Port
  {65576776-cd75-47f6-9053-79e26d4b232d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d66014-7c65-4268-9974-8723c8864252}, !- Handle
  {65576776-cd75-47f6-9053-79e26d4b232d}, !- Source Object
  3,                                      !- Outlet Port
  {c2fb1ebb-5e8b-4322-abfc-c8bebd65f55e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb7caa16-a0ca-44e6-bea3-ca525f97594f}, !- Handle
  Node 52,                                !- Name
  {81eae439-729c-4f2b-ac93-673091ef0c7b}, !- Inlet Port
  {06f34607-1631-48a3-9f65-ee49b2b2d881}; !- Outlet Port

OS:Connection,
  {81eae439-729c-4f2b-ac93-673091ef0c7b}, !- Handle
  {025abc8a-4fb7-4503-9f7c-7642ff129316}, !- Source Object
  9,                                      !- Outlet Port
  {cb7caa16-a0ca-44e6-bea3-ca525f97594f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f34607-1631-48a3-9f65-ee49b2b2d881}, !- Handle
  {cb7caa16-a0ca-44e6-bea3-ca525f97594f}, !- Source Object
  3,                                      !- Outlet Port
  {027af527-b196-4e29-aed1-851d576e3def}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8304024d-aba9-4155-87e6-a0f7662ebd33}, !- Handle
  Node 53,                                !- Name
  {b16ae940-a56b-426c-a414-4cbba541687c}, !- Inlet Port
  {8ff22ce1-def1-4b6d-8eb6-3eb05f876367}; !- Outlet Port

OS:Connection,
  {b16ae940-a56b-426c-a414-4cbba541687c}, !- Handle
  {967b2d5e-1787-4145-98ea-c08200e28939}, !- Source Object
  5,                                      !- Outlet Port
  {8304024d-aba9-4155-87e6-a0f7662ebd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff22ce1-def1-4b6d-8eb6-3eb05f876367}, !- Handle
  {8304024d-aba9-4155-87e6-a0f7662ebd33}, !- Source Object
  3,                                      !- Outlet Port
  {025abc8a-4fb7-4503-9f7c-7642ff129316}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {810e83c3-f757-4039-a851-0d590d0f3351}, !- Handle
  Node 54,                                !- Name
  {a97dae13-064b-4f8b-9157-b458f7d8a01e}, !- Inlet Port
  {f47c028d-0543-467c-8939-9f31ff30028d}; !- Outlet Port

OS:Connection,
  {126eb9b9-a484-418b-b625-3a9196d94211}, !- Handle
  {e5aeaf92-9077-42ea-bc57-8be6cf45b454}, !- Source Object
  3,                                      !- Outlet Port
  {a7d597a3-eedc-48f2-8225-ca3f9203ca49}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a97dae13-064b-4f8b-9157-b458f7d8a01e}, !- Handle
  {a7d597a3-eedc-48f2-8225-ca3f9203ca49}, !- Source Object
  9,                                      !- Outlet Port
  {810e83c3-f757-4039-a851-0d590d0f3351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47c028d-0543-467c-8939-9f31ff30028d}, !- Handle
  {810e83c3-f757-4039-a851-0d590d0f3351}, !- Source Object
  3,                                      !- Outlet Port
  {967b2d5e-1787-4145-98ea-c08200e28939}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {71c1d2f4-d9f7-4e49-aa45-0274f8acaea8}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b39570bd-cd7d-462d-8232-3a9bf1686cb9}, !- Control Zone Name
  {0e6222b1-8477-4f8d-adbf-5427b0673953}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ce2c175-68f6-426e-8f9f-191d066d5b84}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule Name
  {ae39154a-55dd-4743-a6f8-6ae925c594ae}, !- Air Inlet Node Name
  {9a19b9ae-29b4-4e65-82c5-72a6060cb105}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6b3125b-98ac-4e6f-8694-07c78440e6d2}, !- Handle
  Node 55,                                !- Name
  {7bccdeb6-2689-493f-9efa-56bb363ba59f}, !- Inlet Port
  {ac97ca18-86fb-4aff-9561-9a1d9205bc8b}; !- Outlet Port

OS:Connection,
  {930f7b6b-98bd-48b3-bfc1-fc3ba10d35cd}, !- Handle
  {57bc024d-3324-4929-b35a-c56afb67af4c}, !- Source Object
  3,                                      !- Outlet Port
  {5c669303-f624-4028-824b-5692ca3c9a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bccdeb6-2689-493f-9efa-56bb363ba59f}, !- Handle
  {7cfc2f18-ed0f-45bc-997a-c506931e1f23}, !- Source Object
  2,                                      !- Outlet Port
  {c6b3125b-98ac-4e6f-8694-07c78440e6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac97ca18-86fb-4aff-9561-9a1d9205bc8b}, !- Handle
  {c6b3125b-98ac-4e6f-8694-07c78440e6d2}, !- Source Object
  3,                                      !- Outlet Port
  {fc764639-cfc5-4888-9ba8-cca131291351}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c1d7261-bdae-41e2-8032-e9eb14e474f4}, !- Handle
  Node 56,                                !- Name
  {fab963fe-cbac-4e5b-82f7-c6745d9f9c79}, !- Inlet Port
  {ae39154a-55dd-4743-a6f8-6ae925c594ae}; !- Outlet Port

OS:Connection,
  {fab963fe-cbac-4e5b-82f7-c6745d9f9c79}, !- Handle
  {547481ae-8c79-411e-9a00-04c8582ab69f}, !- Source Object
  3,                                      !- Outlet Port
  {6c1d7261-bdae-41e2-8032-e9eb14e474f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae39154a-55dd-4743-a6f8-6ae925c594ae}, !- Handle
  {6c1d7261-bdae-41e2-8032-e9eb14e474f4}, !- Source Object
  3,                                      !- Outlet Port
  {4ce2c175-68f6-426e-8f9f-191d066d5b84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a19b9ae-29b4-4e65-82c5-72a6060cb105}, !- Handle
  {4ce2c175-68f6-426e-8f9f-191d066d5b84}, !- Source Object
  4,                                      !- Outlet Port
  {57bc024d-3324-4929-b35a-c56afb67af4c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ed8ecf6a-0c5d-4360-9678-2213eaa94fc2}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {72f07b27-0373-4808-a73f-2ebfed86429f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {00dc0325-8519-4b36-b83f-41d7b9c00fd2}, !- Plant Side Inlet Node Name
  {c196de22-55fa-487f-af96-677362462aa6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a24717c2-c34e-4066-9a44-52021fef619b}, !- Demand Side Inlet Node Name
  {df472b1a-a422-467e-9719-9c53cfa9c85d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {14193aff-de5f-482c-bd79-32912f0f3700}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Demand Mixer Name
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Demand Splitter Name
  {e6034258-b306-4ecf-8cb3-3c73ac09a281}, !- Supply Mixer Name
  {af961d31-dd06-4ab1-a285-13d7289fb115}; !- Supply Splitter Name

OS:Node,
  {68184bec-1a2f-4afc-a188-982a9635849d}, !- Handle
  Node 57,                                !- Name
  {00dc0325-8519-4b36-b83f-41d7b9c00fd2}, !- Inlet Port
  {98f9311a-6904-4d90-85b3-b65f3fbb9789}; !- Outlet Port

OS:Node,
  {72f07b27-0373-4808-a73f-2ebfed86429f}, !- Handle
  Node 58,                                !- Name
  {03f4cf99-6d28-4cc9-bf63-c626a9caf0f8}, !- Inlet Port
  {c196de22-55fa-487f-af96-677362462aa6}; !- Outlet Port

OS:Node,
  {210ad854-0613-46c2-8a0e-af03090999a3}, !- Handle
  Node 59,                                !- Name
  {0f8dd7ee-7105-4a2e-8533-74e386973a72}, !- Inlet Port
  {868d00e9-ffd4-4869-87f1-469eca7a542e}; !- Outlet Port

OS:Connector:Mixer,
  {e6034258-b306-4ecf-8cb3-3c73ac09a281}, !- Handle
  Connector Mixer 1,                      !- Name
  {85f321eb-b2e1-40bb-8cb0-2284b0d6ec7c}, !- Outlet Branch Name
  {72cfe0c1-7d7c-435e-b676-01624899777e}, !- Inlet Branch Name 1
  {17954607-bff9-4b04-9b78-59f6428ad470}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af961d31-dd06-4ab1-a285-13d7289fb115}, !- Handle
  Connector Splitter 1,                   !- Name
  {a689349f-6314-430e-b1cb-308f45b5f16b}, !- Inlet Branch Name
  {0f8dd7ee-7105-4a2e-8533-74e386973a72}, !- Outlet Branch Name 1
  {234039a7-57d5-4b35-a1f6-52e5484f924e}; !- Outlet Branch Name 2

OS:Connection,
  {00dc0325-8519-4b36-b83f-41d7b9c00fd2}, !- Handle
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Source Object
  14,                                     !- Outlet Port
  {68184bec-1a2f-4afc-a188-982a9635849d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8dd7ee-7105-4a2e-8533-74e386973a72}, !- Handle
  {af961d31-dd06-4ab1-a285-13d7289fb115}, !- Source Object
  3,                                      !- Outlet Port
  {210ad854-0613-46c2-8a0e-af03090999a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c196de22-55fa-487f-af96-677362462aa6}, !- Handle
  {72f07b27-0373-4808-a73f-2ebfed86429f}, !- Source Object
  3,                                      !- Outlet Port
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {aacc567e-64d2-4be9-8481-8a6c38976179}, !- Handle
  Node 60,                                !- Name
  {a24717c2-c34e-4066-9a44-52021fef619b}, !- Inlet Port
  {3ec8ae3a-5704-4dd6-af12-bde8fc67c783}; !- Outlet Port

OS:Node,
  {415f9116-515e-4cde-84b0-c7378153283b}, !- Handle
  Node 61,                                !- Name
  {5853ef07-f63e-4cf5-a9e6-363892d81c42}, !- Inlet Port
  {df472b1a-a422-467e-9719-9c53cfa9c85d}; !- Outlet Port

OS:Node,
  {1475f5f0-8663-4d10-873a-0337d2df2132}, !- Handle
  Node 62,                                !- Name
  {32181dd5-8158-4d1d-b84a-d28528251f4a}, !- Inlet Port
  {98288659-2dd2-4627-a5e0-8c700a128531}; !- Outlet Port

OS:Connector:Mixer,
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Handle
  Connector Mixer 2,                      !- Name
  {3d226deb-2264-4583-ae6c-548c223c5e88}, !- Outlet Branch Name
  {f66904d7-957b-4d69-a8f6-08bf95138612}, !- Inlet Branch Name 1
  {e25f792a-5d02-4714-b591-6e66fdfd47b0}, !- Inlet Branch Name 2
  {53c6bc00-7114-42d0-bfa5-319fecb29cd0}, !- Inlet Branch Name 3
  {d3f3a8d4-729e-448a-82c6-227e9d6a9dda}, !- Inlet Branch Name 4
  {d846d8bd-bce1-4753-a521-1fdcdad343fa}, !- Inlet Branch Name 5
  {9403d771-f6f4-4d54-ba20-f5d01251c8e6}, !- Inlet Branch Name 6
  {5903af88-1fd2-4cbf-a2f3-f59a55bd0f33}, !- Inlet Branch Name 7
  {a59f179e-8138-42a7-9460-f05731ec23cf}, !- Inlet Branch Name 8
  {3f945ade-21b7-4d31-8eb9-dbb362243db4}, !- Inlet Branch Name 9
  {3b8aef08-c521-47fd-9740-6aacf8bf1e03}, !- Inlet Branch Name 10
  {38a4ce99-9547-445f-aec1-16697152b549}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Handle
  Connector Splitter 2,                   !- Name
  {3ec8ae3a-5704-4dd6-af12-bde8fc67c783}, !- Inlet Branch Name
  {32181dd5-8158-4d1d-b84a-d28528251f4a}, !- Outlet Branch Name 1
  {7cdd0446-e53d-40b3-8c21-0ef47c6b43cf}, !- Outlet Branch Name 2
  {8e92b0f4-b6b4-4bd9-bb7c-2d73e9282cc5}, !- Outlet Branch Name 3
  {4ac9ce7e-ccff-46da-9195-d2b859cd7849}, !- Outlet Branch Name 4
  {06fb1169-4405-4336-81d3-9c282eff0a08}, !- Outlet Branch Name 5
  {6a6120c9-62f9-4f40-8116-d6335633db8d}, !- Outlet Branch Name 6
  {ed9e477c-3d6d-4f3e-90ea-9a08f8d8a608}, !- Outlet Branch Name 7
  {4dc08f06-156c-4b83-9789-b8c737466915}, !- Outlet Branch Name 8
  {ecfd589f-8146-4e96-a6bb-9cc6dcc2b276}, !- Outlet Branch Name 9
  {1e2313e3-0768-4907-bc5f-55374a5c943e}, !- Outlet Branch Name 10
  {23df3db1-82ea-4863-86af-ec8cb8d89704}; !- Outlet Branch Name 11

OS:Connection,
  {a24717c2-c34e-4066-9a44-52021fef619b}, !- Handle
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Source Object
  17,                                     !- Outlet Port
  {aacc567e-64d2-4be9-8481-8a6c38976179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec8ae3a-5704-4dd6-af12-bde8fc67c783}, !- Handle
  {aacc567e-64d2-4be9-8481-8a6c38976179}, !- Source Object
  3,                                      !- Outlet Port
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32181dd5-8158-4d1d-b84a-d28528251f4a}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  3,                                      !- Outlet Port
  {1475f5f0-8663-4d10-873a-0337d2df2132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df472b1a-a422-467e-9719-9c53cfa9c85d}, !- Handle
  {415f9116-515e-4cde-84b0-c7378153283b}, !- Source Object
  3,                                      !- Outlet Port
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7cb2d0c8-3e23-4ca3-acea-9ebdc2b5ab63}, !- Handle
  {ed48cbbf-69e6-45d8-b056-9b7929b632f7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {14193aff-de5f-482c-bd79-32912f0f3700}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {3324cf25-ea90-4811-98a6-7170b936a702}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6e1a0dfd-63de-4c88-82ec-9cf27edbd8a1}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3324cf25-ea90-4811-98a6-7170b936a702}, !- Schedule Type Limits Name
  {d5a14993-e349-4a3c-9204-3d74ec7498da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5a14993-e349-4a3c-9204-3d74ec7498da}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3324cf25-ea90-4811-98a6-7170b936a702}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7263c110-389d-43fd-9ebf-cb2f27e3616e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6e1a0dfd-63de-4c88-82ec-9cf27edbd8a1}, !- Schedule Name
  {72f07b27-0373-4808-a73f-2ebfed86429f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a655e208-7009-47ea-af3b-5f139feb5c5a}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {98f9311a-6904-4d90-85b3-b65f3fbb9789}, !- Inlet Node Name
  {feec4a94-b497-4bd5-8c86-6340b3b003ac}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1968.06869078172,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {9516e582-ce5c-4821-b9a3-65ca2a5da230}, !- Handle
  Node 63,                                !- Name
  {feec4a94-b497-4bd5-8c86-6340b3b003ac}, !- Inlet Port
  {a689349f-6314-430e-b1cb-308f45b5f16b}; !- Outlet Port

OS:Connection,
  {98f9311a-6904-4d90-85b3-b65f3fbb9789}, !- Handle
  {68184bec-1a2f-4afc-a188-982a9635849d}, !- Source Object
  3,                                      !- Outlet Port
  {a655e208-7009-47ea-af3b-5f139feb5c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feec4a94-b497-4bd5-8c86-6340b3b003ac}, !- Handle
  {a655e208-7009-47ea-af3b-5f139feb5c5a}, !- Source Object
  3,                                      !- Outlet Port
  {9516e582-ce5c-4821-b9a3-65ca2a5da230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a689349f-6314-430e-b1cb-308f45b5f16b}, !- Handle
  {9516e582-ce5c-4821-b9a3-65ca2a5da230}, !- Source Object
  3,                                      !- Outlet Port
  {af961d31-dd06-4ab1-a285-13d7289fb115}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3f91f090-12c8-4328-8163-f6b42e01ba06}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8d42c9a7-6cff-4727-a47c-afc06dc278b5}, !- Handle
  14gal Electricity Water Heater - 9kBtu/hr 1 Therm Eff, !- Name
  0.0511075135669098,                     !- Tank Volume {m3}
  {6e1a0dfd-63de-4c88-82ec-9cf27edbd8a1}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2670.36758387104,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  13.3416362141888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  13.3416362141888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6483b179-b520-445f-939f-48e9d0a75c67}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.29141006977268,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.29141006977268,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {868d00e9-ffd4-4869-87f1-469eca7a542e}, !- Use Side Inlet Node Name
  {1cd6395f-e7b7-47c5-971a-5980414eb62c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ef02b3b4-5b1d-4332-bb29-fea466ad3652}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  {5e42d453-9562-4bc9-b015-0f1044467323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e42d453-9562-4bc9-b015-0f1044467323}, !- Handle
  Schedule Day 3,                         !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b104c05-37a2-4581-a2e5-6ca7fb353d4d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  {2c092998-9ccd-4718-a27c-412b548621a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c092998-9ccd-4718-a27c-412b548621a4}, !- Handle
  Schedule Day 4,                         !- Name
  {86fcc3d9-9b01-4b89-990b-6c9197533b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {5ab5a4d6-f273-4f1e-9f0c-b9e0ada07203}, !- Handle
  {8d42c9a7-6cff-4727-a47c-afc06dc278b5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {6483b179-b520-445f-939f-48e9d0a75c67}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {3f91f090-12c8-4328-8163-f6b42e01ba06}, !- Schedule Type Limits Name
  {994c23e2-18e3-4a84-9be7-643a3bc0f347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {994c23e2-18e3-4a84-9be7-643a3bc0f347}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {3f91f090-12c8-4328-8163-f6b42e01ba06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2079f083-533d-4760-91fd-28e25430b6ab}, !- Handle
  Node 64,                                !- Name
  {1cd6395f-e7b7-47c5-971a-5980414eb62c}, !- Inlet Port
  {72cfe0c1-7d7c-435e-b676-01624899777e}; !- Outlet Port

OS:Connection,
  {868d00e9-ffd4-4869-87f1-469eca7a542e}, !- Handle
  {210ad854-0613-46c2-8a0e-af03090999a3}, !- Source Object
  3,                                      !- Outlet Port
  {8d42c9a7-6cff-4727-a47c-afc06dc278b5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1cd6395f-e7b7-47c5-971a-5980414eb62c}, !- Handle
  {8d42c9a7-6cff-4727-a47c-afc06dc278b5}, !- Source Object
  32,                                     !- Outlet Port
  {2079f083-533d-4760-91fd-28e25430b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cfe0c1-7d7c-435e-b676-01624899777e}, !- Handle
  {2079f083-533d-4760-91fd-28e25430b6ab}, !- Source Object
  3,                                      !- Outlet Port
  {e6034258-b306-4ecf-8cb3-3c73ac09a281}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35799d73-e001-4b26-8ac5-4f49e05b11f2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2abe1ddd-62de-4000-a2ab-b93cb7482fca}, !- Inlet Node Name
  {2870e204-8472-496e-8a4e-c8a826bb614b}; !- Outlet Node Name

OS:Node,
  {fb00d103-5103-42c8-b56d-8ee7a0b94f1c}, !- Handle
  Node 65,                                !- Name
  {234039a7-57d5-4b35-a1f6-52e5484f924e}, !- Inlet Port
  {2abe1ddd-62de-4000-a2ab-b93cb7482fca}; !- Outlet Port

OS:Connection,
  {234039a7-57d5-4b35-a1f6-52e5484f924e}, !- Handle
  {af961d31-dd06-4ab1-a285-13d7289fb115}, !- Source Object
  4,                                      !- Outlet Port
  {fb00d103-5103-42c8-b56d-8ee7a0b94f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91fa4bd2-2075-42ac-925a-f034212c8c61}, !- Handle
  Node 66,                                !- Name
  {2870e204-8472-496e-8a4e-c8a826bb614b}, !- Inlet Port
  {17954607-bff9-4b04-9b78-59f6428ad470}; !- Outlet Port

OS:Connection,
  {2abe1ddd-62de-4000-a2ab-b93cb7482fca}, !- Handle
  {fb00d103-5103-42c8-b56d-8ee7a0b94f1c}, !- Source Object
  3,                                      !- Outlet Port
  {35799d73-e001-4b26-8ac5-4f49e05b11f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2870e204-8472-496e-8a4e-c8a826bb614b}, !- Handle
  {35799d73-e001-4b26-8ac5-4f49e05b11f2}, !- Source Object
  3,                                      !- Outlet Port
  {91fa4bd2-2075-42ac-925a-f034212c8c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17954607-bff9-4b04-9b78-59f6428ad470}, !- Handle
  {91fa4bd2-2075-42ac-925a-f034212c8c61}, !- Source Object
  3,                                      !- Outlet Port
  {e6034258-b306-4ecf-8cb3-3c73ac09a281}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a29e3e4-e08c-4b98-902a-9b22bdeb09b3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {98288659-2dd2-4627-a5e0-8c700a128531}, !- Inlet Node Name
  {90d0f990-7247-45e1-868b-f76afb3b0389}; !- Outlet Node Name

OS:Node,
  {9f5f8270-6ac2-4d83-aed7-50be0d37099a}, !- Handle
  Node 67,                                !- Name
  {90d0f990-7247-45e1-868b-f76afb3b0389}, !- Inlet Port
  {f66904d7-957b-4d69-a8f6-08bf95138612}; !- Outlet Port

OS:Connection,
  {98288659-2dd2-4627-a5e0-8c700a128531}, !- Handle
  {1475f5f0-8663-4d10-873a-0337d2df2132}, !- Source Object
  3,                                      !- Outlet Port
  {4a29e3e4-e08c-4b98-902a-9b22bdeb09b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d0f990-7247-45e1-868b-f76afb3b0389}, !- Handle
  {4a29e3e4-e08c-4b98-902a-9b22bdeb09b3}, !- Source Object
  3,                                      !- Outlet Port
  {9f5f8270-6ac2-4d83-aed7-50be0d37099a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f66904d7-957b-4d69-a8f6-08bf95138612}, !- Handle
  {9f5f8270-6ac2-4d83-aed7-50be0d37099a}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75f545d0-3f14-4c5a-abc7-d04d0484c4af}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {46c39f0d-229a-4571-8789-f7f1369ca95c}, !- Inlet Node Name
  {03f4cf99-6d28-4cc9-bf63-c626a9caf0f8}; !- Outlet Node Name

OS:Node,
  {30fb8fb2-5a39-455d-9795-977bb9453278}, !- Handle
  Node 68,                                !- Name
  {85f321eb-b2e1-40bb-8cb0-2284b0d6ec7c}, !- Inlet Port
  {46c39f0d-229a-4571-8789-f7f1369ca95c}; !- Outlet Port

OS:Connection,
  {85f321eb-b2e1-40bb-8cb0-2284b0d6ec7c}, !- Handle
  {e6034258-b306-4ecf-8cb3-3c73ac09a281}, !- Source Object
  2,                                      !- Outlet Port
  {30fb8fb2-5a39-455d-9795-977bb9453278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c39f0d-229a-4571-8789-f7f1369ca95c}, !- Handle
  {30fb8fb2-5a39-455d-9795-977bb9453278}, !- Source Object
  3,                                      !- Outlet Port
  {75f545d0-3f14-4c5a-abc7-d04d0484c4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f4cf99-6d28-4cc9-bf63-c626a9caf0f8}, !- Handle
  {75f545d0-3f14-4c5a-abc7-d04d0484c4af}, !- Source Object
  3,                                      !- Outlet Port
  {72f07b27-0373-4808-a73f-2ebfed86429f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {13e867d4-5cbb-45a3-9aa2-328595c307a5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f903b627-f6ad-49db-9690-3d5171f2d5df}, !- Inlet Node Name
  {5853ef07-f63e-4cf5-a9e6-363892d81c42}; !- Outlet Node Name

OS:Node,
  {70e5d9e7-8fce-4d85-be05-0312e2dfdd8d}, !- Handle
  Node 69,                                !- Name
  {3d226deb-2264-4583-ae6c-548c223c5e88}, !- Inlet Port
  {f903b627-f6ad-49db-9690-3d5171f2d5df}; !- Outlet Port

OS:Connection,
  {3d226deb-2264-4583-ae6c-548c223c5e88}, !- Handle
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Source Object
  2,                                      !- Outlet Port
  {70e5d9e7-8fce-4d85-be05-0312e2dfdd8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f903b627-f6ad-49db-9690-3d5171f2d5df}, !- Handle
  {70e5d9e7-8fce-4d85-be05-0312e2dfdd8d}, !- Source Object
  3,                                      !- Outlet Port
  {13e867d4-5cbb-45a3-9aa2-328595c307a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5853ef07-f63e-4cf5-a9e6-363892d81c42}, !- Handle
  {13e867d4-5cbb-45a3-9aa2-328595c307a5}, !- Source Object
  3,                                      !- Outlet Port
  {415f9116-515e-4cde-84b0-c7378153283b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a77ba86b-4577-48d2-8cc8-5e7146ec2035}, !- Handle
  Water Use Connections 1,                !- Name
  {6d393ed8-2639-475f-878e-f087dcadf7da}, !- Inlet Node Name
  {756bec26-56f5-4b3d-8a0c-0a7e208b9999}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {165b8e7c-fe78-4153-b4b4-fab5d2e25301}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84b8bedd-7ed9-43ad-8bf8-e770f8715820}, !- Handle
  Lgstore1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.49061956953751e-06,                   !- Peak Flow Rate {m3/s}
  {690a1c55-4d7b-433f-9d2f-03fd5b116831}, !- Target Temperature Schedule Name
  {d20a4a40-bd16-424d-99a6-325b313ee07a}, !- Sensible Fraction Schedule Name
  {da805429-7260-4d4c-beb1-5472135fd48f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d20a4a40-bd16-424d-99a6-325b313ee07a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {665aa7bd-6834-4e48-bcb3-67a526976918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {665aa7bd-6834-4e48-bcb3-67a526976918}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da805429-7260-4d4c-beb1-5472135fd48f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d020c663-12af-4964-99da-7b4d653cae91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d020c663-12af-4964-99da-7b4d653cae91}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {690a1c55-4d7b-433f-9d2f-03fd5b116831}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {04728d8f-4ea4-4b99-b36a-fe4cebd07d43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04728d8f-4ea4-4b99-b36a-fe4cebd07d43}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {165b8e7c-fe78-4153-b4b4-fab5d2e25301}, !- Handle
  Lgstore1 Service Water Use 0.04gal/min, !- Name
  {84b8bedd-7ed9-43ad-8bf8-e770f8715820}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cf53de9-dcdd-4495-b622-00466410b852}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {85771052-5bf1-4877-b64f-4336749ab395}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85771052-5bf1-4877-b64f-4336749ab395}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {123d03f1-939b-4d9e-949e-d6f97fdb233d}, !- Handle
  Schedule Rule 17,                       !- Name
  {8cf53de9-dcdd-4495-b622-00466410b852}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {273836bc-4360-4234-98c7-3fbfe0d4e8f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {273836bc-4360-4234-98c7-3fbfe0d4e8f6}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d9164d96-2b45-4942-a395-9148905c3e9e}, !- Handle
  Schedule Rule 18,                       !- Name
  {8cf53de9-dcdd-4495-b622-00466410b852}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6adb8bb-5578-4608-96c2-5e83cfe0e559}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6adb8bb-5578-4608-96c2-5e83cfe0e559}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {294c7078-5ef5-4e34-bab2-d94d316c9a34}, !- Handle
  Schedule Rule 19,                       !- Name
  {8cf53de9-dcdd-4495-b622-00466410b852}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1177d554-1c0c-42be-80d4-0e9da5048396}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1177d554-1c0c-42be-80d4-0e9da5048396}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {5049e99d-03a1-4715-b9a2-7d1ed1d4dfad}, !- Handle
  Node 70,                                !- Name
  {7cdd0446-e53d-40b3-8c21-0ef47c6b43cf}, !- Inlet Port
  {6d393ed8-2639-475f-878e-f087dcadf7da}; !- Outlet Port

OS:Connection,
  {7cdd0446-e53d-40b3-8c21-0ef47c6b43cf}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  4,                                      !- Outlet Port
  {5049e99d-03a1-4715-b9a2-7d1ed1d4dfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {560f242e-5689-4cc8-b5cf-c977adf4dfa0}, !- Handle
  Node 71,                                !- Name
  {756bec26-56f5-4b3d-8a0c-0a7e208b9999}, !- Inlet Port
  {e25f792a-5d02-4714-b591-6e66fdfd47b0}; !- Outlet Port

OS:Connection,
  {6d393ed8-2639-475f-878e-f087dcadf7da}, !- Handle
  {5049e99d-03a1-4715-b9a2-7d1ed1d4dfad}, !- Source Object
  3,                                      !- Outlet Port
  {a77ba86b-4577-48d2-8cc8-5e7146ec2035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756bec26-56f5-4b3d-8a0c-0a7e208b9999}, !- Handle
  {a77ba86b-4577-48d2-8cc8-5e7146ec2035}, !- Source Object
  3,                                      !- Outlet Port
  {560f242e-5689-4cc8-b5cf-c977adf4dfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25f792a-5d02-4714-b591-6e66fdfd47b0}, !- Handle
  {560f242e-5689-4cc8-b5cf-c977adf4dfa0}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5676b814-b8f7-468f-8703-7e578e4483d7}, !- Handle
  Water Use Connections 2,                !- Name
  {7710334a-b603-45ff-ba06-5d5f2f7e23cd}, !- Inlet Node Name
  {b2ad5942-f3ec-4653-bbd3-cf84e79acf90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67270591-9b09-4261-80e2-18fa8b84b309}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e66f9cd-a625-4cfa-8c19-e6ade019ee46}, !- Handle
  Lgstore2 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.49061956953751e-06,                   !- Peak Flow Rate {m3/s}
  {cd43ee81-1453-4262-a4b9-af70ba5a89a5}, !- Target Temperature Schedule Name
  {61041810-6c8c-45ff-80c5-42684f776a8a}, !- Sensible Fraction Schedule Name
  {a2236d34-37c4-4d8e-82ee-e78dd7077260}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61041810-6c8c-45ff-80c5-42684f776a8a}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2b1ded69-9d30-4e16-ae37-a6128d670bd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b1ded69-9d30-4e16-ae37-a6128d670bd4}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2236d34-37c4-4d8e-82ee-e78dd7077260}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c470f65f-8bf0-4f07-886d-e4739b020679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c470f65f-8bf0-4f07-886d-e4739b020679}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd43ee81-1453-4262-a4b9-af70ba5a89a5}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d8088896-4cf9-44ad-9c44-f92e57013772}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8088896-4cf9-44ad-9c44-f92e57013772}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67270591-9b09-4261-80e2-18fa8b84b309}, !- Handle
  Lgstore2 Service Water Use 0.04gal/min, !- Name
  {1e66f9cd-a625-4cfa-8c19-e6ade019ee46}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {599f295f-014f-4c89-925f-a24851bc09dc}, !- Handle
  Node 72,                                !- Name
  {8e92b0f4-b6b4-4bd9-bb7c-2d73e9282cc5}, !- Inlet Port
  {7710334a-b603-45ff-ba06-5d5f2f7e23cd}; !- Outlet Port

OS:Connection,
  {8e92b0f4-b6b4-4bd9-bb7c-2d73e9282cc5}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  5,                                      !- Outlet Port
  {599f295f-014f-4c89-925f-a24851bc09dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52f367e6-f7a6-4bfb-a53a-90dd0367bea3}, !- Handle
  Node 73,                                !- Name
  {b2ad5942-f3ec-4653-bbd3-cf84e79acf90}, !- Inlet Port
  {53c6bc00-7114-42d0-bfa5-319fecb29cd0}; !- Outlet Port

OS:Connection,
  {7710334a-b603-45ff-ba06-5d5f2f7e23cd}, !- Handle
  {599f295f-014f-4c89-925f-a24851bc09dc}, !- Source Object
  3,                                      !- Outlet Port
  {5676b814-b8f7-468f-8703-7e578e4483d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ad5942-f3ec-4653-bbd3-cf84e79acf90}, !- Handle
  {5676b814-b8f7-468f-8703-7e578e4483d7}, !- Source Object
  3,                                      !- Outlet Port
  {52f367e6-f7a6-4bfb-a53a-90dd0367bea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c6bc00-7114-42d0-bfa5-319fecb29cd0}, !- Handle
  {52f367e6-f7a6-4bfb-a53a-90dd0367bea3}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f56dca05-f68b-47d0-828f-88a2ba831252}, !- Handle
  Water Use Connections 3,                !- Name
  {0123e21d-1fb4-411d-8f6d-1fa1ebc4bf56}, !- Inlet Node Name
  {291a049b-960a-443d-88ab-a6a731434972}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e15072ea-0bbf-48d6-abda-b6273e09e05e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b72fc467-fe4e-4ee9-ab36-b72a2fcf78d5}, !- Handle
  Smstore1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {18e5ee3a-d7b0-4aa7-8913-0d214d0c5630}, !- Target Temperature Schedule Name
  {46c6c102-1740-4149-8760-1893bdbf6ba5}, !- Sensible Fraction Schedule Name
  {88ce809b-8378-460d-9234-adbc8ffb1c2f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {46c6c102-1740-4149-8760-1893bdbf6ba5}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4ed0a4ba-e4b2-4862-9e6c-8fa67bddcb8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ed0a4ba-e4b2-4862-9e6c-8fa67bddcb8b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88ce809b-8378-460d-9234-adbc8ffb1c2f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c87f0aa6-10b9-4c2f-ad09-53ea0a6c5439}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c87f0aa6-10b9-4c2f-ad09-53ea0a6c5439}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18e5ee3a-d7b0-4aa7-8913-0d214d0c5630}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b557d67-683e-4ffd-b5c3-3392fb9aa970}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b557d67-683e-4ffd-b5c3-3392fb9aa970}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e15072ea-0bbf-48d6-abda-b6273e09e05e}, !- Handle
  Smstore1 Service Water Use 0.02gal/min, !- Name
  {b72fc467-fe4e-4ee9-ab36-b72a2fcf78d5}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f21e6f21-99dc-4e4b-bec3-9697cc3e4a3b}, !- Handle
  Node 74,                                !- Name
  {4ac9ce7e-ccff-46da-9195-d2b859cd7849}, !- Inlet Port
  {0123e21d-1fb4-411d-8f6d-1fa1ebc4bf56}; !- Outlet Port

OS:Connection,
  {4ac9ce7e-ccff-46da-9195-d2b859cd7849}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  6,                                      !- Outlet Port
  {f21e6f21-99dc-4e4b-bec3-9697cc3e4a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bdad7b9-acc5-48e1-bdd9-aed4513283dc}, !- Handle
  Node 75,                                !- Name
  {291a049b-960a-443d-88ab-a6a731434972}, !- Inlet Port
  {d3f3a8d4-729e-448a-82c6-227e9d6a9dda}; !- Outlet Port

OS:Connection,
  {0123e21d-1fb4-411d-8f6d-1fa1ebc4bf56}, !- Handle
  {f21e6f21-99dc-4e4b-bec3-9697cc3e4a3b}, !- Source Object
  3,                                      !- Outlet Port
  {f56dca05-f68b-47d0-828f-88a2ba831252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291a049b-960a-443d-88ab-a6a731434972}, !- Handle
  {f56dca05-f68b-47d0-828f-88a2ba831252}, !- Source Object
  3,                                      !- Outlet Port
  {4bdad7b9-acc5-48e1-bdd9-aed4513283dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f3a8d4-729e-448a-82c6-227e9d6a9dda}, !- Handle
  {4bdad7b9-acc5-48e1-bdd9-aed4513283dc}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6c742394-39af-4ad8-a18c-f40c49a14240}, !- Handle
  Water Use Connections 4,                !- Name
  {164dd5c2-8569-4059-8d4d-675f73774190}, !- Inlet Node Name
  {6a7177fd-133a-4cde-810d-c1331a3fcbd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ece5688-b2a5-4c6b-8d8e-e2dfe9917f9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4177ab8d-b62c-4ec1-a849-9237ed086f60}, !- Handle
  Smstore2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {e19b4b08-95b0-4806-a63c-73b2ee9c2ebb}, !- Target Temperature Schedule Name
  {a7303e42-89a2-4ec5-8f69-76524a334dee}, !- Sensible Fraction Schedule Name
  {dfd05697-5ec0-4476-9903-b5c8f62aa392}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7303e42-89a2-4ec5-8f69-76524a334dee}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce138338-0eee-4cca-8631-ada3103e3f10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce138338-0eee-4cca-8631-ada3103e3f10}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfd05697-5ec0-4476-9903-b5c8f62aa392}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b057185e-4ba9-4645-92fb-1d368339be1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b057185e-4ba9-4645-92fb-1d368339be1e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e19b4b08-95b0-4806-a63c-73b2ee9c2ebb}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06fe61d4-56e3-4cbc-a78e-a2fe4c77e36d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06fe61d4-56e3-4cbc-a78e-a2fe4c77e36d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ece5688-b2a5-4c6b-8d8e-e2dfe9917f9f}, !- Handle
  Smstore2 Service Water Use 0.02gal/min, !- Name
  {4177ab8d-b62c-4ec1-a849-9237ed086f60}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46574492-9917-48b3-9964-798f2175763b}, !- Handle
  Node 76,                                !- Name
  {06fb1169-4405-4336-81d3-9c282eff0a08}, !- Inlet Port
  {164dd5c2-8569-4059-8d4d-675f73774190}; !- Outlet Port

OS:Connection,
  {06fb1169-4405-4336-81d3-9c282eff0a08}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  7,                                      !- Outlet Port
  {46574492-9917-48b3-9964-798f2175763b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {178703a0-9393-4fdb-b8f1-446fcce8c080}, !- Handle
  Node 77,                                !- Name
  {6a7177fd-133a-4cde-810d-c1331a3fcbd9}, !- Inlet Port
  {d846d8bd-bce1-4753-a521-1fdcdad343fa}; !- Outlet Port

OS:Connection,
  {164dd5c2-8569-4059-8d4d-675f73774190}, !- Handle
  {46574492-9917-48b3-9964-798f2175763b}, !- Source Object
  3,                                      !- Outlet Port
  {6c742394-39af-4ad8-a18c-f40c49a14240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7177fd-133a-4cde-810d-c1331a3fcbd9}, !- Handle
  {6c742394-39af-4ad8-a18c-f40c49a14240}, !- Source Object
  3,                                      !- Outlet Port
  {178703a0-9393-4fdb-b8f1-446fcce8c080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d846d8bd-bce1-4753-a521-1fdcdad343fa}, !- Handle
  {178703a0-9393-4fdb-b8f1-446fcce8c080}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31db9c2c-8e2c-4127-b3e6-e860a9f06bc1}, !- Handle
  Water Use Connections 5,                !- Name
  {21ebd4aa-b038-434c-88bd-492e1d7fff8d}, !- Inlet Node Name
  {dfd81212-d6ae-408f-9645-4e76d636d990}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df87bef6-c8e3-4579-abec-bfab747591d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {515f582c-ac46-4b9e-b480-0c88b8faf18b}, !- Handle
  Smstore3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {92012455-b259-4b7c-a675-0cbf0b559230}, !- Target Temperature Schedule Name
  {c1195816-a46d-4950-9887-1e0ca4d1dcdc}, !- Sensible Fraction Schedule Name
  {195c0f43-15c4-476c-8313-b702ca3dd9eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1195816-a46d-4950-9887-1e0ca4d1dcdc}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2feacce-5778-4624-8596-0ba175e4a5dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2feacce-5778-4624-8596-0ba175e4a5dd}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {195c0f43-15c4-476c-8313-b702ca3dd9eb}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4f6337c-0e86-4ff1-9675-561e2cad5e7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4f6337c-0e86-4ff1-9675-561e2cad5e7a}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92012455-b259-4b7c-a675-0cbf0b559230}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e32e8f1-bb6e-4a63-a714-68136c7f889e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e32e8f1-bb6e-4a63-a714-68136c7f889e}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df87bef6-c8e3-4579-abec-bfab747591d9}, !- Handle
  Smstore3 Service Water Use 0.02gal/min, !- Name
  {515f582c-ac46-4b9e-b480-0c88b8faf18b}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eeb412f4-5a9b-4429-9579-4bbcf2b16eeb}, !- Handle
  Node 78,                                !- Name
  {6a6120c9-62f9-4f40-8116-d6335633db8d}, !- Inlet Port
  {21ebd4aa-b038-434c-88bd-492e1d7fff8d}; !- Outlet Port

OS:Connection,
  {6a6120c9-62f9-4f40-8116-d6335633db8d}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  8,                                      !- Outlet Port
  {eeb412f4-5a9b-4429-9579-4bbcf2b16eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7619bd3f-1a3a-4310-8c45-6d581c6d1921}, !- Handle
  Node 79,                                !- Name
  {dfd81212-d6ae-408f-9645-4e76d636d990}, !- Inlet Port
  {9403d771-f6f4-4d54-ba20-f5d01251c8e6}; !- Outlet Port

OS:Connection,
  {21ebd4aa-b038-434c-88bd-492e1d7fff8d}, !- Handle
  {eeb412f4-5a9b-4429-9579-4bbcf2b16eeb}, !- Source Object
  3,                                      !- Outlet Port
  {31db9c2c-8e2c-4127-b3e6-e860a9f06bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd81212-d6ae-408f-9645-4e76d636d990}, !- Handle
  {31db9c2c-8e2c-4127-b3e6-e860a9f06bc1}, !- Source Object
  3,                                      !- Outlet Port
  {7619bd3f-1a3a-4310-8c45-6d581c6d1921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9403d771-f6f4-4d54-ba20-f5d01251c8e6}, !- Handle
  {7619bd3f-1a3a-4310-8c45-6d581c6d1921}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bbb3f189-b34f-4336-a6bd-5f3616f79a66}, !- Handle
  Water Use Connections 6,                !- Name
  {7b85cb2c-465c-4262-b6b3-2300dc4a3ef9}, !- Inlet Node Name
  {1947a931-a85c-4447-8bf1-a67a7cd8c3d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edc557d3-e4aa-4593-8214-722543b91fce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd47bc20-82f2-4007-8d43-813ba37cc7a1}, !- Handle
  Smstore4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {487752ae-61c6-44ac-8a6d-787fba126ea7}, !- Target Temperature Schedule Name
  {72028e6c-cd51-4fa2-914b-b0ee8f99ce9e}, !- Sensible Fraction Schedule Name
  {3dbdc830-ac9d-4db5-a0c8-05d2944de894}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {72028e6c-cd51-4fa2-914b-b0ee8f99ce9e}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {197aa24e-7cde-4b64-9fb9-1ddecafc64bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {197aa24e-7cde-4b64-9fb9-1ddecafc64bc}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dbdc830-ac9d-4db5-a0c8-05d2944de894}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b9acd7a-19ab-4c74-b2c9-1dfb75ec18ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b9acd7a-19ab-4c74-b2c9-1dfb75ec18ee}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {487752ae-61c6-44ac-8a6d-787fba126ea7}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a165a19c-e1b5-4432-9e6f-fe68b24deb22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a165a19c-e1b5-4432-9e6f-fe68b24deb22}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edc557d3-e4aa-4593-8214-722543b91fce}, !- Handle
  Smstore4 Service Water Use 0.02gal/min, !- Name
  {fd47bc20-82f2-4007-8d43-813ba37cc7a1}, !- Water Use Equipment Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa16c02a-3af1-4bc4-99a4-f82da83c0096}, !- Handle
  Node 80,                                !- Name
  {ed9e477c-3d6d-4f3e-90ea-9a08f8d8a608}, !- Inlet Port
  {7b85cb2c-465c-4262-b6b3-2300dc4a3ef9}; !- Outlet Port

OS:Connection,
  {ed9e477c-3d6d-4f3e-90ea-9a08f8d8a608}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  9,                                      !- Outlet Port
  {aa16c02a-3af1-4bc4-99a4-f82da83c0096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f565a01f-ca49-485b-9ed9-f802d11b547c}, !- Handle
  Node 81,                                !- Name
  {1947a931-a85c-4447-8bf1-a67a7cd8c3d8}, !- Inlet Port
  {5903af88-1fd2-4cbf-a2f3-f59a55bd0f33}; !- Outlet Port

OS:Connection,
  {7b85cb2c-465c-4262-b6b3-2300dc4a3ef9}, !- Handle
  {aa16c02a-3af1-4bc4-99a4-f82da83c0096}, !- Source Object
  3,                                      !- Outlet Port
  {bbb3f189-b34f-4336-a6bd-5f3616f79a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1947a931-a85c-4447-8bf1-a67a7cd8c3d8}, !- Handle
  {bbb3f189-b34f-4336-a6bd-5f3616f79a66}, !- Source Object
  3,                                      !- Outlet Port
  {f565a01f-ca49-485b-9ed9-f802d11b547c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5903af88-1fd2-4cbf-a2f3-f59a55bd0f33}, !- Handle
  {f565a01f-ca49-485b-9ed9-f802d11b547c}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8a94a5d6-582a-4114-87c7-ea923bf5c6bc}, !- Handle
  Water Use Connections 7,                !- Name
  {df13511e-9c89-4601-905a-0beb2d2b2968}, !- Inlet Node Name
  {9774a992-fb5e-4fba-995c-a0cc34b60811}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4b414ec-c1b4-421e-9433-9f38026bf906}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53af0374-1da0-4d1e-9a9a-4e5365b6cb7a}, !- Handle
  Smstore5 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {bd6f3db5-dffd-403c-b745-823cd5634bbe}, !- Target Temperature Schedule Name
  {91f4065a-8c72-4c09-9f1a-4c15fa0b8998}, !- Sensible Fraction Schedule Name
  {57bca495-628d-4494-a89d-7c60ca910c48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91f4065a-8c72-4c09-9f1a-4c15fa0b8998}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbb3a363-91a9-4120-9dab-49f3ba25cc9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbb3a363-91a9-4120-9dab-49f3ba25cc9d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57bca495-628d-4494-a89d-7c60ca910c48}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23b62a4f-eec0-429d-897f-0ac27669289f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b62a4f-eec0-429d-897f-0ac27669289f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd6f3db5-dffd-403c-b745-823cd5634bbe}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8a912a8-ee43-4b42-b779-b9ceebad102e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8a912a8-ee43-4b42-b779-b9ceebad102e}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4b414ec-c1b4-421e-9433-9f38026bf906}, !- Handle
  Smstore5 Service Water Use 0.02gal/min, !- Name
  {53af0374-1da0-4d1e-9a9a-4e5365b6cb7a}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db4d1e84-9645-4e90-801d-c1bb34a7fd0c}, !- Handle
  Node 82,                                !- Name
  {4dc08f06-156c-4b83-9789-b8c737466915}, !- Inlet Port
  {df13511e-9c89-4601-905a-0beb2d2b2968}; !- Outlet Port

OS:Connection,
  {4dc08f06-156c-4b83-9789-b8c737466915}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  10,                                     !- Outlet Port
  {db4d1e84-9645-4e90-801d-c1bb34a7fd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8be57c40-c527-424d-bf06-9925f04ede70}, !- Handle
  Node 83,                                !- Name
  {9774a992-fb5e-4fba-995c-a0cc34b60811}, !- Inlet Port
  {a59f179e-8138-42a7-9460-f05731ec23cf}; !- Outlet Port

OS:Connection,
  {df13511e-9c89-4601-905a-0beb2d2b2968}, !- Handle
  {db4d1e84-9645-4e90-801d-c1bb34a7fd0c}, !- Source Object
  3,                                      !- Outlet Port
  {8a94a5d6-582a-4114-87c7-ea923bf5c6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9774a992-fb5e-4fba-995c-a0cc34b60811}, !- Handle
  {8a94a5d6-582a-4114-87c7-ea923bf5c6bc}, !- Source Object
  3,                                      !- Outlet Port
  {8be57c40-c527-424d-bf06-9925f04ede70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59f179e-8138-42a7-9460-f05731ec23cf}, !- Handle
  {8be57c40-c527-424d-bf06-9925f04ede70}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {360aee42-2492-46d1-abd5-3ee106c04fa1}, !- Handle
  Water Use Connections 8,                !- Name
  {8f1fdaf2-01f1-4e94-ac72-f02c14a53881}, !- Inlet Node Name
  {48f3e824-adf2-424c-aeec-f3ec1b3c7b08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89f05433-7771-4024-87cf-9212b05c752b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {270a59e5-5ce6-412e-be8d-42e217784b2a}, !- Handle
  Smstore6 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {7d5fb0e2-7b4b-4b60-afc8-d94fa8da977f}, !- Target Temperature Schedule Name
  {b76d65f3-9492-43eb-a2c9-3a753a62d2b7}, !- Sensible Fraction Schedule Name
  {39627818-00ff-4767-af69-dacbcd1c6d3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b76d65f3-9492-43eb-a2c9-3a753a62d2b7}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01624890-c843-4c39-af08-95c64ec66d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01624890-c843-4c39-af08-95c64ec66d6e}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39627818-00ff-4767-af69-dacbcd1c6d3e}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80bb463a-f0b6-4dbc-afe3-1d018a8000ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80bb463a-f0b6-4dbc-afe3-1d018a8000ae}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d5fb0e2-7b4b-4b60-afc8-d94fa8da977f}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2c0b4c4-ae01-402b-a8f7-5481099ba523}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2c0b4c4-ae01-402b-a8f7-5481099ba523}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89f05433-7771-4024-87cf-9212b05c752b}, !- Handle
  Smstore6 Service Water Use 0.02gal/min, !- Name
  {270a59e5-5ce6-412e-be8d-42e217784b2a}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52de9d0b-2da2-4fb1-9ef2-8bcee0376618}, !- Handle
  Node 84,                                !- Name
  {ecfd589f-8146-4e96-a6bb-9cc6dcc2b276}, !- Inlet Port
  {8f1fdaf2-01f1-4e94-ac72-f02c14a53881}; !- Outlet Port

OS:Connection,
  {ecfd589f-8146-4e96-a6bb-9cc6dcc2b276}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  11,                                     !- Outlet Port
  {52de9d0b-2da2-4fb1-9ef2-8bcee0376618}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {825bc75c-7104-44a3-9cbc-e86cfadc4bdf}, !- Handle
  Node 85,                                !- Name
  {48f3e824-adf2-424c-aeec-f3ec1b3c7b08}, !- Inlet Port
  {3f945ade-21b7-4d31-8eb9-dbb362243db4}; !- Outlet Port

OS:Connection,
  {8f1fdaf2-01f1-4e94-ac72-f02c14a53881}, !- Handle
  {52de9d0b-2da2-4fb1-9ef2-8bcee0376618}, !- Source Object
  3,                                      !- Outlet Port
  {360aee42-2492-46d1-abd5-3ee106c04fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f3e824-adf2-424c-aeec-f3ec1b3c7b08}, !- Handle
  {360aee42-2492-46d1-abd5-3ee106c04fa1}, !- Source Object
  3,                                      !- Outlet Port
  {825bc75c-7104-44a3-9cbc-e86cfadc4bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f945ade-21b7-4d31-8eb9-dbb362243db4}, !- Handle
  {825bc75c-7104-44a3-9cbc-e86cfadc4bdf}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e06c96b0-4cb4-4480-98db-6346c020a152}, !- Handle
  Water Use Connections 9,                !- Name
  {234e98dd-7db8-4c59-9c28-c6e2c90bbc2f}, !- Inlet Node Name
  {d2765bde-78cd-4646-8769-cf689bc79cdf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd914d6d-9a34-4e7c-b894-cd88566f2460}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1dc871d7-5ea3-48cc-b805-fff5ecd51147}, !- Handle
  Smstore7 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {f07f0899-63ff-4025-a071-6684cfdcce95}, !- Target Temperature Schedule Name
  {4a6e5fa1-972f-4f9f-b83b-37a9fc909041}, !- Sensible Fraction Schedule Name
  {ca81086d-1d02-4c1b-8bdb-d7ea92787e46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a6e5fa1-972f-4f9f-b83b-37a9fc909041}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9f90ffb-aa08-41a8-b6c0-94f62d997a98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f90ffb-aa08-41a8-b6c0-94f62d997a98}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca81086d-1d02-4c1b-8bdb-d7ea92787e46}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5608be14-1b1a-447b-ac6d-dae9a4144d3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5608be14-1b1a-447b-ac6d-dae9a4144d3b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f07f0899-63ff-4025-a071-6684cfdcce95}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {615b5082-d65b-4aba-b00a-cf19bd21fccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {615b5082-d65b-4aba-b00a-cf19bd21fccc}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd914d6d-9a34-4e7c-b894-cd88566f2460}, !- Handle
  Smstore7 Service Water Use 0.02gal/min, !- Name
  {1dc871d7-5ea3-48cc-b805-fff5ecd51147}, !- Water Use Equipment Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3100d922-b00e-42eb-9ffe-1659dc510f86}, !- Handle
  Node 86,                                !- Name
  {1e2313e3-0768-4907-bc5f-55374a5c943e}, !- Inlet Port
  {234e98dd-7db8-4c59-9c28-c6e2c90bbc2f}; !- Outlet Port

OS:Connection,
  {1e2313e3-0768-4907-bc5f-55374a5c943e}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  12,                                     !- Outlet Port
  {3100d922-b00e-42eb-9ffe-1659dc510f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9588cd2-692b-4eb7-b228-78dba18d99c9}, !- Handle
  Node 87,                                !- Name
  {d2765bde-78cd-4646-8769-cf689bc79cdf}, !- Inlet Port
  {3b8aef08-c521-47fd-9740-6aacf8bf1e03}; !- Outlet Port

OS:Connection,
  {234e98dd-7db8-4c59-9c28-c6e2c90bbc2f}, !- Handle
  {3100d922-b00e-42eb-9ffe-1659dc510f86}, !- Source Object
  3,                                      !- Outlet Port
  {e06c96b0-4cb4-4480-98db-6346c020a152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2765bde-78cd-4646-8769-cf689bc79cdf}, !- Handle
  {e06c96b0-4cb4-4480-98db-6346c020a152}, !- Source Object
  3,                                      !- Outlet Port
  {e9588cd2-692b-4eb7-b228-78dba18d99c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8aef08-c521-47fd-9740-6aacf8bf1e03}, !- Handle
  {e9588cd2-692b-4eb7-b228-78dba18d99c9}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {480cef19-bfd2-44cc-a4fd-29718c8a6469}, !- Handle
  Water Use Connections 10,               !- Name
  {fdd60371-12ea-4687-8f77-0e1edc493a57}, !- Inlet Node Name
  {a633e336-e77f-48bc-9035-56f5e028929c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eaf68b1b-13e2-4404-81a7-d42a727b99c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b34a11df-5e72-4309-85be-b53d0b4ea967}, !- Handle
  Smstore8 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24530978476876e-06,                   !- Peak Flow Rate {m3/s}
  {5f5c8a01-3ace-4a25-b67d-7080d94ac72f}, !- Target Temperature Schedule Name
  {64600aac-2cb8-4dad-ac2b-cf358e4eb2da}, !- Sensible Fraction Schedule Name
  {2f220ded-729b-4c25-9fa8-284b81b90cdb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64600aac-2cb8-4dad-ac2b-cf358e4eb2da}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16cf1b45-2199-4d4b-8383-d2dcbeff2c63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16cf1b45-2199-4d4b-8383-d2dcbeff2c63}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f220ded-729b-4c25-9fa8-284b81b90cdb}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cdc3355-7ab1-4c1c-9bfa-abaa19f1adf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cdc3355-7ab1-4c1c-9bfa-abaa19f1adf2}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f5c8a01-3ace-4a25-b67d-7080d94ac72f}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c334e3eb-2705-4494-8a59-36b7f9949e93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c334e3eb-2705-4494-8a59-36b7f9949e93}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eaf68b1b-13e2-4404-81a7-d42a727b99c9}, !- Handle
  Smstore8 Service Water Use 0.02gal/min, !- Name
  {b34a11df-5e72-4309-85be-b53d0b4ea967}, !- Water Use Equipment Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  {8cf53de9-dcdd-4495-b622-00466410b852}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ab1ea7b-e5aa-457f-b1a9-6996e09d65f6}, !- Handle
  Node 88,                                !- Name
  {23df3db1-82ea-4863-86af-ec8cb8d89704}, !- Inlet Port
  {fdd60371-12ea-4687-8f77-0e1edc493a57}; !- Outlet Port

OS:Connection,
  {23df3db1-82ea-4863-86af-ec8cb8d89704}, !- Handle
  {1d404098-2249-42bb-8efc-627fce03eb04}, !- Source Object
  13,                                     !- Outlet Port
  {0ab1ea7b-e5aa-457f-b1a9-6996e09d65f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c3f58ff-83e7-4958-b02f-ad48fff7c62d}, !- Handle
  Node 89,                                !- Name
  {a633e336-e77f-48bc-9035-56f5e028929c}, !- Inlet Port
  {38a4ce99-9547-445f-aec1-16697152b549}; !- Outlet Port

OS:Connection,
  {fdd60371-12ea-4687-8f77-0e1edc493a57}, !- Handle
  {0ab1ea7b-e5aa-457f-b1a9-6996e09d65f6}, !- Source Object
  3,                                      !- Outlet Port
  {480cef19-bfd2-44cc-a4fd-29718c8a6469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a633e336-e77f-48bc-9035-56f5e028929c}, !- Handle
  {480cef19-bfd2-44cc-a4fd-29718c8a6469}, !- Source Object
  3,                                      !- Outlet Port
  {3c3f58ff-83e7-4958-b02f-ad48fff7c62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a4ce99-9547-445f-aec1-16697152b549}, !- Handle
  {3c3f58ff-83e7-4958-b02f-ad48fff7c62d}, !- Source Object
  3,                                      !- Outlet Port
  {2e52af94-24cb-49ec-92d3-42dfe7b176bb}, !- Target Object
  13;                                     !- Inlet Port

OS:Sizing:Parameters,
  {999a45af-aa1c-4039-b125-9f300d26a4f4}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {db62b6eb-6e7f-4b2e-b764-9f877882aa9d}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {8defdf71-a6e0-4400-be62-c6eb79ea1495}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {db0f68e2-9695-4349-a39b-8a67be866633}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db0f68e2-9695-4349-a39b-8a67be866633}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8f4866cb-bccd-42e8-bbbf-7efbf33a0212}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0ebe7b89-c1b4-4ca1-8fd7-ba752e85663d}, !- Control Zone or Zone List Name
  {e065ab52-6cbf-4661-8ee7-e90279b5af8f}, !- Cooling Control Zone or Zone List Name
  {9a7cf8fc-b5b0-4c14-907e-fead2cfcbcdf}, !- Heating Control Zone or Zone List Name
  {577579e6-23cb-4abe-b488-429891029c35}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ebe7b89-c1b4-4ca1-8fd7-ba752e85663d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e065ab52-6cbf-4661-8ee7-e90279b5af8f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a7cf8fc-b5b0-4c14-907e-fead2cfcbcdf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {577579e6-23cb-4abe-b488-429891029c35}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {70515e0b-6c18-4972-8308-f0aad62e1f42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {c24cc6fe-f609-4bda-b9a7-d769ab9b5632}, !- Default Day Schedule Name
  {a948d7c5-028e-4785-a97e-1c0956e3ffa7}, !- Summer Design Day Schedule Name
  {60b04d3d-d0a5-4b70-a451-7248bff671d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c24cc6fe-f609-4bda-b9a7-d769ab9b5632}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b507cf7e-4030-48cb-9075-25b1e9089e8f}, !- Handle
  {70515e0b-6c18-4972-8308-f0aad62e1f42}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  46.499999999999943,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0ee812a-4c38-42d4-b81e-dab25f5988ab}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60b04d3d-d0a5-4b70-a451-7248bff671d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6252a4a9-da56-497d-8195-c24425f6a1dc}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a948d7c5-028e-4785-a97e-1c0956e3ffa7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3deb7e21-e551-4877-a18e-0458f0d728ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {70515e0b-6c18-4972-8308-f0aad62e1f42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d438fbfd-8055-4046-a838-94188ef41099}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d438fbfd-8055-4046-a838-94188ef41099}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {7df328c9-3a5f-40e1-a1a5-d008856cc966}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4e58c4b2-4eb5-400f-bffc-fd6e4b1b478a}, !- Control Zone or Zone List Name
  {43ab1675-6e4e-4aa2-b63f-7d4622ee2d90}, !- Cooling Control Zone or Zone List Name
  {02d8584d-8111-4e25-affa-bd31d163d005}, !- Heating Control Zone or Zone List Name
  {3887d92c-362e-42c7-9bd5-f5714a18f8ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e58c4b2-4eb5-400f-bffc-fd6e4b1b478a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {43ab1675-6e4e-4aa2-b63f-7d4622ee2d90}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {02d8584d-8111-4e25-affa-bd31d163d005}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3887d92c-362e-42c7-9bd5-f5714a18f8ed}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eb33c38d-98ab-4465-b910-336274d79137}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {9f7e8bba-fbc9-4f52-add6-c41350f03b3c}, !- Default Day Schedule Name
  {6fe62361-aa38-49ff-86fb-535977ea622b}, !- Summer Design Day Schedule Name
  {bd92d9f8-70fd-4696-8926-1fecb60b54f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f7e8bba-fbc9-4f52-add6-c41350f03b3c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3abe11d8-333b-4634-9b27-cf3a1cd3f399}, !- Handle
  {eb33c38d-98ab-4465-b910-336274d79137}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8124999999999964,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7236cc9-0461-4308-b97c-19d8fd681104}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd92d9f8-70fd-4696-8926-1fecb60b54f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d5f744d-fbfa-4ba3-9e5b-1a9ca9901826}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fe62361-aa38-49ff-86fb-535977ea622b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5ff96e4-d0aa-46f5-9489-0dd9e0b20657}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {eb33c38d-98ab-4465-b910-336274d79137}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa0a8d1b-56f1-486e-a249-16045773e804}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa0a8d1b-56f1-486e-a249-16045773e804}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {8aa7f727-f6a0-4a29-a7b1-0f205f0dba9f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ac0671a-2d52-4a16-b0a8-c9b2e140a7de}, !- Control Zone or Zone List Name
  {2f39cbad-c683-4c31-8898-866c12fc0c8f}, !- Cooling Control Zone or Zone List Name
  {c26c39e7-46a0-4e05-95d7-cc134e60fd78}, !- Heating Control Zone or Zone List Name
  {4b094a23-8016-4609-ad69-0e12abc09b19}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ac0671a-2d52-4a16-b0a8-c9b2e140a7de}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2f39cbad-c683-4c31-8898-866c12fc0c8f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c26c39e7-46a0-4e05-95d7-cc134e60fd78}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b094a23-8016-4609-ad69-0e12abc09b19}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3d38d9fb-ccb2-4f4e-9713-43169d642896}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {35d64173-d7f7-49c6-aab6-b2ef47e7d26a}, !- Default Day Schedule Name
  {3865865f-190b-4418-ae91-5ebff7877323}, !- Summer Design Day Schedule Name
  {7c4c7d6b-eaf6-420e-9d8d-f2cb67dea764}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35d64173-d7f7-49c6-aab6-b2ef47e7d26a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f14dc174-1fbe-415c-af36-f1564eef5542}, !- Handle
  {3d38d9fb-ccb2-4f4e-9713-43169d642896}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.624999999999986,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {799ff7ed-1092-4598-8271-e5f9a8cb1330}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c4c7d6b-eaf6-420e-9d8d-f2cb67dea764}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce564405-f4bc-4e45-b386-44d0d810789c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3865865f-190b-4418-ae91-5ebff7877323}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0208cb6-87a1-41ab-ac39-078e917f0085}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {3d38d9fb-ccb2-4f4e-9713-43169d642896}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fe05263-ee25-4fa0-bd67-a2a4d37f6004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fe05263-ee25-4fa0-bd67-a2a4d37f6004}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {96e75c57-b19d-42e5-8bbd-b0858b87117a}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a55089d8-6e81-4dad-91f5-6f44c263f6dd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {49d8bd7b-0ef2-4c53-8633-26d29a4607d3}, !- Control Zone or Zone List Name
  {54610394-0728-455c-bbee-ddecdbd71d63}, !- Cooling Control Zone or Zone List Name
  {379d12bf-6a9d-4a8b-b8d0-0f132aa0bb5b}, !- Heating Control Zone or Zone List Name
  {8075da72-d5d2-4d3e-ac84-92bf6dd1b34b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49d8bd7b-0ef2-4c53-8633-26d29a4607d3}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {54610394-0728-455c-bbee-ddecdbd71d63}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {379d12bf-6a9d-4a8b-b8d0-0f132aa0bb5b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8075da72-d5d2-4d3e-ac84-92bf6dd1b34b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a9c30f85-c6f4-45cf-b98e-3ae8e15d7893}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  {dd3eebf9-8b35-48c1-8f8d-97c46d30fb60}, !- Default Day Schedule Name
  {2d9e0a72-edbb-4c63-b787-827a804231cb}, !- Summer Design Day Schedule Name
  {4ca5c872-11fc-4ec1-8270-d4f46a5e1a83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd3eebf9-8b35-48c1-8f8d-97c46d30fb60}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {413a5731-3880-400a-8ee6-089589a90686}, !- Handle
  {a9c30f85-c6f4-45cf-b98e-3ae8e15d7893}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.8124999999999929,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0d10251-c3c1-47d9-b541-d9504a0893bc}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ca5c872-11fc-4ec1-8270-d4f46a5e1a83}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4cc12ee-23fc-4af1-abe5-9c05691a88e9}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d9e0a72-edbb-4c63-b787-827a804231cb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bade173e-c84e-48e3-8c3a-45dc54365e85}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {a9c30f85-c6f4-45cf-b98e-3ae8e15d7893}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {886195a1-ec21-4c63-9453-1ab700df4eb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {886195a1-ec21-4c63-9453-1ab700df4eb3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {5b63e60a-43dd-46fa-9389-e9d2224c3f5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {ad130151-0dd1-46fc-a031-330f2b27a0e6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f238bf6b-019e-40c1-9fc0-e5777fb944b5}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40005376-cb84-44c4-aaf2-049b26adf67d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d08fab1-30de-47a7-b892-d7f76c1eb402}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {190bcdbf-d883-4e65-8ed1-5b5b80c91ff0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

