  {19d99609-e686-477c-adc4-c654f32cc779}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {692eac7a-9e15-4f3a-bb0a-bb52838adf30}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a21f9f84-13c7-4826-9579-5c325856783e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a21f9f84-13c7-4826-9579-5c325856783e}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1db3c59-a9bd-400d-ae38-97aace38e772}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {4666be8f-328d-496e-9dcf-4ed87165b02f}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {88e1dbf9-223d-406e-bbbc-7835b4a6b1f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88e1dbf9-223d-406e-bbbc-7835b4a6b1f8}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {fbbe4434-41b5-4333-9ade-3e6e9845ad22}, !- Handle
  Schedule Rule 68,                       !- Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e9f712c-7e64-42ee-a572-f803fe4936ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e9f712c-7e64-42ee-a572-f803fe4936ab}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {8287a39c-52dd-4eb0-b64b-1ecdbcb7698b}, !- Handle
  Schedule Rule 69,                       !- Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48d4b384-801d-4198-a4f2-75a92180f6b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48d4b384-801d-4198-a4f2-75a92180f6b6}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a5e690b4-064e-4ffa-8e36-ffcffdb24670}, !- Handle
  Schedule Rule 70,                       !- Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6230a4c2-54eb-46ed-8545-c0b167974b44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6230a4c2-54eb-46ed-8545-c0b167974b44}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {8d94eb90-4d7a-4155-b77c-e8f5b965a79c}, !- Handle
  Node 304,                               !- Name
  {ecdeaf72-b7ec-4b61-9902-a4dab1313cf2}, !- Inlet Port
  {1b426922-8828-4e2f-b380-f633f4a4c592}; !- Outlet Port

OS:Connection,
  {ecdeaf72-b7ec-4b61-9902-a4dab1313cf2}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  7,                                      !- Outlet Port
  {8d94eb90-4d7a-4155-b77c-e8f5b965a79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8fb24b8-1e9a-41fc-8c66-1717bd4acb75}, !- Handle
  Node 305,                               !- Name
  {c66bfb51-80d6-4a0b-8cc2-efd265c44d92}, !- Inlet Port
  {f63830b6-897f-4d97-9076-0fc05defcc2f}; !- Outlet Port

OS:Connection,
  {1b426922-8828-4e2f-b380-f633f4a4c592}, !- Handle
  {8d94eb90-4d7a-4155-b77c-e8f5b965a79c}, !- Source Object
  3,                                      !- Outlet Port
  {aaa3f0fd-d66a-4c97-a6e8-bb5a43e9ad66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66bfb51-80d6-4a0b-8cc2-efd265c44d92}, !- Handle
  {aaa3f0fd-d66a-4c97-a6e8-bb5a43e9ad66}, !- Source Object
  3,                                      !- Outlet Port
  {a8fb24b8-1e9a-41fc-8c66-1717bd4acb75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f63830b6-897f-4d97-9076-0fc05defcc2f}, !- Handle
  {a8fb24b8-1e9a-41fc-8c66-1717bd4acb75}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d569df35-51de-48d3-8079-ba01c93d3c18}, !- Handle
  Water Use Connections 5,                !- Name
  {3277bea1-b955-4717-a259-c54a1a416938}, !- Inlet Node Name
  {a912f090-2bcf-48c7-bf3d-a594eecc5638}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {840c52b0-06fc-44ed-b910-0c472c04f41e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0294e691-1680-4b12-a8f9-52df85adb20c}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {81494788-27e9-4c1c-8219-fda93e8a27af}, !- Target Temperature Schedule Name
  {30705cba-8d8b-4dea-b881-862328be28ae}, !- Sensible Fraction Schedule Name
  {c69037e7-6584-4ac0-8f18-8e6e94f30abf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {30705cba-8d8b-4dea-b881-862328be28ae}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57492a15-393c-429b-9142-f1b83192ff9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57492a15-393c-429b-9142-f1b83192ff9b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c69037e7-6584-4ac0-8f18-8e6e94f30abf}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5161510d-1b47-43bd-8fd7-f2578f0f337c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5161510d-1b47-43bd-8fd7-f2578f0f337c}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81494788-27e9-4c1c-8219-fda93e8a27af}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0224ee9-4d4a-44de-bfdf-c79ad48a9a20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0224ee9-4d4a-44de-bfdf-c79ad48a9a20}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {840c52b0-06fc-44ed-b910-0c472c04f41e}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {0294e691-1680-4b12-a8f9-52df85adb20c}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f56595a8-dd65-4287-bb47-edc36cff30d5}, !- Handle
  Node 306,                               !- Name
  {73359179-8b6b-480d-bef2-fd56e766809d}, !- Inlet Port
  {3277bea1-b955-4717-a259-c54a1a416938}; !- Outlet Port

OS:Connection,
  {73359179-8b6b-480d-bef2-fd56e766809d}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  8,                                      !- Outlet Port
  {f56595a8-dd65-4287-bb47-edc36cff30d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b6213e0-5cfe-4125-8c31-3849d191a193}, !- Handle
  Node 307,                               !- Name
  {a912f090-2bcf-48c7-bf3d-a594eecc5638}, !- Inlet Port
  {0a1ed349-dcb4-4d36-8b88-5719b0a8d404}; !- Outlet Port

OS:Connection,
  {3277bea1-b955-4717-a259-c54a1a416938}, !- Handle
  {f56595a8-dd65-4287-bb47-edc36cff30d5}, !- Source Object
  3,                                      !- Outlet Port
  {d569df35-51de-48d3-8079-ba01c93d3c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a912f090-2bcf-48c7-bf3d-a594eecc5638}, !- Handle
  {d569df35-51de-48d3-8079-ba01c93d3c18}, !- Source Object
  3,                                      !- Outlet Port
  {4b6213e0-5cfe-4125-8c31-3849d191a193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1ed349-dcb4-4d36-8b88-5719b0a8d404}, !- Handle
  {4b6213e0-5cfe-4125-8c31-3849d191a193}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aa05e85b-5626-4868-b0ab-62340956ed38}, !- Handle
  Water Use Connections 6,                !- Name
  {04d3cab3-1fe2-4776-9162-6756654fb26d}, !- Inlet Node Name
  {18715b9b-e5e4-4e66-88d7-6734f2354199}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f58fdc2d-40ca-4b9e-93da-2b917b7f96b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c9c0699-376d-4da7-ba0e-a9677ff3710c}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {ea53465c-e081-4b38-aaa6-f6e15ebb9376}, !- Target Temperature Schedule Name
  {e459a1c1-c73f-4da9-8431-f78198accfbf}, !- Sensible Fraction Schedule Name
  {65bed446-4361-4b37-9ce1-dbed15d2d65a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e459a1c1-c73f-4da9-8431-f78198accfbf}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4595caf1-c9d0-465d-8089-5899d2da5c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4595caf1-c9d0-465d-8089-5899d2da5c16}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65bed446-4361-4b37-9ce1-dbed15d2d65a}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d093d3e8-0bc9-4d16-b010-2870d021cb23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d093d3e8-0bc9-4d16-b010-2870d021cb23}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea53465c-e081-4b38-aaa6-f6e15ebb9376}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f26962df-6b3b-4feb-94c6-211d5b274d6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f26962df-6b3b-4feb-94c6-211d5b274d6c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f58fdc2d-40ca-4b9e-93da-2b917b7f96b1}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {1c9c0699-376d-4da7-ba0e-a9677ff3710c}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36c43401-6ad2-41b7-a2b5-c825f1089398}, !- Handle
  Node 308,                               !- Name
  {393995fa-d557-4f8c-b567-3e9153fabf45}, !- Inlet Port
  {04d3cab3-1fe2-4776-9162-6756654fb26d}; !- Outlet Port

OS:Connection,
  {393995fa-d557-4f8c-b567-3e9153fabf45}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  9,                                      !- Outlet Port
  {36c43401-6ad2-41b7-a2b5-c825f1089398}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12c18a0b-4f90-4afb-bb47-1856efee61a6}, !- Handle
  Node 309,                               !- Name
  {18715b9b-e5e4-4e66-88d7-6734f2354199}, !- Inlet Port
  {be99641d-da08-4c29-ba52-631d039337b2}; !- Outlet Port

OS:Connection,
  {04d3cab3-1fe2-4776-9162-6756654fb26d}, !- Handle
  {36c43401-6ad2-41b7-a2b5-c825f1089398}, !- Source Object
  3,                                      !- Outlet Port
  {aa05e85b-5626-4868-b0ab-62340956ed38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18715b9b-e5e4-4e66-88d7-6734f2354199}, !- Handle
  {aa05e85b-5626-4868-b0ab-62340956ed38}, !- Source Object
  3,                                      !- Outlet Port
  {12c18a0b-4f90-4afb-bb47-1856efee61a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be99641d-da08-4c29-ba52-631d039337b2}, !- Handle
  {12c18a0b-4f90-4afb-bb47-1856efee61a6}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7138f412-3c28-468b-bf0b-b858169b0ca6}, !- Handle
  Water Use Connections 7,                !- Name
  {a080a263-b013-4d0b-9f44-12af7d59c423}, !- Inlet Node Name
  {3ae87137-c0cc-4ced-816b-36bb7f57cab6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09d40d14-81ef-42f4-862a-88a1f305be4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a5cfd86-7b2b-40e9-8716-3fae9718fd94}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {02d6f26d-a802-4e98-8e3b-020a3f979016}, !- Target Temperature Schedule Name
  {1add75e5-ef32-47f3-951b-df334206f567}, !- Sensible Fraction Schedule Name
  {612bc1c8-210f-4076-a002-0297ada9c0cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1add75e5-ef32-47f3-951b-df334206f567}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc7c6d01-6912-402d-9df2-3d816681ba43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc7c6d01-6912-402d-9df2-3d816681ba43}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {612bc1c8-210f-4076-a002-0297ada9c0cd}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1f0cdc0-69d9-4d21-934f-7ead229de39d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1f0cdc0-69d9-4d21-934f-7ead229de39d}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {02d6f26d-a802-4e98-8e3b-020a3f979016}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {467b5d23-0c6d-4701-a301-497378f3f5f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {467b5d23-0c6d-4701-a301-497378f3f5f4}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09d40d14-81ef-42f4-862a-88a1f305be4d}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {2a5cfd86-7b2b-40e9-8716-3fae9718fd94}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb56bc94-8dca-4391-8a26-546f2a4414f2}, !- Handle
  Node 310,                               !- Name
  {5bda73ad-f2a4-42c6-af7c-ab484c4003f0}, !- Inlet Port
  {a080a263-b013-4d0b-9f44-12af7d59c423}; !- Outlet Port

OS:Connection,
  {5bda73ad-f2a4-42c6-af7c-ab484c4003f0}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  10,                                     !- Outlet Port
  {eb56bc94-8dca-4391-8a26-546f2a4414f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {784e0437-ab2e-490c-9e20-b301acbf2d6e}, !- Handle
  Node 311,                               !- Name
  {3ae87137-c0cc-4ced-816b-36bb7f57cab6}, !- Inlet Port
  {d4af88ce-335b-417c-8d10-26213bb3e454}; !- Outlet Port

OS:Connection,
  {a080a263-b013-4d0b-9f44-12af7d59c423}, !- Handle
  {eb56bc94-8dca-4391-8a26-546f2a4414f2}, !- Source Object
  3,                                      !- Outlet Port
  {7138f412-3c28-468b-bf0b-b858169b0ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae87137-c0cc-4ced-816b-36bb7f57cab6}, !- Handle
  {7138f412-3c28-468b-bf0b-b858169b0ca6}, !- Source Object
  3,                                      !- Outlet Port
  {784e0437-ab2e-490c-9e20-b301acbf2d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4af88ce-335b-417c-8d10-26213bb3e454}, !- Handle
  {784e0437-ab2e-490c-9e20-b301acbf2d6e}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8da5d2cd-4876-47a3-a5d4-fc520c20fa61}, !- Handle
  Water Use Connections 8,                !- Name
  {0fd2a3a6-07a8-4dae-a7b7-9f02f5014b1a}, !- Inlet Node Name
  {28671505-8391-4298-8b8e-700de064dd59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7bc318ad-3e96-40f9-a104-9b7a9d17a4fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69953895-9ee0-4840-8ce4-33278a27c807}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {9791ba2e-1e59-409f-9407-ce4a10d97fe7}, !- Target Temperature Schedule Name
  {c6ce2444-87f5-4126-9204-4bcb393f736a}, !- Sensible Fraction Schedule Name
  {79150fce-06e8-4715-b4fc-0f55806c3d36}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6ce2444-87f5-4126-9204-4bcb393f736a}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80aa6746-e37c-4374-bb34-ea4342a0b48b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80aa6746-e37c-4374-bb34-ea4342a0b48b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79150fce-06e8-4715-b4fc-0f55806c3d36}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {beb0ac81-46e4-445e-a9b2-e34ac03ab18b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beb0ac81-46e4-445e-a9b2-e34ac03ab18b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9791ba2e-1e59-409f-9407-ce4a10d97fe7}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88957c32-f40a-4eb9-8224-0934d06c4820}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88957c32-f40a-4eb9-8224-0934d06c4820}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7bc318ad-3e96-40f9-a104-9b7a9d17a4fa}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {69953895-9ee0-4840-8ce4-33278a27c807}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5c7267f-deed-4c05-a2f1-b3e6f6a69cc7}, !- Handle
  Node 312,                               !- Name
  {e2e626c1-c271-40c2-91ce-2a13bd4640d0}, !- Inlet Port
  {0fd2a3a6-07a8-4dae-a7b7-9f02f5014b1a}; !- Outlet Port

OS:Connection,
  {e2e626c1-c271-40c2-91ce-2a13bd4640d0}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  11,                                     !- Outlet Port
  {a5c7267f-deed-4c05-a2f1-b3e6f6a69cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be8234dd-a032-4de4-8b91-c6482ac346ac}, !- Handle
  Node 313,                               !- Name
  {28671505-8391-4298-8b8e-700de064dd59}, !- Inlet Port
  {aaa833dc-fc25-405f-a74b-8e21daeafce9}; !- Outlet Port

OS:Connection,
  {0fd2a3a6-07a8-4dae-a7b7-9f02f5014b1a}, !- Handle
  {a5c7267f-deed-4c05-a2f1-b3e6f6a69cc7}, !- Source Object
  3,                                      !- Outlet Port
  {8da5d2cd-4876-47a3-a5d4-fc520c20fa61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28671505-8391-4298-8b8e-700de064dd59}, !- Handle
  {8da5d2cd-4876-47a3-a5d4-fc520c20fa61}, !- Source Object
  3,                                      !- Outlet Port
  {be8234dd-a032-4de4-8b91-c6482ac346ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa833dc-fc25-405f-a74b-8e21daeafce9}, !- Handle
  {be8234dd-a032-4de4-8b91-c6482ac346ac}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40fd2561-5036-40b2-af2c-3c6d8cda7b6d}, !- Handle
  Water Use Connections 9,                !- Name
  {7bf975d2-fa7f-4a6e-af0e-8c047b9ba591}, !- Inlet Node Name
  {0550dd0a-5649-4b8d-9b4d-2a7449bba3ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f97c8d60-e158-4102-8c3f-d4090d98a40f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cba15032-5226-405e-a892-e368f5f8fcf8}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {0375bcd3-2def-472d-87ee-0fa7a1dd7308}, !- Target Temperature Schedule Name
  {9a4d1672-9c0b-42fd-83e2-9a3c70a1a39e}, !- Sensible Fraction Schedule Name
  {b07c8ac6-7fa8-4491-9d91-e04885198d79}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a4d1672-9c0b-42fd-83e2-9a3c70a1a39e}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da5e6063-86ac-44f4-8d9d-5581b1243357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da5e6063-86ac-44f4-8d9d-5581b1243357}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b07c8ac6-7fa8-4491-9d91-e04885198d79}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5084666a-f8e0-4062-a5c2-be19c913bfe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5084666a-f8e0-4062-a5c2-be19c913bfe3}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0375bcd3-2def-472d-87ee-0fa7a1dd7308}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f131c65c-b89d-4af1-9a9c-e8fab852596e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f131c65c-b89d-4af1-9a9c-e8fab852596e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f97c8d60-e158-4102-8c3f-d4090d98a40f}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {cba15032-5226-405e-a892-e368f5f8fcf8}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a07630f-09bd-4df3-b466-5bad2f740bac}, !- Handle
  Node 314,                               !- Name
  {c32a3f6a-4419-4318-84ca-eb70a6658309}, !- Inlet Port
  {7bf975d2-fa7f-4a6e-af0e-8c047b9ba591}; !- Outlet Port

OS:Connection,
  {c32a3f6a-4419-4318-84ca-eb70a6658309}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  12,                                     !- Outlet Port
  {5a07630f-09bd-4df3-b466-5bad2f740bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec1e1e88-8112-4c75-a719-0f7914b8dfc7}, !- Handle
  Node 315,                               !- Name
  {0550dd0a-5649-4b8d-9b4d-2a7449bba3ba}, !- Inlet Port
  {71edf19a-d34f-47db-8a87-fa9a360c2d05}; !- Outlet Port

OS:Connection,
  {7bf975d2-fa7f-4a6e-af0e-8c047b9ba591}, !- Handle
  {5a07630f-09bd-4df3-b466-5bad2f740bac}, !- Source Object
  3,                                      !- Outlet Port
  {40fd2561-5036-40b2-af2c-3c6d8cda7b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0550dd0a-5649-4b8d-9b4d-2a7449bba3ba}, !- Handle
  {40fd2561-5036-40b2-af2c-3c6d8cda7b6d}, !- Source Object
  3,                                      !- Outlet Port
  {ec1e1e88-8112-4c75-a719-0f7914b8dfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71edf19a-d34f-47db-8a87-fa9a360c2d05}, !- Handle
  {ec1e1e88-8112-4c75-a719-0f7914b8dfc7}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1003fe8c-d737-4614-8644-37ba78d94824}, !- Handle
  Water Use Connections 10,               !- Name
  {2d467350-1f53-4110-b488-b7c763fec785}, !- Inlet Node Name
  {ca3ab30e-7388-4298-8c11-3fdc150aa53a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2207b890-f822-4381-91aa-b74931d0801f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19812da5-e64f-44c0-b62d-9a127b928b9c}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {fb7b4f2b-51f4-49bf-a5b2-423c12affe69}, !- Target Temperature Schedule Name
  {7a5fa51a-d1f3-46ba-b6a1-5f0b31ab8244}, !- Sensible Fraction Schedule Name
  {42cc2a9f-ab8a-4994-8ebf-384c2ba105b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7a5fa51a-d1f3-46ba-b6a1-5f0b31ab8244}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8141f27b-3c57-4b44-93c6-9906e548e44f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8141f27b-3c57-4b44-93c6-9906e548e44f}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {42cc2a9f-ab8a-4994-8ebf-384c2ba105b9}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a427c049-b20f-4a31-b2ff-d996a616e33f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a427c049-b20f-4a31-b2ff-d996a616e33f}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb7b4f2b-51f4-49bf-a5b2-423c12affe69}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55257ea6-5ed3-42cd-b6f3-2f2ff809415c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55257ea6-5ed3-42cd-b6f3-2f2ff809415c}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2207b890-f822-4381-91aa-b74931d0801f}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {19812da5-e64f-44c0-b62d-9a127b928b9c}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54dd1cb2-6893-4491-ba2a-e05f0068c4c8}, !- Handle
  Node 316,                               !- Name
  {021cac07-a5ad-401e-a4b6-9bc7bc94bc12}, !- Inlet Port
  {2d467350-1f53-4110-b488-b7c763fec785}; !- Outlet Port

OS:Connection,
  {021cac07-a5ad-401e-a4b6-9bc7bc94bc12}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  13,                                     !- Outlet Port
  {54dd1cb2-6893-4491-ba2a-e05f0068c4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c784c46-9eea-45ce-acd2-fcab9dc067e3}, !- Handle
  Node 317,                               !- Name
  {ca3ab30e-7388-4298-8c11-3fdc150aa53a}, !- Inlet Port
  {e0e9d967-af36-4b79-841a-5dd505dd1e5b}; !- Outlet Port

OS:Connection,
  {2d467350-1f53-4110-b488-b7c763fec785}, !- Handle
  {54dd1cb2-6893-4491-ba2a-e05f0068c4c8}, !- Source Object
  3,                                      !- Outlet Port
  {1003fe8c-d737-4614-8644-37ba78d94824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3ab30e-7388-4298-8c11-3fdc150aa53a}, !- Handle
  {1003fe8c-d737-4614-8644-37ba78d94824}, !- Source Object
  3,                                      !- Outlet Port
  {3c784c46-9eea-45ce-acd2-fcab9dc067e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e9d967-af36-4b79-841a-5dd505dd1e5b}, !- Handle
  {3c784c46-9eea-45ce-acd2-fcab9dc067e3}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33c7e7ed-faa3-452e-96a6-d50f40804950}, !- Handle
  Water Use Connections 11,               !- Name
  {c794d3d0-fee6-48e3-b648-058877cc49ba}, !- Inlet Node Name
  {8dc354cc-165a-4e0b-a037-dc1c9fe40f45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4955dab-7055-4329-ab37-08165c051b06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91c9276a-0799-4789-adb3-51d58dba0150}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {d5e4cfae-a36a-4aea-a951-f7fd0c421f58}, !- Target Temperature Schedule Name
  {255ab207-9565-465d-a4f1-165582160f75}, !- Sensible Fraction Schedule Name
  {c2f5fc3b-ad66-4d53-b803-cbc3dc413327}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {255ab207-9565-465d-a4f1-165582160f75}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19c67edb-1b52-4bbd-918d-5938b8967d40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19c67edb-1b52-4bbd-918d-5938b8967d40}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2f5fc3b-ad66-4d53-b803-cbc3dc413327}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf86853f-fafc-4a45-a798-bd956149eea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf86853f-fafc-4a45-a798-bd956149eea3}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5e4cfae-a36a-4aea-a951-f7fd0c421f58}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63ab062a-38e5-46d4-97a9-8f18b1096595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63ab062a-38e5-46d4-97a9-8f18b1096595}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4955dab-7055-4329-ab37-08165c051b06}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {91c9276a-0799-4789-adb3-51d58dba0150}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1b786668-09f6-4955-8318-d66d8354456b}, !- Handle
  Node 318,                               !- Name
  {ebd2ad55-0ea8-4e38-ac55-07818201184a}, !- Inlet Port
  {c794d3d0-fee6-48e3-b648-058877cc49ba}; !- Outlet Port

OS:Connection,
  {ebd2ad55-0ea8-4e38-ac55-07818201184a}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  14,                                     !- Outlet Port
  {1b786668-09f6-4955-8318-d66d8354456b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {695aeaf5-8425-49de-a70d-66d1953b7426}, !- Handle
  Node 319,                               !- Name
  {8dc354cc-165a-4e0b-a037-dc1c9fe40f45}, !- Inlet Port
  {2bc00823-f069-405e-8c2c-d4587da0ed33}; !- Outlet Port

OS:Connection,
  {c794d3d0-fee6-48e3-b648-058877cc49ba}, !- Handle
  {1b786668-09f6-4955-8318-d66d8354456b}, !- Source Object
  3,                                      !- Outlet Port
  {33c7e7ed-faa3-452e-96a6-d50f40804950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc354cc-165a-4e0b-a037-dc1c9fe40f45}, !- Handle
  {33c7e7ed-faa3-452e-96a6-d50f40804950}, !- Source Object
  3,                                      !- Outlet Port
  {695aeaf5-8425-49de-a70d-66d1953b7426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc00823-f069-405e-8c2c-d4587da0ed33}, !- Handle
  {695aeaf5-8425-49de-a70d-66d1953b7426}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7add213-5121-49f5-9bac-b881a144a3b4}, !- Handle
  Water Use Connections 12,               !- Name
  {fded63dc-a59c-4774-8bf3-33728891aae7}, !- Inlet Node Name
  {1226c783-ab74-4d7b-bbf1-6f523e7e6890}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64f26fa2-d4c2-4cbe-8514-d66d42f964bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6978092f-21e6-4972-8ccf-95b794fc8afd}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {6d15c6c6-6684-4b68-86ad-87e15148f910}, !- Target Temperature Schedule Name
  {412887f9-04b8-47b4-9198-6618c50294f4}, !- Sensible Fraction Schedule Name
  {70a94a88-5aee-4253-a1a0-e5518dc4e0d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {412887f9-04b8-47b4-9198-6618c50294f4}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f313a0d8-a043-4886-8215-24608765c065}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f313a0d8-a043-4886-8215-24608765c065}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70a94a88-5aee-4253-a1a0-e5518dc4e0d1}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {811696c4-54e7-4d99-afb6-b5c37c6da061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {811696c4-54e7-4d99-afb6-b5c37c6da061}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d15c6c6-6684-4b68-86ad-87e15148f910}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06c2d373-236f-4479-9bbe-85e3f26fa651}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06c2d373-236f-4479-9bbe-85e3f26fa651}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64f26fa2-d4c2-4cbe-8514-d66d42f964bc}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {6978092f-21e6-4972-8ccf-95b794fc8afd}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {215b8a93-3b68-4781-bd57-425463a04245}, !- Handle
  Node 320,                               !- Name
  {d1087427-785c-44e1-a39f-9de7a01702b6}, !- Inlet Port
  {fded63dc-a59c-4774-8bf3-33728891aae7}; !- Outlet Port

OS:Connection,
  {d1087427-785c-44e1-a39f-9de7a01702b6}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  15,                                     !- Outlet Port
  {215b8a93-3b68-4781-bd57-425463a04245}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449c6b06-0c36-4a91-8be1-b5507dfb4492}, !- Handle
  Node 321,                               !- Name
  {1226c783-ab74-4d7b-bbf1-6f523e7e6890}, !- Inlet Port
  {a00a1f67-d565-4277-8071-5c52f729c6ff}; !- Outlet Port

OS:Connection,
  {fded63dc-a59c-4774-8bf3-33728891aae7}, !- Handle
  {215b8a93-3b68-4781-bd57-425463a04245}, !- Source Object
  3,                                      !- Outlet Port
  {e7add213-5121-49f5-9bac-b881a144a3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1226c783-ab74-4d7b-bbf1-6f523e7e6890}, !- Handle
  {e7add213-5121-49f5-9bac-b881a144a3b4}, !- Source Object
  3,                                      !- Outlet Port
  {449c6b06-0c36-4a91-8be1-b5507dfb4492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00a1f67-d565-4277-8071-5c52f729c6ff}, !- Handle
  {449c6b06-0c36-4a91-8be1-b5507dfb4492}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47dbc1f7-cff7-44e8-8689-af86fc1f3439}, !- Handle
  Water Use Connections 13,               !- Name
  {961b1c8b-cf6c-4995-b8b1-30bd8fb9ebdd}, !- Inlet Node Name
  {7518e449-dc32-4695-a42c-cb20e057c09b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {971e8a47-0ce0-4155-b84f-ee0ea1dbbbd2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c64284fc-37f9-4038-976b-0e193bf4c464}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {de8f0dd4-e541-4d3e-bfbd-6564243c648d}, !- Target Temperature Schedule Name
  {f69ac92c-5059-4043-97ea-c4a56ae4c364}, !- Sensible Fraction Schedule Name
  {750253d4-cb2f-44c9-81b7-faa286ab3a86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f69ac92c-5059-4043-97ea-c4a56ae4c364}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {587b57f5-f5e6-46ad-8235-66d20a9ea8a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {587b57f5-f5e6-46ad-8235-66d20a9ea8a9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {750253d4-cb2f-44c9-81b7-faa286ab3a86}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd43a31b-309b-459a-a368-c6ab1d2e1437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd43a31b-309b-459a-a368-c6ab1d2e1437}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de8f0dd4-e541-4d3e-bfbd-6564243c648d}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dd68944-1b92-4fed-bc14-24155c94db57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd68944-1b92-4fed-bc14-24155c94db57}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {971e8a47-0ce0-4155-b84f-ee0ea1dbbbd2}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {c64284fc-37f9-4038-976b-0e193bf4c464}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b9d0125b-9fea-43c5-99ef-4113393bf2fd}, !- Handle
  Node 322,                               !- Name
  {01a5e21b-2eb3-48b7-b902-9f9f450546b4}, !- Inlet Port
  {961b1c8b-cf6c-4995-b8b1-30bd8fb9ebdd}; !- Outlet Port

OS:Connection,
  {01a5e21b-2eb3-48b7-b902-9f9f450546b4}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  16,                                     !- Outlet Port
  {b9d0125b-9fea-43c5-99ef-4113393bf2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20cd384f-df60-4d69-9272-047dda1ef63c}, !- Handle
  Node 323,                               !- Name
  {7518e449-dc32-4695-a42c-cb20e057c09b}, !- Inlet Port
  {94bd4e2f-124b-4656-b669-f76a2adad445}; !- Outlet Port

OS:Connection,
  {961b1c8b-cf6c-4995-b8b1-30bd8fb9ebdd}, !- Handle
  {b9d0125b-9fea-43c5-99ef-4113393bf2fd}, !- Source Object
  3,                                      !- Outlet Port
  {47dbc1f7-cff7-44e8-8689-af86fc1f3439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7518e449-dc32-4695-a42c-cb20e057c09b}, !- Handle
  {47dbc1f7-cff7-44e8-8689-af86fc1f3439}, !- Source Object
  3,                                      !- Outlet Port
  {20cd384f-df60-4d69-9272-047dda1ef63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bd4e2f-124b-4656-b669-f76a2adad445}, !- Handle
  {20cd384f-df60-4d69-9272-047dda1ef63c}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c1ac57ea-9716-4869-91bb-8df434ac46c4}, !- Handle
  Water Use Connections 14,               !- Name
  {3c915754-54c5-4fb4-9b78-572e42a35ea4}, !- Inlet Node Name
  {3df7233f-b032-4dc0-ba8f-1cdf7869a571}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73b831c7-3e90-4978-8c7f-d2eef72abcf1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45e37782-019d-40b3-bbea-a16a50848a73}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {405ec17d-9a5b-4623-a9a1-a2ebb057df9f}, !- Target Temperature Schedule Name
  {21263b1c-a47c-4fbb-b5d4-5ea09eda0319}, !- Sensible Fraction Schedule Name
  {65922db4-aa32-41c0-9491-059572707395}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21263b1c-a47c-4fbb-b5d4-5ea09eda0319}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2892681-7fab-4f7e-9b36-a26b78113e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2892681-7fab-4f7e-9b36-a26b78113e5e}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65922db4-aa32-41c0-9491-059572707395}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89afad98-56c9-4773-864a-82dcbfc18f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89afad98-56c9-4773-864a-82dcbfc18f1b}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {405ec17d-9a5b-4623-a9a1-a2ebb057df9f}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {beaec111-816d-4e5a-a77a-c2f48bf4d8b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beaec111-816d-4e5a-a77a-c2f48bf4d8b4}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {73b831c7-3e90-4978-8c7f-d2eef72abcf1}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {45e37782-019d-40b3-bbea-a16a50848a73}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b98e7181-d3ad-49bf-b5ac-284492f6c6c6}, !- Handle
  Node 324,                               !- Name
  {d62fa97d-4ab5-4d7c-bf54-f3921dd4c792}, !- Inlet Port
  {3c915754-54c5-4fb4-9b78-572e42a35ea4}; !- Outlet Port

OS:Connection,
  {d62fa97d-4ab5-4d7c-bf54-f3921dd4c792}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  17,                                     !- Outlet Port
  {b98e7181-d3ad-49bf-b5ac-284492f6c6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc460555-415d-43ec-916a-8408708b41be}, !- Handle
  Node 325,                               !- Name
  {3df7233f-b032-4dc0-ba8f-1cdf7869a571}, !- Inlet Port
  {ec62a375-fa72-4233-87d2-a26bbff93864}; !- Outlet Port

OS:Connection,
  {3c915754-54c5-4fb4-9b78-572e42a35ea4}, !- Handle
  {b98e7181-d3ad-49bf-b5ac-284492f6c6c6}, !- Source Object
  3,                                      !- Outlet Port
  {c1ac57ea-9716-4869-91bb-8df434ac46c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df7233f-b032-4dc0-ba8f-1cdf7869a571}, !- Handle
  {c1ac57ea-9716-4869-91bb-8df434ac46c4}, !- Source Object
  3,                                      !- Outlet Port
  {bc460555-415d-43ec-916a-8408708b41be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec62a375-fa72-4233-87d2-a26bbff93864}, !- Handle
  {bc460555-415d-43ec-916a-8408708b41be}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9db32629-cb24-4995-8556-4e567bac80ab}, !- Handle
  Water Use Connections 15,               !- Name
  {8a90fdc0-f5cf-4397-a84c-16afefb86179}, !- Inlet Node Name
  {59bf758b-4acc-498d-b8a4-9b4c1dda05eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b5dbfe9-91b9-4415-abc2-6a61103fb1fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f324970b-90fc-4458-be24-40b041817089}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {f7552573-ccfe-4e2e-8b61-d707582a05f2}, !- Target Temperature Schedule Name
  {bbc53b0e-b4b0-4074-9a4f-33b557ac550d}, !- Sensible Fraction Schedule Name
  {661901f1-ae73-4e5a-857f-137237967299}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbc53b0e-b4b0-4074-9a4f-33b557ac550d}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6935e47-18f5-4f0a-9703-7f597e59cbe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6935e47-18f5-4f0a-9703-7f597e59cbe3}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {661901f1-ae73-4e5a-857f-137237967299}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23a45499-a1a3-45b3-aa1e-8be90699ef62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a45499-a1a3-45b3-aa1e-8be90699ef62}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7552573-ccfe-4e2e-8b61-d707582a05f2}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a752aaa1-2aaa-491e-8769-b9661efae137}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a752aaa1-2aaa-491e-8769-b9661efae137}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b5dbfe9-91b9-4415-abc2-6a61103fb1fa}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {f324970b-90fc-4458-be24-40b041817089}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c34bf018-c68c-47c1-a87d-0b1475a440f2}, !- Handle
  Node 326,                               !- Name
  {a3749c86-6eec-40f8-83a7-ec7a2fb1017f}, !- Inlet Port
  {8a90fdc0-f5cf-4397-a84c-16afefb86179}; !- Outlet Port

OS:Connection,
  {a3749c86-6eec-40f8-83a7-ec7a2fb1017f}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  18,                                     !- Outlet Port
  {c34bf018-c68c-47c1-a87d-0b1475a440f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec6b8e4a-d61d-4ccd-b5a0-f9b4632d71d1}, !- Handle
  Node 327,                               !- Name
  {59bf758b-4acc-498d-b8a4-9b4c1dda05eb}, !- Inlet Port
  {47a2351d-8901-49c9-b4fe-389dc0bd2e84}; !- Outlet Port

OS:Connection,
  {8a90fdc0-f5cf-4397-a84c-16afefb86179}, !- Handle
  {c34bf018-c68c-47c1-a87d-0b1475a440f2}, !- Source Object
  3,                                      !- Outlet Port
  {9db32629-cb24-4995-8556-4e567bac80ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bf758b-4acc-498d-b8a4-9b4c1dda05eb}, !- Handle
  {9db32629-cb24-4995-8556-4e567bac80ab}, !- Source Object
  3,                                      !- Outlet Port
  {ec6b8e4a-d61d-4ccd-b5a0-f9b4632d71d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a2351d-8901-49c9-b4fe-389dc0bd2e84}, !- Handle
  {ec6b8e4a-d61d-4ccd-b5a0-f9b4632d71d1}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ee5cbdc-7dd4-4487-a225-9351e4fdb41e}, !- Handle
  Water Use Connections 16,               !- Name
  {222904db-7ac4-4c96-b0f6-f92b1756f1ea}, !- Inlet Node Name
  {8e0022bc-47c7-492e-b441-8ae4b3db5eef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89c5005a-1296-4140-95e3-5260046ce98c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ce53001-323a-4516-a770-9581db0998a7}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 3.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00019112469755857,                    !- Peak Flow Rate {m3/s}
  {bc21d59b-d682-45fe-bf9c-7b3896996b7b}, !- Target Temperature Schedule Name
  {a1c34341-5ce0-4198-ab23-f18f80fdb77f}, !- Sensible Fraction Schedule Name
  {ad73249b-59b9-4a64-8844-98ca1204f761}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a1c34341-5ce0-4198-ab23-f18f80fdb77f}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ba7f80b-a384-4027-a8b8-5b4ca4d604da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ba7f80b-a384-4027-a8b8-5b4ca4d604da}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad73249b-59b9-4a64-8844-98ca1204f761}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f84fc5b-de13-4386-937f-8b5bfe4726fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f84fc5b-de13-4386-937f-8b5bfe4726fb}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc21d59b-d682-45fe-bf9c-7b3896996b7b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f344433-61af-4535-84e9-49df9221ffe2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f344433-61af-4535-84e9-49df9221ffe2}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89c5005a-1296-4140-95e3-5260046ce98c}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 3.03gal/min, !- Name
  {9ce53001-323a-4516-a770-9581db0998a7}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {a2a43fb7-5435-4a64-aae7-1cbaf689e8e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38a51b49-2114-48a4-980c-fa2986b43661}, !- Handle
  Node 328,                               !- Name
  {c0b7e75a-9a34-4c68-a0a4-18afedd4a1eb}, !- Inlet Port
  {222904db-7ac4-4c96-b0f6-f92b1756f1ea}; !- Outlet Port

OS:Connection,
  {c0b7e75a-9a34-4c68-a0a4-18afedd4a1eb}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  19,                                     !- Outlet Port
  {38a51b49-2114-48a4-980c-fa2986b43661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {147053cf-52c1-4956-9e77-863be5c8ab99}, !- Handle
  Node 329,                               !- Name
  {8e0022bc-47c7-492e-b441-8ae4b3db5eef}, !- Inlet Port
  {bb05c917-d8bd-4a9b-bd88-f9f54bdb6463}; !- Outlet Port

OS:Connection,
  {222904db-7ac4-4c96-b0f6-f92b1756f1ea}, !- Handle
  {38a51b49-2114-48a4-980c-fa2986b43661}, !- Source Object
  3,                                      !- Outlet Port
  {8ee5cbdc-7dd4-4487-a225-9351e4fdb41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0022bc-47c7-492e-b441-8ae4b3db5eef}, !- Handle
  {8ee5cbdc-7dd4-4487-a225-9351e4fdb41e}, !- Source Object
  3,                                      !- Outlet Port
  {147053cf-52c1-4956-9e77-863be5c8ab99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb05c917-d8bd-4a9b-bd88-f9f54bdb6463}, !- Handle
  {147053cf-52c1-4956-9e77-863be5c8ab99}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c043fffd-3d29-4482-8863-fe0636d1cb51}, !- Handle
  Water Use Connections 17,               !- Name
  {a94b39ef-0d41-4292-9ae4-6ebfd8df8a7d}, !- Inlet Node Name
  {c44bf405-2a8b-4788-8683-881773c190fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3e3df71-7ee6-4f5c-879c-3d38ed925923}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4cbbc2a-00b3-44cf-86cf-bafe8b09f12d}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.96587751469452e-06,                   !- Peak Flow Rate {m3/s}
  {2140ba3f-fefe-4992-9204-bdc3c36358fe}, !- Target Temperature Schedule Name
  {a77a43ab-15c6-4df0-a70b-70c37ca0fb0a}, !- Sensible Fraction Schedule Name
  {6b8ad45c-aa96-4016-8c76-f623f282ea6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a77a43ab-15c6-4df0-a70b-70c37ca0fb0a}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e17af82-8347-4a84-879f-72edb766ca8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e17af82-8347-4a84-879f-72edb766ca8e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b8ad45c-aa96-4016-8c76-f623f282ea6e}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7915e116-3e31-45e4-8cb3-ca1f95a50b3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7915e116-3e31-45e4-8cb3-ca1f95a50b3c}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2140ba3f-fefe-4992-9204-bdc3c36358fe}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7bc0a86b-3357-4c37-a2bb-f387ac7efe9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bc0a86b-3357-4c37-a2bb-f387ac7efe9a}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f3e3df71-7ee6-4f5c-879c-3d38ed925923}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {c4cbbc2a-00b3-44cf-86cf-bafe8b09f12d}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {a2a43fb7-5435-4a64-aae7-1cbaf689e8e1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e04603f-b311-41f9-8489-eb355a06c7e5}, !- Handle
  Node 330,                               !- Name
  {87c2eeb9-9cd6-4e7f-8f58-9484a35e6eba}, !- Inlet Port
  {a94b39ef-0d41-4292-9ae4-6ebfd8df8a7d}; !- Outlet Port

OS:Connection,
  {87c2eeb9-9cd6-4e7f-8f58-9484a35e6eba}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  20,                                     !- Outlet Port
  {3e04603f-b311-41f9-8489-eb355a06c7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1dd29f8-4c2b-41c1-bc13-4b623494850b}, !- Handle
  Node 331,                               !- Name
  {c44bf405-2a8b-4788-8683-881773c190fd}, !- Inlet Port
  {44e13b67-eb1c-42ad-ab50-e58df0a10750}; !- Outlet Port

OS:Connection,
  {a94b39ef-0d41-4292-9ae4-6ebfd8df8a7d}, !- Handle
  {3e04603f-b311-41f9-8489-eb355a06c7e5}, !- Source Object
  3,                                      !- Outlet Port
  {c043fffd-3d29-4482-8863-fe0636d1cb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44bf405-2a8b-4788-8683-881773c190fd}, !- Handle
  {c043fffd-3d29-4482-8863-fe0636d1cb51}, !- Source Object
  3,                                      !- Outlet Port
  {f1dd29f8-4c2b-41c1-bc13-4b623494850b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e13b67-eb1c-42ad-ab50-e58df0a10750}, !- Handle
  {f1dd29f8-4c2b-41c1-bc13-4b623494850b}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {539ed66f-4277-4a4c-92e0-7330918b517b}, !- Handle
  Water Use Connections 18,               !- Name
  {1873f313-173d-4c83-aba7-46130ab55b61}, !- Inlet Node Name
  {dae02a71-5f7d-4e7d-b242-b0a016967b46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {854568ef-e78c-4648-a1bf-6c806b0c1d6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2a90ef4-3f8e-4b42-b41d-4c29444517f1}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.03336974437269e-05,                   !- Peak Flow Rate {m3/s}
  {6a608404-c30d-4f4f-adba-32c9a3c8b6fb}, !- Target Temperature Schedule Name
  {54d529b2-3d04-416e-8108-88efc7de27aa}, !- Sensible Fraction Schedule Name
  {84b216a3-a14b-4e63-b825-540911e48e23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54d529b2-3d04-416e-8108-88efc7de27aa}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02e0b5f3-2910-464f-a6ed-97ecddf35711}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e0b5f3-2910-464f-a6ed-97ecddf35711}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84b216a3-a14b-4e63-b825-540911e48e23}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3016f12b-891f-412c-ac3c-3aa347999ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3016f12b-891f-412c-ac3c-3aa347999ff9}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a608404-c30d-4f4f-adba-32c9a3c8b6fb}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a082d8f-52d8-4c5d-a0d5-80a8bb419c83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a082d8f-52d8-4c5d-a0d5-80a8bb419c83}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {854568ef-e78c-4648-a1bf-6c806b0c1d6c}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {c2a90ef4-3f8e-4b42-b41d-4c29444517f1}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {b26937f5-887d-4d4c-8cf3-cda50156808d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f14fdfe-0bc2-4264-82f3-2d4e5c1735a5}, !- Handle
  Node 332,                               !- Name
  {5bc60f20-481e-4e1b-8c02-2e9a828e5c79}, !- Inlet Port
  {1873f313-173d-4c83-aba7-46130ab55b61}; !- Outlet Port

OS:Connection,
  {5bc60f20-481e-4e1b-8c02-2e9a828e5c79}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  21,                                     !- Outlet Port
  {5f14fdfe-0bc2-4264-82f3-2d4e5c1735a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa8ddddd-55ae-44d9-9db1-e9388c09fb9d}, !- Handle
  Node 333,                               !- Name
  {dae02a71-5f7d-4e7d-b242-b0a016967b46}, !- Inlet Port
  {e97bb34f-227f-4d3d-9067-ecde06441c11}; !- Outlet Port

OS:Connection,
  {1873f313-173d-4c83-aba7-46130ab55b61}, !- Handle
  {5f14fdfe-0bc2-4264-82f3-2d4e5c1735a5}, !- Source Object
  3,                                      !- Outlet Port
  {539ed66f-4277-4a4c-92e0-7330918b517b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae02a71-5f7d-4e7d-b242-b0a016967b46}, !- Handle
  {539ed66f-4277-4a4c-92e0-7330918b517b}, !- Source Object
  3,                                      !- Outlet Port
  {fa8ddddd-55ae-44d9-9db1-e9388c09fb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97bb34f-227f-4d3d-9067-ecde06441c11}, !- Handle
  {fa8ddddd-55ae-44d9-9db1-e9388c09fb9d}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {634c5ec9-c343-4a9d-a87b-9bf16c8fb3bb}, !- Handle
  Water Use Connections 19,               !- Name
  {6f882fb4-1c88-4afd-a712-c1144a34012e}, !- Inlet Node Name
  {6a7ce154-bb70-4bbe-acac-ab3f1f441716}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {913ce20f-d54a-4d9c-9e67-494615c3eba8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b2f6920-b54e-4444-8992-01c8008bc6db}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {81e897fd-36bb-416d-8c9f-3d654e787d6b}, !- Target Temperature Schedule Name
  {91261fcc-a7c4-450c-98b1-5c9894ff5168}, !- Sensible Fraction Schedule Name
  {995f22b0-6216-4836-9411-c43934207f46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91261fcc-a7c4-450c-98b1-5c9894ff5168}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {814b7990-a503-41af-9e40-bdbee441e15c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {814b7990-a503-41af-9e40-bdbee441e15c}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {995f22b0-6216-4836-9411-c43934207f46}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aefffcf1-52d4-41e0-be4d-c1eec692b935}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aefffcf1-52d4-41e0-be4d-c1eec692b935}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81e897fd-36bb-416d-8c9f-3d654e787d6b}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd355997-b551-49e2-a141-f9f103d4dc40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd355997-b551-49e2-a141-f9f103d4dc40}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {913ce20f-d54a-4d9c-9e67-494615c3eba8}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {2b2f6920-b54e-4444-8992-01c8008bc6db}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d27f10f0-28d8-4e60-94b3-79095a9239d1}, !- Handle
  Node 334,                               !- Name
  {e74b31cd-fa05-462c-a7d6-54395c4d80e1}, !- Inlet Port
  {6f882fb4-1c88-4afd-a712-c1144a34012e}; !- Outlet Port

OS:Connection,
  {e74b31cd-fa05-462c-a7d6-54395c4d80e1}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  22,                                     !- Outlet Port
  {d27f10f0-28d8-4e60-94b3-79095a9239d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f34252d-0233-4560-8228-9c999039041c}, !- Handle
  Node 335,                               !- Name
  {6a7ce154-bb70-4bbe-acac-ab3f1f441716}, !- Inlet Port
  {60f1ca5e-3a63-4c74-a6a5-46827d117edc}; !- Outlet Port

OS:Connection,
  {6f882fb4-1c88-4afd-a712-c1144a34012e}, !- Handle
  {d27f10f0-28d8-4e60-94b3-79095a9239d1}, !- Source Object
  3,                                      !- Outlet Port
  {634c5ec9-c343-4a9d-a87b-9bf16c8fb3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7ce154-bb70-4bbe-acac-ab3f1f441716}, !- Handle
  {634c5ec9-c343-4a9d-a87b-9bf16c8fb3bb}, !- Source Object
  3,                                      !- Outlet Port
  {7f34252d-0233-4560-8228-9c999039041c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f1ca5e-3a63-4c74-a6a5-46827d117edc}, !- Handle
  {7f34252d-0233-4560-8228-9c999039041c}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1b1f8f7-704d-498f-aea5-c17160bf946a}, !- Handle
  Water Use Connections 20,               !- Name
  {26c99498-e9ba-4629-aa99-07df8bcb7f30}, !- Inlet Node Name
  {badf5305-7f7f-4c76-8c2f-a48873809cd5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f96b5bda-af52-4e6d-96e4-26c73c479570}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bb2d383-a557-41af-ba22-632449a10a41}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {5ee7eadb-9b67-4fdf-b8ff-76411f3d30da}, !- Target Temperature Schedule Name
  {cb4a7e0e-b8dd-48ad-b0fe-03e1c31be5e4}, !- Sensible Fraction Schedule Name
  {d54cf699-def5-4bbd-8d85-e49c3718de87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb4a7e0e-b8dd-48ad-b0fe-03e1c31be5e4}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b14c6860-a0cf-4095-bb42-e232305517fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b14c6860-a0cf-4095-bb42-e232305517fe}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d54cf699-def5-4bbd-8d85-e49c3718de87}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {340c2f6b-8fa3-40b7-90b0-831e219b7809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {340c2f6b-8fa3-40b7-90b0-831e219b7809}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ee7eadb-9b67-4fdf-b8ff-76411f3d30da}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40784f1b-0529-4d66-8472-cda352d9647b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40784f1b-0529-4d66-8472-cda352d9647b}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f96b5bda-af52-4e6d-96e4-26c73c479570}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {7bb2d383-a557-41af-ba22-632449a10a41}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36b66069-775f-4b7b-9ea5-00de4064dbef}, !- Handle
  Node 336,                               !- Name
  {f6e8a39a-9842-482b-b910-f9f84ad0a0fc}, !- Inlet Port
  {26c99498-e9ba-4629-aa99-07df8bcb7f30}; !- Outlet Port

OS:Connection,
  {f6e8a39a-9842-482b-b910-f9f84ad0a0fc}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  23,                                     !- Outlet Port
  {36b66069-775f-4b7b-9ea5-00de4064dbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35869a8a-c2f3-474b-a54d-0c770b662346}, !- Handle
  Node 337,                               !- Name
  {badf5305-7f7f-4c76-8c2f-a48873809cd5}, !- Inlet Port
  {6ae97692-18a2-4f92-bf99-2e4b5b15b350}; !- Outlet Port

OS:Connection,
  {26c99498-e9ba-4629-aa99-07df8bcb7f30}, !- Handle
  {36b66069-775f-4b7b-9ea5-00de4064dbef}, !- Source Object
  3,                                      !- Outlet Port
  {e1b1f8f7-704d-498f-aea5-c17160bf946a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badf5305-7f7f-4c76-8c2f-a48873809cd5}, !- Handle
  {e1b1f8f7-704d-498f-aea5-c17160bf946a}, !- Source Object
  3,                                      !- Outlet Port
  {35869a8a-c2f3-474b-a54d-0c770b662346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae97692-18a2-4f92-bf99-2e4b5b15b350}, !- Handle
  {35869a8a-c2f3-474b-a54d-0c770b662346}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {524e465b-189e-454f-b36f-2eac158df5bc}, !- Handle
  Water Use Connections 21,               !- Name
  {4007bcff-9a2e-4b1d-a94a-3528b0ef671b}, !- Inlet Node Name
  {34a7bd8a-1803-4a3e-b9dc-9194fadfc7b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {defb5c43-fe4a-4d5f-ad8d-e40d4c3b465b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df876b97-d964-45f3-a31f-c5c5662fda0a}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {9db39b61-fd78-4054-8aa0-47bd752ec6b2}, !- Target Temperature Schedule Name
  {4570edc0-1850-461e-a41f-689ff223db32}, !- Sensible Fraction Schedule Name
  {e0908504-0907-4b59-a3f7-f17ef022f701}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4570edc0-1850-461e-a41f-689ff223db32}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {209ee07b-996d-4bed-9cb8-7ba2644b92b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {209ee07b-996d-4bed-9cb8-7ba2644b92b6}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0908504-0907-4b59-a3f7-f17ef022f701}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee3e8487-e58e-4334-9862-a2266bd3c6df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee3e8487-e58e-4334-9862-a2266bd3c6df}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9db39b61-fd78-4054-8aa0-47bd752ec6b2}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9820df45-457c-4625-9663-ef87177e617e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9820df45-457c-4625-9663-ef87177e617e}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {defb5c43-fe4a-4d5f-ad8d-e40d4c3b465b}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {df876b97-d964-45f3-a31f-c5c5662fda0a}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb3f8267-c3b6-4e77-adb7-bbd7c5ce3b6c}, !- Handle
  Node 338,                               !- Name
  {5bf0522e-6b0e-41e2-b9c1-9356e34c38e0}, !- Inlet Port
  {4007bcff-9a2e-4b1d-a94a-3528b0ef671b}; !- Outlet Port

OS:Connection,
  {5bf0522e-6b0e-41e2-b9c1-9356e34c38e0}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  24,                                     !- Outlet Port
  {fb3f8267-c3b6-4e77-adb7-bbd7c5ce3b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fab1dc8-ac2c-49fc-bf3c-4ee716dd49d8}, !- Handle
  Node 339,                               !- Name
  {34a7bd8a-1803-4a3e-b9dc-9194fadfc7b1}, !- Inlet Port
  {1e28391c-2c0b-479c-9738-d547351f31ea}; !- Outlet Port

OS:Connection,
  {4007bcff-9a2e-4b1d-a94a-3528b0ef671b}, !- Handle
  {fb3f8267-c3b6-4e77-adb7-bbd7c5ce3b6c}, !- Source Object
  3,                                      !- Outlet Port
  {524e465b-189e-454f-b36f-2eac158df5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a7bd8a-1803-4a3e-b9dc-9194fadfc7b1}, !- Handle
  {524e465b-189e-454f-b36f-2eac158df5bc}, !- Source Object
  3,                                      !- Outlet Port
  {3fab1dc8-ac2c-49fc-bf3c-4ee716dd49d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e28391c-2c0b-479c-9738-d547351f31ea}, !- Handle
  {3fab1dc8-ac2c-49fc-bf3c-4ee716dd49d8}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ace4df36-bdb6-4efb-846b-4c7151bd7049}, !- Handle
  Water Use Connections 22,               !- Name
  {fb67f785-5cf9-4b97-ae0e-0feb5ed39eb5}, !- Inlet Node Name
  {a3d9d2b5-f3af-45b4-a182-969cb032e5ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b90e34d5-abc1-49b5-8327-df5c9c0218f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04d7a4df-5e26-4775-9e89-7daca3c88eae}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {a38bb025-d20c-4e38-bcaa-d373b44114f5}, !- Target Temperature Schedule Name
  {d5298173-6a06-4df7-9449-7f9f85eb40f5}, !- Sensible Fraction Schedule Name
  {3daa1d34-e78e-4bfc-a04c-abba96dfc18b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5298173-6a06-4df7-9449-7f9f85eb40f5}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e24395e2-2289-46b3-9bd2-8e77f5b68dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e24395e2-2289-46b3-9bd2-8e77f5b68dc7}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3daa1d34-e78e-4bfc-a04c-abba96dfc18b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {176d46ec-30d7-46ae-9028-72c63177fefa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {176d46ec-30d7-46ae-9028-72c63177fefa}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a38bb025-d20c-4e38-bcaa-d373b44114f5}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfb34687-a08e-493c-851d-1037aaaea8b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfb34687-a08e-493c-851d-1037aaaea8b9}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b90e34d5-abc1-49b5-8327-df5c9c0218f7}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {04d7a4df-5e26-4775-9e89-7daca3c88eae}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {083af568-1c3b-45e9-9682-270d5ec3db70}, !- Handle
  Node 340,                               !- Name
  {e8869b15-e301-4ae5-b691-e52c673f7c08}, !- Inlet Port
  {fb67f785-5cf9-4b97-ae0e-0feb5ed39eb5}; !- Outlet Port

OS:Connection,
  {e8869b15-e301-4ae5-b691-e52c673f7c08}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  25,                                     !- Outlet Port
  {083af568-1c3b-45e9-9682-270d5ec3db70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {962c4a22-2f23-47fe-937b-7aba27f7be46}, !- Handle
  Node 341,                               !- Name
  {a3d9d2b5-f3af-45b4-a182-969cb032e5ca}, !- Inlet Port
  {ffd98e49-7ee9-4163-8134-cf8a8326ef7e}; !- Outlet Port

OS:Connection,
  {fb67f785-5cf9-4b97-ae0e-0feb5ed39eb5}, !- Handle
  {083af568-1c3b-45e9-9682-270d5ec3db70}, !- Source Object
  3,                                      !- Outlet Port
  {ace4df36-bdb6-4efb-846b-4c7151bd7049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d9d2b5-f3af-45b4-a182-969cb032e5ca}, !- Handle
  {ace4df36-bdb6-4efb-846b-4c7151bd7049}, !- Source Object
  3,                                      !- Outlet Port
  {962c4a22-2f23-47fe-937b-7aba27f7be46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd98e49-7ee9-4163-8134-cf8a8326ef7e}, !- Handle
  {962c4a22-2f23-47fe-937b-7aba27f7be46}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a5424fb-f52d-4d52-90a8-f16d483cc0dc}, !- Handle
  Water Use Connections 23,               !- Name
  {d7533db1-4aeb-4987-becf-a829d0799992}, !- Inlet Node Name
  {f18a6097-e31d-40b4-a941-acef82c2d5c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {debeab31-ad7e-4bb7-9e5a-7d26bdeea922}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2187eb7-f44a-4d1f-b13b-6464eb4555b3}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {f2f2312e-a998-4ed3-bd06-4210b693c1a7}, !- Target Temperature Schedule Name
  {415ae921-3b52-4cd3-bfea-0e678910771a}, !- Sensible Fraction Schedule Name
  {cca0b599-def6-4ace-aa64-3b9b96f7c7f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {415ae921-3b52-4cd3-bfea-0e678910771a}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7bdfe1e3-9abb-40ee-95a3-3dd88f7ea58e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bdfe1e3-9abb-40ee-95a3-3dd88f7ea58e}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cca0b599-def6-4ace-aa64-3b9b96f7c7f8}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8df72963-acf3-4cc2-b9f0-d1f38b6ec312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8df72963-acf3-4cc2-b9f0-d1f38b6ec312}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2f2312e-a998-4ed3-bd06-4210b693c1a7}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa9e663b-5ff2-408d-948e-67ba4d3ae1d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa9e663b-5ff2-408d-948e-67ba4d3ae1d1}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {debeab31-ad7e-4bb7-9e5a-7d26bdeea922}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {a2187eb7-f44a-4d1f-b13b-6464eb4555b3}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bc9ed99-16cd-4bfc-9c8b-0c8af86acf07}, !- Handle
  Node 342,                               !- Name
  {9cd13c94-5492-48a3-8781-35acd4c8e941}, !- Inlet Port
  {d7533db1-4aeb-4987-becf-a829d0799992}; !- Outlet Port

OS:Connection,
  {9cd13c94-5492-48a3-8781-35acd4c8e941}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  26,                                     !- Outlet Port
  {4bc9ed99-16cd-4bfc-9c8b-0c8af86acf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {543e3665-2f6a-4ad2-a6ee-9160eb168fad}, !- Handle
  Node 343,                               !- Name
  {f18a6097-e31d-40b4-a941-acef82c2d5c2}, !- Inlet Port
  {dbb8f51a-7ee0-4c58-99e8-81ed62b136b7}; !- Outlet Port

OS:Connection,
  {d7533db1-4aeb-4987-becf-a829d0799992}, !- Handle
  {4bc9ed99-16cd-4bfc-9c8b-0c8af86acf07}, !- Source Object
  3,                                      !- Outlet Port
  {9a5424fb-f52d-4d52-90a8-f16d483cc0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18a6097-e31d-40b4-a941-acef82c2d5c2}, !- Handle
  {9a5424fb-f52d-4d52-90a8-f16d483cc0dc}, !- Source Object
  3,                                      !- Outlet Port
  {543e3665-2f6a-4ad2-a6ee-9160eb168fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb8f51a-7ee0-4c58-99e8-81ed62b136b7}, !- Handle
  {543e3665-2f6a-4ad2-a6ee-9160eb168fad}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ec68bad-ee75-4f44-8215-f810c93ef22f}, !- Handle
  Water Use Connections 24,               !- Name
  {a44c6500-8ca2-44bc-87dd-1bc5e7bd83e8}, !- Inlet Node Name
  {8020bb94-804c-4725-8335-4c075aee48ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {034189ad-a5a9-4926-b2cd-9462c3f8d15e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad73b125-0d88-437c-9444-8a84c3cdc235}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {61b71077-7518-463f-97d8-2b1492c9b6cf}, !- Target Temperature Schedule Name
  {0fbe775a-8564-4483-a580-4ebb98b11b91}, !- Sensible Fraction Schedule Name
  {238ea387-5776-4a61-955c-13a90fd1e830}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fbe775a-8564-4483-a580-4ebb98b11b91}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {592dc16c-1038-4c3a-8c4a-e8dfdeaa1703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592dc16c-1038-4c3a-8c4a-e8dfdeaa1703}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {238ea387-5776-4a61-955c-13a90fd1e830}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed52a062-548a-445e-9a9b-38d35e842720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed52a062-548a-445e-9a9b-38d35e842720}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {61b71077-7518-463f-97d8-2b1492c9b6cf}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e814db1b-854f-4853-aa70-121eb0bb471e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e814db1b-854f-4853-aa70-121eb0bb471e}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {034189ad-a5a9-4926-b2cd-9462c3f8d15e}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {ad73b125-0d88-437c-9444-8a84c3cdc235}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e89e3d9-7b3e-46d3-abc8-17b7b1a69c77}, !- Handle
  Node 344,                               !- Name
  {af10a2f3-d159-421e-bb2d-f2ba2212cef8}, !- Inlet Port
  {a44c6500-8ca2-44bc-87dd-1bc5e7bd83e8}; !- Outlet Port

OS:Connection,
  {af10a2f3-d159-421e-bb2d-f2ba2212cef8}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  27,                                     !- Outlet Port
  {5e89e3d9-7b3e-46d3-abc8-17b7b1a69c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d0b2fa2-08d6-41d3-9b94-7abcd97d3c1f}, !- Handle
  Node 345,                               !- Name
  {8020bb94-804c-4725-8335-4c075aee48ef}, !- Inlet Port
  {e72684b7-8d91-4872-bb9e-a08331f69b23}; !- Outlet Port

OS:Connection,
  {a44c6500-8ca2-44bc-87dd-1bc5e7bd83e8}, !- Handle
  {5e89e3d9-7b3e-46d3-abc8-17b7b1a69c77}, !- Source Object
  3,                                      !- Outlet Port
  {9ec68bad-ee75-4f44-8215-f810c93ef22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8020bb94-804c-4725-8335-4c075aee48ef}, !- Handle
  {9ec68bad-ee75-4f44-8215-f810c93ef22f}, !- Source Object
  3,                                      !- Outlet Port
  {3d0b2fa2-08d6-41d3-9b94-7abcd97d3c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72684b7-8d91-4872-bb9e-a08331f69b23}, !- Handle
  {3d0b2fa2-08d6-41d3-9b94-7abcd97d3c1f}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d458834d-4680-4087-8fbf-2fe91a3bdd53}, !- Handle
  Water Use Connections 25,               !- Name
  {62c932e8-267a-4119-afb3-b0b813496ead}, !- Inlet Node Name
  {5cbc4e8d-30c2-45ca-a773-7a2d4648051c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4d634e6-9f08-4222-9a9b-29e2704ad76c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3edc301-da84-44af-a11b-fd7b22a8cbeb}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {3180a475-5d31-4426-bcef-136d0772b289}, !- Target Temperature Schedule Name
  {770b9eeb-315a-44bc-a8f4-ca734ff7044f}, !- Sensible Fraction Schedule Name
  {f3089675-4fce-4694-b81a-7a2820005052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {770b9eeb-315a-44bc-a8f4-ca734ff7044f}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcd64189-5cf2-4e18-841d-bc8631768529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcd64189-5cf2-4e18-841d-bc8631768529}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3089675-4fce-4694-b81a-7a2820005052}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97601d48-f863-4f95-9dff-23fb43b71f2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97601d48-f863-4f95-9dff-23fb43b71f2a}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3180a475-5d31-4426-bcef-136d0772b289}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8dbfed63-945c-4f28-947d-f8a8e2adcd2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dbfed63-945c-4f28-947d-f8a8e2adcd2e}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4d634e6-9f08-4222-9a9b-29e2704ad76c}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {a3edc301-da84-44af-a11b-fd7b22a8cbeb}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5968f3e-8438-4d0c-a87d-cbbe41f09764}, !- Handle
  Node 346,                               !- Name
  {560fa186-4f98-4c3c-bf69-425552bd2683}, !- Inlet Port
  {62c932e8-267a-4119-afb3-b0b813496ead}; !- Outlet Port

OS:Connection,
  {560fa186-4f98-4c3c-bf69-425552bd2683}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  28,                                     !- Outlet Port
  {a5968f3e-8438-4d0c-a87d-cbbe41f09764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b03affe7-7c19-46e5-9631-e31bbd3d6b89}, !- Handle
  Node 347,                               !- Name
  {5cbc4e8d-30c2-45ca-a773-7a2d4648051c}, !- Inlet Port
  {7185eaf0-c883-4ca7-b9af-cf16edef8277}; !- Outlet Port

OS:Connection,
  {62c932e8-267a-4119-afb3-b0b813496ead}, !- Handle
  {a5968f3e-8438-4d0c-a87d-cbbe41f09764}, !- Source Object
  3,                                      !- Outlet Port
  {d458834d-4680-4087-8fbf-2fe91a3bdd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbc4e8d-30c2-45ca-a773-7a2d4648051c}, !- Handle
  {d458834d-4680-4087-8fbf-2fe91a3bdd53}, !- Source Object
  3,                                      !- Outlet Port
  {b03affe7-7c19-46e5-9631-e31bbd3d6b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7185eaf0-c883-4ca7-b9af-cf16edef8277}, !- Handle
  {b03affe7-7c19-46e5-9631-e31bbd3d6b89}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ac6cfcb-59d6-4c6e-9318-364d5dd29883}, !- Handle
  Water Use Connections 26,               !- Name
  {23190180-62ea-482c-9eb0-65948d3eb999}, !- Inlet Node Name
  {52774fc9-bba1-472b-982c-5f3581d7e5e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6e6d429-b3a4-4fc2-a9b3-50adc6976d95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0f524f2-a168-49a2-995f-5cebbeb0cc01}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {55bb9bcc-326c-4e37-9b47-f3358539a81c}, !- Target Temperature Schedule Name
  {020f8421-7e1c-40c6-9631-4dd8c905e658}, !- Sensible Fraction Schedule Name
  {df028e93-6d2b-426f-9cce-159e98536250}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {020f8421-7e1c-40c6-9631-4dd8c905e658}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8304dfdf-0520-42c7-9a70-5916db6fd102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8304dfdf-0520-42c7-9a70-5916db6fd102}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df028e93-6d2b-426f-9cce-159e98536250}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6130ef-a0ea-477e-a836-b14eba8fdf79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6130ef-a0ea-477e-a836-b14eba8fdf79}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55bb9bcc-326c-4e37-9b47-f3358539a81c}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21016ef9-9c85-4eea-8951-578a63fd465b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21016ef9-9c85-4eea-8951-578a63fd465b}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d6e6d429-b3a4-4fc2-a9b3-50adc6976d95}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {d0f524f2-a168-49a2-995f-5cebbeb0cc01}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd972a80-6a71-4c9d-8426-bd999c36017d}, !- Handle
  Node 348,                               !- Name
  {fd8cf447-4b61-4aa8-b89b-10e453d53993}, !- Inlet Port
  {23190180-62ea-482c-9eb0-65948d3eb999}; !- Outlet Port

OS:Connection,
  {fd8cf447-4b61-4aa8-b89b-10e453d53993}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  29,                                     !- Outlet Port
  {dd972a80-6a71-4c9d-8426-bd999c36017d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1178d2b-a056-41be-a822-617947b2e6b0}, !- Handle
  Node 349,                               !- Name
  {52774fc9-bba1-472b-982c-5f3581d7e5e0}, !- Inlet Port
  {fd3236d7-a337-415f-b2da-689ea63163ba}; !- Outlet Port

OS:Connection,
  {23190180-62ea-482c-9eb0-65948d3eb999}, !- Handle
  {dd972a80-6a71-4c9d-8426-bd999c36017d}, !- Source Object
  3,                                      !- Outlet Port
  {7ac6cfcb-59d6-4c6e-9318-364d5dd29883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52774fc9-bba1-472b-982c-5f3581d7e5e0}, !- Handle
  {7ac6cfcb-59d6-4c6e-9318-364d5dd29883}, !- Source Object
  3,                                      !- Outlet Port
  {d1178d2b-a056-41be-a822-617947b2e6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3236d7-a337-415f-b2da-689ea63163ba}, !- Handle
  {d1178d2b-a056-41be-a822-617947b2e6b0}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cb4805da-bf08-4a95-bb3c-67d70b9ab2c6}, !- Handle
  Water Use Connections 27,               !- Name
  {70ab768b-d406-440f-b1d4-a4ec85fde9d6}, !- Inlet Node Name
  {0e44a6a8-a028-4b63-bd57-d598c0ecdc34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0c32cf9-9ce2-470e-8a2c-3f3855633963}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da42bd46-b262-4566-ac96-d87979d5853e}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {9ff72588-f227-4e91-8334-d45e795bf020}, !- Target Temperature Schedule Name
  {3ffa98ce-9b09-4982-b644-89d4b936cf69}, !- Sensible Fraction Schedule Name
  {18f7c634-732e-40dc-ac0c-955a0507afeb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ffa98ce-9b09-4982-b644-89d4b936cf69}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56c076ae-ea39-4a58-85f0-43ba75b6f7b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56c076ae-ea39-4a58-85f0-43ba75b6f7b4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18f7c634-732e-40dc-ac0c-955a0507afeb}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25bf10d8-a844-4bc7-820e-04e612ac9283}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25bf10d8-a844-4bc7-820e-04e612ac9283}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ff72588-f227-4e91-8334-d45e795bf020}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cd395a2-933a-4846-87e9-f4dbe21c3d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cd395a2-933a-4846-87e9-f4dbe21c3d97}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0c32cf9-9ce2-470e-8a2c-3f3855633963}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {da42bd46-b262-4566-ac96-d87979d5853e}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6498f59e-882c-4dff-a4ab-860ba800e0a0}, !- Handle
  Node 350,                               !- Name
  {e21cce34-634b-4e2f-b2b5-b401e83dfb59}, !- Inlet Port
  {70ab768b-d406-440f-b1d4-a4ec85fde9d6}; !- Outlet Port

OS:Connection,
  {e21cce34-634b-4e2f-b2b5-b401e83dfb59}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  30,                                     !- Outlet Port
  {6498f59e-882c-4dff-a4ab-860ba800e0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e862f6e9-20fa-4187-bb5f-32f5714b3b5c}, !- Handle
  Node 351,                               !- Name
  {0e44a6a8-a028-4b63-bd57-d598c0ecdc34}, !- Inlet Port
  {d2723efa-6950-47c7-a351-60343953bf60}; !- Outlet Port

OS:Connection,
  {70ab768b-d406-440f-b1d4-a4ec85fde9d6}, !- Handle
  {6498f59e-882c-4dff-a4ab-860ba800e0a0}, !- Source Object
  3,                                      !- Outlet Port
  {cb4805da-bf08-4a95-bb3c-67d70b9ab2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e44a6a8-a028-4b63-bd57-d598c0ecdc34}, !- Handle
  {cb4805da-bf08-4a95-bb3c-67d70b9ab2c6}, !- Source Object
  3,                                      !- Outlet Port
  {e862f6e9-20fa-4187-bb5f-32f5714b3b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2723efa-6950-47c7-a351-60343953bf60}, !- Handle
  {e862f6e9-20fa-4187-bb5f-32f5714b3b5c}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9344531f-48cd-4f47-a716-a02b747e4616}, !- Handle
  Water Use Connections 28,               !- Name
  {b7be501d-176f-494c-b784-fbaecf79f032}, !- Inlet Node Name
  {8c59c6de-a1e9-44b1-adad-542c83211ffa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d41fe067-e4a8-4224-a013-62857cdedaf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e59e957d-135a-4332-8fbd-e989406c7f9a}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {8408d155-537f-47d8-aa25-b0f75d88eeb2}, !- Target Temperature Schedule Name
  {4fb17b31-b0d4-4509-9719-f334028e21e2}, !- Sensible Fraction Schedule Name
  {0174a77a-1164-4c3b-aff3-cf55809e9d1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4fb17b31-b0d4-4509-9719-f334028e21e2}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0777d872-6440-4c2f-b57f-2d3e84abab0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0777d872-6440-4c2f-b57f-2d3e84abab0e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0174a77a-1164-4c3b-aff3-cf55809e9d1c}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4fb3167c-2f8d-466f-bc58-3cd592f86b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fb3167c-2f8d-466f-bc58-3cd592f86b76}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8408d155-537f-47d8-aa25-b0f75d88eeb2}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0afc8df-8ce4-4fcd-b454-4e78ca97b599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0afc8df-8ce4-4fcd-b454-4e78ca97b599}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d41fe067-e4a8-4224-a013-62857cdedaf6}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {e59e957d-135a-4332-8fbd-e989406c7f9a}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {959f4655-643c-48e8-960b-6dde4957158a}, !- Handle
  Node 352,                               !- Name
  {8c0171f0-472f-4386-9eaf-bf9a9ca516c9}, !- Inlet Port
  {b7be501d-176f-494c-b784-fbaecf79f032}; !- Outlet Port

OS:Connection,
  {8c0171f0-472f-4386-9eaf-bf9a9ca516c9}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  31,                                     !- Outlet Port
  {959f4655-643c-48e8-960b-6dde4957158a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b62a485-9253-4d41-b57c-c64939eab349}, !- Handle
  Node 353,                               !- Name
  {8c59c6de-a1e9-44b1-adad-542c83211ffa}, !- Inlet Port
  {f1dceafa-92e0-490b-bb3b-130f2bfbd937}; !- Outlet Port

OS:Connection,
  {b7be501d-176f-494c-b784-fbaecf79f032}, !- Handle
  {959f4655-643c-48e8-960b-6dde4957158a}, !- Source Object
  3,                                      !- Outlet Port
  {9344531f-48cd-4f47-a716-a02b747e4616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c59c6de-a1e9-44b1-adad-542c83211ffa}, !- Handle
  {9344531f-48cd-4f47-a716-a02b747e4616}, !- Source Object
  3,                                      !- Outlet Port
  {3b62a485-9253-4d41-b57c-c64939eab349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1dceafa-92e0-490b-bb3b-130f2bfbd937}, !- Handle
  {3b62a485-9253-4d41-b57c-c64939eab349}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9377f338-714c-4e1d-862e-95c3566d2868}, !- Handle
  Water Use Connections 29,               !- Name
  {60c17bdb-e65d-4baf-9006-704abdade212}, !- Inlet Node Name
  {3f1d8ff3-1ac9-4032-9a29-16fbc698ec3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f1f315c-22c5-4387-82bd-546ef1648edf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {32769389-89ff-422c-bd79-e007f30d9d3c}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {b44a4bb5-c467-4c13-b8c7-eced4bc1a38d}, !- Target Temperature Schedule Name
  {3b593f7f-7354-4f0b-be76-784eef9a99d0}, !- Sensible Fraction Schedule Name
  {9bf294da-a985-47b6-9aeb-88c605ce8f1a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b593f7f-7354-4f0b-be76-784eef9a99d0}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ade5283a-fa19-4ba6-9e9b-d2cd2875ce82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ade5283a-fa19-4ba6-9e9b-d2cd2875ce82}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bf294da-a985-47b6-9aeb-88c605ce8f1a}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2b61ff1-67f4-44a7-a5d2-fa5c54ba9006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b61ff1-67f4-44a7-a5d2-fa5c54ba9006}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b44a4bb5-c467-4c13-b8c7-eced4bc1a38d}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f503993-84d5-4c14-b925-d1c109f74861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f503993-84d5-4c14-b925-d1c109f74861}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f1f315c-22c5-4387-82bd-546ef1648edf}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {32769389-89ff-422c-bd79-e007f30d9d3c}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f80c3e8c-3de8-4ba4-a43b-da46f8fe7f8f}, !- Handle
  Node 354,                               !- Name
  {ee982e9f-f17a-47e4-9054-91d75be8c0d5}, !- Inlet Port
  {60c17bdb-e65d-4baf-9006-704abdade212}; !- Outlet Port

OS:Connection,
  {ee982e9f-f17a-47e4-9054-91d75be8c0d5}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  32,                                     !- Outlet Port
  {f80c3e8c-3de8-4ba4-a43b-da46f8fe7f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fc8484b-8de0-460c-a9b8-4d1975555e45}, !- Handle
  Node 355,                               !- Name
  {3f1d8ff3-1ac9-4032-9a29-16fbc698ec3f}, !- Inlet Port
  {855eadd2-8548-498e-9ddb-d78272331512}; !- Outlet Port

OS:Connection,
  {60c17bdb-e65d-4baf-9006-704abdade212}, !- Handle
  {f80c3e8c-3de8-4ba4-a43b-da46f8fe7f8f}, !- Source Object
  3,                                      !- Outlet Port
  {9377f338-714c-4e1d-862e-95c3566d2868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1d8ff3-1ac9-4032-9a29-16fbc698ec3f}, !- Handle
  {9377f338-714c-4e1d-862e-95c3566d2868}, !- Source Object
  3,                                      !- Outlet Port
  {3fc8484b-8de0-460c-a9b8-4d1975555e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855eadd2-8548-498e-9ddb-d78272331512}, !- Handle
  {3fc8484b-8de0-460c-a9b8-4d1975555e45}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c33ff2a-062b-489d-a211-594463643d00}, !- Handle
  Water Use Connections 30,               !- Name
  {c3622d71-3862-4390-9460-e43adf823d65}, !- Inlet Node Name
  {662c3115-bd20-4b79-b8cb-672b8ac60b4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a17cf52-ccca-4f5e-bac9-40ee9c80bdce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ef4bf3e-b81a-41ff-a7e8-c6ab9c8f61bb}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {e00521e7-50a8-4837-abb2-45943e8e3919}, !- Target Temperature Schedule Name
  {614bb53a-88c8-441b-865c-de65850682bf}, !- Sensible Fraction Schedule Name
  {eb7bd040-a875-4df1-9437-a76b7b9ebe76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {614bb53a-88c8-441b-865c-de65850682bf}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90246766-cfaa-4e09-b14b-ff80b61a9a55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90246766-cfaa-4e09-b14b-ff80b61a9a55}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb7bd040-a875-4df1-9437-a76b7b9ebe76}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c95368da-4a84-4be2-b2e8-6addd13240d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c95368da-4a84-4be2-b2e8-6addd13240d5}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e00521e7-50a8-4837-abb2-45943e8e3919}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {561b6d6c-633b-4e45-a42c-0382e3b432e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {561b6d6c-633b-4e45-a42c-0382e3b432e4}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a17cf52-ccca-4f5e-bac9-40ee9c80bdce}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {8ef4bf3e-b81a-41ff-a7e8-c6ab9c8f61bb}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {ca04af09-ae6c-4d4f-9ef3-4b021e83dae8}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c2766da5-efad-46e3-8229-e6a382f36618}, !- Handle
  Node 356,                               !- Name
  {b293cc9a-3367-4806-93ec-77263880b726}, !- Inlet Port
  {c3622d71-3862-4390-9460-e43adf823d65}; !- Outlet Port

OS:Connection,
  {b293cc9a-3367-4806-93ec-77263880b726}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  33,                                     !- Outlet Port
  {c2766da5-efad-46e3-8229-e6a382f36618}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f59d3e-19c3-44e5-abfc-ab314e07bc45}, !- Handle
  Node 357,                               !- Name
  {662c3115-bd20-4b79-b8cb-672b8ac60b4b}, !- Inlet Port
  {9dd3197e-03d2-4854-8652-157a8534038d}; !- Outlet Port

OS:Connection,
  {c3622d71-3862-4390-9460-e43adf823d65}, !- Handle
  {c2766da5-efad-46e3-8229-e6a382f36618}, !- Source Object
  3,                                      !- Outlet Port
  {9c33ff2a-062b-489d-a211-594463643d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662c3115-bd20-4b79-b8cb-672b8ac60b4b}, !- Handle
  {9c33ff2a-062b-489d-a211-594463643d00}, !- Source Object
  3,                                      !- Outlet Port
  {21f59d3e-19c3-44e5-abfc-ab314e07bc45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd3197e-03d2-4854-8652-157a8534038d}, !- Handle
  {21f59d3e-19c3-44e5-abfc-ab314e07bc45}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ab896f5-3e6d-4e3d-991b-3b47cd2fe0dd}, !- Handle
  Water Use Connections 31,               !- Name
  {219d8ee8-6037-4dc9-8a8d-a84e0435554f}, !- Inlet Node Name
  {1206c31d-f3fd-4f71-9c52-83dbadafde0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {271a13ed-10ee-4e44-b56e-d798140ff066}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {057c940a-df3a-4f61-965c-f91854a31c44}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {cfee69f1-fcf5-4d26-aefe-fd577290d97d}, !- Target Temperature Schedule Name
  {95133dc7-1c94-41e9-9351-cc04a8a29d08}, !- Sensible Fraction Schedule Name
  {5357f354-088e-4a7a-a2a4-9c3f9bdcafe6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95133dc7-1c94-41e9-9351-cc04a8a29d08}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6eac4681-9eda-4ca5-8e71-7b3ca51469a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eac4681-9eda-4ca5-8e71-7b3ca51469a8}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5357f354-088e-4a7a-a2a4-9c3f9bdcafe6}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44b217d7-6968-4ba2-ac43-8834f7304216}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b217d7-6968-4ba2-ac43-8834f7304216}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfee69f1-fcf5-4d26-aefe-fd577290d97d}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e67f181e-c50a-4a4a-b92e-f78eadbe4a2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e67f181e-c50a-4a4a-b92e-f78eadbe4a2a}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {271a13ed-10ee-4e44-b56e-d798140ff066}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {057c940a-df3a-4f61-965c-f91854a31c44}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {040bc7ea-03df-4251-81ab-4c570ac9a260}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {040bc7ea-03df-4251-81ab-4c570ac9a260}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {06cd418e-a62b-44c2-b7a9-e51ec2c2b79e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06cd418e-a62b-44c2-b7a9-e51ec2c2b79e}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f71af585-1dc6-4ec7-a435-4d2fcbdc4012}, !- Handle
  Schedule Rule 71,                       !- Name
  {040bc7ea-03df-4251-81ab-4c570ac9a260}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bfcc38c1-5688-455d-ae8f-0e3f133c2fb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfcc38c1-5688-455d-ae8f-0e3f133c2fb6}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b28bda0e-9343-4c60-a9f3-ba2ce6249451}, !- Handle
  Schedule Rule 72,                       !- Name
  {040bc7ea-03df-4251-81ab-4c570ac9a260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dab4bcd-e473-4b11-b5fb-e68ff4abcded}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dab4bcd-e473-4b11-b5fb-e68ff4abcded}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {87362e3d-4493-4439-b85a-703ba9362aed}, !- Handle
  Schedule Rule 73,                       !- Name
  {040bc7ea-03df-4251-81ab-4c570ac9a260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4269c4fb-08e4-4e10-ae3a-bde2e9224df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4269c4fb-08e4-4e10-ae3a-bde2e9224df9}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {27cfdd64-8a64-46f0-b73e-bacd297300a7}, !- Handle
  Node 358,                               !- Name
  {87153521-1dc0-499d-9c13-3a3352f2106a}, !- Inlet Port
  {219d8ee8-6037-4dc9-8a8d-a84e0435554f}; !- Outlet Port

OS:Connection,
  {87153521-1dc0-499d-9c13-3a3352f2106a}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  34,                                     !- Outlet Port
  {27cfdd64-8a64-46f0-b73e-bacd297300a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b87eb827-216e-46bc-a76e-4de0bd4dcfff}, !- Handle
  Node 359,                               !- Name
  {1206c31d-f3fd-4f71-9c52-83dbadafde0f}, !- Inlet Port
  {07ed51b2-5026-432b-bdad-572d41771ef4}; !- Outlet Port

OS:Connection,
  {219d8ee8-6037-4dc9-8a8d-a84e0435554f}, !- Handle
  {27cfdd64-8a64-46f0-b73e-bacd297300a7}, !- Source Object
  3,                                      !- Outlet Port
  {9ab896f5-3e6d-4e3d-991b-3b47cd2fe0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1206c31d-f3fd-4f71-9c52-83dbadafde0f}, !- Handle
  {9ab896f5-3e6d-4e3d-991b-3b47cd2fe0dd}, !- Source Object
  3,                                      !- Outlet Port
  {b87eb827-216e-46bc-a76e-4de0bd4dcfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ed51b2-5026-432b-bdad-572d41771ef4}, !- Handle
  {b87eb827-216e-46bc-a76e-4de0bd4dcfff}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef406beb-2126-4454-ab3f-b8dc200e8329}, !- Handle
  Water Use Connections 32,               !- Name
  {62c53523-f64f-49bf-8972-2a06d643bd4d}, !- Inlet Node Name
  {9a4f6352-41b1-4520-b253-ea75c14f6966}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {455f074e-0f5d-46e5-aea7-082af40d22d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cca95af-ca44-4eb7-869f-b44f67aa0de9}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {1c3b6da9-ae44-43ba-982a-c3bb76c9d8d3}, !- Target Temperature Schedule Name
  {545aa4ed-3b3a-4d78-bfe0-77e8db03815e}, !- Sensible Fraction Schedule Name
  {c78018ef-0a22-4d46-b39f-c7b8a625be9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {545aa4ed-3b3a-4d78-bfe0-77e8db03815e}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38fa2608-7ed8-4cd9-a45e-8ae79985e492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38fa2608-7ed8-4cd9-a45e-8ae79985e492}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c78018ef-0a22-4d46-b39f-c7b8a625be9c}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2237926-9393-4612-9ee9-77e52e1e7e55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2237926-9393-4612-9ee9-77e52e1e7e55}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c3b6da9-ae44-43ba-982a-c3bb76c9d8d3}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80e3c634-193c-47fa-95fe-9553b3fd6211}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80e3c634-193c-47fa-95fe-9553b3fd6211}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {455f074e-0f5d-46e5-aea7-082af40d22d1}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {6cca95af-ca44-4eb7-869f-b44f67aa0de9}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {040bc7ea-03df-4251-81ab-4c570ac9a260}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e4cb60d-0823-4afb-be0e-77c767744dc6}, !- Handle
  Node 360,                               !- Name
  {b5d34f6c-71b2-4da9-85d9-17d739339dbb}, !- Inlet Port
  {62c53523-f64f-49bf-8972-2a06d643bd4d}; !- Outlet Port

OS:Connection,
  {b5d34f6c-71b2-4da9-85d9-17d739339dbb}, !- Handle
  {f6009f6d-b154-4697-8276-eb6daa36567f}, !- Source Object
  35,                                     !- Outlet Port
  {9e4cb60d-0823-4afb-be0e-77c767744dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b926697-5989-477d-9d0d-a5d211ef9108}, !- Handle
  Node 361,                               !- Name
  {9a4f6352-41b1-4520-b253-ea75c14f6966}, !- Inlet Port
  {ff51b6d3-db8c-487a-9362-b473392501ec}; !- Outlet Port

OS:Connection,
  {62c53523-f64f-49bf-8972-2a06d643bd4d}, !- Handle
  {9e4cb60d-0823-4afb-be0e-77c767744dc6}, !- Source Object
  3,                                      !- Outlet Port
  {ef406beb-2126-4454-ab3f-b8dc200e8329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4f6352-41b1-4520-b253-ea75c14f6966}, !- Handle
  {ef406beb-2126-4454-ab3f-b8dc200e8329}, !- Source Object
  3,                                      !- Outlet Port
  {9b926697-5989-477d-9d0d-a5d211ef9108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff51b6d3-db8c-487a-9362-b473392501ec}, !- Handle
  {9b926697-5989-477d-9d0d-a5d211ef9108}, !- Source Object
  3,                                      !- Outlet Port
  {c3afa9eb-b2cb-4b03-8124-c136f1a29b41}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {bd44d8b7-eab5-4509-8446-05f7dfa4d86c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {e3a0705f-5114-41fa-94f4-6378a93d05dd}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f819d6a-89aa-434e-82ae-9f59c8a17d9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f819d6a-89aa-434e-82ae-9f59c8a17d9f}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4e90f7e8-18fb-4601-9f2d-693fe508e8f3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45f54736-b264-4992-9b20-1a7b6042cc78}, !- Control Zone or Zone List Name
  {b3d3ab90-7b29-4d7d-ba3c-2c6870b86248}, !- Cooling Control Zone or Zone List Name
  {9abe3d7e-e3ba-466d-acfd-6fba8c10eac3}, !- Heating Control Zone or Zone List Name
  {d8e72edd-b62c-404e-a8bf-a2a08e0dec17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45f54736-b264-4992-9b20-1a7b6042cc78}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b3d3ab90-7b29-4d7d-ba3c-2c6870b86248}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9abe3d7e-e3ba-466d-acfd-6fba8c10eac3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d8e72edd-b62c-404e-a8bf-a2a08e0dec17}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3b555a72-5862-41f8-a822-9fab5cfeaae3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {9884d1bf-2978-49a0-8b49-62670dee3a1f}, !- Default Day Schedule Name
  {baa8ac94-913e-4c1a-a404-0f17386f9a6b}, !- Summer Design Day Schedule Name
  {c2a5235e-dfbd-4451-b95c-fe66e48e3b4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9884d1bf-2978-49a0-8b49-62670dee3a1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {608e4a10-4406-4eea-b013-5e2f74d027dd}, !- Handle
  {3b555a72-5862-41f8-a822-9fab5cfeaae3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:57:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:57:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8eb9f24d-00c9-4143-8d94-5b0dba9a6830}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2a5235e-dfbd-4451-b95c-fe66e48e3b4c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4e7b5ce-7ae1-4f43-ae40-eb73ebeab0b1}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa8ac94-913e-4c1a-a404-0f17386f9a6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78b93cbf-9bdc-4da5-b136-bbfe2520acaf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {3b555a72-5862-41f8-a822-9fab5cfeaae3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ff51313-c820-46ce-b904-9feb4934e157}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ff51313-c820-46ce-b904-9feb4934e157}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d4ecef43-24d7-4020-a32b-560b8ae012dc}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cb094ed1-dbba-44f9-a01a-ff27374ba1af}, !- Control Zone or Zone List Name
  {4a492990-4d45-41a9-8d3e-9ecc5a2aea83}, !- Cooling Control Zone or Zone List Name
  {7b25f20d-6617-4b68-bfb9-09ad9be741d0}, !- Heating Control Zone or Zone List Name
  {6691e2b5-3f47-4926-9f4a-47f065d20d02}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb094ed1-dbba-44f9-a01a-ff27374ba1af}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {4a492990-4d45-41a9-8d3e-9ecc5a2aea83}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7b25f20d-6617-4b68-bfb9-09ad9be741d0}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6691e2b5-3f47-4926-9f4a-47f065d20d02}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {45a9cff7-1db8-443d-b0eb-71c6bbcc0dc9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {1e058825-f5a7-4aa2-b58a-720814fc8cad}, !- Default Day Schedule Name
  {55919587-06ab-4d8e-b4e8-6b22e06d7a23}, !- Summer Design Day Schedule Name
  {60f6cf67-79d8-45ef-8934-870936e90324}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e058825-f5a7-4aa2-b58a-720814fc8cad}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {17f46659-dd9f-475e-bf07-ae5d41ac91d5}, !- Handle
  {45a9cff7-1db8-443d-b0eb-71c6bbcc0dc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:57:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:57:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2ef3ce4-fbab-4aff-bf08-fdae876bf0fb}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60f6cf67-79d8-45ef-8934-870936e90324}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {884233e3-9ca4-42be-b07a-5a83b0cd3365}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55919587-06ab-4d8e-b4e8-6b22e06d7a23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4ae9997-b87d-4d06-bba6-f4cf0b1a701d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {45a9cff7-1db8-443d-b0eb-71c6bbcc0dc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44427573-2217-4285-a500-6d627551e96e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44427573-2217-4285-a500-6d627551e96e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {2829f4a4-a88a-411d-801c-32c262d4e66a}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {edca3c13-b743-452b-9083-0950df514906}, !- Control Zone or Zone List Name
  {1df901ac-24fa-4a0f-a8b9-a1b1ea110369}, !- Cooling Control Zone or Zone List Name
  {ef7a5b23-3081-4cb8-afa7-9051f8a82a02}, !- Heating Control Zone or Zone List Name
  {2b0af96e-3b5f-428d-af16-fc45ba723afa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {edca3c13-b743-452b-9083-0950df514906}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {1df901ac-24fa-4a0f-a8b9-a1b1ea110369}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef7a5b23-3081-4cb8-afa7-9051f8a82a02}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b0af96e-3b5f-428d-af16-fc45ba723afa}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e0ca1071-a25c-4d89-8c97-dcfebf53a420}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {465082b1-30df-426f-a7ab-7d7401f3143f}, !- Default Day Schedule Name
  {d994a687-eed3-42dd-a54a-9f925795ff62}, !- Summer Design Day Schedule Name
  {d465252d-3f51-4621-b541-8b2f3d69a5a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {465082b1-30df-426f-a7ab-7d7401f3143f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {86fe6a8c-725d-4b97-8380-3109a1e6b85a}, !- Handle
  {e0ca1071-a25c-4d89-8c97-dcfebf53a420}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:57:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:57:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0517548-a92b-4f81-bb95-19bca76899fa}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d465252d-3f51-4621-b541-8b2f3d69a5a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3baa9b0c-e69c-4b5e-b46e-3e9de1973490}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d994a687-eed3-42dd-a54a-9f925795ff62}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fff4b7d0-6ff4-423b-bb2b-48acd0b9a519}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {e0ca1071-a25c-4d89-8c97-dcfebf53a420}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d87e66ef-34cc-4612-92cd-065ebe7e6d49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d87e66ef-34cc-4612-92cd-065ebe7e6d49}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2abeee9b-b4b5-4ff9-bdcd-4ca99cd9dca8}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c76fc6cc-6522-40df-9ac7-d7e9d6c6248d}, !- Control Zone or Zone List Name
  {132f6b25-7159-4963-9774-bf78f8f8951f}, !- Cooling Control Zone or Zone List Name
  {7863df2f-de7e-48f0-8328-d95a3105c826}, !- Heating Control Zone or Zone List Name
  {2c4dd423-676f-4841-8b97-43a5fbe8484b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c76fc6cc-6522-40df-9ac7-d7e9d6c6248d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {132f6b25-7159-4963-9774-bf78f8f8951f}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7863df2f-de7e-48f0-8328-d95a3105c826}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c4dd423-676f-4841-8b97-43a5fbe8484b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f81b1b45-3402-4b07-883f-dd786d00cc37}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {239b83f3-c04a-4f2f-80ee-310fea6a6ec8}, !- Default Day Schedule Name
  {7ff12651-05d6-402a-84a9-281214e4aa13}, !- Summer Design Day Schedule Name
  {c7ab9765-7838-401d-bccb-fd943f489669}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {239b83f3-c04a-4f2f-80ee-310fea6a6ec8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ef3a4b08-c0ee-49b0-8f5e-7018644dbab8}, !- Handle
  {f81b1b45-3402-4b07-883f-dd786d00cc37}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:57:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:57:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea359456-bef6-41bb-a7fa-59a86ade900d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7ab9765-7838-401d-bccb-fd943f489669}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7de5c2eb-01e4-44d0-9481-4e67537836c9}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ff12651-05d6-402a-84a9-281214e4aa13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {384e1a6f-8290-4fec-bbcc-2c0392f4ac40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {f81b1b45-3402-4b07-883f-dd786d00cc37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8486535a-c48c-4326-97d0-57cba5a8ed70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8486535a-c48c-4326-97d0-57cba5a8ed70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eeba64b8-30b0-4a1a-9cfa-aa0da984ef5c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa45cd15-b95e-4674-b7c2-e3eaa37d9b41}, !- Control Zone or Zone List Name
  {6c370f3c-1c7b-4862-9009-00e9e2a30dab}, !- Cooling Control Zone or Zone List Name
  {498691fb-af82-4b3b-baea-da03df864691}, !- Heating Control Zone or Zone List Name
  {c38214c3-e559-4d53-82c3-7976ae98f319}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa45cd15-b95e-4674-b7c2-e3eaa37d9b41}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {6c370f3c-1c7b-4862-9009-00e9e2a30dab}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {498691fb-af82-4b3b-baea-da03df864691}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c38214c3-e559-4d53-82c3-7976ae98f319}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5c2fdf14-f180-4522-9efa-6563dc003418}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {d2cb8b77-da7a-46f6-a590-ce10cf21c8b1}, !- Default Day Schedule Name
  {2f8fe35c-73d4-4fd6-b0b2-6efb5f57e883}, !- Summer Design Day Schedule Name
  {df3f08fc-c1c8-4924-8452-cecf5ccd3449}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2cb8b77-da7a-46f6-a590-ce10cf21c8b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {04c30866-ccf0-4765-907f-7db750dcc6e3}, !- Handle
  {5c2fdf14-f180-4522-9efa-6563dc003418}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:57:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:57:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1860881-4acf-4b80-a760-ef69ff16332a}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df3f08fc-c1c8-4924-8452-cecf5ccd3449}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {379152ae-0965-4622-8adb-53e1e8531f7e}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f8fe35c-73d4-4fd6-b0b2-6efb5f57e883}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b201df38-b806-4807-bc19-2c4fc557b744}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {5c2fdf14-f180-4522-9efa-6563dc003418}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bd73ac4-7a14-424e-a211-5af89631d5e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bd73ac4-7a14-424e-a211-5af89631d5e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2872a266-890f-4a04-9bdd-65724c155508}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5edbbd2a-0b8d-4305-9c52-d31b85f360fa}, !- Control Zone or Zone List Name
  {5e543f0c-df6f-450b-9d37-2f680fb3ab3f}, !- Cooling Control Zone or Zone List Name
  {8da61fb5-57a1-4b73-8b12-91b85f2ed60a}, !- Heating Control Zone or Zone List Name
  {362e243c-e0fc-4b61-bcc3-896f150cd812}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5edbbd2a-0b8d-4305-9c52-d31b85f360fa}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5e543f0c-df6f-450b-9d37-2f680fb3ab3f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8da61fb5-57a1-4b73-8b12-91b85f2ed60a}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {362e243c-e0fc-4b61-bcc3-896f150cd812}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c81d5c00-906e-4a47-9190-7c8e47fa47d0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {f1b24637-8e13-46e6-a927-ffc6f818a884}, !- Default Day Schedule Name
  {326721e2-514e-496f-a8bb-67a75fc01eb0}, !- Summer Design Day Schedule Name
  {4d9c94fb-9464-42ba-999c-22925133a6c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1b24637-8e13-46e6-a927-ffc6f818a884}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f5f5189d-a6c6-4009-a08f-22b04976db49}, !- Handle
  {c81d5c00-906e-4a47-9190-7c8e47fa47d0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.811271622543243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef0107e0-9a1e-431b-ae1d-d366e82ce473}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d9c94fb-9464-42ba-999c-22925133a6c8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {525d403c-60f0-4dd2-959c-962e60384046}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {326721e2-514e-496f-a8bb-67a75fc01eb0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7ed9a06-10b2-4307-8559-42359cead898}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Saturday Rule, !- Name
  {c81d5c00-906e-4a47-9190-7c8e47fa47d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ad976a51-48dc-4309-ae8c-75e5c315bf2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad976a51-48dc-4309-ae8c-75e5c315bf2d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Saturday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {796fe11d-2de6-4add-ad82-4993b7f49ab5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Sunday Rule, !- Name
  {c81d5c00-906e-4a47-9190-7c8e47fa47d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9920eab-7c8b-4e68-9289-591560b4c5bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9920eab-7c8b-4e68-9289-591560b4c5bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {be727e29-8c72-4040-94a2-7b3d7cf1fe0c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d7f6c9be-701f-47c8-8bc1-7f68a3eef57f}, !- Control Zone or Zone List Name
  {4fe9da41-3d8c-49a3-85e8-45f10d27c7a8}, !- Cooling Control Zone or Zone List Name
  {fe6ee1cd-c92a-4e97-85cf-07525d31e875}, !- Heating Control Zone or Zone List Name
  {7539f6a7-bfb0-47b8-ae0f-14c60a6ce13d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7f6c9be-701f-47c8-8bc1-7f68a3eef57f}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {4fe9da41-3d8c-49a3-85e8-45f10d27c7a8}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe6ee1cd-c92a-4e97-85cf-07525d31e875}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7539f6a7-bfb0-47b8-ae0f-14c60a6ce13d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {03c54b27-c98c-4a02-afc2-fcdc1b299bb1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {455b8438-1786-41b4-b50b-ccb0e21e0074}, !- Default Day Schedule Name
  {21e00ae6-9bbf-4a2d-899f-afd1f656fa24}, !- Summer Design Day Schedule Name
  {8432faf8-f1de-430a-995a-79bf66d66035}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {455b8438-1786-41b4-b50b-ccb0e21e0074}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0400b045-e4c0-4dec-bd99-aa01bff5b7a0}, !- Handle
  {03c54b27-c98c-4a02-afc2-fcdc1b299bb1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.18706815191479,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d4bcf3f7-48cc-48c5-9f19-f63074517639}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8432faf8-f1de-430a-995a-79bf66d66035}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e129ef6-469b-4203-88e8-d7ab042dbb34}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21e00ae6-9bbf-4a2d-899f-afd1f656fa24}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7979578-ce3f-43e4-887f-4b967cb2b17a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Saturday Rule, !- Name
  {03c54b27-c98c-4a02-afc2-fcdc1b299bb1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f0a0cc7-7546-4512-9f24-aeb723f8e922}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f0a0cc7-7546-4512-9f24-aeb723f8e922}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Saturday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2100e1f-36dd-40a9-9cdb-3d264972ebd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {03c54b27-c98c-4a02-afc2-fcdc1b299bb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c51de126-b976-47a8-a6b1-02ed7f2b25ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c51de126-b976-47a8-a6b1-02ed7f2b25ec}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {ae5e5463-8436-47df-bc1b-2075967c45cd}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8c18b4da-f749-40f0-b4ef-10c59267d9ef}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone14HtgSch0, !- Name
  {87ef62e3-6e97-4faf-82cc-3543d60a7bad}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e1e581b8-8147-49ad-a244-c27636183dc3}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone14ClgSch0, !- Name
  {6765b8c4-16b9-4ed2-8a8e-821014016207}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {86ff7bb0-4d3e-4aa6-917c-d3be2f6f3ad7}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone14OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ae5e5463-8436-47df-bc1b-2075967c45cd}<23.9 && {ae5e5463-8436-47df-bc1b-2075967c45cd}>1.7, !- Program Line 1
  SET {e1e581b8-8147-49ad-a244-c27636183dc3} = 29.4, !- Program Line 2
  SET {8c18b4da-f749-40f0-b4ef-10c59267d9ef} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ae5e5463-8436-47df-bc1b-2075967c45cd}<23.9 && {ae5e5463-8436-47df-bc1b-2075967c45cd}>1.7, !- Program Line 4
  SET {e1e581b8-8147-49ad-a244-c27636183dc3} = 29.4, !- Program Line 5
  SET {8c18b4da-f749-40f0-b4ef-10c59267d9ef} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ae5e5463-8436-47df-bc1b-2075967c45cd}<23.9 && {ae5e5463-8436-47df-bc1b-2075967c45cd}>1.7, !- Program Line 7
  SET {e1e581b8-8147-49ad-a244-c27636183dc3} = 29.4, !- Program Line 8
  SET {8c18b4da-f749-40f0-b4ef-10c59267d9ef} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ae5e5463-8436-47df-bc1b-2075967c45cd}<23.9 && {ae5e5463-8436-47df-bc1b-2075967c45cd}>1.7, !- Program Line 10
  SET {e1e581b8-8147-49ad-a244-c27636183dc3} = 29.4, !- Program Line 11
  SET {8c18b4da-f749-40f0-b4ef-10c59267d9ef} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e1e581b8-8147-49ad-a244-c27636183dc3} = NULL, !- Program Line 14
  SET {8c18b4da-f749-40f0-b4ef-10c59267d9ef} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {eccae0fa-ac75-4018-83df-1315ce84d3d3}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone14OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {86ff7bb0-4d3e-4aa6-917c-d3be2f6f3ad7}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {3b41e499-dac9-47ce-b05b-e7ea5740fc15}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6c7a4943-e816-4401-8a8b-3d09140b4c91}, !- Control Zone or Zone List Name
  {c88072d3-77bf-4e66-8d8b-9d5b4d1aeeec}, !- Cooling Control Zone or Zone List Name
  {7101f2cf-caf3-4a34-854a-5bd11f124e02}, !- Heating Control Zone or Zone List Name
  {90898ff4-5ec7-48e5-a5c3-ea4de7c86af0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c7a4943-e816-4401-8a8b-3d09140b4c91}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {c88072d3-77bf-4e66-8d8b-9d5b4d1aeeec}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7101f2cf-caf3-4a34-854a-5bd11f124e02}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90898ff4-5ec7-48e5-a5c3-ea4de7c86af0}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cfceb2cf-4c38-4c14-8788-15618327bd42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {4f1393a8-541e-4884-ada6-1af98fdbe6d5}, !- Default Day Schedule Name
  {b9f3a1ce-31ba-42d1-9045-755e0d60fd55}, !- Summer Design Day Schedule Name
  {399149f2-0bad-4979-b7a6-bd980b798da4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f1393a8-541e-4884-ada6-1af98fdbe6d5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a72f9b71-0926-447e-ab61-72d9470d2dc1}, !- Handle
  {cfceb2cf-4c38-4c14-8788-15618327bd42}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.7959162584994,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d6a33cf-db59-4eb9-970a-90ec70662906}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {399149f2-0bad-4979-b7a6-bd980b798da4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45254497-42eb-4599-878c-aa0d2ae47424}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9f3a1ce-31ba-42d1-9045-755e0d60fd55}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {240c0da9-f8db-4b95-9342-20a62d6cd188}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Sunday Rule, !- Name
  {cfceb2cf-4c38-4c14-8788-15618327bd42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1cc5de9-f81c-41aa-8103-bed8f551f129}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1cc5de9-f81c-41aa-8103-bed8f551f129}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {056c9b20-90a8-494b-8f06-230824fd80d2}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42b01a7f-9982-4b88-80ed-f61d8e6bc0bf}, !- Control Zone or Zone List Name
  {58765dc8-bfc0-498b-91cb-9ba986439995}, !- Cooling Control Zone or Zone List Name
  {a1746fff-2992-47e9-a889-2342a4b7a369}, !- Heating Control Zone or Zone List Name
  {7a09d375-36b4-4a0f-8cf3-879e56ce9a46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42b01a7f-9982-4b88-80ed-f61d8e6bc0bf}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {58765dc8-bfc0-498b-91cb-9ba986439995}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a1746fff-2992-47e9-a889-2342a4b7a369}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7a09d375-36b4-4a0f-8cf3-879e56ce9a46}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5d59b9e7-6893-4b4c-868f-318d260b240e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {e414d06a-b29d-4c70-a8b0-5e3803489639}, !- Default Day Schedule Name
  {88be99c9-3da1-4d05-8d96-d352b8bbba7b}, !- Summer Design Day Schedule Name
  {71dce0d0-17b6-4b5c-b69c-657e42172d76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e414d06a-b29d-4c70-a8b0-5e3803489639}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {0fcf78d2-efa9-473d-9c8d-7c019aea23d7}, !- Handle
  {5d59b9e7-6893-4b4c-868f-318d260b240e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0ab89d2-73fa-4db1-9bf2-9f9ec01533c5}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71dce0d0-17b6-4b5c-b69c-657e42172d76}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eb36c22-f8d3-4482-9fbe-b62b323d45d0}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88be99c9-3da1-4d05-8d96-d352b8bbba7b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3479a33-0a56-4dec-91bd-96807bcb1371}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {5d59b9e7-6893-4b4c-868f-318d260b240e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8b3237d-7105-42ff-8cb3-78ac563c0b44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8b3237d-7105-42ff-8cb3-78ac563c0b44}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {28bab35a-7699-4fc1-9756-9bcda64ea911}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c647ef6e-26ca-439f-8fdd-e94ef296f6e8}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone16HtgSch0, !- Name
  {3dca1e63-814a-4923-b4a9-262c61927ad5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e400eae5-91ba-45af-a246-2064c6109759}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone16ClgSch0, !- Name
  {44caeea0-8eef-42a1-b399-c4dd08fbf1bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d4ac94b9-20da-41fe-bc4a-5ba764932389}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone16OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {28bab35a-7699-4fc1-9756-9bcda64ea911}<23.9 && {28bab35a-7699-4fc1-9756-9bcda64ea911}>1.7, !- Program Line 1
  SET {e400eae5-91ba-45af-a246-2064c6109759} = 29.4, !- Program Line 2
  SET {c647ef6e-26ca-439f-8fdd-e94ef296f6e8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {28bab35a-7699-4fc1-9756-9bcda64ea911}<23.9 && {28bab35a-7699-4fc1-9756-9bcda64ea911}>1.7, !- Program Line 4
  SET {e400eae5-91ba-45af-a246-2064c6109759} = 29.4, !- Program Line 5
  SET {c647ef6e-26ca-439f-8fdd-e94ef296f6e8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {28bab35a-7699-4fc1-9756-9bcda64ea911}<23.9 && {28bab35a-7699-4fc1-9756-9bcda64ea911}>1.7, !- Program Line 7
  SET {e400eae5-91ba-45af-a246-2064c6109759} = 29.4, !- Program Line 8
  SET {c647ef6e-26ca-439f-8fdd-e94ef296f6e8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {28bab35a-7699-4fc1-9756-9bcda64ea911}<23.9 && {28bab35a-7699-4fc1-9756-9bcda64ea911}>1.7, !- Program Line 10
  SET {e400eae5-91ba-45af-a246-2064c6109759} = 29.4, !- Program Line 11
  SET {c647ef6e-26ca-439f-8fdd-e94ef296f6e8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e400eae5-91ba-45af-a246-2064c6109759} = NULL, !- Program Line 14
  SET {c647ef6e-26ca-439f-8fdd-e94ef296f6e8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {036ed6bb-573c-4a24-99b9-bf24b0cd07e1}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone16OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d4ac94b9-20da-41fe-bc4a-5ba764932389}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {8092820c-a604-4089-8eab-5d8d2df2ddd2}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1613f335-525e-4a36-9f7a-b5e1e801f798}, !- Control Zone or Zone List Name
  {5533eb40-f610-4d7d-982d-a6572de60185}, !- Cooling Control Zone or Zone List Name
  {5050f4d5-3cbf-440e-8508-11a4df7e5194}, !- Heating Control Zone or Zone List Name
  {06c7c6ad-1eca-435a-9951-c72757e21a77}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1613f335-525e-4a36-9f7a-b5e1e801f798}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {5533eb40-f610-4d7d-982d-a6572de60185}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5050f4d5-3cbf-440e-8508-11a4df7e5194}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {06c7c6ad-1eca-435a-9951-c72757e21a77}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f017b429-2763-4659-9e90-93cc79ceea82}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {9c0469dd-0adc-4773-a497-f07eaca37a0b}, !- Default Day Schedule Name
  {f4797cbc-b5a3-4f38-9582-85efb1d84b9a}, !- Summer Design Day Schedule Name
  {eb1a7bf3-cfb1-4771-83bc-0159ad4d20cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c0469dd-0adc-4773-a497-f07eaca37a0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {91ecfdbf-f1c5-4602-923e-ee6f4aabfbc7}, !- Handle
  {f017b429-2763-4659-9e90-93cc79ceea82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.043834087668174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {148f5a72-f070-4a4f-8e26-1736bd248333}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb1a7bf3-cfb1-4771-83bc-0159ad4d20cb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c900a9a-dd8f-419d-afd8-32ed9f6ea1db}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4797cbc-b5a3-4f38-9582-85efb1d84b9a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f567a4a7-5c6a-4d2b-bb2c-733bdb43aab8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {f017b429-2763-4659-9e90-93cc79ceea82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51007e52-38a4-49f2-b5c3-7fb9d289a784}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51007e52-38a4-49f2-b5c3-7fb9d289a784}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {bbfcec5c-4a4b-48eb-8359-8d8c05fe6147}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b1996be6-e322-4bd0-a02e-4d3b7b156978}, !- Control Zone or Zone List Name
  {71b935e6-56c5-46b1-aaba-48f58b8f791b}, !- Cooling Control Zone or Zone List Name
  {acbcddd4-7288-4e8d-8f42-ff5faff5b5a9}, !- Heating Control Zone or Zone List Name
  {c92eec3e-159d-4905-b567-38109fc8f95c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1996be6-e322-4bd0-a02e-4d3b7b156978}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {71b935e6-56c5-46b1-aaba-48f58b8f791b}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {acbcddd4-7288-4e8d-8f42-ff5faff5b5a9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c92eec3e-159d-4905-b567-38109fc8f95c}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b8e2be85-2892-4192-8f7f-d53a28047033}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {7b20fbd5-1884-470b-9c49-dfa2231dad3d}, !- Default Day Schedule Name
  {0312d11d-4824-49a5-a681-015bccc42642}, !- Summer Design Day Schedule Name
  {f7badd5d-e2ac-44de-a0f0-d08dc95375c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b20fbd5-1884-470b-9c49-dfa2231dad3d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f1298cd3-d4f1-4234-b415-e6c0a30e7b6c}, !- Handle
  {b8e2be85-2892-4192-8f7f-d53a28047033}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {346682b0-8010-4c14-aef6-9bcab7688726}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7badd5d-e2ac-44de-a0f0-d08dc95375c3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ced8da0a-82a7-4601-92bb-1169fa85eba8}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0312d11d-4824-49a5-a681-015bccc42642}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88d9dcf5-9808-44d8-9110-e20e4c46f000}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {b8e2be85-2892-4192-8f7f-d53a28047033}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f53b12c-c38c-4164-a6fb-4a600eda1d90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f53b12c-c38c-4164-a6fb-4a600eda1d90}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {bacfb118-f600-49fd-b2c2-ce403e5ecedd}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2631cdbb-dead-4e93-bedf-c16da7e0016a}, !- Control Zone or Zone List Name
  {7c09643a-daab-44c1-b857-3cef5199fdad}, !- Cooling Control Zone or Zone List Name
  {7a0d5758-b09c-4551-ba76-83c12066d419}, !- Heating Control Zone or Zone List Name
  {0da9a699-e0a8-4c21-9774-633586fd871f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2631cdbb-dead-4e93-bedf-c16da7e0016a}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {7c09643a-daab-44c1-b857-3cef5199fdad}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a0d5758-b09c-4551-ba76-83c12066d419}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0da9a699-e0a8-4c21-9774-633586fd871f}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {25b199af-96e3-402e-8098-de66e79e25bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {2b50d0af-de49-4ac5-8fc8-a78cb93d65c0}, !- Default Day Schedule Name
  {ac08af44-9566-475d-9d2b-00db186bfef3}, !- Summer Design Day Schedule Name
  {dd140f65-5782-47e4-83e5-4ae4df2c8f5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b50d0af-de49-4ac5-8fc8-a78cb93d65c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {91d357e9-476d-4a07-b55f-293911a4ee54}, !- Handle
  {25b199af-96e3-402e-8098-de66e79e25bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d4fd3b1b-5031-47fa-aaae-a749983157c4}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd140f65-5782-47e4-83e5-4ae4df2c8f5e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bfdd0ec-012e-47c4-9a1c-ea3794a06f0f}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac08af44-9566-475d-9d2b-00db186bfef3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d615c83-2347-40ad-b6b0-5843b7646b4d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {25b199af-96e3-402e-8098-de66e79e25bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7d8b178-670b-4b42-af21-343528708ca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7d8b178-670b-4b42-af21-343528708ca7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {835d5948-7b20-4449-9903-7504d97a9ddc}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c7112772-d4ff-4d50-bc0f-39fff385a9c0}, !- Control Zone or Zone List Name
  {cc4549db-7101-4f1c-8667-6ddfdbce47cd}, !- Cooling Control Zone or Zone List Name
  {c8e6f394-9d29-4218-b443-0e74adf27cf5}, !- Heating Control Zone or Zone List Name
  {74e3a40e-0500-4d92-aed1-ada72ac74bfe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c7112772-d4ff-4d50-bc0f-39fff385a9c0}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {cc4549db-7101-4f1c-8667-6ddfdbce47cd}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8e6f394-9d29-4218-b443-0e74adf27cf5}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {74e3a40e-0500-4d92-aed1-ada72ac74bfe}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4a0e7e82-68d7-4919-b65b-aec670172b72}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {4d75b789-8ef4-45a7-a44e-42ab0a7d2a3b}, !- Default Day Schedule Name
  {17cd8186-9c3b-4c6e-b3d8-36a8fe45e11c}, !- Summer Design Day Schedule Name
  {44eacfc7-70e5-41f1-95e5-b1b982b00b34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d75b789-8ef4-45a7-a44e-42ab0a7d2a3b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {7be36d81-d170-4497-b843-f3c017e62213}, !- Handle
  {4a0e7e82-68d7-4919-b65b-aec670172b72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1202425d-5e2a-46f6-b9a7-cb9eded067d5}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44eacfc7-70e5-41f1-95e5-b1b982b00b34}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f376ed2b-bf59-457b-a1ed-9bedf948697c}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17cd8186-9c3b-4c6e-b3d8-36a8fe45e11c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0a05bfe-f669-45bc-a29d-17b69e0e8f3e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {4a0e7e82-68d7-4919-b65b-aec670172b72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80455545-4c27-4a32-bcdf-8fc6f591df0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80455545-4c27-4a32-bcdf-8fc6f591df0a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone4HtgSch0, !- Name
  {3dca1e63-814a-4923-b4a9-262c61927ad5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {cd715746-2fb4-417c-8436-6bd16266c156}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone4ClgSch0, !- Name
  {44caeea0-8eef-42a1-b399-c4dd08fbf1bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9ea05163-b157-48ec-8047-2bdf49b20476}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone4OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}<23.9 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}>1.7, !- Program Line 1
  SET {cd715746-2fb4-417c-8436-6bd16266c156} = 29.4, !- Program Line 2
  SET {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}<23.9 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}>1.7, !- Program Line 4
  SET {cd715746-2fb4-417c-8436-6bd16266c156} = 29.4, !- Program Line 5
  SET {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}<23.9 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}>1.7, !- Program Line 7
  SET {cd715746-2fb4-417c-8436-6bd16266c156} = 29.4, !- Program Line 8
  SET {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}<23.9 && {97246bc9-d8fe-48ad-88a3-1d5a5e5bcd89}>1.7, !- Program Line 10
  SET {cd715746-2fb4-417c-8436-6bd16266c156} = 29.4, !- Program Line 11
  SET {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cd715746-2fb4-417c-8436-6bd16266c156} = NULL, !- Program Line 14
  SET {b0e81a6e-0de8-4377-bee9-8fad4ca3bf38} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {18b3d887-9010-466f-86d7-1d30a4e7bb18}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone4OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {9ea05163-b157-48ec-8047-2bdf49b20476}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b4650c0f-32a0-4d4a-b40f-37cf835bcc8c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d4e90497-d4b5-44a0-a361-6e1282525d6e}, !- Control Zone or Zone List Name
  {73888f13-2246-4078-bf1e-cf653443e4d5}, !- Cooling Control Zone or Zone List Name
  {6e4bbf81-4569-467e-9054-05d26906c9c8}, !- Heating Control Zone or Zone List Name
  {fae0f581-a1cc-42da-9054-8836bb203f2b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d4e90497-d4b5-44a0-a361-6e1282525d6e}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {73888f13-2246-4078-bf1e-cf653443e4d5}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e4bbf81-4569-467e-9054-05d26906c9c8}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fae0f581-a1cc-42da-9054-8836bb203f2b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fe414b84-3268-4c4a-bd52-0250e2e624c9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {030ef5d5-1429-4624-86c9-b6f868203226}, !- Default Day Schedule Name
  {5535874e-0604-44ef-8df1-4ccfc1d7c648}, !- Summer Design Day Schedule Name
  {69295c10-a004-43bc-8992-32fcaee1f864}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {030ef5d5-1429-4624-86c9-b6f868203226}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {4afce23d-e5d9-431d-bff7-da6ed1d04b82}, !- Handle
  {fe414b84-3268-4c4a-bd52-0250e2e624c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5af01e9-0ded-42a0-9d55-6702f9e8cfee}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69295c10-a004-43bc-8992-32fcaee1f864}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be671d7b-7b61-4a02-b6e8-32ffa8999ca4}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5535874e-0604-44ef-8df1-4ccfc1d7c648}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b84213bd-6e0e-4aec-a148-c1a137a2fbf0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {fe414b84-3268-4c4a-bd52-0250e2e624c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7229746e-2118-495b-b55a-faccf4949a21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7229746e-2118-495b-b55a-faccf4949a21}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eb96d45a-be38-4427-8859-49c37e5fa93f}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ee05323a-0fed-49b1-8f36-06919298fa6a}, !- Control Zone or Zone List Name
  {829bbe52-dab4-458d-bed3-6f869664ad0f}, !- Cooling Control Zone or Zone List Name
  {1b3f3b1c-a4e8-4aa7-b64b-1c9208808f6a}, !- Heating Control Zone or Zone List Name
  {6d32f836-b3ff-4687-ad8f-9ebacd7e43f1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee05323a-0fed-49b1-8f36-06919298fa6a}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {829bbe52-dab4-458d-bed3-6f869664ad0f}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b3f3b1c-a4e8-4aa7-b64b-1c9208808f6a}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d32f836-b3ff-4687-ad8f-9ebacd7e43f1}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {93b55e72-9f47-4ae3-bb03-ae2289d13e19}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {1d26abbb-8c2b-4fff-a281-b2b35ba143a3}, !- Default Day Schedule Name
  {dc5a4e9b-20b1-4386-9574-dd1174bb07c0}, !- Summer Design Day Schedule Name
  {1041abf9-7155-4622-8b94-a0ee0b214f70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d26abbb-8c2b-4fff-a281-b2b35ba143a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {0a804fbf-2094-44be-b92a-63d53cb9ef44}, !- Handle
  {93b55e72-9f47-4ae3-bb03-ae2289d13e19}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d38797a-4890-4162-98f9-2c38de0d8e1c}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1041abf9-7155-4622-8b94-a0ee0b214f70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54f1491d-1864-45c2-b7e1-36e646d0d53d}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc5a4e9b-20b1-4386-9574-dd1174bb07c0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01eb64f8-ff1d-46aa-b556-f62bf57b59dc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {93b55e72-9f47-4ae3-bb03-ae2289d13e19}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a901619-7b88-405a-941c-02dc8af81c48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a901619-7b88-405a-941c-02dc8af81c48}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {07b833b1-1341-4f66-8948-3f0a9cdfc44a}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c0b8c660-0000-4fad-bd70-e61624167123}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone6HtgSch0, !- Name
  {3dca1e63-814a-4923-b4a9-262c61927ad5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ff7a726b-0f6d-4e50-804a-1445a2452b85}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone6ClgSch0, !- Name
  {44caeea0-8eef-42a1-b399-c4dd08fbf1bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ff92ffb2-7b84-4fbb-bd57-b8f00bdf4848}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone6OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}<23.9 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}>1.7, !- Program Line 1
  SET {ff7a726b-0f6d-4e50-804a-1445a2452b85} = 29.4, !- Program Line 2
  SET {c0b8c660-0000-4fad-bd70-e61624167123} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}<23.9 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}>1.7, !- Program Line 4
  SET {ff7a726b-0f6d-4e50-804a-1445a2452b85} = 29.4, !- Program Line 5
  SET {c0b8c660-0000-4fad-bd70-e61624167123} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}<23.9 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}>1.7, !- Program Line 7
  SET {ff7a726b-0f6d-4e50-804a-1445a2452b85} = 29.4, !- Program Line 8
  SET {c0b8c660-0000-4fad-bd70-e61624167123} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}<23.9 && {07b833b1-1341-4f66-8948-3f0a9cdfc44a}>1.7, !- Program Line 10
  SET {ff7a726b-0f6d-4e50-804a-1445a2452b85} = 29.4, !- Program Line 11
  SET {c0b8c660-0000-4fad-bd70-e61624167123} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ff7a726b-0f6d-4e50-804a-1445a2452b85} = NULL, !- Program Line 14
  SET {c0b8c660-0000-4fad-bd70-e61624167123} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6276606a-39d7-491b-b156-e4d354b7be93}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone6OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ff92ffb2-7b84-4fbb-bd57-b8f00bdf4848}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {e55d8bd3-7a9b-433f-9ca8-3a1fead1a1a4}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9cedcd0-d47d-4224-8a1f-ec9e743bd9a2}, !- Control Zone or Zone List Name
  {ee047f76-48a8-436c-98f7-bd9a055bdcac}, !- Cooling Control Zone or Zone List Name
  {70750aa8-1ffe-49bf-b118-4c2b05f87a21}, !- Heating Control Zone or Zone List Name
  {e9de3fd8-b94e-4d65-8ac2-334829bfd5f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9cedcd0-d47d-4224-8a1f-ec9e743bd9a2}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {ee047f76-48a8-436c-98f7-bd9a055bdcac}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70750aa8-1ffe-49bf-b118-4c2b05f87a21}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e9de3fd8-b94e-4d65-8ac2-334829bfd5f5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a5defec7-c13e-4fdf-8bd3-cf44b20ef0c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {4b97a209-6dc5-4d9d-aef4-0f666c94559f}, !- Default Day Schedule Name
  {2d2f5cf1-8e49-4666-932b-e3b3201bd618}, !- Summer Design Day Schedule Name
  {525d233f-aeea-4ecd-9526-ecf088c777b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b97a209-6dc5-4d9d-aef4-0f666c94559f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {ea0f7296-eace-4817-9fdf-3831ae6907bc}, !- Handle
  {a5defec7-c13e-4fdf-8bd3-cf44b20ef0c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d19cdfa-916f-4777-ac96-d0b0362bbcb2}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {525d233f-aeea-4ecd-9526-ecf088c777b8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {567ce8f2-e523-4083-9600-1c2a59d05fa9}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d2f5cf1-8e49-4666-932b-e3b3201bd618}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25f794b5-cb94-4c9e-8bfa-561b7989c1cf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {a5defec7-c13e-4fdf-8bd3-cf44b20ef0c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f879bc2-b9a6-4ecc-89c9-509c89b271fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f879bc2-b9a6-4ecc-89c9-509c89b271fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a497222d-a90d-4109-9b4b-dbf1aa0124ad}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone7HtgSch0, !- Name
  {3dca1e63-814a-4923-b4a9-262c61927ad5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6c910022-6136-4641-9ce6-f8ee0e105165}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone7ClgSch0, !- Name
  {44caeea0-8eef-42a1-b399-c4dd08fbf1bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {de36844b-3d2f-49cc-921e-6496bf1d9716}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone7OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}<23.9 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}>1.7, !- Program Line 1
  SET {6c910022-6136-4641-9ce6-f8ee0e105165} = 29.4, !- Program Line 2
  SET {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}<23.9 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}>1.7, !- Program Line 4
  SET {6c910022-6136-4641-9ce6-f8ee0e105165} = 29.4, !- Program Line 5
  SET {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}<23.9 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}>1.7, !- Program Line 7
  SET {6c910022-6136-4641-9ce6-f8ee0e105165} = 29.4, !- Program Line 8
  SET {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}<23.9 && {a497222d-a90d-4109-9b4b-dbf1aa0124ad}>1.7, !- Program Line 10
  SET {6c910022-6136-4641-9ce6-f8ee0e105165} = 29.4, !- Program Line 11
  SET {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6c910022-6136-4641-9ce6-f8ee0e105165} = NULL, !- Program Line 14
  SET {0fdde4ca-4cfe-433b-a1ce-22b7cf2f76bc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {28ff5cee-cd0b-44d1-a8fe-a5540a1b3b40}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {de36844b-3d2f-49cc-921e-6496bf1d9716}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {efc49fb7-0ee0-4d92-84aa-c185cebc98d7}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {17457d3a-1a20-44d2-91e6-e03e2b45a244}, !- Control Zone or Zone List Name
  {3f10a61a-5e1d-4c65-9de6-d097cf0782d3}, !- Cooling Control Zone or Zone List Name
  {0317c0a9-e362-4c96-a74c-c632310f07a9}, !- Heating Control Zone or Zone List Name
  {44c78189-4534-493d-9b64-bbedba8fe425}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17457d3a-1a20-44d2-91e6-e03e2b45a244}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {3f10a61a-5e1d-4c65-9de6-d097cf0782d3}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0317c0a9-e362-4c96-a74c-c632310f07a9}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44c78189-4534-493d-9b64-bbedba8fe425}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9cdbc4a4-3df2-42d7-a2f9-b618182d5a50}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {ef2204d5-b2dc-4c5a-a048-62f3b1546d7a}, !- Default Day Schedule Name
  {f43a11c8-dfb3-4b17-a026-261673fa70af}, !- Summer Design Day Schedule Name
  {e9c097ff-905e-4cb0-849a-ee78c492a52b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef2204d5-b2dc-4c5a-a048-62f3b1546d7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fec3240c-7458-4f5c-8d0b-3adb78212598}, !- Handle
  {9cdbc4a4-3df2-42d7-a2f9-b618182d5a50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.59353407595739,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13c495fc-48d8-4de2-903e-caaef1e5ffb3}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9c097ff-905e-4cb0-849a-ee78c492a52b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {730ddc57-1445-4df6-8ab7-d716585a2dbd}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f43a11c8-dfb3-4b17-a026-261673fa70af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54825f4f-ade1-4a6b-a5f1-8c70f26e61d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {9cdbc4a4-3df2-42d7-a2f9-b618182d5a50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff5dc37b-53d5-418c-8b20-5e73ee909a13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff5dc37b-53d5-418c-8b20-5e73ee909a13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {23ba9eb8-38b9-4bff-995f-130d9a67425a}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone8HtgSch0, !- Name
  {c2a2509d-b359-4527-86c4-f53d853608a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {25a53591-f168-46d5-a1f8-44f2741971c0}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone8ClgSch0, !- Name
  {d0b037fa-551b-4c48-8e69-0abfe05e2059}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6e804662-0633-4fae-891f-db131a806479}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone8OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}<23.9 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}>1.7, !- Program Line 1
  SET {25a53591-f168-46d5-a1f8-44f2741971c0} = 29.4, !- Program Line 2
  SET {23ba9eb8-38b9-4bff-995f-130d9a67425a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}<23.9 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}>1.7, !- Program Line 4
  SET {25a53591-f168-46d5-a1f8-44f2741971c0} = 29.4, !- Program Line 5
  SET {23ba9eb8-38b9-4bff-995f-130d9a67425a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}<23.9 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}>1.7, !- Program Line 7
  SET {25a53591-f168-46d5-a1f8-44f2741971c0} = 29.4, !- Program Line 8
  SET {23ba9eb8-38b9-4bff-995f-130d9a67425a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}<23.9 && {4d4a187f-3b7e-4259-9c1c-db53d7be6fd5}>1.7, !- Program Line 10
  SET {25a53591-f168-46d5-a1f8-44f2741971c0} = 29.4, !- Program Line 11
  SET {23ba9eb8-38b9-4bff-995f-130d9a67425a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {25a53591-f168-46d5-a1f8-44f2741971c0} = NULL, !- Program Line 14
  SET {23ba9eb8-38b9-4bff-995f-130d9a67425a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c54be1e3-d612-421a-8677-4307ce827965}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone8OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6e804662-0633-4fae-891f-db131a806479}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b26d8793-b490-4639-9650-7a70cffaaefe}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {816102ae-4042-42a0-9b07-eb2206ac04e1}, !- Control Zone or Zone List Name
  {eab730d1-9132-48c9-8ed1-9e2aa30f6b20}, !- Cooling Control Zone or Zone List Name
  {225d66b7-c9cb-478b-b273-486f4c265b9c}, !- Heating Control Zone or Zone List Name
  {fb410b9b-00ae-40df-8b38-1b975a8382b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {816102ae-4042-42a0-9b07-eb2206ac04e1}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {eab730d1-9132-48c9-8ed1-9e2aa30f6b20}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {225d66b7-c9cb-478b-b273-486f4c265b9c}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fb410b9b-00ae-40df-8b38-1b975a8382b7}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8d990e18-3ffb-4947-bf71-e6dc2d1aaa0b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {75ee75e8-c4ff-4219-9870-43d4fceed244}, !- Default Day Schedule Name
  {d5666afd-7b11-48fd-8639-cf287438e79f}, !- Summer Design Day Schedule Name
  {abaa791e-e701-4f6a-a4bf-4bf8ae36b8a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75ee75e8-c4ff-4219-9870-43d4fceed244}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f291adf-97e4-4350-9248-0d175f34d72e}, !- Handle
  {8d990e18-3ffb-4947-bf71-e6dc2d1aaa0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.59183251699881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad97508b-3c5a-4e87-9987-83bee2c16dd8}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abaa791e-e701-4f6a-a4bf-4bf8ae36b8a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fed1173d-c7ca-4c66-b489-6135553b2108}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5666afd-7b11-48fd-8639-cf287438e79f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b02ad1ab-add7-4eb9-a5db-dc4b6d2f7c29}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Saturday Rule, !- Name
  {8d990e18-3ffb-4947-bf71-e6dc2d1aaa0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {049c4af7-4551-44a6-ad9d-ccbc525847d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {049c4af7-4551-44a6-ad9d-ccbc525847d8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Saturday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55562020-c439-4dfb-a268-7a8fbb01c1cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {8d990e18-3ffb-4947-bf71-e6dc2d1aaa0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08ae677a-f770-4577-8edd-cb9298901809}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08ae677a-f770-4577-8edd-cb9298901809}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {6b9d2726-55c9-4788-94aa-ef5d97fee673}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f2425392-c0fd-478a-a795-241633d699d2}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone9HtgSch0, !- Name
  {87ef62e3-6e97-4faf-82cc-3543d60a7bad}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {db194bcf-aead-4e07-a9e9-678ae92a648e}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone9ClgSch0, !- Name
  {6765b8c4-16b9-4ed2-8a8e-821014016207}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {61d661bb-47a4-4a5e-ad2f-3a4dc9c25662}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone9OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}<23.9 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}>1.7, !- Program Line 1
  SET {db194bcf-aead-4e07-a9e9-678ae92a648e} = 29.4, !- Program Line 2
  SET {f2425392-c0fd-478a-a795-241633d699d2} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}<23.9 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}>1.7, !- Program Line 4
  SET {db194bcf-aead-4e07-a9e9-678ae92a648e} = 29.4, !- Program Line 5
  SET {f2425392-c0fd-478a-a795-241633d699d2} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}<23.9 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}>1.7, !- Program Line 7
  SET {db194bcf-aead-4e07-a9e9-678ae92a648e} = 29.4, !- Program Line 8
  SET {f2425392-c0fd-478a-a795-241633d699d2} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}<23.9 && {6b9d2726-55c9-4788-94aa-ef5d97fee673}>1.7, !- Program Line 10
  SET {db194bcf-aead-4e07-a9e9-678ae92a648e} = 29.4, !- Program Line 11
  SET {f2425392-c0fd-478a-a795-241633d699d2} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {db194bcf-aead-4e07-a9e9-678ae92a648e} = NULL, !- Program Line 14
  SET {f2425392-c0fd-478a-a795-241633d699d2} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {071c1bb9-cdc7-438f-a297-c5a3a0fcd259}, !- Handle
  sys3mixedshrnonescdxshcessfcvzhbezcnonesrfnone9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {61d661bb-47a4-4a5e-ad2f-3a4dc9c25662}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {aebb44f8-fd21-4eb6-8c78-c713e19a373d}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53cf238e-edcb-4506-b88e-131d8b027716}, !- Control Zone or Zone List Name
  {57efa652-c814-466c-b089-3e46592caf42}, !- Cooling Control Zone or Zone List Name
  {b01070fc-f939-4b21-b4ad-0a07479f7fd8}, !- Heating Control Zone or Zone List Name
  {3aba392e-adf1-49fd-923d-7efb209621ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53cf238e-edcb-4506-b88e-131d8b027716}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {57efa652-c814-466c-b089-3e46592caf42}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b01070fc-f939-4b21-b4ad-0a07479f7fd8}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3aba392e-adf1-49fd-923d-7efb209621ca}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b29d9598-e54f-4b86-80c1-25dc1e2368ef}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {f13c369f-1a1f-4352-8b50-7c2d6a8cc7a8}, !- Default Day Schedule Name
  {cb133a47-f7c4-4748-9fff-56e82ef4e806}, !- Summer Design Day Schedule Name
  {4484d948-9e5c-4229-9698-950d587e6acb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f13c369f-1a1f-4352-8b50-7c2d6a8cc7a8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {5ccd298b-774f-46e8-8a78-d1af028f94cb}, !- Handle
  {b29d9598-e54f-4b86-80c1-25dc1e2368ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.014611362556041,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {122473fd-0150-40ad-98ca-5b4788d5f128}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4484d948-9e5c-4229-9698-950d587e6acb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc96f7eb-66de-4dd7-af02-79d3c758bbb4}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb133a47-f7c4-4748-9fff-56e82ef4e806}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e98a9bc6-79e8-4bee-a54d-f74425ca0672}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {b29d9598-e54f-4b86-80c1-25dc1e2368ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d8c7e92-a202-4cfa-abf4-6f0325a4e7d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d8c7e92-a202-4cfa-abf4-6f0325a4e7d5}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {967153cc-20be-4c97-90e3-4a6ac0ee905a}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {b7f200f3-f3a3-4be8-a2c5-52718bd90272}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cb24236b-4197-446c-a5e6-4eb3b05c25da}, !- Control Zone or Zone List Name
  {0fdc8b4b-aeb9-48e0-808d-7ff174c4dc82}, !- Cooling Control Zone or Zone List Name
  {42cc1e60-913f-4c8c-90a4-2fed079db939}, !- Heating Control Zone or Zone List Name
  {f20c08b0-524e-42a0-ae00-c650a0bf3aca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cb24236b-4197-446c-a5e6-4eb3b05c25da}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {0fdc8b4b-aeb9-48e0-808d-7ff174c4dc82}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {42cc1e60-913f-4c8c-90a4-2fed079db939}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f20c08b0-524e-42a0-ae00-c650a0bf3aca}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {160d491a-c64b-45b9-a8a1-c64fea04f7c7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  {54928274-555f-4935-a415-42b46e0f17c0}, !- Default Day Schedule Name
  {503e05ed-edfa-482f-9c99-f6a6ea9bbb2a}, !- Summer Design Day Schedule Name
  {a5b72025-ac3b-4a7b-b512-4b948a7a0404}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54928274-555f-4935-a415-42b46e0f17c0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d0118ec4-4042-4d28-8296-8a802fefb0ec}, !- Handle
  {160d491a-c64b-45b9-a8a1-c64fea04f7c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.430590861181543,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 16:58:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 16:58:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cddd9a8-b020-4c43-801b-efce1e0155dd}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b72025-ac3b-4a7b-b512-4b948a7a0404}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {987dc06a-56be-4271-9c77-352febb10530}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503e05ed-edfa-482f-9c99-f6a6ea9bbb2a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d1e53ea-0322-4b96-becd-3d22e62acb62}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {160d491a-c64b-45b9-a8a1-c64fea04f7c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7ef9557-ca5a-47d1-80d1-b34ee9396d7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7ef9557-ca5a-47d1-80d1-b34ee9396d7d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {c70b29cc-ad05-4b75-b1c7-acbff9b1a3f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {87aaf6d7-b4d7-4547-8aba-5bde54088033}, !- Handle
  OAT_7,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {263c2c71-f626-41cf-8236-7574263626cb}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1HtgSch0, !- Name
  {3dca1e63-814a-4923-b4a9-262c61927ad5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6c993b1a-7195-4fd1-b2e5-6456fb7be86f}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1ClgSch0, !- Name
  {44caeea0-8eef-42a1-b399-c4dd08fbf1bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {516532a4-e034-462c-a2ca-89aeaa5ba15a}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}<23.9 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}>1.7, !- Program Line 1
  SET {6c993b1a-7195-4fd1-b2e5-6456fb7be86f} = 29.4, !- Program Line 2
  SET {263c2c71-f626-41cf-8236-7574263626cb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}<23.9 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}>1.7, !- Program Line 4
  SET {6c993b1a-7195-4fd1-b2e5-6456fb7be86f} = 29.4, !- Program Line 5
  SET {263c2c71-f626-41cf-8236-7574263626cb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}<23.9 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}>1.7, !- Program Line 7
  SET {6c993b1a-7195-4fd1-b2e5-6456fb7be86f} = 29.4, !- Program Line 8
  SET {263c2c71-f626-41cf-8236-7574263626cb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}<23.9 && {87aaf6d7-b4d7-4547-8aba-5bde54088033}>1.7, !- Program Line 10
  SET {6c993b1a-7195-4fd1-b2e5-6456fb7be86f} = 29.4, !- Program Line 11
  SET {263c2c71-f626-41cf-8236-7574263626cb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6c993b1a-7195-4fd1-b2e5-6456fb7be86f} = NULL, !- Program Line 14
  SET {263c2c71-f626-41cf-8236-7574263626cb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8dea8a13-09b9-41a6-847d-3ad4ef7b5d76}, !- Handle
  sys4mixedshrnonescdxshcessfcvzhbezcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {516532a4-e034-462c-a2ca-89aeaa5ba15a}; !- Program Name 1

OS:Curve:Biquadratic,
  {ee654959-6329-46a2-95cb-920a7ed09c82}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d3fbe26-d444-4665-bb4f-cf519b39c8dc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b95f518e-dd7b-4ea6-b9e9-201c43ccae93}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {871eff74-2e13-497c-907e-f8a7b7199e2a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c2305388-6b6a-4e47-aaa6-3d43cef049c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

