  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de324607-f2e1-404e-82d9-9722b1753971}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {72877690-7899-49d3-bdaf-88eb02ceb1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.17705098312484, 29.5029416855008, 4,  !- X,Y,Z Vertex 1 {m}
  9.17705098312484, 46.4970583144992, 4,  !- X,Y,Z Vertex 2 {m}
  5.82294901687516, 46.4970583144992, 4,  !- X,Y,Z Vertex 3 {m}
  5.82294901687516, 29.5029416855008, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01acee1d-f16b-4837-8d57-6821d73817f1}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {84dd8835-907c-48a5-9d3c-4e2bb2df0916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bd08502-eeb7-48f4-987f-3fa114a8b7f5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e827795-3623-496e-9d88-824ab73d9ad7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96d5ca3a-c97f-45c8-a7ad-7207ab31df1d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {81e4e8d5-d27c-475f-a1e3-18b638c3295f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c8bf26f-3cdf-4c67-8920-0c66a1081dc0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {64a3b7f8-8ff3-414c-a548-24cb78b8bb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f528383-3f9e-432c-8274-0050ba1b5f09}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {604eabc1-2453-43f2-a1de-b34fcfddaecf}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {b5931e3a-7dbf-4c1b-bde8-ac065cff80af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  32.4255801403744, 3.49376941012509, 4,  !- X,Y,Z Vertex 1 {m}
  32.4255801403744, 5.5062305898749, 4,   !- X,Y,Z Vertex 2 {m}
  20.5744198596256, 5.5062305898749, 4,   !- X,Y,Z Vertex 3 {m}
  20.5744198596256, 3.49376941012509, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {829cca0a-0a17-47e5-9b26-98ca4f8d6e76}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {ad308f7f-5eda-46cd-a20d-0c35d555be9d}, !- Construction Name
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.2485291572496, 5.43475241575015, 4,  !- X,Y,Z Vertex 1 {m}
  23.2485291572496, 8.56524758424985, 4,  !- X,Y,Z Vertex 2 {m}
  14.7514708427504, 8.56524758424985, 4,  !- X,Y,Z Vertex 3 {m}
  14.7514708427504, 5.43475241575015, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {288a62d8-1e5e-42db-9052-a1ea86ead6a8}, !- Handle
  Space Function Audience - auditorium Thermostat 2, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7cc1f48-e1e4-4a03-b446-27a333e8dbbe}, !- Handle
  Space Function Gym - play Thermostat 3, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7c6f862-a199-48e4-9b9e-42ad74a8f980}, !- Handle
  Space Function Washroom-sch-D Thermostat 3, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e19c28d-e261-4a38-ae71-cffd761faba2}, !- Handle
  Space Function Washroom-sch-D Thermostat 4, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e2a474b-ab70-4b46-8f2a-dd21ca9f8872}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cea7b189-62ac-4927-b9b4-c0135912920f}, !- Handle
  Space Function Classroom/lecture/training Thermostat 25, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffec529f-f3d1-49af-8017-645154a5c1d5}, !- Handle
  Space Function Classroom/lecture/training Thermostat 26, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb2391e9-97f9-4fa7-b38c-c148f36fe48d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 27, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1581c927-59ea-4369-a7b3-5a78c308cf1d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 28, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {347ade25-72f3-4bc9-a6b8-1f820d642feb}, !- Handle
  Space Function Classroom/lecture/training Thermostat 29, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55b0db6a-ed47-4707-b95f-95880337ad41}, !- Handle
  Space Function Classroom/lecture/training Thermostat 30, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {726417dc-776b-4f99-8c32-b43a2c3a6d5a}, !- Handle
  Space Function Classroom/lecture/training Thermostat 31, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38708443-f0bf-4281-afe2-e6b958a96b07}, !- Handle
  Space Function Classroom/lecture/training Thermostat 32, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f24e5c61-4f51-40f6-9f66-0d2bfe4f69d1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 33, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65969e67-a2ec-43e6-9ec3-b05f494bfaa9}, !- Handle
  Space Function Classroom/lecture/training Thermostat 34, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {494cce45-4d62-4b59-ab36-e494871539f2}, !- Handle
  Space Function Classroom/lecture/training Thermostat 35, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14ad8f9d-99d7-4b9e-a29d-d55fbd230f2a}, !- Handle
  Space Function Classroom/lecture/training Thermostat 36, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b237652d-f4db-4700-988a-b9c2ba3fb3bf}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 9, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8515c39-d34e-49e4-9551-4e5c5a55e417}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 10, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53b432dc-fca7-4c39-bff8-b892e8a129bd}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 11, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64afd3d9-ebe8-4be2-81b8-a46049438d53}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 12, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e1da164-7a25-40f3-af26-68ce5506b397}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 13, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ee06bce-c49f-4afb-8f97-7207c74b279b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 14, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12a67f3-7812-4a5e-a15e-cccec221ea12}, !- Handle
  Space Function Gym - play Thermostat 4, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7797a53f-96d7-4c73-8bb3-178882453bb5}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc18dfb3-223a-4b2b-b6e5-4d0a31ddab0d}, !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97129542-2f8b-4316-bf6c-6ab003697935}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b41fe33-dd83-4c9d-9634-756422e67596}, !- Handle
  Space Function Lobby - other Thermostat 4, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e8ec729-9edb-456a-bb65-903d497961c2}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 15, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4503503-34a7-4227-a5cf-27ff20f07119}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 16, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4b53fbf-2fe2-4404-8ac0-1bed3fac4916}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 3, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73b5f904-086e-4bdc-b3a4-895a073482bc}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 4, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {504c66a3-1242-4578-b923-ebb9140e7dad}, !- Handle
  Space Function Classroom/lecture/training Thermostat 37, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e629d0d-4414-4b0a-a88f-cb18478f1542}, !- Handle
  Space Function Classroom/lecture/training Thermostat 38, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a498575a-aa20-4e20-a2ee-017c4ee8cb5f}, !- Handle
  Space Function Classroom/lecture/training Thermostat 39, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf461865-4f75-4c3e-bd17-51b2dcac988b}, !- Handle
  Space Function Classroom/lecture/training Thermostat 40, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32bfe449-1a5c-4140-80fa-813d35d6d6dd}, !- Handle
  Space Function Classroom/lecture/training Thermostat 41, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7611f5d-1b16-4660-8112-ec9b018949c0}, !- Handle
  Space Function Classroom/lecture/training Thermostat 42, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ff11e78-b16a-4f0f-a8ed-b1b0941729c8}, !- Handle
  Space Function Classroom/lecture/training Thermostat 43, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34f1a374-dea0-41f1-97b6-5e8dc883e8a2}, !- Handle
  Space Function Classroom/lecture/training Thermostat 44, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9308dd64-6e44-4a22-93b6-fd47497c1a86}, !- Handle
  Space Function Classroom/lecture/training Thermostat 45, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b43696ba-d649-406d-9f65-909e65d1a7a4}, !- Handle
  Space Function Classroom/lecture/training Thermostat 46, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d92c2b8b-0672-4811-b15b-0e85316a7508}, !- Handle
  Space Function Classroom/lecture/training Thermostat 47, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9525fff1-ccb2-4fc5-bfa5-0f5861af7c4e}, !- Handle
  Space Function Classroom/lecture/training Thermostat 48, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a74ede5-29f5-4a09-a527-3d581f7b26cf}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {fd3786bf-3e68-4034-861d-d1e645aeed9f}, !- Heating Setpoint Temperature Schedule Name
  {669f4cd9-73d0-4338-8612-869ca33d8221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec284892-041f-44ed-afb5-2b54fd68df3f}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {fd3786bf-3e68-4034-861d-d1e645aeed9f}, !- Heating Setpoint Temperature Schedule Name
  {669f4cd9-73d0-4338-8612-869ca33d8221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {370f2d37-00bc-4510-9143-cc0665d6dc70}, !- Zone Air Inlet Port List
  {a02e37b6-198e-46bd-8789-2ecec1687d69}, !- Zone Air Exhaust Port List
  {b6749b65-b404-4b14-93bd-fc2d9d132c31}, !- Zone Air Node Name
  {b2f618f0-eb5b-4636-b2e0-852a0a500695}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5ed96ea-9504-4195-b28d-27dda03dd90f}, !- Group Rendering Name
  {2302de7c-7524-40ba-9683-8e28408c7f0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e7277f4-7f53-4fac-beb6-1bda16c6e8cd}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Zone Air Node, !- Name
  {b6749b65-b404-4b14-93bd-fc2d9d132c31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6749b65-b404-4b14-93bd-fc2d9d132c31}, !- Handle
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Source Object
  11,                                     !- Outlet Port
  {3e7277f4-7f53-4fac-beb6-1bda16c6e8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {370f2d37-00bc-4510-9143-cc0665d6dc70}, !- Handle
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- HVAC Component
  {e9b4884c-3c5b-467b-ac81-571b141fbfa3}; !- Port 1

OS:PortList,
  {a02e37b6-198e-46bd-8789-2ecec1687d69}, !- Handle
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}; !- HVAC Component

OS:PortList,
  {b2f618f0-eb5b-4636-b2e0-852a0a500695}, !- Handle
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- HVAC Component
  {c1fd1333-b1ca-4eaf-973b-c77e1ae7cecc}; !- Port 1

OS:Sizing:Zone,
  {91999cf7-7055-4caa-8702-182c9c86a6df}, !- Handle
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ff9af1b-e07a-480b-93b9-3b66167ff5d0}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Zone HVAC Equipment List, !- Name
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cd4e648-b39b-4348-8bee-fb75348f1ae3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4ad37abb-5c5a-4808-a3b0-6d6c45411032}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2302de7c-7524-40ba-9683-8e28408c7f0c}, !- Handle
  Space Function Washroom-sch-D Thermostat 5, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 2_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b071bece-e084-402d-935f-26d08c392f80}, !- Zone Air Inlet Port List
  {c7b78fc9-16de-4591-8213-43a39c2e48a7}, !- Zone Air Exhaust Port List
  {c0dff507-5f31-48ff-b625-a373229d6172}, !- Zone Air Node Name
  {07ac748d-871e-4bd6-96cd-8a3556049915}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d0c525b-93a9-48f6-97d7-9c6909c6f2e0}, !- Group Rendering Name
  {fd965d8f-bbca-4c68-a57e-b6963cf73327}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1434225-a318-4ae5-a8f3-0639d8726bf3}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 2_SCHD Zone Air Node, !- Name
  {c0dff507-5f31-48ff-b625-a373229d6172}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0dff507-5f31-48ff-b625-a373229d6172}, !- Handle
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- Source Object
  11,                                     !- Outlet Port
  {e1434225-a318-4ae5-a8f3-0639d8726bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b071bece-e084-402d-935f-26d08c392f80}, !- Handle
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- HVAC Component
  {cf2040b3-0a04-4ffd-811b-a0cfb5a64899}; !- Port 1

OS:PortList,
  {c7b78fc9-16de-4591-8213-43a39c2e48a7}, !- Handle
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}; !- HVAC Component

OS:PortList,
  {07ac748d-871e-4bd6-96cd-8a3556049915}, !- Handle
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- HVAC Component
  {b0e14bab-833a-4eb4-8411-25eb9419e497}; !- Port 1

OS:Sizing:Zone,
  {1cdc58fa-b1dc-49d3-aab1-20dbfe85468d}, !- Handle
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d24f50c-ffb9-4f5e-846c-494e78bd5f18}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 2_SCHD Zone HVAC Equipment List, !- Name
  {ae5ba96e-cc3e-4653-9881-e9e2da112b96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eee09bf7-33c6-4c93-a5c1-4418a3e95491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2fe00d07-85a4-4a77-8bb3-0fc89b74455d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fd965d8f-bbca-4c68-a57e-b6963cf73327}, !- Handle
  Space Function Washroom-sch-D Thermostat 6, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a29d616b-0e4c-437d-8102-bc8777d569a2}, !- Zone Air Inlet Port List
  {99ad6524-dc40-42d4-8748-c49a388f81c2}, !- Zone Air Exhaust Port List
  {26c944aa-0bb1-43e9-8503-f5593784d9f5}, !- Zone Air Node Name
  {1b7ac9f6-2ca5-4df9-8151-0c1f948d7c65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6dccc18-790c-4d73-8997-7f1b4d407529}, !- Group Rendering Name
  {c40ef814-fd5b-4891-9caa-6b25cef896f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6fe43a0-2d83-4ec7-8d0b-967a7aae3c4e}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D Zone Air Node, !- Name
  {26c944aa-0bb1-43e9-8503-f5593784d9f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26c944aa-0bb1-43e9-8503-f5593784d9f5}, !- Handle
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Source Object
  11,                                     !- Outlet Port
  {a6fe43a0-2d83-4ec7-8d0b-967a7aae3c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a29d616b-0e4c-437d-8102-bc8777d569a2}, !- Handle
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- HVAC Component
  {6a07334d-9eb8-4d47-a2db-4a47b69a5e89}; !- Port 1

OS:PortList,
  {99ad6524-dc40-42d4-8748-c49a388f81c2}, !- Handle
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}; !- HVAC Component

OS:PortList,
  {1b7ac9f6-2ca5-4df9-8151-0c1f948d7c65}, !- Handle
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- HVAC Component
  {3fafc813-96b0-4d91-8155-64eb82d0a519}; !- Port 1

OS:Sizing:Zone,
  {01064837-af36-4c5d-b589-4922e12696df}, !- Handle
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89fcf77e-ff18-4888-9b41-d3967fdab320}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D Zone HVAC Equipment List, !- Name
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44653033-08bb-407a-a104-091638ab3c24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cbe20b51-3343-4132-9635-d8e10550bb51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c40ef814-fd5b-4891-9caa-6b25cef896f5}, !- Handle
  Space Function Classroom/lecture/training Thermostat 49, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c90171c-12b9-40ef-bb21-7b447ca503a2}, !- Zone Air Inlet Port List
  {308640aa-abf0-4e09-9aea-7167d1d7ecbe}, !- Zone Air Exhaust Port List
  {14f2339a-9754-4d6e-81a5-047ef2d0ca39}, !- Zone Air Node Name
  {6d32fe80-bc53-4cb1-a882-62a9df28dca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efdb0189-1536-4745-89d5-4efef2b704fc}, !- Group Rendering Name
  {c6431417-c27b-45b1-b244-2515a5d23d46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {046d113d-db53-49ce-a0ca-76869bd5943c}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 Zone Air Node, !- Name
  {14f2339a-9754-4d6e-81a5-047ef2d0ca39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14f2339a-9754-4d6e-81a5-047ef2d0ca39}, !- Handle
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Source Object
  11,                                     !- Outlet Port
  {046d113d-db53-49ce-a0ca-76869bd5943c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c90171c-12b9-40ef-bb21-7b447ca503a2}, !- Handle
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- HVAC Component
  {6f115210-9d2e-4b50-9204-4b8d5b47ab87}; !- Port 1

OS:PortList,
  {308640aa-abf0-4e09-9aea-7167d1d7ecbe}, !- Handle
  {8670520f-445c-4fe5-aa88-d465e9739cd9}; !- HVAC Component

OS:PortList,
  {6d32fe80-bc53-4cb1-a882-62a9df28dca8}, !- Handle
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- HVAC Component
  {120e5ef9-f337-4be0-b67e-aedf9e5ef623}; !- Port 1

OS:Sizing:Zone,
  {6d0834c6-8292-4074-9fb8-0f803225c6e4}, !- Handle
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9e36487-5118-4c2e-8b4e-0a1461f9dc1f}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 Zone HVAC Equipment List, !- Name
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f28f648b-c688-4aa9-9586-901d861e5000}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ffd0ec17-9be9-4893-912f-b10213e3c8eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c6431417-c27b-45b1-b244-2515a5d23d46}, !- Handle
  Space Function Classroom/lecture/training Thermostat 50, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85c61c02-5647-4996-a8e5-2ee6e095f31f}, !- Zone Air Inlet Port List
  {c0395058-8ec9-471e-b056-f2b4528808e2}, !- Zone Air Exhaust Port List
  {ad14e02b-e7c7-4458-bde3-4d927a7298ec}, !- Zone Air Node Name
  {73686f44-6131-460e-8770-9cf7950f3e7e}, !- Zone Return Air Port List
  {8fae19e0-ead7-442a-8518-6f137de8e3df}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4cd1d9a-7644-4d08-9f78-5eceb463c1f5}, !- Group Rendering Name
  {081c7ac5-1e95-47d2-81a2-2dd06d8770c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20aea3f2-ab6e-4925-a02e-55393f8be173}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {ad14e02b-e7c7-4458-bde3-4d927a7298ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad14e02b-e7c7-4458-bde3-4d927a7298ec}, !- Handle
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- Source Object
  11,                                     !- Outlet Port
  {20aea3f2-ab6e-4925-a02e-55393f8be173}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85c61c02-5647-4996-a8e5-2ee6e095f31f}, !- Handle
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- HVAC Component
  {4f05360a-3166-45ef-bef9-c5a82c4b1994}; !- Port 1

OS:PortList,
  {c0395058-8ec9-471e-b056-f2b4528808e2}, !- Handle
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}; !- HVAC Component

OS:PortList,
  {73686f44-6131-460e-8770-9cf7950f3e7e}, !- Handle
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- HVAC Component
  {4cc1b78c-8afc-4083-9f8d-f0dac83cde28}; !- Port 1

OS:Sizing:Zone,
  {2cda9d2a-2a32-498c-a66c-477f863725b6}, !- Handle
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a3d66b91-33df-4138-af33-40da3c49e41a}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {5bd39733-92b4-4b2b-aba4-eb6973e068b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {125a0aef-64d2-4023-ad50-ee4cd0445c55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ddad4a91-de66-4139-a33b-1eb543b7457c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {081c7ac5-1e95-47d2-81a2-2dd06d8770c1}, !- Handle
  Space Function Gym - play Thermostat 5, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b1ecc7c-09bb-4c91-9d0f-a499c391df5f}, !- Zone Air Inlet Port List
  {fc7f254a-0c37-4189-aa98-a9e9c9334ed3}, !- Zone Air Exhaust Port List
  {72588f12-d1ce-4251-9b16-5e82c33a13c4}, !- Zone Air Node Name
  {8af0b902-7f29-4b16-b70f-787713d0b172}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2912767d-5202-40b3-9346-19721423f2f4}, !- Group Rendering Name
  {3d01dc99-54f8-4abf-9c0e-dbb4f5f7d5e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8345c585-3bec-4d4f-bb69-5f64a6b462d2}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {72588f12-d1ce-4251-9b16-5e82c33a13c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72588f12-d1ce-4251-9b16-5e82c33a13c4}, !- Handle
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- Source Object
  11,                                     !- Outlet Port
  {8345c585-3bec-4d4f-bb69-5f64a6b462d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b1ecc7c-09bb-4c91-9d0f-a499c391df5f}, !- Handle
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- HVAC Component
  {6d5b93a3-11d2-487b-9260-d1ee2274de8c}; !- Port 1

OS:PortList,
  {fc7f254a-0c37-4189-aa98-a9e9c9334ed3}, !- Handle
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}; !- HVAC Component

OS:PortList,
  {8af0b902-7f29-4b16-b70f-787713d0b172}, !- Handle
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- HVAC Component
  {3f9f008c-bc4b-4826-9f09-440a0c719b6e}; !- Port 1

OS:Sizing:Zone,
  {03b05adb-4883-4af2-ad5e-155fe90b1a3c}, !- Handle
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5689c729-b833-482e-9d90-f08ee884f4eb}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {05314bf5-1322-46b3-8ab4-c50bed9f9d65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6107c947-1161-4880-954a-75154a0f4281}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f5777ce5-d225-4ae8-af80-216939e93ce6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d01dc99-54f8-4abf-9c0e-dbb4f5f7d5e8}, !- Handle
  Space Function Audience - auditorium Thermostat 3, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90d2f087-4674-4a9e-a4b0-839a8c118cd7}, !- Zone Air Inlet Port List
  {31a982c4-4809-4570-b98c-5b598369ceaf}, !- Zone Air Exhaust Port List
  {6518fcd1-223d-4050-a49d-98a9e0ddc867}, !- Zone Air Node Name
  {e9c71322-5676-4684-a7cc-d13e3199b4b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18514dd3-e3cc-4add-a352-cd96d4f0d101}, !- Group Rendering Name
  {ad3dd7ac-b62b-4247-9874-2f70ad6816b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d1b97ef-3ada-4528-8160-041455ec8631}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2 Zone Air Node, !- Name
  {6518fcd1-223d-4050-a49d-98a9e0ddc867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6518fcd1-223d-4050-a49d-98a9e0ddc867}, !- Handle
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- Source Object
  11,                                     !- Outlet Port
  {5d1b97ef-3ada-4528-8160-041455ec8631}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90d2f087-4674-4a9e-a4b0-839a8c118cd7}, !- Handle
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- HVAC Component
  {bb713ea9-ecbc-4d8a-ac00-7aaf1c48cebb}; !- Port 1

OS:PortList,
  {31a982c4-4809-4570-b98c-5b598369ceaf}, !- Handle
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}; !- HVAC Component

OS:PortList,
  {e9c71322-5676-4684-a7cc-d13e3199b4b4}, !- Handle
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- HVAC Component
  {04fc1ef2-473d-4d2e-aae2-780ac43f3653}; !- Port 1

OS:Sizing:Zone,
  {1f60772c-9214-4781-8433-b113065464e8}, !- Handle
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8b3752f1-b58d-4ff5-81b0-f13b1112fcfb}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2 Zone HVAC Equipment List, !- Name
  {aaca69ac-724f-46a8-ab5b-5e0686558b09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e8640cd-9045-4032-b66d-2b9c91c120b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c11ba47c-fcf0-4fe0-9deb-4d281d1f01d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ad3dd7ac-b62b-4247-9874-2f70ad6816b1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 51, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb124365-1fa1-44c3-8686-2d7535740a66}, !- Zone Air Inlet Port List
  {6444b788-8808-4ac2-a510-d70237926e9f}, !- Zone Air Exhaust Port List
  {f0084a72-7497-4fe4-93d7-c85eb27f5e6e}, !- Zone Air Node Name
  {77029936-0e9b-4d3e-a650-3d8944e74c30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2d47d62-2ca1-4579-983c-f8ccebdde6c6}, !- Group Rendering Name
  {5fea2441-86be-4139-8dc0-597437d5fbf7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba498d88-d1b8-421f-bdf0-e8dbaf49dc28}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {f0084a72-7497-4fe4-93d7-c85eb27f5e6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0084a72-7497-4fe4-93d7-c85eb27f5e6e}, !- Handle
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- Source Object
  11,                                     !- Outlet Port
  {ba498d88-d1b8-421f-bdf0-e8dbaf49dc28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb124365-1fa1-44c3-8686-2d7535740a66}, !- Handle
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- HVAC Component
  {1f231183-fc39-4d5b-86c6-995e131709f8}; !- Port 1

OS:PortList,
  {6444b788-8808-4ac2-a510-d70237926e9f}, !- Handle
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}; !- HVAC Component

OS:PortList,
  {77029936-0e9b-4d3e-a650-3d8944e74c30}, !- Handle
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- HVAC Component
  {2803080b-f562-4d65-8919-e0b28e7163a7}; !- Port 1

OS:Sizing:Zone,
  {4ac04cac-c375-4a41-9d0a-eb30663a72fe}, !- Handle
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2e65e015-79c3-443c-b721-b0003b2e2406}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {039a0572-8b55-4c7d-8f4a-34b5d4842d0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e8d18eb-8b39-414b-a450-70cf6fd3ff4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3a18f373-4f11-4afc-be42-53e09170e245}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5fea2441-86be-4139-8dc0-597437d5fbf7}, !- Handle
  Space Function Classroom/lecture/training Thermostat 52, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39d51c7c-1dc1-4d52-9e32-ff20d2f9a708}, !- Zone Air Inlet Port List
  {f2422e9d-2a58-4450-a607-c70943af7234}, !- Zone Air Exhaust Port List
  {339b6c1c-9ee0-4c22-b6f4-51152eabfeb7}, !- Zone Air Node Name
  {2d2a2829-ba17-463a-8104-f520863ef1bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bba2dfc1-da51-4a93-a207-6f35ab801d52}, !- Group Rendering Name
  {c64f0311-84d0-4bde-920c-192361398acf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94caf30e-4e35-4769-a13d-341c9fd627a8}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {339b6c1c-9ee0-4c22-b6f4-51152eabfeb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339b6c1c-9ee0-4c22-b6f4-51152eabfeb7}, !- Handle
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- Source Object
  11,                                     !- Outlet Port
  {94caf30e-4e35-4769-a13d-341c9fd627a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39d51c7c-1dc1-4d52-9e32-ff20d2f9a708}, !- Handle
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- HVAC Component
  {2a1a99a0-b08e-4768-a617-f0088c3c77bb}; !- Port 1

OS:PortList,
  {f2422e9d-2a58-4450-a607-c70943af7234}, !- Handle
  {9cee41fa-1698-419a-a53c-adb988495e7d}; !- HVAC Component

OS:PortList,
  {2d2a2829-ba17-463a-8104-f520863ef1bd}, !- Handle
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- HVAC Component
  {a11fcd57-3409-4ef5-b286-789f760677e7}; !- Port 1

OS:Sizing:Zone,
  {8eb869e2-bc4f-4294-992a-f1ee57806038}, !- Handle
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a75b131-dae1-4805-b3f4-813e140dfc5f}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {9cee41fa-1698-419a-a53c-adb988495e7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a47d1f3-079c-41b7-bf75-08187ed707b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f95dcfa-dca2-4f8a-8e5a-3e680642645a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c64f0311-84d0-4bde-920c-192361398acf}, !- Handle
  Space Function Lobby - other Thermostat 5, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6afb7637-ddf6-4965-ba05-c0e15a7bce1c}, !- Zone Air Inlet Port List
  {8a3a23c3-d4f9-4822-a324-676c2bc6ee08}, !- Zone Air Exhaust Port List
  {ce9299e4-8b47-4388-8069-30dfa8a51537}, !- Zone Air Node Name
  {23ee2a03-9618-4c4f-905d-f90a6aa8cc6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2d9734d-caeb-4410-bcb9-388e958081b8}, !- Group Rendering Name
  {a1c049cf-e2e7-4196-aa7a-7812e438d978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e336af10-42eb-413e-9d6c-fd96e54d90f2}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3 Zone Air Node, !- Name
  {ce9299e4-8b47-4388-8069-30dfa8a51537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce9299e4-8b47-4388-8069-30dfa8a51537}, !- Handle
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- Source Object
  11,                                     !- Outlet Port
  {e336af10-42eb-413e-9d6c-fd96e54d90f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6afb7637-ddf6-4965-ba05-c0e15a7bce1c}, !- Handle
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- HVAC Component
  {8536da81-b807-44d0-9675-584170f6b8a4}; !- Port 1

OS:PortList,
  {8a3a23c3-d4f9-4822-a324-676c2bc6ee08}, !- Handle
  {c18c0445-d030-408c-ba70-2c512c69bac0}; !- HVAC Component

OS:PortList,
  {23ee2a03-9618-4c4f-905d-f90a6aa8cc6b}, !- Handle
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- HVAC Component
  {4c904552-10d9-4149-819e-556ae8605105}; !- Port 1

OS:Sizing:Zone,
  {a0e75460-23fe-4d2c-bb4c-e85a12800cd6}, !- Handle
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52e59df4-2f30-450f-ae8c-2215a01a0225}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3 Zone HVAC Equipment List, !- Name
  {c18c0445-d030-408c-ba70-2c512c69bac0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ae68485-8cfc-445f-921b-170d553443e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6be1968-ffda-46c6-8ae3-ae04a8020bf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1c049cf-e2e7-4196-aa7a-7812e438d978}, !- Handle
  Space Function Classroom/lecture/training Thermostat 53, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b324cdd9-8e8e-4c0e-9d47-03c57fad41a7}, !- Zone Air Inlet Port List
  {326d28db-cfb3-4606-896d-bbdccf107318}, !- Zone Air Exhaust Port List
  {f7891013-f229-416f-9b6d-35a6009dbf68}, !- Zone Air Node Name
  {599b14d2-05de-49ea-a74c-ff6430d1d88c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {776a3d09-44f9-4cc6-be60-5fbcc0acaa56}, !- Group Rendering Name
  {bad8e7ed-90e9-48de-9246-fe2829587677}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3e90718-a063-4084-b0a6-f0eb9a761000}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {f7891013-f229-416f-9b6d-35a6009dbf68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7891013-f229-416f-9b6d-35a6009dbf68}, !- Handle
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- Source Object
  11,                                     !- Outlet Port
  {f3e90718-a063-4084-b0a6-f0eb9a761000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b324cdd9-8e8e-4c0e-9d47-03c57fad41a7}, !- Handle
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- HVAC Component
  {862a6628-7611-4abc-93be-23dca068a535}; !- Port 1

OS:PortList,
  {326d28db-cfb3-4606-896d-bbdccf107318}, !- Handle
  {f913b9b3-0a07-4861-951a-7814f990b8f7}; !- HVAC Component

OS:PortList,
  {599b14d2-05de-49ea-a74c-ff6430d1d88c}, !- Handle
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- HVAC Component
  {f2073b26-a591-43c0-9e74-976e651651e9}; !- Port 1

OS:Sizing:Zone,
  {072ffc84-317e-4599-86c2-fcdf67faf299}, !- Handle
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10d10c87-d616-4e9d-ac7b-a5f7aac57ebe}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {f913b9b3-0a07-4861-951a-7814f990b8f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4beb21b1-5824-4e63-a362-9128dacd3b94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39542c01-826b-4494-a7e5-5c4c4f8956aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bad8e7ed-90e9-48de-9246-fe2829587677}, !- Handle
  Space Function Lobby - other Thermostat 6, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab917251-0f98-4432-a548-d9552a342a15}, !- Zone Air Inlet Port List
  {fbd2e10c-aa93-4166-98c4-1587612bef0d}, !- Zone Air Exhaust Port List
  {797763fa-64bb-4870-94f9-e03463dd985e}, !- Zone Air Node Name
  {43d244c6-15c1-404f-b9cd-5bb29fc0bc79}, !- Zone Return Air Port List
  {faed5f85-834c-481e-9522-463c2c360775}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ec28631-36d8-42ca-a74f-6c544d8b6d05}, !- Group Rendering Name
  {28fde039-b77a-4489-8b22-b178abd3f892}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23113fde-2ddb-4c73-9412-11a7ad1b8bae}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {797763fa-64bb-4870-94f9-e03463dd985e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {797763fa-64bb-4870-94f9-e03463dd985e}, !- Handle
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- Source Object
  11,                                     !- Outlet Port
  {23113fde-2ddb-4c73-9412-11a7ad1b8bae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab917251-0f98-4432-a548-d9552a342a15}, !- Handle
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- HVAC Component
  {a0281db4-548b-4588-8c88-82b12cff4c9e}; !- Port 1

OS:PortList,
  {fbd2e10c-aa93-4166-98c4-1587612bef0d}, !- Handle
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}; !- HVAC Component

OS:PortList,
  {43d244c6-15c1-404f-b9cd-5bb29fc0bc79}, !- Handle
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- HVAC Component
  {6b0307b8-cef6-493e-857b-7cf48dcc5a8b}; !- Port 1

OS:Sizing:Zone,
  {1bafbe24-a870-4b16-82cd-d66260663eed}, !- Handle
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb5779eb-fbc5-4dd3-87ae-9e08877037f3}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {9b5f524e-1e7f-4641-b0fd-10eb89dca9fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1dbc0534-af2f-4024-8c90-43b922eab9bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc8014e3-b024-4205-b55f-1dff2e2b1f39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {28fde039-b77a-4489-8b22-b178abd3f892}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {fd3786bf-3e68-4034-861d-d1e645aeed9f}, !- Heating Setpoint Temperature Schedule Name
  {669f4cd9-73d0-4338-8612-869ca33d8221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69390b09-4e38-4de6-ac22-42a3279a0fa3}, !- Zone Air Inlet Port List
  {361f1d52-5e11-4b9b-aa17-8b599a299cc1}, !- Zone Air Exhaust Port List
  {8e0e8e5b-a4d7-43ce-8759-cb8d97299dd6}, !- Zone Air Node Name
  {b7e69970-9e4b-4713-83f4-bfc43d1bb275}, !- Zone Return Air Port List
  {cb505c1f-5a38-4957-a65d-c685fee34cac}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f073bfcd-fd09-48f4-8a15-451d84e84672}, !- Group Rendering Name
  {6004275d-050d-4510-a2d7-c5ae58a7045a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {507220dd-943c-4d1a-bde8-4abe79ad1c2f}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {8e0e8e5b-a4d7-43ce-8759-cb8d97299dd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e0e8e5b-a4d7-43ce-8759-cb8d97299dd6}, !- Handle
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- Source Object
  11,                                     !- Outlet Port
  {507220dd-943c-4d1a-bde8-4abe79ad1c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69390b09-4e38-4de6-ac22-42a3279a0fa3}, !- Handle
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- HVAC Component
  {4362c929-e63b-4663-a11d-7735c19a055d}; !- Port 1

OS:PortList,
  {361f1d52-5e11-4b9b-aa17-8b599a299cc1}, !- Handle
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}; !- HVAC Component

OS:PortList,
  {b7e69970-9e4b-4713-83f4-bfc43d1bb275}, !- Handle
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- HVAC Component
  {84b87081-229a-4f76-9c03-2c5b6b3256dc}; !- Port 1

OS:Sizing:Zone,
  {db5b1c94-6190-4857-a43a-ef74976b7728}, !- Handle
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23403e75-39b0-40fa-8686-475c9a3d7ff4}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {c36745b7-3dfb-4ae5-aa0e-1e879d61e846}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6f571e3-6c29-44c3-aa22-88635599e9ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {871e993c-9005-4102-86f5-4c9c086809a6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6004275d-050d-4510-a2d7-c5ae58a7045a}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {fd3786bf-3e68-4034-861d-d1e645aeed9f}, !- Heating Setpoint Temperature Schedule Name
  {669f4cd9-73d0-4338-8612-869ca33d8221}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad59ea9e-6dd7-4355-8c6b-e9c4484a446e}, !- Zone Air Inlet Port List
  {0a0b2f1f-f822-455f-a4d8-21ebb951a5d2}, !- Zone Air Exhaust Port List
  {2671c87f-1cd6-4bc6-8ded-2789cff1f571}, !- Zone Air Node Name
  {43bc2f9f-144a-41a1-91b7-3effc9583200}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23ff9f8c-b0f7-489d-889e-524822874cf2}, !- Group Rendering Name
  {04ac1a2c-05bb-4123-be05-663c058f8968}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {949bed6b-b471-48c3-beca-33139dc37bd9}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {2671c87f-1cd6-4bc6-8ded-2789cff1f571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2671c87f-1cd6-4bc6-8ded-2789cff1f571}, !- Handle
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- Source Object
  11,                                     !- Outlet Port
  {949bed6b-b471-48c3-beca-33139dc37bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad59ea9e-6dd7-4355-8c6b-e9c4484a446e}, !- Handle
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- HVAC Component
  {5bed5358-c5f6-41ab-acf6-5f387dd938a6}; !- Port 1

OS:PortList,
  {0a0b2f1f-f822-455f-a4d8-21ebb951a5d2}, !- Handle
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}; !- HVAC Component

OS:PortList,
  {43bc2f9f-144a-41a1-91b7-3effc9583200}, !- Handle
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- HVAC Component
  {4931afa2-5e06-4d9a-9785-853d130d89d3}; !- Port 1

OS:Sizing:Zone,
  {dcf78344-bdc6-4620-8076-f8648b7cd92b}, !- Handle
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c639047-e6a6-4dc1-9fe4-80d10f13c88d}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {0aa77fb6-8e8c-44a1-ad26-c5fbbb1740fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e665d1b-6512-4b0b-99de-20d4742ab165}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e7ff6dc-9f1d-41b4-a85b-400a438cae45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {04ac1a2c-05bb-4123-be05-663c058f8968}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7824564e-872b-45b5-b420-bba5efee425d}, !- Zone Air Inlet Port List
  {cc3d5d08-8384-4969-b5f0-429e661427b5}, !- Zone Air Exhaust Port List
  {65006384-0552-4947-bd1e-a6d9c2a22c54}, !- Zone Air Node Name
  {67af24f4-78c8-44b3-b11b-6bf8799fb2a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b57d4574-e485-4d01-aed9-39a344606491}, !- Group Rendering Name
  {eb5bb8d7-aabc-4967-aba8-bcddd054611d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb7ec455-c03e-43bf-bd92-b09cf46d0fe0}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {65006384-0552-4947-bd1e-a6d9c2a22c54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65006384-0552-4947-bd1e-a6d9c2a22c54}, !- Handle
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- Source Object
  11,                                     !- Outlet Port
  {fb7ec455-c03e-43bf-bd92-b09cf46d0fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7824564e-872b-45b5-b420-bba5efee425d}, !- Handle
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- HVAC Component
  {28bf47b1-cfa4-45e7-95c4-56062fe41a2c}; !- Port 1

OS:PortList,
  {cc3d5d08-8384-4969-b5f0-429e661427b5}, !- Handle
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}; !- HVAC Component

OS:PortList,
  {67af24f4-78c8-44b3-b11b-6bf8799fb2a2}, !- Handle
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- HVAC Component
  {a4f4e3f1-f493-493c-b6f0-3fbeb2614823}; !- Port 1

OS:Sizing:Zone,
  {00c27afc-e918-42e9-857e-c4f02b038798}, !- Handle
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f4a0ced-59bb-4248-a75d-12a332895c83}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {f610952c-fd63-49ce-83a2-1f0ac7b6fe9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {13d62496-994e-4be1-8300-e65224966b5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc80566a-5d7b-4950-8cb0-cd9e6e9ba386}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eb5bb8d7-aabc-4967-aba8-bcddd054611d}, !- Handle
  Space Function Library - reading Thermostat 3, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1e34a44-9e60-4180-b64d-7b5f5f510f98}, !- Zone Air Inlet Port List
  {d8a95539-18b7-467e-bd7c-0232988fa03e}, !- Zone Air Exhaust Port List
  {1450583a-73f9-4159-bb30-b8d24ee8b71e}, !- Zone Air Node Name
  {72cb8dce-4d42-438f-9dca-8877e8997721}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6cbdf66a-f009-4ed9-8c45-f2ec2585e61f}, !- Group Rendering Name
  {01b9d4cd-0f7d-4ae4-8366-9be0c6a482b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c87dc24d-6f31-45d2-9d88-41614fdda7f0}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B 1 Zone Air Node, !- Name
  {1450583a-73f9-4159-bb30-b8d24ee8b71e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1450583a-73f9-4159-bb30-b8d24ee8b71e}, !- Handle
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- Source Object
  11,                                     !- Outlet Port
  {c87dc24d-6f31-45d2-9d88-41614fdda7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1e34a44-9e60-4180-b64d-7b5f5f510f98}, !- Handle
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- HVAC Component
  {ca5f0f74-0ecc-40ce-8a68-3253df149a79}; !- Port 1

OS:PortList,
  {d8a95539-18b7-467e-bd7c-0232988fa03e}, !- Handle
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}; !- HVAC Component

OS:PortList,
  {72cb8dce-4d42-438f-9dca-8877e8997721}, !- Handle
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- HVAC Component
  {e08386fb-7d26-4b5e-b277-514b0ddac3f4}; !- Port 1

OS:Sizing:Zone,
  {4a5cf8f3-c7e2-4668-b23a-459cd6b7baa5}, !- Handle
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c4bda7e-4ce9-4975-b3e6-16a2844cc21c}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B 1 Zone HVAC Equipment List, !- Name
  {92f69a67-9cd9-4dc9-8bac-23f44c3ec715}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f703bb49-452a-4a0b-b390-54ba9041a0a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f270d8f-3141-464d-844c-c28e8f876483}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01b9d4cd-0f7d-4ae4-8366-9be0c6a482b8}, !- Handle
  Space Function Gym - play Thermostat 6, !- Name
  {bb5358a5-f151-42ed-89f8-ba52405bd3fb}, !- Heating Setpoint Temperature Schedule Name
  {0b6edde7-d3a3-4cb2-a809-161d8aeaff85}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd74fc48-ebba-4d06-b9c6-09f84fb2ed7c}, !- Zone Air Inlet Port List
  {85ac313a-3148-4f86-9d28-70f9d6c09d1c}, !- Zone Air Exhaust Port List
  {e4144574-bacf-43a3-a46d-631f5b59ab9d}, !- Zone Air Node Name
  {9263429b-83d1-44a8-bddb-f3742c6712a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fa6f84c-7664-42e4-9a44-2ee9b79cfa8c}, !- Group Rendering Name
  {4f263d69-4398-4f76-acdc-52c4a5eb8209}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aaa562d8-9823-445f-8829-fcf05a078caa}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Zone Air Node, !- Name
  {e4144574-bacf-43a3-a46d-631f5b59ab9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4144574-bacf-43a3-a46d-631f5b59ab9d}, !- Handle
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- Source Object
  11,                                     !- Outlet Port
  {aaa562d8-9823-445f-8829-fcf05a078caa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd74fc48-ebba-4d06-b9c6-09f84fb2ed7c}, !- Handle
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- HVAC Component
  {48d2d36b-b62a-43e5-b760-17ebd2038af2}; !- Port 1

OS:PortList,
  {85ac313a-3148-4f86-9d28-70f9d6c09d1c}, !- Handle
  {61368b52-4779-413e-a404-dcca388ac6c1}; !- HVAC Component

OS:PortList,
  {9263429b-83d1-44a8-bddb-f3742c6712a7}, !- Handle
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- HVAC Component
  {4d40447b-0443-4e03-9eee-1831b0456bf5}; !- Port 1

OS:Sizing:Zone,
  {d536b1d2-bbdf-461d-81bd-b97d9dc8cbc7}, !- Handle
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b81ee0a-1776-419e-8638-c81df5767e80}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {61368b52-4779-413e-a404-dcca388ac6c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7b6d33f-e08a-4ced-b944-2b2d78aa2a5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fe6e0d5-c8d3-403c-bc69-b2fdd51dc00f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4f263d69-4398-4f76-acdc-52c4a5eb8209}, !- Handle
  Space Function Classroom/lecture/training Thermostat 54, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad375924-bab6-4f7c-bade-f1eabee7c6a5}, !- Zone Air Inlet Port List
  {9ea6652c-eb39-4487-be1b-7c92827535c4}, !- Zone Air Exhaust Port List
  {f76feb51-afa2-40e8-aba0-1a4a8412dde3}, !- Zone Air Node Name
  {68cbfa96-82fd-41e7-a466-4aec83a7f41a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b2260af-77f6-482f-98a2-84d3c55b3a31}, !- Group Rendering Name
  {b0acfc2b-d910-41cd-bd6f-a2fadb142250}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7dd6236-5eef-478e-af9a-d81bb33850aa}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Zone Air Node, !- Name
  {f76feb51-afa2-40e8-aba0-1a4a8412dde3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f76feb51-afa2-40e8-aba0-1a4a8412dde3}, !- Handle
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- Source Object
  11,                                     !- Outlet Port
  {c7dd6236-5eef-478e-af9a-d81bb33850aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad375924-bab6-4f7c-bade-f1eabee7c6a5}, !- Handle
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- HVAC Component
  {79627114-7bc9-40c5-b0e5-73750a4fed4e}; !- Port 1

OS:PortList,
  {9ea6652c-eb39-4487-be1b-7c92827535c4}, !- Handle
  {0699a870-1bee-44a7-8463-82ee043772c8}; !- HVAC Component

OS:PortList,
  {68cbfa96-82fd-41e7-a466-4aec83a7f41a}, !- Handle
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- HVAC Component
  {2aea3b84-2726-4f87-bdd0-8742da21674a}; !- Port 1

OS:Sizing:Zone,
  {44175126-55f1-4a26-80fd-76387da627a4}, !- Handle
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f8c47ab-e4e0-4089-9aa8-d5e42cc26674}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2 Zone HVAC Equipment List, !- Name
  {0699a870-1bee-44a7-8463-82ee043772c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e12cfef6-58c4-4f4c-a9ff-7d6fdcd7d6b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c24d8abf-16ed-448f-afd2-bdc34eef69b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b0acfc2b-d910-41cd-bd6f-a2fadb142250}, !- Handle
  Space Function Classroom/lecture/training Thermostat 55, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e13fd478-710a-429f-9686-583180194461}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4859ed3-3319-4870-9618-104a42da2c62}, !- Zone Air Inlet Port List
  {1b04b99d-878c-4c7f-9e34-87e7fdc7d72b}, !- Zone Air Exhaust Port List
  {48986e3e-b885-4b1a-a8ae-96f43f8366d6}, !- Zone Air Node Name
  {b356cc61-c849-4c42-a633-b45c1a8494e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {773d7134-4b1f-46a4-9058-a5f35efceb15}, !- Group Rendering Name
  {85c5467e-b629-4789-ac08-f1d922499c7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbe2bba0-9adf-4b8c-a869-3bab471d87e0}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Zone Air Node, !- Name
  {48986e3e-b885-4b1a-a8ae-96f43f8366d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48986e3e-b885-4b1a-a8ae-96f43f8366d6}, !- Handle
  {e13fd478-710a-429f-9686-583180194461}, !- Source Object
  11,                                     !- Outlet Port
  {dbe2bba0-9adf-4b8c-a869-3bab471d87e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4859ed3-3319-4870-9618-104a42da2c62}, !- Handle
  {e13fd478-710a-429f-9686-583180194461}, !- HVAC Component
  {a829419d-37b6-4fb2-aa5c-6918b1ad1104}; !- Port 1

OS:PortList,
  {1b04b99d-878c-4c7f-9e34-87e7fdc7d72b}, !- Handle
  {e13fd478-710a-429f-9686-583180194461}; !- HVAC Component

OS:PortList,
  {b356cc61-c849-4c42-a633-b45c1a8494e7}, !- Handle
  {e13fd478-710a-429f-9686-583180194461}, !- HVAC Component
  {1131b555-1835-4bc7-9a3f-658f95753788}; !- Port 1

OS:Sizing:Zone,
  {ecdbd19d-f2a4-4f32-a557-ffe2ec35c104}, !- Handle
  {e13fd478-710a-429f-9686-583180194461}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3bb30968-a3e4-49a4-8e01-55b6757ba8bc}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3 Zone HVAC Equipment List, !- Name
  {e13fd478-710a-429f-9686-583180194461}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcdb56fb-5dd5-4055-b8fd-68822e756eed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f05d2b27-2aa5-4fba-803a-b237706baf78}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {85c5467e-b629-4789-ac08-f1d922499c7f}, !- Handle
  Space Function Classroom/lecture/training Thermostat 56, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea7985a2-97a3-49a9-8e05-7d02b7c43bbd}, !- Zone Air Inlet Port List
  {7e3361f2-6305-474a-8fe6-fda6db4bd575}, !- Zone Air Exhaust Port List
  {cc578781-cd78-4d2d-9cf7-57c6847df23e}, !- Zone Air Node Name
  {a362b7aa-bc2e-4ec1-8812-e79903a70499}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bc10ec3-b5dd-492e-8dba-21044db977af}, !- Group Rendering Name
  {a5f6875f-5d79-4a9e-bd6d-8aba80280933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ee67df7-5e67-4c26-b054-2bfe73544bd1}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Zone Air Node, !- Name
  {cc578781-cd78-4d2d-9cf7-57c6847df23e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc578781-cd78-4d2d-9cf7-57c6847df23e}, !- Handle
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- Source Object
  11,                                     !- Outlet Port
  {3ee67df7-5e67-4c26-b054-2bfe73544bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea7985a2-97a3-49a9-8e05-7d02b7c43bbd}, !- Handle
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- HVAC Component
  {98f08cbb-fe60-45b8-bbf2-971b95e27b84}; !- Port 1

OS:PortList,
  {7e3361f2-6305-474a-8fe6-fda6db4bd575}, !- Handle
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}; !- HVAC Component

OS:PortList,
  {a362b7aa-bc2e-4ec1-8812-e79903a70499}, !- Handle
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- HVAC Component
  {6e8a1d44-5599-474e-a2f8-c1c034c75b7e}; !- Port 1

OS:Sizing:Zone,
  {dfe710dd-2354-4aec-bad6-705c12fb1048}, !- Handle
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40e73bb3-0b51-4370-a0be-3082d0e341d2}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C Zone HVAC Equipment List, !- Name
  {85ba114d-075b-471c-9696-e7fd0ed2bd76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bf36047-8bae-4414-8a8f-8ffdb31e2667}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1e558f2e-fec3-4926-a761-0f1a353ae022}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a5f6875f-5d79-4a9e-bd6d-8aba80280933}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {5dff475f-d0da-4d28-8b43-410c63264e2e}, !- Heating Setpoint Temperature Schedule Name
  {42d0e171-e952-4cfe-8d66-a7d935f11914}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {817fd673-260b-40aa-974f-ea8b41ba22fc}, !- Zone Air Inlet Port List
  {e51743bf-d631-49bc-8f6c-a1eb553a015d}, !- Zone Air Exhaust Port List
  {5c795fbb-f1ca-403d-b3e7-e8015b0252ac}, !- Zone Air Node Name
  {9827e151-511d-423a-a7fa-78be76931527}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {691deef1-91d4-45d4-9110-a6f082eba334}, !- Group Rendering Name
  {d3433288-4452-4339-8098-a215465ddce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {968995bd-c78b-4681-a23e-243a56818f68}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {5c795fbb-f1ca-403d-b3e7-e8015b0252ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c795fbb-f1ca-403d-b3e7-e8015b0252ac}, !- Handle
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Source Object
  11,                                     !- Outlet Port
  {968995bd-c78b-4681-a23e-243a56818f68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {817fd673-260b-40aa-974f-ea8b41ba22fc}, !- Handle
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- HVAC Component
  {7207f665-b480-4287-b475-f77ebd9a2174}; !- Port 1

OS:PortList,
  {e51743bf-d631-49bc-8f6c-a1eb553a015d}, !- Handle
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}; !- HVAC Component

OS:PortList,
  {9827e151-511d-423a-a7fa-78be76931527}, !- Handle
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- HVAC Component
  {f7d9ffb4-62d4-4ce3-b82d-172c3be0d6d1}; !- Port 1

OS:Sizing:Zone,
  {e1808430-2bae-481e-b6a1-14b8d6874743}, !- Handle
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27e65395-4615-4be3-9810-ce2db6cc37ab}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {829bb9bc-830a-4f17-b454-1c7c78adc87f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {007b64cb-6b26-4e5a-9f7e-8ab210901a75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d3433288-4452-4339-8098-a215465ddce3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 17, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cff3b49-48c5-4486-9475-91b435edf4f7}, !- Zone Air Inlet Port List
  {a2d684bb-37e4-466f-9454-7b6e19137c92}, !- Zone Air Exhaust Port List
  {dc087d51-a2cc-4400-bf25-71b2b839bd4a}, !- Zone Air Node Name
  {cf78ddcd-a638-4825-8e09-3661b81c0635}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdfe25c0-d520-45c7-96a4-fd4c42254111}, !- Group Rendering Name
  {eab565a4-2645-4ff9-897f-eeb7fdac0be2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4200cf9-9048-4bb7-be40-7b716e3486b4}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1 Zone Air Node, !- Name
  {dc087d51-a2cc-4400-bf25-71b2b839bd4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc087d51-a2cc-4400-bf25-71b2b839bd4a}, !- Handle
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- Source Object
  11,                                     !- Outlet Port
  {d4200cf9-9048-4bb7-be40-7b716e3486b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cff3b49-48c5-4486-9475-91b435edf4f7}, !- Handle
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- HVAC Component
  {9f6e85cf-a2e2-4ffd-b423-e79797b9ccb2}; !- Port 1

OS:PortList,
  {a2d684bb-37e4-466f-9454-7b6e19137c92}, !- Handle
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}; !- HVAC Component

OS:PortList,
  {cf78ddcd-a638-4825-8e09-3661b81c0635}, !- Handle
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- HVAC Component
  {502af035-699e-4707-8463-2ae60f39f15e}; !- Port 1

OS:Sizing:Zone,
  {9f01a881-f5a7-4635-95fb-705950487457}, !- Handle
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {291668b6-caf1-48f8-9d82-41eaf2f6a140}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1 Zone HVAC Equipment List, !- Name
  {d3d7c66e-77a3-4872-b83e-2efe401d70ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cfbd380-1c03-4b05-9316-c7cefe71632d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d66a7c1b-2227-4f08-a0ac-1974911b7e38}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eab565a4-2645-4ff9-897f-eeb7fdac0be2}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 18, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7da3bb2-c2d1-4fa0-8a34-763957871dfe}, !- Zone Air Inlet Port List
  {3956fa3f-52e8-4e65-ad6f-4117dd352f0b}, !- Zone Air Exhaust Port List
  {3ae693d2-4aa9-4f0f-985d-3f1e8e4fbf10}, !- Zone Air Node Name
  {9da31fc2-1420-4249-a7c5-c5afbf45d8cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ceb7f58-3ee1-4baf-ad57-2949d71165db}, !- Group Rendering Name
  {3c096bf7-ec7a-4bb2-bc09-3ab76e85e4a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9c749ba-1bb5-4df5-b2b6-b67cdd9faeb9}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D Zone Air Node, !- Name
  {3ae693d2-4aa9-4f0f-985d-3f1e8e4fbf10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ae693d2-4aa9-4f0f-985d-3f1e8e4fbf10}, !- Handle
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- Source Object
  11,                                     !- Outlet Port
  {e9c749ba-1bb5-4df5-b2b6-b67cdd9faeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7da3bb2-c2d1-4fa0-8a34-763957871dfe}, !- Handle
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- HVAC Component
  {4036fbd9-b790-4829-a702-4ee6e6db8e0e}; !- Port 1

OS:PortList,
  {3956fa3f-52e8-4e65-ad6f-4117dd352f0b}, !- Handle
  {837ce5ae-bf23-4516-8435-903ff95cde4f}; !- HVAC Component

OS:PortList,
  {9da31fc2-1420-4249-a7c5-c5afbf45d8cc}, !- Handle
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- HVAC Component
  {65442231-60e5-4499-af52-d33861a54125}; !- Port 1

OS:Sizing:Zone,
  {4f4a21b9-197a-4edb-835b-8b671e979b52}, !- Handle
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99ab0e0d-2d3e-4ec6-9f96-6bada80cbc1b}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D Zone HVAC Equipment List, !- Name
  {837ce5ae-bf23-4516-8435-903ff95cde4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fbed2e1-a744-4475-81b9-9d3e43a1c7fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc66110f-ce60-4a03-8f9b-70385bfc2eed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c096bf7-ec7a-4bb2-bc09-3ab76e85e4a5}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 5, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60e18e23-b0e5-411f-8f17-21f90597b69d}, !- Zone Air Inlet Port List
  {f19430d7-6337-45ed-a6b1-c8e660f7e105}, !- Zone Air Exhaust Port List
  {9bf24d8d-4cc1-4539-90a7-e8ca80117109}, !- Zone Air Node Name
  {b0c0f451-d939-468a-800e-5c0fc35374b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36e29bc8-a98d-4459-9301-6541419b6381}, !- Group Rendering Name
  {fe2f4b7e-3e4e-4066-8434-33f4a7659a3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {945c5f51-3982-4c00-8de5-5ac49df43e8b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D Zone Air Node, !- Name
  {9bf24d8d-4cc1-4539-90a7-e8ca80117109}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf24d8d-4cc1-4539-90a7-e8ca80117109}, !- Handle
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- Source Object
  11,                                     !- Outlet Port
  {945c5f51-3982-4c00-8de5-5ac49df43e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60e18e23-b0e5-411f-8f17-21f90597b69d}, !- Handle
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- HVAC Component
  {2c0e5f9c-5288-4f60-b628-a96c2e5c5488}; !- Port 1

OS:PortList,
  {f19430d7-6337-45ed-a6b1-c8e660f7e105}, !- Handle
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}; !- HVAC Component

OS:PortList,
  {b0c0f451-d939-468a-800e-5c0fc35374b6}, !- Handle
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- HVAC Component
  {e602985e-d3f5-4d39-ada5-887ec310bfe5}; !- Port 1

OS:Sizing:Zone,
  {373bd4c8-c8cd-4fff-bea3-9805df270832}, !- Handle
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e3185c36-0a22-4878-9fdb-c6a19125f236}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D Zone HVAC Equipment List, !- Name
  {234a3f6d-bc45-45d1-8aad-c093eb410de1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9391b858-5d56-4f63-8cc8-151011ed2201}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50793c20-be10-48e5-823d-78d349fde91e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fe2f4b7e-3e4e-4066-8434-33f4a7659a3d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 19, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f98e6874-55ef-4e77-b7fc-bd732727fe91}, !- Zone Air Inlet Port List
  {d9b42405-52ce-427f-a075-998e5d9c14b4}, !- Zone Air Exhaust Port List
  {0611eeab-7129-48ba-8784-66b762cb0134}, !- Zone Air Node Name
  {bd66ddf2-4ba4-4618-8846-aa858df4ad0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18c54aa7-8432-4295-9b1b-ee3adf62b92b}, !- Group Rendering Name
  {8c4fbb3b-d914-4d54-a789-b75ef61f24d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c0c858d-707e-489c-a126-45e5fa37b8a9}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D 1 Zone Air Node, !- Name
  {0611eeab-7129-48ba-8784-66b762cb0134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0611eeab-7129-48ba-8784-66b762cb0134}, !- Handle
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- Source Object
  11,                                     !- Outlet Port
  {9c0c858d-707e-489c-a126-45e5fa37b8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f98e6874-55ef-4e77-b7fc-bd732727fe91}, !- Handle
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- HVAC Component
  {bd1f47d9-41c1-496c-a28e-d879ea13c9c3}; !- Port 1

OS:PortList,
  {d9b42405-52ce-427f-a075-998e5d9c14b4}, !- Handle
  {b8955916-4307-4842-b083-40c09dfbcf3c}; !- HVAC Component

OS:PortList,
  {bd66ddf2-4ba4-4618-8846-aa858df4ad0a}, !- Handle
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- HVAC Component
  {6a4ea7c0-0b10-487e-afb8-85fa6994fbf7}; !- Port 1

OS:Sizing:Zone,
  {cc1f0930-9a29-4ce0-99e7-c568e7c3228b}, !- Handle
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53a67376-80b9-4e5d-82a0-0e57f752eb52}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D 1 Zone HVAC Equipment List, !- Name
  {b8955916-4307-4842-b083-40c09dfbcf3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1504b53e-e063-4688-81a8-1f450709db91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {451a2e8a-b03f-4b82-a1b1-9db77808e306}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8c4fbb3b-d914-4d54-a789-b75ef61f24d0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 20, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e21f38ee-6a2d-4438-8cd2-fff19b3369ce}, !- Zone Air Inlet Port List
  {42c0524b-ae71-4b21-8dcd-93e2b98f6598}, !- Zone Air Exhaust Port List
  {b1893283-1789-494a-8ce0-9197ce27dbce}, !- Zone Air Node Name
  {62387401-9d6d-471f-95c8-486d0af9f333}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a890463-9e48-4f1a-8fa5-ee557cebd3c9}, !- Group Rendering Name
  {9ad9ce31-f4e1-4371-988c-a909ad7eb12e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84f5296f-6b80-445e-a6ce-3eb4f808d0cb}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 2_SCH=D Zone Air Node, !- Name
  {b1893283-1789-494a-8ce0-9197ce27dbce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1893283-1789-494a-8ce0-9197ce27dbce}, !- Handle
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- Source Object
  11,                                     !- Outlet Port
  {84f5296f-6b80-445e-a6ce-3eb4f808d0cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e21f38ee-6a2d-4438-8cd2-fff19b3369ce}, !- Handle
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- HVAC Component
  {d7394020-52e4-4462-a138-2f4cbb72ea3e}; !- Port 1

OS:PortList,
  {42c0524b-ae71-4b21-8dcd-93e2b98f6598}, !- Handle
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}; !- HVAC Component

OS:PortList,
  {62387401-9d6d-471f-95c8-486d0af9f333}, !- Handle
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- HVAC Component
  {7de8ef20-51cb-4bc3-8ba9-cdccf4607e3f}; !- Port 1

OS:Sizing:Zone,
  {4618c5e8-af02-44b2-9a29-870391ff84a1}, !- Handle
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5a92dd3f-ccd8-458a-bc0d-859601559eac}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 2_SCH=D Zone HVAC Equipment List, !- Name
  {f58a7ab2-ab0a-4e9c-9750-6268db179f68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dae5db1f-bd34-460e-a5d6-f2950d81d7d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0143f13-54b5-4614-8695-a17a5965261e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ad9ce31-f4e1-4371-988c-a909ad7eb12e}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 6, !- Name
  {1830d9d3-5e92-4c21-9dcb-48cd10e43480}, !- Heating Setpoint Temperature Schedule Name
  {1857709b-3348-48c9-9285-d32b68b79934}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2912767d-5202-40b3-9346-19721423f2f4}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a2d47d62-2ca1-4579-983c-f8ccebdde6c6}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2fa6f84c-7664-42e4-9a44-2ee9b79cfa8c}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b2260af-77f6-482f-98a2-84d3c55b3a31}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {773d7134-4b1f-46a4-9058-a5f35efceb15}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6dccc18-790c-4d73-8997-7f1b4d407529}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efdb0189-1536-4745-89d5-4efef2b704fc}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18514dd3-e3cc-4add-a352-cd96d4f0d101}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2d9734d-caeb-4410-bcb9-388e958081b8}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bc10ec3-b5dd-492e-8dba-21044db977af}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23ff9f8c-b0f7-489d-889e-524822874cf2}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4cd1d9a-7644-4d08-9f78-5eceb463c1f5}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cbdf66a-f009-4ed9-8c45-f2ec2585e61f}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B 1, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b57d4574-e485-4d01-aed9-39a344606491}, !- Handle
  ALL_ST=Library - reading_FL=Building Story 2_SCH=C, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {776a3d09-44f9-4cc6-be60-5fbcc0acaa56}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bba2dfc1-da51-4a93-a207-6f35ab801d52}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f073bfcd-fd09-48f4-8a15-451d84e84672}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ec28631-36d8-42ca-a74f-6c544d8b6d05}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5ed96ea-9504-4195-b28d-27dda03dd90f}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d0c525b-93a9-48f6-97d7-9c6909c6f2e0}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 2_SCHD, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {691deef1-91d4-45d4-9110-a6f082eba334}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdfe25c0-d520-45c7-96a4-fd4c42254111}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36e29bc8-a98d-4459-9301-6541419b6381}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {18c54aa7-8432-4295-9b1b-ee3adf62b92b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ceb7f58-3ee1-4baf-ad57-2949d71165db}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a890463-9e48-4f1a-8fa5-ee557cebd3c9}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 2_SCH=D, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2090f02-dc7f-4429-99d5-47b10289d53e}, !- Handle
  Space Function Audience - auditorium 2, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2e7f017-cea5-4b30-a5b4-9bbfb454ded9}, !- Handle
  Space Function Classroom/lecture/training 2, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2774bdc1-12fe-4d8d-9d59-e51be04a0610}, !- Handle
  Space Function Conf./meet./multi-purpose 2, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {88c9df20-2aca-443e-83be-97956163883e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D 2, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccdfa4a9-0b5c-476b-ba06-956c038b3aff}, !- Handle
  Space Function Electrical/Mechanical-sch-D 2, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bfad21f8-bfcf-496d-9ca1-3af0052d21f9}, !- Handle
  Space Function Food preparation 2,      !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9fdac193-e453-4def-b7af-37f7f09cc917}, !- Handle
  Space Function Gym - play 2,            !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9b794e45-5bbf-40ba-ab39-71c8819cf564}, !- Handle
  Space Function Library - reading 2,     !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f0d01d3-823a-4005-9bb4-90d37041b96a}, !- Handle
  Space Function Lobby - other 2,         !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca952b74-bd89-465f-b2fd-0d2660d76b4d}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c83773fd-28bf-443e-8234-10ed5eeb75dc}, !- Handle
  Space Function Washroom-sch-D 2,        !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {f42e0f7a-557e-47c8-85e6-da8136fea219}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {0e548482-ecdb-4e8f-8e6b-87939ca3b82e}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {de4e32bc-2ed5-4b01-be02-3af17eef282c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {4a36908b-2381-41e0-a57a-8557bfdc85ce}, !- Layer 1
  {0e548482-ecdb-4e8f-8e6b-87939ca3b82e}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ece9d998-5de2-41c4-bdf0-b97b596a854d}, !- Handle
  {45661db0-d3ce-4607-ba75-46038a77498a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  38;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {90390ccd-a868-42a0-902a-42703b0443aa}, !- Handle
  {f21e5cb3-c367-4c2b-b58b-ec2b2b20fb47}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {b3fc5a08-856d-499f-9d96-6df8eefb3fdd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fbfac13b-e3ce-4ac6-baed-f5a45f6e9e68}, !- Handle
  {910bec87-21ed-4d68-b079-e968eebaa1bc}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {abe42814-5b7e-4548-9f02-ae6b2e24b33a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3cc48b09-99bc-4f46-a8aa-68495076ac16}, !- Handle
  {4b93dad9-736d-4d1b-8c31-28cdb9801595}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {edcdd2a0-019a-4b22-b735-ca1fcefa9fcd}, !- Handle
  {f493884e-c5f4-4de2-827c-1f4b6c65c4bf}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {8948222d-eab0-4b7d-892c-63e95b42b2ca}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cf2f64ff-38ab-4c54-b284-383a1044e37a}, !- Handle
  {8f99b3cf-5c54-4461-9919-55e1deeb4729}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {1e0cd7aa-72d5-4691-b83c-2f798f3431cd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {484363e8-dc01-4e33-8d7c-aeca425073e6}, !- Handle
  {3f6ddff3-ecbb-4a3c-8e8c-95b74c5f8147}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a2998f5d-c0cc-4148-aaa8-a19cf496642c}, !- Handle
  {66351f52-63a1-4422-a942-09e4a8766896}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {da89b520-7981-439b-96d3-9dd1d02aa710}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {60c2fc1c-1f60-4ef0-b45c-606cf3918313}, !- Handle
  {04e4aa5d-7edc-4d83-8fca-198a8c5d42ea}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {b5a0deaa-a3d8-4ea8-bf25-860019326992}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {2c86f3a8-f0f7-437b-8f10-a7ccdadaadfe}, !- Handle
  {ddaa663c-0b99-4e2c-bbe2-204a00f21ac8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  53;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {afbca41c-7c10-42ae-9886-e880c4bc6caa}, !- Handle
  {b436a7c8-cbde-4676-a0fa-ab5166716bdd}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {39280967-7430-4886-9d77-a77c29262626}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {62231725-fba7-42d9-a5a8-8e4913b2790f}, !- Handle
  {afa90ab8-57a3-461b-9c47-a2388c065125}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {036e4b4d-08ce-4f8a-8a62-5b1058da3ca4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fb3097e9-ce51-4175-b6cc-353cc89c460b}, !- Handle
  {871a9521-9666-4a45-a89c-e35bc7ca7134}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  20;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4123ab81-9391-4ba3-a9e6-55834c7280c5}, !- Handle
  {b035a618-c4c0-40ff-9a98-8e72510e8fe7}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  50;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e4a558e7-3150-4d5c-9488-2f013e8ac9d3}, !- Handle
  {466bbd9d-853a-46c7-8656-a7cc8aa1a410}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  9;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {864bbca1-360d-47c0-8bf7-5def819be8eb}, !- Handle
  {c86ce9a3-2ec5-4eaf-b968-40b0cc3d0d63}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  76;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {cb0afe73-b50c-42c7-8b97-7aa49f721124}, !- Handle
  {c2791704-874a-4d21-aa34-423d7f7292b5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {bf6da8cd-0727-4f70-af1a-6f8f40283359}, !- Handle
  {42e1ee22-ba79-4317-862c-01a2dcc40efb}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  15;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {948619c7-6d2a-4112-99aa-a7c21791471e}, !- Handle
  {7ce9e0df-1c33-4848-8da9-9a0ee84fb242}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  52;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f5f7d082-500d-4ecc-9557-317a04fecfea}, !- Handle
  {a70bb833-a4ad-4dc9-a126-161346485726}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {88d565ea-9ff3-4fc6-80d7-7bdcae43158a}, !- Handle
  {740fea93-2135-4c04-a74c-e76dcd30d0f3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {49527045-70fc-4188-b7b1-f1c52adce2a8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {7bdb7766-0699-40b7-9859-dcf2007d47e3}, !- Handle
  {66e7da60-2d10-4f55-b1e8-53707dafc061}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {196045c8-bd01-4fec-a501-6528cc78614c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor Kiva Foundation, !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {35cfe82e-9fef-4cfd-9833-23d23c809d8d}, !- Handle
  {9898d8ed-8753-4b9c-aabd-1b92d8eb7864}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  5;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c24a1b1d-4378-48ea-8140-a132da8686db}, !- Handle
  {8ba0faee-e030-4999-a98e-98ed34060463}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35;                                     !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5a4ad134-bec8-48e2-81c1-5bd8f0ae5687}, !- Handle
  {1220f768-6895-4ead-87ab-aae269648236}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {4cd4f38a-9883-471e-9ffd-e1f14ecee578}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {25688d69-5890-4b9e-82ad-c7b769eb563d}, !- Availability Schedule
  {e4abb1e9-6ae7-4102-933a-a236a6dfb89b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3b839562-a27d-4a6b-a89b-4476ec674378}, !- Supply Side Inlet Node Name
  {5f891f57-f704-45d0-a5ac-e526904988f8}, !- Demand Side Outlet Node Name
  {2728a86a-9298-41f4-83f4-abc96f3da8da}, !- Demand Side Inlet Node A
  {aaec3973-0199-4d07-aa9b-6ea3193e6de3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf9e83e9-efef-4ee2-a70a-c7e8baaabdb8}, !- Demand Mixer Name
  {5d91a60c-df7a-487d-bc8c-bd92e7d6493d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4a5bc06-f8a8-45fa-9d3d-c80eaf4a2e2f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {3b839562-a27d-4a6b-a89b-4476ec674378}, !- Inlet Port
  {4992e993-bc4d-4d0b-948d-badb7a02aad1}; !- Outlet Port

OS:Node,
  {74a7bf88-dc08-49a2-bffb-a6f8d5c5436e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {d2d59311-ab75-40cc-81b3-f4c15e730b0f}, !- Inlet Port
  {aaec3973-0199-4d07-aa9b-6ea3193e6de3}; !- Outlet Port

OS:Connection,
  {3b839562-a27d-4a6b-a89b-4476ec674378}, !- Handle
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- Source Object
  9,                                      !- Outlet Port
  {b4a5bc06-f8a8-45fa-9d3d-c80eaf4a2e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaec3973-0199-4d07-aa9b-6ea3193e6de3}, !- Handle
  {74a7bf88-dc08-49a2-bffb-a6f8d5c5436e}, !- Source Object
  3,                                      !- Outlet Port
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46b65d60-e7ac-406f-b839-48995fd3681b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {2728a86a-9298-41f4-83f4-abc96f3da8da}, !- Inlet Port
  {4fc2afa0-9751-4d6e-b733-d552c0550d89}; !- Outlet Port

OS:Node,
  {990cbd2d-1481-4899-9349-2dd95e4bf259}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {5f0ab8f5-4a8e-451a-8941-8df1158eec43}, !- Inlet Port
  {5f891f57-f704-45d0-a5ac-e526904988f8}; !- Outlet Port

OS:Node,
  {8cceb41c-aef9-4dee-878f-3b79608e0702}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {74cd400b-afe8-4748-9c82-9b0e9b563b5c}, !- Inlet Port
  {e9b4884c-3c5b-467b-ac81-571b141fbfa3}; !- Outlet Port

OS:Connection,
  {2728a86a-9298-41f4-83f4-abc96f3da8da}, !- Handle
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- Source Object
  11,                                     !- Outlet Port
  {46b65d60-e7ac-406f-b839-48995fd3681b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f891f57-f704-45d0-a5ac-e526904988f8}, !- Handle
  {990cbd2d-1481-4899-9349-2dd95e4bf259}, !- Source Object
  3,                                      !- Outlet Port
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d91a60c-df7a-487d-bc8c-bd92e7d6493d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4fc2afa0-9751-4d6e-b733-d552c0550d89}, !- Inlet Node Name
  {86327e4b-cdb7-43b0-9515-3dfe855c90ab}, !- Outlet Node Name 1
  {c26ef0b5-e4da-4518-96fc-058315c37827}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {bf9e83e9-efef-4ee2-a70a-c7e8baaabdb8}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5f0ab8f5-4a8e-451a-8941-8df1158eec43}, !- Outlet Node Name
  {d18e846f-8dd3-4e0e-a18c-56dce7ef725e}, !- Inlet Node Name 1
  {e4386e5f-2dfd-4abc-a67e-e40c1a9e0306}; !- Inlet Node Name 2

OS:Connection,
  {4fc2afa0-9751-4d6e-b733-d552c0550d89}, !- Handle
  {46b65d60-e7ac-406f-b839-48995fd3681b}, !- Source Object
  3,                                      !- Outlet Port
  {5d91a60c-df7a-487d-bc8c-bd92e7d6493d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0ab8f5-4a8e-451a-8941-8df1158eec43}, !- Handle
  {bf9e83e9-efef-4ee2-a70a-c7e8baaabdb8}, !- Source Object
  2,                                      !- Outlet Port
  {990cbd2d-1481-4899-9349-2dd95e4bf259}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7fbaa701-8294-4eef-b4b9-1d9919076bea}, !- Handle
  {05b4f0c7-5b52-45f9-bb8b-bba3f972d1c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e4abb1e9-6ae7-4102-933a-a236a6dfb89b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {36e61eb9-82ce-47f8-aa18-1a067f3b87e1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3943cbce-d214-4bd3-8143-69fe6d124c45}, !- Handle
  Fan On Off 1,                           !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ed09555-7f59-4c6d-a587-16eec9d31525}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b4326e8-72d7-42ac-a276-ccfc97b3e044}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ed09555-7f59-4c6d-a587-16eec9d31525}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b4326e8-72d7-42ac-a276-ccfc97b3e044}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9fecf59-bddf-41ee-8808-a89a2a0cfc23}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87e2f130-0ddd-4d1a-b64c-53bf6c916e11}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec1d8e0d-aebd-484b-a710-2d728750104f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {314dd783-a8c7-4b87-a06d-5a3ff57aa325}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94b044bb-fa9e-4a88-81ca-cae0bcd27560}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {97498ef2-b10b-4de3-baab-e2b2a8752677}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 181kBtu/hr 8.72EER, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {648c447d-4221-46b5-b31c-95a1e0831c99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0405679a-aa44-49ff-ba3f-7e7e6c869046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3729490e-631c-4193-86f5-4a0d6fe09d96}, !- Energy Input Ratio Function of Temperature Curve Name
  {7197b05b-877b-442f-805f-2f098548f92b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {316ac269-1c4e-4496-b0d0-602d3899db31}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {cb23dda2-6945-4713-892e-d410cc2aa9a1}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {01848c00-484d-4f8f-885d-40f658d62be5}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eaa453bd-a815-4544-a218-e55bf479110e}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {79e8d645-dc16-4da5-ae0f-2ec81a240359}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1166a180-478b-43f2-ad55-72fde570d55b}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9d82c8d8-93c4-49be-b542-0a33c6e2318c}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 131 Clg kBtu/hr 3.3COPH, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  38377.215571745,                        !- Rated Total Heating Capacity {W}
  3.56855524496575,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {752e436c-113c-4e21-ad68-f5eb2e573701}, !- Total Heating Capacity Function of Temperature Curve Name
  {4b7c9a16-fe8e-48aa-915b-3f4ebe3a6eb3}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {066ce0d9-9849-4975-b677-b15be58cd62f}, !- Energy Input Ratio Function of Temperature Curve Name
  {85591a3f-43c7-40d2-b2e7-3314cb4e53f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08fe4419-6ec3-41c6-86f6-e1b75cd3acc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7c260756-9060-4dcf-af97-108f68fa1673}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {25688d69-5890-4b9e-82ad-c7b769eb563d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb9b7f80-c241-48d3-b30e-00cfe46a2cee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb9b7f80-c241-48d3-b30e-00cfe46a2cee}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e2c6816f-6bd6-4be4-ac4b-4bef27d40eb8}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {7c260756-9060-4dcf-af97-108f68fa1673}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e117d234-6b8b-4906-ba1a-1b72a96a5e56}, !- Mixed Air Node Name
  {8b2c33ca-ca0e-45b8-b2a8-6e2b1f69fe72}, !- Outdoor Air Stream Node Name
  {0f2976ee-659c-4633-9dbb-1374bbe73f88}, !- Relief Air Stream Node Name
  {4992e993-bc4d-4d0b-948d-badb7a02aad1}; !- Return Air Stream Node Name

OS:Node,
  {13cfaa82-ab1f-4bcd-958d-83343ff7467a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b2c33ca-ca0e-45b8-b2a8-6e2b1f69fe72}; !- Outlet Port

OS:Connection,
  {8b2c33ca-ca0e-45b8-b2a8-6e2b1f69fe72}, !- Handle
  {13cfaa82-ab1f-4bcd-958d-83343ff7467a}, !- Source Object
  3,                                      !- Outlet Port
  {e2c6816f-6bd6-4be4-ac4b-4bef27d40eb8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ee0b539-34c5-4fe1-a4fe-0415c3662821}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {0f2976ee-659c-4633-9dbb-1374bbe73f88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f2976ee-659c-4633-9dbb-1374bbe73f88}, !- Handle
  {e2c6816f-6bd6-4be4-ac4b-4bef27d40eb8}, !- Source Object
  7,                                      !- Outlet Port
  {3ee0b539-34c5-4fe1-a4fe-0415c3662821}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {42d27feb-39a1-4cb7-a0d4-947523b4bcd7}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cfbe7815-7212-4131-829a-0e28e258fc29}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ba04532f-b796-4530-9b0c-3f96f9e03c95}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD ASHP, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {fb9d95c7-fa5f-46ce-a843-8948febc2d02}, !- Air Inlet Node Name
  {d2d59311-ab75-40cc-81b3-f4c15e730b0f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Controlling Zone or Thermostat Location
  {3943cbce-d214-4bd3-8143-69fe6d124c45}, !- Supply Air Fan Name
  {9d82c8d8-93c4-49be-b542-0a33c6e2318c}, !- Heating Coil Name
  {97498ef2-b10b-4de3-baab-e2b2a8752677}, !- Cooling Coil Name
  {42d27feb-39a1-4cb7-a0d4-947523b4bcd7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {25688d69-5890-4b9e-82ad-c7b769eb563d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d2d59311-ab75-40cc-81b3-f4c15e730b0f}, !- Handle
  {ba04532f-b796-4530-9b0c-3f96f9e03c95}, !- Source Object
  4,                                      !- Outlet Port
  {74a7bf88-dc08-49a2-bffb-a6f8d5c5436e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34133728-b00b-423c-a4cf-9b5362068dc8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {e117d234-6b8b-4906-ba1a-1b72a96a5e56}, !- Inlet Port
  {fb9d95c7-fa5f-46ce-a843-8948febc2d02}; !- Outlet Port

OS:Connection,
  {4992e993-bc4d-4d0b-948d-badb7a02aad1}, !- Handle
  {b4a5bc06-f8a8-45fa-9d3d-c80eaf4a2e2f}, !- Source Object
  3,                                      !- Outlet Port
  {e2c6816f-6bd6-4be4-ac4b-4bef27d40eb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e117d234-6b8b-4906-ba1a-1b72a96a5e56}, !- Handle
  {e2c6816f-6bd6-4be4-ac4b-4bef27d40eb8}, !- Source Object
  5,                                      !- Outlet Port
  {34133728-b00b-423c-a4cf-9b5362068dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9d95c7-fa5f-46ce-a843-8948febc2d02}, !- Handle
  {34133728-b00b-423c-a4cf-9b5362068dc8}, !- Source Object
  3,                                      !- Outlet Port
  {ba04532f-b796-4530-9b0c-3f96f9e03c95}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c28ad3c2-2a78-49e1-bb4a-cac7e645dec9}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9c6953b4-7d94-436a-8bb8-9f7e55e43304}, !- Control Zone Name
  {74a7bf88-dc08-49a2-bffb-a6f8d5c5436e}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6cd4e648-b39b-4348-8bee-fb75348f1ae3}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ad37abb-5c5a-4808-a3b0-6d6c45411032}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {a29f0ca7-12ee-4c91-9660-dfbaebd33986}, !- Air Inlet Node Name
  {74cd400b-afe8-4748-9c82-9b0e9b563b5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d9eb9f2-187a-47d1-a020-a17bf0305c3c}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 1_SCHD Return Air Node, !- Name
  {c1fd1333-b1ca-4eaf-973b-c77e1ae7cecc}, !- Inlet Port
  {d18e846f-8dd3-4e0e-a18c-56dce7ef725e}; !- Outlet Port

OS:Connection,
  {e9b4884c-3c5b-467b-ac81-571b141fbfa3}, !- Handle
  {8cceb41c-aef9-4dee-878f-3b79608e0702}, !- Source Object
  3,                                      !- Outlet Port
  {370f2d37-00bc-4510-9143-cc0665d6dc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fd1333-b1ca-4eaf-973b-c77e1ae7cecc}, !- Handle
  {b2f618f0-eb5b-4636-b2e0-852a0a500695}, !- Source Object
  2,                                      !- Outlet Port
  {5d9eb9f2-187a-47d1-a020-a17bf0305c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18e846f-8dd3-4e0e-a18c-56dce7ef725e}, !- Handle
  {5d9eb9f2-187a-47d1-a020-a17bf0305c3c}, !- Source Object
  3,                                      !- Outlet Port
  {bf9e83e9-efef-4ee2-a70a-c7e8baaabdb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {802d99b7-7c0a-45fa-bb06-54de30e472eb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {86327e4b-cdb7-43b0-9515-3dfe855c90ab}, !- Inlet Port
  {a29f0ca7-12ee-4c91-9660-dfbaebd33986}; !- Outlet Port

OS:Connection,
  {86327e4b-cdb7-43b0-9515-3dfe855c90ab}, !- Handle
  {5d91a60c-df7a-487d-bc8c-bd92e7d6493d}, !- Source Object
  3,                                      !- Outlet Port
  {802d99b7-7c0a-45fa-bb06-54de30e472eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29f0ca7-12ee-4c91-9660-dfbaebd33986}, !- Handle
  {802d99b7-7c0a-45fa-bb06-54de30e472eb}, !- Source Object
  3,                                      !- Outlet Port
  {4ad37abb-5c5a-4808-a3b0-6d6c45411032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74cd400b-afe8-4748-9c82-9b0e9b563b5c}, !- Handle
  {4ad37abb-5c5a-4808-a3b0-6d6c45411032}, !- Source Object
  4,                                      !- Outlet Port
  {8cceb41c-aef9-4dee-878f-3b79608e0702}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eee09bf7-33c6-4c93-a5c1-4418a3e95491}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2fe00d07-85a4-4a77-8bb3-0fc89b74455d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {e54549f7-2245-4fac-bd9a-0d80453f21d8}, !- Air Inlet Node Name
  {44b4bdcf-6aaf-4a25-b23f-191b3a45175d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3ccf148-e4cb-4bb8-acfb-b03a33959402}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {44b4bdcf-6aaf-4a25-b23f-191b3a45175d}, !- Inlet Port
  {cf2040b3-0a04-4ffd-811b-a0cfb5a64899}; !- Outlet Port

OS:Node,
  {85fe518a-b968-4749-aaad-05a53f03aa19}, !- Handle
  WET_ST=Washroom-sch-D_FL=Building Story 2_SCHD Return Air Node, !- Name
  {b0e14bab-833a-4eb4-8411-25eb9419e497}, !- Inlet Port
  {e4386e5f-2dfd-4abc-a67e-e40c1a9e0306}; !- Outlet Port

OS:Connection,
  {cf2040b3-0a04-4ffd-811b-a0cfb5a64899}, !- Handle
  {a3ccf148-e4cb-4bb8-acfb-b03a33959402}, !- Source Object
  3,                                      !- Outlet Port
  {b071bece-e084-402d-935f-26d08c392f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e14bab-833a-4eb4-8411-25eb9419e497}, !- Handle
  {07ac748d-871e-4bd6-96cd-8a3556049915}, !- Source Object
  2,                                      !- Outlet Port
  {85fe518a-b968-4749-aaad-05a53f03aa19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4386e5f-2dfd-4abc-a67e-e40c1a9e0306}, !- Handle
  {85fe518a-b968-4749-aaad-05a53f03aa19}, !- Source Object
  3,                                      !- Outlet Port
  {bf9e83e9-efef-4ee2-a70a-c7e8baaabdb8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c0af78c8-84ef-4eed-b229-4e28b6a4a6c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {c26ef0b5-e4da-4518-96fc-058315c37827}, !- Inlet Port
  {e54549f7-2245-4fac-bd9a-0d80453f21d8}; !- Outlet Port

OS:Connection,
  {c26ef0b5-e4da-4518-96fc-058315c37827}, !- Handle
  {5d91a60c-df7a-487d-bc8c-bd92e7d6493d}, !- Source Object
  4,                                      !- Outlet Port
  {c0af78c8-84ef-4eed-b229-4e28b6a4a6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54549f7-2245-4fac-bd9a-0d80453f21d8}, !- Handle
  {c0af78c8-84ef-4eed-b229-4e28b6a4a6c2}, !- Source Object
  3,                                      !- Outlet Port
  {2fe00d07-85a4-4a77-8bb3-0fc89b74455d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44b4bdcf-6aaf-4a25-b23f-191b3a45175d}, !- Handle
  {2fe00d07-85a4-4a77-8bb3-0fc89b74455d}, !- Source Object
  4,                                      !- Outlet Port
  {a3ccf148-e4cb-4bb8-acfb-b03a33959402}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {377f970f-2074-48ac-a1d7-785c9137cf45}, !- Availability Schedule
  {3cf2781a-3e51-47e8-9e5b-d49a784789c0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {480d7e2b-64f5-46a7-84fc-7c0c5c1e9ccf}, !- Supply Side Inlet Node Name
  {ba27b494-0f2f-451f-9ecc-1bee6af96210}, !- Demand Side Outlet Node Name
  {76f2fd7d-89e6-4103-a880-0ba5a5967a4f}, !- Demand Side Inlet Node A
  {bb0b63be-50a4-4d19-95fa-f8b8858a044d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Demand Mixer Name
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0f69066-c1bf-45be-90b2-7c51cc399732}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {480d7e2b-64f5-46a7-84fc-7c0c5c1e9ccf}, !- Inlet Port
  {42a05ae2-6f36-417c-b6c3-8d07e585d105}; !- Outlet Port

OS:Node,
  {2bef3f44-9ac7-4c47-bc1c-fab93eeeb811}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {13f52a8d-e3ae-4fb2-9a75-9da3e49e4c06}, !- Inlet Port
  {bb0b63be-50a4-4d19-95fa-f8b8858a044d}; !- Outlet Port

OS:Connection,
  {480d7e2b-64f5-46a7-84fc-7c0c5c1e9ccf}, !- Handle
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- Source Object
  9,                                      !- Outlet Port
  {b0f69066-c1bf-45be-90b2-7c51cc399732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0b63be-50a4-4d19-95fa-f8b8858a044d}, !- Handle
  {2bef3f44-9ac7-4c47-bc1c-fab93eeeb811}, !- Source Object
  3,                                      !- Outlet Port
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3606dfaf-e2db-4550-ad4f-7972c8fe891e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {76f2fd7d-89e6-4103-a880-0ba5a5967a4f}, !- Inlet Port
  {8264b192-fb5e-4524-88a4-3a7e58ada04b}; !- Outlet Port

OS:Node,
  {c0d9d9be-9d69-44d2-be91-79e8dac944ea}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {009530aa-4697-4577-b798-43a180e8b2da}, !- Inlet Port
  {ba27b494-0f2f-451f-9ecc-1bee6af96210}; !- Outlet Port

OS:Node,
  {f8b4bc41-6cf6-4fe6-907d-9642225d7e6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {965837d0-4740-4b67-827a-5c72be049f02}, !- Inlet Port
  {7207f665-b480-4287-b475-f77ebd9a2174}; !- Outlet Port

OS:Connection,
  {76f2fd7d-89e6-4103-a880-0ba5a5967a4f}, !- Handle
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- Source Object
  11,                                     !- Outlet Port
  {3606dfaf-e2db-4550-ad4f-7972c8fe891e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba27b494-0f2f-451f-9ecc-1bee6af96210}, !- Handle
  {c0d9d9be-9d69-44d2-be91-79e8dac944ea}, !- Source Object
  3,                                      !- Outlet Port
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8264b192-fb5e-4524-88a4-3a7e58ada04b}, !- Inlet Node Name
  {c913f603-0f85-48c4-96ef-ba13b4757ffa}, !- Outlet Node Name 1
  {c7286e78-cb30-4236-9b74-a70766be6521}, !- Outlet Node Name 2
  {8b647301-8c57-45df-bfd7-3f2905ec59c7}, !- Outlet Node Name 3
  {f5b5b24e-c89c-4db4-b69e-5167a874052b}, !- Outlet Node Name 4
  {178e3451-48cd-4b62-9150-6ce4c09c7bd2}, !- Outlet Node Name 5
  {4afebef6-0b85-431b-9124-962a5cd1b146}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {009530aa-4697-4577-b798-43a180e8b2da}, !- Outlet Node Name
  {a0431214-a129-42b2-b392-07816b33ff61}, !- Inlet Node Name 1
  {86509f3c-b82f-45e7-9123-77f6fe4349f2}, !- Inlet Node Name 2
  {cc099eda-8b96-4f5f-a574-b35372a3e556}, !- Inlet Node Name 3
  {0d3b6b88-d8ab-4505-9f61-7b672011e873}, !- Inlet Node Name 4
  {5ad1c9f0-460d-41f3-8f4c-9c5b8ac00adc}, !- Inlet Node Name 5
  {b93c7b93-34ec-4aad-8b7e-3819ddedd4d1}; !- Inlet Node Name 6

OS:Connection,
  {8264b192-fb5e-4524-88a4-3a7e58ada04b}, !- Handle
  {3606dfaf-e2db-4550-ad4f-7972c8fe891e}, !- Source Object
  3,                                      !- Outlet Port
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009530aa-4697-4577-b798-43a180e8b2da}, !- Handle
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Source Object
  2,                                      !- Outlet Port
  {c0d9d9be-9d69-44d2-be91-79e8dac944ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ba9ff01-6044-4f53-9b5d-c3c989db7fbd}, !- Handle
  {dbcc2138-45a9-4629-af32-8dc0689381a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3cf2781a-3e51-47e8-9e5b-d49a784789c0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {db91a010-3e89-4cd6-82c0-d2de54b818d5}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {03bf8c86-001c-48fe-ae3d-6bcf4e8c1be7}, !- Handle
  Fan On Off 2,                           !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23492586-ae08-4b82-a9c1-f33246a97126}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24c4efac-b5ad-49d4-8423-5414d4ee117d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {23492586-ae08-4b82-a9c1-f33246a97126}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24c4efac-b5ad-49d4-8423-5414d4ee117d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b0e6965-748a-4eb5-b546-21e6f124005a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ae2c556-5642-433b-9324-690b11ce7ede}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5da4b96d-be3a-4512-9d07-092a5dbff0be}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94901c11-6bba-4e01-a2fd-4849ff6d6ba8}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {adc42828-aca6-4622-8d48-01c811abb8d1}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {487938de-1485-4859-adae-1e5f1204ff25}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 807kBtu/hr 7.76EER, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {648c447d-4221-46b5-b31c-95a1e0831c99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0405679a-aa44-49ff-ba3f-7e7e6c869046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3729490e-631c-4193-86f5-4a0d6fe09d96}, !- Energy Input Ratio Function of Temperature Curve Name
  {7197b05b-877b-442f-805f-2f098548f92b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {316ac269-1c4e-4496-b0d0-602d3899db31}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {5237442c-86ed-4e2e-9b9d-3ccbb8930b08}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2997f137-96b7-43b5-a6bc-4c025f3aa851}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {22c4540e-ee4c-4f13-b0a3-11b7782f01cd}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f84ddac4-c38d-4ba4-a986-0e04d1802648}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9dd74058-99c8-4c03-8f15-0cd4c9465201}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7f4d647b-ffa4-495d-8d49-4c99e85270b5}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 585 Clg kBtu/hr 3.2COPH, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  171351.431914828,                       !- Rated Total Heating Capacity {W}
  3.67530224800139,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {752e436c-113c-4e21-ad68-f5eb2e573701}, !- Total Heating Capacity Function of Temperature Curve Name
  {4b7c9a16-fe8e-48aa-915b-3f4ebe3a6eb3}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {066ce0d9-9849-4975-b677-b15be58cd62f}, !- Energy Input Ratio Function of Temperature Curve Name
  {85591a3f-43c7-40d2-b2e7-3314cb4e53f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08fe4419-6ec3-41c6-86f6-e1b75cd3acc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d4c79da5-ea0c-40d6-b908-c984b3887a6a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {377f970f-2074-48ac-a1d7-785c9137cf45}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a705da4-f687-4983-9173-65b5db92865f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a705da4-f687-4983-9173-65b5db92865f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f457a59-0e8f-4f94-a1a5-db35101fa48d}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {d4c79da5-ea0c-40d6-b908-c984b3887a6a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b45cf70c-3463-4075-86d6-b3f1773f785a}, !- Mixed Air Node Name
  {06b89ce9-c97c-4de5-afad-f8e909107221}, !- Outdoor Air Stream Node Name
  {1d2d884b-d24b-49d8-8301-d18b52289b6b}, !- Relief Air Stream Node Name
  {42a05ae2-6f36-417c-b6c3-8d07e585d105}; !- Return Air Stream Node Name

OS:Node,
  {37066500-1608-41da-be62-dc42ee5a16cb}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {06b89ce9-c97c-4de5-afad-f8e909107221}; !- Outlet Port

OS:Connection,
  {06b89ce9-c97c-4de5-afad-f8e909107221}, !- Handle
  {37066500-1608-41da-be62-dc42ee5a16cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f457a59-0e8f-4f94-a1a5-db35101fa48d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d3decf1-2d54-4f3c-ad90-93d51f4d3a8e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {1d2d884b-d24b-49d8-8301-d18b52289b6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d2d884b-d24b-49d8-8301-d18b52289b6b}, !- Handle
  {7f457a59-0e8f-4f94-a1a5-db35101fa48d}, !- Source Object
  7,                                      !- Outlet Port
  {8d3decf1-2d54-4f3c-ad90-93d51f4d3a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {59695fc3-7f76-42c7-a146-37ca0681b7f5}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cfbe7815-7212-4131-829a-0e28e258fc29}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6196f822-c81b-43fe-8900-4cf8d212d257}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D ASHP, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {ab20aee3-487e-49ea-aafc-9d5633167e14}, !- Air Inlet Node Name
  {13f52a8d-e3ae-4fb2-9a75-9da3e49e4c06}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Controlling Zone or Thermostat Location
  {03bf8c86-001c-48fe-ae3d-6bcf4e8c1be7}, !- Supply Air Fan Name
  {7f4d647b-ffa4-495d-8d49-4c99e85270b5}, !- Heating Coil Name
  {487938de-1485-4859-adae-1e5f1204ff25}, !- Cooling Coil Name
  {59695fc3-7f76-42c7-a146-37ca0681b7f5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {377f970f-2074-48ac-a1d7-785c9137cf45}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {13f52a8d-e3ae-4fb2-9a75-9da3e49e4c06}, !- Handle
  {6196f822-c81b-43fe-8900-4cf8d212d257}, !- Source Object
  4,                                      !- Outlet Port
  {2bef3f44-9ac7-4c47-bc1c-fab93eeeb811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cb7e066-c27b-43b5-9814-ba6436f83da2}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {b45cf70c-3463-4075-86d6-b3f1773f785a}, !- Inlet Port
  {ab20aee3-487e-49ea-aafc-9d5633167e14}; !- Outlet Port

OS:Connection,
  {42a05ae2-6f36-417c-b6c3-8d07e585d105}, !- Handle
  {b0f69066-c1bf-45be-90b2-7c51cc399732}, !- Source Object
  3,                                      !- Outlet Port
  {7f457a59-0e8f-4f94-a1a5-db35101fa48d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b45cf70c-3463-4075-86d6-b3f1773f785a}, !- Handle
  {7f457a59-0e8f-4f94-a1a5-db35101fa48d}, !- Source Object
  5,                                      !- Outlet Port
  {2cb7e066-c27b-43b5-9814-ba6436f83da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab20aee3-487e-49ea-aafc-9d5633167e14}, !- Handle
  {2cb7e066-c27b-43b5-9814-ba6436f83da2}, !- Source Object
  3,                                      !- Outlet Port
  {6196f822-c81b-43fe-8900-4cf8d212d257}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7cdc64a4-0c7e-4d90-babf-6166adab04f8}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dca3c432-b7ea-4e10-b419-2c2850fc9c14}, !- Control Zone Name
  {2bef3f44-9ac7-4c47-bc1c-fab93eeeb811}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {829bb9bc-830a-4f17-b454-1c7c78adc87f}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {007b64cb-6b26-4e5a-9f7e-8ab210901a75}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {a68bacb4-3cb2-43ea-bdca-56afb8039d16}, !- Air Inlet Node Name
  {965837d0-4740-4b67-827a-5c72be049f02}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f651bb62-e90c-49fe-9bf1-039daafcfb9d}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {f7d9ffb4-62d4-4ce3-b82d-172c3be0d6d1}, !- Inlet Port
  {a0431214-a129-42b2-b392-07816b33ff61}; !- Outlet Port

OS:Connection,
  {7207f665-b480-4287-b475-f77ebd9a2174}, !- Handle
  {f8b4bc41-6cf6-4fe6-907d-9642225d7e6e}, !- Source Object
  3,                                      !- Outlet Port
  {817fd673-260b-40aa-974f-ea8b41ba22fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d9ffb4-62d4-4ce3-b82d-172c3be0d6d1}, !- Handle
  {9827e151-511d-423a-a7fa-78be76931527}, !- Source Object
  2,                                      !- Outlet Port
  {f651bb62-e90c-49fe-9bf1-039daafcfb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0431214-a129-42b2-b392-07816b33ff61}, !- Handle
  {f651bb62-e90c-49fe-9bf1-039daafcfb9d}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7eebf84-2ebf-40fa-b834-13ebf9b0e18d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {c913f603-0f85-48c4-96ef-ba13b4757ffa}, !- Inlet Port
  {a68bacb4-3cb2-43ea-bdca-56afb8039d16}; !- Outlet Port

OS:Connection,
  {c913f603-0f85-48c4-96ef-ba13b4757ffa}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  3,                                      !- Outlet Port
  {c7eebf84-2ebf-40fa-b834-13ebf9b0e18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68bacb4-3cb2-43ea-bdca-56afb8039d16}, !- Handle
  {c7eebf84-2ebf-40fa-b834-13ebf9b0e18d}, !- Source Object
  3,                                      !- Outlet Port
  {007b64cb-6b26-4e5a-9f7e-8ab210901a75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {965837d0-4740-4b67-827a-5c72be049f02}, !- Handle
  {007b64cb-6b26-4e5a-9f7e-8ab210901a75}, !- Source Object
  4,                                      !- Outlet Port
  {f8b4bc41-6cf6-4fe6-907d-9642225d7e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1cfbd380-1c03-4b05-9316-c7cefe71632d}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d66a7c1b-2227-4f08-a0ac-1974911b7e38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {24d33814-261c-4be9-aceb-93f3eab7b183}, !- Air Inlet Node Name
  {e5b6f486-b26f-427b-b1f1-ff7685fee1d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b4a7a37a-35a1-47df-a6db-4f6e6b41f128}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {e5b6f486-b26f-427b-b1f1-ff7685fee1d1}, !- Inlet Port
  {9f6e85cf-a2e2-4ffd-b423-e79797b9ccb2}; !- Outlet Port

OS:Node,
  {3f1be757-7539-4a45-9bc2-ab232a36c964}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 1_SCH=D 1 Return Air Node, !- Name
  {502af035-699e-4707-8463-2ae60f39f15e}, !- Inlet Port
  {86509f3c-b82f-45e7-9123-77f6fe4349f2}; !- Outlet Port

OS:Connection,
  {9f6e85cf-a2e2-4ffd-b423-e79797b9ccb2}, !- Handle
  {b4a7a37a-35a1-47df-a6db-4f6e6b41f128}, !- Source Object
  3,                                      !- Outlet Port
  {3cff3b49-48c5-4486-9475-91b435edf4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502af035-699e-4707-8463-2ae60f39f15e}, !- Handle
  {cf78ddcd-a638-4825-8e09-3661b81c0635}, !- Source Object
  2,                                      !- Outlet Port
  {3f1be757-7539-4a45-9bc2-ab232a36c964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86509f3c-b82f-45e7-9123-77f6fe4349f2}, !- Handle
  {3f1be757-7539-4a45-9bc2-ab232a36c964}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1af7c8b9-6241-48bf-b200-1f66b339dac4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {c7286e78-cb30-4236-9b74-a70766be6521}, !- Inlet Port
  {24d33814-261c-4be9-aceb-93f3eab7b183}; !- Outlet Port

OS:Connection,
  {c7286e78-cb30-4236-9b74-a70766be6521}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  4,                                      !- Outlet Port
  {1af7c8b9-6241-48bf-b200-1f66b339dac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d33814-261c-4be9-aceb-93f3eab7b183}, !- Handle
  {1af7c8b9-6241-48bf-b200-1f66b339dac4}, !- Source Object
  3,                                      !- Outlet Port
  {d66a7c1b-2227-4f08-a0ac-1974911b7e38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5b6f486-b26f-427b-b1f1-ff7685fee1d1}, !- Handle
  {d66a7c1b-2227-4f08-a0ac-1974911b7e38}, !- Source Object
  4,                                      !- Outlet Port
  {b4a7a37a-35a1-47df-a6db-4f6e6b41f128}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7fbed2e1-a744-4475-81b9-9d3e43a1c7fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc66110f-ce60-4a03-8f9b-70385bfc2eed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {8c707091-c80e-459e-9960-e61805782385}, !- Air Inlet Node Name
  {77864e1c-5a53-4394-8dcf-9c344c8a0216}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf86742a-7144-4856-a6f9-7d55d47e53df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {77864e1c-5a53-4394-8dcf-9c344c8a0216}, !- Inlet Port
  {4036fbd9-b790-4829-a702-4ee6e6db8e0e}; !- Outlet Port

OS:Node,
  {3c207b24-6a76-4ad4-80b9-0c5a88ee7ea6}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {65442231-60e5-4499-af52-d33861a54125}, !- Inlet Port
  {cc099eda-8b96-4f5f-a574-b35372a3e556}; !- Outlet Port

OS:Connection,
  {4036fbd9-b790-4829-a702-4ee6e6db8e0e}, !- Handle
  {cf86742a-7144-4856-a6f9-7d55d47e53df}, !- Source Object
  3,                                      !- Outlet Port
  {f7da3bb2-c2d1-4fa0-8a34-763957871dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65442231-60e5-4499-af52-d33861a54125}, !- Handle
  {9da31fc2-1420-4249-a7c5-c5afbf45d8cc}, !- Source Object
  2,                                      !- Outlet Port
  {3c207b24-6a76-4ad4-80b9-0c5a88ee7ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc099eda-8b96-4f5f-a574-b35372a3e556}, !- Handle
  {3c207b24-6a76-4ad4-80b9-0c5a88ee7ea6}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b165d867-5584-48b5-98e6-988fd82f1bdc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {8b647301-8c57-45df-bfd7-3f2905ec59c7}, !- Inlet Port
  {8c707091-c80e-459e-9960-e61805782385}; !- Outlet Port

OS:Connection,
  {8b647301-8c57-45df-bfd7-3f2905ec59c7}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  5,                                      !- Outlet Port
  {b165d867-5584-48b5-98e6-988fd82f1bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c707091-c80e-459e-9960-e61805782385}, !- Handle
  {b165d867-5584-48b5-98e6-988fd82f1bdc}, !- Source Object
  3,                                      !- Outlet Port
  {bc66110f-ce60-4a03-8f9b-70385bfc2eed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77864e1c-5a53-4394-8dcf-9c344c8a0216}, !- Handle
  {bc66110f-ce60-4a03-8f9b-70385bfc2eed}, !- Source Object
  4,                                      !- Outlet Port
  {cf86742a-7144-4856-a6f9-7d55d47e53df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9391b858-5d56-4f63-8cc8-151011ed2201}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50793c20-be10-48e5-823d-78d349fde91e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {ea8a7c19-e18e-4bbb-89d2-9c1b0aa9cacb}, !- Air Inlet Node Name
  {624dd74c-ad90-43a4-a17c-8f297ec69b1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {668f2ac3-1f62-4811-b799-b82709b7c7e7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {624dd74c-ad90-43a4-a17c-8f297ec69b1f}, !- Inlet Port
  {2c0e5f9c-5288-4f60-b628-a96c2e5c5488}; !- Outlet Port

OS:Node,
  {7eb80cb6-5d04-479b-af58-32d75bf0c147}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D Return Air Node, !- Name
  {e602985e-d3f5-4d39-ada5-887ec310bfe5}, !- Inlet Port
  {0d3b6b88-d8ab-4505-9f61-7b672011e873}; !- Outlet Port

OS:Connection,
  {2c0e5f9c-5288-4f60-b628-a96c2e5c5488}, !- Handle
  {668f2ac3-1f62-4811-b799-b82709b7c7e7}, !- Source Object
  3,                                      !- Outlet Port
  {60e18e23-b0e5-411f-8f17-21f90597b69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e602985e-d3f5-4d39-ada5-887ec310bfe5}, !- Handle
  {b0c0f451-d939-468a-800e-5c0fc35374b6}, !- Source Object
  2,                                      !- Outlet Port
  {7eb80cb6-5d04-479b-af58-32d75bf0c147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3b6b88-d8ab-4505-9f61-7b672011e873}, !- Handle
  {7eb80cb6-5d04-479b-af58-32d75bf0c147}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9bd9bdb-46e2-42c0-863d-98ccebbfee73}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {f5b5b24e-c89c-4db4-b69e-5167a874052b}, !- Inlet Port
  {ea8a7c19-e18e-4bbb-89d2-9c1b0aa9cacb}; !- Outlet Port

OS:Connection,
  {f5b5b24e-c89c-4db4-b69e-5167a874052b}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  6,                                      !- Outlet Port
  {e9bd9bdb-46e2-42c0-863d-98ccebbfee73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8a7c19-e18e-4bbb-89d2-9c1b0aa9cacb}, !- Handle
  {e9bd9bdb-46e2-42c0-863d-98ccebbfee73}, !- Source Object
  3,                                      !- Outlet Port
  {50793c20-be10-48e5-823d-78d349fde91e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {624dd74c-ad90-43a4-a17c-8f297ec69b1f}, !- Handle
  {50793c20-be10-48e5-823d-78d349fde91e}, !- Source Object
  4,                                      !- Outlet Port
  {668f2ac3-1f62-4811-b799-b82709b7c7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1504b53e-e063-4688-81a8-1f450709db91}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {451a2e8a-b03f-4b82-a1b1-9db77808e306}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {5acf8ff4-de4e-4fe3-93d0-084f0792772f}, !- Air Inlet Node Name
  {06aa5fa5-8350-4d7e-954b-3cec5f3a368d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e9d5d64-f755-4719-a8b2-714da39686f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {06aa5fa5-8350-4d7e-954b-3cec5f3a368d}, !- Inlet Port
  {bd1f47d9-41c1-496c-a28e-d879ea13c9c3}; !- Outlet Port

OS:Node,
  {72cf715e-a7a4-4092-89da-760a477692c5}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-D_FL=Building Story 2_SCH=D 1 Return Air Node, !- Name
  {6a4ea7c0-0b10-487e-afb8-85fa6994fbf7}, !- Inlet Port
  {5ad1c9f0-460d-41f3-8f4c-9c5b8ac00adc}; !- Outlet Port

OS:Connection,
  {bd1f47d9-41c1-496c-a28e-d879ea13c9c3}, !- Handle
  {5e9d5d64-f755-4719-a8b2-714da39686f2}, !- Source Object
  3,                                      !- Outlet Port
  {f98e6874-55ef-4e77-b7fc-bd732727fe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4ea7c0-0b10-487e-afb8-85fa6994fbf7}, !- Handle
  {bd66ddf2-4ba4-4618-8846-aa858df4ad0a}, !- Source Object
  2,                                      !- Outlet Port
  {72cf715e-a7a4-4092-89da-760a477692c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad1c9f0-460d-41f3-8f4c-9c5b8ac00adc}, !- Handle
  {72cf715e-a7a4-4092-89da-760a477692c5}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9a4d4d78-9238-4bf9-8d1c-f6d57b4fcce5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {178e3451-48cd-4b62-9150-6ce4c09c7bd2}, !- Inlet Port
  {5acf8ff4-de4e-4fe3-93d0-084f0792772f}; !- Outlet Port

OS:Connection,
  {178e3451-48cd-4b62-9150-6ce4c09c7bd2}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  7,                                      !- Outlet Port
  {9a4d4d78-9238-4bf9-8d1c-f6d57b4fcce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acf8ff4-de4e-4fe3-93d0-084f0792772f}, !- Handle
  {9a4d4d78-9238-4bf9-8d1c-f6d57b4fcce5}, !- Source Object
  3,                                      !- Outlet Port
  {451a2e8a-b03f-4b82-a1b1-9db77808e306}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06aa5fa5-8350-4d7e-954b-3cec5f3a368d}, !- Handle
  {451a2e8a-b03f-4b82-a1b1-9db77808e306}, !- Source Object
  4,                                      !- Outlet Port
  {5e9d5d64-f755-4719-a8b2-714da39686f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dae5db1f-bd34-460e-a5d6-f2950d81d7d0}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0143f13-54b5-4614-8695-a17a5965261e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {10a551cc-85cf-4b3f-b7f5-a561cec78eb5}, !- Air Inlet Node Name
  {ddb1cd6d-0c33-4d78-a4af-80103fec0deb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3963b130-d013-424f-b449-d274cd85c1b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {ddb1cd6d-0c33-4d78-a4af-80103fec0deb}, !- Inlet Port
  {d7394020-52e4-4462-a138-2f4cbb72ea3e}; !- Outlet Port

OS:Node,
  {72db9448-2585-41fe-942d-17ba34f92f07}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-D_FL=Building Story 2_SCH=D Return Air Node, !- Name
  {7de8ef20-51cb-4bc3-8ba9-cdccf4607e3f}, !- Inlet Port
  {b93c7b93-34ec-4aad-8b7e-3819ddedd4d1}; !- Outlet Port

OS:Connection,
  {d7394020-52e4-4462-a138-2f4cbb72ea3e}, !- Handle
  {3963b130-d013-424f-b449-d274cd85c1b2}, !- Source Object
  3,                                      !- Outlet Port
  {e21f38ee-6a2d-4438-8cd2-fff19b3369ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de8ef20-51cb-4bc3-8ba9-cdccf4607e3f}, !- Handle
  {62387401-9d6d-471f-95c8-486d0af9f333}, !- Source Object
  2,                                      !- Outlet Port
  {72db9448-2585-41fe-942d-17ba34f92f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93c7b93-34ec-4aad-8b7e-3819ddedd4d1}, !- Handle
  {72db9448-2585-41fe-942d-17ba34f92f07}, !- Source Object
  3,                                      !- Outlet Port
  {4adbe57a-7c2a-4e8e-ae72-46f50fd5f3f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {68fbfffe-20c8-4048-97f4-39a1177b724c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {4afebef6-0b85-431b-9124-962a5cd1b146}, !- Inlet Port
  {10a551cc-85cf-4b3f-b7f5-a561cec78eb5}; !- Outlet Port

OS:Connection,
  {4afebef6-0b85-431b-9124-962a5cd1b146}, !- Handle
  {a209dc58-632c-4cfe-ad93-2d04a33bfaab}, !- Source Object
  8,                                      !- Outlet Port
  {68fbfffe-20c8-4048-97f4-39a1177b724c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a551cc-85cf-4b3f-b7f5-a561cec78eb5}, !- Handle
  {68fbfffe-20c8-4048-97f4-39a1177b724c}, !- Source Object
  3,                                      !- Outlet Port
  {f0143f13-54b5-4614-8695-a17a5965261e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddb1cd6d-0c33-4d78-a4af-80103fec0deb}, !- Handle
  {f0143f13-54b5-4614-8695-a17a5965261e}, !- Source Object
  4,                                      !- Outlet Port
  {3963b130-d013-424f-b449-d274cd85c1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {68f00f2d-137a-4c48-9479-124c57787fd9}, !- Availability Schedule
  {9598ac1e-f041-44e6-9a76-5b2152fb9bfa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {989a1d6d-d03f-4a19-b104-869527c7d21c}, !- Supply Side Inlet Node Name
  {64401399-717c-4533-bb0a-a1e557fdcf1a}, !- Demand Side Outlet Node Name
  {12b85a1c-b77c-4ba8-9b14-5e4a2ef9fbea}, !- Demand Side Inlet Node A
  {3fc1c41e-fbc6-4ffb-bb15-26f2e78db8c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78b5012d-0e9a-4123-be70-4c79a7b11952}, !- Demand Mixer Name
  {b6ddeace-b8dc-453a-a7ef-a73fdc283780}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f6670d2-e25f-4a8a-99dc-48a9071a3508}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {989a1d6d-d03f-4a19-b104-869527c7d21c}, !- Inlet Port
  {9ec0d084-8bdc-4597-be58-8a397b7958d6}; !- Outlet Port

OS:Node,
  {0e8d54fe-5ced-4833-ae7d-ee00e8be8c38}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {8185ed69-8bef-44bf-afed-276fe56bc98e}, !- Inlet Port
  {3fc1c41e-fbc6-4ffb-bb15-26f2e78db8c3}; !- Outlet Port

OS:Connection,
  {989a1d6d-d03f-4a19-b104-869527c7d21c}, !- Handle
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- Source Object
  9,                                      !- Outlet Port
  {1f6670d2-e25f-4a8a-99dc-48a9071a3508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc1c41e-fbc6-4ffb-bb15-26f2e78db8c3}, !- Handle
  {0e8d54fe-5ced-4833-ae7d-ee00e8be8c38}, !- Source Object
  3,                                      !- Outlet Port
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dae83d58-488c-4ee6-9aef-c7452e2815c9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {12b85a1c-b77c-4ba8-9b14-5e4a2ef9fbea}, !- Inlet Port
  {d0dc0cc9-a4e6-40bf-8062-ab757c76cb2e}; !- Outlet Port

OS:Node,
  {7aab5f93-4e9b-4f69-a47a-10f0045b2631}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {31e86c80-01a7-479f-b1e1-40dd56fae216}, !- Inlet Port
  {64401399-717c-4533-bb0a-a1e557fdcf1a}; !- Outlet Port

OS:Node,
  {450bc26c-3897-432e-9250-fb2a1aaa2459}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Outlet Air Node, !- Name
  {41daf658-1f96-4528-9606-d890e7a600c3}, !- Inlet Port
  {6a07334d-9eb8-4d47-a2db-4a47b69a5e89}; !- Outlet Port

OS:Connection,
  {12b85a1c-b77c-4ba8-9b14-5e4a2ef9fbea}, !- Handle
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- Source Object
  11,                                     !- Outlet Port
  {dae83d58-488c-4ee6-9aef-c7452e2815c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64401399-717c-4533-bb0a-a1e557fdcf1a}, !- Handle
  {7aab5f93-4e9b-4f69-a47a-10f0045b2631}, !- Source Object
  3,                                      !- Outlet Port
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6ddeace-b8dc-453a-a7ef-a73fdc283780}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {d0dc0cc9-a4e6-40bf-8062-ab757c76cb2e}, !- Inlet Node Name
  {591ce5fd-62bf-4d56-ba2c-732211509f44}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {78b5012d-0e9a-4123-be70-4c79a7b11952}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {31e86c80-01a7-479f-b1e1-40dd56fae216}, !- Outlet Node Name
  {f6794caa-45ae-418b-92d5-cab8aae73b1c}; !- Inlet Node Name 1

OS:Connection,
  {d0dc0cc9-a4e6-40bf-8062-ab757c76cb2e}, !- Handle
  {dae83d58-488c-4ee6-9aef-c7452e2815c9}, !- Source Object
  3,                                      !- Outlet Port
  {b6ddeace-b8dc-453a-a7ef-a73fdc283780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e86c80-01a7-479f-b1e1-40dd56fae216}, !- Handle
  {78b5012d-0e9a-4123-be70-4c79a7b11952}, !- Source Object
  2,                                      !- Outlet Port
  {7aab5f93-4e9b-4f69-a47a-10f0045b2631}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {417053e3-9773-48f9-9e6b-f3f8c82bbb1d}, !- Handle
  {6f4b9297-15ed-46e8-9318-2aec95a80dc9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9598ac1e-f041-44e6-9a76-5b2152fb9bfa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f729ed82-31c7-45ea-8a86-5c238d5b9610}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {61665d49-e60a-4e13-8821-79336f77cfa8}, !- Handle
  Fan On Off 3,                           !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f93986b-e0de-46c7-95a6-67cea1974563}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2eca4f04-8ab2-4210-84f9-7dc4565f1b71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f93986b-e0de-46c7-95a6-67cea1974563}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2eca4f04-8ab2-4210-84f9-7dc4565f1b71}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {189c86c9-9b5c-4bd2-89c3-37cc40d5594b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85e2a4c9-2b41-4306-a003-8d2adeb86311}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ef29602-8fb0-4f30-a03d-78e47e802d3b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7466cb4-feaf-4f61-bb85-1cc535e9c757}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {459edc69-9947-4acc-b5cd-91663930e6c2}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e25334c9-a006-4710-857d-fd886d3a32c0}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 526kBtu/hr 7.76EER, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {648c447d-4221-46b5-b31c-95a1e0831c99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0405679a-aa44-49ff-ba3f-7e7e6c869046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3729490e-631c-4193-86f5-4a0d6fe09d96}, !- Energy Input Ratio Function of Temperature Curve Name
  {7197b05b-877b-442f-805f-2f098548f92b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {316ac269-1c4e-4496-b0d0-602d3899db31}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {729bcd28-7052-43d4-bbee-9d8d7f2b341b}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8263fbb8-f4c4-435d-917a-5c22c2985971}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {54fb73d0-a7aa-43cc-9232-dc2392575dd0}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {087d4e4a-fa30-4cae-b279-7b23378d7a3c}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bae1c427-50db-4867-a903-f16bfa5b5ea6}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {67fe250c-db30-42c3-b904-c67d80d9b944}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 381 Clg kBtu/hr 3.2COPH, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  111671.678690082,                       !- Rated Total Heating Capacity {W}
  3.57886034702963,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {752e436c-113c-4e21-ad68-f5eb2e573701}, !- Total Heating Capacity Function of Temperature Curve Name
  {4b7c9a16-fe8e-48aa-915b-3f4ebe3a6eb3}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {066ce0d9-9849-4975-b677-b15be58cd62f}, !- Energy Input Ratio Function of Temperature Curve Name
  {85591a3f-43c7-40d2-b2e7-3314cb4e53f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08fe4419-6ec3-41c6-86f6-e1b75cd3acc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1d2682ce-b428-43a3-af94-2ec504aa8ac1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {68f00f2d-137a-4c48-9479-124c57787fd9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7b48701-f49b-4794-b071-154f52887b70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7b48701-f49b-4794-b071-154f52887b70}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f012d0ff-f58a-4384-a97e-b5e06d881713}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {1d2682ce-b428-43a3-af94-2ec504aa8ac1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2bc8e3fc-29df-4c6a-bf2c-6e3e2e9c5e2f}, !- Mixed Air Node Name
  {50283c2c-351d-4f11-93a0-d4eaddf0ec14}, !- Outdoor Air Stream Node Name
  {9db7f88a-9417-4eb5-baff-a9c4bd8494f9}, !- Relief Air Stream Node Name
  {9ec0d084-8bdc-4597-be58-8a397b7958d6}; !- Return Air Stream Node Name

OS:Node,
  {e5dd88e0-3471-4a8a-842d-60cffd10a973}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50283c2c-351d-4f11-93a0-d4eaddf0ec14}; !- Outlet Port

OS:Connection,
  {50283c2c-351d-4f11-93a0-d4eaddf0ec14}, !- Handle
  {e5dd88e0-3471-4a8a-842d-60cffd10a973}, !- Source Object
  3,                                      !- Outlet Port
  {f012d0ff-f58a-4384-a97e-b5e06d881713}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {104463a6-a251-46f0-b9d9-ead2f4d09f86}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {9db7f88a-9417-4eb5-baff-a9c4bd8494f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9db7f88a-9417-4eb5-baff-a9c4bd8494f9}, !- Handle
  {f012d0ff-f58a-4384-a97e-b5e06d881713}, !- Source Object
  7,                                      !- Outlet Port
  {104463a6-a251-46f0-b9d9-ead2f4d09f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {236e2b61-72b6-4310-b037-66b042fbb3a1}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cfbe7815-7212-4131-829a-0e28e258fc29}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3b175280-4fae-42ca-a420-7a05394709e1}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D ASHP, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {926dff82-ecc0-43ae-a859-ef51d998b333}, !- Air Inlet Node Name
  {8185ed69-8bef-44bf-afed-276fe56bc98e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Controlling Zone or Thermostat Location
  {61665d49-e60a-4e13-8821-79336f77cfa8}, !- Supply Air Fan Name
  {67fe250c-db30-42c3-b904-c67d80d9b944}, !- Heating Coil Name
  {e25334c9-a006-4710-857d-fd886d3a32c0}, !- Cooling Coil Name
  {236e2b61-72b6-4310-b037-66b042fbb3a1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {68f00f2d-137a-4c48-9479-124c57787fd9}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8185ed69-8bef-44bf-afed-276fe56bc98e}, !- Handle
  {3b175280-4fae-42ca-a420-7a05394709e1}, !- Source Object
  4,                                      !- Outlet Port
  {0e8d54fe-5ced-4833-ae7d-ee00e8be8c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {524604c8-a23d-4005-8aed-421ba1126f7d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {2bc8e3fc-29df-4c6a-bf2c-6e3e2e9c5e2f}, !- Inlet Port
  {926dff82-ecc0-43ae-a859-ef51d998b333}; !- Outlet Port

OS:Connection,
  {9ec0d084-8bdc-4597-be58-8a397b7958d6}, !- Handle
  {1f6670d2-e25f-4a8a-99dc-48a9071a3508}, !- Source Object
  3,                                      !- Outlet Port
  {f012d0ff-f58a-4384-a97e-b5e06d881713}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2bc8e3fc-29df-4c6a-bf2c-6e3e2e9c5e2f}, !- Handle
  {f012d0ff-f58a-4384-a97e-b5e06d881713}, !- Source Object
  5,                                      !- Outlet Port
  {524604c8-a23d-4005-8aed-421ba1126f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926dff82-ecc0-43ae-a859-ef51d998b333}, !- Handle
  {524604c8-a23d-4005-8aed-421ba1126f7d}, !- Source Object
  3,                                      !- Outlet Port
  {3b175280-4fae-42ca-a420-7a05394709e1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4a5402ed-a370-42e8-93a5-4afd2186db13}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {09fff40f-3ae1-4746-a122-6bf2cb845b94}, !- Control Zone Name
  {0e8d54fe-5ced-4833-ae7d-ee00e8be8c38}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {44653033-08bb-407a-a104-091638ab3c24}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbe20b51-3343-4132-9635-d8e10550bb51}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {681828e0-b8c0-459f-a174-6d5d0d362ad5}, !- Air Inlet Node Name
  {41daf658-1f96-4528-9606-d890e7a600c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42f11923-83d3-432d-9558-8e6b33004c54}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D Return Air Node, !- Name
  {3fafc813-96b0-4d91-8155-64eb82d0a519}, !- Inlet Port
  {f6794caa-45ae-418b-92d5-cab8aae73b1c}; !- Outlet Port

OS:Connection,
  {6a07334d-9eb8-4d47-a2db-4a47b69a5e89}, !- Handle
  {450bc26c-3897-432e-9250-fb2a1aaa2459}, !- Source Object
  3,                                      !- Outlet Port
  {a29d616b-0e4c-437d-8102-bc8777d569a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fafc813-96b0-4d91-8155-64eb82d0a519}, !- Handle
  {1b7ac9f6-2ca5-4df9-8151-0c1f948d7c65}, !- Source Object
  2,                                      !- Outlet Port
  {42f11923-83d3-432d-9558-8e6b33004c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6794caa-45ae-418b-92d5-cab8aae73b1c}, !- Handle
  {42f11923-83d3-432d-9558-8e6b33004c54}, !- Source Object
  3,                                      !- Outlet Port
  {78b5012d-0e9a-4123-be70-4c79a7b11952}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a5b827c-1f45-44b6-994f-22e966b8e059}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {591ce5fd-62bf-4d56-ba2c-732211509f44}, !- Inlet Port
  {681828e0-b8c0-459f-a174-6d5d0d362ad5}; !- Outlet Port

OS:Connection,
  {591ce5fd-62bf-4d56-ba2c-732211509f44}, !- Handle
  {b6ddeace-b8dc-453a-a7ef-a73fdc283780}, !- Source Object
  3,                                      !- Outlet Port
  {5a5b827c-1f45-44b6-994f-22e966b8e059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681828e0-b8c0-459f-a174-6d5d0d362ad5}, !- Handle
  {5a5b827c-1f45-44b6-994f-22e966b8e059}, !- Source Object
  3,                                      !- Outlet Port
  {cbe20b51-3343-4132-9635-d8e10550bb51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41daf658-1f96-4528-9606-d890e7a600c3}, !- Handle
  {cbe20b51-3343-4132-9635-d8e10550bb51}, !- Source Object
  4,                                      !- Outlet Port
  {450bc26c-3897-432e-9250-fb2a1aaa2459}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {8c7ca8a5-5827-486a-b822-e5fc8c5e233a}, !- Availability Schedule
  {5ea2c4e0-9492-44b2-8345-d73549540225}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {73b616dd-358c-423b-8f16-aedfa00693eb}, !- Supply Side Inlet Node Name
  {85c32d12-a5b7-4a2f-b894-903a3efb0f2f}, !- Demand Side Outlet Node Name
  {d77c510a-a607-49f8-b058-f93f777fc135}, !- Demand Side Inlet Node A
  {118ab1a7-5df4-43f3-b025-28bdc212ba22}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51ad35b3-38d0-4c98-b05b-7b534d531753}, !- Demand Mixer Name
  {e374a06b-dfc8-423a-95e4-ca7d5d36416b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb87e677-7c80-4484-995d-102c7ba66d9f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {73b616dd-358c-423b-8f16-aedfa00693eb}, !- Inlet Port
  {9bbed0b7-0a3d-403a-a488-5ecc07d00050}; !- Outlet Port

OS:Node,
  {7fee52e0-2fef-49d6-8f98-52ab2794fa4d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {99c239ff-075a-483b-be07-f1dd88984fac}, !- Inlet Port
  {118ab1a7-5df4-43f3-b025-28bdc212ba22}; !- Outlet Port

OS:Connection,
  {73b616dd-358c-423b-8f16-aedfa00693eb}, !- Handle
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- Source Object
  9,                                      !- Outlet Port
  {fb87e677-7c80-4484-995d-102c7ba66d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118ab1a7-5df4-43f3-b025-28bdc212ba22}, !- Handle
  {7fee52e0-2fef-49d6-8f98-52ab2794fa4d}, !- Source Object
  3,                                      !- Outlet Port
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {545e15c9-3f8b-42dd-a75e-2ab713bb7b3e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {d77c510a-a607-49f8-b058-f93f777fc135}, !- Inlet Port
  {3de6fb47-76da-473c-bf6a-23027b416c80}; !- Outlet Port

OS:Node,
  {174fc768-e102-4356-b0fc-1a70f7603b3f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {f44955f2-25fe-43f5-9c77-51c862177895}, !- Inlet Port
  {85c32d12-a5b7-4a2f-b894-903a3efb0f2f}; !- Outlet Port

OS:Node,
  {e46dae7a-f221-44ea-bc5e-a813c62f9a9a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {1caa7c0c-f74c-4433-ac7e-2fd254de4182}, !- Inlet Port
  {6f115210-9d2e-4b50-9204-4b8d5b47ab87}; !- Outlet Port

OS:Connection,
  {d77c510a-a607-49f8-b058-f93f777fc135}, !- Handle
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- Source Object
  11,                                     !- Outlet Port
  {545e15c9-3f8b-42dd-a75e-2ab713bb7b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c32d12-a5b7-4a2f-b894-903a3efb0f2f}, !- Handle
  {174fc768-e102-4356-b0fc-1a70f7603b3f}, !- Source Object
  3,                                      !- Outlet Port
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e374a06b-dfc8-423a-95e4-ca7d5d36416b}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3de6fb47-76da-473c-bf6a-23027b416c80}, !- Inlet Node Name
  {a92da85c-452a-49ca-900e-5dd5668b77b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51ad35b3-38d0-4c98-b05b-7b534d531753}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {f44955f2-25fe-43f5-9c77-51c862177895}, !- Outlet Node Name
  {bfd091e7-d8f1-4ccf-b009-6b8f6647b9db}; !- Inlet Node Name 1

OS:Connection,
  {3de6fb47-76da-473c-bf6a-23027b416c80}, !- Handle
  {545e15c9-3f8b-42dd-a75e-2ab713bb7b3e}, !- Source Object
  3,                                      !- Outlet Port
  {e374a06b-dfc8-423a-95e4-ca7d5d36416b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44955f2-25fe-43f5-9c77-51c862177895}, !- Handle
  {51ad35b3-38d0-4c98-b05b-7b534d531753}, !- Source Object
  2,                                      !- Outlet Port
  {174fc768-e102-4356-b0fc-1a70f7603b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {572b35ad-535a-41ea-893b-cd9cc533ea1e}, !- Handle
  {a1667dd8-a86f-4088-b591-c459195e1f5e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5ea2c4e0-9492-44b2-8345-d73549540225}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {2eea5c00-82b2-4dca-bbfa-8e81d6efb192}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fb1192ef-5129-4f87-9b7d-b6a8c70cb2e5}, !- Handle
  Fan On Off 4,                           !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99a8655a-f19a-48c2-87ab-19df68a6842f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a633b07-bf7f-4849-94b5-2a6924274b7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99a8655a-f19a-48c2-87ab-19df68a6842f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a633b07-bf7f-4849-94b5-2a6924274b7e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {615c9ed0-4ece-40b4-8041-abaac63e3aba}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28ed977a-426d-462a-98aa-e854ab5e38f7}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad0ceaec-cc47-4720-bd25-0014d659d4be}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c427d185-e37f-4bea-907c-26f62a317209}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8bffd255-dc19-45ba-8be3-4820f3222d82}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9c75539-10ac-483a-8c4e-1437afade878}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 111kBtu/hr 9.08EER, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {648c447d-4221-46b5-b31c-95a1e0831c99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0405679a-aa44-49ff-ba3f-7e7e6c869046}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3729490e-631c-4193-86f5-4a0d6fe09d96}, !- Energy Input Ratio Function of Temperature Curve Name
  {7197b05b-877b-442f-805f-2f098548f92b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {316ac269-1c4e-4496-b0d0-602d3899db31}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {4d2267e4-7f66-4dad-9bf4-9bd7adda56e1}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {cc4bdcec-4571-4cf1-b911-48cf80f1aba4}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {88c11b8a-f640-45a3-bfce-c2f63d597d41}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {72754831-388e-4aec-90df-eedb84205e77}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2353b6c7-81cf-4331-802e-b5b8e862cf04}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {befd9845-c00d-4469-adb6-eff4c2439632}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 80 Clg kBtu/hr 3.3COPH, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  23568.0093841782,                       !- Rated Total Heating Capacity {W}
  3.54387585133691,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {752e436c-113c-4e21-ad68-f5eb2e573701}, !- Total Heating Capacity Function of Temperature Curve Name
  {4b7c9a16-fe8e-48aa-915b-3f4ebe3a6eb3}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {066ce0d9-9849-4975-b677-b15be58cd62f}, !- Energy Input Ratio Function of Temperature Curve Name
  {85591a3f-43c7-40d2-b2e7-3314cb4e53f3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {08fe4419-6ec3-41c6-86f6-e1b75cd3acc0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {03fd88f4-0432-4b01-baec-5ccb90ed2d05}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c7ca8a5-5827-486a-b822-e5fc8c5e233a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9410cf2-d190-4dae-abb1-b10fd3b76d6e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9410cf2-d190-4dae-abb1-b10fd3b76d6e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffac07c7-ac24-4629-a1d7-63b67beae009}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {03fd88f4-0432-4b01-baec-5ccb90ed2d05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02a8ce8f-d670-41b0-8142-f3917e122514}, !- Mixed Air Node Name
  {62adc18a-f78b-46b1-a5ff-abf11797ae0a}, !- Outdoor Air Stream Node Name
  {ed2814cf-8d5a-45cd-8ad0-d554a000aedc}, !- Relief Air Stream Node Name
  {9bbed0b7-0a3d-403a-a488-5ecc07d00050}; !- Return Air Stream Node Name

OS:Node,
  {b7504f39-b5d8-4028-84f8-58c789eee5fd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {62adc18a-f78b-46b1-a5ff-abf11797ae0a}; !- Outlet Port

OS:Connection,
  {62adc18a-f78b-46b1-a5ff-abf11797ae0a}, !- Handle
  {b7504f39-b5d8-4028-84f8-58c789eee5fd}, !- Source Object
  3,                                      !- Outlet Port
  {ffac07c7-ac24-4629-a1d7-63b67beae009}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6eef899a-7ac3-455d-82c5-b066269a307b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {ed2814cf-8d5a-45cd-8ad0-d554a000aedc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed2814cf-8d5a-45cd-8ad0-d554a000aedc}, !- Handle
  {ffac07c7-ac24-4629-a1d7-63b67beae009}, !- Source Object
  7,                                      !- Outlet Port
  {6eef899a-7ac3-455d-82c5-b066269a307b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ce30d58a-dcfb-4d70-ac83-9f81221d9133}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cfbe7815-7212-4131-829a-0e28e258fc29}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0571470e-4914-4369-8cad-629cd716a61d}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 ASHP, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {ee2d2949-1b9e-4de6-8937-a79ef3749991}, !- Air Inlet Node Name
  {99c239ff-075a-483b-be07-f1dd88984fac}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Controlling Zone or Thermostat Location
  {fb1192ef-5129-4f87-9b7d-b6a8c70cb2e5}, !- Supply Air Fan Name
  {befd9845-c00d-4469-adb6-eff4c2439632}, !- Heating Coil Name
  {f9c75539-10ac-483a-8c4e-1437afade878}, !- Cooling Coil Name
  {ce30d58a-dcfb-4d70-ac83-9f81221d9133}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {8c7ca8a5-5827-486a-b822-e5fc8c5e233a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {99c239ff-075a-483b-be07-f1dd88984fac}, !- Handle
  {0571470e-4914-4369-8cad-629cd716a61d}, !- Source Object
  4,                                      !- Outlet Port
  {7fee52e0-2fef-49d6-8f98-52ab2794fa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86da542d-9cc9-4810-a458-dce3b4d583b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {02a8ce8f-d670-41b0-8142-f3917e122514}, !- Inlet Port
  {ee2d2949-1b9e-4de6-8937-a79ef3749991}; !- Outlet Port

OS:Connection,
  {9bbed0b7-0a3d-403a-a488-5ecc07d00050}, !- Handle
  {fb87e677-7c80-4484-995d-102c7ba66d9f}, !- Source Object
  3,                                      !- Outlet Port
  {ffac07c7-ac24-4629-a1d7-63b67beae009}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02a8ce8f-d670-41b0-8142-f3917e122514}, !- Handle
  {ffac07c7-ac24-4629-a1d7-63b67beae009}, !- Source Object
  5,                                      !- Outlet Port
  {86da542d-9cc9-4810-a458-dce3b4d583b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2d2949-1b9e-4de6-8937-a79ef3749991}, !- Handle
  {86da542d-9cc9-4810-a458-dce3b4d583b1}, !- Source Object
  3,                                      !- Outlet Port
  {0571470e-4914-4369-8cad-629cd716a61d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6a57ec71-ef52-4900-8ad4-6287dd93f5f6}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8670520f-445c-4fe5-aa88-d465e9739cd9}, !- Control Zone Name
  {7fee52e0-2fef-49d6-8f98-52ab2794fa4d}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f28f648b-c688-4aa9-9586-901d861e5000}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffd0ec17-9be9-4893-912f-b10213e3c8eb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {cc11eaba-46c5-41e1-9ab7-6b97ba6d420b}, !- Availability Schedule Name
  {10835281-cf57-4027-8275-18be1cf4fe65}, !- Air Inlet Node Name
  {1caa7c0c-f74c-4433-ac7e-2fd254de4182}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f6e03da-cfa7-4167-9a41-2890e50eb0fe}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 Return Air Node, !- Name
  {120e5ef9-f337-4be0-b67e-aedf9e5ef623}, !- Inlet Port
  {bfd091e7-d8f1-4ccf-b009-6b8f6647b9db}; !- Outlet Port

OS:Connection,
  {6f115210-9d2e-4b50-9204-4b8d5b47ab87}, !- Handle
  {e46dae7a-f221-44ea-bc5e-a813c62f9a9a}, !- Source Object
  3,                                      !- Outlet Port
  {3c90171c-12b9-40ef-bb21-7b447ca503a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120e5ef9-f337-4be0-b67e-aedf9e5ef623}, !- Handle
  {6d32fe80-bc53-4cb1-a882-62a9df28dca8}, !- Source Object
  2,                                      !- Outlet Port
  {6f6e03da-cfa7-4167-9a41-2890e50eb0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd091e7-d8f1-4ccf-b009-6b8f6647b9db}, !- Handle
  {6f6e03da-cfa7-4167-9a41-2890e50eb0fe}, !- Source Object
  3,                                      !- Outlet Port
  {51ad35b3-38d0-4c98-b05b-7b534d531753}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80780517-79b8-4bd5-ac50-2b733a59363e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {a92da85c-452a-49ca-900e-5dd5668b77b8}, !- Inlet Port
  {10835281-cf57-4027-8275-18be1cf4fe65}; !- Outlet Port

OS:Connection,
  {a92da85c-452a-49ca-900e-5dd5668b77b8}, !- Handle
  {e374a06b-dfc8-423a-95e4-ca7d5d36416b}, !- Source Object
  3,                                      !- Outlet Port
  {80780517-79b8-4bd5-ac50-2b733a59363e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10835281-cf57-4027-8275-18be1cf4fe65}, !- Handle
  {80780517-79b8-4bd5-ac50-2b733a59363e}, !- Source Object
  3,                                      !- Outlet Port
  {ffd0ec17-9be9-4893-912f-b10213e3c8eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1caa7c0c-f74c-4433-ac7e-2fd254de4182}, !- Handle
  {ffd0ec17-9be9-4893-912f-b10213e3c8eb}, !- Source Object
  4,                                      !- Outlet Port
  {e46dae7a-f221-44ea-bc5e-a813c62f9a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0be8ba6d-157f-4311-b05f-5d1e31983dae}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {f1cb3478-1a3f-41a6-b194-b8fbe586b9fe}, !- Availability Schedule
  {81776c6a-96f7-4ac5-8092-dab833a969c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc603c39-4697-4b29-8c44-7f982131d30b}, !- Supply Side Inlet Node Name
  {60d9ee82-6019-4d66-882d-73c1e22384ba}, !- Demand Side Outlet Node Name
  {994f6cb8-deb6-4089-8fab-5c9f7d81b065}, !- Demand Side Inlet Node A
  {2bd74f72-b2e2-4ebc-97f9-8611d9413e94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3928e24f-4f05-4f2f-b776-92b3fa99d4d7}, !- Demand Mixer Name
  {b2c41f31-23e4-4122-9d55-226affa6e4df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14ac947b-cc01-4af6-92d8-bd1c9fca3e44}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {cc603c39-4697-4b29-8c44-7f982131d30b}, !- Inlet Port
  {0053e737-6409-483c-bdb4-8dccb00c9175}; !- Outlet Port

OS:Node,
  {0d2d8dbf-e0d3-4f04-9e8d-b1bb6bb6c750}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {9c745c8f-4b5b-4f70-804b-f12981e8e2ab}, !- Inlet Port
  {2bd74f72-b2e2-4ebc-97f9-8611d9413e94}; !- Outlet Port

OS:Connection,
  {cc603c39-4697-4b29-8c44-7f982131d30b}, !- Handle
  {0be8ba6d-157f-4311-b05f-5d1e31983dae}, !- Source Object
  9,                                      !- Outlet Port
  {14ac947b-cc01-4af6-92d8-bd1c9fca3e44}, !- Target Object
