  Air Loop HVAC Outdoor Air System 3,     !- Name
  {dfc815e5-45a4-4a48-a3c7-99e4c17c5aaf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7a622a5-e5fe-49a4-b384-e09e776694e8}, !- Mixed Air Node Name
  {b63f3a15-c7d0-4691-b7b2-7a87ef209efa}, !- Outdoor Air Stream Node Name
  {5d33e162-81b1-4f3e-b637-7c1d178a30dc}, !- Relief Air Stream Node Name
  {e505bdb5-9525-4637-af8a-8527f3ed4e31}; !- Return Air Stream Node Name

OS:Node,
  {51be757e-1cb5-4413-9181-69472e70fd8d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b63f3a15-c7d0-4691-b7b2-7a87ef209efa}; !- Outlet Port

OS:Connection,
  {b63f3a15-c7d0-4691-b7b2-7a87ef209efa}, !- Handle
  {51be757e-1cb5-4413-9181-69472e70fd8d}, !- Source Object
  3,                                      !- Outlet Port
  {73b728b3-e9b6-4f9e-9cc0-773cfd605e16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e56a930b-4d2b-4edb-b7bb-81b8346ab024}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {5d33e162-81b1-4f3e-b637-7c1d178a30dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d33e162-81b1-4f3e-b637-7c1d178a30dc}, !- Handle
  {73b728b3-e9b6-4f9e-9cc0-773cfd605e16}, !- Source Object
  7,                                      !- Outlet Port
  {e56a930b-4d2b-4edb-b7bb-81b8346ab024}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6d36872c-d931-43d6-8321-d61b12907890}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {fdabb120-8bc2-4bc9-b699-3edcf979c76d}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {9b67d37f-4d3c-4d29-b141-eb10cb63093a}, !- Air Inlet Node Name
  {fb163786-4f26-4b17-a104-f4c856e15b9a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2dacf089-1978-4170-874d-dd4700aa5d7b}, !- Controlling Zone or Thermostat Location
  {8f906dbb-e939-4180-9cdb-8f22849ea1a8}, !- Supply Air Fan Name
  {56373462-5817-404b-afc0-3005f84d57e0}, !- Heating Coil Name
  {f1cf66c0-f4ce-48df-aa0c-51ad10c4a4e7}, !- Cooling Coil Name
  {6d36872c-d931-43d6-8321-d61b12907890}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c355e6a7-3b46-47c5-8d63-39a57e0da42f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {fb163786-4f26-4b17-a104-f4c856e15b9a}, !- Handle
  {fdabb120-8bc2-4bc9-b699-3edcf979c76d}, !- Source Object
  4,                                      !- Outlet Port
  {0a080260-a36e-4d8e-8d0a-6843d6749848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cf4c51f-e560-48c2-8126-299e57040129}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {a7a622a5-e5fe-49a4-b384-e09e776694e8}, !- Inlet Port
  {9b67d37f-4d3c-4d29-b141-eb10cb63093a}; !- Outlet Port

OS:Connection,
  {e505bdb5-9525-4637-af8a-8527f3ed4e31}, !- Handle
  {d67cf6b5-55b2-4def-b3aa-7fc63e047564}, !- Source Object
  3,                                      !- Outlet Port
  {73b728b3-e9b6-4f9e-9cc0-773cfd605e16}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a7a622a5-e5fe-49a4-b384-e09e776694e8}, !- Handle
  {73b728b3-e9b6-4f9e-9cc0-773cfd605e16}, !- Source Object
  5,                                      !- Outlet Port
  {8cf4c51f-e560-48c2-8126-299e57040129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b67d37f-4d3c-4d29-b141-eb10cb63093a}, !- Handle
  {8cf4c51f-e560-48c2-8126-299e57040129}, !- Source Object
  3,                                      !- Outlet Port
  {fdabb120-8bc2-4bc9-b699-3edcf979c76d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {96a7fb1a-9fe3-4846-9f83-5e8f19bc7146}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2dacf089-1978-4170-874d-dd4700aa5d7b}, !- Control Zone Name
  {0a080260-a36e-4d8e-8d0a-6843d6749848}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {9dd766e6-0561-4ee5-9545-3a571207e658}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {26689d2c-e39f-4bed-9cda-a708b13afb21}, !- Water Inlet Node Name
  {7d9ddaf3-62c3-410c-84f3-20608d2092b2}; !- Water Outlet Node Name

OS:Node,
  {845c30a3-217e-4a34-affd-b8f4b10d658b}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {5fb317ee-c460-4032-840f-9004b1e73386}, !- Inlet Port
  {26689d2c-e39f-4bed-9cda-a708b13afb21}; !- Outlet Port

OS:Connection,
  {5fb317ee-c460-4032-840f-9004b1e73386}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  11,                                     !- Outlet Port
  {845c30a3-217e-4a34-affd-b8f4b10d658b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80135efa-5828-47c7-96ca-3f3f33817c79}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {7d9ddaf3-62c3-410c-84f3-20608d2092b2}, !- Inlet Port
  {788049ef-0053-46c8-8c5a-0a51c42f9cb1}; !- Outlet Port

OS:Connection,
  {26689d2c-e39f-4bed-9cda-a708b13afb21}, !- Handle
  {845c30a3-217e-4a34-affd-b8f4b10d658b}, !- Source Object
  3,                                      !- Outlet Port
  {9dd766e6-0561-4ee5-9545-3a571207e658}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d9ddaf3-62c3-410c-84f3-20608d2092b2}, !- Handle
  {9dd766e6-0561-4ee5-9545-3a571207e658}, !- Source Object
  10,                                     !- Outlet Port
  {80135efa-5828-47c7-96ca-3f3f33817c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788049ef-0053-46c8-8c5a-0a51c42f9cb1}, !- Handle
  {80135efa-5828-47c7-96ca-3f3f33817c79}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aadf9c19-b5a1-4474-b03c-9ac1879f0ee8}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {9dd766e6-0561-4ee5-9545-3a571207e658}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db239a46-3aa9-4830-af3c-4c0679460b47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {8f6af77a-97ec-4c7b-909c-015e898aa356}, !- Air Inlet Node Name
  {4e039317-bc74-4781-b62c-67738f092dd2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d588a6f7-25dd-4664-b92b-60b5d9567795}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D Return Air Node, !- Name
  {e3c7d552-1119-42a1-b066-4c176bcbe44b}, !- Inlet Port
  {a5564493-6480-43d0-9c70-81852d2e0986}; !- Outlet Port

OS:Connection,
  {f9659145-c540-48d5-b7cb-923da7fbd7c4}, !- Handle
  {7ab37069-07f4-4975-92ae-021291a2a556}, !- Source Object
  3,                                      !- Outlet Port
  {106ab673-6b84-437a-9e2c-1c961a1fed54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c7d552-1119-42a1-b066-4c176bcbe44b}, !- Handle
  {145e1f9a-4a5c-41f8-8f50-99309722a3a8}, !- Source Object
  2,                                      !- Outlet Port
  {d588a6f7-25dd-4664-b92b-60b5d9567795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5564493-6480-43d0-9c70-81852d2e0986}, !- Handle
  {d588a6f7-25dd-4664-b92b-60b5d9567795}, !- Source Object
  3,                                      !- Outlet Port
  {db385446-aa3d-4771-b550-db656017c47e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {353585da-1edb-4b80-a8ce-f8b9ec2d3cb0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9 Inlet Air Node, !- Name
  {c35200b5-aece-45bd-b4ce-ced3d6a28ad0}, !- Inlet Port
  {8f6af77a-97ec-4c7b-909c-015e898aa356}; !- Outlet Port

OS:Connection,
  {c35200b5-aece-45bd-b4ce-ced3d6a28ad0}, !- Handle
  {895aef06-572b-4321-8133-a97dfdf0e662}, !- Source Object
  3,                                      !- Outlet Port
  {353585da-1edb-4b80-a8ce-f8b9ec2d3cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6af77a-97ec-4c7b-909c-015e898aa356}, !- Handle
  {353585da-1edb-4b80-a8ce-f8b9ec2d3cb0}, !- Source Object
  3,                                      !- Outlet Port
  {db239a46-3aa9-4830-af3c-4c0679460b47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e039317-bc74-4781-b62c-67738f092dd2}, !- Handle
  {db239a46-3aa9-4830-af3c-4c0679460b47}, !- Source Object
  4,                                      !- Outlet Port
  {7ab37069-07f4-4975-92ae-021291a2a556}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {27546b96-13c1-4025-b239-f8797336e27d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {a075cd81-816a-48c2-831e-a21281adbf68}, !- Availability Schedule
  {05f8f59c-95b2-4188-b163-a7d26aed8e55}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {508a6ba6-dab3-413c-9f0e-f4ca566d6629}, !- Supply Side Inlet Node Name
  {e2ea66cb-b485-479f-92f2-96e42ec0042c}, !- Demand Side Outlet Node Name
  {f1b01f97-6556-46c8-ab87-eae63583710c}, !- Demand Side Inlet Node A
  {d0a13606-83c8-46af-9e48-e5f95f274f1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1169d159-e3e8-4b86-9129-2b42608a16fb}, !- Demand Mixer Name
  {0c252260-8c84-469c-8f11-ea4971b7add5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ec505ae8-04a9-448c-a1a2-341ca791aada}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {508a6ba6-dab3-413c-9f0e-f4ca566d6629}, !- Inlet Port
  {ccdd5fbd-b3ba-4e8e-ac34-3c2674791864}; !- Outlet Port

OS:Node,
  {8d25a3c0-aa4b-428f-b153-d9a4841667a9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {c1e5a081-e70a-4237-a375-b8174ea3dbde}, !- Inlet Port
  {d0a13606-83c8-46af-9e48-e5f95f274f1b}; !- Outlet Port

OS:Connection,
  {508a6ba6-dab3-413c-9f0e-f4ca566d6629}, !- Handle
  {27546b96-13c1-4025-b239-f8797336e27d}, !- Source Object
  9,                                      !- Outlet Port
  {ec505ae8-04a9-448c-a1a2-341ca791aada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a13606-83c8-46af-9e48-e5f95f274f1b}, !- Handle
  {8d25a3c0-aa4b-428f-b153-d9a4841667a9}, !- Source Object
  3,                                      !- Outlet Port
  {27546b96-13c1-4025-b239-f8797336e27d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ba3fe3af-10e2-4879-a7e4-699ec9606268}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {f1b01f97-6556-46c8-ab87-eae63583710c}, !- Inlet Port
  {2488c1b8-2e3f-4c30-8274-074e2374e6c0}; !- Outlet Port

OS:Node,
  {946247b2-4e5c-4fdc-a276-e6225222f91d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {4cc8a171-85ae-438f-9973-05b49193b08a}, !- Inlet Port
  {e2ea66cb-b485-479f-92f2-96e42ec0042c}; !- Outlet Port

OS:Node,
  {e283ab9a-6c20-4154-8ed5-d90e527f0aec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Outlet Air Node, !- Name
  {10308abd-8698-4bd8-bee8-6942581d6b1d}, !- Inlet Port
  {e3f3f524-b7e7-4bd9-8a26-c244676b6cd0}; !- Outlet Port

OS:Connection,
  {f1b01f97-6556-46c8-ab87-eae63583710c}, !- Handle
  {27546b96-13c1-4025-b239-f8797336e27d}, !- Source Object
  11,                                     !- Outlet Port
  {ba3fe3af-10e2-4879-a7e4-699ec9606268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ea66cb-b485-479f-92f2-96e42ec0042c}, !- Handle
  {946247b2-4e5c-4fdc-a276-e6225222f91d}, !- Source Object
  3,                                      !- Outlet Port
  {27546b96-13c1-4025-b239-f8797336e27d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c252260-8c84-469c-8f11-ea4971b7add5}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {2488c1b8-2e3f-4c30-8274-074e2374e6c0}, !- Inlet Node Name
  {fe3a1558-fb90-4edd-9b5e-58b4550ddff3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1169d159-e3e8-4b86-9129-2b42608a16fb}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4cc8a171-85ae-438f-9973-05b49193b08a}, !- Outlet Node Name
  {75e5f986-4f00-4f0e-9ed0-2516a327f460}; !- Inlet Node Name 1

OS:Connection,
  {2488c1b8-2e3f-4c30-8274-074e2374e6c0}, !- Handle
  {ba3fe3af-10e2-4879-a7e4-699ec9606268}, !- Source Object
  3,                                      !- Outlet Port
  {0c252260-8c84-469c-8f11-ea4971b7add5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc8a171-85ae-438f-9973-05b49193b08a}, !- Handle
  {1169d159-e3e8-4b86-9129-2b42608a16fb}, !- Source Object
  2,                                      !- Outlet Port
  {946247b2-4e5c-4fdc-a276-e6225222f91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dcf5bff3-1287-49a7-81d3-72d55117ba53}, !- Handle
  {27546b96-13c1-4025-b239-f8797336e27d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05f8f59c-95b2-4188-b163-a7d26aed8e55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4f6bc72b-b4e1-4100-abb3-e54a634dac2f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2044929a-f249-4ca5-8d36-8c61868f7a9d}, !- Handle
  Fan On Off 4,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdc9e40b-b867-4a25-b550-8ea91c3bf8d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8dfe655-88bd-48a1-b057-9340b618b124}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bdc9e40b-b867-4a25-b550-8ea91c3bf8d4}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8dfe655-88bd-48a1-b057-9340b618b124}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {61cfe892-9ffc-45e6-b727-9d20656d822e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14c81e22-83ab-449c-b418-96ee80ea1c51}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {332708b8-c004-411e-89bc-ad827d26301e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {287b478f-c764-4195-94c5-6a7ab5dd5494}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a61fb31-692c-4c39-bee8-90009ebd35f2}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dd552b08-8541-4db3-a611-5c8faa60338a}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 111kBtu/hr 9.08EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {c0f0591e-a662-4fa3-9495-982e07c2011b}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a5658c64-8b84-4396-b1af-5573d7d37814}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2558572a-11c3-47e4-94b6-ab749d8259bf}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a5ef8925-a374-4011-b2bd-a4b27a6cf327}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73668a60-172e-420b-8dca-d191d84853ae}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a9d8725a-4e6d-43eb-adf3-f9589e5a806c}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 81 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  23633.1021610597,                       !- Rated Total Heating Capacity {W}
  3.54398432779694,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {63a0efac-60ae-4c57-ae52-1674ca1b6d38}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a075cd81-816a-48c2-831e-a21281adbf68}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d689ff9-906c-4642-ab8f-94de88fdda49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5d689ff9-906c-4642-ab8f-94de88fdda49}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8679e08-1c11-4dd5-a09b-abfdbf309da2}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {63a0efac-60ae-4c57-ae52-1674ca1b6d38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee73f986-2f4e-4f62-ba19-f401c57bed83}, !- Mixed Air Node Name
  {daaaa2a0-5dce-48e6-92f0-a659e9edb6f2}, !- Outdoor Air Stream Node Name
  {fb42b064-961b-4181-9da3-8d6f318e113e}, !- Relief Air Stream Node Name
  {ccdd5fbd-b3ba-4e8e-ac34-3c2674791864}; !- Return Air Stream Node Name

OS:Node,
  {37c776b8-a497-41b8-a679-4b64c1f9117f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {daaaa2a0-5dce-48e6-92f0-a659e9edb6f2}; !- Outlet Port

OS:Connection,
  {daaaa2a0-5dce-48e6-92f0-a659e9edb6f2}, !- Handle
  {37c776b8-a497-41b8-a679-4b64c1f9117f}, !- Source Object
  3,                                      !- Outlet Port
  {e8679e08-1c11-4dd5-a09b-abfdbf309da2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa8fcb27-eb3c-431c-b992-03a5e3a328c8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {fb42b064-961b-4181-9da3-8d6f318e113e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb42b064-961b-4181-9da3-8d6f318e113e}, !- Handle
  {e8679e08-1c11-4dd5-a09b-abfdbf309da2}, !- Source Object
  7,                                      !- Outlet Port
  {fa8fcb27-eb3c-431c-b992-03a5e3a328c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {eb62b2bf-02d4-42fa-ae7c-68c01b842739}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {c9acc6ae-8bd6-4d54-97e5-5580a6c907ff}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {ea73ae14-0dfa-46c5-aac9-b0f8f347f311}, !- Air Inlet Node Name
  {c1e5a081-e70a-4237-a375-b8174ea3dbde}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28de0194-14db-4ab5-a919-94e428e9fc60}, !- Controlling Zone or Thermostat Location
  {2044929a-f249-4ca5-8d36-8c61868f7a9d}, !- Supply Air Fan Name
  {a9d8725a-4e6d-43eb-adf3-f9589e5a806c}, !- Heating Coil Name
  {dd552b08-8541-4db3-a611-5c8faa60338a}, !- Cooling Coil Name
  {eb62b2bf-02d4-42fa-ae7c-68c01b842739}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a075cd81-816a-48c2-831e-a21281adbf68}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c1e5a081-e70a-4237-a375-b8174ea3dbde}, !- Handle
  {c9acc6ae-8bd6-4d54-97e5-5580a6c907ff}, !- Source Object
  4,                                      !- Outlet Port
  {8d25a3c0-aa4b-428f-b153-d9a4841667a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cec7552-3bae-4c78-8448-b2dec385da0f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {ee73f986-2f4e-4f62-ba19-f401c57bed83}, !- Inlet Port
  {ea73ae14-0dfa-46c5-aac9-b0f8f347f311}; !- Outlet Port

OS:Connection,
  {ccdd5fbd-b3ba-4e8e-ac34-3c2674791864}, !- Handle
  {ec505ae8-04a9-448c-a1a2-341ca791aada}, !- Source Object
  3,                                      !- Outlet Port
  {e8679e08-1c11-4dd5-a09b-abfdbf309da2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee73f986-2f4e-4f62-ba19-f401c57bed83}, !- Handle
  {e8679e08-1c11-4dd5-a09b-abfdbf309da2}, !- Source Object
  5,                                      !- Outlet Port
  {8cec7552-3bae-4c78-8448-b2dec385da0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea73ae14-0dfa-46c5-aac9-b0f8f347f311}, !- Handle
  {8cec7552-3bae-4c78-8448-b2dec385da0f}, !- Source Object
  3,                                      !- Outlet Port
  {c9acc6ae-8bd6-4d54-97e5-5580a6c907ff}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {42f1add4-5537-45ed-9f2d-4b89cb5ba07a}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {28de0194-14db-4ab5-a919-94e428e9fc60}, !- Control Zone Name
  {8d25a3c0-aa4b-428f-b153-d9a4841667a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {85db83f0-7a6b-4c29-ac44-0f0a02ae8f90}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {482457a8-8d57-4b09-a6f8-d3fcf01d7f6d}, !- Water Inlet Node Name
  {90349826-6763-4d37-99f5-9bd1c0cb4b1c}; !- Water Outlet Node Name

OS:Node,
  {35a00cac-bdc4-4dd6-802a-f1fffe43634c}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {53d7e867-7b6e-46b7-aaf0-7fcfe9b090bc}, !- Inlet Port
  {482457a8-8d57-4b09-a6f8-d3fcf01d7f6d}; !- Outlet Port

OS:Connection,
  {53d7e867-7b6e-46b7-aaf0-7fcfe9b090bc}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  12,                                     !- Outlet Port
  {35a00cac-bdc4-4dd6-802a-f1fffe43634c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {737fd278-22f0-4526-914a-dea2be08ed52}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {90349826-6763-4d37-99f5-9bd1c0cb4b1c}, !- Inlet Port
  {1d4abac6-0722-4ba4-ab60-a9e834807019}; !- Outlet Port

OS:Connection,
  {482457a8-8d57-4b09-a6f8-d3fcf01d7f6d}, !- Handle
  {35a00cac-bdc4-4dd6-802a-f1fffe43634c}, !- Source Object
  3,                                      !- Outlet Port
  {85db83f0-7a6b-4c29-ac44-0f0a02ae8f90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {90349826-6763-4d37-99f5-9bd1c0cb4b1c}, !- Handle
  {85db83f0-7a6b-4c29-ac44-0f0a02ae8f90}, !- Source Object
  10,                                     !- Outlet Port
  {737fd278-22f0-4526-914a-dea2be08ed52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d4abac6-0722-4ba4-ab60-a9e834807019}, !- Handle
  {737fd278-22f0-4526-914a-dea2be08ed52}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f31f439f-a21b-415f-9d95-ac0979db0ca8}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {85db83f0-7a6b-4c29-ac44-0f0a02ae8f90}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {132a1c37-2000-426b-b185-1fb2e02d2a60}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {42b51775-b6d1-451c-a527-0ec0440624bd}, !- Air Inlet Node Name
  {10308abd-8698-4bd8-bee8-6942581d6b1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d52c959-5f05-4d57-9b38-e9e0e74fb435}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 1 Return Air Node, !- Name
  {3d7d7834-561a-4172-a970-a53352e5cc87}, !- Inlet Port
  {75e5f986-4f00-4f0e-9ed0-2516a327f460}; !- Outlet Port

OS:Connection,
  {e3f3f524-b7e7-4bd9-8a26-c244676b6cd0}, !- Handle
  {e283ab9a-6c20-4154-8ed5-d90e527f0aec}, !- Source Object
  3,                                      !- Outlet Port
  {46c42bc3-3e60-401c-8c78-0175387a695d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7d7834-561a-4172-a970-a53352e5cc87}, !- Handle
  {c60f330b-8758-41d5-98f0-08fd02ec4f8d}, !- Source Object
  2,                                      !- Outlet Port
  {5d52c959-5f05-4d57-9b38-e9e0e74fb435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e5f986-4f00-4f0e-9ed0-2516a327f460}, !- Handle
  {5d52c959-5f05-4d57-9b38-e9e0e74fb435}, !- Source Object
  3,                                      !- Outlet Port
  {1169d159-e3e8-4b86-9129-2b42608a16fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b572d29-c849-4ff3-bd48-ef0d8b91ae85}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10 Inlet Air Node, !- Name
  {fe3a1558-fb90-4edd-9b5e-58b4550ddff3}, !- Inlet Port
  {42b51775-b6d1-451c-a527-0ec0440624bd}; !- Outlet Port

OS:Connection,
  {fe3a1558-fb90-4edd-9b5e-58b4550ddff3}, !- Handle
  {0c252260-8c84-469c-8f11-ea4971b7add5}, !- Source Object
  3,                                      !- Outlet Port
  {0b572d29-c849-4ff3-bd48-ef0d8b91ae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b51775-b6d1-451c-a527-0ec0440624bd}, !- Handle
  {0b572d29-c849-4ff3-bd48-ef0d8b91ae85}, !- Source Object
  3,                                      !- Outlet Port
  {132a1c37-2000-426b-b185-1fb2e02d2a60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10308abd-8698-4bd8-bee8-6942581d6b1d}, !- Handle
  {132a1c37-2000-426b-b185-1fb2e02d2a60}, !- Source Object
  4,                                      !- Outlet Port
  {e283ab9a-6c20-4154-8ed5-d90e527f0aec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Availability Schedule
  {4d9764dc-ce01-4a3d-a716-1cc1aa4bf7bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17f772bf-5b46-4dc0-8aa1-d498cb0b096e}, !- Supply Side Inlet Node Name
  {6f6139cd-40e5-413c-9912-f7a96e293569}, !- Demand Side Outlet Node Name
  {86096b60-c4e1-4ac9-b9bc-ce6c1cd2f9ff}, !- Demand Side Inlet Node A
  {23a6b22e-0da9-4d43-86b5-33e1de1054f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc0ff93f-77aa-470b-bd91-5f8402898636}, !- Demand Mixer Name
  {3b3f3cd7-d329-4021-8078-da9bdebf86c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abccb413-3487-4668-8369-4e335869af9f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {17f772bf-5b46-4dc0-8aa1-d498cb0b096e}, !- Inlet Port
  {1f712c9a-959d-4034-9d76-84b47d151523}; !- Outlet Port

OS:Node,
  {d20a5e9b-927b-4494-b249-4eef1f02b085}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {7a145e87-31ab-48e0-882a-ae4d1e690399}, !- Inlet Port
  {23a6b22e-0da9-4d43-86b5-33e1de1054f1}; !- Outlet Port

OS:Connection,
  {17f772bf-5b46-4dc0-8aa1-d498cb0b096e}, !- Handle
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- Source Object
  9,                                      !- Outlet Port
  {abccb413-3487-4668-8369-4e335869af9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a6b22e-0da9-4d43-86b5-33e1de1054f1}, !- Handle
  {d20a5e9b-927b-4494-b249-4eef1f02b085}, !- Source Object
  3,                                      !- Outlet Port
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {84006da6-dc06-47bc-a1e2-f8f43e7a4957}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {86096b60-c4e1-4ac9-b9bc-ce6c1cd2f9ff}, !- Inlet Port
  {dd96df15-770a-4eb9-af7e-41f51e9e4d82}; !- Outlet Port

OS:Node,
  {c089faeb-7648-4e75-82bb-b54543d5a620}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {0ff2ee65-0f2c-4279-8359-5b009269daed}, !- Inlet Port
  {6f6139cd-40e5-413c-9912-f7a96e293569}; !- Outlet Port

OS:Node,
  {0b029cc5-4e41-43f8-b7e5-bdffee5dc33e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Outlet Air Node, !- Name
  {2c5ba9a0-bfac-428c-816e-6f307590f0fe}, !- Inlet Port
  {ffb77325-00b9-4a7c-9ece-607c4690c7bf}; !- Outlet Port

OS:Connection,
  {86096b60-c4e1-4ac9-b9bc-ce6c1cd2f9ff}, !- Handle
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- Source Object
  11,                                     !- Outlet Port
  {84006da6-dc06-47bc-a1e2-f8f43e7a4957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6139cd-40e5-413c-9912-f7a96e293569}, !- Handle
  {c089faeb-7648-4e75-82bb-b54543d5a620}, !- Source Object
  3,                                      !- Outlet Port
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b3f3cd7-d329-4021-8078-da9bdebf86c1}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {dd96df15-770a-4eb9-af7e-41f51e9e4d82}, !- Inlet Node Name
  {a74f67b2-929d-447d-8200-df7ee53b90ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc0ff93f-77aa-470b-bd91-5f8402898636}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {0ff2ee65-0f2c-4279-8359-5b009269daed}, !- Outlet Node Name
  {2e824c93-7623-4d9a-b500-aa7e0f51aea8}; !- Inlet Node Name 1

OS:Connection,
  {dd96df15-770a-4eb9-af7e-41f51e9e4d82}, !- Handle
  {84006da6-dc06-47bc-a1e2-f8f43e7a4957}, !- Source Object
  3,                                      !- Outlet Port
  {3b3f3cd7-d329-4021-8078-da9bdebf86c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff2ee65-0f2c-4279-8359-5b009269daed}, !- Handle
  {bc0ff93f-77aa-470b-bd91-5f8402898636}, !- Source Object
  2,                                      !- Outlet Port
  {c089faeb-7648-4e75-82bb-b54543d5a620}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c89f25f4-af66-4ac8-8d0d-0bdf8b232b87}, !- Handle
  {2476b0ef-d37c-4dbe-907e-86027ae150a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4d9764dc-ce01-4a3d-a716-1cc1aa4bf7bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {717b2d20-a63b-4d57-83a2-8bcf1dba0a20}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6ab06f53-ede5-4aa9-8ae4-9fd85ae4d76d}, !- Handle
  Fan On Off 5,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b22589a8-4172-4518-8c50-334a44b7a1ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e907c9c8-2f53-4555-83d4-44b67cb57fc6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b22589a8-4172-4518-8c50-334a44b7a1ef}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e907c9c8-2f53-4555-83d4-44b67cb57fc6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89739c68-8327-4301-a430-004b012459a4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41335629-8bc9-454f-b0ea-e4d35692fd15}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5880cb9-2b7f-43e9-a76a-95e974faf317}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b25c6a14-70af-45eb-871f-1898023bcf6f}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae112623-b8c8-4802-9765-7b2ecae1eeb3}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f9e906ab-1b5a-4671-8b2b-4a2e423da86f}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 415kBtu/hr 7.76EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {0efbf3ce-b2a2-4e1c-9d9d-bce5e7852725}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {744d61d1-21ac-48db-8cb2-b42689802bac}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4e75965d-baf6-44fb-8398-422ec06790d0}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b53567d0-06e6-4dc1-b62e-b0a4084b93a5}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8514b74-ecef-4ab1-bf8c-76e0fd5a0836}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e6e98f20-f114-4c44-b798-319e52f76daf}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 300 Clg kBtu/hr 3.2COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  88017.7104582718,                       !- Rated Total Heating Capacity {W}
  3.54063576434392,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {9bf249c1-8b1a-4946-8f92-71dbc96882bb}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1bc802f3-16f9-4c8f-ad69-aa949a80b235}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1bc802f3-16f9-4c8f-ad69-aa949a80b235}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4245ba8-1ecc-4f97-ae53-66f532cae89e}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {9bf249c1-8b1a-4946-8f92-71dbc96882bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ff78b39-9ddc-40cc-a4e3-41dff1cdccb6}, !- Mixed Air Node Name
  {df11031b-12d4-402a-ac4a-4892b3650b89}, !- Outdoor Air Stream Node Name
  {0474e3fe-2b4b-4305-8eee-eab0fa655eab}, !- Relief Air Stream Node Name
  {1f712c9a-959d-4034-9d76-84b47d151523}; !- Return Air Stream Node Name

OS:Node,
  {656891f8-a8f9-47d4-9cdf-73162c023157}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {df11031b-12d4-402a-ac4a-4892b3650b89}; !- Outlet Port

OS:Connection,
  {df11031b-12d4-402a-ac4a-4892b3650b89}, !- Handle
  {656891f8-a8f9-47d4-9cdf-73162c023157}, !- Source Object
  3,                                      !- Outlet Port
  {d4245ba8-1ecc-4f97-ae53-66f532cae89e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6381f40-904a-4653-b6a4-f90ca95fc983}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Relief Air Node, !- Name
  {0474e3fe-2b4b-4305-8eee-eab0fa655eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0474e3fe-2b4b-4305-8eee-eab0fa655eab}, !- Handle
  {d4245ba8-1ecc-4f97-ae53-66f532cae89e}, !- Source Object
  7,                                      !- Outlet Port
  {c6381f40-904a-4653-b6a4-f90ca95fc983}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {312e4de4-b913-4949-ab71-b7e043ebdef1}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {db75e8f4-1d5a-4828-b485-da5b56ec9049}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {9c0321cd-d730-486c-900e-5c2c65d53785}, !- Air Inlet Node Name
  {7a145e87-31ab-48e0-882a-ae4d1e690399}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {579dcac1-2269-406c-86bd-636d081c5bdf}, !- Controlling Zone or Thermostat Location
  {6ab06f53-ede5-4aa9-8ae4-9fd85ae4d76d}, !- Supply Air Fan Name
  {e6e98f20-f114-4c44-b798-319e52f76daf}, !- Heating Coil Name
  {f9e906ab-1b5a-4671-8b2b-4a2e423da86f}, !- Cooling Coil Name
  {312e4de4-b913-4949-ab71-b7e043ebdef1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7a145e87-31ab-48e0-882a-ae4d1e690399}, !- Handle
  {db75e8f4-1d5a-4828-b485-da5b56ec9049}, !- Source Object
  4,                                      !- Outlet Port
  {d20a5e9b-927b-4494-b249-4eef1f02b085}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5fe5a0b-71be-45aa-9f16-4fcd70ed72eb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {4ff78b39-9ddc-40cc-a4e3-41dff1cdccb6}, !- Inlet Port
  {9c0321cd-d730-486c-900e-5c2c65d53785}; !- Outlet Port

OS:Connection,
  {1f712c9a-959d-4034-9d76-84b47d151523}, !- Handle
  {abccb413-3487-4668-8369-4e335869af9f}, !- Source Object
  3,                                      !- Outlet Port
  {d4245ba8-1ecc-4f97-ae53-66f532cae89e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ff78b39-9ddc-40cc-a4e3-41dff1cdccb6}, !- Handle
  {d4245ba8-1ecc-4f97-ae53-66f532cae89e}, !- Source Object
  5,                                      !- Outlet Port
  {e5fe5a0b-71be-45aa-9f16-4fcd70ed72eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0321cd-d730-486c-900e-5c2c65d53785}, !- Handle
  {e5fe5a0b-71be-45aa-9f16-4fcd70ed72eb}, !- Source Object
  3,                                      !- Outlet Port
  {db75e8f4-1d5a-4828-b485-da5b56ec9049}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e25293b1-383e-4ab8-a8fa-965794414e90}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {579dcac1-2269-406c-86bd-636d081c5bdf}, !- Control Zone Name
  {d20a5e9b-927b-4494-b249-4eef1f02b085}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b6ca1a9d-e730-4fcf-bac4-c32143bec439}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6c2f3db9-a5f3-4c80-a6a2-e25fd9fe922f}, !- Water Inlet Node Name
  {ed8dd204-abaa-4092-b8c9-4ff054c8a59a}; !- Water Outlet Node Name

OS:Node,
  {8b598f85-c4d1-486d-a3b7-d0f7380ef98b}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {2eaa3248-afc5-4f4f-bc5a-6f1f112a6e97}, !- Inlet Port
  {6c2f3db9-a5f3-4c80-a6a2-e25fd9fe922f}; !- Outlet Port

OS:Connection,
  {2eaa3248-afc5-4f4f-bc5a-6f1f112a6e97}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  13,                                     !- Outlet Port
  {8b598f85-c4d1-486d-a3b7-d0f7380ef98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0793a6b-8958-4e7e-a93a-e5636234389e}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {ed8dd204-abaa-4092-b8c9-4ff054c8a59a}, !- Inlet Port
  {86681186-06f0-42fd-947e-326e8939a767}; !- Outlet Port

OS:Connection,
  {6c2f3db9-a5f3-4c80-a6a2-e25fd9fe922f}, !- Handle
  {8b598f85-c4d1-486d-a3b7-d0f7380ef98b}, !- Source Object
  3,                                      !- Outlet Port
  {b6ca1a9d-e730-4fcf-bac4-c32143bec439}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed8dd204-abaa-4092-b8c9-4ff054c8a59a}, !- Handle
  {b6ca1a9d-e730-4fcf-bac4-c32143bec439}, !- Source Object
  10,                                     !- Outlet Port
  {c0793a6b-8958-4e7e-a93a-e5636234389e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86681186-06f0-42fd-947e-326e8939a767}, !- Handle
  {c0793a6b-8958-4e7e-a93a-e5636234389e}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fca41393-9044-4596-89ff-88ea561f7ff0}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {b6ca1a9d-e730-4fcf-bac4-c32143bec439}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2ba783c-c726-4ce3-9cec-3055c12705e8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {f3d0c068-bd86-4eb8-98c9-2d7a42372ef0}, !- Air Inlet Node Name
  {2c5ba9a0-bfac-428c-816e-6f307590f0fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36c38b64-e1ad-4f33-9430-7f5b1ff1b874}, !- Handle
  ALL_ST=Gym - play_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {80185877-9f44-44ca-a362-2b6c7c064558}, !- Inlet Port
  {2e824c93-7623-4d9a-b500-aa7e0f51aea8}; !- Outlet Port

OS:Connection,
  {ffb77325-00b9-4a7c-9ece-607c4690c7bf}, !- Handle
  {0b029cc5-4e41-43f8-b7e5-bdffee5dc33e}, !- Source Object
  3,                                      !- Outlet Port
  {16a9c526-b4f1-47fc-8875-128f09960323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80185877-9f44-44ca-a362-2b6c7c064558}, !- Handle
  {b2799f87-c2a4-4a54-a3f6-015da31a49b0}, !- Source Object
  2,                                      !- Outlet Port
  {36c38b64-e1ad-4f33-9430-7f5b1ff1b874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e824c93-7623-4d9a-b500-aa7e0f51aea8}, !- Handle
  {36c38b64-e1ad-4f33-9430-7f5b1ff1b874}, !- Source Object
  3,                                      !- Outlet Port
  {bc0ff93f-77aa-470b-bd91-5f8402898636}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3405525d-e611-44a5-beb0-c2d1b78c0576}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11 Inlet Air Node, !- Name
  {a74f67b2-929d-447d-8200-df7ee53b90ca}, !- Inlet Port
  {f3d0c068-bd86-4eb8-98c9-2d7a42372ef0}; !- Outlet Port

OS:Connection,
  {a74f67b2-929d-447d-8200-df7ee53b90ca}, !- Handle
  {3b3f3cd7-d329-4021-8078-da9bdebf86c1}, !- Source Object
  3,                                      !- Outlet Port
  {3405525d-e611-44a5-beb0-c2d1b78c0576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d0c068-bd86-4eb8-98c9-2d7a42372ef0}, !- Handle
  {3405525d-e611-44a5-beb0-c2d1b78c0576}, !- Source Object
  3,                                      !- Outlet Port
  {d2ba783c-c726-4ce3-9cec-3055c12705e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c5ba9a0-bfac-428c-816e-6f307590f0fe}, !- Handle
  {d2ba783c-c726-4ce3-9cec-3055c12705e8}, !- Source Object
  4,                                      !- Outlet Port
  {0b029cc5-4e41-43f8-b7e5-bdffee5dc33e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}, !- Availability Schedule
  {a428ed3d-01aa-4121-a7bc-98b76ff41e6f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cecd7e8a-00f6-487e-b750-579e36a56803}, !- Supply Side Inlet Node Name
  {c5ddc951-eae5-425d-b701-b2c7655b73dd}, !- Demand Side Outlet Node Name
  {5cab1429-5760-488a-ad0c-89913e09d166}, !- Demand Side Inlet Node A
  {1b65c2c0-1ba7-4ef2-9b04-850c54d7f33a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a178668a-50d8-4387-9019-a644d3be8470}, !- Demand Mixer Name
  {6c32e9be-503a-4cf3-a1c5-466e3873eb90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36773c8b-f490-4619-922a-eb5ecacbaa14}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Inlet Node, !- Name
  {cecd7e8a-00f6-487e-b750-579e36a56803}, !- Inlet Port
  {28a0e6d3-c6fb-4106-8345-3640f75af920}; !- Outlet Port

OS:Node,
  {fdcacecd-acb6-4f25-ae19-e1925fa3c809}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Supply Outlet Node, !- Name
  {11487ea2-74a1-4b5d-9dd3-970ad52733e3}, !- Inlet Port
  {1b65c2c0-1ba7-4ef2-9b04-850c54d7f33a}; !- Outlet Port

OS:Connection,
  {cecd7e8a-00f6-487e-b750-579e36a56803}, !- Handle
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- Source Object
  9,                                      !- Outlet Port
  {36773c8b-f490-4619-922a-eb5ecacbaa14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b65c2c0-1ba7-4ef2-9b04-850c54d7f33a}, !- Handle
  {fdcacecd-acb6-4f25-ae19-e1925fa3c809}, !- Source Object
  3,                                      !- Outlet Port
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5413d6d6-e3a2-41e4-bec8-8fbdeef4acd6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Inlet Node, !- Name
  {5cab1429-5760-488a-ad0c-89913e09d166}, !- Inlet Port
  {e02b8210-a526-4b3e-8896-6a5642210a7c}; !- Outlet Port

OS:Node,
  {83f8e19c-34b7-41c8-9056-8d4c878e6711}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Demand Outlet Node, !- Name
  {51d6deff-fb82-4ef2-9587-a112005c3058}, !- Inlet Port
  {c5ddc951-eae5-425d-b701-b2c7655b73dd}; !- Outlet Port

OS:Node,
  {ecec8770-3e15-4fdb-bba6-7e745cb0259d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Outlet Air Node, !- Name
  {c503b96b-0418-4ede-b46a-892c9d34d1be}, !- Inlet Port
  {aa740cc9-d184-48a8-b250-eee29676bd9d}; !- Outlet Port

OS:Connection,
  {5cab1429-5760-488a-ad0c-89913e09d166}, !- Handle
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- Source Object
  11,                                     !- Outlet Port
  {5413d6d6-e3a2-41e4-bec8-8fbdeef4acd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ddc951-eae5-425d-b701-b2c7655b73dd}, !- Handle
  {83f8e19c-34b7-41c8-9056-8d4c878e6711}, !- Source Object
  3,                                      !- Outlet Port
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c32e9be-503a-4cf3-a1c5-466e3873eb90}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e02b8210-a526-4b3e-8896-6a5642210a7c}, !- Inlet Node Name
  {310a24c8-555f-4089-b85a-730fdb398a1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a178668a-50d8-4387-9019-a644d3be8470}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {51d6deff-fb82-4ef2-9587-a112005c3058}, !- Outlet Node Name
  {9740d118-9abd-43a0-b6ce-08fe66481a6f}; !- Inlet Node Name 1

OS:Connection,
  {e02b8210-a526-4b3e-8896-6a5642210a7c}, !- Handle
  {5413d6d6-e3a2-41e4-bec8-8fbdeef4acd6}, !- Source Object
  3,                                      !- Outlet Port
  {6c32e9be-503a-4cf3-a1c5-466e3873eb90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d6deff-fb82-4ef2-9587-a112005c3058}, !- Handle
  {a178668a-50d8-4387-9019-a644d3be8470}, !- Source Object
  2,                                      !- Outlet Port
  {83f8e19c-34b7-41c8-9056-8d4c878e6711}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6eb299d-9ddf-4ee0-8027-44de3b4b4ab2}, !- Handle
  {94488fdb-d068-4b9b-80f5-19246e511875}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a428ed3d-01aa-4121-a7bc-98b76ff41e6f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {97320e20-75df-48b8-b199-801d51148fc6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f90a2756-e73d-4ac4-bde6-7ad7c10fff6d}, !- Handle
  Fan On Off 6,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e06634c-0f04-41a8-94d9-10d1f79581d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11a5ce13-e5b2-4783-860b-b83ac464a9ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e06634c-0f04-41a8-94d9-10d1f79581d0}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11a5ce13-e5b2-4783-860b-b83ac464a9ea}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70450a75-5e77-4de6-a591-c12da9c2a371}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {331c8bdc-63ee-46fe-ae6b-14fa03b80ea1}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7253c61-fa25-4858-9c28-44069dbc5e00}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9371b31-7478-4c59-a382-ff9e929234dd}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {daa9b196-2f25-4b39-a348-2d687f219704}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {50a6ab21-55dc-462b-a3ce-e54f733b8190}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 700kBtu/hr 7.76EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {214372be-c2c0-4aeb-9a66-cc0b4dd6a228}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {841bd848-4e49-4c9d-9a06-c5cf7c973cd0}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b9585ab8-1c70-40d4-80f1-bee16c0b7810}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d8ed82e6-a3c3-417b-9344-1610c921c470}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {690748ca-b5e2-4139-a194-28c255255fca}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6fb8b139-2cae-421f-9341-e07fcaaf116f}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 507 Clg kBtu/hr 3.2COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  148661.40132457,                        !- Rated Total Heating Capacity {W}
  3.63863537917251,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {530f5486-bab0-4885-a975-a1c665ace922}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04da795e-aca9-44c1-b298-63ebf5e6a2a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {04da795e-aca9-44c1-b298-63ebf5e6a2a1}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3fabfce-7f8a-4f73-b842-40d0c54ce5fc}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {530f5486-bab0-4885-a975-a1c665ace922}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f226fddc-3346-4290-8413-8a0a1e67018e}, !- Mixed Air Node Name
  {6d80bc2a-46c5-4764-aa80-e68711258f15}, !- Outdoor Air Stream Node Name
  {ba0f25ee-c97c-429e-951a-1943e449a264}, !- Relief Air Stream Node Name
  {28a0e6d3-c6fb-4106-8345-3640f75af920}; !- Return Air Stream Node Name

OS:Node,
  {3bff125e-997c-462e-8e8d-04f26af14365}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6d80bc2a-46c5-4764-aa80-e68711258f15}; !- Outlet Port

OS:Connection,
  {6d80bc2a-46c5-4764-aa80-e68711258f15}, !- Handle
  {3bff125e-997c-462e-8e8d-04f26af14365}, !- Source Object
  3,                                      !- Outlet Port
  {e3fabfce-7f8a-4f73-b842-40d0c54ce5fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1a21aad-98e4-45c2-b5f0-7c418a256c41}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Relief Air Node, !- Name
  {ba0f25ee-c97c-429e-951a-1943e449a264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba0f25ee-c97c-429e-951a-1943e449a264}, !- Handle
  {e3fabfce-7f8a-4f73-b842-40d0c54ce5fc}, !- Source Object
  7,                                      !- Outlet Port
  {e1a21aad-98e4-45c2-b5f0-7c418a256c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {687b996f-2c12-4b5b-88bc-bd478b57a35b}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {f3dd253d-e490-414e-b484-6760bbfc6de3}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {8251f140-0ff7-4af6-929f-e537e6e4bef1}, !- Air Inlet Node Name
  {11487ea2-74a1-4b5d-9dd3-970ad52733e3}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {07cdcd6c-8d53-4687-8260-70160024c724}, !- Controlling Zone or Thermostat Location
  {f90a2756-e73d-4ac4-bde6-7ad7c10fff6d}, !- Supply Air Fan Name
  {6fb8b139-2cae-421f-9341-e07fcaaf116f}, !- Heating Coil Name
  {50a6ab21-55dc-462b-a3ce-e54f733b8190}, !- Cooling Coil Name
  {687b996f-2c12-4b5b-88bc-bd478b57a35b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {11487ea2-74a1-4b5d-9dd3-970ad52733e3}, !- Handle
  {f3dd253d-e490-414e-b484-6760bbfc6de3}, !- Source Object
  4,                                      !- Outlet Port
  {fdcacecd-acb6-4f25-ae19-e1925fa3c809}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e018a570-d3dc-4262-8baa-08b36081fcb2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Mixed Air Node, !- Name
  {f226fddc-3346-4290-8413-8a0a1e67018e}, !- Inlet Port
  {8251f140-0ff7-4af6-929f-e537e6e4bef1}; !- Outlet Port

OS:Connection,
  {28a0e6d3-c6fb-4106-8345-3640f75af920}, !- Handle
  {36773c8b-f490-4619-922a-eb5ecacbaa14}, !- Source Object
  3,                                      !- Outlet Port
  {e3fabfce-7f8a-4f73-b842-40d0c54ce5fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f226fddc-3346-4290-8413-8a0a1e67018e}, !- Handle
  {e3fabfce-7f8a-4f73-b842-40d0c54ce5fc}, !- Source Object
  5,                                      !- Outlet Port
  {e018a570-d3dc-4262-8baa-08b36081fcb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8251f140-0ff7-4af6-929f-e537e6e4bef1}, !- Handle
  {e018a570-d3dc-4262-8baa-08b36081fcb2}, !- Source Object
  3,                                      !- Outlet Port
  {f3dd253d-e490-414e-b484-6760bbfc6de3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {71ec1162-430c-4c1b-990c-64d1c47adc29}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {07cdcd6c-8d53-4687-8260-70160024c724}, !- Control Zone Name
  {fdcacecd-acb6-4f25-ae19-e1925fa3c809}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f048c304-790e-4f31-ae1a-0082e533168d}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b56cb0be-6e61-44d4-b6ee-64712019db01}, !- Water Inlet Node Name
  {13df5f8c-b44d-4f85-8825-8152acc62362}; !- Water Outlet Node Name

OS:Node,
  {ce8d1d07-5fcd-4a60-b325-f31cae65f67f}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {4e84da3f-1629-45f3-a79c-8ac6d6f3bcc7}, !- Inlet Port
  {b56cb0be-6e61-44d4-b6ee-64712019db01}; !- Outlet Port

OS:Connection,
  {4e84da3f-1629-45f3-a79c-8ac6d6f3bcc7}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  14,                                     !- Outlet Port
  {ce8d1d07-5fcd-4a60-b325-f31cae65f67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7285d4cb-201c-4d29-b762-a440edec38ab}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {13df5f8c-b44d-4f85-8825-8152acc62362}, !- Inlet Port
  {7a7567a1-e9e9-4652-b394-4fcf25dc9f1f}; !- Outlet Port

OS:Connection,
  {b56cb0be-6e61-44d4-b6ee-64712019db01}, !- Handle
  {ce8d1d07-5fcd-4a60-b325-f31cae65f67f}, !- Source Object
  3,                                      !- Outlet Port
  {f048c304-790e-4f31-ae1a-0082e533168d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {13df5f8c-b44d-4f85-8825-8152acc62362}, !- Handle
  {f048c304-790e-4f31-ae1a-0082e533168d}, !- Source Object
  10,                                     !- Outlet Port
  {7285d4cb-201c-4d29-b762-a440edec38ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7567a1-e9e9-4652-b394-4fcf25dc9f1f}, !- Handle
  {7285d4cb-201c-4d29-b762-a440edec38ab}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {84484b8a-0329-43c8-b3c3-1f8a5019a42b}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {f048c304-790e-4f31-ae1a-0082e533168d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34c9c146-dab9-4e45-859f-3cbcdd84c21e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {ee7970f3-d9be-4bb4-873e-9d4477c62664}, !- Air Inlet Node Name
  {c503b96b-0418-4ede-b46a-892c9d34d1be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9263714a-e678-4d08-940b-c5c95fb967b5}, !- Handle
  ALL_ST=Audience - auditorium_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {c946c513-25a0-46ea-9f24-7ddf60d589e3}, !- Inlet Port
  {9740d118-9abd-43a0-b6ce-08fe66481a6f}; !- Outlet Port

OS:Connection,
  {aa740cc9-d184-48a8-b250-eee29676bd9d}, !- Handle
  {ecec8770-3e15-4fdb-bba6-7e745cb0259d}, !- Source Object
  3,                                      !- Outlet Port
  {e907640e-8b67-40dd-93f5-306981a67497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c946c513-25a0-46ea-9f24-7ddf60d589e3}, !- Handle
  {bbde26f0-2b4c-4b46-b818-ffab1630a1bb}, !- Source Object
  2,                                      !- Outlet Port
  {9263714a-e678-4d08-940b-c5c95fb967b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9740d118-9abd-43a0-b6ce-08fe66481a6f}, !- Handle
  {9263714a-e678-4d08-940b-c5c95fb967b5}, !- Source Object
  3,                                      !- Outlet Port
  {a178668a-50d8-4387-9019-a644d3be8470}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20bac37b-26da-4a1f-a52f-7ce8016ba0a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12 Inlet Air Node, !- Name
  {310a24c8-555f-4089-b85a-730fdb398a1c}, !- Inlet Port
  {ee7970f3-d9be-4bb4-873e-9d4477c62664}; !- Outlet Port

OS:Connection,
  {310a24c8-555f-4089-b85a-730fdb398a1c}, !- Handle
  {6c32e9be-503a-4cf3-a1c5-466e3873eb90}, !- Source Object
  3,                                      !- Outlet Port
  {20bac37b-26da-4a1f-a52f-7ce8016ba0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7970f3-d9be-4bb4-873e-9d4477c62664}, !- Handle
  {20bac37b-26da-4a1f-a52f-7ce8016ba0a7}, !- Source Object
  3,                                      !- Outlet Port
  {34c9c146-dab9-4e45-859f-3cbcdd84c21e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c503b96b-0418-4ede-b46a-892c9d34d1be}, !- Handle
  {34c9c146-dab9-4e45-859f-3cbcdd84c21e}, !- Source Object
  4,                                      !- Outlet Port
  {ecec8770-3e15-4fdb-bba6-7e745cb0259d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}, !- Availability Schedule
  {4c1bbc7d-3c34-4971-9feb-f0ddb0ece9f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a099826c-cb74-4745-aff8-1834eb23e869}, !- Supply Side Inlet Node Name
  {fcc21e9e-25df-418a-915c-21f91c8e9a6d}, !- Demand Side Outlet Node Name
  {30648ca3-9fac-4f58-83f5-da5a94de8021}, !- Demand Side Inlet Node A
  {96ba0125-d9d1-4859-86e3-2d6f7f27354f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8bdf5915-e76b-4226-b6a7-8b3b2eb72535}, !- Demand Mixer Name
  {113e40e2-63ff-4dff-9ae0-f322284ed6e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {75dd7a20-341b-46aa-b328-c598d82f13cf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Inlet Node, !- Name
  {a099826c-cb74-4745-aff8-1834eb23e869}, !- Inlet Port
  {ea32dda2-c6d9-4b36-a11f-21f85939b7ff}; !- Outlet Port

OS:Node,
  {995440f4-08ec-4730-8d8b-e3ad9159533d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Supply Outlet Node, !- Name
  {84479f1f-7694-4fa8-9c2c-d1a851e39af6}, !- Inlet Port
  {96ba0125-d9d1-4859-86e3-2d6f7f27354f}; !- Outlet Port

OS:Connection,
  {a099826c-cb74-4745-aff8-1834eb23e869}, !- Handle
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- Source Object
  9,                                      !- Outlet Port
  {75dd7a20-341b-46aa-b328-c598d82f13cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ba0125-d9d1-4859-86e3-2d6f7f27354f}, !- Handle
  {995440f4-08ec-4730-8d8b-e3ad9159533d}, !- Source Object
  3,                                      !- Outlet Port
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d4d15eea-deb6-4514-af90-4ca7aab473f8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Inlet Node, !- Name
  {30648ca3-9fac-4f58-83f5-da5a94de8021}, !- Inlet Port
  {0f9738ef-6fe0-428f-90c6-8cc9ad51a83e}; !- Outlet Port

OS:Node,
  {35e39306-74e6-4885-b914-a7886ba853e4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Demand Outlet Node, !- Name
  {7c112d97-84f9-4ca7-9026-29807093d670}, !- Inlet Port
  {fcc21e9e-25df-418a-915c-21f91c8e9a6d}; !- Outlet Port

OS:Node,
  {f0c21b06-8eb5-4448-be81-601241feb4b0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {644cd6bd-de0a-40c1-a5f4-100aef74205f}, !- Inlet Port
  {62f54922-8a92-4e6c-b3b9-5931e1bc2b78}; !- Outlet Port

OS:Connection,
  {30648ca3-9fac-4f58-83f5-da5a94de8021}, !- Handle
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- Source Object
  11,                                     !- Outlet Port
  {d4d15eea-deb6-4514-af90-4ca7aab473f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc21e9e-25df-418a-915c-21f91c8e9a6d}, !- Handle
  {35e39306-74e6-4885-b914-a7886ba853e4}, !- Source Object
  3,                                      !- Outlet Port
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {113e40e2-63ff-4dff-9ae0-f322284ed6e9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0f9738ef-6fe0-428f-90c6-8cc9ad51a83e}, !- Inlet Node Name
  {38264d1b-cb4d-4f25-86dc-eac28af03181}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8bdf5915-e76b-4226-b6a7-8b3b2eb72535}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {7c112d97-84f9-4ca7-9026-29807093d670}, !- Outlet Node Name
  {a6419a67-0e46-45a9-aa3d-ab78eb148d6b}; !- Inlet Node Name 1

OS:Connection,
  {0f9738ef-6fe0-428f-90c6-8cc9ad51a83e}, !- Handle
  {d4d15eea-deb6-4514-af90-4ca7aab473f8}, !- Source Object
  3,                                      !- Outlet Port
  {113e40e2-63ff-4dff-9ae0-f322284ed6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c112d97-84f9-4ca7-9026-29807093d670}, !- Handle
  {8bdf5915-e76b-4226-b6a7-8b3b2eb72535}, !- Source Object
  2,                                      !- Outlet Port
  {35e39306-74e6-4885-b914-a7886ba853e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ac6aa21-907e-4b47-b9f7-5572e200c0b4}, !- Handle
  {a169c3aa-303b-4fc6-8feb-65ccb606786f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c1bbc7d-3c34-4971-9feb-f0ddb0ece9f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {88260f0d-c346-4861-81ff-07fc81eaaa4b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {cdbd7fd6-1c17-4e8c-a314-3711be871787}, !- Handle
  Fan On Off 7,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acf9694a-6a50-43cf-8793-5d09829cdf5d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a5af173-fc2a-41af-bfb1-89b0d1e14ed7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {acf9694a-6a50-43cf-8793-5d09829cdf5d}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a5af173-fc2a-41af-bfb1-89b0d1e14ed7}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14dae09c-1275-462d-807f-e2ccb499e40a}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1974f176-3d64-4e37-a5cf-263a7b47f483}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c49641fe-9ecc-4059-ad71-e751e6eb604f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cbb7f03-3852-49ca-8d79-dcf8316c4a03}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {602b708b-9ab9-402c-b03b-429d08baa7c5}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1a0858e3-7e9f-47c1-83a2-b2b5d2589306}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 134kBtu/hr 9.08EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {163639f8-c112-4742-b743-a6d59c28f444}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9b20f6e9-bb10-4080-90e5-85ea70b90163}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eaf9b6a2-9526-45fb-9059-21497115e9d3}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {570a6af9-0a79-4fdf-9ac2-e73d6c15a660}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5db5de6b-dfbf-4521-bf52-32ca757e7e25}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2cab10da-fc9e-4cd5-ba3d-6d3e7f58ffbe}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 97 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  28503.5726734952,                       !- Rated Total Heating Capacity {W}
  3.55210091807272,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {e21488b6-e2e3-418a-a35b-b5773b625eb7}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab7ee649-5d46-4f9a-9042-3deea963a894}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ab7ee649-5d46-4f9a-9042-3deea963a894}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f065d90a-2be3-4d5c-be31-d61374538c65}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {e21488b6-e2e3-418a-a35b-b5773b625eb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8c1117c-cc17-460b-ab2a-c999a45067de}, !- Mixed Air Node Name
  {0c507d1d-f3e4-491e-a69e-9a7950b238f5}, !- Outdoor Air Stream Node Name
  {e86252bc-3c86-409f-a3fb-ec10a201c31b}, !- Relief Air Stream Node Name
  {ea32dda2-c6d9-4b36-a11f-21f85939b7ff}; !- Return Air Stream Node Name

OS:Node,
  {4287a85b-3fe6-4e79-86b4-3a273de7a220}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0c507d1d-f3e4-491e-a69e-9a7950b238f5}; !- Outlet Port

OS:Connection,
  {0c507d1d-f3e4-491e-a69e-9a7950b238f5}, !- Handle
  {4287a85b-3fe6-4e79-86b4-3a273de7a220}, !- Source Object
  3,                                      !- Outlet Port
  {f065d90a-2be3-4d5c-be31-d61374538c65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dae6432a-236e-48f8-bc8b-0405577f1948}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Relief Air Node, !- Name
  {e86252bc-3c86-409f-a3fb-ec10a201c31b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e86252bc-3c86-409f-a3fb-ec10a201c31b}, !- Handle
  {f065d90a-2be3-4d5c-be31-d61374538c65}, !- Source Object
  7,                                      !- Outlet Port
  {dae6432a-236e-48f8-bc8b-0405577f1948}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b3d2d05a-94e0-4778-8d5e-9dc327762fe4}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {27c9b18e-f9c3-405d-942c-fc675c2c6bf8}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2 ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {069ae259-d1d2-4027-a0be-9a52b7233a34}, !- Air Inlet Node Name
  {84479f1f-7694-4fa8-9c2c-d1a851e39af6}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc9f4ea9-2c33-4624-8798-58c2225ef1ad}, !- Controlling Zone or Thermostat Location
  {cdbd7fd6-1c17-4e8c-a314-3711be871787}, !- Supply Air Fan Name
  {2cab10da-fc9e-4cd5-ba3d-6d3e7f58ffbe}, !- Heating Coil Name
  {1a0858e3-7e9f-47c1-83a2-b2b5d2589306}, !- Cooling Coil Name
  {b3d2d05a-94e0-4778-8d5e-9dc327762fe4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {84479f1f-7694-4fa8-9c2c-d1a851e39af6}, !- Handle
  {27c9b18e-f9c3-405d-942c-fc675c2c6bf8}, !- Source Object
  4,                                      !- Outlet Port
  {995440f4-08ec-4730-8d8b-e3ad9159533d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c39f7d-9398-4c9a-bf3e-a0fb2da04288}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Mixed Air Node, !- Name
  {d8c1117c-cc17-460b-ab2a-c999a45067de}, !- Inlet Port
  {069ae259-d1d2-4027-a0be-9a52b7233a34}; !- Outlet Port

OS:Connection,
  {ea32dda2-c6d9-4b36-a11f-21f85939b7ff}, !- Handle
  {75dd7a20-341b-46aa-b328-c598d82f13cf}, !- Source Object
  3,                                      !- Outlet Port
  {f065d90a-2be3-4d5c-be31-d61374538c65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8c1117c-cc17-460b-ab2a-c999a45067de}, !- Handle
  {f065d90a-2be3-4d5c-be31-d61374538c65}, !- Source Object
  5,                                      !- Outlet Port
  {a5c39f7d-9398-4c9a-bf3e-a0fb2da04288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069ae259-d1d2-4027-a0be-9a52b7233a34}, !- Handle
  {a5c39f7d-9398-4c9a-bf3e-a0fb2da04288}, !- Source Object
  3,                                      !- Outlet Port
  {27c9b18e-f9c3-405d-942c-fc675c2c6bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {29981aa8-c676-429b-bef9-d8af19f5cc2c}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dc9f4ea9-2c33-4624-8798-58c2225ef1ad}, !- Control Zone Name
  {995440f4-08ec-4730-8d8b-e3ad9159533d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {275cb661-3042-4fcb-bb75-7cafbe1bf01c}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49d9ae70-2a2d-4a30-a509-dcdea765d0c3}, !- Water Inlet Node Name
  {908b60da-063d-40b0-a51f-50217bd0ec11}; !- Water Outlet Node Name

OS:Node,
  {85159600-df68-4076-bd6c-7063733b4cd4}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {a220f420-ceda-4610-aa4d-a0d095e3cbe1}, !- Inlet Port
  {49d9ae70-2a2d-4a30-a509-dcdea765d0c3}; !- Outlet Port

OS:Connection,
  {a220f420-ceda-4610-aa4d-a0d095e3cbe1}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  15,                                     !- Outlet Port
  {85159600-df68-4076-bd6c-7063733b4cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaebcdc5-977c-4df4-91a2-bacc49a3902d}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {908b60da-063d-40b0-a51f-50217bd0ec11}, !- Inlet Port
  {e0a1d003-fa84-47e5-ade3-7e549483747a}; !- Outlet Port

OS:Connection,
  {49d9ae70-2a2d-4a30-a509-dcdea765d0c3}, !- Handle
  {85159600-df68-4076-bd6c-7063733b4cd4}, !- Source Object
  3,                                      !- Outlet Port
  {275cb661-3042-4fcb-bb75-7cafbe1bf01c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {908b60da-063d-40b0-a51f-50217bd0ec11}, !- Handle
  {275cb661-3042-4fcb-bb75-7cafbe1bf01c}, !- Source Object
  10,                                     !- Outlet Port
  {aaebcdc5-977c-4df4-91a2-bacc49a3902d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a1d003-fa84-47e5-ade3-7e549483747a}, !- Handle
  {aaebcdc5-977c-4df4-91a2-bacc49a3902d}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {631facf4-b6a2-41f4-a088-8ef1d1286811}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {275cb661-3042-4fcb-bb75-7cafbe1bf01c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa42bd24-fa60-4ddc-a556-6157b42a78f9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {be6b9487-e939-488f-9264-c4dee6bf5cb8}, !- Air Inlet Node Name
  {644cd6bd-de0a-40c1-a5f4-100aef74205f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d411f71e-b36e-4a10-8727-45e60b2bf717}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 2 Return Air Node, !- Name
  {53c5bfbb-fe3b-4ab5-8edc-f0430ea05486}, !- Inlet Port
  {a6419a67-0e46-45a9-aa3d-ab78eb148d6b}; !- Outlet Port

OS:Connection,
  {62f54922-8a92-4e6c-b3b9-5931e1bc2b78}, !- Handle
  {f0c21b06-8eb5-4448-be81-601241feb4b0}, !- Source Object
  3,                                      !- Outlet Port
  {922c7d82-3a39-464a-ba71-0d74f8c6a3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c5bfbb-fe3b-4ab5-8edc-f0430ea05486}, !- Handle
  {40696ae5-08c8-49c9-a975-409aa85bd4b9}, !- Source Object
  2,                                      !- Outlet Port
  {d411f71e-b36e-4a10-8727-45e60b2bf717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6419a67-0e46-45a9-aa3d-ab78eb148d6b}, !- Handle
  {d411f71e-b36e-4a10-8727-45e60b2bf717}, !- Source Object
  3,                                      !- Outlet Port
  {8bdf5915-e76b-4226-b6a7-8b3b2eb72535}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {500c4deb-3a70-4529-9825-b696a4996ead}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {38264d1b-cb4d-4f25-86dc-eac28af03181}, !- Inlet Port
  {be6b9487-e939-488f-9264-c4dee6bf5cb8}; !- Outlet Port

OS:Connection,
  {38264d1b-cb4d-4f25-86dc-eac28af03181}, !- Handle
  {113e40e2-63ff-4dff-9ae0-f322284ed6e9}, !- Source Object
  3,                                      !- Outlet Port
  {500c4deb-3a70-4529-9825-b696a4996ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6b9487-e939-488f-9264-c4dee6bf5cb8}, !- Handle
  {500c4deb-3a70-4529-9825-b696a4996ead}, !- Source Object
  3,                                      !- Outlet Port
  {aa42bd24-fa60-4ddc-a556-6157b42a78f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {644cd6bd-de0a-40c1-a5f4-100aef74205f}, !- Handle
  {aa42bd24-fa60-4ddc-a556-6157b42a78f9}, !- Source Object
  4,                                      !- Outlet Port
  {f0c21b06-8eb5-4448-be81-601241feb4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}, !- Availability Schedule
  {06392a60-ce39-48f3-b4b0-6ee96dd520f1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86b1e511-8efd-45c1-8a63-ee3f3b229597}, !- Supply Side Inlet Node Name
  {b1af7eba-07bb-40a2-9836-378c1e9b2554}, !- Demand Side Outlet Node Name
  {38f8fd01-735c-4869-bf03-57d99a74bc7b}, !- Demand Side Inlet Node A
  {14f386ad-4171-47da-88aa-d42bf7355248}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61e9b805-6b28-4765-b4fd-520bf0bd50a6}, !- Demand Mixer Name
  {081e0a49-f163-41fb-90f4-6328da7219ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {deb44154-5746-42a0-986d-736d7fe1d877}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Inlet Node, !- Name
  {86b1e511-8efd-45c1-8a63-ee3f3b229597}, !- Inlet Port
  {2bbff93d-e202-4d8f-a1ab-612f4a3ad511}; !- Outlet Port

OS:Node,
  {c0461b20-1011-4978-856f-4ad37d832963}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Supply Outlet Node, !- Name
  {8e7dc109-f424-4adb-8916-d4956e2d7a64}, !- Inlet Port
  {14f386ad-4171-47da-88aa-d42bf7355248}; !- Outlet Port

OS:Connection,
  {86b1e511-8efd-45c1-8a63-ee3f3b229597}, !- Handle
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- Source Object
  9,                                      !- Outlet Port
  {deb44154-5746-42a0-986d-736d7fe1d877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f386ad-4171-47da-88aa-d42bf7355248}, !- Handle
  {c0461b20-1011-4978-856f-4ad37d832963}, !- Source Object
  3,                                      !- Outlet Port
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f083253-3666-4b8e-a67b-d89a9e50aa6d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Inlet Node, !- Name
  {38f8fd01-735c-4869-bf03-57d99a74bc7b}, !- Inlet Port
  {fcfc1029-966b-40d5-b4d8-c13da28443a9}; !- Outlet Port

OS:Node,
  {764074d3-bf74-4454-9d5e-03bb770d3ad7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Demand Outlet Node, !- Name
  {4f8db16e-ca0c-4f4f-81d0-6642d6199a78}, !- Inlet Port
  {b1af7eba-07bb-40a2-9836-378c1e9b2554}; !- Outlet Port

OS:Node,
  {d501fa86-0378-4dcd-bab1-c627692d9e4a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {14d5c818-76c3-4c89-bb32-556ad1ab6947}, !- Inlet Port
  {cfeb4123-38ef-49d7-82cc-47bbc433120c}; !- Outlet Port

OS:Connection,
  {38f8fd01-735c-4869-bf03-57d99a74bc7b}, !- Handle
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- Source Object
  11,                                     !- Outlet Port
  {6f083253-3666-4b8e-a67b-d89a9e50aa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1af7eba-07bb-40a2-9836-378c1e9b2554}, !- Handle
  {764074d3-bf74-4454-9d5e-03bb770d3ad7}, !- Source Object
  3,                                      !- Outlet Port
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {081e0a49-f163-41fb-90f4-6328da7219ef}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fcfc1029-966b-40d5-b4d8-c13da28443a9}, !- Inlet Node Name
  {0289f534-c90e-44cf-95bb-be3a4dd882a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61e9b805-6b28-4765-b4fd-520bf0bd50a6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {4f8db16e-ca0c-4f4f-81d0-6642d6199a78}, !- Outlet Node Name
  {772c9843-74b4-4b7f-af61-79953dda74d1}; !- Inlet Node Name 1

OS:Connection,
  {fcfc1029-966b-40d5-b4d8-c13da28443a9}, !- Handle
  {6f083253-3666-4b8e-a67b-d89a9e50aa6d}, !- Source Object
  3,                                      !- Outlet Port
  {081e0a49-f163-41fb-90f4-6328da7219ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f8db16e-ca0c-4f4f-81d0-6642d6199a78}, !- Handle
  {61e9b805-6b28-4765-b4fd-520bf0bd50a6}, !- Source Object
  2,                                      !- Outlet Port
  {764074d3-bf74-4454-9d5e-03bb770d3ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d90694d-cb9a-482a-8499-46b80e15a9f5}, !- Handle
  {b299fb90-ae0b-4109-97be-cc677f633c03}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {06392a60-ce39-48f3-b4b0-6ee96dd520f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {703efe84-c3af-4972-999e-f0cda4e3fbf7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {daa985d4-b322-4bfc-ae72-dca962fa9051}, !- Handle
  Fan On Off 8,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2208815c-67d3-4c6b-bcbd-f70843b478f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59662e6f-550f-4ba8-9f14-058ce82fbc88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2208815c-67d3-4c6b-bcbd-f70843b478f0}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59662e6f-550f-4ba8-9f14-058ce82fbc88}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7c1e3bd-8d92-4c0f-8a9a-897b0d05520d}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a210789-c1e8-4d4b-a1c7-84e96cccfc2d}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bd6cbf3-b73a-45a2-b0b8-cec6daca6ae6}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb125c6b-aa49-440c-9cd9-71c88f0ee906}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f911eed8-0d59-4751-bd0c-b3c3adc932b9}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f79575ea-da48-4bfb-8e54-b4fa13fd4873}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 7 328kBtu/hr 7.76EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {236f192e-d0e7-4796-bc64-dba62f3bc55d}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ba33b556-0f5a-4d87-8896-ef1246cc1dd5}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89c52fbd-aaa7-4b41-8878-e106410f1053}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {15bdecdd-38d6-4a04-a966-7b29c8c67ad9}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a734a21c-1523-4ec7-9537-b1de38c3e196}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4cc791fc-8d90-4fc3-a265-6e9967bec48b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 7 237 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  69602.0654164571,                       !- Rated Total Heating Capacity {W}
  3.62059114415975,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {b4c1885f-7631-4fd2-9a93-6d29af9cab3e}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c96b1d65-2f9e-4c21-8811-69e085b861e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c96b1d65-2f9e-4c21-8811-69e085b861e2}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7c9655cb-15bc-47c2-9a09-37af60771eed}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {b4c1885f-7631-4fd2-9a93-6d29af9cab3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02e5e8ac-bea1-42b6-8709-3d1157598b7c}, !- Mixed Air Node Name
  {983eaa4c-1d95-499d-871a-73d677b09ea3}, !- Outdoor Air Stream Node Name
  {9b6be905-4c60-43bf-8a4f-36f8f4bbf5c6}, !- Relief Air Stream Node Name
  {2bbff93d-e202-4d8f-a1ab-612f4a3ad511}; !- Return Air Stream Node Name

OS:Node,
  {bbe21a20-ede0-4be5-86df-091bd61434a7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {983eaa4c-1d95-499d-871a-73d677b09ea3}; !- Outlet Port

OS:Connection,
  {983eaa4c-1d95-499d-871a-73d677b09ea3}, !- Handle
  {bbe21a20-ede0-4be5-86df-091bd61434a7}, !- Source Object
  3,                                      !- Outlet Port
  {7c9655cb-15bc-47c2-9a09-37af60771eed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5de418b7-5fe9-41cb-96a5-53e28037da61}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Relief Air Node, !- Name
  {9b6be905-4c60-43bf-8a4f-36f8f4bbf5c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6be905-4c60-43bf-8a4f-36f8f4bbf5c6}, !- Handle
  {7c9655cb-15bc-47c2-9a09-37af60771eed}, !- Source Object
  7,                                      !- Outlet Port
  {5de418b7-5fe9-41cb-96a5-53e28037da61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6422eea2-4043-4a3f-b438-da60adfa2170}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {8c42eb2c-148c-4d2c-b402-e6a685569ec3}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {7bd4da09-000d-4301-964f-9f82380c381a}, !- Air Inlet Node Name
  {8e7dc109-f424-4adb-8916-d4956e2d7a64}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1abc4163-3796-41c9-8ad8-c4626cc7edf9}, !- Controlling Zone or Thermostat Location
  {daa985d4-b322-4bfc-ae72-dca962fa9051}, !- Supply Air Fan Name
  {4cc791fc-8d90-4fc3-a265-6e9967bec48b}, !- Heating Coil Name
  {f79575ea-da48-4bfb-8e54-b4fa13fd4873}, !- Cooling Coil Name
  {6422eea2-4043-4a3f-b438-da60adfa2170}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8e7dc109-f424-4adb-8916-d4956e2d7a64}, !- Handle
  {8c42eb2c-148c-4d2c-b402-e6a685569ec3}, !- Source Object
  4,                                      !- Outlet Port
  {c0461b20-1011-4978-856f-4ad37d832963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd649019-26f7-4f74-a3f5-353241163407}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Mixed Air Node, !- Name
  {02e5e8ac-bea1-42b6-8709-3d1157598b7c}, !- Inlet Port
  {7bd4da09-000d-4301-964f-9f82380c381a}; !- Outlet Port

OS:Connection,
  {2bbff93d-e202-4d8f-a1ab-612f4a3ad511}, !- Handle
  {deb44154-5746-42a0-986d-736d7fe1d877}, !- Source Object
  3,                                      !- Outlet Port
  {7c9655cb-15bc-47c2-9a09-37af60771eed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02e5e8ac-bea1-42b6-8709-3d1157598b7c}, !- Handle
  {7c9655cb-15bc-47c2-9a09-37af60771eed}, !- Source Object
  5,                                      !- Outlet Port
  {fd649019-26f7-4f74-a3f5-353241163407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd4da09-000d-4301-964f-9f82380c381a}, !- Handle
  {fd649019-26f7-4f74-a3f5-353241163407}, !- Source Object
  3,                                      !- Outlet Port
  {8c42eb2c-148c-4d2c-b402-e6a685569ec3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1176417f-2c2d-4d1b-a15c-0677e821fbc3}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1abc4163-3796-41c9-8ad8-c4626cc7edf9}, !- Control Zone Name
  {c0461b20-1011-4978-856f-4ad37d832963}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {20e210f7-9669-449b-b7c3-986f5fcdb031}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bb14e99a-eb3e-4e67-9ff9-be638c89c60d}, !- Water Inlet Node Name
  {03013605-f933-4cb5-a6e5-cb49bd344444}; !- Water Outlet Node Name

OS:Node,
  {36a0193e-485b-480e-978a-8e556ab2b717}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {7015d8c4-f94e-4e83-9e11-c25ee53ef766}, !- Inlet Port
  {bb14e99a-eb3e-4e67-9ff9-be638c89c60d}; !- Outlet Port

OS:Connection,
  {7015d8c4-f94e-4e83-9e11-c25ee53ef766}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  16,                                     !- Outlet Port
  {36a0193e-485b-480e-978a-8e556ab2b717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a75da79c-074e-4043-ab44-584f30b61d9a}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {03013605-f933-4cb5-a6e5-cb49bd344444}, !- Inlet Port
  {17feac88-f843-4a27-aa65-3c3ef6055733}; !- Outlet Port

OS:Connection,
  {bb14e99a-eb3e-4e67-9ff9-be638c89c60d}, !- Handle
  {36a0193e-485b-480e-978a-8e556ab2b717}, !- Source Object
  3,                                      !- Outlet Port
  {20e210f7-9669-449b-b7c3-986f5fcdb031}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {03013605-f933-4cb5-a6e5-cb49bd344444}, !- Handle
  {20e210f7-9669-449b-b7c3-986f5fcdb031}, !- Source Object
  10,                                     !- Outlet Port
  {a75da79c-074e-4043-ab44-584f30b61d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17feac88-f843-4a27-aa65-3c3ef6055733}, !- Handle
  {a75da79c-074e-4043-ab44-584f30b61d9a}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccdc16fb-a816-4609-864f-56592112abaa}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {20e210f7-9669-449b-b7c3-986f5fcdb031}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6317c399-2bd1-4ad8-9c91-a677a81e67af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {91bfd045-712a-44ad-822d-924db77381a4}, !- Air Inlet Node Name
  {14d5c818-76c3-4c89-bb32-556ad1ab6947}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92e57f21-aa69-4f29-bf34-3a0c55e680a7}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 1_SCH=D Return Air Node, !- Name
  {3c3133ba-9e44-4267-8c9f-95d7ea309a4b}, !- Inlet Port
  {772c9843-74b4-4b7f-af61-79953dda74d1}; !- Outlet Port

OS:Connection,
  {cfeb4123-38ef-49d7-82cc-47bbc433120c}, !- Handle
  {d501fa86-0378-4dcd-bab1-c627692d9e4a}, !- Source Object
  3,                                      !- Outlet Port
  {bf125312-bca4-4e7b-a9f8-b55661721b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3133ba-9e44-4267-8c9f-95d7ea309a4b}, !- Handle
  {a18faecc-0376-4a3d-91d3-e28a04ce589b}, !- Source Object
  2,                                      !- Outlet Port
  {92e57f21-aa69-4f29-bf34-3a0c55e680a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772c9843-74b4-4b7f-af61-79953dda74d1}, !- Handle
  {92e57f21-aa69-4f29-bf34-3a0c55e680a7}, !- Source Object
  3,                                      !- Outlet Port
  {61e9b805-6b28-4765-b4fd-520bf0bd50a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39ce919e-0ebd-4a9e-a37d-0f6a60067aa9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {0289f534-c90e-44cf-95bb-be3a4dd882a6}, !- Inlet Port
  {91bfd045-712a-44ad-822d-924db77381a4}; !- Outlet Port

OS:Connection,
  {0289f534-c90e-44cf-95bb-be3a4dd882a6}, !- Handle
  {081e0a49-f163-41fb-90f4-6328da7219ef}, !- Source Object
  3,                                      !- Outlet Port
  {39ce919e-0ebd-4a9e-a37d-0f6a60067aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bfd045-712a-44ad-822d-924db77381a4}, !- Handle
  {39ce919e-0ebd-4a9e-a37d-0f6a60067aa9}, !- Source Object
  3,                                      !- Outlet Port
  {6317c399-2bd1-4ad8-9c91-a677a81e67af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14d5c818-76c3-4c89-bb32-556ad1ab6947}, !- Handle
  {6317c399-2bd1-4ad8-9c91-a677a81e67af}, !- Source Object
  4,                                      !- Outlet Port
  {d501fa86-0378-4dcd-bab1-c627692d9e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {6a540099-d1ea-4a62-86b5-b0c877295a89}, !- Availability Schedule
  {ede4ac7f-26a8-4075-ac9f-6fbe33ff612c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ecfb86b-6e88-4e7d-abfc-306eaf2d7823}, !- Supply Side Inlet Node Name
  {8210d9f9-872f-4e98-822a-af0eba6f5197}, !- Demand Side Outlet Node Name
  {bad36cd7-f797-421d-9237-71df1430f827}, !- Demand Side Inlet Node A
  {2ed92e8d-bc33-4ae4-a51a-1a4c2ccba1c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {389fdabd-ea96-4a18-b32d-2fdb7c71cb96}, !- Demand Mixer Name
  {c8d7e187-6ea2-4958-b347-f0ca51f313d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e1ef0ba-0b03-428b-a00f-ceadaa2b42e0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Inlet Node, !- Name
  {1ecfb86b-6e88-4e7d-abfc-306eaf2d7823}, !- Inlet Port
  {e99117d7-a6d3-4363-9005-3beeb9f91492}; !- Outlet Port

OS:Node,
  {20e85f96-f017-4ccf-a97f-4507ba400cfc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Supply Outlet Node, !- Name
  {47183d3f-a8b0-4acb-82d9-11a19558d29f}, !- Inlet Port
  {2ed92e8d-bc33-4ae4-a51a-1a4c2ccba1c8}; !- Outlet Port

OS:Connection,
  {1ecfb86b-6e88-4e7d-abfc-306eaf2d7823}, !- Handle
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- Source Object
  9,                                      !- Outlet Port
  {9e1ef0ba-0b03-428b-a00f-ceadaa2b42e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed92e8d-bc33-4ae4-a51a-1a4c2ccba1c8}, !- Handle
  {20e85f96-f017-4ccf-a97f-4507ba400cfc}, !- Source Object
  3,                                      !- Outlet Port
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee4fb467-121e-494c-a7fa-dc8cc2900ea8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Inlet Node, !- Name
  {bad36cd7-f797-421d-9237-71df1430f827}, !- Inlet Port
  {abcd0982-60ae-423a-8de8-d73843d299f3}; !- Outlet Port

OS:Node,
  {85566021-6ab5-40fb-a086-02b8af7d92d3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Demand Outlet Node, !- Name
  {ebe436b5-69a2-472f-9253-ed3add413991}, !- Inlet Port
  {8210d9f9-872f-4e98-822a-af0eba6f5197}; !- Outlet Port

OS:Node,
  {96b88b57-e609-4168-8bf2-0a4acfa31c15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {7bfa424c-2c77-418f-a703-b2eab41b3aa4}, !- Inlet Port
  {62d7928b-78d1-4063-9be2-01461583e397}; !- Outlet Port

OS:Connection,
  {bad36cd7-f797-421d-9237-71df1430f827}, !- Handle
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- Source Object
  11,                                     !- Outlet Port
  {ee4fb467-121e-494c-a7fa-dc8cc2900ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8210d9f9-872f-4e98-822a-af0eba6f5197}, !- Handle
  {85566021-6ab5-40fb-a086-02b8af7d92d3}, !- Source Object
  3,                                      !- Outlet Port
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8d7e187-6ea2-4958-b347-f0ca51f313d7}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {abcd0982-60ae-423a-8de8-d73843d299f3}, !- Inlet Node Name
  {80b9991b-7f8b-4a20-befd-2b23aaa356a3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {389fdabd-ea96-4a18-b32d-2fdb7c71cb96}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {ebe436b5-69a2-472f-9253-ed3add413991}, !- Outlet Node Name
  {cf97513d-64bc-469a-92c9-3fbfe3c30cd7}; !- Inlet Node Name 1

OS:Connection,
  {abcd0982-60ae-423a-8de8-d73843d299f3}, !- Handle
  {ee4fb467-121e-494c-a7fa-dc8cc2900ea8}, !- Source Object
  3,                                      !- Outlet Port
  {c8d7e187-6ea2-4958-b347-f0ca51f313d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe436b5-69a2-472f-9253-ed3add413991}, !- Handle
  {389fdabd-ea96-4a18-b32d-2fdb7c71cb96}, !- Source Object
  2,                                      !- Outlet Port
  {85566021-6ab5-40fb-a086-02b8af7d92d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {984e0e6f-f13e-4181-8c56-bda7ba545e6e}, !- Handle
  {2cca2c45-eac3-46c0-9437-0879857d6764}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ede4ac7f-26a8-4075-ac9f-6fbe33ff612c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {4ec73dba-9e82-446a-a794-8badb953f11c}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e794afd1-72cc-4c39-9d86-5116bcb24625}, !- Handle
  Fan On Off 9,                           !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fbf5dee-5e24-4441-ba65-48f2bb6b76e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0cd438f9-c178-4392-b5a4-fda7395c1183}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4fbf5dee-5e24-4441-ba65-48f2bb6b76e7}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0cd438f9-c178-4392-b5a4-fda7395c1183}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {549b2072-bccf-46ef-8b9f-f357f70f209a}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68e39df0-a260-4f53-b936-bc5346d920d9}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79082133-b45d-4c37-89ec-c2f011c48be5}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56cd27bc-4dd6-4747-ad5e-d0741efb4028}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a15efbd-924e-44db-a147-92cc149563d0}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {185da5c3-bf7b-4310-9d3f-831425c19cbe}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 8 195kBtu/hr 8.72EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {92ab70b8-68d6-4f22-844f-a6fe03ba0c10}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {34b6d67d-4762-4500-a2aa-51d32d68755c}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cde24132-daa7-49f0-88c7-438985c61215}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4d963a57-894c-408b-b157-fa5a783afa4e}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ef59fbf-c14e-4294-8153-f634c97c1058}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {24828614-47cd-4448-8f68-5fa836356c1b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 8 141 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  41334.3216940444,                       !- Rated Total Heating Capacity {W}
  3.5734832326695,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {6c95605c-e196-47e6-b5c8-3a821e086205}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6a540099-d1ea-4a62-86b5-b0c877295a89}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f7962d6c-d6a2-4c44-a3f4-32ec71ced472}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f7962d6c-d6a2-4c44-a3f4-32ec71ced472}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {33e90c54-1fe3-4f95-8b72-220487976ddb}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {6c95605c-e196-47e6-b5c8-3a821e086205}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5fc862fd-c1a5-4e4d-9ce5-f25602f1b36e}, !- Mixed Air Node Name
  {6ad5ab2c-14b7-4560-9853-71726690e459}, !- Outdoor Air Stream Node Name
  {f426fcca-cf78-4476-8ea8-27f3597caced}, !- Relief Air Stream Node Name
  {e99117d7-a6d3-4363-9005-3beeb9f91492}; !- Return Air Stream Node Name

OS:Node,
  {d755b6b3-3994-4301-bf13-8b851c6f5938}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6ad5ab2c-14b7-4560-9853-71726690e459}; !- Outlet Port

OS:Connection,
  {6ad5ab2c-14b7-4560-9853-71726690e459}, !- Handle
  {d755b6b3-3994-4301-bf13-8b851c6f5938}, !- Source Object
  3,                                      !- Outlet Port
  {33e90c54-1fe3-4f95-8b72-220487976ddb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {651f5b49-99ce-4c95-bced-153f5e5a83e4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Relief Air Node, !- Name
  {f426fcca-cf78-4476-8ea8-27f3597caced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f426fcca-cf78-4476-8ea8-27f3597caced}, !- Handle
  {33e90c54-1fe3-4f95-8b72-220487976ddb}, !- Source Object
  7,                                      !- Outlet Port
  {651f5b49-99ce-4c95-bced-153f5e5a83e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {060ec76c-fdbc-4a12-a04b-c8eb75a417da}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {4cb214fd-40a1-411c-8a89-8e064370558b}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {471a2ab7-4d52-46a8-915e-4ef41feca099}, !- Air Inlet Node Name
  {47183d3f-a8b0-4acb-82d9-11a19558d29f}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9275db4-f16c-4879-bdbf-d29be8bdaebb}, !- Controlling Zone or Thermostat Location
  {e794afd1-72cc-4c39-9d86-5116bcb24625}, !- Supply Air Fan Name
  {24828614-47cd-4448-8f68-5fa836356c1b}, !- Heating Coil Name
  {185da5c3-bf7b-4310-9d3f-831425c19cbe}, !- Cooling Coil Name
  {060ec76c-fdbc-4a12-a04b-c8eb75a417da}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6a540099-d1ea-4a62-86b5-b0c877295a89}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {47183d3f-a8b0-4acb-82d9-11a19558d29f}, !- Handle
  {4cb214fd-40a1-411c-8a89-8e064370558b}, !- Source Object
  4,                                      !- Outlet Port
  {20e85f96-f017-4ccf-a97f-4507ba400cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4b0c0cb-ff83-4593-9e2d-0210dd2ed7f1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Mixed Air Node, !- Name
  {5fc862fd-c1a5-4e4d-9ce5-f25602f1b36e}, !- Inlet Port
  {471a2ab7-4d52-46a8-915e-4ef41feca099}; !- Outlet Port

OS:Connection,
  {e99117d7-a6d3-4363-9005-3beeb9f91492}, !- Handle
  {9e1ef0ba-0b03-428b-a00f-ceadaa2b42e0}, !- Source Object
  3,                                      !- Outlet Port
  {33e90c54-1fe3-4f95-8b72-220487976ddb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5fc862fd-c1a5-4e4d-9ce5-f25602f1b36e}, !- Handle
  {33e90c54-1fe3-4f95-8b72-220487976ddb}, !- Source Object
  5,                                      !- Outlet Port
  {c4b0c0cb-ff83-4593-9e2d-0210dd2ed7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471a2ab7-4d52-46a8-915e-4ef41feca099}, !- Handle
  {c4b0c0cb-ff83-4593-9e2d-0210dd2ed7f1}, !- Source Object
  3,                                      !- Outlet Port
  {4cb214fd-40a1-411c-8a89-8e064370558b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {15868bd5-c6ac-493f-9cc3-f4643a3fda05}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a9275db4-f16c-4879-bdbf-d29be8bdaebb}, !- Control Zone Name
  {20e85f96-f017-4ccf-a97f-4507ba400cfc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {0be484ed-2a85-43bf-92e8-7ccdec0082bc}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {35e05c90-90e8-47ee-9ca2-b9de31dd0e25}, !- Water Inlet Node Name
  {a7abcd7c-36fc-499b-a0fe-241ee5cf0405}; !- Water Outlet Node Name

OS:Node,
  {272fca7a-c16f-4732-b9ce-1fe0ecb28048}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {01d3553e-8827-4f26-a334-7e21aba16baa}, !- Inlet Port
  {35e05c90-90e8-47ee-9ca2-b9de31dd0e25}; !- Outlet Port

OS:Connection,
  {01d3553e-8827-4f26-a334-7e21aba16baa}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  17,                                     !- Outlet Port
  {272fca7a-c16f-4732-b9ce-1fe0ecb28048}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e05a6cbe-e3d1-482a-b558-4275eaa47b5c}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {a7abcd7c-36fc-499b-a0fe-241ee5cf0405}, !- Inlet Port
  {82a05355-1137-4943-8af2-2fb41df7f174}; !- Outlet Port

OS:Connection,
  {35e05c90-90e8-47ee-9ca2-b9de31dd0e25}, !- Handle
  {272fca7a-c16f-4732-b9ce-1fe0ecb28048}, !- Source Object
  3,                                      !- Outlet Port
  {0be484ed-2a85-43bf-92e8-7ccdec0082bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a7abcd7c-36fc-499b-a0fe-241ee5cf0405}, !- Handle
  {0be484ed-2a85-43bf-92e8-7ccdec0082bc}, !- Source Object
  10,                                     !- Outlet Port
  {e05a6cbe-e3d1-482a-b558-4275eaa47b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a05355-1137-4943-8af2-2fb41df7f174}, !- Handle
  {e05a6cbe-e3d1-482a-b558-4275eaa47b5c}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {823830be-df53-4c60-9c39-a8a52830478c}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {0be484ed-2a85-43bf-92e8-7ccdec0082bc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4da17b9-c985-461f-9458-0c90fc852cca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {88b1f3a9-9d23-4b4e-b2af-85174a61d1f4}, !- Air Inlet Node Name
  {7bfa424c-2c77-418f-a703-b2eab41b3aa4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75388f22-3513-46f9-b55a-135d70a6dac1}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {bbdc42dd-c4eb-4c96-99b7-d892f58b571e}, !- Inlet Port
  {cf97513d-64bc-469a-92c9-3fbfe3c30cd7}; !- Outlet Port

OS:Connection,
  {62d7928b-78d1-4063-9be2-01461583e397}, !- Handle
  {96b88b57-e609-4168-8bf2-0a4acfa31c15}, !- Source Object
  3,                                      !- Outlet Port
  {aa1dae9e-d1ec-4155-888c-b97dbe0c9936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdc42dd-c4eb-4c96-99b7-d892f58b571e}, !- Handle
  {58eb01e3-4d30-480c-8600-691d1557497f}, !- Source Object
  2,                                      !- Outlet Port
  {75388f22-3513-46f9-b55a-135d70a6dac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf97513d-64bc-469a-92c9-3fbfe3c30cd7}, !- Handle
  {75388f22-3513-46f9-b55a-135d70a6dac1}, !- Source Object
  3,                                      !- Outlet Port
  {389fdabd-ea96-4a18-b32d-2fdb7c71cb96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cadd34be-fb85-4a5f-b7dd-a86a67115b78}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {80b9991b-7f8b-4a20-befd-2b23aaa356a3}, !- Inlet Port
  {88b1f3a9-9d23-4b4e-b2af-85174a61d1f4}; !- Outlet Port

OS:Connection,
  {80b9991b-7f8b-4a20-befd-2b23aaa356a3}, !- Handle
  {c8d7e187-6ea2-4958-b347-f0ca51f313d7}, !- Source Object
  3,                                      !- Outlet Port
  {cadd34be-fb85-4a5f-b7dd-a86a67115b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b1f3a9-9d23-4b4e-b2af-85174a61d1f4}, !- Handle
  {cadd34be-fb85-4a5f-b7dd-a86a67115b78}, !- Source Object
  3,                                      !- Outlet Port
  {f4da17b9-c985-461f-9458-0c90fc852cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bfa424c-2c77-418f-a703-b2eab41b3aa4}, !- Handle
  {f4da17b9-c985-461f-9458-0c90fc852cca}, !- Source Object
  4,                                      !- Outlet Port
  {96b88b57-e609-4168-8bf2-0a4acfa31c15}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {110d83e5-2dba-4625-875c-5e734b8218df}, !- Availability Schedule
  {78121a45-149c-48ce-b517-dba5b85fe347}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5546e77a-c30e-4e29-a576-35269aa26e97}, !- Supply Side Inlet Node Name
  {5b05db30-7df1-4ec7-b1c4-3992f3fbb8dd}, !- Demand Side Outlet Node Name
  {6ffa10bd-c6ef-4868-8e46-6396cec78a60}, !- Demand Side Inlet Node A
  {8e08cbd4-ca93-47ac-8ebb-8ed80b7a7ef8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7947a869-0778-46d3-a7e1-f37e368e98e8}, !- Demand Mixer Name
  {93f5b00e-d6d9-40ca-9be3-9dd2479f40e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a8fc238-0308-498b-ae3b-cb5aeeb4515c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Inlet Node, !- Name
  {5546e77a-c30e-4e29-a576-35269aa26e97}, !- Inlet Port
  {fbf09854-dbd8-4d10-92ba-5fa21986ee57}; !- Outlet Port

OS:Node,
  {8cb0ad1a-3a6d-4820-9192-d3aedd3077b1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Supply Outlet Node, !- Name
  {818312ca-e90f-4187-894c-1794fa27b672}, !- Inlet Port
  {8e08cbd4-ca93-47ac-8ebb-8ed80b7a7ef8}; !- Outlet Port

OS:Connection,
  {5546e77a-c30e-4e29-a576-35269aa26e97}, !- Handle
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- Source Object
  9,                                      !- Outlet Port
  {0a8fc238-0308-498b-ae3b-cb5aeeb4515c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e08cbd4-ca93-47ac-8ebb-8ed80b7a7ef8}, !- Handle
  {8cb0ad1a-3a6d-4820-9192-d3aedd3077b1}, !- Source Object
  3,                                      !- Outlet Port
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94f69888-17c5-4d3c-bd00-635657b040e9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Inlet Node, !- Name
  {6ffa10bd-c6ef-4868-8e46-6396cec78a60}, !- Inlet Port
  {31dd384e-eac7-4283-bd2c-c3125dcb8c17}; !- Outlet Port

OS:Node,
  {3e6f7863-9506-43c7-8306-8ff57a8dc7bb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Demand Outlet Node, !- Name
  {a790fb16-e4f6-4ce7-886f-7568e9bcfde8}, !- Inlet Port
  {5b05db30-7df1-4ec7-b1c4-3992f3fbb8dd}; !- Outlet Port

OS:Node,
  {576db5a2-3d99-44e7-a3de-3a11887860bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {08592784-debf-4958-9689-63825ce7bf43}, !- Inlet Port
  {046e59d7-2fd0-4f57-9dae-74aea8ba1a1f}; !- Outlet Port

OS:Connection,
  {6ffa10bd-c6ef-4868-8e46-6396cec78a60}, !- Handle
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- Source Object
  11,                                     !- Outlet Port
  {94f69888-17c5-4d3c-bd00-635657b040e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b05db30-7df1-4ec7-b1c4-3992f3fbb8dd}, !- Handle
  {3e6f7863-9506-43c7-8306-8ff57a8dc7bb}, !- Source Object
  3,                                      !- Outlet Port
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93f5b00e-d6d9-40ca-9be3-9dd2479f40e3}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {31dd384e-eac7-4283-bd2c-c3125dcb8c17}, !- Inlet Node Name
  {f88ab495-be39-411b-97d9-1e892cfefabf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7947a869-0778-46d3-a7e1-f37e368e98e8}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {a790fb16-e4f6-4ce7-886f-7568e9bcfde8}, !- Outlet Node Name
  {20c7cc68-e93d-464e-bb6b-35504b8ee14f}; !- Inlet Node Name 1

OS:Connection,
  {31dd384e-eac7-4283-bd2c-c3125dcb8c17}, !- Handle
  {94f69888-17c5-4d3c-bd00-635657b040e9}, !- Source Object
  3,                                      !- Outlet Port
  {93f5b00e-d6d9-40ca-9be3-9dd2479f40e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a790fb16-e4f6-4ce7-886f-7568e9bcfde8}, !- Handle
  {7947a869-0778-46d3-a7e1-f37e368e98e8}, !- Source Object
  2,                                      !- Outlet Port
  {3e6f7863-9506-43c7-8306-8ff57a8dc7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70f330ee-6185-4e34-9023-435fa61ec783}, !- Handle
  {9f83918c-8834-4ca4-900a-7a6af821e398}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {78121a45-149c-48ce-b517-dba5b85fe347}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {c1d2745c-1d10-47d9-9217-6f9c61329214}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {c2950d16-9e89-4c83-ab5e-3eeaef60c225}, !- Handle
  Fan On Off 10,                          !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5572c73-869e-48d7-a39a-755a35c78000}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c77ec210-ddbd-418b-835b-e9e60abe1199}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a5572c73-869e-48d7-a39a-755a35c78000}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c77ec210-ddbd-418b-835b-e9e60abe1199}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99c315c5-c5a7-47a4-9dec-f44f6d143a92}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3742ec67-108f-4569-bb5a-c28bd66db008}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63d30636-2db6-44c7-8e2e-a82182b9d6c9}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {914782d7-58ea-4779-b52c-d9d61c770382}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {165175d5-bf45-478d-8215-e71c77fa7dc1}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5850eca4-f9ea-4429-b65e-7a6ae96a6b8a}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 9 379kBtu/hr 7.76EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72006765575473,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b69fd2ec-3df5-45b4-99dd-9b9e1c722fb2}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a415123-7ef4-4efd-8e15-44c6b22b413e}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {03f1a38f-54ec-4411-80b2-3a7987bbc0b3}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {27c99320-54ec-4989-83ca-40942b280c8b}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e51a303c-4df1-42c0-aeae-6930a6364719}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {46a9361e-87d4-4d61-afb2-99b9352bb4d0}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 9 275 Clg kBtu/hr 3.2COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  80548.9297418907,                       !- Rated Total Heating Capacity {W}
  3.52856628732185,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0ad12073-fa03-4bd7-b466-9d1e858bb6c4}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {110d83e5-2dba-4625-875c-5e734b8218df}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bc4b9d25-b94d-4c0f-8427-c9503b7d38ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bc4b9d25-b94d-4c0f-8427-c9503b7d38ac}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {938f0859-dc71-48b5-835d-6c4628e25793}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {0ad12073-fa03-4bd7-b466-9d1e858bb6c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e8db1b20-e13e-4200-89b9-f7881ed8346f}, !- Mixed Air Node Name
  {6c1de0a5-347b-4a87-8c87-c949a5ea3823}, !- Outdoor Air Stream Node Name
  {04491750-d863-49f5-807a-cc053e355888}, !- Relief Air Stream Node Name
  {fbf09854-dbd8-4d10-92ba-5fa21986ee57}; !- Return Air Stream Node Name

OS:Node,
  {af25347c-953e-4b9f-ab7a-5d1efe303880}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6c1de0a5-347b-4a87-8c87-c949a5ea3823}; !- Outlet Port

OS:Connection,
  {6c1de0a5-347b-4a87-8c87-c949a5ea3823}, !- Handle
  {af25347c-953e-4b9f-ab7a-5d1efe303880}, !- Source Object
  3,                                      !- Outlet Port
  {938f0859-dc71-48b5-835d-6c4628e25793}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4006c1b-b7bf-4f61-a279-d2cdd56b155f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Relief Air Node, !- Name
  {04491750-d863-49f5-807a-cc053e355888}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04491750-d863-49f5-807a-cc053e355888}, !- Handle
  {938f0859-dc71-48b5-835d-6c4628e25793}, !- Source Object
  7,                                      !- Outlet Port
  {c4006c1b-b7bf-4f61-a279-d2cdd56b155f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f782fc52-894e-476a-aeb0-e339365a9b9c}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {24b03fce-861c-43fb-ac1c-0b61c8ae773f}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3 ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {2e26bd83-2755-4570-81f2-1cebf283afb3}, !- Air Inlet Node Name
  {818312ca-e90f-4187-894c-1794fa27b672}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a9fcfc2-99d4-4eb8-817c-cceddfe05bcc}, !- Controlling Zone or Thermostat Location
  {c2950d16-9e89-4c83-ab5e-3eeaef60c225}, !- Supply Air Fan Name
  {46a9361e-87d4-4d61-afb2-99b9352bb4d0}, !- Heating Coil Name
  {5850eca4-f9ea-4429-b65e-7a6ae96a6b8a}, !- Cooling Coil Name
  {f782fc52-894e-476a-aeb0-e339365a9b9c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {110d83e5-2dba-4625-875c-5e734b8218df}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {818312ca-e90f-4187-894c-1794fa27b672}, !- Handle
  {24b03fce-861c-43fb-ac1c-0b61c8ae773f}, !- Source Object
  4,                                      !- Outlet Port
  {8cb0ad1a-3a6d-4820-9192-d3aedd3077b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2526558d-b107-4006-9ba8-15c78e2f5f77}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Mixed Air Node, !- Name
  {e8db1b20-e13e-4200-89b9-f7881ed8346f}, !- Inlet Port
  {2e26bd83-2755-4570-81f2-1cebf283afb3}; !- Outlet Port

OS:Connection,
  {fbf09854-dbd8-4d10-92ba-5fa21986ee57}, !- Handle
  {0a8fc238-0308-498b-ae3b-cb5aeeb4515c}, !- Source Object
  3,                                      !- Outlet Port
  {938f0859-dc71-48b5-835d-6c4628e25793}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e8db1b20-e13e-4200-89b9-f7881ed8346f}, !- Handle
  {938f0859-dc71-48b5-835d-6c4628e25793}, !- Source Object
  5,                                      !- Outlet Port
  {2526558d-b107-4006-9ba8-15c78e2f5f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e26bd83-2755-4570-81f2-1cebf283afb3}, !- Handle
  {2526558d-b107-4006-9ba8-15c78e2f5f77}, !- Source Object
  3,                                      !- Outlet Port
  {24b03fce-861c-43fb-ac1c-0b61c8ae773f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7fb51b85-4bd7-4e37-bec4-db33d916198e}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8a9fcfc2-99d4-4eb8-817c-cceddfe05bcc}, !- Control Zone Name
  {8cb0ad1a-3a6d-4820-9192-d3aedd3077b1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e44e3a04-ca63-46a5-b73d-d1224fe43e56}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77bd67ad-b769-4c23-a089-9741fa906652}, !- Water Inlet Node Name
  {2f2ea7a1-9d75-4db0-b701-235321281c12}; !- Water Outlet Node Name

OS:Node,
  {b0842bed-27b9-46f8-beae-97204f2022c9}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {5be9cb36-2803-4200-a0f6-e637070383a6}, !- Inlet Port
  {77bd67ad-b769-4c23-a089-9741fa906652}; !- Outlet Port

OS:Connection,
  {5be9cb36-2803-4200-a0f6-e637070383a6}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  18,                                     !- Outlet Port
  {b0842bed-27b9-46f8-beae-97204f2022c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {349e4a97-90fc-41f9-b6c8-f077f6aa0a53}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {2f2ea7a1-9d75-4db0-b701-235321281c12}, !- Inlet Port
  {24b57474-024f-4994-83ca-180af497df05}; !- Outlet Port

OS:Connection,
  {77bd67ad-b769-4c23-a089-9741fa906652}, !- Handle
  {b0842bed-27b9-46f8-beae-97204f2022c9}, !- Source Object
  3,                                      !- Outlet Port
  {e44e3a04-ca63-46a5-b73d-d1224fe43e56}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2f2ea7a1-9d75-4db0-b701-235321281c12}, !- Handle
  {e44e3a04-ca63-46a5-b73d-d1224fe43e56}, !- Source Object
  10,                                     !- Outlet Port
  {349e4a97-90fc-41f9-b6c8-f077f6aa0a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b57474-024f-4994-83ca-180af497df05}, !- Handle
  {349e4a97-90fc-41f9-b6c8-f077f6aa0a53}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da9c5543-f5b2-4d3e-a415-e3c6f02bf99f}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {e44e3a04-ca63-46a5-b73d-d1224fe43e56}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76d32fba-1238-4110-b252-1172dc04f6f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {4edc515c-82c4-4605-9e65-7d65da9726ec}, !- Air Inlet Node Name
  {08592784-debf-4958-9689-63825ce7bf43}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43e00ae8-de74-4148-a3da-ba91c638da10}, !- Handle
  ALL_ST=Classroom/lecture/training_FL=Building Story 2_SCH=D 3 Return Air Node, !- Name
  {1f66fac1-4e22-4f01-906c-0e7126f0c6d4}, !- Inlet Port
  {20c7cc68-e93d-464e-bb6b-35504b8ee14f}; !- Outlet Port

OS:Connection,
  {046e59d7-2fd0-4f57-9dae-74aea8ba1a1f}, !- Handle
  {576db5a2-3d99-44e7-a3de-3a11887860bf}, !- Source Object
  3,                                      !- Outlet Port
  {6248b277-cb2f-440a-80bf-e4e9ccd70c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f66fac1-4e22-4f01-906c-0e7126f0c6d4}, !- Handle
  {df7a0690-1799-4004-939e-0d37f6c5f9db}, !- Source Object
  2,                                      !- Outlet Port
  {43e00ae8-de74-4148-a3da-ba91c638da10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c7cc68-e93d-464e-bb6b-35504b8ee14f}, !- Handle
  {43e00ae8-de74-4148-a3da-ba91c638da10}, !- Source Object
  3,                                      !- Outlet Port
  {7947a869-0778-46d3-a7e1-f37e368e98e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e84a2b6-5f10-4dce-bf50-fa594d521a1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {f88ab495-be39-411b-97d9-1e892cfefabf}, !- Inlet Port
  {4edc515c-82c4-4605-9e65-7d65da9726ec}; !- Outlet Port

OS:Connection,
  {f88ab495-be39-411b-97d9-1e892cfefabf}, !- Handle
  {93f5b00e-d6d9-40ca-9be3-9dd2479f40e3}, !- Source Object
  3,                                      !- Outlet Port
  {0e84a2b6-5f10-4dce-bf50-fa594d521a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4edc515c-82c4-4605-9e65-7d65da9726ec}, !- Handle
  {0e84a2b6-5f10-4dce-bf50-fa594d521a1a}, !- Source Object
  3,                                      !- Outlet Port
  {76d32fba-1238-4110-b252-1172dc04f6f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08592784-debf-4958-9689-63825ce7bf43}, !- Handle
  {76d32fba-1238-4110-b252-1172dc04f6f4}, !- Source Object
  4,                                      !- Outlet Port
  {576db5a2-3d99-44e7-a3de-3a11887860bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}, !- Availability Schedule
  {ff801415-7b19-4932-807b-c6a32c6aa9d7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec6f48cb-e6b1-46c1-b44f-6af2cdd7356b}, !- Supply Side Inlet Node Name
  {2c2c4741-288b-4d65-aae1-ee79796c8482}, !- Demand Side Outlet Node Name
  {1e4af62e-cfba-4476-b77e-efdea0ebbdf8}, !- Demand Side Inlet Node A
  {87b7384f-d8e7-4dae-84d7-96523b9a8cf3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {07df7c66-7833-424a-b7bd-5f19c6c3d166}, !- Demand Mixer Name
  {6808a8e1-5263-4e4e-9d3e-d4ee36deae2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {130d9070-5ea8-45b1-8456-0dbdf9387627}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Inlet Node, !- Name
  {ec6f48cb-e6b1-46c1-b44f-6af2cdd7356b}, !- Inlet Port
  {2a145699-23ff-4e4c-b3e2-22684300b471}; !- Outlet Port

OS:Node,
  {4397d55f-187f-46a4-8880-6f7d15bf49df}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Supply Outlet Node, !- Name
  {88f09def-49f1-4c74-a771-d69a5c522cbe}, !- Inlet Port
  {87b7384f-d8e7-4dae-84d7-96523b9a8cf3}; !- Outlet Port

OS:Connection,
  {ec6f48cb-e6b1-46c1-b44f-6af2cdd7356b}, !- Handle
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- Source Object
  9,                                      !- Outlet Port
  {130d9070-5ea8-45b1-8456-0dbdf9387627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b7384f-d8e7-4dae-84d7-96523b9a8cf3}, !- Handle
  {4397d55f-187f-46a4-8880-6f7d15bf49df}, !- Source Object
  3,                                      !- Outlet Port
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {202ec3aa-4f4b-4d75-ab50-9a7e3fd46aa2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Inlet Node, !- Name
  {1e4af62e-cfba-4476-b77e-efdea0ebbdf8}, !- Inlet Port
  {706091b0-d321-4fe5-b3d7-85f5f4f85fbd}; !- Outlet Port

OS:Node,
  {259fcd23-0eef-4899-954e-6319e51db50d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Demand Outlet Node, !- Name
  {3a0d4f7e-143d-4945-a88d-9d4a5b9afd9e}, !- Inlet Port
  {2c2c4741-288b-4d65-aae1-ee79796c8482}; !- Outlet Port

OS:Node,
  {ef811fc0-e4f6-4d6a-9737-0cfe2ee4b714}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {3b71b4ab-62b1-4168-9b16-a97cfed78e87}, !- Inlet Port
  {f82af6ee-7811-40dd-a14a-814f5473ebcc}; !- Outlet Port

OS:Connection,
  {1e4af62e-cfba-4476-b77e-efdea0ebbdf8}, !- Handle
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- Source Object
  11,                                     !- Outlet Port
  {202ec3aa-4f4b-4d75-ab50-9a7e3fd46aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2c4741-288b-4d65-aae1-ee79796c8482}, !- Handle
  {259fcd23-0eef-4899-954e-6319e51db50d}, !- Source Object
  3,                                      !- Outlet Port
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6808a8e1-5263-4e4e-9d3e-d4ee36deae2d}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {706091b0-d321-4fe5-b3d7-85f5f4f85fbd}, !- Inlet Node Name
  {d749f703-86ce-4207-a276-e90f57eeebc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {07df7c66-7833-424a-b7bd-5f19c6c3d166}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3a0d4f7e-143d-4945-a88d-9d4a5b9afd9e}, !- Outlet Node Name
  {c7eef0a6-6c42-40b3-8f94-020426aafd1b}; !- Inlet Node Name 1

OS:Connection,
  {706091b0-d321-4fe5-b3d7-85f5f4f85fbd}, !- Handle
  {202ec3aa-4f4b-4d75-ab50-9a7e3fd46aa2}, !- Source Object
  3,                                      !- Outlet Port
  {6808a8e1-5263-4e4e-9d3e-d4ee36deae2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0d4f7e-143d-4945-a88d-9d4a5b9afd9e}, !- Handle
  {07df7c66-7833-424a-b7bd-5f19c6c3d166}, !- Source Object
  2,                                      !- Outlet Port
  {259fcd23-0eef-4899-954e-6319e51db50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4898a1d8-d583-478b-9afd-163ba9f2ed86}, !- Handle
  {f4e70670-587c-403b-9073-f5b66c65c585}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ff801415-7b19-4932-807b-c6a32c6aa9d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ff064c63-45b9-4ab7-9b9e-045994c864c7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e6fd9905-d3d1-480f-b698-3ee4b2bc8ada}, !- Handle
  Fan On Off 11,                          !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e57a60b1-5c84-4665-b902-e15b001ba80c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f08717b4-3e20-4cfe-b111-30069085fadd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e57a60b1-5c84-4665-b902-e15b001ba80c}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f08717b4-3e20-4cfe-b111-30069085fadd}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca57d798-790a-482b-98cd-8dceb73b3cc9}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ddb9012-06e5-475d-89c6-583731c18fe0}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f469581f-24be-4f09-93c9-7423d0a427d3}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42d2f1d6-428d-467a-b7a0-7fc24b8920a4}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f515408a-7a0d-40da-a9aa-5148fa36e262}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ce47dfc-41fb-4984-8209-e2eb2e6d7737}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 10 198kBtu/hr 8.72EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b134ffa0-754e-4a50-b19c-f8daa207eb9a}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {59840e4f-c553-4e1e-bdfa-1e2fbd26ac2f}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {afea2c61-9d12-4616-80dc-fd44a90d8068}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4491f0d1-dffc-4b1b-bf91-b4b484f777e2}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35cbec3d-6b0d-48d4-98d7-336c6a88a3d4}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {71b1fad2-3ab6-4a52-8483-c1523ea4ea92}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 10 144 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  42130.7615089876,                       !- Rated Total Heating Capacity {W}
  3.57481049163569,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {429346d3-afde-4a34-9aec-dcf4ada17bb2}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc481961-960c-4152-aea2-618b874fd768}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc481961-960c-4152-aea2-618b874fd768}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e25d81f-c83c-42a0-a70b-78afd2eb540b}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {429346d3-afde-4a34-9aec-dcf4ada17bb2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {657558b9-ebec-421f-a303-e5e755be0296}, !- Mixed Air Node Name
  {5626256e-a4ba-4dd0-8609-6982ed2f1711}, !- Outdoor Air Stream Node Name
  {70be64a5-2ab7-468c-9084-7b1a24e5a9f8}, !- Relief Air Stream Node Name
  {2a145699-23ff-4e4c-b3e2-22684300b471}; !- Return Air Stream Node Name

OS:Node,
  {ac163e3b-5f15-4c4f-b845-6dd3d4e7dfc3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5626256e-a4ba-4dd0-8609-6982ed2f1711}; !- Outlet Port

OS:Connection,
  {5626256e-a4ba-4dd0-8609-6982ed2f1711}, !- Handle
  {ac163e3b-5f15-4c4f-b845-6dd3d4e7dfc3}, !- Source Object
  3,                                      !- Outlet Port
  {4e25d81f-c83c-42a0-a70b-78afd2eb540b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fe64f408-a851-4ca6-a00c-86b3a782898c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Relief Air Node, !- Name
  {70be64a5-2ab7-468c-9084-7b1a24e5a9f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70be64a5-2ab7-468c-9084-7b1a24e5a9f8}, !- Handle
  {4e25d81f-c83c-42a0-a70b-78afd2eb540b}, !- Source Object
  7,                                      !- Outlet Port
  {fe64f408-a851-4ca6-a00c-86b3a782898c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {144ff93f-e6a7-43f3-b9b2-b806a10a11e1}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6ae68ce5-b951-423e-ade5-f015e200b37e}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {06d217eb-19c2-4df4-9886-acdbc987b05b}, !- Air Inlet Node Name
  {88f09def-49f1-4c74-a771-d69a5c522cbe}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c205585b-da9e-4dcf-8fed-f40de1b9ab39}, !- Controlling Zone or Thermostat Location
  {e6fd9905-d3d1-480f-b698-3ee4b2bc8ada}, !- Supply Air Fan Name
  {71b1fad2-3ab6-4a52-8483-c1523ea4ea92}, !- Heating Coil Name
  {3ce47dfc-41fb-4984-8209-e2eb2e6d7737}, !- Cooling Coil Name
  {144ff93f-e6a7-43f3-b9b2-b806a10a11e1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {88f09def-49f1-4c74-a771-d69a5c522cbe}, !- Handle
  {6ae68ce5-b951-423e-ade5-f015e200b37e}, !- Source Object
  4,                                      !- Outlet Port
  {4397d55f-187f-46a4-8880-6f7d15bf49df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd52262a-711f-4dd4-baf4-711d72bd2d80}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Mixed Air Node, !- Name
  {657558b9-ebec-421f-a303-e5e755be0296}, !- Inlet Port
  {06d217eb-19c2-4df4-9886-acdbc987b05b}; !- Outlet Port

OS:Connection,
  {2a145699-23ff-4e4c-b3e2-22684300b471}, !- Handle
  {130d9070-5ea8-45b1-8456-0dbdf9387627}, !- Source Object
  3,                                      !- Outlet Port
  {4e25d81f-c83c-42a0-a70b-78afd2eb540b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {657558b9-ebec-421f-a303-e5e755be0296}, !- Handle
  {4e25d81f-c83c-42a0-a70b-78afd2eb540b}, !- Source Object
  5,                                      !- Outlet Port
  {fd52262a-711f-4dd4-baf4-711d72bd2d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d217eb-19c2-4df4-9886-acdbc987b05b}, !- Handle
  {fd52262a-711f-4dd4-baf4-711d72bd2d80}, !- Source Object
  3,                                      !- Outlet Port
  {6ae68ce5-b951-423e-ade5-f015e200b37e}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {da0d27eb-3827-429b-967c-520700c7e7ff}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c205585b-da9e-4dcf-8fed-f40de1b9ab39}, !- Control Zone Name
  {4397d55f-187f-46a4-8880-6f7d15bf49df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bc881d4e-4462-4457-9d2d-fb8d0f3c2d35}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fae82ee4-a26b-4894-9fce-fe7bc1edd706}, !- Water Inlet Node Name
  {8d71be99-ecdf-4c1f-bfad-573000b90f59}; !- Water Outlet Node Name

OS:Node,
  {f909ca0b-89d6-4f56-bee7-8b326fb8e364}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {a4136e0b-c07c-41cd-b690-93395f7cf9ae}, !- Inlet Port
  {fae82ee4-a26b-4894-9fce-fe7bc1edd706}; !- Outlet Port

OS:Connection,
  {a4136e0b-c07c-41cd-b690-93395f7cf9ae}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  19,                                     !- Outlet Port
  {f909ca0b-89d6-4f56-bee7-8b326fb8e364}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f1836a-993f-42f0-b9be-e8c342b2f049}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {8d71be99-ecdf-4c1f-bfad-573000b90f59}, !- Inlet Port
  {cea930cf-f825-48c8-b929-0eeae01dedb0}; !- Outlet Port

OS:Connection,
  {fae82ee4-a26b-4894-9fce-fe7bc1edd706}, !- Handle
  {f909ca0b-89d6-4f56-bee7-8b326fb8e364}, !- Source Object
  3,                                      !- Outlet Port
  {bc881d4e-4462-4457-9d2d-fb8d0f3c2d35}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8d71be99-ecdf-4c1f-bfad-573000b90f59}, !- Handle
  {bc881d4e-4462-4457-9d2d-fb8d0f3c2d35}, !- Source Object
  10,                                     !- Outlet Port
  {55f1836a-993f-42f0-b9be-e8c342b2f049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea930cf-f825-48c8-b929-0eeae01dedb0}, !- Handle
  {55f1836a-993f-42f0-b9be-e8c342b2f049}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7cf37173-2ddb-4be1-8b06-a319f5aad50f}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {bc881d4e-4462-4457-9d2d-fb8d0f3c2d35}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e5f25936-f4ec-44d6-a88d-b779772e0dff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {a831e44b-eb34-4a96-8888-cfda52c41a3e}, !- Air Inlet Node Name
  {3b71b4ab-62b1-4168-9b16-a97cfed78e87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0473ab1b-d5f2-4f89-846b-7c82383c4f65}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Return Air Node, !- Name
  {493e4e34-eab8-4a85-bfcb-d9ae58afbd15}, !- Inlet Port
  {c7eef0a6-6c42-40b3-8f94-020426aafd1b}; !- Outlet Port

OS:Connection,
  {f82af6ee-7811-40dd-a14a-814f5473ebcc}, !- Handle
  {ef811fc0-e4f6-4d6a-9737-0cfe2ee4b714}, !- Source Object
  3,                                      !- Outlet Port
  {4d5a6e4c-a57b-4f89-8c46-ebe01cd8dcc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493e4e34-eab8-4a85-bfcb-d9ae58afbd15}, !- Handle
  {2b4f3ad2-5b4e-475c-8a68-4a774fb36f89}, !- Source Object
  2,                                      !- Outlet Port
  {0473ab1b-d5f2-4f89-846b-7c82383c4f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7eef0a6-6c42-40b3-8f94-020426aafd1b}, !- Handle
  {0473ab1b-d5f2-4f89-846b-7c82383c4f65}, !- Source Object
  3,                                      !- Outlet Port
  {07df7c66-7833-424a-b7bd-5f19c6c3d166}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c81b66e6-4b57-4e88-be33-dd24899fb821}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {d749f703-86ce-4207-a276-e90f57eeebc0}, !- Inlet Port
  {a831e44b-eb34-4a96-8888-cfda52c41a3e}; !- Outlet Port

OS:Connection,
  {d749f703-86ce-4207-a276-e90f57eeebc0}, !- Handle
  {6808a8e1-5263-4e4e-9d3e-d4ee36deae2d}, !- Source Object
  3,                                      !- Outlet Port
  {c81b66e6-4b57-4e88-be33-dd24899fb821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a831e44b-eb34-4a96-8888-cfda52c41a3e}, !- Handle
  {c81b66e6-4b57-4e88-be33-dd24899fb821}, !- Source Object
  3,                                      !- Outlet Port
  {e5f25936-f4ec-44d6-a88d-b779772e0dff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b71b4ab-62b1-4168-9b16-a97cfed78e87}, !- Handle
  {e5f25936-f4ec-44d6-a88d-b779772e0dff}, !- Source Object
  4,                                      !- Outlet Port
  {ef811fc0-e4f6-4d6a-9737-0cfe2ee4b714}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {d41ce52b-db98-4485-b12c-a665236e2b27}, !- Availability Schedule
  {1bed9b67-200e-4ef1-a0b3-649e649cd94d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2ceb5ba-2e02-493e-bc41-2f45f156918e}, !- Supply Side Inlet Node Name
  {29fd4cfd-e726-4caa-bfbe-dab7977791b7}, !- Demand Side Outlet Node Name
  {c4c26f54-b051-49c4-bab4-71aff14c0c4f}, !- Demand Side Inlet Node A
  {8b97e0ff-32c2-4dac-8a59-4da92677455e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f07eed8f-dbb8-4510-b243-f00585123d40}, !- Demand Mixer Name
  {94222bfa-a96c-4b6f-bfbf-ccff6540a43b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06b65271-f16f-453c-b9df-bfc3fa3b0d94}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Inlet Node, !- Name
  {a2ceb5ba-2e02-493e-bc41-2f45f156918e}, !- Inlet Port
  {3d1841ed-b6be-4914-aade-9b09fae4f2d5}; !- Outlet Port

OS:Node,
  {08c92a8f-8de5-4776-87ea-974b2ab478a1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Supply Outlet Node, !- Name
  {38a263de-1e7c-460d-a73d-4532f79f5481}, !- Inlet Port
  {8b97e0ff-32c2-4dac-8a59-4da92677455e}; !- Outlet Port

OS:Connection,
  {a2ceb5ba-2e02-493e-bc41-2f45f156918e}, !- Handle
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- Source Object
  9,                                      !- Outlet Port
  {06b65271-f16f-453c-b9df-bfc3fa3b0d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b97e0ff-32c2-4dac-8a59-4da92677455e}, !- Handle
  {08c92a8f-8de5-4776-87ea-974b2ab478a1}, !- Source Object
  3,                                      !- Outlet Port
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33396480-8efb-41aa-b942-33c0021d984c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Inlet Node, !- Name
  {c4c26f54-b051-49c4-bab4-71aff14c0c4f}, !- Inlet Port
  {c46697ef-2f82-49ea-99fc-acca2255723e}; !- Outlet Port

OS:Node,
  {5b433608-a654-4c4c-87f9-e4f21c3e2462}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Demand Outlet Node, !- Name
  {c225399d-2088-470c-9c9d-261bde4c77c6}, !- Inlet Port
  {29fd4cfd-e726-4caa-bfbe-dab7977791b7}; !- Outlet Port

OS:Node,
  {908a7a4b-1e6d-4971-bb44-c813746b0d9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {d6e44027-79e8-4e58-94f9-3616b749af69}, !- Inlet Port
  {6998a5f9-74be-43dd-8d96-0b23d5c5ddb9}; !- Outlet Port

OS:Connection,
  {c4c26f54-b051-49c4-bab4-71aff14c0c4f}, !- Handle
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- Source Object
  11,                                     !- Outlet Port
  {33396480-8efb-41aa-b942-33c0021d984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fd4cfd-e726-4caa-bfbe-dab7977791b7}, !- Handle
  {5b433608-a654-4c4c-87f9-e4f21c3e2462}, !- Source Object
  3,                                      !- Outlet Port
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94222bfa-a96c-4b6f-bfbf-ccff6540a43b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {c46697ef-2f82-49ea-99fc-acca2255723e}, !- Inlet Node Name
  {c8fa9af4-404c-41f8-b72d-b93111445dcb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f07eed8f-dbb8-4510-b243-f00585123d40}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {c225399d-2088-470c-9c9d-261bde4c77c6}, !- Outlet Node Name
  {0c392867-5a8e-4f2a-a69c-932f8ce9af80}; !- Inlet Node Name 1

OS:Connection,
  {c46697ef-2f82-49ea-99fc-acca2255723e}, !- Handle
  {33396480-8efb-41aa-b942-33c0021d984c}, !- Source Object
  3,                                      !- Outlet Port
  {94222bfa-a96c-4b6f-bfbf-ccff6540a43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c225399d-2088-470c-9c9d-261bde4c77c6}, !- Handle
  {f07eed8f-dbb8-4510-b243-f00585123d40}, !- Source Object
  2,                                      !- Outlet Port
  {5b433608-a654-4c4c-87f9-e4f21c3e2462}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07d7e046-76b9-4737-bcdc-97da350c47c6}, !- Handle
  {667e6e45-e2c8-43d2-bdae-95bf50feeace}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1bed9b67-200e-4ef1-a0b3-649e649cd94d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {105339f3-7b55-47eb-95cf-ddcdf70c4521}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {7135730e-cd2c-4f3d-bf31-9ad85d87a7a9}, !- Handle
  Fan On Off 12,                          !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11a4ea65-cc02-44ca-b5c8-6f42d88eea39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a09af6e2-1d23-4fd6-a85d-ab8dda717dcb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {11a4ea65-cc02-44ca-b5c8-6f42d88eea39}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a09af6e2-1d23-4fd6-a85d-ab8dda717dcb}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {84439b76-7b08-4d98-b129-2f4b2cc5503e}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8833184f-f3c2-4974-98c6-4c02295934ed}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {41da747d-5892-44c9-b018-7fd6fd9ab224}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cec5932-bc0a-4330-91c2-f2b8f84a086c}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de4e0930-79fa-433b-9b6c-7eabb6d44944}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a57915da-9be6-431b-a6e5-7792ec213dd7}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 11 170kBtu/hr 8.72EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.03970114268972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {607d4054-41b2-4a50-81d3-ab01ea74cc54}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6b63567c-6d54-4f32-b7f5-058b12badd12}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4b0ea7d5-86b4-4fc6-b254-f8149c319f64}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bac3b5d0-f81f-4727-a3be-233a438d7449}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5623b821-695f-4d3c-832f-d5902e9f1d3c}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {96b8b0be-be88-4f0f-b87f-51e37bc4e5c8}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 11 123 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  35993.4105030899,                       !- Rated Total Heating Capacity {W}
  3.56458265771978,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {354d73a3-62a2-4db0-9977-04206f3ba3ba}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d41ce52b-db98-4485-b12c-a665236e2b27}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e38984a-51d6-4d2c-91d1-0ab17da85a41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7e38984a-51d6-4d2c-91d1-0ab17da85a41}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08e2d847-9e76-4551-99ff-477404f3b848}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {354d73a3-62a2-4db0-9977-04206f3ba3ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46759e79-5e01-491e-842b-8f7fdc858c00}, !- Mixed Air Node Name
  {f00b1588-29ff-402b-9c31-44064a3b8c3a}, !- Outdoor Air Stream Node Name
  {dcc2c4e1-ee25-4ad8-9b50-ca845d4b3796}, !- Relief Air Stream Node Name
  {3d1841ed-b6be-4914-aade-9b09fae4f2d5}; !- Return Air Stream Node Name

OS:Node,
  {e2ee188a-26ae-4da6-8bb8-0921cbcb8396}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f00b1588-29ff-402b-9c31-44064a3b8c3a}; !- Outlet Port

OS:Connection,
  {f00b1588-29ff-402b-9c31-44064a3b8c3a}, !- Handle
  {e2ee188a-26ae-4da6-8bb8-0921cbcb8396}, !- Source Object
  3,                                      !- Outlet Port
  {08e2d847-9e76-4551-99ff-477404f3b848}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e123aa1-300c-4216-97c7-82258ee17e33}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Relief Air Node, !- Name
  {dcc2c4e1-ee25-4ad8-9b50-ca845d4b3796}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc2c4e1-ee25-4ad8-9b50-ca845d4b3796}, !- Handle
  {08e2d847-9e76-4551-99ff-477404f3b848}, !- Source Object
  7,                                      !- Outlet Port
  {3e123aa1-300c-4216-97c7-82258ee17e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {e8070cab-2006-40bc-b287-0b2309133b94}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {b9b31325-18ad-4560-ba31-76b8fe6cd150}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {ddb1f989-4c5a-4bc4-89b5-ead457f761ae}, !- Air Inlet Node Name
  {38a263de-1e7c-460d-a73d-4532f79f5481}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf5761c0-68f8-4a8f-9d5d-480d31ff2799}, !- Controlling Zone or Thermostat Location
  {7135730e-cd2c-4f3d-bf31-9ad85d87a7a9}, !- Supply Air Fan Name
  {96b8b0be-be88-4f0f-b87f-51e37bc4e5c8}, !- Heating Coil Name
  {a57915da-9be6-431b-a6e5-7792ec213dd7}, !- Cooling Coil Name
  {e8070cab-2006-40bc-b287-0b2309133b94}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d41ce52b-db98-4485-b12c-a665236e2b27}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {38a263de-1e7c-460d-a73d-4532f79f5481}, !- Handle
  {b9b31325-18ad-4560-ba31-76b8fe6cd150}, !- Source Object
  4,                                      !- Outlet Port
  {08c92a8f-8de5-4776-87ea-974b2ab478a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b464b33-1ee2-4d2f-a79c-88089cc3ce19}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Mixed Air Node, !- Name
  {46759e79-5e01-491e-842b-8f7fdc858c00}, !- Inlet Port
  {ddb1f989-4c5a-4bc4-89b5-ead457f761ae}; !- Outlet Port

OS:Connection,
  {3d1841ed-b6be-4914-aade-9b09fae4f2d5}, !- Handle
  {06b65271-f16f-453c-b9df-bfc3fa3b0d94}, !- Source Object
  3,                                      !- Outlet Port
  {08e2d847-9e76-4551-99ff-477404f3b848}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {46759e79-5e01-491e-842b-8f7fdc858c00}, !- Handle
  {08e2d847-9e76-4551-99ff-477404f3b848}, !- Source Object
  5,                                      !- Outlet Port
  {7b464b33-1ee2-4d2f-a79c-88089cc3ce19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb1f989-4c5a-4bc4-89b5-ead457f761ae}, !- Handle
  {7b464b33-1ee2-4d2f-a79c-88089cc3ce19}, !- Source Object
  3,                                      !- Outlet Port
  {b9b31325-18ad-4560-ba31-76b8fe6cd150}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {799311f4-e2da-47d6-bd83-314d6ffd4ef8}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bf5761c0-68f8-4a8f-9d5d-480d31ff2799}, !- Control Zone Name
  {08c92a8f-8de5-4776-87ea-974b2ab478a1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {4a15c6c9-8458-4b37-9136-9cb53bf82c56}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f05ca860-c14c-4b5a-8fc3-9b8ad3f36819}, !- Water Inlet Node Name
  {d1912eaa-e1b3-4f5b-ab02-04e04f9eed42}; !- Water Outlet Node Name

OS:Node,
  {752f3275-2eed-4eb6-8c1f-ee72fc5bebf6}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {f85bae13-fb7f-4834-9b80-c00cad430e78}, !- Inlet Port
  {f05ca860-c14c-4b5a-8fc3-9b8ad3f36819}; !- Outlet Port

OS:Connection,
  {f85bae13-fb7f-4834-9b80-c00cad430e78}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  20,                                     !- Outlet Port
  {752f3275-2eed-4eb6-8c1f-ee72fc5bebf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2786d6b-fe12-4228-b3d4-87f2b2bffbe7}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {d1912eaa-e1b3-4f5b-ab02-04e04f9eed42}, !- Inlet Port
  {6888f1be-bb5f-451f-bf8c-77bde0a49928}; !- Outlet Port

OS:Connection,
  {f05ca860-c14c-4b5a-8fc3-9b8ad3f36819}, !- Handle
  {752f3275-2eed-4eb6-8c1f-ee72fc5bebf6}, !- Source Object
  3,                                      !- Outlet Port
  {4a15c6c9-8458-4b37-9136-9cb53bf82c56}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d1912eaa-e1b3-4f5b-ab02-04e04f9eed42}, !- Handle
  {4a15c6c9-8458-4b37-9136-9cb53bf82c56}, !- Source Object
  10,                                     !- Outlet Port
  {f2786d6b-fe12-4228-b3d4-87f2b2bffbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6888f1be-bb5f-451f-bf8c-77bde0a49928}, !- Handle
  {f2786d6b-fe12-4228-b3d4-87f2b2bffbe7}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {043ac014-6c23-4a90-b13a-0a00edd73dd6}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {4a15c6c9-8458-4b37-9136-9cb53bf82c56}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5cb8f9a-4d0f-4b13-b1f5-12745e241bd6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {0d4dee01-d031-4b6a-b7ed-d600b8329215}, !- Air Inlet Node Name
  {d6e44027-79e8-4e58-94f9-3616b749af69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb0f4533-e296-4884-9576-51f9ca1aa44e}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {f39482f0-9f63-4f8f-a8d0-f284fed3f48e}, !- Inlet Port
  {0c392867-5a8e-4f2a-a69c-932f8ce9af80}; !- Outlet Port

OS:Connection,
  {6998a5f9-74be-43dd-8d96-0b23d5c5ddb9}, !- Handle
  {908a7a4b-1e6d-4971-bb44-c813746b0d9b}, !- Source Object
  3,                                      !- Outlet Port
  {637f8385-f7ae-4947-ab6c-7d48639e8229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f39482f0-9f63-4f8f-a8d0-f284fed3f48e}, !- Handle
  {45c2853c-9409-4c48-a47b-e842a00da12e}, !- Source Object
  2,                                      !- Outlet Port
  {fb0f4533-e296-4884-9576-51f9ca1aa44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c392867-5a8e-4f2a-a69c-932f8ce9af80}, !- Handle
  {fb0f4533-e296-4884-9576-51f9ca1aa44e}, !- Source Object
  3,                                      !- Outlet Port
  {f07eed8f-dbb8-4510-b243-f00585123d40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f8e68a1-81b7-4aac-ae78-50491498679b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {c8fa9af4-404c-41f8-b72d-b93111445dcb}, !- Inlet Port
  {0d4dee01-d031-4b6a-b7ed-d600b8329215}; !- Outlet Port

OS:Connection,
  {c8fa9af4-404c-41f8-b72d-b93111445dcb}, !- Handle
  {94222bfa-a96c-4b6f-bfbf-ccff6540a43b}, !- Source Object
  3,                                      !- Outlet Port
  {1f8e68a1-81b7-4aac-ae78-50491498679b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4dee01-d031-4b6a-b7ed-d600b8329215}, !- Handle
  {1f8e68a1-81b7-4aac-ae78-50491498679b}, !- Source Object
  3,                                      !- Outlet Port
  {a5cb8f9a-4d0f-4b13-b1f5-12745e241bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6e44027-79e8-4e58-94f9-3616b749af69}, !- Handle
  {a5cb8f9a-4d0f-4b13-b1f5-12745e241bd6}, !- Source Object
  4,                                      !- Outlet Port
  {908a7a4b-1e6d-4971-bb44-c813746b0d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}, !- Availability Schedule
  {67aa2eea-b43b-4200-90ff-0b88c2244d34}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a8704b5-6bdd-4279-a906-0f531564cd91}, !- Supply Side Inlet Node Name
  {2ed2be29-7570-46d9-99b3-267eee20ffd0}, !- Demand Side Outlet Node Name
  {26667f79-9da3-43e6-9b16-8a5c2baefae3}, !- Demand Side Inlet Node A
  {18c80620-c565-4987-bb5f-908aa8cf674a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3494af85-330f-4edc-9846-4d3976b1e49e}, !- Demand Mixer Name
  {c513744f-9327-46dd-a9cf-a55e3490f16b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8352e245-be12-4d8e-87c6-1b03bf016b3b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Supply Inlet Node, !- Name
  {0a8704b5-6bdd-4279-a906-0f531564cd91}, !- Inlet Port
  {df971428-f0b3-4dc6-b29e-9e1cc89b0b4d}; !- Outlet Port

OS:Node,
  {802e9d4a-60df-4912-b5b2-a75c83b93234}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Supply Outlet Node, !- Name
  {edb51199-9dd4-44a1-88ef-9164c2470dd3}, !- Inlet Port
  {18c80620-c565-4987-bb5f-908aa8cf674a}; !- Outlet Port

OS:Connection,
  {0a8704b5-6bdd-4279-a906-0f531564cd91}, !- Handle
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- Source Object
  9,                                      !- Outlet Port
  {8352e245-be12-4d8e-87c6-1b03bf016b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c80620-c565-4987-bb5f-908aa8cf674a}, !- Handle
  {802e9d4a-60df-4912-b5b2-a75c83b93234}, !- Source Object
  3,                                      !- Outlet Port
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d7026cec-d240-4b57-9c37-e140c9ca4a75}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Demand Inlet Node, !- Name
  {26667f79-9da3-43e6-9b16-8a5c2baefae3}, !- Inlet Port
  {2c3e05be-4c9d-4460-b4f6-7b6ecaabe6d3}; !- Outlet Port

OS:Node,
  {bf2fda3e-b7e6-4f33-aad1-ce2f39b1c3d3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Demand Outlet Node, !- Name
  {f55b02ab-bc0a-4bc1-96da-3bf4dee1fdb7}, !- Inlet Port
  {2ed2be29-7570-46d9-99b3-267eee20ffd0}; !- Outlet Port

OS:Node,
  {e352a05d-79fc-4b16-806a-d9f13b8b5ba6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {c5f32b02-186e-402a-8900-688c979317aa}, !- Inlet Port
  {7939090f-6c47-4bbf-987b-be9ef1528437}; !- Outlet Port

OS:Connection,
  {26667f79-9da3-43e6-9b16-8a5c2baefae3}, !- Handle
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- Source Object
  11,                                     !- Outlet Port
  {d7026cec-d240-4b57-9c37-e140c9ca4a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed2be29-7570-46d9-99b3-267eee20ffd0}, !- Handle
  {bf2fda3e-b7e6-4f33-aad1-ce2f39b1c3d3}, !- Source Object
  3,                                      !- Outlet Port
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c513744f-9327-46dd-a9cf-a55e3490f16b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {2c3e05be-4c9d-4460-b4f6-7b6ecaabe6d3}, !- Inlet Node Name
  {7c8ada2a-7dc7-4844-891a-d5e3b0becd1d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3494af85-330f-4edc-9846-4d3976b1e49e}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {f55b02ab-bc0a-4bc1-96da-3bf4dee1fdb7}, !- Outlet Node Name
  {e93fb287-cb03-411b-abf8-00b04bce065b}; !- Inlet Node Name 1

OS:Connection,
  {2c3e05be-4c9d-4460-b4f6-7b6ecaabe6d3}, !- Handle
  {d7026cec-d240-4b57-9c37-e140c9ca4a75}, !- Source Object
  3,                                      !- Outlet Port
  {c513744f-9327-46dd-a9cf-a55e3490f16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55b02ab-bc0a-4bc1-96da-3bf4dee1fdb7}, !- Handle
  {3494af85-330f-4edc-9846-4d3976b1e49e}, !- Source Object
  2,                                      !- Outlet Port
  {bf2fda3e-b7e6-4f33-aad1-ce2f39b1c3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6a51655-6886-4944-b1a1-abd29a13d051}, !- Handle
  {3ed49dd4-5f73-49d5-a631-73715e3324b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {67aa2eea-b43b-4200-90ff-0b88c2244d34}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {21a7cc96-d5d3-4160-9022-ae3a3578a62e}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {927b6854-0f7a-4e0a-87e5-9c75c476455c}, !- Handle
  Fan On Off 13,                          !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9559f70a-07c9-4d16-b893-36a9642f91cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8e63bcc-de63-4895-b0d4-b3115d2e2945}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9559f70a-07c9-4d16-b893-36a9642f91cf}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8e63bcc-de63-4895-b0d4-b3115d2e2945}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cae1d7d-a340-499f-a6c7-6197dae9e90b}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01848a98-cd16-4571-be78-5a14f85b99b8}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {27ebd43a-0079-4b04-9473-33bd6202dbc2}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3cf4a818-3dec-4b33-bc19-990d18b9c5d9}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2cef004a-63fb-4289-90ec-499d1ef3e85d}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {163b9e25-d15c-4528-a67b-4a058401aad7}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 12 113kBtu/hr 9.08EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {132ac0c1-093d-4551-8be8-b668d320dfdd}, !- Handle
  Curve Cubic 62,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4c9c3294-7559-4c9a-bc72-acd17c8dc8bc}, !- Handle
  Curve Cubic 63,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {76243f01-4871-4061-9138-f4059df92141}, !- Handle
  Curve Cubic 64,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {51db1f82-7435-4eba-971c-f51852dfea03}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7fda876-b735-4124-b80d-7cea47b05f57}, !- Handle
  Curve Cubic 65,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {26914492-2d9b-4795-b591-0ee64a1a0566}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 12 82 Clg kBtu/hr 3.3COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  24024.6054007018,                       !- Rated Total Heating Capacity {W}
  3.54463676402044,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7ecc8602-a13f-4006-a330-a00e1495f144}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd5e5e4b-d0f7-40ec-85ec-82adf0e1724c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd5e5e4b-d0f7-40ec-85ec-82adf0e1724c}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b70e7b15-2cc4-4a28-8a69-a948e3c1cab4}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {7ecc8602-a13f-4006-a330-a00e1495f144}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63a4f3a3-7b35-4132-bfb1-e0b44e869176}, !- Mixed Air Node Name
  {34c196ee-e046-4bd1-ba6a-9dafcc9a291b}, !- Outdoor Air Stream Node Name
  {fab7390f-5794-45e7-872f-84dcb840a6e9}, !- Relief Air Stream Node Name
  {df971428-f0b3-4dc6-b29e-9e1cc89b0b4d}; !- Return Air Stream Node Name

OS:Node,
  {5ecc7e57-61fc-4a15-ac8a-591ca78acb91}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34c196ee-e046-4bd1-ba6a-9dafcc9a291b}; !- Outlet Port

OS:Connection,
  {34c196ee-e046-4bd1-ba6a-9dafcc9a291b}, !- Handle
  {5ecc7e57-61fc-4a15-ac8a-591ca78acb91}, !- Source Object
  3,                                      !- Outlet Port
  {b70e7b15-2cc4-4a28-8a69-a948e3c1cab4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ba7b308-89de-47fc-be82-414442fab500}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Relief Air Node, !- Name
  {fab7390f-5794-45e7-872f-84dcb840a6e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab7390f-5794-45e7-872f-84dcb840a6e9}, !- Handle
  {b70e7b15-2cc4-4a28-8a69-a948e3c1cab4}, !- Source Object
  7,                                      !- Outlet Port
  {7ba7b308-89de-47fc-be82-414442fab500}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {06747d74-ad62-4f8b-b498-b5a43ed5676c}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a3e1dcaf-1451-4d40-b77a-16a38908ead9}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {34cac3f4-dee1-4df1-ad28-2e99c7ae7879}, !- Air Inlet Node Name
  {edb51199-9dd4-44a1-88ef-9164c2470dd3}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8f70b315-3e46-4ec4-a320-4f1d7efa5af9}, !- Controlling Zone or Thermostat Location
  {927b6854-0f7a-4e0a-87e5-9c75c476455c}, !- Supply Air Fan Name
  {26914492-2d9b-4795-b591-0ee64a1a0566}, !- Heating Coil Name
  {163b9e25-d15c-4528-a67b-4a058401aad7}, !- Cooling Coil Name
  {06747d74-ad62-4f8b-b498-b5a43ed5676c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {edb51199-9dd4-44a1-88ef-9164c2470dd3}, !- Handle
  {a3e1dcaf-1451-4d40-b77a-16a38908ead9}, !- Source Object
  4,                                      !- Outlet Port
  {802e9d4a-60df-4912-b5b2-a75c83b93234}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f514804-83f7-4515-b33d-346bfa4a4674}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Mixed Air Node, !- Name
  {63a4f3a3-7b35-4132-bfb1-e0b44e869176}, !- Inlet Port
  {34cac3f4-dee1-4df1-ad28-2e99c7ae7879}; !- Outlet Port

OS:Connection,
  {df971428-f0b3-4dc6-b29e-9e1cc89b0b4d}, !- Handle
  {8352e245-be12-4d8e-87c6-1b03bf016b3b}, !- Source Object
  3,                                      !- Outlet Port
  {b70e7b15-2cc4-4a28-8a69-a948e3c1cab4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63a4f3a3-7b35-4132-bfb1-e0b44e869176}, !- Handle
  {b70e7b15-2cc4-4a28-8a69-a948e3c1cab4}, !- Source Object
  5,                                      !- Outlet Port
  {5f514804-83f7-4515-b33d-346bfa4a4674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cac3f4-dee1-4df1-ad28-2e99c7ae7879}, !- Handle
  {5f514804-83f7-4515-b33d-346bfa4a4674}, !- Source Object
  3,                                      !- Outlet Port
  {a3e1dcaf-1451-4d40-b77a-16a38908ead9}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e7500195-fded-4dcf-9d6a-46b61ed975f7}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8f70b315-3e46-4ec4-a320-4f1d7efa5af9}, !- Control Zone Name
  {802e9d4a-60df-4912-b5b2-a75c83b93234}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3dfb3230-d85b-420d-b601-7a1e7fe2584a}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fec83cf-e6af-4361-8685-2986cfbcafeb}, !- Water Inlet Node Name
  {44c5694b-7a6e-48d9-bb8a-58e72422ba2d}; !- Water Outlet Node Name

OS:Node,
  {888e99cf-c90b-4c13-a3db-b98f15fa27d7}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {21c257a5-de1c-4cad-9e92-9da86d5c097d}, !- Inlet Port
  {6fec83cf-e6af-4361-8685-2986cfbcafeb}; !- Outlet Port

OS:Connection,
  {21c257a5-de1c-4cad-9e92-9da86d5c097d}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  21,                                     !- Outlet Port
  {888e99cf-c90b-4c13-a3db-b98f15fa27d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6de13e81-7659-45b2-930d-f0ec5480bfcc}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {44c5694b-7a6e-48d9-bb8a-58e72422ba2d}, !- Inlet Port
  {a7f6f981-2b33-40df-a2e5-5fb12d93d083}; !- Outlet Port

OS:Connection,
  {6fec83cf-e6af-4361-8685-2986cfbcafeb}, !- Handle
  {888e99cf-c90b-4c13-a3db-b98f15fa27d7}, !- Source Object
  3,                                      !- Outlet Port
  {3dfb3230-d85b-420d-b601-7a1e7fe2584a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44c5694b-7a6e-48d9-bb8a-58e72422ba2d}, !- Handle
  {3dfb3230-d85b-420d-b601-7a1e7fe2584a}, !- Source Object
  10,                                     !- Outlet Port
  {6de13e81-7659-45b2-930d-f0ec5480bfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f6f981-2b33-40df-a2e5-5fb12d93d083}, !- Handle
  {6de13e81-7659-45b2-930d-f0ec5480bfcc}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4f38fad-ef2e-4585-abdc-2521ff843f83}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {3dfb3230-d85b-420d-b601-7a1e7fe2584a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82020485-0754-4e8d-aafd-41d5d4b432f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {22ffa09b-64af-4e87-80c4-0a63b7bce64f}, !- Air Inlet Node Name
  {c5f32b02-186e-402a-8900-688c979317aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81ebcce1-5929-4113-b8a5-0a438534877e}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {7722d091-8286-4099-8a9d-ce5639d0e4a1}, !- Inlet Port
  {e93fb287-cb03-411b-abf8-00b04bce065b}; !- Outlet Port

OS:Connection,
  {7939090f-6c47-4bbf-987b-be9ef1528437}, !- Handle
  {e352a05d-79fc-4b16-806a-d9f13b8b5ba6}, !- Source Object
  3,                                      !- Outlet Port
  {c0c4811b-13ee-494f-918e-49af704b0490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7722d091-8286-4099-8a9d-ce5639d0e4a1}, !- Handle
  {05a3f4c5-bd82-4e83-ba52-aa1e3289eb8d}, !- Source Object
  2,                                      !- Outlet Port
  {81ebcce1-5929-4113-b8a5-0a438534877e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93fb287-cb03-411b-abf8-00b04bce065b}, !- Handle
  {81ebcce1-5929-4113-b8a5-0a438534877e}, !- Source Object
  3,                                      !- Outlet Port
  {3494af85-330f-4edc-9846-4d3976b1e49e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f7b0d6a-5847-4dd0-875b-ecca008a1971}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {7c8ada2a-7dc7-4844-891a-d5e3b0becd1d}, !- Inlet Port
  {22ffa09b-64af-4e87-80c4-0a63b7bce64f}; !- Outlet Port

OS:Connection,
  {7c8ada2a-7dc7-4844-891a-d5e3b0becd1d}, !- Handle
  {c513744f-9327-46dd-a9cf-a55e3490f16b}, !- Source Object
  3,                                      !- Outlet Port
  {2f7b0d6a-5847-4dd0-875b-ecca008a1971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ffa09b-64af-4e87-80c4-0a63b7bce64f}, !- Handle
  {2f7b0d6a-5847-4dd0-875b-ecca008a1971}, !- Source Object
  3,                                      !- Outlet Port
  {82020485-0754-4e8d-aafd-41d5d4b432f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5f32b02-186e-402a-8900-688c979317aa}, !- Handle
  {82020485-0754-4e8d-aafd-41d5d4b432f7}, !- Source Object
  4,                                      !- Outlet Port
  {e352a05d-79fc-4b16-806a-d9f13b8b5ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Availability Schedule
  {d9a1bff5-26cb-4e2f-b767-40bf32934cbb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00751f13-329c-4524-9669-7706b97d75d7}, !- Supply Side Inlet Node Name
  {4d1c2b4e-5a6c-49e5-972d-0f2a4f57fc10}, !- Demand Side Outlet Node Name
  {ec946dfd-6856-4d53-9764-c64ee27dcfd0}, !- Demand Side Inlet Node A
  {c4e46391-80db-4a4a-9f22-800986d14671}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6d7eece-5202-483d-87ca-f55e1f6d8e05}, !- Demand Mixer Name
  {0c4ebb2d-376e-4c5e-9560-79d0b2846b48}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {946562b8-379e-431d-a208-eeea59f755d3}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Supply Inlet Node, !- Name
  {00751f13-329c-4524-9669-7706b97d75d7}, !- Inlet Port
  {243179f6-8d80-4a18-9a0c-d6b2c5d276ec}; !- Outlet Port

OS:Node,
  {f7f4f5c7-61c5-453b-89a7-eb3e2bc9b4f6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Supply Outlet Node, !- Name
  {5313d58b-6804-49c9-a71a-6d1fa394fd3a}, !- Inlet Port
  {c4e46391-80db-4a4a-9f22-800986d14671}; !- Outlet Port

OS:Connection,
  {00751f13-329c-4524-9669-7706b97d75d7}, !- Handle
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- Source Object
  9,                                      !- Outlet Port
  {946562b8-379e-431d-a208-eeea59f755d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e46391-80db-4a4a-9f22-800986d14671}, !- Handle
  {f7f4f5c7-61c5-453b-89a7-eb3e2bc9b4f6}, !- Source Object
  3,                                      !- Outlet Port
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {327b71c4-af1a-4a69-85dd-da1e7281049f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Demand Inlet Node, !- Name
  {ec946dfd-6856-4d53-9764-c64ee27dcfd0}, !- Inlet Port
  {1d55c048-d71c-45d4-aa34-f60e4ac59c4f}; !- Outlet Port

OS:Node,
  {64ce472f-277c-4664-a812-935d66641fee}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Demand Outlet Node, !- Name
  {5053ab07-b15c-4ef9-8873-0bde77e38bd7}, !- Inlet Port
  {4d1c2b4e-5a6c-49e5-972d-0f2a4f57fc10}; !- Outlet Port

OS:Node,
  {16e187da-bc9e-4877-9294-49f32fa4d0b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {5a4cf9d4-df72-4025-9627-ce7f3b5343c5}, !- Inlet Port
  {04c129d2-b1bd-47f4-8c4e-cea9ac327d61}; !- Outlet Port

OS:Connection,
  {ec946dfd-6856-4d53-9764-c64ee27dcfd0}, !- Handle
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- Source Object
  11,                                     !- Outlet Port
  {327b71c4-af1a-4a69-85dd-da1e7281049f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1c2b4e-5a6c-49e5-972d-0f2a4f57fc10}, !- Handle
  {64ce472f-277c-4664-a812-935d66641fee}, !- Source Object
  3,                                      !- Outlet Port
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c4ebb2d-376e-4c5e-9560-79d0b2846b48}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {1d55c048-d71c-45d4-aa34-f60e4ac59c4f}, !- Inlet Node Name
  {8fbf764f-d71a-4c47-bf5e-5d81dd6df7ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e6d7eece-5202-483d-87ca-f55e1f6d8e05}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5053ab07-b15c-4ef9-8873-0bde77e38bd7}, !- Outlet Node Name
  {9951b958-98b3-4f90-9e37-cda929385215}; !- Inlet Node Name 1

OS:Connection,
  {1d55c048-d71c-45d4-aa34-f60e4ac59c4f}, !- Handle
  {327b71c4-af1a-4a69-85dd-da1e7281049f}, !- Source Object
  3,                                      !- Outlet Port
  {0c4ebb2d-376e-4c5e-9560-79d0b2846b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5053ab07-b15c-4ef9-8873-0bde77e38bd7}, !- Handle
  {e6d7eece-5202-483d-87ca-f55e1f6d8e05}, !- Source Object
  2,                                      !- Outlet Port
  {64ce472f-277c-4664-a812-935d66641fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f43f0ac9-3b7a-4c0f-aac1-19ba310979f6}, !- Handle
  {7dce053c-89e3-4483-a026-b79af7976ae6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9a1bff5-26cb-4e2f-b767-40bf32934cbb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {b4e81fdf-be62-4a1c-a58e-e9b25f8dbdf0}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {412ba5a1-d26c-4043-9160-e1816a407d9b}, !- Handle
  Fan On Off 14,                          !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15fdf67a-e9a8-47d3-9868-01c23590e234}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6dc50e8c-86de-4f95-b06a-c52354ef4b92}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15fdf67a-e9a8-47d3-9868-01c23590e234}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dc50e8c-86de-4f95-b06a-c52354ef4b92}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39273fdc-e4e2-4bba-b56f-7c0547b52878}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {221a0bee-800b-400a-b152-8f03eeb6f68f}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a558f77-482d-4a4a-811b-cb74003212ef}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71c49a6f-0ef0-41a8-8105-2ed7bf51c51c}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c788ed2a-e7be-402f-810b-0410e3c7358f}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8a8a36de-2ee2-484f-bde9-7018d225483b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 13 34kBtu/hr 10.0EER, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {eb74c925-72c3-43fa-b0c3-278f3484012f}, !- Handle
  Curve Cubic 67,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c87796ad-b31f-40dc-83a2-9415456d70b6}, !- Handle
  Curve Cubic 68,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {03484b41-aaae-4335-8554-12f040931178}, !- Handle
  Curve Cubic 69,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5ad28a3f-d1af-47cb-ac3a-bc8e249dc9a5}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b22c45e9-b989-4e66-9496-05d1a72b40ec}, !- Handle
  Curve Cubic 70,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4162874d-4cb7-469b-b427-000423fc06a2}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 13 25 Clg kBtu/hr 3.1COPH, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  7190.49970452151,                       !- Rated Total Heating Capacity {W}
  3.30345665956212,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Total Heating Capacity Function of Temperature Curve Name
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {15a5a44e-acb2-42bf-8346-13ecff1317df}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b489b1c8-6008-4f79-a350-ce739c47f7db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b489b1c8-6008-4f79-a350-ce739c47f7db}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {160c3a2a-862d-46f7-b977-595162426d4f}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {15a5a44e-acb2-42bf-8346-13ecff1317df}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d091d387-22ab-42e2-b523-5f2aa0b92189}, !- Mixed Air Node Name
  {c657e97e-6269-462c-a862-c3c1b480bae1}, !- Outdoor Air Stream Node Name
  {d765c76f-0e11-4020-9e7c-df3319ffafd5}, !- Relief Air Stream Node Name
  {243179f6-8d80-4a18-9a0c-d6b2c5d276ec}; !- Return Air Stream Node Name

OS:Node,
  {3860a4c5-46e9-4259-a990-936eea0524ab}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c657e97e-6269-462c-a862-c3c1b480bae1}; !- Outlet Port

OS:Connection,
  {c657e97e-6269-462c-a862-c3c1b480bae1}, !- Handle
  {3860a4c5-46e9-4259-a990-936eea0524ab}, !- Source Object
  3,                                      !- Outlet Port
  {160c3a2a-862d-46f7-b977-595162426d4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4a0383d-0d6a-437b-bb75-c6091daa16aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Relief Air Node, !- Name
  {d765c76f-0e11-4020-9e7c-df3319ffafd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d765c76f-0e11-4020-9e7c-df3319ffafd5}, !- Handle
  {160c3a2a-862d-46f7-b977-595162426d4f}, !- Source Object
  7,                                      !- Outlet Port
  {d4a0383d-0d6a-437b-bb75-c6091daa16aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9469ede7-77b7-4eda-af69-fab2ff87c2df}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3f26aa4c-66b9-46f3-bf3f-bbaae10e653b}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B ASHP, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {2619e85b-ea97-4459-be51-1744994bd699}, !- Air Inlet Node Name
  {5313d58b-6804-49c9-a71a-6d1fa394fd3a}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d8e55c14-7c04-4bae-b0d6-e09b265c3618}, !- Controlling Zone or Thermostat Location
  {412ba5a1-d26c-4043-9160-e1816a407d9b}, !- Supply Air Fan Name
  {4162874d-4cb7-469b-b427-000423fc06a2}, !- Heating Coil Name
  {8a8a36de-2ee2-484f-bde9-7018d225483b}, !- Cooling Coil Name
  {9469ede7-77b7-4eda-af69-fab2ff87c2df}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {08032d87-8082-4de2-b7b7-1f9704132161}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {5313d58b-6804-49c9-a71a-6d1fa394fd3a}, !- Handle
  {3f26aa4c-66b9-46f3-bf3f-bbaae10e653b}, !- Source Object
  4,                                      !- Outlet Port
  {f7f4f5c7-61c5-453b-89a7-eb3e2bc9b4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ed67fcc-4505-471d-b3d5-48d55e0da24e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Mixed Air Node, !- Name
  {d091d387-22ab-42e2-b523-5f2aa0b92189}, !- Inlet Port
  {2619e85b-ea97-4459-be51-1744994bd699}; !- Outlet Port

OS:Connection,
  {243179f6-8d80-4a18-9a0c-d6b2c5d276ec}, !- Handle
  {946562b8-379e-431d-a208-eeea59f755d3}, !- Source Object
  3,                                      !- Outlet Port
  {160c3a2a-862d-46f7-b977-595162426d4f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d091d387-22ab-42e2-b523-5f2aa0b92189}, !- Handle
  {160c3a2a-862d-46f7-b977-595162426d4f}, !- Source Object
  5,                                      !- Outlet Port
  {6ed67fcc-4505-471d-b3d5-48d55e0da24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2619e85b-ea97-4459-be51-1744994bd699}, !- Handle
  {6ed67fcc-4505-471d-b3d5-48d55e0da24e}, !- Source Object
  3,                                      !- Outlet Port
  {3f26aa4c-66b9-46f3-bf3f-bbaae10e653b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ecf4f653-97de-4dc5-b31c-6037e7d1721b}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d8e55c14-7c04-4bae-b0d6-e09b265c3618}, !- Control Zone Name
  {f7f4f5c7-61c5-453b-89a7-eb3e2bc9b4f6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d3889596-60f5-4b6f-a3b4-de797ce5e5aa}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {daf6c89a-4d9f-4391-9b24-be92e931f634}, !- Water Inlet Node Name
  {d70b8d23-636e-4b9f-a9ff-79fd0ab307c7}; !- Water Outlet Node Name

OS:Node,
  {147a808b-44be-4ff6-9d9f-615deee5fe69}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {baa2151d-c5a1-4f1e-a90d-1b76aa18d784}, !- Inlet Port
  {daf6c89a-4d9f-4391-9b24-be92e931f634}; !- Outlet Port

OS:Connection,
  {baa2151d-c5a1-4f1e-a90d-1b76aa18d784}, !- Handle
  {3653d490-bf12-463c-a89c-748a3ca2d0df}, !- Source Object
  22,                                     !- Outlet Port
  {147a808b-44be-4ff6-9d9f-615deee5fe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2d2029-1174-47c7-a7fe-740a11a4a697}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {d70b8d23-636e-4b9f-a9ff-79fd0ab307c7}, !- Inlet Port
  {1ab82916-71c8-43df-a646-d4e9fb30dd9f}; !- Outlet Port

OS:Connection,
  {daf6c89a-4d9f-4391-9b24-be92e931f634}, !- Handle
  {147a808b-44be-4ff6-9d9f-615deee5fe69}, !- Source Object
  3,                                      !- Outlet Port
  {d3889596-60f5-4b6f-a3b4-de797ce5e5aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d70b8d23-636e-4b9f-a9ff-79fd0ab307c7}, !- Handle
  {d3889596-60f5-4b6f-a3b4-de797ce5e5aa}, !- Source Object
  10,                                     !- Outlet Port
  {dc2d2029-1174-47c7-a7fe-740a11a4a697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab82916-71c8-43df-a646-d4e9fb30dd9f}, !- Handle
  {dc2d2029-1174-47c7-a7fe-740a11a4a697}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3824d-9f06-4daa-9cff-0aca1354296b}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {807d0905-43c8-4963-81ee-15f928679d68}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {d3889596-60f5-4b6f-a3b4-de797ce5e5aa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64715249-f3e4-423b-aa52-6e0e414e64d9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Availability Schedule Name
  {7b868edc-b3b6-43f3-9b53-87d2f59b6c83}, !- Air Inlet Node Name
  {5a4cf9d4-df72-4025-9627-ce7f3b5343c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b2e6887-cd4e-4ee9-bbc2-94023b8b1eeb}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {958346fd-836c-4131-9ca2-6c5ffe7662b1}, !- Inlet Port
  {9951b958-98b3-4f90-9e37-cda929385215}; !- Outlet Port

OS:Connection,
  {04c129d2-b1bd-47f4-8c4e-cea9ac327d61}, !- Handle
  {16e187da-bc9e-4877-9294-49f32fa4d0b5}, !- Source Object
  3,                                      !- Outlet Port
  {561271bf-ec7e-4857-9188-a2f5e80c095b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958346fd-836c-4131-9ca2-6c5ffe7662b1}, !- Handle
  {4c6df8b8-03ef-4622-9325-2588fd8293eb}, !- Source Object
  2,                                      !- Outlet Port
  {1b2e6887-cd4e-4ee9-bbc2-94023b8b1eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9951b958-98b3-4f90-9e37-cda929385215}, !- Handle
  {1b2e6887-cd4e-4ee9-bbc2-94023b8b1eeb}, !- Source Object
  3,                                      !- Outlet Port
  {e6d7eece-5202-483d-87ca-f55e1f6d8e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ba0c25e-e04c-4f2b-89f9-f926919a930e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {8fbf764f-d71a-4c47-bf5e-5d81dd6df7ef}, !- Inlet Port
  {7b868edc-b3b6-43f3-9b53-87d2f59b6c83}; !- Outlet Port

OS:Connection,
  {8fbf764f-d71a-4c47-bf5e-5d81dd6df7ef}, !- Handle
  {0c4ebb2d-376e-4c5e-9560-79d0b2846b48}, !- Source Object
  3,                                      !- Outlet Port
  {9ba0c25e-e04c-4f2b-89f9-f926919a930e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b868edc-b3b6-43f3-9b53-87d2f59b6c83}, !- Handle
  {9ba0c25e-e04c-4f2b-89f9-f926919a930e}, !- Source Object
  3,                                      !- Outlet Port
  {64715249-f3e4-423b-aa52-6e0e414e64d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a4cf9d4-df72-4025-9627-ce7f3b5343c5}, !- Handle
  {64715249-f3e4-423b-aa52-6e0e414e64d9}, !- Source Object
  4,                                      !- Outlet Port
  {16e187da-bc9e-4877-9294-49f32fa4d0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {51db1c95-d858-4dee-b4db-508ce686eec6}, !- Availability Schedule
  {42c32214-482f-497b-b906-036ce6f0397f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {af4a6030-495a-465a-86db-a45bfa3d6894}, !- Supply Side Inlet Node Name
  {85f57a92-706e-474c-b332-079ad0d3fad3}, !- Demand Side Outlet Node Name
  {7ca5ef24-32d8-4564-b51c-7cfd0ce2b52c}, !- Demand Side Inlet Node A
  {3101727c-f668-4b18-876b-d232015741f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {53969d0f-4edb-491b-810b-373392f30c6a}, !- Demand Mixer Name
  {e8ff8d96-1a88-4a71-b6a6-af2db2f765be}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0036f205-1f62-4d1a-a75b-10189ecc14a5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Supply Inlet Node, !- Name
  {af4a6030-495a-465a-86db-a45bfa3d6894}, !- Inlet Port
  {b4d3bf5d-2d91-483f-b1c7-5491a642b29f}; !- Outlet Port

OS:Node,
  {60d231a3-fdf4-479c-a126-c81eb247cf67}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Supply Outlet Node, !- Name
  {8e7ea00b-90fb-4a72-b944-90adfbc6325f}, !- Inlet Port
  {3101727c-f668-4b18-876b-d232015741f8}; !- Outlet Port

OS:Connection,
  {af4a6030-495a-465a-86db-a45bfa3d6894}, !- Handle
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- Source Object
  9,                                      !- Outlet Port
  {0036f205-1f62-4d1a-a75b-10189ecc14a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3101727c-f668-4b18-876b-d232015741f8}, !- Handle
  {60d231a3-fdf4-479c-a126-c81eb247cf67}, !- Source Object
  3,                                      !- Outlet Port
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cd631bb-5d60-46c1-b736-6268ce7e62db}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Demand Inlet Node, !- Name
  {7ca5ef24-32d8-4564-b51c-7cfd0ce2b52c}, !- Inlet Port
  {c1857512-3ac3-45af-9d9a-10dfeb0ba9a0}; !- Outlet Port

OS:Node,
  {93df2afe-2810-444e-ae40-07a6d706ec10}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Demand Outlet Node, !- Name
  {a9681b77-d524-4b04-8876-26ef277085be}, !- Inlet Port
  {85f57a92-706e-474c-b332-079ad0d3fad3}; !- Outlet Port

OS:Node,
  {93b03687-094f-4764-a70f-48a957ac8789}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {ceca07a3-ad13-4f56-bd11-a609d5c4e282}, !- Inlet Port
  {e05abce9-6bc6-4333-a60d-d5907158f334}; !- Outlet Port

OS:Connection,
  {7ca5ef24-32d8-4564-b51c-7cfd0ce2b52c}, !- Handle
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- Source Object
  11,                                     !- Outlet Port
  {0cd631bb-5d60-46c1-b736-6268ce7e62db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f57a92-706e-474c-b332-079ad0d3fad3}, !- Handle
  {93df2afe-2810-444e-ae40-07a6d706ec10}, !- Source Object
  3,                                      !- Outlet Port
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8ff8d96-1a88-4a71-b6a6-af2db2f765be}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {c1857512-3ac3-45af-9d9a-10dfeb0ba9a0}, !- Inlet Node Name
  {0f05d9a7-5978-40d9-a218-3452180f83a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {53969d0f-4edb-491b-810b-373392f30c6a}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a9681b77-d524-4b04-8876-26ef277085be}, !- Outlet Node Name
  {ed112096-b1aa-4cd2-94c6-fad4949be559}; !- Inlet Node Name 1

OS:Connection,
  {c1857512-3ac3-45af-9d9a-10dfeb0ba9a0}, !- Handle
  {0cd631bb-5d60-46c1-b736-6268ce7e62db}, !- Source Object
  3,                                      !- Outlet Port
  {e8ff8d96-1a88-4a71-b6a6-af2db2f765be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9681b77-d524-4b04-8876-26ef277085be}, !- Handle
  {53969d0f-4edb-491b-810b-373392f30c6a}, !- Source Object
  2,                                      !- Outlet Port
  {93df2afe-2810-444e-ae40-07a6d706ec10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d209d751-2aef-43c3-88bc-eab696493d98}, !- Handle
  {6e64972e-a9d7-4b59-800f-4165bfedf931}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
