  {7d1725f4-1d56-4e5f-81e7-57f72c643736}, !- Sensible Fraction Schedule Name
  {6327af44-aa7c-4123-a7b4-2d27e3d64fe0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d1725f4-1d56-4e5f-81e7-57f72c643736}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f296fa14-2e26-42d8-8c47-364eb272e404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f296fa14-2e26-42d8-8c47-364eb272e404}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6327af44-aa7c-4123-a7b4-2d27e3d64fe0}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c84c9a2-681e-4afb-b068-be86f6b76d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c84c9a2-681e-4afb-b068-be86f6b76d7f}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60480798-348e-46b2-84a7-916f49cb77f1}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abdbf6dd-675b-4240-b02b-a4bb093ef9f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abdbf6dd-675b-4240-b02b-a4bb093ef9f7}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39cad782-d43c-4570-a93f-765b1d669afa}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {0f744477-a95c-4c31-afbf-81b67512a174}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c2183e5-1021-44d7-a731-8ab6e7ec7043}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {8012421c-c758-481a-ab16-c7235331fc8c}, !- Inlet Port
  {2b3a62ed-af62-42c6-94b0-81750ab46ecd}; !- Outlet Port

OS:Connection,
  {8012421c-c758-481a-ab16-c7235331fc8c}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  28,                                     !- Outlet Port
  {8c2183e5-1021-44d7-a731-8ab6e7ec7043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82ff2ce2-204e-4916-a009-d912f04c1b93}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {65b2624a-5505-4d28-9581-c2c3aff1feb5}, !- Inlet Port
  {dcdee5ec-28b6-4732-bfd8-350610824e28}; !- Outlet Port

OS:Connection,
  {2b3a62ed-af62-42c6-94b0-81750ab46ecd}, !- Handle
  {8c2183e5-1021-44d7-a731-8ab6e7ec7043}, !- Source Object
  3,                                      !- Outlet Port
  {9dda51c4-e0fc-4507-a23f-e3cca2ea51e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b2624a-5505-4d28-9581-c2c3aff1feb5}, !- Handle
  {9dda51c4-e0fc-4507-a23f-e3cca2ea51e6}, !- Source Object
  3,                                      !- Outlet Port
  {82ff2ce2-204e-4916-a009-d912f04c1b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdee5ec-28b6-4732-bfd8-350610824e28}, !- Handle
  {82ff2ce2-204e-4916-a009-d912f04c1b93}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {386890bb-1f9a-4172-a690-5741593dc81b}, !- Handle
  Water Use Connections 26,               !- Name
  {4ea26f9c-906a-47d3-a388-733bab774744}, !- Inlet Node Name
  {a1ebd71c-aa01-4c15-abed-a487ed62017c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db0f2a82-846f-4952-81b5-a49118929529}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ae66eb02-bc85-4cff-ad11-d8b185f5cbe0}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {689c970a-1e36-41bc-ba5a-a5dbe8afdf66}, !- Target Temperature Schedule Name
  {71d12bb0-28f5-413b-a66d-d1e39d27457a}, !- Sensible Fraction Schedule Name
  {3bc8fc51-f49c-429d-b589-f507b64b1b14}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {71d12bb0-28f5-413b-a66d-d1e39d27457a}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b122e74-275a-41c9-8a6f-a788f9f394de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b122e74-275a-41c9-8a6f-a788f9f394de}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc8fc51-f49c-429d-b589-f507b64b1b14}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0424d6c3-45ac-4692-ac1b-04ebb780b315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0424d6c3-45ac-4692-ac1b-04ebb780b315}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {689c970a-1e36-41bc-ba5a-a5dbe8afdf66}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1594184-335e-412f-ba4b-184f9b071c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1594184-335e-412f-ba4b-184f9b071c45}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db0f2a82-846f-4952-81b5-a49118929529}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {ae66eb02-bc85-4cff-ad11-d8b185f5cbe0}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2e107c8-36c1-469e-9319-81de3512804f}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {2b9908df-eaf2-4402-b3b4-a5745eb404e1}, !- Inlet Port
  {4ea26f9c-906a-47d3-a388-733bab774744}; !- Outlet Port

OS:Connection,
  {2b9908df-eaf2-4402-b3b4-a5745eb404e1}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  29,                                     !- Outlet Port
  {f2e107c8-36c1-469e-9319-81de3512804f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80cf6d1d-c966-44f7-9a05-baf165c8c481}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {a1ebd71c-aa01-4c15-abed-a487ed62017c}, !- Inlet Port
  {2770b25e-6d14-41f5-b9c6-0e44a72661a8}; !- Outlet Port

OS:Connection,
  {4ea26f9c-906a-47d3-a388-733bab774744}, !- Handle
  {f2e107c8-36c1-469e-9319-81de3512804f}, !- Source Object
  3,                                      !- Outlet Port
  {386890bb-1f9a-4172-a690-5741593dc81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ebd71c-aa01-4c15-abed-a487ed62017c}, !- Handle
  {386890bb-1f9a-4172-a690-5741593dc81b}, !- Source Object
  3,                                      !- Outlet Port
  {80cf6d1d-c966-44f7-9a05-baf165c8c481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2770b25e-6d14-41f5-b9c6-0e44a72661a8}, !- Handle
  {80cf6d1d-c966-44f7-9a05-baf165c8c481}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3fb7a197-7848-4c32-bd61-0378cb15145b}, !- Handle
  Water Use Connections 27,               !- Name
  {fb3fcd1d-feb8-48df-9e03-ac386dac6e1f}, !- Inlet Node Name
  {f975b751-d866-47e8-a64b-8bd009897f81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0495acd9-679f-4db6-b896-468c1221b30a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb13ef76-0221-4d68-afad-3c322d452972}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {18878f8f-c01d-482c-9058-b000cbf01f47}, !- Target Temperature Schedule Name
  {9c8e8c9d-a46e-4159-8adf-4e2625337077}, !- Sensible Fraction Schedule Name
  {208efbb4-3fe1-436f-84bb-af07aca95357}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c8e8c9d-a46e-4159-8adf-4e2625337077}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e195842a-ec79-4aea-bf5d-fb93213f346b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e195842a-ec79-4aea-bf5d-fb93213f346b}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {208efbb4-3fe1-436f-84bb-af07aca95357}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be1f1b6e-795f-422a-8cf5-b736919971e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be1f1b6e-795f-422a-8cf5-b736919971e2}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18878f8f-c01d-482c-9058-b000cbf01f47}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14f7b161-3923-431d-a3be-c68569b4fc4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14f7b161-3923-431d-a3be-c68569b4fc4f}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0495acd9-679f-4db6-b896-468c1221b30a}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {bb13ef76-0221-4d68-afad-3c322d452972}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d484310c-3b56-4516-a443-87e878e0554e}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {57bcab0b-f613-4116-a1fe-1d54996527de}, !- Inlet Port
  {fb3fcd1d-feb8-48df-9e03-ac386dac6e1f}; !- Outlet Port

OS:Connection,
  {57bcab0b-f613-4116-a1fe-1d54996527de}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  30,                                     !- Outlet Port
  {d484310c-3b56-4516-a443-87e878e0554e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28ecb542-de25-4473-993d-d9cef3372ac1}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {f975b751-d866-47e8-a64b-8bd009897f81}, !- Inlet Port
  {f0b7fab8-b02a-4640-b1dd-44e3ace26487}; !- Outlet Port

OS:Connection,
  {fb3fcd1d-feb8-48df-9e03-ac386dac6e1f}, !- Handle
  {d484310c-3b56-4516-a443-87e878e0554e}, !- Source Object
  3,                                      !- Outlet Port
  {3fb7a197-7848-4c32-bd61-0378cb15145b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f975b751-d866-47e8-a64b-8bd009897f81}, !- Handle
  {3fb7a197-7848-4c32-bd61-0378cb15145b}, !- Source Object
  3,                                      !- Outlet Port
  {28ecb542-de25-4473-993d-d9cef3372ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b7fab8-b02a-4640-b1dd-44e3ace26487}, !- Handle
  {28ecb542-de25-4473-993d-d9cef3372ac1}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d5e4de9-2c50-4983-b337-5538e1ff1f42}, !- Handle
  Water Use Connections 28,               !- Name
  {60e960bc-485c-4139-ac00-8d5d7c05b64f}, !- Inlet Node Name
  {7a55bc31-87f7-4ec3-b1ca-2309827fbeaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe90c9cf-0954-45b6-9c67-9d9779b6886d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b08b721f-184e-4fc9-a071-49dd916eaf51}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {74580866-75ba-4a99-b20d-fa14d4312113}, !- Target Temperature Schedule Name
  {79b7df84-1059-4095-b5f0-9dd746f63931}, !- Sensible Fraction Schedule Name
  {c95305b6-4c3a-4186-8f32-fcbd4c9bed66}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79b7df84-1059-4095-b5f0-9dd746f63931}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6340bf3-85fe-4360-9239-12e6c6c30f22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6340bf3-85fe-4360-9239-12e6c6c30f22}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c95305b6-4c3a-4186-8f32-fcbd4c9bed66}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59602064-25d1-4f21-8465-f8582f6eb792}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59602064-25d1-4f21-8465-f8582f6eb792}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74580866-75ba-4a99-b20d-fa14d4312113}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fccaea23-e8fb-47f8-92df-592418614da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fccaea23-e8fb-47f8-92df-592418614da5}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fe90c9cf-0954-45b6-9c67-9d9779b6886d}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {b08b721f-184e-4fc9-a071-49dd916eaf51}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b27e100-b44d-4966-b17c-242e90a57545}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {e01f1489-9f6d-4ff9-af40-f1061061ab45}, !- Inlet Port
  {60e960bc-485c-4139-ac00-8d5d7c05b64f}; !- Outlet Port

OS:Connection,
  {e01f1489-9f6d-4ff9-af40-f1061061ab45}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  31,                                     !- Outlet Port
  {9b27e100-b44d-4966-b17c-242e90a57545}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ba51289-51ab-44fd-a469-5f7ea1856e7d}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {7a55bc31-87f7-4ec3-b1ca-2309827fbeaa}, !- Inlet Port
  {5b07b549-93a5-4ae1-b2fd-80801d620f0a}; !- Outlet Port

OS:Connection,
  {60e960bc-485c-4139-ac00-8d5d7c05b64f}, !- Handle
  {9b27e100-b44d-4966-b17c-242e90a57545}, !- Source Object
  3,                                      !- Outlet Port
  {8d5e4de9-2c50-4983-b337-5538e1ff1f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a55bc31-87f7-4ec3-b1ca-2309827fbeaa}, !- Handle
  {8d5e4de9-2c50-4983-b337-5538e1ff1f42}, !- Source Object
  3,                                      !- Outlet Port
  {6ba51289-51ab-44fd-a469-5f7ea1856e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07b549-93a5-4ae1-b2fd-80801d620f0a}, !- Handle
  {6ba51289-51ab-44fd-a469-5f7ea1856e7d}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6ed7e4b-1fe7-490c-8f98-f4501e38f0a7}, !- Handle
  Water Use Connections 29,               !- Name
  {3cbd049f-bf03-4102-9d37-409b3adbe487}, !- Inlet Node Name
  {db92066e-fe16-4bed-a2f6-57b4f0b73e88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {393170dc-a932-491c-b6d2-fba6b836ad09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {517462c9-e361-485c-90d5-354c6433999d}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {e1353512-2e07-4070-ac18-2a217367984b}, !- Target Temperature Schedule Name
  {0cc1709b-0095-4e0c-944c-a822493bfcfa}, !- Sensible Fraction Schedule Name
  {d007059c-03b8-44fb-8d5a-ff4cb0cbab11}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cc1709b-0095-4e0c-944c-a822493bfcfa}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee1d5fa3-2d70-43c2-8550-0c711110bef0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee1d5fa3-2d70-43c2-8550-0c711110bef0}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d007059c-03b8-44fb-8d5a-ff4cb0cbab11}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2927b0e8-b499-41de-be7f-3b5fad0ef827}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2927b0e8-b499-41de-be7f-3b5fad0ef827}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1353512-2e07-4070-ac18-2a217367984b}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d37aacd-462f-4ee1-aeac-161ab61b8d70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d37aacd-462f-4ee1-aeac-161ab61b8d70}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {393170dc-a932-491c-b6d2-fba6b836ad09}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {517462c9-e361-485c-90d5-354c6433999d}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81127f23-3759-49c6-9873-dd7d48d1e4f9}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {d18ad3e4-e2ea-433c-a2d9-656ebeeace68}, !- Inlet Port
  {3cbd049f-bf03-4102-9d37-409b3adbe487}; !- Outlet Port

OS:Connection,
  {d18ad3e4-e2ea-433c-a2d9-656ebeeace68}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  32,                                     !- Outlet Port
  {81127f23-3759-49c6-9873-dd7d48d1e4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3811afd-6f0a-4fe3-bbd8-42af00759a90}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {db92066e-fe16-4bed-a2f6-57b4f0b73e88}, !- Inlet Port
  {bf7e3ad3-a106-4838-849f-f5dbadbaac54}; !- Outlet Port

OS:Connection,
  {3cbd049f-bf03-4102-9d37-409b3adbe487}, !- Handle
  {81127f23-3759-49c6-9873-dd7d48d1e4f9}, !- Source Object
  3,                                      !- Outlet Port
  {e6ed7e4b-1fe7-490c-8f98-f4501e38f0a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db92066e-fe16-4bed-a2f6-57b4f0b73e88}, !- Handle
  {e6ed7e4b-1fe7-490c-8f98-f4501e38f0a7}, !- Source Object
  3,                                      !- Outlet Port
  {d3811afd-6f0a-4fe3-bbd8-42af00759a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7e3ad3-a106-4838-849f-f5dbadbaac54}, !- Handle
  {d3811afd-6f0a-4fe3-bbd8-42af00759a90}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c35d049a-9a1f-4378-9896-317fe99aacc7}, !- Handle
  Water Use Connections 30,               !- Name
  {9d4d9fb2-88a2-4e99-8729-a716c0d49cc6}, !- Inlet Node Name
  {b9da25aa-608e-421b-be2b-7c6cb8aba155}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e58755a4-cab4-42e5-87cc-2e8022b3e1e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea4ded3a-09c0-464f-b137-e4e079e113ac}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {b26598b5-9103-4c96-a7d4-453fffb4c683}, !- Target Temperature Schedule Name
  {d7e6ea16-9b88-45e1-9b6c-455a7146467d}, !- Sensible Fraction Schedule Name
  {142568c5-71a4-406a-be99-b8bdbc8a4421}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7e6ea16-9b88-45e1-9b6c-455a7146467d}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68b927c7-5a23-4d34-bd3d-6299e73fd5a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68b927c7-5a23-4d34-bd3d-6299e73fd5a1}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {142568c5-71a4-406a-be99-b8bdbc8a4421}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbc1f516-80df-4ac9-bbcb-899f8e9c5440}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbc1f516-80df-4ac9-bbcb-899f8e9c5440}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b26598b5-9103-4c96-a7d4-453fffb4c683}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b1f5714-fba0-44a4-a43c-3cff7da514e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b1f5714-fba0-44a4-a43c-3cff7da514e4}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e58755a4-cab4-42e5-87cc-2e8022b3e1e3}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {ea4ded3a-09c0-464f-b137-e4e079e113ac}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {b91680fe-fe6c-49ad-b645-815ce12b295d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfa67d51-12ee-4224-a435-35bd349c96b0}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {85aa05d9-bf83-412a-b7cf-85a204204ab0}, !- Inlet Port
  {9d4d9fb2-88a2-4e99-8729-a716c0d49cc6}; !- Outlet Port

OS:Connection,
  {85aa05d9-bf83-412a-b7cf-85a204204ab0}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  33,                                     !- Outlet Port
  {cfa67d51-12ee-4224-a435-35bd349c96b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff36d06-7774-4be0-a1b2-b569d4ed4950}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {b9da25aa-608e-421b-be2b-7c6cb8aba155}, !- Inlet Port
  {195b39d5-21f6-4890-92c9-e8d13cbecdbf}; !- Outlet Port

OS:Connection,
  {9d4d9fb2-88a2-4e99-8729-a716c0d49cc6}, !- Handle
  {cfa67d51-12ee-4224-a435-35bd349c96b0}, !- Source Object
  3,                                      !- Outlet Port
  {c35d049a-9a1f-4378-9896-317fe99aacc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9da25aa-608e-421b-be2b-7c6cb8aba155}, !- Handle
  {c35d049a-9a1f-4378-9896-317fe99aacc7}, !- Source Object
  3,                                      !- Outlet Port
  {0ff36d06-7774-4be0-a1b2-b569d4ed4950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195b39d5-21f6-4890-92c9-e8d13cbecdbf}, !- Handle
  {0ff36d06-7774-4be0-a1b2-b569d4ed4950}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {faeeb6ef-19ca-4a9e-84a7-a2806bc16d6d}, !- Handle
  Water Use Connections 31,               !- Name
  {d8a65f0c-4b79-4970-aa9c-2cd7b322bf5a}, !- Inlet Node Name
  {2f960783-c0be-4037-a01b-f764184587b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {943cdc6a-8f8d-47c1-96d2-ae9bbd1bf09c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eedec444-bc43-476c-bc94-b2d21401ad00}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {b74abd52-e237-42af-9c30-0d9554739af8}, !- Target Temperature Schedule Name
  {6ec26f25-ac3e-40f6-b057-5707efed5a0d}, !- Sensible Fraction Schedule Name
  {6bbafc2a-891b-4ff5-995c-204765a7cc17}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ec26f25-ac3e-40f6-b057-5707efed5a0d}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a5bf387-8a3b-4b8a-9030-59b99bf46814}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a5bf387-8a3b-4b8a-9030-59b99bf46814}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bbafc2a-891b-4ff5-995c-204765a7cc17}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {052248dd-f539-41bc-bfb8-ecf310001c67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {052248dd-f539-41bc-bfb8-ecf310001c67}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b74abd52-e237-42af-9c30-0d9554739af8}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6721c593-80a3-4480-9616-40026b2f6cb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6721c593-80a3-4480-9616-40026b2f6cb3}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {943cdc6a-8f8d-47c1-96d2-ae9bbd1bf09c}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {eedec444-bc43-476c-bc94-b2d21401ad00}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {ed74f27d-95a7-4e05-a4a2-e3041fd19c26}, !- Schedule Type Limits Name
  {40dd38ff-3725-4a28-a34f-ff5f20dfbe70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40dd38ff-3725-4a28-a34f-ff5f20dfbe70}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {ed74f27d-95a7-4e05-a4a2-e3041fd19c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {562e22ca-f0b7-4254-b221-17ac292abd74}, !- Handle
  Schedule Rule 71,                       !- Name
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {56ca5652-c8be-42ce-a9d0-7514f8484f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56ca5652-c8be-42ce-a9d0-7514f8484f49}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {ed74f27d-95a7-4e05-a4a2-e3041fd19c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4375d899-b06c-4195-910b-1c2b94de91c3}, !- Handle
  Schedule Rule 72,                       !- Name
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fa12b60-96c1-461e-82a2-7bc05d3556bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fa12b60-96c1-461e-82a2-7bc05d3556bf}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {ed74f27d-95a7-4e05-a4a2-e3041fd19c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9bb43bfd-1e6a-498a-8d22-1026499319a8}, !- Handle
  Schedule Rule 73,                       !- Name
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc4ac233-5939-4cb0-ad0d-12b6bc5b974a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc4ac233-5939-4cb0-ad0d-12b6bc5b974a}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {ed74f27d-95a7-4e05-a4a2-e3041fd19c26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {c3918e42-f927-44ca-a843-9f3113494506}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {63bb070b-8931-4cdd-8b7c-f551c632ddda}, !- Inlet Port
  {d8a65f0c-4b79-4970-aa9c-2cd7b322bf5a}; !- Outlet Port

OS:Connection,
  {63bb070b-8931-4cdd-8b7c-f551c632ddda}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  34,                                     !- Outlet Port
  {c3918e42-f927-44ca-a843-9f3113494506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fd0bad8-6350-4af1-b4ea-f21bff3e720e}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {2f960783-c0be-4037-a01b-f764184587b0}, !- Inlet Port
  {149162a6-b267-4b6e-875b-fb6417903d6e}; !- Outlet Port

OS:Connection,
  {d8a65f0c-4b79-4970-aa9c-2cd7b322bf5a}, !- Handle
  {c3918e42-f927-44ca-a843-9f3113494506}, !- Source Object
  3,                                      !- Outlet Port
  {faeeb6ef-19ca-4a9e-84a7-a2806bc16d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f960783-c0be-4037-a01b-f764184587b0}, !- Handle
  {faeeb6ef-19ca-4a9e-84a7-a2806bc16d6d}, !- Source Object
  3,                                      !- Outlet Port
  {0fd0bad8-6350-4af1-b4ea-f21bff3e720e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149162a6-b267-4b6e-875b-fb6417903d6e}, !- Handle
  {0fd0bad8-6350-4af1-b4ea-f21bff3e720e}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68474eb5-4ac3-4132-a280-b1033e52be85}, !- Handle
  Water Use Connections 32,               !- Name
  {07d012ac-066c-4269-bd0a-88d6565cf23e}, !- Inlet Node Name
  {2a282704-0118-4562-83fd-ce9448cca46d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fd22aa3-4768-495c-802f-94080372c6a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3be45398-9320-43bd-8aba-f462230e11d5}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {cc94849e-79af-440e-bb59-5f7cec0a9ceb}, !- Target Temperature Schedule Name
  {4900da44-bd49-4217-bb83-6171c6a5b1c5}, !- Sensible Fraction Schedule Name
  {21f660ee-391b-4e56-af78-9214fd5fa0ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4900da44-bd49-4217-bb83-6171c6a5b1c5}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef011ba1-bb4b-4197-887a-331d241ccae2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef011ba1-bb4b-4197-887a-331d241ccae2}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21f660ee-391b-4e56-af78-9214fd5fa0ed}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b221f3f2-ce16-4bba-87fc-29112b564a50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b221f3f2-ce16-4bba-87fc-29112b564a50}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc94849e-79af-440e-bb59-5f7cec0a9ceb}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc9e26e8-1111-4788-abd0-f6c7d6f0a8e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc9e26e8-1111-4788-abd0-f6c7d6f0a8e3}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8fd22aa3-4768-495c-802f-94080372c6a5}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {3be45398-9320-43bd-8aba-f462230e11d5}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {c9a4a646-cadc-4a9f-a07c-a6362873844c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {345b5ee5-5d92-48d1-8173-45edab6fc4d4}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {991ad853-8180-469f-b7da-58d2a608c384}, !- Inlet Port
  {07d012ac-066c-4269-bd0a-88d6565cf23e}; !- Outlet Port

OS:Connection,
  {991ad853-8180-469f-b7da-58d2a608c384}, !- Handle
  {a11a70b1-bcde-4149-9e8b-d76f7dad242e}, !- Source Object
  35,                                     !- Outlet Port
  {345b5ee5-5d92-48d1-8173-45edab6fc4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2108ad7-4325-47e8-9fa5-22414266a067}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {2a282704-0118-4562-83fd-ce9448cca46d}, !- Inlet Port
  {f1adf21b-7478-477e-97e0-2eb19b976876}; !- Outlet Port

OS:Connection,
  {07d012ac-066c-4269-bd0a-88d6565cf23e}, !- Handle
  {345b5ee5-5d92-48d1-8173-45edab6fc4d4}, !- Source Object
  3,                                      !- Outlet Port
  {68474eb5-4ac3-4132-a280-b1033e52be85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a282704-0118-4562-83fd-ce9448cca46d}, !- Handle
  {68474eb5-4ac3-4132-a280-b1033e52be85}, !- Source Object
  3,                                      !- Outlet Port
  {f2108ad7-4325-47e8-9fa5-22414266a067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1adf21b-7478-477e-97e0-2eb19b976876}, !- Handle
  {f2108ad7-4325-47e8-9fa5-22414266a067}, !- Source Object
  3,                                      !- Outlet Port
  {8bca6e9f-6601-4418-95e0-c6f20d7a416c}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7cba935b-1b82-419e-90eb-1018317c9352}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {c3f5d21b-f0ba-4bc0-852b-2d2868dc1d8d}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1a0a9329-dbe7-4ecc-b1f8-2963ef1c931b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a0a9329-dbe7-4ecc-b1f8-2963ef1c931b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a4020b4f-45b2-4cb7-8705-503fde95d5af}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3d2b21ac-1936-4347-b052-4a83aa84ab97}, !- Control Zone or Zone List Name
  {41b35c95-1518-4720-bb1f-f9a3a2bcd75e}, !- Cooling Control Zone or Zone List Name
  {b9e32696-d074-4e7f-a8ae-1d18f7a673fa}, !- Heating Control Zone or Zone List Name
  {4ff72741-5bcf-406c-9b12-f4c8b1c91768}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d2b21ac-1936-4347-b052-4a83aa84ab97}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {41b35c95-1518-4720-bb1f-f9a3a2bcd75e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b9e32696-d074-4e7f-a8ae-1d18f7a673fa}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4ff72741-5bcf-406c-9b12-f4c8b1c91768}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c355e6a7-3b46-47c5-8d63-39a57e0da42f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {9e459d84-2ad4-44f3-aceb-37a4e9266120}, !- Default Day Schedule Name
  {8e43f6bb-c0c5-4dc9-afcc-c92fa19d1946}, !- Summer Design Day Schedule Name
  {a4a11755-bb6b-4484-a4a4-70d205d07d16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e459d84-2ad4-44f3-aceb-37a4e9266120}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {c2611fe9-d3d5-4279-b4c1-3676ec03d5b9}, !- Handle
  {c355e6a7-3b46-47c5-8d63-39a57e0da42f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {956a1c24-6b2b-4ace-87ba-b5d45eb2d5e6}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4a11755-bb6b-4484-a4a4-70d205d07d16}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {818026f3-8d8c-4dc7-a2cb-4194c365ec55}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e43f6bb-c0c5-4dc9-afcc-c92fa19d1946}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3aafacae-a6bd-494b-8844-d3fadb35a946}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {c355e6a7-3b46-47c5-8d63-39a57e0da42f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bbb4b07-0566-49b4-8af4-2a90cb56c2bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bbb4b07-0566-49b4-8af4-2a90cb56c2bd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:EnergyManagementSystem:Sensor,
  {d56c13c7-8ee2-4272-90b9-7d70f811c72a}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {4f3ed8be-4e3a-4543-bc18-15288d938366}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0df19976-8a82-44c5-9888-0f78b7ef09b2}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {b6cd8d71-ba97-48a4-88e9-712fd5fe5ee4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {226e506e-ff65-48ce-918f-d34bdd4be65f}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}<23.9 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}>1.7, !- Program Line 1
  SET {0df19976-8a82-44c5-9888-0f78b7ef09b2} = 29.4, !- Program Line 2
  SET {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}<23.9 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}>1.7, !- Program Line 4
  SET {0df19976-8a82-44c5-9888-0f78b7ef09b2} = 29.4, !- Program Line 5
  SET {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}<23.9 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}>1.7, !- Program Line 7
  SET {0df19976-8a82-44c5-9888-0f78b7ef09b2} = 29.4, !- Program Line 8
  SET {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}<23.9 && {d56c13c7-8ee2-4272-90b9-7d70f811c72a}>1.7, !- Program Line 10
  SET {0df19976-8a82-44c5-9888-0f78b7ef09b2} = 29.4, !- Program Line 11
  SET {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0df19976-8a82-44c5-9888-0f78b7ef09b2} = NULL, !- Program Line 14
  SET {abc6bc2d-5db7-46ff-a41f-0b94273f2ab9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c60e3039-2384-4747-b3c5-ac0b75ce6b8b}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {226e506e-ff65-48ce-918f-d34bdd4be65f}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {4f6bc72b-b4e1-4100-abb3-e54a634dac2f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {664e47f3-1bee-4a5a-bf03-0d2d8ee8e1c3}, !- Control Zone or Zone List Name
  {2555781e-1a2f-4b84-a272-97052ed05d41}, !- Cooling Control Zone or Zone List Name
  {c21a3c74-f18e-4f0e-b710-65b95ab51d94}, !- Heating Control Zone or Zone List Name
  {6e92c00c-c8c0-402c-bb62-5680df0f927a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {664e47f3-1bee-4a5a-bf03-0d2d8ee8e1c3}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2555781e-1a2f-4b84-a272-97052ed05d41}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c21a3c74-f18e-4f0e-b710-65b95ab51d94}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6e92c00c-c8c0-402c-bb62-5680df0f927a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a075cd81-816a-48c2-831e-a21281adbf68}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {6332638a-693a-4a33-92cf-db0d04a99655}, !- Default Day Schedule Name
  {ac08f7a9-f6cd-4465-8c31-6fe1df4f17be}, !- Summer Design Day Schedule Name
  {5dd33662-41f2-4031-94c3-7cda5e8bcb99}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6332638a-693a-4a33-92cf-db0d04a99655}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {4c9112a6-82d7-44d4-8086-0092833b05f3}, !- Handle
  {a075cd81-816a-48c2-831e-a21281adbf68}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e0806d55-d746-4a00-95a7-37626edc19be}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dd33662-41f2-4031-94c3-7cda5e8bcb99}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c41a5d55-b13a-407c-8d67-e67076873dd5}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac08f7a9-f6cd-4465-8c31-6fe1df4f17be}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce771f68-c45c-452a-b6d5-2f16d23263dd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {a075cd81-816a-48c2-831e-a21281adbf68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {862dc64c-6ce9-4b8e-addd-653536fd7f29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {862dc64c-6ce9-4b8e-addd-653536fd7f29}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {21a7cc96-d5d3-4160-9022-ae3a3578a62e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f34b634-b08e-41ef-9dc2-0f8d143e7c3f}, !- Control Zone or Zone List Name
  {9d2ca21b-7070-422a-94c0-f6621c5e75f8}, !- Cooling Control Zone or Zone List Name
  {e6ffc390-3356-431d-841f-c02110306e40}, !- Heating Control Zone or Zone List Name
  {81f8999c-9a57-4274-9dc3-00ef09cd92ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f34b634-b08e-41ef-9dc2-0f8d143e7c3f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9d2ca21b-7070-422a-94c0-f6621c5e75f8}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6ffc390-3356-431d-841f-c02110306e40}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {81f8999c-9a57-4274-9dc3-00ef09cd92ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {c2ecb18c-52ff-4b78-830a-af48ac6e775f}, !- Default Day Schedule Name
  {442346f0-2a4e-4ed7-b98b-86beb033a7c9}, !- Summer Design Day Schedule Name
  {564cf8cd-e3ed-4717-b0bd-f661416e4271}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2ecb18c-52ff-4b78-830a-af48ac6e775f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8ff4e881-e466-4138-afe2-62febfd02194}, !- Handle
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7ac68ae6-07ec-40d7-b665-9a90c567a117}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {564cf8cd-e3ed-4717-b0bd-f661416e4271}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46b9198f-1e67-4320-914c-7a7923c5c43a}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {442346f0-2a4e-4ed7-b98b-86beb033a7c9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8197cc8-273f-4a52-a167-88269ed3810c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday Rule, !- Name
  {7b5295fb-a485-47ee-9e94-5d39a94d5255}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8583fc95-a612-455a-8317-88ffe527300c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8583fc95-a612-455a-8317-88ffe527300c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b4e81fdf-be62-4a1c-a58e-e9b25f8dbdf0}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c0409257-f7f5-4c7b-bc3f-7a91c9f72057}, !- Control Zone or Zone List Name
  {d8beda24-b3f2-4e8a-86e8-de9fd04b3853}, !- Cooling Control Zone or Zone List Name
  {ac07bffa-0bb8-409c-99b5-936a43de686a}, !- Heating Control Zone or Zone List Name
  {f2edacf6-e608-4224-af72-382ed4c4f4af}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0409257-f7f5-4c7b-bc3f-7a91c9f72057}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d8beda24-b3f2-4e8a-86e8-de9fd04b3853}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ac07bffa-0bb8-409c-99b5-936a43de686a}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f2edacf6-e608-4224-af72-382ed4c4f4af}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {314db44a-f4a0-436c-a855-c8441ae19289}, !- Default Day Schedule Name
  {05271b65-fe18-463d-9c95-9af90f63a58d}, !- Summer Design Day Schedule Name
  {1416e861-ab82-4ecf-bdf6-52cce46970ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {314db44a-f4a0-436c-a855-c8441ae19289}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e32fbea9-a1db-4c84-9987-01c5e1ae74e0}, !- Handle
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.811271622543243,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c37a5f6e-9f66-412d-a51e-066ffc44598a}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1416e861-ab82-4ecf-bdf6-52cce46970ad}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f28e75c-6ee5-4f9f-98ea-8c761dc4372c}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05271b65-fe18-463d-9c95-9af90f63a58d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f08b481-fae8-4392-8f27-4531c1fe1b62}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Saturday Rule, !- Name
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {560805fb-6b46-4fd1-a97c-9ea3f136321b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {560805fb-6b46-4fd1-a97c-9ea3f136321b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Saturday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dc7e31d-76c8-484f-8c7e-87a0aaae8ae0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday Rule, !- Name
  {08032d87-8082-4de2-b7b7-1f9704132161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9a4caec-d496-4bbb-aea1-93ee3849b6d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9a4caec-d496-4bbb-aea1-93ee3849b6d7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {b131db1c-61d5-46e5-a1c4-f12c51c576f2}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8302ef0-1e5f-465e-b18e-9ebedac7ff75}, !- Control Zone or Zone List Name
  {24cb64fe-dae0-4df1-af39-62b32502c604}, !- Cooling Control Zone or Zone List Name
  {1bd97fda-e4dd-45b8-957c-99cdc09c4cf4}, !- Heating Control Zone or Zone List Name
  {d2b33d1c-8b50-4fb7-8bde-e2f051e347aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8302ef0-1e5f-465e-b18e-9ebedac7ff75}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {24cb64fe-dae0-4df1-af39-62b32502c604}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1bd97fda-e4dd-45b8-957c-99cdc09c4cf4}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2b33d1c-8b50-4fb7-8bde-e2f051e347aa}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {51db1c95-d858-4dee-b4db-508ce686eec6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {e878cfbf-9f37-47d4-90b5-49516f122569}, !- Default Day Schedule Name
  {79472ebe-9675-4e79-9de7-a48c257605af}, !- Summer Design Day Schedule Name
  {7f6bcb23-c2a0-4943-a514-f230f5182959}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e878cfbf-9f37-47d4-90b5-49516f122569}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a388bdcc-6ded-4b86-96c1-c83783a2872e}, !- Handle
  {51db1c95-d858-4dee-b4db-508ce686eec6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.043834087668174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e95dd78d-cd32-4440-b943-93cd0dab38dc}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f6bcb23-c2a0-4943-a514-f230f5182959}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d5c1b7b-97a2-481b-801e-5f35da9d6ac6}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79472ebe-9675-4e79-9de7-a48c257605af}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22c58697-6654-476e-b861-f5b744485e67}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday Rule, !- Name
  {51db1c95-d858-4dee-b4db-508ce686eec6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84daab6c-73ce-427b-9b40-41efcb248df1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84daab6c-73ce-427b-9b40-41efcb248df1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {78553f43-eb55-465f-acf1-d1f9a2ea5732}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b13648f0-92ae-4e35-95b7-7c768e98ea71}, !- Control Zone or Zone List Name
  {c059bc92-fb9a-4118-b7cc-c2a1b40c142b}, !- Cooling Control Zone or Zone List Name
  {ea87bd14-c93d-46f8-8abb-18ab0eb8a556}, !- Heating Control Zone or Zone List Name
  {b0e9a6e4-43ea-41c2-85f5-c04bff0238bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b13648f0-92ae-4e35-95b7-7c768e98ea71}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {c059bc92-fb9a-4118-b7cc-c2a1b40c142b}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea87bd14-c93d-46f8-8abb-18ab0eb8a556}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0e9a6e4-43ea-41c2-85f5-c04bff0238bb}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7c3afb1b-f98a-4805-aad5-7e205bf76198}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {039e9806-6358-4850-b589-1a6176e67146}, !- Default Day Schedule Name
  {9a7baf53-2ecb-4892-9d88-034bc8d043aa}, !- Summer Design Day Schedule Name
  {743195e4-9f52-4af8-9cd6-46ba574a4555}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {039e9806-6358-4850-b589-1a6176e67146}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {20d84528-a67e-4bfd-8563-d5c58de55214}, !- Handle
  {7c3afb1b-f98a-4805-aad5-7e205bf76198}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.18706815191479,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac0efde0-0936-496d-a43d-d945a34096fe}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {743195e4-9f52-4af8-9cd6-46ba574a4555}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca68674d-b767-4532-9993-e42041a50bc4}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a7baf53-2ecb-4892-9d88-034bc8d043aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f052bc83-9ed6-44d0-a651-0c5d8ad557fd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Saturday Rule, !- Name
  {7c3afb1b-f98a-4805-aad5-7e205bf76198}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f91b2b84-550c-4746-8577-896632ac1d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f91b2b84-550c-4746-8577-896632ac1d7b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Saturday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5cd94ed-fea0-468c-b27e-56ee3c9fea37}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Sunday Rule, !- Name
  {7c3afb1b-f98a-4805-aad5-7e205bf76198}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cdd5c76-6e19-4620-981b-6ceddf68bcbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cdd5c76-6e19-4620-981b-6ceddf68bcbb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1f407aa3-b2e1-47ac-9076-5318714c57a6}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone13HtgSch0, !- Name
  {6ec4bc24-2c38-411f-85c9-171b1c07961a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c94c36a7-c618-41b9-be45-a232549b0395}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone13ClgSch0, !- Name
  {3ff1d1eb-7e13-4651-9589-1f8c9b78393a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d9766194-c397-4ab7-84de-873113817ef0}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone13OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}<23.9 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}>1.7, !- Program Line 1
  SET {c94c36a7-c618-41b9-be45-a232549b0395} = 29.4, !- Program Line 2
  SET {1f407aa3-b2e1-47ac-9076-5318714c57a6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}<23.9 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}>1.7, !- Program Line 4
  SET {c94c36a7-c618-41b9-be45-a232549b0395} = 29.4, !- Program Line 5
  SET {1f407aa3-b2e1-47ac-9076-5318714c57a6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}<23.9 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}>1.7, !- Program Line 7
  SET {c94c36a7-c618-41b9-be45-a232549b0395} = 29.4, !- Program Line 8
  SET {1f407aa3-b2e1-47ac-9076-5318714c57a6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}<23.9 && {d0c655a2-39ec-46ae-bb57-f62ef3c043f6}>1.7, !- Program Line 10
  SET {c94c36a7-c618-41b9-be45-a232549b0395} = 29.4, !- Program Line 11
  SET {1f407aa3-b2e1-47ac-9076-5318714c57a6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c94c36a7-c618-41b9-be45-a232549b0395} = NULL, !- Program Line 14
  SET {1f407aa3-b2e1-47ac-9076-5318714c57a6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5a61529-7c5e-40ef-a9af-b1d43eff9510}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone13OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d9766194-c397-4ab7-84de-873113817ef0}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d140c281-f322-4dea-83ac-993d32eb617b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b0ed38cd-2229-41ff-8202-5e872e6987a7}, !- Control Zone or Zone List Name
  {838c8fbf-2ccd-42bf-989f-9b2692758f16}, !- Cooling Control Zone or Zone List Name
  {ff280d99-c015-4cfa-a9e5-244bc55dcb15}, !- Heating Control Zone or Zone List Name
  {f7e554c2-9c37-4212-a03b-168108291858}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0ed38cd-2229-41ff-8202-5e872e6987a7}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {838c8fbf-2ccd-42bf-989f-9b2692758f16}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff280d99-c015-4cfa-a9e5-244bc55dcb15}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7e554c2-9c37-4212-a03b-168108291858}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3c00a785-3677-44ce-9263-d8809676b1f0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {d6591a23-f841-41e5-b83c-64fbf67292aa}, !- Default Day Schedule Name
  {e5040745-4ca9-49f8-95bc-8a1e11428ce9}, !- Summer Design Day Schedule Name
  {4bf69505-f808-46c8-b534-ba4b42f31e0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6591a23-f841-41e5-b83c-64fbf67292aa}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {54702f1c-7475-4228-9512-5550826c5d8f}, !- Handle
  {3c00a785-3677-44ce-9263-d8809676b1f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {847bca02-be81-4c62-acbb-5bafd97624cb}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bf69505-f808-46c8-b534-ba4b42f31e0d}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {621d42fa-bab7-445c-be66-57ab97098c9a}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5040745-4ca9-49f8-95bc-8a1e11428ce9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2734a94-0e75-43d1-95d5-785f307e247f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday Rule, !- Name
  {3c00a785-3677-44ce-9263-d8809676b1f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {289610dc-064e-4f7d-a2cc-4e4faf415d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {289610dc-064e-4f7d-a2cc-4e4faf415d6f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {87acc1af-c280-4071-8899-1ebe9ea56aef}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63f37ede-5936-4ca5-97f0-da4a876c4c16}, !- Control Zone or Zone List Name
  {1a92a51e-9e63-454f-800f-f4f9baef86ef}, !- Cooling Control Zone or Zone List Name
  {046d99fc-fc27-42bf-b179-f0e9aebd9045}, !- Heating Control Zone or Zone List Name
  {28eec683-b30d-409b-9b67-e0467a560181}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63f37ede-5936-4ca5-97f0-da4a876c4c16}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {1a92a51e-9e63-454f-800f-f4f9baef86ef}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {046d99fc-fc27-42bf-b179-f0e9aebd9045}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {28eec683-b30d-409b-9b67-e0467a560181}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {19aa6ee6-6bb9-43f7-b500-16034430b200}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {25447b38-27df-4e1a-b838-676bf0b757cc}, !- Default Day Schedule Name
  {1fa3cec1-a455-49eb-91eb-71e106783f87}, !- Summer Design Day Schedule Name
  {fc4f2b47-0f19-4cf3-b7a9-f24c178bd3fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25447b38-27df-4e1a-b838-676bf0b757cc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {194fdb26-620f-481c-be94-778198901aff}, !- Handle
  {19aa6ee6-6bb9-43f7-b500-16034430b200}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63ec0e63-40f8-4ca9-99c4-95e026481c1a}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc4f2b47-0f19-4cf3-b7a9-f24c178bd3fc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e9edaab-6a95-46c8-995d-6fb96f848117}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fa3cec1-a455-49eb-91eb-71e106783f87}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdf147b1-563a-4a58-99a1-e7ebeffad74e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday Rule, !- Name
  {19aa6ee6-6bb9-43f7-b500-16034430b200}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc735570-1137-4cc6-9bde-a2a4ef3151ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc735570-1137-4cc6-9bde-a2a4ef3151ef}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {06dd27f9-0d8e-4824-bf47-1b708acd23ab}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone15HtgSch0, !- Name
  {4f3ed8be-4e3a-4543-bc18-15288d938366}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {13a8af52-83a4-4ebe-a1cb-e41ba381872f}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone15ClgSch0, !- Name
  {b6cd8d71-ba97-48a4-88e9-712fd5fe5ee4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5f289185-39fe-4338-9491-dda2894a5b81}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone15OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}<23.9 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}>1.7, !- Program Line 1
  SET {13a8af52-83a4-4ebe-a1cb-e41ba381872f} = 29.4, !- Program Line 2
  SET {06dd27f9-0d8e-4824-bf47-1b708acd23ab} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}<23.9 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}>1.7, !- Program Line 4
  SET {13a8af52-83a4-4ebe-a1cb-e41ba381872f} = 29.4, !- Program Line 5
  SET {06dd27f9-0d8e-4824-bf47-1b708acd23ab} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}<23.9 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}>1.7, !- Program Line 7
  SET {13a8af52-83a4-4ebe-a1cb-e41ba381872f} = 29.4, !- Program Line 8
  SET {06dd27f9-0d8e-4824-bf47-1b708acd23ab} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}<23.9 && {bb701a52-0c31-45c0-8d4c-e21f8bd6484d}>1.7, !- Program Line 10
  SET {13a8af52-83a4-4ebe-a1cb-e41ba381872f} = 29.4, !- Program Line 11
  SET {06dd27f9-0d8e-4824-bf47-1b708acd23ab} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {13a8af52-83a4-4ebe-a1cb-e41ba381872f} = NULL, !- Program Line 14
  SET {06dd27f9-0d8e-4824-bf47-1b708acd23ab} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {be95ec2e-c8a4-4b1d-bc33-6cad1f31156d}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5f289185-39fe-4338-9491-dda2894a5b81}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d68ab6ef-f62d-412f-8223-7481e7092721}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {34d526cc-6328-4d7e-83c9-1416b443464e}, !- Control Zone or Zone List Name
  {d451533e-aa7f-4e7f-9b60-a7ab289eb035}, !- Cooling Control Zone or Zone List Name
  {e5041ced-381c-4f9c-8998-9c9c889fb9b5}, !- Heating Control Zone or Zone List Name
  {9645f740-7436-4389-a2eb-18cc8f0de8a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {34d526cc-6328-4d7e-83c9-1416b443464e}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {d451533e-aa7f-4e7f-9b60-a7ab289eb035}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5041ced-381c-4f9c-8998-9c9c889fb9b5}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9645f740-7436-4389-a2eb-18cc8f0de8a0}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {093476e1-62eb-4f88-8a95-b0a379dc3001}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {9852221d-4ea5-470e-9720-7f40acfb7b31}, !- Default Day Schedule Name
  {4e098b4d-81c2-4370-9a72-ec66fb3107e2}, !- Summer Design Day Schedule Name
  {93d21dbe-d4b6-4148-a32d-4c77639f11f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9852221d-4ea5-470e-9720-7f40acfb7b31}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {579d3592-1c55-49c2-9dba-625f6a977384}, !- Handle
  {093476e1-62eb-4f88-8a95-b0a379dc3001}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7743e4b-e389-4174-92bf-18763478cc9d}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93d21dbe-d4b6-4148-a32d-4c77639f11f8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1021752e-6c9b-4c1b-ae2d-cb7ddd70f2e1}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e098b4d-81c2-4370-9a72-ec66fb3107e2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e90df8fe-c5ad-44fc-afce-f43f5f9b511c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday Rule, !- Name
  {093476e1-62eb-4f88-8a95-b0a379dc3001}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c09f8511-8dcb-47a5-97d4-15183e931c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c09f8511-8dcb-47a5-97d4-15183e931c67}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb19eccc-0cac-4a97-bd95-3ffde6261d5c}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d512b3d-84e8-455e-926b-4966f70b14bc}, !- Control Zone or Zone List Name
  {9be48672-b5ba-4477-bc7a-0b7f39a68d75}, !- Cooling Control Zone or Zone List Name
  {4d3ffca9-114b-4497-a078-c7b549c1282d}, !- Heating Control Zone or Zone List Name
  {1f9ab7d5-684c-411c-bc84-49fca7264876}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d512b3d-84e8-455e-926b-4966f70b14bc}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {9be48672-b5ba-4477-bc7a-0b7f39a68d75}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d3ffca9-114b-4497-a078-c7b549c1282d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f9ab7d5-684c-411c-bc84-49fca7264876}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6a2b36e7-0f1e-4e02-98a8-3eea21d5235b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {e095b94c-637f-4969-a6fe-272c91267e5a}, !- Default Day Schedule Name
  {c6edcf36-ed03-4215-9240-4a85a220d668}, !- Summer Design Day Schedule Name
  {466471d1-513b-4266-be8a-cab36c8ab27b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e095b94c-637f-4969-a6fe-272c91267e5a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13c133fe-f328-4bfe-9bbe-5b77e91fe349}, !- Handle
  {6a2b36e7-0f1e-4e02-98a8-3eea21d5235b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.7959162584994,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24c4a71f-f709-4a35-b3b0-4fea24370542}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {466471d1-513b-4266-be8a-cab36c8ab27b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c88c838f-0828-4e6f-b87f-429342627550}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6edcf36-ed03-4215-9240-4a85a220d668}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88e8e334-ed55-4ca1-88aa-65a813448ba0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday Rule, !- Name
  {6a2b36e7-0f1e-4e02-98a8-3eea21d5235b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa0e707a-58f1-4a75-b164-ac5f50b24363}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa0e707a-58f1-4a75-b164-ac5f50b24363}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {717b2d20-a63b-4d57-83a2-8bcf1dba0a20}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d7cd340-17b0-4bb6-83ef-e44ecafb07f1}, !- Control Zone or Zone List Name
  {608554c4-ec96-49e4-9ebb-246d672fc269}, !- Cooling Control Zone or Zone List Name
  {76df5a6f-66d2-4b2d-97d2-08fe48c750ff}, !- Heating Control Zone or Zone List Name
  {ccc30ab5-146d-4b41-9908-07f3d3df5b4a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d7cd340-17b0-4bb6-83ef-e44ecafb07f1}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {608554c4-ec96-49e4-9ebb-246d672fc269}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {76df5a6f-66d2-4b2d-97d2-08fe48c750ff}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ccc30ab5-146d-4b41-9908-07f3d3df5b4a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {12952e20-deda-4c74-aa5c-0d41dce854ef}, !- Default Day Schedule Name
  {449e8069-0213-4c2c-aa28-43b63b901f01}, !- Summer Design Day Schedule Name
  {aae198b6-5e56-43e4-af0c-ecdc497d674e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12952e20-deda-4c74-aa5c-0d41dce854ef}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9a49a97-5726-492b-a59b-a5d415dbfd94}, !- Handle
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.59183251699881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {065dfcd6-2602-462f-b365-a0e0e8d5ac55}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aae198b6-5e56-43e4-af0c-ecdc497d674e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7401efe6-fdb3-4a1b-98d9-b982b15865cc}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {449e8069-0213-4c2c-aa28-43b63b901f01}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47adb564-5e74-469d-8884-5074527e4bb4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Saturday Rule, !- Name
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34f522b6-f657-40e3-ad6c-8115f76a825c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34f522b6-f657-40e3-ad6c-8115f76a825c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Saturday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57363b66-ae9e-4132-88f4-09ed03faee2e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {c41a9440-ef4d-473e-9f53-bd4bbf73a8d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f20734b0-167f-4292-908d-1cba0f4ff698}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f20734b0-167f-4292-908d-1cba0f4ff698}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7951785a-728b-4439-a366-c84d30a23a7c}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone2HtgSch0, !- Name
  {6ec4bc24-2c38-411f-85c9-171b1c07961a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d1c4d3e2-b819-40e3-808a-2c631a2df1cf}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone2ClgSch0, !- Name
  {3ff1d1eb-7e13-4651-9589-1f8c9b78393a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f296d167-f4e7-4c18-ba92-9b6d46a3e18e}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}<23.9 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}>1.7, !- Program Line 1
  SET {d1c4d3e2-b819-40e3-808a-2c631a2df1cf} = 29.4, !- Program Line 2
  SET {7951785a-728b-4439-a366-c84d30a23a7c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}<23.9 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}>1.7, !- Program Line 4
  SET {d1c4d3e2-b819-40e3-808a-2c631a2df1cf} = 29.4, !- Program Line 5
  SET {7951785a-728b-4439-a366-c84d30a23a7c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}<23.9 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}>1.7, !- Program Line 7
  SET {d1c4d3e2-b819-40e3-808a-2c631a2df1cf} = 29.4, !- Program Line 8
  SET {7951785a-728b-4439-a366-c84d30a23a7c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}<23.9 && {e5151af6-b8c2-4686-92c2-ce777a8c3b7b}>1.7, !- Program Line 10
  SET {d1c4d3e2-b819-40e3-808a-2c631a2df1cf} = 29.4, !- Program Line 11
  SET {7951785a-728b-4439-a366-c84d30a23a7c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d1c4d3e2-b819-40e3-808a-2c631a2df1cf} = NULL, !- Program Line 14
  SET {7951785a-728b-4439-a366-c84d30a23a7c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {cff9891c-8392-4f6e-97a9-a4ee7dd9875a}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f296d167-f4e7-4c18-ba92-9b6d46a3e18e}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {97320e20-75df-48b8-b199-801d51148fc6}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d7ba364a-1abb-4e37-b912-fc15f89e7ef0}, !- Control Zone or Zone List Name
  {37b49842-7ee2-4e20-974c-ea45911c385a}, !- Cooling Control Zone or Zone List Name
  {053dcc2b-738d-471b-b440-d9c167a89eac}, !- Heating Control Zone or Zone List Name
  {3f31e134-224e-42f7-9b63-dbd42aa603fd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7ba364a-1abb-4e37-b912-fc15f89e7ef0}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {37b49842-7ee2-4e20-974c-ea45911c385a}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {053dcc2b-738d-471b-b440-d9c167a89eac}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f31e134-224e-42f7-9b63-dbd42aa603fd}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {ddd3c24a-ecc3-4d29-99ce-eae4104f9be7}, !- Default Day Schedule Name
  {6d886efc-43bd-4ef3-8ff2-4f5d57e90883}, !- Summer Design Day Schedule Name
  {48f9afc8-2cab-481d-a25e-ce57ac4cf7a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddd3c24a-ecc3-4d29-99ce-eae4104f9be7}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61da786b-b629-4557-a498-6c973763e51e}, !- Handle
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.59353407595739,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {849ab60f-3500-4898-b847-4352f9103f16}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48f9afc8-2cab-481d-a25e-ce57ac4cf7a8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9cb2eb9f-21d7-45b2-ab5d-3aba1c7818d0}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d886efc-43bd-4ef3-8ff2-4f5d57e90883}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd95fd97-63a1-4c0b-905b-056162d48628}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {6844cfe1-e36a-4e86-bc3f-77c2ab6293e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a5025eb-9f14-4385-a4c8-37465b98ba06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a5025eb-9f14-4385-a4c8-37465b98ba06}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {01d46392-a241-49d8-bff0-d3372c469b27}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone3HtgSch0, !- Name
  {df3ec2a3-f115-4539-8afb-c2cb3d0ec5bd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c5de039e-a74b-49e2-af0b-94615cd48ed9}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone3ClgSch0, !- Name
  {790718df-cc35-474b-979d-8390ce5632b8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4bbda0bc-f494-40c9-b7ff-33706389fc50}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}<23.9 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}>1.7, !- Program Line 1
  SET {c5de039e-a74b-49e2-af0b-94615cd48ed9} = 29.4, !- Program Line 2
  SET {01d46392-a241-49d8-bff0-d3372c469b27} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}<23.9 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}>1.7, !- Program Line 4
  SET {c5de039e-a74b-49e2-af0b-94615cd48ed9} = 29.4, !- Program Line 5
  SET {01d46392-a241-49d8-bff0-d3372c469b27} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}<23.9 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}>1.7, !- Program Line 7
  SET {c5de039e-a74b-49e2-af0b-94615cd48ed9} = 29.4, !- Program Line 8
  SET {01d46392-a241-49d8-bff0-d3372c469b27} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}<23.9 && {0c8d5c5d-51a3-4f1c-b836-fec1c7ba1a7b}>1.7, !- Program Line 10
  SET {c5de039e-a74b-49e2-af0b-94615cd48ed9} = 29.4, !- Program Line 11
  SET {01d46392-a241-49d8-bff0-d3372c469b27} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c5de039e-a74b-49e2-af0b-94615cd48ed9} = NULL, !- Program Line 14
  SET {01d46392-a241-49d8-bff0-d3372c469b27} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {aa91f16f-b6c8-4dac-9bb2-b1620301eae4}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4bbda0bc-f494-40c9-b7ff-33706389fc50}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {88260f0d-c346-4861-81ff-07fc81eaaa4b}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d85205c-d636-4bba-b670-67364d1221a9}, !- Control Zone or Zone List Name
  {99618d15-f3df-4cc9-81e9-11ef9f11770e}, !- Cooling Control Zone or Zone List Name
  {0613a56d-df72-4083-a79e-3a410159d911}, !- Heating Control Zone or Zone List Name
  {1565ffcc-ba45-4d56-9018-9f77a07b35be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d85205c-d636-4bba-b670-67364d1221a9}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {99618d15-f3df-4cc9-81e9-11ef9f11770e}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0613a56d-df72-4083-a79e-3a410159d911}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1565ffcc-ba45-4d56-9018-9f77a07b35be}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {f7eda5dd-4c95-4789-a21d-639afc89a8e2}, !- Default Day Schedule Name
  {c89409a8-420f-4cfc-a78e-29b6dd6b13f2}, !- Summer Design Day Schedule Name
  {375081cd-0624-4418-8507-fbe4985dd2d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7eda5dd-4c95-4789-a21d-639afc89a8e2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {29c08ebd-7c46-42b0-8b15-cdc47795c719}, !- Handle
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.609360468720801,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cdb3e1fa-631c-407e-bc44-1cef64721537}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {375081cd-0624-4418-8507-fbe4985dd2d9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78d42a7d-308c-487d-9e5b-0e5740c65e59}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c89409a8-420f-4cfc-a78e-29b6dd6b13f2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87de5da0-dc51-4621-8ff2-8a910ac4f3f9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {07233e5c-fa90-4a73-aea2-b2d1763754d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0624e53-c690-429a-a0c1-a44fea400ff6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0624e53-c690-429a-a0c1-a44fea400ff6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {703efe84-c3af-4972-999e-f0cda4e3fbf7}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7738c6eb-7ec4-4c1b-84e2-f4722ff48339}, !- Control Zone or Zone List Name
  {f4b536bf-edf2-44e2-b865-39c6d9dd3d6f}, !- Cooling Control Zone or Zone List Name
  {f6a06198-d22f-47e7-b73d-27859f7462e1}, !- Heating Control Zone or Zone List Name
  {7d1b9a96-24bd-4c25-a88d-f31d9cb76fb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7738c6eb-7ec4-4c1b-84e2-f4722ff48339}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {f4b536bf-edf2-44e2-b865-39c6d9dd3d6f}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f6a06198-d22f-47e7-b73d-27859f7462e1}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7d1b9a96-24bd-4c25-a88d-f31d9cb76fb2}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {598adcdc-71bc-4fda-924e-f61ef4f5a87a}, !- Default Day Schedule Name
  {c09d480f-b482-45c9-aa9e-5c072f6c40cd}, !- Summer Design Day Schedule Name
  {b8e30ee0-a434-4364-9a4c-b567c77ce9c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {598adcdc-71bc-4fda-924e-f61ef4f5a87a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {b096282a-31dd-469f-94a7-5e79e9e51dc9}, !- Handle
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94db0bc3-c253-4e86-bf95-5af09dac02b6}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8e30ee0-a434-4364-9a4c-b567c77ce9c9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82502cf1-6a1c-4216-a39e-e64310be7d3e}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c09d480f-b482-45c9-aa9e-5c072f6c40cd}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8864732b-f1a1-4407-bb1f-4a57a6b2adac}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday Rule, !- Name
  {90a44f8e-fc4b-47e5-b027-134cecc9f21a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2e5a0fe-8bf5-4ba2-a993-692b9f242560}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2e5a0fe-8bf5-4ba2-a993-692b9f242560}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {753acdb8-97fb-468a-a951-485d480650fa}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {938aef8c-152a-4654-963f-018b640e5d61}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone5HtgSch0, !- Name
  {4f3ed8be-4e3a-4543-bc18-15288d938366}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone5ClgSch0, !- Name
  {b6cd8d71-ba97-48a4-88e9-712fd5fe5ee4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {85a2b973-ce1a-4d83-9284-8ce4357c7ed7}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone5OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {753acdb8-97fb-468a-a951-485d480650fa}<23.9 && {753acdb8-97fb-468a-a951-485d480650fa}>1.7, !- Program Line 1
  SET {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd} = 29.4, !- Program Line 2
  SET {938aef8c-152a-4654-963f-018b640e5d61} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {753acdb8-97fb-468a-a951-485d480650fa}<23.9 && {753acdb8-97fb-468a-a951-485d480650fa}>1.7, !- Program Line 4
  SET {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd} = 29.4, !- Program Line 5
  SET {938aef8c-152a-4654-963f-018b640e5d61} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {753acdb8-97fb-468a-a951-485d480650fa}<23.9 && {753acdb8-97fb-468a-a951-485d480650fa}>1.7, !- Program Line 7
  SET {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd} = 29.4, !- Program Line 8
  SET {938aef8c-152a-4654-963f-018b640e5d61} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {753acdb8-97fb-468a-a951-485d480650fa}<23.9 && {753acdb8-97fb-468a-a951-485d480650fa}>1.7, !- Program Line 10
  SET {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd} = 29.4, !- Program Line 11
  SET {938aef8c-152a-4654-963f-018b640e5d61} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ba4ed3e2-ab9b-4780-8958-a44c6064dcfd} = NULL, !- Program Line 14
  SET {938aef8c-152a-4654-963f-018b640e5d61} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1e783a13-e2b3-423b-ba76-7d004e08c54c}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone5OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {85a2b973-ce1a-4d83-9284-8ce4357c7ed7}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {4ec73dba-9e82-446a-a794-8badb953f11c}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9564b710-449f-4006-a1cb-770f0005ade9}, !- Control Zone or Zone List Name
  {5ce0673d-015c-4512-8692-475bd4ad428a}, !- Cooling Control Zone or Zone List Name
  {98c1f1da-3090-4493-9238-a000c6c7ceb1}, !- Heating Control Zone or Zone List Name
  {b84eeda6-705c-4233-b084-0e9fa2fb5b96}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9564b710-449f-4006-a1cb-770f0005ade9}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {5ce0673d-015c-4512-8692-475bd4ad428a}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {98c1f1da-3090-4493-9238-a000c6c7ceb1}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b84eeda6-705c-4233-b084-0e9fa2fb5b96}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6a540099-d1ea-4a62-86b5-b0c877295a89}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {71854eb2-c3a5-47d5-a4b7-60a5d930bb9f}, !- Default Day Schedule Name
  {0360f2bd-dff6-4c8e-9357-c484df2ede04}, !- Summer Design Day Schedule Name
  {14bafa9a-79fc-4654-b184-4c2cdb6b409c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71854eb2-c3a5-47d5-a4b7-60a5d930bb9f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a5878fa-d8bc-4653-af44-ec137a65cda9}, !- Handle
  {6a540099-d1ea-4a62-86b5-b0c877295a89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42ff7b26-0b3b-4b56-94e9-197b5638d587}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14bafa9a-79fc-4654-b184-4c2cdb6b409c}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bad51b9-d92d-42ec-8090-5955262f153d}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0360f2bd-dff6-4c8e-9357-c484df2ede04}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6417879-635d-474e-b061-177dd35df98e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday Rule, !- Name
  {6a540099-d1ea-4a62-86b5-b0c877295a89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2eee76d6-c933-4b6f-b163-da917abc1668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2eee76d6-c933-4b6f-b163-da917abc1668}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c1d2745c-1d10-47d9-9217-6f9c61329214}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c44b0829-793e-4b2f-808b-634141f57c7f}, !- Control Zone or Zone List Name
  {e05a6254-04ff-4a4f-ab1c-85fec0e630f9}, !- Cooling Control Zone or Zone List Name
  {96959399-ee17-49f7-9d97-8818e2d5366d}, !- Heating Control Zone or Zone List Name
  {09f65072-1107-4eda-a6a1-542f68f23542}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c44b0829-793e-4b2f-808b-634141f57c7f}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {e05a6254-04ff-4a4f-ab1c-85fec0e630f9}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {96959399-ee17-49f7-9d97-8818e2d5366d}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {09f65072-1107-4eda-a6a1-542f68f23542}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {110d83e5-2dba-4625-875c-5e734b8218df}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {8fca1264-4558-45b1-be10-53caec2bc8c2}, !- Default Day Schedule Name
  {ba73a464-0abc-47a8-805f-4ef00a298733}, !- Summer Design Day Schedule Name
  {1d5ed853-cc17-4070-8cc5-4238da981421}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fca1264-4558-45b1-be10-53caec2bc8c2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {443d875e-304e-458d-b623-cfa98cf7a762}, !- Handle
  {110d83e5-2dba-4625-875c-5e734b8218df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.84510044020021,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a87be1d-cc8c-492c-a30f-7987d06c8f64}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d5ed853-cc17-4070-8cc5-4238da981421}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8cddab7-47cd-4514-9c49-a633c0e381d3}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba73a464-0abc-47a8-805f-4ef00a298733}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b0799a8-9a96-4211-854b-9e6a25b30aae}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday Rule, !- Name
  {110d83e5-2dba-4625-875c-5e734b8218df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1981352b-289c-430a-9da8-86298f864ba5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1981352b-289c-430a-9da8-86298f864ba5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6f003022-bbbe-4f48-8e37-269800e09926}, !- Handle
  OAT_6,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone7HtgSch0, !- Name
  {4f3ed8be-4e3a-4543-bc18-15288d938366}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1f796c01-991a-4bc5-87c4-532096c338ad}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone7ClgSch0, !- Name
  {b6cd8d71-ba97-48a4-88e9-712fd5fe5ee4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {20166ebf-9eb6-4eb3-84cb-d4fce04f2c87}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone7OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6f003022-bbbe-4f48-8e37-269800e09926}<23.9 && {6f003022-bbbe-4f48-8e37-269800e09926}>1.7, !- Program Line 1
  SET {1f796c01-991a-4bc5-87c4-532096c338ad} = 29.4, !- Program Line 2
  SET {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6f003022-bbbe-4f48-8e37-269800e09926}<23.9 && {6f003022-bbbe-4f48-8e37-269800e09926}>1.7, !- Program Line 4
  SET {1f796c01-991a-4bc5-87c4-532096c338ad} = 29.4, !- Program Line 5
  SET {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6f003022-bbbe-4f48-8e37-269800e09926}<23.9 && {6f003022-bbbe-4f48-8e37-269800e09926}>1.7, !- Program Line 7
  SET {1f796c01-991a-4bc5-87c4-532096c338ad} = 29.4, !- Program Line 8
  SET {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6f003022-bbbe-4f48-8e37-269800e09926}<23.9 && {6f003022-bbbe-4f48-8e37-269800e09926}>1.7, !- Program Line 10
  SET {1f796c01-991a-4bc5-87c4-532096c338ad} = 29.4, !- Program Line 11
  SET {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1f796c01-991a-4bc5-87c4-532096c338ad} = NULL, !- Program Line 14
  SET {5d36ac0c-f5e1-4f1b-a1b0-1c518571cb98} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {425145b9-2b72-4eb7-9496-b958d77a6132}, !- Handle
  sys3mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {20166ebf-9eb6-4eb3-84cb-d4fce04f2c87}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {ff064c63-45b9-4ab7-9b9e-045994c864c7}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {258caf09-c19e-4ac7-b1c1-de58d05b32a2}, !- Control Zone or Zone List Name
  {7c400f27-40b4-4d92-801c-55b5eae35e72}, !- Cooling Control Zone or Zone List Name
  {2d6a58e3-1334-47ba-91e3-7b9ffc92e285}, !- Heating Control Zone or Zone List Name
  {9a44d17d-0f57-4db8-ad84-eb16f5b5fe1e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {258caf09-c19e-4ac7-b1c1-de58d05b32a2}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {7c400f27-40b4-4d92-801c-55b5eae35e72}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d6a58e3-1334-47ba-91e3-7b9ffc92e285}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a44d17d-0f57-4db8-ad84-eb16f5b5fe1e}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {39d8974f-4690-46f5-b6ca-43ee79ea98b8}, !- Default Day Schedule Name
  {87410ee9-817a-4924-8bbb-75663ba738fc}, !- Summer Design Day Schedule Name
  {7965228b-a8a2-4431-9b18-1df9081b7f21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39d8974f-4690-46f5-b6ca-43ee79ea98b8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d80e467-a203-473b-a362-15eb96021c57}, !- Handle
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.999312831958996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3521b525-7897-4590-aae8-15ca853c406f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7965228b-a8a2-4431-9b18-1df9081b7f21}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3346320-8b7c-4757-9c35-ca46c9ea8506}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87410ee9-817a-4924-8bbb-75663ba738fc}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdba113a-2c21-4dde-8958-f6a9c59f8c93}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday Rule, !- Name
  {f572bd1e-b2a5-4089-a274-5c2bd201052a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba92617a-3f8d-4c09-bd9e-41d418986807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba92617a-3f8d-4c09-bd9e-41d418986807}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {105339f3-7b55-47eb-95cf-ddcdf70c4521}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56ccb91c-d768-423b-aded-7a239a1dd2d0}, !- Control Zone or Zone List Name
  {dd0d08fc-75b8-478c-b711-cf31beee04c6}, !- Cooling Control Zone or Zone List Name
  {bfafd932-c4b6-4e8a-8850-546c27904527}, !- Heating Control Zone or Zone List Name
  {68094810-d412-4873-b60a-abd6f0f306c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56ccb91c-d768-423b-aded-7a239a1dd2d0}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {dd0d08fc-75b8-478c-b711-cf31beee04c6}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bfafd932-c4b6-4e8a-8850-546c27904527}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {68094810-d412-4873-b60a-abd6f0f306c1}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d41ce52b-db98-4485-b12c-a665236e2b27}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {8d7c18a6-421a-4960-a184-b126a8bf1f91}, !- Default Day Schedule Name
  {ccd5c5a5-4f0e-4762-a75d-8da5f4f5e9e1}, !- Summer Design Day Schedule Name
  {99e6aaf3-f01f-4793-a9e8-7536a3b7a338}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d7c18a6-421a-4960-a184-b126a8bf1f91}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8a95472-e582-4711-a1ad-4f65ee418cc0}, !- Handle
  {d41ce52b-db98-4485-b12c-a665236e2b27}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.627761588856508,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:23:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:23:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1eb715ee-f5c8-4786-b882-df086c7d9453}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99e6aaf3-f01f-4793-a9e8-7536a3b7a338}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89a6c238-7577-4029-9664-0dac8fff6aa2}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccd5c5a5-4f0e-4762-a75d-8da5f4f5e9e1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e671a562-1ba7-4e3f-a3d1-86736bcf57ea}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday Rule, !- Name
  {d41ce52b-db98-4485-b12c-a665236e2b27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12212982-0674-4cac-b4a4-5972dd9956de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12212982-0674-4cac-b4a4-5972dd9956de}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {dfec2049-bad2-408c-8889-52d9464df1da}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {05647256-3ccc-4c86-9ca0-a74ab7dc2d1e}, !- Control Zone or Zone List Name
  {c50fe5c5-42ab-4b42-964c-e00cf4954269}, !- Cooling Control Zone or Zone List Name
  {d6787e09-f0f6-4f15-acd5-acce4bd66dae}, !- Heating Control Zone or Zone List Name
  {e984a93a-1858-46a9-88e7-db2f2f879fd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {05647256-3ccc-4c86-9ca0-a74ab7dc2d1e}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {c50fe5c5-42ab-4b42-964c-e00cf4954269}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6787e09-f0f6-4f15-acd5-acce4bd66dae}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e984a93a-1858-46a9-88e7-db2f2f879fd6}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {79b12468-57f1-4d45-a8de-8dbf803d23ca}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {1d3f34a6-c1b5-4fa9-9383-6eceb2d24e59}, !- Default Day Schedule Name
  {de335529-24b2-42cf-98f6-2e69e3864f00}, !- Summer Design Day Schedule Name
  {df321e16-50d0-4273-9a04-b8a02f048147}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d3f34a6-c1b5-4fa9-9383-6eceb2d24e59}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {34ef10ef-cb60-4eea-b601-285addaf39d9}, !- Handle
  {79b12468-57f1-4d45-a8de-8dbf803d23ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.014611362556041,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:24:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:24:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4a47d71b-d0a8-46bb-9d68-82fbd1ec7f63}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df321e16-50d0-4273-9a04-b8a02f048147}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6cbb079-31e6-4909-83ce-4317d7c780df}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de335529-24b2-42cf-98f6-2e69e3864f00}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {839f229d-adaf-4e59-bc46-13488918b017}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {79b12468-57f1-4d45-a8de-8dbf803d23ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96f5cea0-dd9a-47cc-95f3-10dddc0a7f2c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96f5cea0-dd9a-47cc-95f3-10dddc0a7f2c}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f4e915f7-5edd-4a4a-91a0-21c422cfea45}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {26d1c245-f479-4c05-a6bd-cde3beee1eda}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eaf9afd7-64a1-4115-84ac-49a3fa7ee8e5}, !- Control Zone or Zone List Name
  {58221ab8-bea4-446a-bb45-87f0dac5df4c}, !- Cooling Control Zone or Zone List Name
  {a2b073a0-469c-4bae-925a-d0447fedcfb8}, !- Heating Control Zone or Zone List Name
  {b41c214b-b184-4af9-a32a-1c4f83c89b82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eaf9afd7-64a1-4115-84ac-49a3fa7ee8e5}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {58221ab8-bea4-446a-bb45-87f0dac5df4c}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2b073a0-469c-4bae-925a-d0447fedcfb8}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b41c214b-b184-4af9-a32a-1c4f83c89b82}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {848d2617-2a07-4589-93e0-10db7f83e174}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  {f4d42cb0-e109-4851-8fd3-923ea09ad7f8}, !- Default Day Schedule Name
  {11111b0a-7030-4595-8615-e585604f5c89}, !- Summer Design Day Schedule Name
  {108f34fd-be8e-41ec-8683-e67ca7dead09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f4d42cb0-e109-4851-8fd3-923ea09ad7f8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9e1c03d9-086e-4a73-8524-672e15207118}, !- Handle
  {848d2617-2a07-4589-93e0-10db7f83e174}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.430590861181543,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:24:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:24:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {123c322e-63d0-4f53-92e0-28fec256788a}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {108f34fd-be8e-41ec-8683-e67ca7dead09}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53b3a88e-0449-4e3c-8248-89c44811faa5}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11111b0a-7030-4595-8615-e585604f5c89}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2eae53da-0100-4450-af13-b440952bc57f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {848d2617-2a07-4589-93e0-10db7f83e174}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cadc6b8-b9f8-45d5-91b1-cc1caff57de1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cadc6b8-b9f8-45d5-91b1-cc1caff57de1}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {8149702a-beeb-4b08-9a58-a15ff224b2d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3cf2768a-a2cd-4ec3-8190-fc105c02b786}, !- Handle
  OAT_7,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d3def409-fdb1-48e0-a7a8-1636c22c85e8}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1HtgSch0, !- Name
  {4f3ed8be-4e3a-4543-bc18-15288d938366}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f949158d-208e-465b-9ab5-55e30c2bf725}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1ClgSch0, !- Name
  {b6cd8d71-ba97-48a4-88e9-712fd5fe5ee4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0430c7d4-20a8-42e4-9181-8d4295df0602}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}<23.9 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}>1.7, !- Program Line 1
  SET {f949158d-208e-465b-9ab5-55e30c2bf725} = 29.4, !- Program Line 2
  SET {d3def409-fdb1-48e0-a7a8-1636c22c85e8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}<23.9 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}>1.7, !- Program Line 4
  SET {f949158d-208e-465b-9ab5-55e30c2bf725} = 29.4, !- Program Line 5
  SET {d3def409-fdb1-48e0-a7a8-1636c22c85e8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}<23.9 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}>1.7, !- Program Line 7
  SET {f949158d-208e-465b-9ab5-55e30c2bf725} = 29.4, !- Program Line 8
  SET {d3def409-fdb1-48e0-a7a8-1636c22c85e8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}<23.9 && {3cf2768a-a2cd-4ec3-8190-fc105c02b786}>1.7, !- Program Line 10
  SET {f949158d-208e-465b-9ab5-55e30c2bf725} = 29.4, !- Program Line 11
  SET {d3def409-fdb1-48e0-a7a8-1636c22c85e8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f949158d-208e-465b-9ab5-55e30c2bf725} = NULL, !- Program Line 14
  SET {d3def409-fdb1-48e0-a7a8-1636c22c85e8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b8de1b7d-d4b2-4580-9c7a-b98e9843a70b}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnone1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0430c7d4-20a8-42e4-9181-8d4295df0602}; !- Program Name 1

OS:Curve:Cubic,
  {b68376ea-0aad-470f-9e5e-2c2cbe9297e6}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {efdca29e-ae1c-462c-aaa7-2eac519fe419}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f8826495-0051-4eb9-922f-17bf204f230f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f5ad5f02-b2a4-4ca5-8db9-7945b130ff4f}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e2e78fc-b86b-4cc1-a094-67d38f73f46f}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {015b5e40-bc5b-48de-836a-697163358ad2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85d93637-dfb4-4e85-941b-98e8d69b292b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a943d4e-a105-4d8e-8a6a-9cb12cba0f0c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d65ef14-508c-445c-85ed-dbf91d88d5c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89ea5e22-d0ec-41ea-87de-6e78ed8613f0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f2b3298a-0a75-4c4d-a2cc-abadba17d6a6}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6662e9f-3446-4a90-8483-5c66fa096463}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c216285f-a11a-465d-b0b5-ab73beb907b3}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Daylighting:Control,
  {ba89c025-6b70-404b-a793-3ac27401637c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 daylighting control, !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  26,                                     !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  350,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {56a5068f-065c-45f9-95f2-d607a86a3f61}, !- Handle
  Offices_ZN_1_FLR_1 daylighting control, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {8209e48d-94b9-4c10-a675-5902d6cad400}, !- Handle
  Offices_ZN_1_FLR_2 daylighting control, !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  7,                                      !- Position Y-Coordinate {m}
  0.8,                                    !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  2;                                      !- Number of Stepped Control Steps

OS:Output:Meter,
  {415017e8-5e97-49b8-b15a-b811edab5d8f}, !- Handle
  NaturalGas:Facility,                    !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {9d214f6f-de2c-46a2-80fe-5dfe4236736f}, !- Handle
  Electricity:Facility,                   !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {01816260-378a-401e-9ded-f06a5526f559}, !- Handle
  ElectricityNet:Facility,                !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {8995e204-f186-4016-be79-2e30cfc13eca}, !- Handle
  FuelOil#2:Facility,                     !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {cd6cc4ef-ba14-495a-b9c9-e9c260f6b227}, !- Handle
  DISTRICTHEATING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {9cdea99c-d276-496d-a98d-9f998766190b}, !- Handle
  DISTRICTCOOLING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

