  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7e0a091c-7cba-46d4-91e4-8bdc5d2bf73e}, !- Supply Air Inlet Node
  {213ff799-df0c-4fbd-bd90-d2ddb1ab37ee}, !- Supply Air Outlet Node
  {7d2235d6-32cf-42c4-80fd-14954ee5a19d}, !- Exhaust Air Inlet Node
  {d0685aeb-70af-4f76-9e66-df14171ffe89}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b1814de0-0966-4cd2-b6c8-268a105ec8e8}, !- Handle
  Node 711,                               !- Name
  {213ff799-df0c-4fbd-bd90-d2ddb1ab37ee}, !- Inlet Port
  {25d59f4a-d342-449f-b93c-4bc296d1db01}; !- Outlet Port

OS:Connection,
  {7e0a091c-7cba-46d4-91e4-8bdc5d2bf73e}, !- Handle
  {c17a81c5-4659-4f15-9c05-d50a66706b9a}, !- Name
  {bbca6d7a-4630-4117-a869-29c135c77b47}, !- Source Object
  3,                                      !- Outlet Port
  {a0153e02-d487-4d9d-a957-c37e128610c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {213ff799-df0c-4fbd-bd90-d2ddb1ab37ee}, !- Handle
  {e9022fbc-d942-4879-9a5f-5d527af8832c}, !- Name
  {a0153e02-d487-4d9d-a957-c37e128610c5}, !- Source Object
  13,                                     !- Outlet Port
  {b1814de0-0966-4cd2-b6c8-268a105ec8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d59f4a-d342-449f-b93c-4bc296d1db01}, !- Handle
  {d821cc95-fe15-440c-b31e-550f694dab2c}, !- Name
  {b1814de0-0966-4cd2-b6c8-268a105ec8e8}, !- Source Object
  3,                                      !- Outlet Port
  {7c76e843-87a3-4430-aed5-0332c8a1d9cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ea0669d-17fb-476f-b0e5-dd34cd1614c7}, !- Handle
  Node 712,                               !- Name
  {55621403-3eee-46fe-8f73-bc4097b2b292}, !- Inlet Port
  {7d2235d6-32cf-42c4-80fd-14954ee5a19d}; !- Outlet Port

OS:Connection,
  {55621403-3eee-46fe-8f73-bc4097b2b292}, !- Handle
  {09cebdcd-2c47-4876-b7f9-df888301e3b4}, !- Name
  {7c76e843-87a3-4430-aed5-0332c8a1d9cc}, !- Source Object
  7,                                      !- Outlet Port
  {1ea0669d-17fb-476f-b0e5-dd34cd1614c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2235d6-32cf-42c4-80fd-14954ee5a19d}, !- Handle
  {685d7fc1-2095-432d-9ebe-ba2043a72348}, !- Name
  {1ea0669d-17fb-476f-b0e5-dd34cd1614c7}, !- Source Object
  3,                                      !- Outlet Port
  {a0153e02-d487-4d9d-a957-c37e128610c5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d0685aeb-70af-4f76-9e66-df14171ffe89}, !- Handle
  {40bdaefd-0e71-49d8-880a-3f21e4dc963e}, !- Name
  {a0153e02-d487-4d9d-a957-c37e128610c5}, !- Source Object
  15,                                     !- Outlet Port
  {ba3674bf-b42b-40a0-85e2-70f12be3a2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8adf253d-1797-4a45-9636-107668e9bdd4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d4b051d3-99fb-41c6-a2e7-e90035e7a563}, !- Reference Setpoint Node Name
  {d4b051d3-99fb-41c6-a2e7-e90035e7a563}, !- Mixed Air Stream Node Name
  {bbca6d7a-4630-4117-a869-29c135c77b47}, !- Outdoor Air Stream Node Name
  {94222120-5536-419d-9e2a-65dff34f863c}, !- Return Air Stream Node Name
  {b1814de0-0966-4cd2-b6c8-268a105ec8e8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c33e61e9-6d74-4c3c-a025-eff6ae45bc22}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {48f4b2cd-b730-45f6-9129-813ac3473bca}, !- Control Zone or Zone List Name
  {dac4f821-908a-4555-8489-398c8a309127}, !- Cooling Control Zone or Zone List Name
  {6f4d8402-76c1-4577-b5ab-800200bcda84}, !- Heating Control Zone or Zone List Name
  {44728842-1621-4f5f-8ac6-bb603e0d2a50}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48f4b2cd-b730-45f6-9129-813ac3473bca}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {dac4f821-908a-4555-8489-398c8a309127}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f4d8402-76c1-4577-b5ab-800200bcda84}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {44728842-1621-4f5f-8ac6-bb603e0d2a50}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2c504966-2bb8-43f3-916e-3aacb99a6624}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {18579c0c-7bce-40e7-ae20-81e837ba90b4}, !- Default Day Schedule Name
  {5eb8e551-39e6-497a-8ed8-bd8ab1cba1fd}, !- Summer Design Day Schedule Name
  {6898ca73-9b09-4455-8e8d-532badc06a2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18579c0c-7bce-40e7-ae20-81e837ba90b4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {0bd0d947-cab7-487a-ae46-1c6b67c3de54}, !- Handle
  {2c504966-2bb8-43f3-916e-3aacb99a6624}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c45ac67-312f-48e7-b9ec-4e8ddb57c196}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6898ca73-9b09-4455-8e8d-532badc06a2a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1f8ad3c-ccde-4f4e-87bf-5768e7f292ec}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eb8e551-39e6-497a-8ed8-bd8ab1cba1fd}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76889637-49fe-4f13-a4a3-ce7b0ddca4af}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {2c504966-2bb8-43f3-916e-3aacb99a6624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {686d6bb1-b423-42bb-b590-d16ad2b7f392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {686d6bb1-b423-42bb-b590-d16ad2b7f392}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b787b3cf-cad1-4421-a6e3-dda39b8fadf3}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e124a232-5c75-4faa-b890-ce71ca5c7281}, !- Supply Air Inlet Node
  {b7b92e33-8d1c-4828-a18d-28b71e3369d3}, !- Supply Air Outlet Node
  {5e594792-c4b5-4392-8f7f-0a83ef93339c}, !- Exhaust Air Inlet Node
  {98b7adda-44b8-47d9-841f-974d230cd39c}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {eda52006-f929-4d78-8fc4-7a92e928ea3d}, !- Handle
  Node 713,                               !- Name
  {b7b92e33-8d1c-4828-a18d-28b71e3369d3}, !- Inlet Port
  {5f98bc06-5f8e-4ad9-aafb-9e479cb578b3}; !- Outlet Port

OS:Connection,
  {e124a232-5c75-4faa-b890-ce71ca5c7281}, !- Handle
  {42b24a39-aa7a-45ef-89a4-d3ae4b4efec9}, !- Name
  {b66d1aab-57f2-4d40-8b2c-48e3a720c25c}, !- Source Object
  3,                                      !- Outlet Port
  {b787b3cf-cad1-4421-a6e3-dda39b8fadf3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b7b92e33-8d1c-4828-a18d-28b71e3369d3}, !- Handle
  {daa971fe-ad8f-413b-a970-c04dca7b6c70}, !- Name
  {b787b3cf-cad1-4421-a6e3-dda39b8fadf3}, !- Source Object
  13,                                     !- Outlet Port
  {eda52006-f929-4d78-8fc4-7a92e928ea3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f98bc06-5f8e-4ad9-aafb-9e479cb578b3}, !- Handle
  {2a720dd5-598d-48af-9d90-3b6df1136746}, !- Name
  {eda52006-f929-4d78-8fc4-7a92e928ea3d}, !- Source Object
  3,                                      !- Outlet Port
  {a0ef833c-82a1-4b69-ab1f-6eec6e4883f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0976e9e4-7bcc-499a-8cc9-7dbcd6723040}, !- Handle
  Node 714,                               !- Name
  {6ecfe99b-81d3-49ad-87cf-df7c46a9124e}, !- Inlet Port
  {5e594792-c4b5-4392-8f7f-0a83ef93339c}; !- Outlet Port

OS:Connection,
  {6ecfe99b-81d3-49ad-87cf-df7c46a9124e}, !- Handle
  {c3f3b7a1-6355-4fc1-bdff-eebff80ab1c2}, !- Name
  {a0ef833c-82a1-4b69-ab1f-6eec6e4883f5}, !- Source Object
  7,                                      !- Outlet Port
  {0976e9e4-7bcc-499a-8cc9-7dbcd6723040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e594792-c4b5-4392-8f7f-0a83ef93339c}, !- Handle
  {3d165d32-f9cb-4fe9-acc9-a11c3385dbac}, !- Name
  {0976e9e4-7bcc-499a-8cc9-7dbcd6723040}, !- Source Object
  3,                                      !- Outlet Port
  {b787b3cf-cad1-4421-a6e3-dda39b8fadf3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {98b7adda-44b8-47d9-841f-974d230cd39c}, !- Handle
  {ddd45fff-e134-442d-8d99-770280cb1b77}, !- Name
  {b787b3cf-cad1-4421-a6e3-dda39b8fadf3}, !- Source Object
  15,                                     !- Outlet Port
  {319e357f-52e3-44e5-bf20-0d285ed03029}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4f24f40b-f01b-4514-9f65-41e000bd7264}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6aaa9616-35d2-4367-a31c-77bff9bb3e03}, !- Reference Setpoint Node Name
  {6aaa9616-35d2-4367-a31c-77bff9bb3e03}, !- Mixed Air Stream Node Name
  {b66d1aab-57f2-4d40-8b2c-48e3a720c25c}, !- Outdoor Air Stream Node Name
  {f005c8da-45ef-46b1-a59f-4019c11f1abf}, !- Return Air Stream Node Name
  {eda52006-f929-4d78-8fc4-7a92e928ea3d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {43068530-cb19-40ce-b862-be173f8a63a2}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {492b29ad-8ded-4f0d-b2f4-2edc9e1b48c1}, !- Control Zone or Zone List Name
  {1fe2b257-2996-4d00-8c61-8ef609936f36}, !- Cooling Control Zone or Zone List Name
  {035bfa17-c685-4ae7-9acc-8f58d7b49833}, !- Heating Control Zone or Zone List Name
  {b4f543ea-b1ec-4cd4-b31e-7598d275415d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {492b29ad-8ded-4f0d-b2f4-2edc9e1b48c1}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {1fe2b257-2996-4d00-8c61-8ef609936f36}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {035bfa17-c685-4ae7-9acc-8f58d7b49833}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4f543ea-b1ec-4cd4-b31e-7598d275415d}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3ae75bd3-1d19-4198-8829-5c9b4618e90f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {e08234cd-3683-4a45-a9cc-412c138bee96}, !- Default Day Schedule Name
  {879eea74-ab34-4db8-afcd-7cd939605c82}, !- Summer Design Day Schedule Name
  {2d674ad8-c246-44a1-8786-578ac1ddbb6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e08234cd-3683-4a45-a9cc-412c138bee96}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {5288177c-88eb-410d-bada-2db6eb495c76}, !- Handle
  {3ae75bd3-1d19-4198-8829-5c9b4618e90f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9184e29d-c6f9-4d1e-8e0d-dd7f4e6b08ee}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d674ad8-c246-44a1-8786-578ac1ddbb6f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3da58b18-3c52-46e3-9bfb-0093ec8c8f98}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {879eea74-ab34-4db8-afcd-7cd939605c82}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcf3dbb2-1c5e-4c2b-9ea0-65361ac676c2}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {3ae75bd3-1d19-4198-8829-5c9b4618e90f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {650750ac-941f-4435-b3b3-9e3842d0c465}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {650750ac-941f-4435-b3b3-9e3842d0c465}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ca5160ab-6c59-4812-ad45-db2f6d135544}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {585c38fd-ab2b-44a0-be9e-dc5e4c3c4087}, !- Supply Air Inlet Node
  {c474b872-3696-4013-b24d-7ba0d66a1d4e}, !- Supply Air Outlet Node
  {590de8b3-91f9-449a-85f5-5475fd25b8d6}, !- Exhaust Air Inlet Node
  {895b30df-1382-49a3-83d2-04dfde033ae8}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {afd730d9-8a5f-42f3-85eb-7d05dee34851}, !- Handle
  Node 715,                               !- Name
  {c474b872-3696-4013-b24d-7ba0d66a1d4e}, !- Inlet Port
  {41638d53-a762-4e4b-b85e-5348fc8a8df4}; !- Outlet Port

OS:Connection,
  {585c38fd-ab2b-44a0-be9e-dc5e4c3c4087}, !- Handle
  {3d4b99f1-5d16-4c63-a719-3d7afe67dd65}, !- Name
  {f4418664-101a-48fd-be50-c8ab0c411a9a}, !- Source Object
  3,                                      !- Outlet Port
  {ca5160ab-6c59-4812-ad45-db2f6d135544}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c474b872-3696-4013-b24d-7ba0d66a1d4e}, !- Handle
  {7e7248f9-e9b4-474c-8610-603b6d80f6bf}, !- Name
  {ca5160ab-6c59-4812-ad45-db2f6d135544}, !- Source Object
  13,                                     !- Outlet Port
  {afd730d9-8a5f-42f3-85eb-7d05dee34851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41638d53-a762-4e4b-b85e-5348fc8a8df4}, !- Handle
  {496b1ef6-3aa5-4e67-b965-a39b0d7162b3}, !- Name
  {afd730d9-8a5f-42f3-85eb-7d05dee34851}, !- Source Object
  3,                                      !- Outlet Port
  {c9bc2679-c45a-4853-892b-65ef0c2cf383}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fae44e2-ed02-4212-ba05-c947baa666de}, !- Handle
  Node 716,                               !- Name
  {06e11c76-d08d-4554-b391-aa63d87c1d06}, !- Inlet Port
  {590de8b3-91f9-449a-85f5-5475fd25b8d6}; !- Outlet Port

OS:Connection,
  {06e11c76-d08d-4554-b391-aa63d87c1d06}, !- Handle
  {54dd190f-b764-4d83-a5b5-b3db58fd7f55}, !- Name
  {c9bc2679-c45a-4853-892b-65ef0c2cf383}, !- Source Object
  7,                                      !- Outlet Port
  {8fae44e2-ed02-4212-ba05-c947baa666de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590de8b3-91f9-449a-85f5-5475fd25b8d6}, !- Handle
  {b81d7a69-1996-436e-a3a2-e357cb0df3b9}, !- Name
  {8fae44e2-ed02-4212-ba05-c947baa666de}, !- Source Object
  3,                                      !- Outlet Port
  {ca5160ab-6c59-4812-ad45-db2f6d135544}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {895b30df-1382-49a3-83d2-04dfde033ae8}, !- Handle
  {ab3020bd-3a06-4098-8ce6-6d77ee9fe27b}, !- Name
  {ca5160ab-6c59-4812-ad45-db2f6d135544}, !- Source Object
  15,                                     !- Outlet Port
  {3e547a06-9cab-4294-b5cb-b20e205d3058}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f9191ecc-b497-4a63-89c5-2dfea68ef332}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {92eea8d8-88e5-46a4-9a55-45ddd6be2bb7}, !- Reference Setpoint Node Name
  {92eea8d8-88e5-46a4-9a55-45ddd6be2bb7}, !- Mixed Air Stream Node Name
  {f4418664-101a-48fd-be50-c8ab0c411a9a}, !- Outdoor Air Stream Node Name
  {21967c33-5cef-428c-8763-c65f6614170f}, !- Return Air Stream Node Name
  {afd730d9-8a5f-42f3-85eb-7d05dee34851}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f74992b9-fcbb-4e93-9afd-7a74e70f6326}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {112a7fd7-0d8a-48e2-ac33-aecd3b17f8dc}, !- Control Zone or Zone List Name
  {e27e5d54-af58-4dc0-ad0c-b22328bd71b2}, !- Cooling Control Zone or Zone List Name
  {a0567550-55bd-4ed2-bfed-51fce00b59a6}, !- Heating Control Zone or Zone List Name
  {ee25df10-f1a8-45a5-ae8d-abe905d70d12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {112a7fd7-0d8a-48e2-ac33-aecd3b17f8dc}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {e27e5d54-af58-4dc0-ad0c-b22328bd71b2}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a0567550-55bd-4ed2-bfed-51fce00b59a6}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ee25df10-f1a8-45a5-ae8d-abe905d70d12}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b89b0b81-32f7-4ee4-9e56-5232f832a54b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {b804d4bd-0176-4e2f-ad6c-5a98fcbd048f}, !- Default Day Schedule Name
  {50c0066b-30d9-4769-b8dd-bbb81ed823ff}, !- Summer Design Day Schedule Name
  {0664b4fc-efca-477f-b473-a47e1788982b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b804d4bd-0176-4e2f-ad6c-5a98fcbd048f}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {fd9592b6-2ee8-4773-beb6-c4439e95c214}, !- Handle
  {b89b0b81-32f7-4ee4-9e56-5232f832a54b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf263f93-f339-489e-8cc9-eee9a8162e70}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0664b4fc-efca-477f-b473-a47e1788982b}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f36af564-ee79-4c8a-ae13-b4612e060c9e}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50c0066b-30d9-4769-b8dd-bbb81ed823ff}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bef7966b-21d8-4b85-995d-f10c276fe147}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {b89b0b81-32f7-4ee4-9e56-5232f832a54b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b563fce-8daa-4147-97cb-88f6b80ad55a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b563fce-8daa-4147-97cb-88f6b80ad55a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b97fc44-6ef1-4572-b451-8011e314c8cd}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a5bafa5d-32f1-45ff-b1c8-1cb9c84fdf3e}, !- Supply Air Inlet Node
  {fa4b8273-85c8-4396-bd17-3e8f4d3fcf05}, !- Supply Air Outlet Node
  {6851f5f4-2473-4d68-84b6-76f40b1d8c9e}, !- Exhaust Air Inlet Node
  {b618d3e3-0daf-4300-9777-d83054d4aa5c}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c8ab2381-1be9-4c75-947c-0cee8d90a994}, !- Handle
  Node 717,                               !- Name
  {fa4b8273-85c8-4396-bd17-3e8f4d3fcf05}, !- Inlet Port
  {fd08c413-c17c-4522-bde7-e49d2277c22d}; !- Outlet Port

OS:Connection,
  {a5bafa5d-32f1-45ff-b1c8-1cb9c84fdf3e}, !- Handle
  {ec6d4076-3d18-4f47-933a-cb77d140068f}, !- Name
  {6e641b6c-9c84-4713-9414-eac860e8c653}, !- Source Object
  3,                                      !- Outlet Port
  {7b97fc44-6ef1-4572-b451-8011e314c8cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fa4b8273-85c8-4396-bd17-3e8f4d3fcf05}, !- Handle
  {6660231a-d11d-4a63-8e09-a117285a9850}, !- Name
  {7b97fc44-6ef1-4572-b451-8011e314c8cd}, !- Source Object
  13,                                     !- Outlet Port
  {c8ab2381-1be9-4c75-947c-0cee8d90a994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd08c413-c17c-4522-bde7-e49d2277c22d}, !- Handle
  {16a5c458-4bf4-4ae2-80b4-108c48e2469e}, !- Name
  {c8ab2381-1be9-4c75-947c-0cee8d90a994}, !- Source Object
  3,                                      !- Outlet Port
  {cf7c94e8-f8ce-4c53-9df3-c5c458b8e57c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98a556aa-e881-49a3-b03c-4b3bf3df5427}, !- Handle
  Node 718,                               !- Name
  {d8cb074b-913f-4d0a-8982-3c5de2002d62}, !- Inlet Port
  {6851f5f4-2473-4d68-84b6-76f40b1d8c9e}; !- Outlet Port

OS:Connection,
  {d8cb074b-913f-4d0a-8982-3c5de2002d62}, !- Handle
  {5cd61a98-dcad-43f5-9bb5-fa5eb9e5121f}, !- Name
  {cf7c94e8-f8ce-4c53-9df3-c5c458b8e57c}, !- Source Object
  7,                                      !- Outlet Port
  {98a556aa-e881-49a3-b03c-4b3bf3df5427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6851f5f4-2473-4d68-84b6-76f40b1d8c9e}, !- Handle
  {ce5e4288-7a15-42cd-b223-5a0ff8dfa410}, !- Name
  {98a556aa-e881-49a3-b03c-4b3bf3df5427}, !- Source Object
  3,                                      !- Outlet Port
  {7b97fc44-6ef1-4572-b451-8011e314c8cd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b618d3e3-0daf-4300-9777-d83054d4aa5c}, !- Handle
  {c503b9a1-7e90-485d-bda3-ec87b80bc14c}, !- Name
  {7b97fc44-6ef1-4572-b451-8011e314c8cd}, !- Source Object
  15,                                     !- Outlet Port
  {182a5bfc-8209-4878-a580-1fe67c4f0ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2973b028-77ed-48cd-9911-ed898d24529c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ce618f74-c6fd-43b0-9371-7a10a9f5b4a3}, !- Reference Setpoint Node Name
  {ce618f74-c6fd-43b0-9371-7a10a9f5b4a3}, !- Mixed Air Stream Node Name
  {6e641b6c-9c84-4713-9414-eac860e8c653}, !- Outdoor Air Stream Node Name
  {d469a85d-5b5c-4275-a90b-0e65aef2351a}, !- Return Air Stream Node Name
  {c8ab2381-1be9-4c75-947c-0cee8d90a994}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {69d4bd0c-21f6-4013-89de-abc551af01fe}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63c9ce1c-dddc-497a-83b4-547147659d8e}, !- Control Zone or Zone List Name
  {d4b479da-0369-40d5-923a-3d9d6c893341}, !- Cooling Control Zone or Zone List Name
  {5b38af47-3212-46b8-89f3-5a97eac9c4f7}, !- Heating Control Zone or Zone List Name
  {f38549de-6a5f-48f9-bb42-c8a728328b4e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63c9ce1c-dddc-497a-83b4-547147659d8e}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {d4b479da-0369-40d5-923a-3d9d6c893341}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b38af47-3212-46b8-89f3-5a97eac9c4f7}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f38549de-6a5f-48f9-bb42-c8a728328b4e}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {db7f9003-5ca9-4f24-b25e-8f4474fcb333}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {82b7fd9a-c410-44a3-a553-3c1aae7e3fde}, !- Default Day Schedule Name
  {79e5fae4-14b6-4fcd-b96e-1da90d1673c7}, !- Summer Design Day Schedule Name
  {b72b705e-a11f-477d-93c3-3e0d442fca3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82b7fd9a-c410-44a3-a553-3c1aae7e3fde}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8f135f8d-85c7-431c-aa04-8499f69ba3a1}, !- Handle
  {db7f9003-5ca9-4f24-b25e-8f4474fcb333}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8073aa2f-9d18-466f-a032-5065790f31cb}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b72b705e-a11f-477d-93c3-3e0d442fca3d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36dc2401-d32f-4f6e-96d3-a97b7ea4f476}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79e5fae4-14b6-4fcd-b96e-1da90d1673c7}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2d22536-82f0-4362-ab86-6209029fc8ad}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {db7f9003-5ca9-4f24-b25e-8f4474fcb333}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f6889c2-8506-4190-9f56-772dd70adf93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f6889c2-8506-4190-9f56-772dd70adf93}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7f93a697-719f-4bac-822e-13da9f5f1955}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5209d6c2-56b5-4b42-a6ff-93d8f01c312e}, !- Supply Air Inlet Node
  {9ebf10a5-9598-483a-9786-5cd9e41740b6}, !- Supply Air Outlet Node
  {e84e88c7-18fa-48ff-9d73-ce84c5cbc987}, !- Exhaust Air Inlet Node
  {6d6f334a-b868-4ae8-ae8a-7f06b83fcd17}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {28bfdd12-57cd-4698-90a9-f91242a2a904}, !- Handle
  Node 719,                               !- Name
  {9ebf10a5-9598-483a-9786-5cd9e41740b6}, !- Inlet Port
  {0d3d9846-8715-44c0-8ed0-b56883fedbc0}; !- Outlet Port

OS:Connection,
  {5209d6c2-56b5-4b42-a6ff-93d8f01c312e}, !- Handle
  {ed1de5dc-2f3f-4b01-adf4-ecafd51f9eee}, !- Name
  {859e74f0-4ab7-4c9c-95da-ca4bd7771772}, !- Source Object
  3,                                      !- Outlet Port
  {7f93a697-719f-4bac-822e-13da9f5f1955}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9ebf10a5-9598-483a-9786-5cd9e41740b6}, !- Handle
  {b5f2138c-1cd6-408d-b885-f22c2e08e9a8}, !- Name
  {7f93a697-719f-4bac-822e-13da9f5f1955}, !- Source Object
  13,                                     !- Outlet Port
  {28bfdd12-57cd-4698-90a9-f91242a2a904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3d9846-8715-44c0-8ed0-b56883fedbc0}, !- Handle
  {54ef0c61-a337-4033-a4c4-a25876310e7c}, !- Name
  {28bfdd12-57cd-4698-90a9-f91242a2a904}, !- Source Object
  3,                                      !- Outlet Port
  {585b71aa-6e87-4e7e-90eb-e3a55fa0a80a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d37b8c7-b754-4e33-8f5d-2f8235ca0f6f}, !- Handle
  Node 720,                               !- Name
  {743bab1c-b928-4216-b5a1-64a800502483}, !- Inlet Port
  {e84e88c7-18fa-48ff-9d73-ce84c5cbc987}; !- Outlet Port

OS:Connection,
  {743bab1c-b928-4216-b5a1-64a800502483}, !- Handle
  {6ef7c97b-12bc-4278-bdcb-f70c9cec1592}, !- Name
  {585b71aa-6e87-4e7e-90eb-e3a55fa0a80a}, !- Source Object
  7,                                      !- Outlet Port
  {1d37b8c7-b754-4e33-8f5d-2f8235ca0f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84e88c7-18fa-48ff-9d73-ce84c5cbc987}, !- Handle
  {e0265460-a002-4544-972e-fa9597d9d8f6}, !- Name
  {1d37b8c7-b754-4e33-8f5d-2f8235ca0f6f}, !- Source Object
  3,                                      !- Outlet Port
  {7f93a697-719f-4bac-822e-13da9f5f1955}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6d6f334a-b868-4ae8-ae8a-7f06b83fcd17}, !- Handle
  {0fb3061f-4a49-4770-bdd0-48e9ca7aab9e}, !- Name
  {7f93a697-719f-4bac-822e-13da9f5f1955}, !- Source Object
  15,                                     !- Outlet Port
  {5750119a-4879-4eef-a5dd-17328dff9f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {767d8230-98dc-4e42-86a5-a10a4228648a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a7d2277e-614d-49cd-beae-d878919aabf2}, !- Reference Setpoint Node Name
  {a7d2277e-614d-49cd-beae-d878919aabf2}, !- Mixed Air Stream Node Name
  {859e74f0-4ab7-4c9c-95da-ca4bd7771772}, !- Outdoor Air Stream Node Name
  {e0a91c01-9a17-4ae3-8801-6ef2e7f8e466}, !- Return Air Stream Node Name
  {28bfdd12-57cd-4698-90a9-f91242a2a904}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5168d888-5a96-4f35-af2b-3f15a5bb3fed}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {378d14d7-9057-40fb-b988-097c467f5536}, !- Control Zone or Zone List Name
  {b2d3c3fd-c8d9-4cdd-8a86-5b1f017bc91f}, !- Cooling Control Zone or Zone List Name
  {75bb7f48-8bce-40d9-9998-78dbd7af7344}, !- Heating Control Zone or Zone List Name
  {bc17040e-f37f-4290-a985-53f5e1f0b770}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {378d14d7-9057-40fb-b988-097c467f5536}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {b2d3c3fd-c8d9-4cdd-8a86-5b1f017bc91f}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75bb7f48-8bce-40d9-9998-78dbd7af7344}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc17040e-f37f-4290-a985-53f5e1f0b770}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {48763139-69d9-456e-9de6-504b0a71780e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {8c8e59a3-b71e-4124-9db7-2ccb2c4e108a}, !- Default Day Schedule Name
  {6825b3c2-53b0-414b-89bb-0e10760880d4}, !- Summer Design Day Schedule Name
  {c0f5664a-4004-46cd-99dd-29d45488f4a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c8e59a3-b71e-4124-9db7-2ccb2c4e108a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {65cdff5b-cea9-42d2-a9a8-afa4fbd8a1bd}, !- Handle
  {48763139-69d9-456e-9de6-504b0a71780e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d9431993-7217-4751-911d-c169a23f09b4}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0f5664a-4004-46cd-99dd-29d45488f4a0}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {156aa263-f24c-4bbd-8d16-fe833fc8cc8c}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6825b3c2-53b0-414b-89bb-0e10760880d4}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2caaafa-e4ea-4267-9a1e-cf7ec66a1e81}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {48763139-69d9-456e-9de6-504b0a71780e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {735a1c84-0d1d-4c33-8f03-e1dfe09ad628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {735a1c84-0d1d-4c33-8f03-e1dfe09ad628}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dbc31983-519f-4502-9a12-3a233dc390d7}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4a0b02c6-eb1e-4239-ada9-dbec082ca017}, !- Supply Air Inlet Node
  {6a3c32a2-c3f9-4342-aee1-cc688bc9d3fa}, !- Supply Air Outlet Node
  {5f76f001-d345-4479-b543-ba513f213672}, !- Exhaust Air Inlet Node
  {e2271f37-a209-44bd-828f-53b4220c5652}, !- Exhaust Air Outlet Node
  119.98208,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f844c8fd-b78a-4210-b6c4-c7dd897a5d3b}, !- Handle
  Node 721,                               !- Name
  {6a3c32a2-c3f9-4342-aee1-cc688bc9d3fa}, !- Inlet Port
  {abfa05a4-d3dd-48a6-b6b0-1044021d316e}; !- Outlet Port

OS:Connection,
  {4a0b02c6-eb1e-4239-ada9-dbec082ca017}, !- Handle
  {6684af27-cce1-48e9-88f1-2d9d4b678617}, !- Name
  {a28a3b3d-8942-412b-91d6-1d53eea04f3d}, !- Source Object
  3,                                      !- Outlet Port
  {dbc31983-519f-4502-9a12-3a233dc390d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6a3c32a2-c3f9-4342-aee1-cc688bc9d3fa}, !- Handle
  {a4167619-6946-4a45-93e2-f3ef13be125f}, !- Name
  {dbc31983-519f-4502-9a12-3a233dc390d7}, !- Source Object
  13,                                     !- Outlet Port
  {f844c8fd-b78a-4210-b6c4-c7dd897a5d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfa05a4-d3dd-48a6-b6b0-1044021d316e}, !- Handle
  {a2bbdb99-0a25-4a33-8761-4e59c656e469}, !- Name
  {f844c8fd-b78a-4210-b6c4-c7dd897a5d3b}, !- Source Object
  3,                                      !- Outlet Port
  {7285d5bb-1da5-4ea6-8cc4-2e96ec15a4b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1fe23f8f-61c7-4527-9963-f5fa1b9d65cd}, !- Handle
  Node 722,                               !- Name
  {84241cc6-2a58-4f84-9265-79eac5dcdf4f}, !- Inlet Port
  {5f76f001-d345-4479-b543-ba513f213672}; !- Outlet Port

OS:Connection,
  {84241cc6-2a58-4f84-9265-79eac5dcdf4f}, !- Handle
  {24fbcb27-f0a7-43c7-bbd0-feecefda0155}, !- Name
  {7285d5bb-1da5-4ea6-8cc4-2e96ec15a4b9}, !- Source Object
  7,                                      !- Outlet Port
  {1fe23f8f-61c7-4527-9963-f5fa1b9d65cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f76f001-d345-4479-b543-ba513f213672}, !- Handle
  {1f82a0a7-be24-4db7-9f36-d245aa76957e}, !- Name
  {1fe23f8f-61c7-4527-9963-f5fa1b9d65cd}, !- Source Object
  3,                                      !- Outlet Port
  {dbc31983-519f-4502-9a12-3a233dc390d7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e2271f37-a209-44bd-828f-53b4220c5652}, !- Handle
  {5a9897d1-900a-4b44-abef-c1f73730e4ce}, !- Name
  {dbc31983-519f-4502-9a12-3a233dc390d7}, !- Source Object
  15,                                     !- Outlet Port
  {84d150e3-71bb-4f67-abae-b7ac7233ba10}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {26bf5f5e-8687-44d3-ad6e-541ac97f1876}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f733caae-7a13-49af-9fba-4f8a072e11a3}, !- Reference Setpoint Node Name
  {f733caae-7a13-49af-9fba-4f8a072e11a3}, !- Mixed Air Stream Node Name
  {a28a3b3d-8942-412b-91d6-1d53eea04f3d}, !- Outdoor Air Stream Node Name
  {2e7a1011-6d4e-43f9-b56d-f03b93394cbb}, !- Return Air Stream Node Name
  {f844c8fd-b78a-4210-b6c4-c7dd897a5d3b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {42f52e1b-f416-4d9c-ba88-35a56227b7d4}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c1fc3836-aa0a-410b-934f-40f8b0eea012}, !- Control Zone or Zone List Name
  {d90c6717-24b6-444c-82b2-94110ccd8ea6}, !- Cooling Control Zone or Zone List Name
  {097d281b-9cc0-47eb-8152-6a9599a5e340}, !- Heating Control Zone or Zone List Name
  {685b73cb-ab69-476d-9b0b-29e37bd6fbc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1fc3836-aa0a-410b-934f-40f8b0eea012}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {d90c6717-24b6-444c-82b2-94110ccd8ea6}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {097d281b-9cc0-47eb-8152-6a9599a5e340}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {685b73cb-ab69-476d-9b0b-29e37bd6fbc5}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {84c33829-014d-4487-9537-ac29dcff8b33}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {04ace5f3-7756-423a-88c3-b7cb449da251}, !- Default Day Schedule Name
  {771bb8f6-2dd2-44aa-b7ec-76e75695408a}, !- Summer Design Day Schedule Name
  {b697078c-2aaf-4531-8261-047ce541d2dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04ace5f3-7756-423a-88c3-b7cb449da251}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {85609f6d-7511-4d24-a230-4469741c2b3e}, !- Handle
  {84c33829-014d-4487-9537-ac29dcff8b33}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2011629492073599,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0569eaa0-6d93-4cd7-952d-a9361b75b1ef}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b697078c-2aaf-4531-8261-047ce541d2dd}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {822640d6-4f99-49d4-83c8-18a9b1924bcd}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {771bb8f6-2dd2-44aa-b7ec-76e75695408a}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ec6b68f-64ec-49b6-a8e0-4f0e5393e28e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {84c33829-014d-4487-9537-ac29dcff8b33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52b16c8e-4519-4438-993b-eca193a4d9eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b16c8e-4519-4438-993b-eca193a4d9eb}, !- Handle
  Sys_3_PSZ Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b67561e-2b35-4613-8f1b-55ef0ad5f737}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d119cad0-defd-4c33-aa58-eecdab5cd6f5}, !- Supply Air Inlet Node
  {b4ad9a1e-eaa0-4c0b-bcd2-e2d8209fe24d}, !- Supply Air Outlet Node
  {650d694d-f7cf-4434-95db-06635c578e33}, !- Exhaust Air Inlet Node
  {d616cbec-0df0-4ce0-aa70-47b6ed3940f0}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0332ce05-9e97-4fb3-bc26-3d7e82223ab7}, !- Handle
  Node 723,                               !- Name
  {b4ad9a1e-eaa0-4c0b-bcd2-e2d8209fe24d}, !- Inlet Port
  {1e721c52-8792-4b9e-ad73-0c08e3c8cd44}; !- Outlet Port

OS:Connection,
  {d119cad0-defd-4c33-aa58-eecdab5cd6f5}, !- Handle
  {c9d3346b-d49f-4426-9dea-4c9d3c8eefd0}, !- Name
  {f448b995-c2da-489f-b1b9-bdba0af9de28}, !- Source Object
  3,                                      !- Outlet Port
  {2b67561e-2b35-4613-8f1b-55ef0ad5f737}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b4ad9a1e-eaa0-4c0b-bcd2-e2d8209fe24d}, !- Handle
  {3d55868c-2627-4b78-8ff3-f8b78a1d92ec}, !- Name
  {2b67561e-2b35-4613-8f1b-55ef0ad5f737}, !- Source Object
  13,                                     !- Outlet Port
  {0332ce05-9e97-4fb3-bc26-3d7e82223ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e721c52-8792-4b9e-ad73-0c08e3c8cd44}, !- Handle
  {410470e8-3512-4a87-91d1-762f6c2bf094}, !- Name
  {0332ce05-9e97-4fb3-bc26-3d7e82223ab7}, !- Source Object
  3,                                      !- Outlet Port
  {6c3f277a-3085-4dfd-b4f9-9b1ff1c6273b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed74fff7-ad98-4ce2-8a7d-eed991c4dea9}, !- Handle
  Node 724,                               !- Name
  {a0279061-7608-4803-9ba9-f78e273dc5b0}, !- Inlet Port
  {650d694d-f7cf-4434-95db-06635c578e33}; !- Outlet Port

OS:Connection,
  {a0279061-7608-4803-9ba9-f78e273dc5b0}, !- Handle
  {be403484-ed94-48c6-9ae4-a7bf732c9eb9}, !- Name
  {6c3f277a-3085-4dfd-b4f9-9b1ff1c6273b}, !- Source Object
  7,                                      !- Outlet Port
  {ed74fff7-ad98-4ce2-8a7d-eed991c4dea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650d694d-f7cf-4434-95db-06635c578e33}, !- Handle
  {3a3fcc82-b113-4032-b3b0-e118ccea5acc}, !- Name
  {ed74fff7-ad98-4ce2-8a7d-eed991c4dea9}, !- Source Object
  3,                                      !- Outlet Port
  {2b67561e-2b35-4613-8f1b-55ef0ad5f737}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d616cbec-0df0-4ce0-aa70-47b6ed3940f0}, !- Handle
  {83b65be2-7068-46d7-80af-e8d6cc03b81f}, !- Name
  {2b67561e-2b35-4613-8f1b-55ef0ad5f737}, !- Source Object
  15,                                     !- Outlet Port
  {23ff5124-1ca6-4337-8bf4-2f88b08f82fc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {07dbd1bf-41e1-4119-84f6-509ac758d2dd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7d0b1824-5207-4931-9478-bd0a13bf3dbd}, !- Reference Setpoint Node Name
  {7d0b1824-5207-4931-9478-bd0a13bf3dbd}, !- Mixed Air Stream Node Name
  {f448b995-c2da-489f-b1b9-bdba0af9de28}, !- Outdoor Air Stream Node Name
  {c3cf4474-657b-4ab4-be73-463c14874549}, !- Return Air Stream Node Name
  {0332ce05-9e97-4fb3-bc26-3d7e82223ab7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9cebf2d7-d9f8-4144-9ada-27ccdaf4c5d9}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {026f3857-6345-4a99-83e0-3723c66ec00e}, !- Control Zone or Zone List Name
  {149a67b2-0562-40a8-8004-ec2acc752aa9}, !- Cooling Control Zone or Zone List Name
  {b5f87168-3463-411b-8c19-39710ff531b1}, !- Heating Control Zone or Zone List Name
  {9f86d2c8-9c7a-482e-b902-e4cc3a3cc946}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {026f3857-6345-4a99-83e0-3723c66ec00e}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {149a67b2-0562-40a8-8004-ec2acc752aa9}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5f87168-3463-411b-8c19-39710ff531b1}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9f86d2c8-9c7a-482e-b902-e4cc3a3cc946}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1c387d05-21e9-4a13-b31d-d1c401efb4fd}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {237368ab-74b1-4e0b-a917-55d868bc4eb5}, !- Default Day Schedule Name
  {16899c2e-3f49-4bec-a394-37f2c079eb57}, !- Summer Design Day Schedule Name
  {699f4175-82a1-4eb5-af74-0614b8359b0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {237368ab-74b1-4e0b-a917-55d868bc4eb5}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b70cd1d9-374d-4796-8ee4-6945f900689e}, !- Handle
  {1c387d05-21e9-4a13-b31d-d1c401efb4fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.34362422710893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd8f7b74-ed37-4250-8b2e-b2b12a13edf3}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {699f4175-82a1-4eb5-af74-0614b8359b0d}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0db00868-c07b-4160-b6ea-2984a4dc698f}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16899c2e-3f49-4bec-a394-37f2c079eb57}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f8e90ba-453d-4538-b3a0-b2159ba22add}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Saturday Rule, !- Name
  {1c387d05-21e9-4a13-b31d-d1c401efb4fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c5e4c04-2964-4153-8bf6-8901311b0045}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c5e4c04-2964-4153-8bf6-8901311b0045}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Saturday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {477ab09c-fd8a-42ab-bec1-1dd5e34879b6}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {1c387d05-21e9-4a13-b31d-d1c401efb4fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {158cf329-b4ad-4f06-ba8e-b0139274385c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {158cf329-b4ad-4f06-ba8e-b0139274385c}, !- Handle
  Sys_3_PSZ Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-core ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {7de84989-c06f-4726-a67a-c97559b9f064}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ecdc3533-53fa-4320-bb2b-30c778433a9e}, !- Handle
  Sys3PSZSpGymZN1FLR1Sys3Flr1SchBHPlcmtcoreZNHtgSch0, !- Name
  {eb920b47-8a53-4693-8dd4-231fdb3acc20}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {866c5ef3-13b5-415c-84e5-d01a8a1f93ec}, !- Handle
  Sys3PSZSpGymZN1FLR1Sys3Flr1SchBHPlcmtcoreZNClgSch0, !- Name
  {e0800a1f-348e-4e98-a87e-7c42579de545}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ac4994a9-a16c-4540-8ca0-0b947abeb0a6}, !- Handle
  Sys3PSZSpGymZN1FLR1Sys3Flr1SchBHPlcmtcoreZNOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7de84989-c06f-4726-a67a-c97559b9f064}<23.9 && {7de84989-c06f-4726-a67a-c97559b9f064}>1.7, !- Program Line 1
  SET {866c5ef3-13b5-415c-84e5-d01a8a1f93ec} = 29.4, !- Program Line 2
  SET {ecdc3533-53fa-4320-bb2b-30c778433a9e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7de84989-c06f-4726-a67a-c97559b9f064}<23.9 && {7de84989-c06f-4726-a67a-c97559b9f064}>1.7, !- Program Line 4
  SET {866c5ef3-13b5-415c-84e5-d01a8a1f93ec} = 29.4, !- Program Line 5
  SET {ecdc3533-53fa-4320-bb2b-30c778433a9e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7de84989-c06f-4726-a67a-c97559b9f064}<23.9 && {7de84989-c06f-4726-a67a-c97559b9f064}>1.7, !- Program Line 7
  SET {866c5ef3-13b5-415c-84e5-d01a8a1f93ec} = 29.4, !- Program Line 8
  SET {ecdc3533-53fa-4320-bb2b-30c778433a9e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7de84989-c06f-4726-a67a-c97559b9f064}<23.9 && {7de84989-c06f-4726-a67a-c97559b9f064}>1.7, !- Program Line 10
  SET {866c5ef3-13b5-415c-84e5-d01a8a1f93ec} = 29.4, !- Program Line 11
  SET {ecdc3533-53fa-4320-bb2b-30c778433a9e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {866c5ef3-13b5-415c-84e5-d01a8a1f93ec} = NULL, !- Program Line 14
  SET {ecdc3533-53fa-4320-bb2b-30c778433a9e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {fe10d9d3-0d2c-4d91-96a8-0493098f805c}, !- Handle
  Sys3PSZSpGymZN1FLR1Sys3Flr1SchBHPlcmtcoreZNOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ac4994a9-a16c-4540-8ca0-0b947abeb0a6}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3405379e-97b3-466a-a417-fdc50ac61602}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {142d4a6f-46e2-4ba0-a2df-c9a2757e7f97}, !- Supply Air Inlet Node
  {9060b85d-666d-421a-b495-8de46482daad}, !- Supply Air Outlet Node
  {69175c1a-0db5-4e8b-89ba-122273b44697}, !- Exhaust Air Inlet Node
  {7972ca5c-1aac-4125-8549-dd9c895cd0fd}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4602f157-c24d-432c-802b-ab9d8f006c98}, !- Handle
  Node 725,                               !- Name
  {9060b85d-666d-421a-b495-8de46482daad}, !- Inlet Port
  {f8fa2833-2e2e-4eeb-b40d-da50a8798754}; !- Outlet Port

OS:Connection,
  {142d4a6f-46e2-4ba0-a2df-c9a2757e7f97}, !- Handle
  {1cb2ae3a-9269-4868-8c9c-edb5bcec22de}, !- Name
  {f3b9c6f7-ab38-4fec-bc83-bc048a3fc35c}, !- Source Object
  3,                                      !- Outlet Port
  {3405379e-97b3-466a-a417-fdc50ac61602}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9060b85d-666d-421a-b495-8de46482daad}, !- Handle
  {94f998c8-0ef9-4ce7-a558-f7debc9d203d}, !- Name
  {3405379e-97b3-466a-a417-fdc50ac61602}, !- Source Object
  13,                                     !- Outlet Port
  {4602f157-c24d-432c-802b-ab9d8f006c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fa2833-2e2e-4eeb-b40d-da50a8798754}, !- Handle
  {dcdb8a97-b32c-4b68-8f8f-467be0520583}, !- Name
  {4602f157-c24d-432c-802b-ab9d8f006c98}, !- Source Object
  3,                                      !- Outlet Port
  {fa7e3eb3-f686-474b-a12a-3726c3371ade}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a70c7ad-13df-40ad-8f5a-c448fbc5940e}, !- Handle
  Node 726,                               !- Name
  {01f413ba-b3ce-4e17-bc19-94a92b7f261a}, !- Inlet Port
  {69175c1a-0db5-4e8b-89ba-122273b44697}; !- Outlet Port

OS:Connection,
  {01f413ba-b3ce-4e17-bc19-94a92b7f261a}, !- Handle
  {b32e71da-a447-455e-ad37-f66adfb2f2a3}, !- Name
  {fa7e3eb3-f686-474b-a12a-3726c3371ade}, !- Source Object
  7,                                      !- Outlet Port
  {3a70c7ad-13df-40ad-8f5a-c448fbc5940e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69175c1a-0db5-4e8b-89ba-122273b44697}, !- Handle
  {2ddb6856-e9e5-4fed-87e3-99d0c05d9dac}, !- Name
  {3a70c7ad-13df-40ad-8f5a-c448fbc5940e}, !- Source Object
  3,                                      !- Outlet Port
  {3405379e-97b3-466a-a417-fdc50ac61602}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7972ca5c-1aac-4125-8549-dd9c895cd0fd}, !- Handle
  {b5ab9e05-f908-4f70-92a7-b8c45657f97a}, !- Name
  {3405379e-97b3-466a-a417-fdc50ac61602}, !- Source Object
  15,                                     !- Outlet Port
  {e364da85-2aa8-4bb6-9530-4e606e6e3a54}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0e34e547-2fe1-4e70-8b72-17abe57139d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d3e08b59-88d3-4a4e-ac0e-22ed2e8eb547}, !- Reference Setpoint Node Name
  {d3e08b59-88d3-4a4e-ac0e-22ed2e8eb547}, !- Mixed Air Stream Node Name
  {f3b9c6f7-ab38-4fec-bc83-bc048a3fc35c}, !- Outdoor Air Stream Node Name
  {9290c331-1e7f-45f9-99f0-5d984b99ca8c}, !- Return Air Stream Node Name
  {4602f157-c24d-432c-802b-ab9d8f006c98}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c317c9f6-a2ad-40ec-8952-ab14adbe9028}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4a698c2e-b477-4c1b-ae4b-9dff5e5f7183}, !- Control Zone or Zone List Name
  {e007e0eb-562e-43c5-804b-e3141bfbff59}, !- Cooling Control Zone or Zone List Name
  {0e722281-caaf-47e0-bfd0-e56d52d4d79b}, !- Heating Control Zone or Zone List Name
  {26364ae2-7edd-4d1a-90d4-e09264e2eaea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a698c2e-b477-4c1b-ae4b-9dff5e5f7183}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {e007e0eb-562e-43c5-804b-e3141bfbff59}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0e722281-caaf-47e0-bfd0-e56d52d4d79b}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26364ae2-7edd-4d1a-90d4-e09264e2eaea}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {61199296-e6bf-4800-a1fe-b917e1d4865e}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {5b9a6d20-7d64-4566-b6de-aacbd30b85b9}, !- Default Day Schedule Name
  {2b538893-936d-4846-8de4-1406d781dd04}, !- Summer Design Day Schedule Name
  {f7871575-af04-40fd-bbce-88ee8fee8476}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b9a6d20-7d64-4566-b6de-aacbd30b85b9}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c47bb59e-c6e4-4693-91ea-3974a7ad0117}, !- Handle
  {61199296-e6bf-4800-a1fe-b917e1d4865e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.803924953574819,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4881d74-afd2-444d-819d-7a62e39129f9}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7871575-af04-40fd-bbce-88ee8fee8476}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63a9db9e-44a6-45d5-bc69-b4ec4eefe0d4}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b538893-936d-4846-8de4-1406d781dd04}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c484d810-296a-4056-b2ff-6fac3ab357d4}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {61199296-e6bf-4800-a1fe-b917e1d4865e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6dcf041-c352-4da3-bd9c-b592a852e042}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6dcf041-c352-4da3-bd9c-b592a852e042}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7684817b-b9e1-4c14-bb7f-16a87d485cd9}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {61199296-e6bf-4800-a1fe-b917e1d4865e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96ccf758-dd03-4709-9a86-3a23177d0c3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96ccf758-dd03-4709-9a86-3a23177d0c3f}, !- Handle
  Sys_3_PSZ Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {36971084-27b9-4f59-baf9-e41d34935abf}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e2a3156e-f6f2-402b-9060-a41569ebf34a}, !- Supply Air Inlet Node
  {ac32acb6-beae-4253-a01f-924dfd213e39}, !- Supply Air Outlet Node
  {8a934a2f-54a0-461b-8a19-5d6d97bd7446}, !- Exhaust Air Inlet Node
  {901b0ca3-1da8-4c2f-9f80-4b1cc5dabf57}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {73a6b906-fadb-42d6-9592-bab3a38ce5eb}, !- Handle
  Node 727,                               !- Name
  {ac32acb6-beae-4253-a01f-924dfd213e39}, !- Inlet Port
  {ef106216-ec79-4f0b-8fca-28af3b243219}; !- Outlet Port

OS:Connection,
  {e2a3156e-f6f2-402b-9060-a41569ebf34a}, !- Handle
  {d6745566-64ac-40d2-9c78-c11acfbb7a5c}, !- Name
  {bfe8f9dc-2336-44ae-8a44-aa89be7fd897}, !- Source Object
  3,                                      !- Outlet Port
  {36971084-27b9-4f59-baf9-e41d34935abf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac32acb6-beae-4253-a01f-924dfd213e39}, !- Handle
  {c966c14b-8747-451c-a028-c3a03280341d}, !- Name
  {36971084-27b9-4f59-baf9-e41d34935abf}, !- Source Object
  13,                                     !- Outlet Port
  {73a6b906-fadb-42d6-9592-bab3a38ce5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef106216-ec79-4f0b-8fca-28af3b243219}, !- Handle
  {9fc3b0d2-35d5-4175-ba2e-ed592685bfc9}, !- Name
  {73a6b906-fadb-42d6-9592-bab3a38ce5eb}, !- Source Object
  3,                                      !- Outlet Port
  {412a6e3d-c45e-4cf6-ae42-d27a796602dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c20bd886-1c09-4086-9eaf-1da98269c5f0}, !- Handle
  Node 728,                               !- Name
  {75bbcaae-b390-4b50-9242-76f33b1768c3}, !- Inlet Port
  {8a934a2f-54a0-461b-8a19-5d6d97bd7446}; !- Outlet Port

OS:Connection,
  {75bbcaae-b390-4b50-9242-76f33b1768c3}, !- Handle
  {1a626dc7-c936-43a0-b9fa-4268ec18aee5}, !- Name
  {412a6e3d-c45e-4cf6-ae42-d27a796602dd}, !- Source Object
  7,                                      !- Outlet Port
  {c20bd886-1c09-4086-9eaf-1da98269c5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a934a2f-54a0-461b-8a19-5d6d97bd7446}, !- Handle
  {ddb648f0-0e47-4bf7-8e3e-9f7ad9e67c25}, !- Name
  {c20bd886-1c09-4086-9eaf-1da98269c5f0}, !- Source Object
  3,                                      !- Outlet Port
  {36971084-27b9-4f59-baf9-e41d34935abf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {901b0ca3-1da8-4c2f-9f80-4b1cc5dabf57}, !- Handle
  {f21a4ee7-9a3d-48e6-ac91-6c7cafafefe2}, !- Name
  {36971084-27b9-4f59-baf9-e41d34935abf}, !- Source Object
  15,                                     !- Outlet Port
  {4e25af61-f22d-461a-b13d-b918c05e83f0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {558af014-8873-4a54-bc07-3a211e793a3c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 26, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7148f3b5-1eb5-4d2e-a436-8e68cc2c735f}, !- Reference Setpoint Node Name
  {7148f3b5-1eb5-4d2e-a436-8e68cc2c735f}, !- Mixed Air Stream Node Name
  {bfe8f9dc-2336-44ae-8a44-aa89be7fd897}, !- Outdoor Air Stream Node Name
  {cf8c4ed9-6061-459e-bc8c-02aad1aba986}, !- Return Air Stream Node Name
  {73a6b906-fadb-42d6-9592-bab3a38ce5eb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2bac5977-3c93-4fc2-b61d-13a52f25daf8}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8c48954e-e024-4986-8f45-ecbd02f9d957}, !- Control Zone or Zone List Name
  {994bf477-80a9-4137-97e9-bab6d2ab3d1c}, !- Cooling Control Zone or Zone List Name
  {8d92a16d-7301-4b0b-9280-87b4db241e43}, !- Heating Control Zone or Zone List Name
  {46ef0385-29ba-4cb5-b492-8daa4e2377c2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8c48954e-e024-4986-8f45-ecbd02f9d957}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {994bf477-80a9-4137-97e9-bab6d2ab3d1c}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d92a16d-7301-4b0b-9280-87b4db241e43}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46ef0385-29ba-4cb5-b492-8daa4e2377c2}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6e361f68-f43d-4cfc-82e2-c5b55b8f012f}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {212b0bd4-efd1-4048-8b3a-bd1da0276bbe}, !- Default Day Schedule Name
  {3b8cfff4-7e04-4459-8555-99bc878031f7}, !- Summer Design Day Schedule Name
  {0d79c566-119f-49c5-9baf-26661d399f2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {212b0bd4-efd1-4048-8b3a-bd1da0276bbe}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1014b53b-7da8-4985-823d-1407601cd453}, !- Handle
  {6e361f68-f43d-4cfc-82e2-c5b55b8f012f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.015263708346517,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf0341c0-7b9d-40a6-b20e-6630117d36d7}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d79c566-119f-49c5-9baf-26661d399f2b}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ce900a2-46f8-407e-ad19-d89179e409cc}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b8cfff4-7e04-4459-8555-99bc878031f7}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f1712e9-be9c-42c5-a9e5-a3f9902460a8}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {6e361f68-f43d-4cfc-82e2-c5b55b8f012f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb2c9802-4801-44aa-9212-1b32392f6740}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb2c9802-4801-44aa-9212-1b32392f6740}, !- Handle
  Sys_3_PSZ Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {986b6352-5da6-41b5-b88e-7b07dc970bc1}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a0e36c85-b11a-4661-af14-c1a8a94138ba}, !- Supply Air Inlet Node
  {ac8e3f6f-fe57-4336-9424-cc6e9e377edf}, !- Supply Air Outlet Node
  {79dc9cd1-03c6-42d5-9ea3-8b4f5a62d4ad}, !- Exhaust Air Inlet Node
  {060cf5c3-7932-4781-8e12-1d334ae22eb0}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {77d04ba4-31f6-4295-b260-5b84411ca509}, !- Handle
  Node 729,                               !- Name
  {ac8e3f6f-fe57-4336-9424-cc6e9e377edf}, !- Inlet Port
  {4c836f2c-7777-4c55-b2ed-8601afbfb995}; !- Outlet Port

OS:Connection,
  {a0e36c85-b11a-4661-af14-c1a8a94138ba}, !- Handle
  {7c372f27-d5ff-424b-b95c-15168a7bc93f}, !- Name
  {53fc73f7-46c4-4a0b-b5d7-a1c39d3aa625}, !- Source Object
  3,                                      !- Outlet Port
  {986b6352-5da6-41b5-b88e-7b07dc970bc1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac8e3f6f-fe57-4336-9424-cc6e9e377edf}, !- Handle
  {47734492-5544-45dc-8304-7ba78deb0fc2}, !- Name
  {986b6352-5da6-41b5-b88e-7b07dc970bc1}, !- Source Object
  13,                                     !- Outlet Port
  {77d04ba4-31f6-4295-b260-5b84411ca509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c836f2c-7777-4c55-b2ed-8601afbfb995}, !- Handle
  {a5b45255-0932-4f35-ac5f-50369b3805ea}, !- Name
  {77d04ba4-31f6-4295-b260-5b84411ca509}, !- Source Object
  3,                                      !- Outlet Port
  {6eebc662-7c76-4518-bb50-00bc31c2cf25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4741d44-8f8a-4801-84bf-8bd8cde587bf}, !- Handle
  Node 730,                               !- Name
  {82e7d24f-16b7-4212-aca4-2fe1b08158aa}, !- Inlet Port
  {79dc9cd1-03c6-42d5-9ea3-8b4f5a62d4ad}; !- Outlet Port

OS:Connection,
  {82e7d24f-16b7-4212-aca4-2fe1b08158aa}, !- Handle
  {d1e5f43d-ed6e-40df-8b7a-58bf994c10a0}, !- Name
  {6eebc662-7c76-4518-bb50-00bc31c2cf25}, !- Source Object
  7,                                      !- Outlet Port
  {f4741d44-8f8a-4801-84bf-8bd8cde587bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79dc9cd1-03c6-42d5-9ea3-8b4f5a62d4ad}, !- Handle
  {d7e76809-aa8d-4d1d-a053-3a1fdb4d647d}, !- Name
  {f4741d44-8f8a-4801-84bf-8bd8cde587bf}, !- Source Object
  3,                                      !- Outlet Port
  {986b6352-5da6-41b5-b88e-7b07dc970bc1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {060cf5c3-7932-4781-8e12-1d334ae22eb0}, !- Handle
  {f5359b5f-9388-4ad4-bb3e-ed8252b42b98}, !- Name
  {986b6352-5da6-41b5-b88e-7b07dc970bc1}, !- Source Object
  15,                                     !- Outlet Port
  {451b06ed-e850-481f-a2ba-362f0419ed22}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d4191ad5-cc63-4082-84d2-c99f14d4f2b2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 27, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2f7cd04f-1544-4753-a830-ad1bc1d045ae}, !- Reference Setpoint Node Name
  {2f7cd04f-1544-4753-a830-ad1bc1d045ae}, !- Mixed Air Stream Node Name
  {53fc73f7-46c4-4a0b-b5d7-a1c39d3aa625}, !- Outdoor Air Stream Node Name
  {c0dae1e7-0bb1-4b27-9411-aedb82614fc6}, !- Return Air Stream Node Name
  {77d04ba4-31f6-4295-b260-5b84411ca509}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cb4b74f1-9e87-4ec0-815f-04787d80e8d3}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f39d1c60-ebeb-4ff7-8acb-cad73b196abc}, !- Control Zone or Zone List Name
  {88108788-812f-4704-9485-03288c9db079}, !- Cooling Control Zone or Zone List Name
  {6f8f7648-5e14-4c66-b23b-e25acaddc02d}, !- Heating Control Zone or Zone List Name
  {167d391f-5eb5-4c74-b91f-2c7fb2774f6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f39d1c60-ebeb-4ff7-8acb-cad73b196abc}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {88108788-812f-4704-9485-03288c9db079}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6f8f7648-5e14-4c66-b23b-e25acaddc02d}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {167d391f-5eb5-4c74-b91f-2c7fb2774f6d}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {966e3963-b729-4201-a2a1-c217602aa0e7}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {4c0de300-c297-446a-abe1-ad36da97fe62}, !- Default Day Schedule Name
  {0726ea5c-7674-4cbf-a8a9-e09669b36887}, !- Summer Design Day Schedule Name
  {29e6c111-b275-4ef0-92d2-32c9bfcf6a00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c0de300-c297-446a-abe1-ad36da97fe62}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {40cddf38-4a6c-4d40-8e1e-976047ecbc08}, !- Handle
  {966e3963-b729-4201-a2a1-c217602aa0e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d143eb79-167b-47e8-bc77-b49e0cd5a7c2}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29e6c111-b275-4ef0-92d2-32c9bfcf6a00}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0aa91d4-cdd3-4f65-9a3d-c317c00930d3}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0726ea5c-7674-4cbf-a8a9-e09669b36887}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ea976a8-52aa-4c42-ade4-1933f3f06e1a}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {966e3963-b729-4201-a2a1-c217602aa0e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4b490cd-fb40-4030-9a30-8b1e380e38e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b490cd-fb40-4030-9a30-8b1e380e38e2}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {761d5025-bd96-4800-a85b-41f4c2debdcd}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f874f4c8-791e-4f82-938b-549e205c35af}, !- Supply Air Inlet Node
  {9cae80ba-04b4-4dce-bf1d-d682bca28cf5}, !- Supply Air Outlet Node
  {60cf6fab-ff73-4ae7-aff6-7d37e1918da6}, !- Exhaust Air Inlet Node
  {e37d56f9-a3ea-4383-ad7c-f4ebeee48d94}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {392d081e-4385-48bf-993b-372363c0c93f}, !- Handle
  Node 731,                               !- Name
  {9cae80ba-04b4-4dce-bf1d-d682bca28cf5}, !- Inlet Port
  {a38d2e91-5d18-4c90-a44f-1983e50fb04f}; !- Outlet Port

OS:Connection,
  {f874f4c8-791e-4f82-938b-549e205c35af}, !- Handle
  {bd287094-e56c-46c1-9e03-6b2e3ee89329}, !- Name
  {61c2c6c7-c34b-4198-a0f0-fd58af9ec28f}, !- Source Object
  3,                                      !- Outlet Port
  {761d5025-bd96-4800-a85b-41f4c2debdcd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9cae80ba-04b4-4dce-bf1d-d682bca28cf5}, !- Handle
  {cf482a24-b232-4a22-98eb-4ef4d19f679e}, !- Name
  {761d5025-bd96-4800-a85b-41f4c2debdcd}, !- Source Object
  13,                                     !- Outlet Port
  {392d081e-4385-48bf-993b-372363c0c93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a38d2e91-5d18-4c90-a44f-1983e50fb04f}, !- Handle
  {e632a472-ba6d-4be9-be34-333786a9ecf5}, !- Name
  {392d081e-4385-48bf-993b-372363c0c93f}, !- Source Object
  3,                                      !- Outlet Port
  {981d8d68-e34b-4577-83e0-03afe1b93079}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {124362d6-284b-425f-9957-5ec603a7b9f7}, !- Handle
  Node 732,                               !- Name
  {52fd0338-7e15-4791-8f4e-3c9fb726a79e}, !- Inlet Port
  {60cf6fab-ff73-4ae7-aff6-7d37e1918da6}; !- Outlet Port

OS:Connection,
  {52fd0338-7e15-4791-8f4e-3c9fb726a79e}, !- Handle
  {3838226d-79ce-400d-88a9-2c85881cf11c}, !- Name
  {981d8d68-e34b-4577-83e0-03afe1b93079}, !- Source Object
  7,                                      !- Outlet Port
  {124362d6-284b-425f-9957-5ec603a7b9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cf6fab-ff73-4ae7-aff6-7d37e1918da6}, !- Handle
  {c54a3e17-6c99-4866-8989-00f340076fb7}, !- Name
  {124362d6-284b-425f-9957-5ec603a7b9f7}, !- Source Object
  3,                                      !- Outlet Port
  {761d5025-bd96-4800-a85b-41f4c2debdcd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e37d56f9-a3ea-4383-ad7c-f4ebeee48d94}, !- Handle
  {004841b8-257d-4359-b917-ab0af520b3be}, !- Name
  {761d5025-bd96-4800-a85b-41f4c2debdcd}, !- Source Object
  15,                                     !- Outlet Port
  {1d9e62b9-adc0-4b9d-8398-e95ac2e0ef86}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c3e6f508-9010-4ce3-90ff-2e96a3f28eca}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 28, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ddf266e5-c143-49d1-8f3e-4aba76bdb60c}, !- Reference Setpoint Node Name
  {ddf266e5-c143-49d1-8f3e-4aba76bdb60c}, !- Mixed Air Stream Node Name
  {61c2c6c7-c34b-4198-a0f0-fd58af9ec28f}, !- Outdoor Air Stream Node Name
  {e428b055-58e6-48ae-8828-67da82848fbc}, !- Return Air Stream Node Name
  {392d081e-4385-48bf-993b-372363c0c93f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e92f2e60-25c6-4527-b830-41d59fbd969a}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5034a898-f4c6-4e29-bcbf-cde443e5750f}, !- Control Zone or Zone List Name
  {2523d145-45e4-4872-af6a-99b9ea40568a}, !- Cooling Control Zone or Zone List Name
  {81705d88-0f9e-4fe8-b2ab-d76b5ca41c8f}, !- Heating Control Zone or Zone List Name
  {393e04fb-bba4-4694-a01e-f69bc927513a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5034a898-f4c6-4e29-bcbf-cde443e5750f}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {2523d145-45e4-4872-af6a-99b9ea40568a}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {81705d88-0f9e-4fe8-b2ab-d76b5ca41c8f}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {393e04fb-bba4-4694-a01e-f69bc927513a}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a85db84a-408b-4cf4-ac85-c7849acb8350}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {22c31d6a-9307-41b0-b7be-739ec23b8913}, !- Default Day Schedule Name
  {b6a63220-b97a-43f8-9c55-2bb13b5d00ec}, !- Summer Design Day Schedule Name
  {b490aeed-de51-4d03-b6f1-32ba81240079}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22c31d6a-9307-41b0-b7be-739ec23b8913}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {26fa09b0-ba0f-4b61-8075-b7595d9154ef}, !- Handle
  {a85db84a-408b-4cf4-ac85-c7849acb8350}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f2c2f0e-5d36-4b06-8911-38f43ae96636}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b490aeed-de51-4d03-b6f1-32ba81240079}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5f5ec39-ccf6-46c1-9458-d5adaa5b70c8}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6a63220-b97a-43f8-9c55-2bb13b5d00ec}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14adb85c-11ab-4201-943d-a2e658ddb6dd}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {a85db84a-408b-4cf4-ac85-c7849acb8350}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1f14972-f7cb-4319-b926-d327ff1e2749}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1f14972-f7cb-4319-b926-d327ff1e2749}, !- Handle
  Sys_3_PSZ Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8f713ec2-9852-40b7-8a17-210eeb508351}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {da2436a8-2882-4022-ac85-cb4da420564a}, !- Supply Air Inlet Node
  {63fc6ed6-bd3d-41cb-b8b7-6e6f74e44eb4}, !- Supply Air Outlet Node
  {149eeec2-bd64-43e6-8609-f5192e1c4178}, !- Exhaust Air Inlet Node
  {4625573b-5ec7-45b1-b908-90776de989de}, !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e890ac1f-9ed9-4098-829c-c3d76ae8dd60}, !- Handle
  Node 733,                               !- Name
  {63fc6ed6-bd3d-41cb-b8b7-6e6f74e44eb4}, !- Inlet Port
  {996c3466-669d-471c-9b96-5cdcc326a47e}; !- Outlet Port

OS:Connection,
  {da2436a8-2882-4022-ac85-cb4da420564a}, !- Handle
  {b669dc7c-d422-4aa1-a576-3eab62c4e9d2}, !- Name
  {54d8e623-5b9a-4353-b64d-cac8a3cae6e1}, !- Source Object
  3,                                      !- Outlet Port
  {8f713ec2-9852-40b7-8a17-210eeb508351}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {63fc6ed6-bd3d-41cb-b8b7-6e6f74e44eb4}, !- Handle
  {a79121f6-6537-4fd3-8aa8-90946e21a3c3}, !- Name
  {8f713ec2-9852-40b7-8a17-210eeb508351}, !- Source Object
  13,                                     !- Outlet Port
  {e890ac1f-9ed9-4098-829c-c3d76ae8dd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996c3466-669d-471c-9b96-5cdcc326a47e}, !- Handle
  {b81dead7-e297-42fa-b1de-4647b1f9a71f}, !- Name
  {e890ac1f-9ed9-4098-829c-c3d76ae8dd60}, !- Source Object
  3,                                      !- Outlet Port
  {0bf9d83f-5504-42c2-9e88-43b0e1a40f5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a11519d7-52d4-49d6-9bdb-ce65a596cafd}, !- Handle
  Node 734,                               !- Name
  {187937a9-222b-4555-9dd5-4da8f1abe11f}, !- Inlet Port
  {149eeec2-bd64-43e6-8609-f5192e1c4178}; !- Outlet Port

OS:Connection,
  {187937a9-222b-4555-9dd5-4da8f1abe11f}, !- Handle
  {9960f3a0-7478-4cea-8b10-1a422ab4cf74}, !- Name
  {0bf9d83f-5504-42c2-9e88-43b0e1a40f5d}, !- Source Object
  7,                                      !- Outlet Port
  {a11519d7-52d4-49d6-9bdb-ce65a596cafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149eeec2-bd64-43e6-8609-f5192e1c4178}, !- Handle
  {e46e006f-314f-49e0-b19d-9a3d0f689a78}, !- Name
  {a11519d7-52d4-49d6-9bdb-ce65a596cafd}, !- Source Object
  3,                                      !- Outlet Port
  {8f713ec2-9852-40b7-8a17-210eeb508351}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4625573b-5ec7-45b1-b908-90776de989de}, !- Handle
  {2e238b47-b477-4dc8-ab4d-5d93ac15a9be}, !- Name
  {8f713ec2-9852-40b7-8a17-210eeb508351}, !- Source Object
  15,                                     !- Outlet Port
  {b4ca028f-e622-4612-8999-ced82abc5d74}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {145963b5-e242-4cf6-b67d-c54fe2b68e75}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 29, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6935dd96-5951-4736-b603-64529d6c0742}, !- Reference Setpoint Node Name
  {6935dd96-5951-4736-b603-64529d6c0742}, !- Mixed Air Stream Node Name
  {54d8e623-5b9a-4353-b64d-cac8a3cae6e1}, !- Outdoor Air Stream Node Name
  {80882a41-3ece-4a96-94d4-bc688653fa45}, !- Return Air Stream Node Name
  {e890ac1f-9ed9-4098-829c-c3d76ae8dd60}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f443141b-40ea-4c65-964d-5161296b2269}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f2bdefc0-139c-46cc-99e2-27e5b03c8fe4}, !- Control Zone or Zone List Name
  {b64cc87d-b0b6-4509-a4a7-ad1268259cfd}, !- Cooling Control Zone or Zone List Name
  {2b66ae87-b0fb-4f5b-8d2f-9314a53b2706}, !- Heating Control Zone or Zone List Name
  {65321b82-3345-4fa8-9e08-14017e404e79}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2bdefc0-139c-46cc-99e2-27e5b03c8fe4}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {b64cc87d-b0b6-4509-a4a7-ad1268259cfd}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b66ae87-b0fb-4f5b-8d2f-9314a53b2706}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65321b82-3345-4fa8-9e08-14017e404e79}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9e5548ec-2b82-427c-86d6-14ab28d7ff79}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {bbbd60c2-cbd5-4c24-b66a-b53838af2016}, !- Default Day Schedule Name
  {1bc02ab7-177a-4fd2-9822-1fbfe00d0e9c}, !- Summer Design Day Schedule Name
  {cac16bc7-8522-4837-ace1-ad98d505ff24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbbd60c2-cbd5-4c24-b66a-b53838af2016}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {df5f970e-8558-4029-8015-905fc2cd5eb1}, !- Handle
  {9e5548ec-2b82-427c-86d6-14ab28d7ff79}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.404143006551221,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ab6b7a0-4cdd-4598-a235-c64ac07bec06}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cac16bc7-8522-4837-ace1-ad98d505ff24}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {704432ef-083b-4fbc-9b25-82085e00e10b}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bc02ab7-177a-4fd2-9822-1fbfe00d0e9c}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55856c15-75fd-4dfd-a257-b2268c72da24}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {9e5548ec-2b82-427c-86d6-14ab28d7ff79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dd7b17d-b19d-438e-a28d-002535e9e180}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dd7b17d-b19d-438e-a28d-002535e9e180}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d27ad126-f8d3-4988-b0f4-9a68ab82c845}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {efa0fdc3-c65c-451c-9bb5-0893564cd1bb}, !- Supply Air Inlet Node
  {84a5081c-bf48-45cb-92db-82cb0cf3ff3e}, !- Supply Air Outlet Node
  {55a4b3ba-15c7-4be2-a6f1-8071fa2c0200}, !- Exhaust Air Inlet Node
  {1e9d1c44-679c-4090-9aab-13fa5bd18b43}, !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {083237c9-5e8f-4898-aea7-d2e8e409e2cd}, !- Handle
  Node 735,                               !- Name
  {84a5081c-bf48-45cb-92db-82cb0cf3ff3e}, !- Inlet Port
  {ad1aa43c-8f06-4d6a-84d2-b59faa4bdd15}; !- Outlet Port

OS:Connection,
  {efa0fdc3-c65c-451c-9bb5-0893564cd1bb}, !- Handle
  {3b4973f1-6139-4854-b518-343bb71dcc12}, !- Name
  {6da26925-97aa-4c9f-a874-6905bb437fd9}, !- Source Object
  3,                                      !- Outlet Port
  {d27ad126-f8d3-4988-b0f4-9a68ab82c845}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {84a5081c-bf48-45cb-92db-82cb0cf3ff3e}, !- Handle
  {43ef3d9a-59d6-438c-b778-2e26e7651f28}, !- Name
  {d27ad126-f8d3-4988-b0f4-9a68ab82c845}, !- Source Object
  13,                                     !- Outlet Port
  {083237c9-5e8f-4898-aea7-d2e8e409e2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1aa43c-8f06-4d6a-84d2-b59faa4bdd15}, !- Handle
  {4f4eaeda-abe7-4021-b5fa-481e6d8ea23d}, !- Name
  {083237c9-5e8f-4898-aea7-d2e8e409e2cd}, !- Source Object
  3,                                      !- Outlet Port
  {18d6b11f-50e4-4060-bb19-04faa75d5207}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f51bb1bb-0843-4195-9661-15dbba146311}, !- Handle
  Node 736,                               !- Name
  {d0a0f9d1-6395-4ca2-a99f-6c3f4ca62ac8}, !- Inlet Port
  {55a4b3ba-15c7-4be2-a6f1-8071fa2c0200}; !- Outlet Port

OS:Connection,
  {d0a0f9d1-6395-4ca2-a99f-6c3f4ca62ac8}, !- Handle
  {a9505ab9-a575-4bcd-af62-e1162c49f67b}, !- Name
  {18d6b11f-50e4-4060-bb19-04faa75d5207}, !- Source Object
  7,                                      !- Outlet Port
  {f51bb1bb-0843-4195-9661-15dbba146311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a4b3ba-15c7-4be2-a6f1-8071fa2c0200}, !- Handle
  {c30ad07a-56c9-4a7b-88f0-448d280b1a74}, !- Name
  {f51bb1bb-0843-4195-9661-15dbba146311}, !- Source Object
  3,                                      !- Outlet Port
  {d27ad126-f8d3-4988-b0f4-9a68ab82c845}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1e9d1c44-679c-4090-9aab-13fa5bd18b43}, !- Handle
  {0dd22238-e30c-4fa0-b17b-0f1e55dbbcae}, !- Name
  {d27ad126-f8d3-4988-b0f4-9a68ab82c845}, !- Source Object
  15,                                     !- Outlet Port
  {1eb191fe-3c44-4bbc-855b-1726475c984c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {76b71629-34b7-41e7-997a-3ae363656a0d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 30, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {badb5669-e279-4d67-9e1e-01bfe513b91f}, !- Reference Setpoint Node Name
  {badb5669-e279-4d67-9e1e-01bfe513b91f}, !- Mixed Air Stream Node Name
  {6da26925-97aa-4c9f-a874-6905bb437fd9}, !- Outdoor Air Stream Node Name
  {3c2b2866-a544-4480-be20-2999b1139e82}, !- Return Air Stream Node Name
  {083237c9-5e8f-4898-aea7-d2e8e409e2cd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1a57293b-38c6-4774-807c-f2a1c4645737}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {814e4f55-9e80-4048-8f82-f3568c4b4ed7}, !- Control Zone or Zone List Name
  {f239c43a-b0ab-4271-ad6a-38afa5706f99}, !- Cooling Control Zone or Zone List Name
  {1a49aaac-a64b-4738-911f-88300fb450a7}, !- Heating Control Zone or Zone List Name
  {98b41fb4-3023-4d03-a061-0f5ba86e550a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {814e4f55-9e80-4048-8f82-f3568c4b4ed7}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {f239c43a-b0ab-4271-ad6a-38afa5706f99}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1a49aaac-a64b-4738-911f-88300fb450a7}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98b41fb4-3023-4d03-a061-0f5ba86e550a}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {473e7490-45e7-435e-a75d-190589530067}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {4231f2c3-02c4-4b56-b819-c826243ed59b}, !- Default Day Schedule Name
  {6d434d2c-6125-4bf1-a03b-1db0342f0f4e}, !- Summer Design Day Schedule Name
  {ea68ef07-3a65-423a-98b8-f7389b0041c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4231f2c3-02c4-4b56-b819-c826243ed59b}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {3e4a4f84-b31a-4a54-a23b-38a7ef88d511}, !- Handle
  {473e7490-45e7-435e-a75d-190589530067}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.404143006551221,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f607d1d-513f-4540-9565-f67442508645}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea68ef07-3a65-423a-98b8-f7389b0041c3}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0c61fad-9dff-4f04-b66c-1efe182123bf}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d434d2c-6125-4bf1-a03b-1db0342f0f4e}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eef12b75-46ad-4135-aec4-53dd17d8fe2b}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {473e7490-45e7-435e-a75d-190589530067}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4751f4b2-ecd4-4cca-aed5-f8171d2a698b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4751f4b2-ecd4-4cca-aed5-f8171d2a698b}, !- Handle
  Sys_3_PSZ Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9e6268df-b44c-4ecb-b5d1-57ba40110fe6}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b0263727-7389-439f-bbd8-23e1a1334f6b}, !- Supply Air Inlet Node
  {b297ff16-935a-4f8f-8534-7c23670ef5ca}, !- Supply Air Outlet Node
  {a04f8b6e-9411-4086-a927-c9bb54cb1363}, !- Exhaust Air Inlet Node
  {609d1640-834d-4776-99ff-33e53232d7d0}, !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {934114c0-0198-4811-88fd-001cb065fbf2}, !- Handle
  Node 737,                               !- Name
  {b297ff16-935a-4f8f-8534-7c23670ef5ca}, !- Inlet Port
  {05eafc1a-1115-45fd-811a-99c01a1479f6}; !- Outlet Port

OS:Connection,
  {b0263727-7389-439f-bbd8-23e1a1334f6b}, !- Handle
  {2fad1ac4-a8c6-49d9-9488-fa0bcb7b04e9}, !- Name
  {d9bd41dd-da1b-44f7-ac90-2b86e9f55b7f}, !- Source Object
  3,                                      !- Outlet Port
  {9e6268df-b44c-4ecb-b5d1-57ba40110fe6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b297ff16-935a-4f8f-8534-7c23670ef5ca}, !- Handle
  {112dcb7a-c81d-4986-986c-160019ec7d82}, !- Name
  {9e6268df-b44c-4ecb-b5d1-57ba40110fe6}, !- Source Object
  13,                                     !- Outlet Port
  {934114c0-0198-4811-88fd-001cb065fbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05eafc1a-1115-45fd-811a-99c01a1479f6}, !- Handle
  {59d041b8-3f96-45fc-99cb-b05c31342dd9}, !- Name
  {934114c0-0198-4811-88fd-001cb065fbf2}, !- Source Object
  3,                                      !- Outlet Port
  {1a80a114-73a9-4491-9ad9-e0bae76204ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {540fd31f-2e15-496d-8857-6f3a8bce8dc3}, !- Handle
  Node 738,                               !- Name
  {b643d634-688f-4421-bcab-2b661e55427c}, !- Inlet Port
  {a04f8b6e-9411-4086-a927-c9bb54cb1363}; !- Outlet Port

OS:Connection,
  {b643d634-688f-4421-bcab-2b661e55427c}, !- Handle
  {2e8090b1-a8b6-43e9-b4db-4196aa7ecf99}, !- Name
  {1a80a114-73a9-4491-9ad9-e0bae76204ce}, !- Source Object
  7,                                      !- Outlet Port
  {540fd31f-2e15-496d-8857-6f3a8bce8dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04f8b6e-9411-4086-a927-c9bb54cb1363}, !- Handle
  {1c92a31d-9bbd-4ceb-8446-6e04a6815974}, !- Name
  {540fd31f-2e15-496d-8857-6f3a8bce8dc3}, !- Source Object
  3,                                      !- Outlet Port
  {9e6268df-b44c-4ecb-b5d1-57ba40110fe6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {609d1640-834d-4776-99ff-33e53232d7d0}, !- Handle
  {266ceaf1-4b95-4d91-a750-74273bf53f32}, !- Name
  {9e6268df-b44c-4ecb-b5d1-57ba40110fe6}, !- Source Object
  15,                                     !- Outlet Port
  {ac511595-2584-439f-a4d4-bf31cf244499}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9e891bb2-6efa-40d3-b9ff-8ffb34344a9b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 31, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b3e491b0-d3f5-471e-9264-7c270b665eac}, !- Reference Setpoint Node Name
  {b3e491b0-d3f5-471e-9264-7c270b665eac}, !- Mixed Air Stream Node Name
  {d9bd41dd-da1b-44f7-ac90-2b86e9f55b7f}, !- Outdoor Air Stream Node Name
  {4368af54-72ac-4129-86d7-218483564b63}, !- Return Air Stream Node Name
  {934114c0-0198-4811-88fd-001cb065fbf2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0016f8d2-5e5d-4323-86dd-14b30679262e}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {690c3871-afaf-492d-92db-58df2c0dc492}, !- Control Zone or Zone List Name
  {13f010cb-e253-4e7c-a6b4-7bad8da81f0d}, !- Cooling Control Zone or Zone List Name
  {b114e36d-3487-4d6c-955b-818e56e83c26}, !- Heating Control Zone or Zone List Name
  {65e999ad-b45d-419e-a5d3-4127120bfeb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {690c3871-afaf-492d-92db-58df2c0dc492}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {13f010cb-e253-4e7c-a6b4-7bad8da81f0d}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b114e36d-3487-4d6c-955b-818e56e83c26}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65e999ad-b45d-419e-a5d3-4127120bfeb5}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e5ffdca3-04b7-46e0-b353-9b1f7fb2fc51}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {2b596bbd-9f72-4e2a-a3a5-15e7fc15e13f}, !- Default Day Schedule Name
  {85169e6b-1921-4f91-9c8b-d8ae10adc395}, !- Summer Design Day Schedule Name
  {dd350b51-904c-4656-9f76-5cff41dc0250}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b596bbd-9f72-4e2a-a3a5-15e7fc15e13f}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {f6369b7d-4f99-456a-9ca1-af7f0cdfac33}, !- Handle
  {e5ffdca3-04b7-46e0-b353-9b1f7fb2fc51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7106214509826796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f35770e-26b7-4b4a-b51e-217bbfc1e453}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd350b51-904c-4656-9f76-5cff41dc0250}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c1b22d4-4afe-4328-9b0f-e1058ac00694}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85169e6b-1921-4f91-9c8b-d8ae10adc395}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1aa11f2a-26f1-4a01-8c49-b9891a733a1d}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {e5ffdca3-04b7-46e0-b353-9b1f7fb2fc51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6773dc9d-0d87-4fab-9ef5-996446bdf03e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6773dc9d-0d87-4fab-9ef5-996446bdf03e}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {041c4c3c-c338-4dcd-9c13-c1cf53d2d334}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6a37c8c0-903e-4536-b3df-74dd97f43efe}, !- Supply Air Inlet Node
  {480694bc-80fc-4f6d-a952-5d1e5b116dd9}, !- Supply Air Outlet Node
  {c62c59de-0406-4196-972f-1544bbae29fe}, !- Exhaust Air Inlet Node
  {2c7e2018-7590-402c-b4da-f9447be797e3}, !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e7c8844b-22e6-468e-a836-9d5ba2f6eda8}, !- Handle
  Node 739,                               !- Name
  {480694bc-80fc-4f6d-a952-5d1e5b116dd9}, !- Inlet Port
  {1ee7581f-59be-4730-85ae-a833a544a1aa}; !- Outlet Port

OS:Connection,
  {6a37c8c0-903e-4536-b3df-74dd97f43efe}, !- Handle
  {69c4dbaa-bdb1-4e52-8942-f14b9b380323}, !- Name
  {413e5f95-4a55-4303-b614-afa9f627e7bb}, !- Source Object
  3,                                      !- Outlet Port
  {041c4c3c-c338-4dcd-9c13-c1cf53d2d334}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {480694bc-80fc-4f6d-a952-5d1e5b116dd9}, !- Handle
  {0f900811-336a-4fec-bf2f-dda3021ce5d2}, !- Name
  {041c4c3c-c338-4dcd-9c13-c1cf53d2d334}, !- Source Object
  13,                                     !- Outlet Port
  {e7c8844b-22e6-468e-a836-9d5ba2f6eda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee7581f-59be-4730-85ae-a833a544a1aa}, !- Handle
  {4fc96b7d-f4c0-4f4e-8dfa-f2a461844e1f}, !- Name
  {e7c8844b-22e6-468e-a836-9d5ba2f6eda8}, !- Source Object
  3,                                      !- Outlet Port
  {1fcb6f95-bac9-4b35-9b2a-3426ecc79a95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3b6bd5d-9692-46ef-b273-9cfd56d2ef17}, !- Handle
  Node 740,                               !- Name
  {59ecd0f1-3ea2-422d-b90b-5357c9ec1c28}, !- Inlet Port
  {c62c59de-0406-4196-972f-1544bbae29fe}; !- Outlet Port

OS:Connection,
  {59ecd0f1-3ea2-422d-b90b-5357c9ec1c28}, !- Handle
  {dbd3bb54-0502-4f11-a173-7f48467efb76}, !- Name
  {1fcb6f95-bac9-4b35-9b2a-3426ecc79a95}, !- Source Object
  7,                                      !- Outlet Port
  {b3b6bd5d-9692-46ef-b273-9cfd56d2ef17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62c59de-0406-4196-972f-1544bbae29fe}, !- Handle
  {927fdb60-ee30-4a76-84a3-6b63e1fcd2b3}, !- Name
  {b3b6bd5d-9692-46ef-b273-9cfd56d2ef17}, !- Source Object
  3,                                      !- Outlet Port
  {041c4c3c-c338-4dcd-9c13-c1cf53d2d334}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2c7e2018-7590-402c-b4da-f9447be797e3}, !- Handle
  {36f5b324-621a-4a88-9aa4-afad31211408}, !- Name
  {041c4c3c-c338-4dcd-9c13-c1cf53d2d334}, !- Source Object
  15,                                     !- Outlet Port
  {e63e278a-d31f-47d8-b0ed-f23475a3a87d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {51bfa200-37f6-462f-8ad1-3e218b6f38db}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 32, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {eafba654-285b-4094-9369-1c4b81c85b61}, !- Reference Setpoint Node Name
  {eafba654-285b-4094-9369-1c4b81c85b61}, !- Mixed Air Stream Node Name
  {413e5f95-4a55-4303-b614-afa9f627e7bb}, !- Outdoor Air Stream Node Name
  {b391548c-97de-42b0-8620-feb0ed9cb268}, !- Return Air Stream Node Name
  {e7c8844b-22e6-468e-a836-9d5ba2f6eda8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {085e4d19-a153-459d-98ac-f6e0799bf9b3}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6a716d6c-3827-433a-9758-562585d25dc3}, !- Control Zone or Zone List Name
  {b16894b7-c276-431b-8869-3b6e2fda3c00}, !- Cooling Control Zone or Zone List Name
  {30b17e25-5a6c-460c-8358-c9eed37d060a}, !- Heating Control Zone or Zone List Name
  {f7576e99-2e2f-4a5b-a89f-c627de2b3343}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a716d6c-3827-433a-9758-562585d25dc3}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {b16894b7-c276-431b-8869-3b6e2fda3c00}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {30b17e25-5a6c-460c-8358-c9eed37d060a}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7576e99-2e2f-4a5b-a89f-c627de2b3343}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7e6e8292-76ed-484a-9b06-7d76f0632f47}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {2b669afe-27d2-491c-b752-5a1c8323a5fe}, !- Default Day Schedule Name
  {5bf6f634-3c9e-4494-8e64-c7c988a52d60}, !- Summer Design Day Schedule Name
  {0f3ad9cb-fc92-4c67-81b1-5f709bd7b051}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b669afe-27d2-491c-b752-5a1c8323a5fe}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {7e40dcea-907f-4f62-806d-955feb3346e9}, !- Handle
  {7e6e8292-76ed-484a-9b06-7d76f0632f47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7106214509826796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52b5bf12-db89-42e4-a896-2d7f30a457ee}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f3ad9cb-fc92-4c67-81b1-5f709bd7b051}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {144a01d5-ef5d-4798-b688-9c209433d3a5}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bf6f634-3c9e-4494-8e64-c7c988a52d60}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f4096e2-e159-4b16-b518-0704ce3dcb8f}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Sunday Rule, !- Name
  {7e6e8292-76ed-484a-9b06-7d76f0632f47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9769779-68e2-425d-9f5f-6b6012817444}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9769779-68e2-425d-9f5f-6b6012817444}, !- Handle
  Sys_3_PSZ Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2c1ec156-2c0a-4e1b-a1bb-3aa159aa8aa6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2525ea7c-155f-4676-b1ff-f9186930f3f1}, !- Supply Air Inlet Node
  {9b5189db-e306-4d27-9de6-d62baaa10ed7}, !- Supply Air Outlet Node
  {3d61b255-b69c-47f2-b0ea-44d90fd3878c}, !- Exhaust Air Inlet Node
  {075caa5e-fd76-4b02-b373-3e0440df49d3}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cd00249c-a460-447a-a32a-b9d08c850391}, !- Handle
  Node 741,                               !- Name
  {9b5189db-e306-4d27-9de6-d62baaa10ed7}, !- Inlet Port
  {af2a252e-89b9-4d9a-afc8-f15d16e0432e}; !- Outlet Port

OS:Connection,
  {2525ea7c-155f-4676-b1ff-f9186930f3f1}, !- Handle
  {2aaa9d46-a00f-45b4-a9fa-a32c845706f4}, !- Name
  {d841425a-2703-4010-9080-28ce58a20548}, !- Source Object
  3,                                      !- Outlet Port
  {2c1ec156-2c0a-4e1b-a1bb-3aa159aa8aa6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9b5189db-e306-4d27-9de6-d62baaa10ed7}, !- Handle
  {736b1876-c8b8-46b4-b103-aa1d1b716c56}, !- Name
  {2c1ec156-2c0a-4e1b-a1bb-3aa159aa8aa6}, !- Source Object
  13,                                     !- Outlet Port
  {cd00249c-a460-447a-a32a-b9d08c850391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2a252e-89b9-4d9a-afc8-f15d16e0432e}, !- Handle
  {3d3e9f8b-0daf-44d1-99c8-04984b9dab07}, !- Name
  {cd00249c-a460-447a-a32a-b9d08c850391}, !- Source Object
  3,                                      !- Outlet Port
  {3e7b1a33-e940-4cac-b681-af4492410604}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7d48a45-b730-4924-afd8-a952386c8c8f}, !- Handle
  Node 742,                               !- Name
  {afdf97db-4cd1-445f-b70d-28e6e8b820c2}, !- Inlet Port
  {3d61b255-b69c-47f2-b0ea-44d90fd3878c}; !- Outlet Port

OS:Connection,
  {afdf97db-4cd1-445f-b70d-28e6e8b820c2}, !- Handle
  {fec8f94e-1a73-4599-8f0d-9f30a6e8c5d9}, !- Name
  {3e7b1a33-e940-4cac-b681-af4492410604}, !- Source Object
  7,                                      !- Outlet Port
  {e7d48a45-b730-4924-afd8-a952386c8c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d61b255-b69c-47f2-b0ea-44d90fd3878c}, !- Handle
  {81f2ee1d-11b8-46bc-8c89-719c05bdbf98}, !- Name
  {e7d48a45-b730-4924-afd8-a952386c8c8f}, !- Source Object
  3,                                      !- Outlet Port
  {2c1ec156-2c0a-4e1b-a1bb-3aa159aa8aa6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {075caa5e-fd76-4b02-b373-3e0440df49d3}, !- Handle
  {04a0bbcf-da95-4374-91f7-f6bf0f56a0b4}, !- Name
  {2c1ec156-2c0a-4e1b-a1bb-3aa159aa8aa6}, !- Source Object
  15,                                     !- Outlet Port
  {cf54692e-0f02-430f-886b-c6285ac23f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {19a46263-7cf8-4b02-a95b-a6de69ec0bf5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 33, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {81e9f90e-b915-4b7d-9e81-77e375db1d62}, !- Reference Setpoint Node Name
  {81e9f90e-b915-4b7d-9e81-77e375db1d62}, !- Mixed Air Stream Node Name
  {d841425a-2703-4010-9080-28ce58a20548}, !- Outdoor Air Stream Node Name
  {9b85cc3b-5b04-4108-9ebe-0cb5a87f9c31}, !- Return Air Stream Node Name
  {cd00249c-a460-447a-a32a-b9d08c850391}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0b7f3196-e8b9-4b20-89b8-2157dc7737f4}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8607ee51-4232-484d-bc80-959245eec42b}, !- Control Zone or Zone List Name
  {2a339890-254f-4416-9dbd-6d37550f01e2}, !- Cooling Control Zone or Zone List Name
  {e13d0b45-81c0-4396-b569-750aaef340bc}, !- Heating Control Zone or Zone List Name
  {f98f8e24-5dcd-4b80-be0d-5ab72b7134c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8607ee51-4232-484d-bc80-959245eec42b}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {2a339890-254f-4416-9dbd-6d37550f01e2}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e13d0b45-81c0-4396-b569-750aaef340bc}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f98f8e24-5dcd-4b80-be0d-5ab72b7134c6}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e1bde328-b399-4114-b69a-9bb1d6769574}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {4d86dbd1-8928-4997-b105-df7acf655b0c}, !- Default Day Schedule Name
  {01b29ea1-eb8c-4bc7-b567-57a93ae11b03}, !- Summer Design Day Schedule Name
  {e38bac5a-06d3-44a2-9c7b-99d9552956ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d86dbd1-8928-4997-b105-df7acf655b0c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d8cc5ad6-95c5-4250-9023-65a3311199c0}, !- Handle
  {e1bde328-b399-4114-b69a-9bb1d6769574}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cf7c682-f2fb-4dd3-b215-4678210d8149}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e38bac5a-06d3-44a2-9c7b-99d9552956ec}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9092c8e5-fe92-459b-ac51-fd1691b5551c}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01b29ea1-eb8c-4bc7-b567-57a93ae11b03}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34c8224c-7ee7-4682-acac-f44783772f9e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {e1bde328-b399-4114-b69a-9bb1d6769574}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95974bed-8273-4f73-9327-fcac3d8d7d54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95974bed-8273-4f73-9327-fcac3d8d7d54}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {29993b52-0703-4efe-8551-d55999b027a4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {514914bb-b43f-4d01-bfb7-fb2d40d951ad}, !- Supply Air Inlet Node
  {1f4d9e7a-edf0-437c-9080-128af4776cb7}, !- Supply Air Outlet Node
  {0879724e-145f-4ff0-ae19-aeb8f23a0ffd}, !- Exhaust Air Inlet Node
  {7ba937a9-4dc8-4cd7-95fb-598763a0796f}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {eebdef1a-1fa6-4711-ab39-bf756c9e0812}, !- Handle
  Node 743,                               !- Name
  {1f4d9e7a-edf0-437c-9080-128af4776cb7}, !- Inlet Port
  {699be1e9-1534-4d7c-9f1b-3218ef26f339}; !- Outlet Port

OS:Connection,
  {514914bb-b43f-4d01-bfb7-fb2d40d951ad}, !- Handle
  {2824ac9a-b2ba-4aa9-b51b-1753bb4aa464}, !- Name
  {4d00a48d-4adf-4e6e-ada1-67caf4d079e1}, !- Source Object
  3,                                      !- Outlet Port
  {29993b52-0703-4efe-8551-d55999b027a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1f4d9e7a-edf0-437c-9080-128af4776cb7}, !- Handle
  {5dce33fd-d426-4b0b-a3f7-9ed9291c5e5d}, !- Name
  {29993b52-0703-4efe-8551-d55999b027a4}, !- Source Object
  13,                                     !- Outlet Port
  {eebdef1a-1fa6-4711-ab39-bf756c9e0812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699be1e9-1534-4d7c-9f1b-3218ef26f339}, !- Handle
  {9b2abe1d-4862-4bcf-8964-2f6357fc99c5}, !- Name
  {eebdef1a-1fa6-4711-ab39-bf756c9e0812}, !- Source Object
  3,                                      !- Outlet Port
  {01aa3597-72bf-4df6-916d-d555f452dc75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {575935c7-aec7-40b2-a6ce-8018a3e9cad7}, !- Handle
  Node 744,                               !- Name
  {1259e58b-8d95-4ae5-8403-37e6ec2bd1b9}, !- Inlet Port
  {0879724e-145f-4ff0-ae19-aeb8f23a0ffd}; !- Outlet Port

OS:Connection,
  {1259e58b-8d95-4ae5-8403-37e6ec2bd1b9}, !- Handle
  {0e656bc0-886b-451c-bf75-516572a6f0c0}, !- Name
  {01aa3597-72bf-4df6-916d-d555f452dc75}, !- Source Object
  7,                                      !- Outlet Port
  {575935c7-aec7-40b2-a6ce-8018a3e9cad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0879724e-145f-4ff0-ae19-aeb8f23a0ffd}, !- Handle
  {88dd8f5c-6ed9-4300-8ad9-ec5e4e8984a3}, !- Name
  {575935c7-aec7-40b2-a6ce-8018a3e9cad7}, !- Source Object
  3,                                      !- Outlet Port
  {29993b52-0703-4efe-8551-d55999b027a4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7ba937a9-4dc8-4cd7-95fb-598763a0796f}, !- Handle
  {fbb56e3c-a6bf-4b6a-87b4-1d72c25fec53}, !- Name
  {29993b52-0703-4efe-8551-d55999b027a4}, !- Source Object
  15,                                     !- Outlet Port
  {82dca08c-7b47-4daa-9db2-4135c7feeda1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e66b8652-20ec-4273-9af0-daa817a42557}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 34, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a755e40d-26c0-4c15-aae7-0836bd5de086}, !- Reference Setpoint Node Name
  {a755e40d-26c0-4c15-aae7-0836bd5de086}, !- Mixed Air Stream Node Name
  {4d00a48d-4adf-4e6e-ada1-67caf4d079e1}, !- Outdoor Air Stream Node Name
  {7ce30c74-57d8-4a5e-aa7e-996de07cb8a5}, !- Return Air Stream Node Name
  {eebdef1a-1fa6-4711-ab39-bf756c9e0812}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bd2d0fe8-5319-4ba5-ad13-850749eb2468}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dce0c56d-4113-4673-8edc-10c743c8f8ca}, !- Control Zone or Zone List Name
  {817ff230-a17e-4981-b3e6-52bdbb833b62}, !- Cooling Control Zone or Zone List Name
  {09754382-98af-461e-be15-6c9f24a1a158}, !- Heating Control Zone or Zone List Name
  {b174a0db-1395-4490-b2b3-d38898038d55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dce0c56d-4113-4673-8edc-10c743c8f8ca}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {817ff230-a17e-4981-b3e6-52bdbb833b62}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09754382-98af-461e-be15-6c9f24a1a158}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b174a0db-1395-4490-b2b3-d38898038d55}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0ca04caa-3cf6-498d-b76f-48c543deba1f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {049d1ae0-a571-4a24-b487-40b59a0e1903}, !- Default Day Schedule Name
  {0b4d5822-ff1d-44f6-89d9-7979be5c6d3c}, !- Summer Design Day Schedule Name
  {aebc3597-e7e9-4bac-90f5-2e25ba3ce109}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {049d1ae0-a571-4a24-b487-40b59a0e1903}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d0663c5d-85ef-40ef-817c-7bc0d4d5d760}, !- Handle
  {0ca04caa-3cf6-498d-b76f-48c543deba1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d6edc94-c167-4f39-9a5f-ae8fad97834c}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aebc3597-e7e9-4bac-90f5-2e25ba3ce109}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52f3a0b1-a96e-4d39-af37-f5b7b966965e}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b4d5822-ff1d-44f6-89d9-7979be5c6d3c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea1a470c-5d01-47c9-ba97-4d1f8688d960}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {0ca04caa-3cf6-498d-b76f-48c543deba1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a15f8ef6-609f-4597-b38b-019632d54ef6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a15f8ef6-609f-4597-b38b-019632d54ef6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dd5aaae3-c6f0-4cba-8e2d-78feab583e27}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1da3e1f8-ed47-48eb-8e2d-329683aeab68}, !- Supply Air Inlet Node
  {7ac19041-b9d5-44d2-88df-49c16dc74851}, !- Supply Air Outlet Node
  {70189a91-fe91-4c12-8c9e-8dcd0cb9371d}, !- Exhaust Air Inlet Node
  {2b3e201f-f535-456b-9ecd-3ed039b148a2}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e435939b-a07d-4c22-be0b-1e27f53db96c}, !- Handle
  Node 745,                               !- Name
  {7ac19041-b9d5-44d2-88df-49c16dc74851}, !- Inlet Port
  {13df0af5-3c89-45a8-a58b-7fffa25dcf87}; !- Outlet Port

OS:Connection,
  {1da3e1f8-ed47-48eb-8e2d-329683aeab68}, !- Handle
  {f078b9f0-3179-4232-9d73-eb166fb26ed0}, !- Name
  {99c047d3-4212-44ae-99e4-36f7e895c7ab}, !- Source Object
  3,                                      !- Outlet Port
  {dd5aaae3-c6f0-4cba-8e2d-78feab583e27}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7ac19041-b9d5-44d2-88df-49c16dc74851}, !- Handle
  {cc6351bb-742b-43ac-86dc-2c4bc7b77163}, !- Name
  {dd5aaae3-c6f0-4cba-8e2d-78feab583e27}, !- Source Object
  13,                                     !- Outlet Port
  {e435939b-a07d-4c22-be0b-1e27f53db96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13df0af5-3c89-45a8-a58b-7fffa25dcf87}, !- Handle
  {bef71509-d9d1-4173-94a2-b9b5202c3426}, !- Name
  {e435939b-a07d-4c22-be0b-1e27f53db96c}, !- Source Object
  3,                                      !- Outlet Port
  {7c10dc09-e512-4a1d-8055-93bf2152b508}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4702e4aa-2154-4a42-a528-18a4a1f1f83f}, !- Handle
  Node 746,                               !- Name
  {dbc9d548-af1b-48ee-a421-294b638878c8}, !- Inlet Port
  {70189a91-fe91-4c12-8c9e-8dcd0cb9371d}; !- Outlet Port

OS:Connection,
  {dbc9d548-af1b-48ee-a421-294b638878c8}, !- Handle
  {a34e5894-f1a3-4f77-96d6-585dda774888}, !- Name
  {7c10dc09-e512-4a1d-8055-93bf2152b508}, !- Source Object
  7,                                      !- Outlet Port
  {4702e4aa-2154-4a42-a528-18a4a1f1f83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70189a91-fe91-4c12-8c9e-8dcd0cb9371d}, !- Handle
  {ce7ffff8-74a3-4401-b627-b0a1f3f5f79f}, !- Name
  {4702e4aa-2154-4a42-a528-18a4a1f1f83f}, !- Source Object
  3,                                      !- Outlet Port
  {dd5aaae3-c6f0-4cba-8e2d-78feab583e27}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2b3e201f-f535-456b-9ecd-3ed039b148a2}, !- Handle
  {d8b6b513-4ea9-4a1f-9e28-897fb3e8b348}, !- Name
  {dd5aaae3-c6f0-4cba-8e2d-78feab583e27}, !- Source Object
  15,                                     !- Outlet Port
  {75687a2e-5295-472a-89c4-6e8d73837de8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {693f9a47-1076-4ca7-9a0e-b6cee0d7a900}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 35, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e53db788-486c-4079-9f14-9623717b2a01}, !- Reference Setpoint Node Name
  {e53db788-486c-4079-9f14-9623717b2a01}, !- Mixed Air Stream Node Name
  {99c047d3-4212-44ae-99e4-36f7e895c7ab}, !- Outdoor Air Stream Node Name
  {1d82c62e-e2b4-4d19-b330-d49beb0b313b}, !- Return Air Stream Node Name
  {e435939b-a07d-4c22-be0b-1e27f53db96c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0d11f75d-9ff5-4234-a498-a8d7cbb4f63b}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {90b1720a-e102-4624-9d0a-7b500591963b}, !- Control Zone or Zone List Name
  {62a302b3-f732-462f-a706-ed76dfb97f54}, !- Cooling Control Zone or Zone List Name
  {5a021dd6-0128-4118-8a93-9cf2f3250790}, !- Heating Control Zone or Zone List Name
  {7480c079-a97c-4c7c-8e09-d3433abf44f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {90b1720a-e102-4624-9d0a-7b500591963b}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {62a302b3-f732-462f-a706-ed76dfb97f54}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5a021dd6-0128-4118-8a93-9cf2f3250790}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7480c079-a97c-4c7c-8e09-d3433abf44f0}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56bbb21d-b8c1-4d66-845c-a56373be1206}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {37149fb7-e4e4-4e73-b793-5712d4319952}, !- Default Day Schedule Name
  {a6121364-bc86-4d41-82d1-338b1d071cf8}, !- Summer Design Day Schedule Name
  {d6f9826a-e825-463c-ac42-3e10a75123fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37149fb7-e4e4-4e73-b793-5712d4319952}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {f7d05eab-43e8-4299-b134-d2f70439ad48}, !- Handle
  {56bbb21d-b8c1-4d66-845c-a56373be1206}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {666b9831-d2a5-4fc4-92bc-4d2c0b4ee761}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f9826a-e825-463c-ac42-3e10a75123fb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c9fa884-1d43-44fe-81e0-c5580fc65cf8}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6121364-bc86-4d41-82d1-338b1d071cf8}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7095923-1b19-4678-ab9e-a9194d7cac94}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {56bbb21d-b8c1-4d66-845c-a56373be1206}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0dc409c-cd0c-4214-a722-a1ee6ce6ee19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0dc409c-cd0c-4214-a722-a1ee6ce6ee19}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b3d3611-52aa-4423-af90-bbf5419105bd}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4e01dd84-0a77-4642-8f7b-6a56fd7fe336}, !- Supply Air Inlet Node
  {18b99efe-b21a-4850-9892-0bda2d8e5243}, !- Supply Air Outlet Node
  {730b53ea-fb7f-49d9-a6b7-3c8050304b3f}, !- Exhaust Air Inlet Node
  {40bb8e9c-713b-4dfd-9acd-ca3930f1aa04}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bd128180-ffdf-4447-8e26-1fc023985a06}, !- Handle
  Node 747,                               !- Name
  {18b99efe-b21a-4850-9892-0bda2d8e5243}, !- Inlet Port
  {7dbb4746-ee7d-4d55-bb68-939bdbd54cd6}; !- Outlet Port

OS:Connection,
  {4e01dd84-0a77-4642-8f7b-6a56fd7fe336}, !- Handle
  {1ec2e699-9fff-4406-818b-20a2be62b358}, !- Name
  {4b3806c1-191c-42d4-8358-c8883e2e3bfc}, !- Source Object
  3,                                      !- Outlet Port
  {5b3d3611-52aa-4423-af90-bbf5419105bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18b99efe-b21a-4850-9892-0bda2d8e5243}, !- Handle
  {c9d9828b-1944-4b29-85b5-596b6eecf6b6}, !- Name
  {5b3d3611-52aa-4423-af90-bbf5419105bd}, !- Source Object
  13,                                     !- Outlet Port
  {bd128180-ffdf-4447-8e26-1fc023985a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dbb4746-ee7d-4d55-bb68-939bdbd54cd6}, !- Handle
  {58a0e336-c74a-4e56-b3c9-a9bb6cefd6c8}, !- Name
  {bd128180-ffdf-4447-8e26-1fc023985a06}, !- Source Object
  3,                                      !- Outlet Port
  {9f0b2c72-3e0e-403f-83e4-e8e2d8017d1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15dfc39e-8bbd-4fdd-94a7-5aca9927d200}, !- Handle
  Node 748,                               !- Name
  {b062315e-69ea-432d-af77-880e04a621c4}, !- Inlet Port
  {730b53ea-fb7f-49d9-a6b7-3c8050304b3f}; !- Outlet Port

OS:Connection,
  {b062315e-69ea-432d-af77-880e04a621c4}, !- Handle
  {d9e6845e-3fd5-4ffa-a541-b562f6716235}, !- Name
  {9f0b2c72-3e0e-403f-83e4-e8e2d8017d1c}, !- Source Object
  7,                                      !- Outlet Port
  {15dfc39e-8bbd-4fdd-94a7-5aca9927d200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730b53ea-fb7f-49d9-a6b7-3c8050304b3f}, !- Handle
  {f3cb0811-8780-4f8b-9412-f36ec8c7cbba}, !- Name
  {15dfc39e-8bbd-4fdd-94a7-5aca9927d200}, !- Source Object
  3,                                      !- Outlet Port
  {5b3d3611-52aa-4423-af90-bbf5419105bd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {40bb8e9c-713b-4dfd-9acd-ca3930f1aa04}, !- Handle
  {62ead695-42dd-4099-9d4c-af0433bd0929}, !- Name
  {5b3d3611-52aa-4423-af90-bbf5419105bd}, !- Source Object
  15,                                     !- Outlet Port
  {20c7d94e-1d7f-4597-bc65-c7c7bf637d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a6a992de-fdc3-42d2-89e0-521028d15334}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 36, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fa69c832-f685-43f1-be16-4b623cc7e4b3}, !- Reference Setpoint Node Name
  {fa69c832-f685-43f1-be16-4b623cc7e4b3}, !- Mixed Air Stream Node Name
  {4b3806c1-191c-42d4-8358-c8883e2e3bfc}, !- Outdoor Air Stream Node Name
  {03a16c91-ca0e-4826-b727-58787e9f4bdb}, !- Return Air Stream Node Name
  {bd128180-ffdf-4447-8e26-1fc023985a06}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4bf3f87b-d8c7-45e4-a42f-6213e7727030}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b2b79046-fd5b-4924-87ad-8d2e3e77b300}, !- Control Zone or Zone List Name
  {48f96fc9-fabd-4ec1-818e-8fb383f283b1}, !- Cooling Control Zone or Zone List Name
  {ee016804-da45-490d-8236-021118708be3}, !- Heating Control Zone or Zone List Name
  {764edd69-18c0-4bdf-9c7d-80b15004c4f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2b79046-fd5b-4924-87ad-8d2e3e77b300}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {48f96fc9-fabd-4ec1-818e-8fb383f283b1}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee016804-da45-490d-8236-021118708be3}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {764edd69-18c0-4bdf-9c7d-80b15004c4f2}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c9fe36c2-0c84-4d76-9f75-87adfe264693}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {07cb7b28-7045-46c0-98b6-e6b6a4f0d959}, !- Default Day Schedule Name
  {6f8c14db-11d4-4c55-b248-1dbbbc68a694}, !- Summer Design Day Schedule Name
  {1068fa13-d3ff-45da-927b-678844219b8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07cb7b28-7045-46c0-98b6-e6b6a4f0d959}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {30183ab9-5226-4db1-a9e3-da6f45437386}, !- Handle
  {c9fe36c2-0c84-4d76-9f75-87adfe264693}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {134c4382-949c-4773-8199-e2ab3c4fc891}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1068fa13-d3ff-45da-927b-678844219b8b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d79781f-a4ae-4090-98f9-71de53ad4f69}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f8c14db-11d4-4c55-b248-1dbbbc68a694}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac097f9c-4d36-4347-93ae-3d6f0dd688ef}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {c9fe36c2-0c84-4d76-9f75-87adfe264693}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a8bc604-9a34-4d6e-a4d9-8fba4cf8ac99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a8bc604-9a34-4d6e-a4d9-8fba4cf8ac99}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b0a83755-ecbb-49a9-a971-3590b7da18ae}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {61001019-f372-42ba-9a5e-ee3b9256dfc7}, !- Supply Air Inlet Node
  {d23472f3-3a84-41d0-8bf3-2daebf2f0e90}, !- Supply Air Outlet Node
  {cbfbfc4f-d915-4eb6-93e1-7142c2607990}, !- Exhaust Air Inlet Node
  {8cae08aa-1427-49de-b58a-2d5871d7f7a0}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2d35f15a-5edc-48cd-8573-dea0ce05e4b6}, !- Handle
  Node 749,                               !- Name
  {d23472f3-3a84-41d0-8bf3-2daebf2f0e90}, !- Inlet Port
  {cc3f1c32-03d3-458e-8017-0efdf6ba073c}; !- Outlet Port

OS:Connection,
  {61001019-f372-42ba-9a5e-ee3b9256dfc7}, !- Handle
  {c24f5587-83ad-4029-8951-aef36779da4e}, !- Name
  {0fc62618-bdac-4898-a418-43ec3b0dee4d}, !- Source Object
  3,                                      !- Outlet Port
  {b0a83755-ecbb-49a9-a971-3590b7da18ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d23472f3-3a84-41d0-8bf3-2daebf2f0e90}, !- Handle
  {0a5f0c73-0c76-45f7-b9bb-7b11f6a3b6c1}, !- Name
  {b0a83755-ecbb-49a9-a971-3590b7da18ae}, !- Source Object
  13,                                     !- Outlet Port
  {2d35f15a-5edc-48cd-8573-dea0ce05e4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3f1c32-03d3-458e-8017-0efdf6ba073c}, !- Handle
  {83678fa1-96a2-41c5-86b8-d95e2929f55a}, !- Name
  {2d35f15a-5edc-48cd-8573-dea0ce05e4b6}, !- Source Object
  3,                                      !- Outlet Port
  {f93cf29b-f513-4eef-a4e2-685f29444700}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e37b93d5-9bf2-4e1f-8eb0-d5f81017848b}, !- Handle
  Node 750,                               !- Name
  {44fb6fd9-4ebb-4cbe-a315-b81fa4432647}, !- Inlet Port
  {cbfbfc4f-d915-4eb6-93e1-7142c2607990}; !- Outlet Port

OS:Connection,
  {44fb6fd9-4ebb-4cbe-a315-b81fa4432647}, !- Handle
  {41b06c51-7ed7-426d-b66c-976554e5c4fe}, !- Name
  {f93cf29b-f513-4eef-a4e2-685f29444700}, !- Source Object
  7,                                      !- Outlet Port
  {e37b93d5-9bf2-4e1f-8eb0-d5f81017848b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfbfc4f-d915-4eb6-93e1-7142c2607990}, !- Handle
  {41f532e3-0e16-4525-96ee-7f0946e894fa}, !- Name
  {e37b93d5-9bf2-4e1f-8eb0-d5f81017848b}, !- Source Object
  3,                                      !- Outlet Port
  {b0a83755-ecbb-49a9-a971-3590b7da18ae}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8cae08aa-1427-49de-b58a-2d5871d7f7a0}, !- Handle
  {754a37fa-61b9-4a12-ae00-b799a4bb1a22}, !- Name
  {b0a83755-ecbb-49a9-a971-3590b7da18ae}, !- Source Object
  15,                                     !- Outlet Port
  {4971fa0b-4511-4d8a-81aa-4930faf1f334}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3983a120-1a48-42f6-85ce-e7c9a3406629}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 37, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e94aaab0-a128-487f-a18a-1a5f17d25138}, !- Reference Setpoint Node Name
  {e94aaab0-a128-487f-a18a-1a5f17d25138}, !- Mixed Air Stream Node Name
  {0fc62618-bdac-4898-a418-43ec3b0dee4d}, !- Outdoor Air Stream Node Name
  {9ebb289c-2ef6-4a21-80d7-26dc984f597a}, !- Return Air Stream Node Name
  {2d35f15a-5edc-48cd-8573-dea0ce05e4b6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f416eb12-60e0-4657-88c8-0a2d1981e0df}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cecce1d6-0c86-4b35-b02f-cac616c8091d}, !- Control Zone or Zone List Name
  {f8128c29-011a-4046-9dc8-e782b80274a7}, !- Cooling Control Zone or Zone List Name
  {e6c56020-2c78-4ac9-a941-b302b1015b39}, !- Heating Control Zone or Zone List Name
  {c10073d2-0e83-4419-90a8-25cbf74a2c68}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cecce1d6-0c86-4b35-b02f-cac616c8091d}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {f8128c29-011a-4046-9dc8-e782b80274a7}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e6c56020-2c78-4ac9-a941-b302b1015b39}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c10073d2-0e83-4419-90a8-25cbf74a2c68}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b7d41d10-b3c0-400c-93a1-3c8ccc3ecf5b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {485b1a58-799d-4eaa-bf26-da5efd7c8be9}, !- Default Day Schedule Name
  {e382b27b-d281-402b-b73c-d634d45eae6d}, !- Summer Design Day Schedule Name
  {1084b4a8-14b4-472c-adfb-cc5707f53356}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {485b1a58-799d-4eaa-bf26-da5efd7c8be9}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {5b85381a-a56e-4fb2-8695-98f750b91372}, !- Handle
  {b7d41d10-b3c0-400c-93a1-3c8ccc3ecf5b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {759850c9-d2de-4912-ab71-1d3f65cdd44f}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1084b4a8-14b4-472c-adfb-cc5707f53356}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03becb2b-bbd1-4839-8239-dcd77206620e}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e382b27b-d281-402b-b73c-d634d45eae6d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bec6ff9f-1ef5-4a70-8ea8-0d9b7558c2d1}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {b7d41d10-b3c0-400c-93a1-3c8ccc3ecf5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da65a982-1e6c-4fab-b0d2-ebab5db79311}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da65a982-1e6c-4fab-b0d2-ebab5db79311}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {18c6c4a0-9cb9-4c10-bb58-0cdb5345c999}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {223c56d6-8e72-4b7c-ba26-7cc4532a38d7}, !- Supply Air Inlet Node
  {d4eda6c4-71ed-4e7b-bd72-6650d2849d36}, !- Supply Air Outlet Node
  {6739c232-d159-4518-ab56-83679ae945d6}, !- Exhaust Air Inlet Node
  {4f920026-ab81-43a3-b708-1d9294f0677c}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ac5850dc-39f2-4123-9143-0c408e0eb2cc}, !- Handle
  Node 751,                               !- Name
  {d4eda6c4-71ed-4e7b-bd72-6650d2849d36}, !- Inlet Port
  {c1b35e6c-6153-4e9c-8a54-98a88e14e217}; !- Outlet Port

OS:Connection,
  {223c56d6-8e72-4b7c-ba26-7cc4532a38d7}, !- Handle
  {ae6f0a57-dfac-42f8-8642-70b032797233}, !- Name
  {b903e48f-9021-46de-9a97-46dae2572d5f}, !- Source Object
  3,                                      !- Outlet Port
  {18c6c4a0-9cb9-4c10-bb58-0cdb5345c999}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d4eda6c4-71ed-4e7b-bd72-6650d2849d36}, !- Handle
  {2c2e215d-e8fc-440f-b5c0-14f483ffa396}, !- Name
  {18c6c4a0-9cb9-4c10-bb58-0cdb5345c999}, !- Source Object
  13,                                     !- Outlet Port
  {ac5850dc-39f2-4123-9143-0c408e0eb2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b35e6c-6153-4e9c-8a54-98a88e14e217}, !- Handle
  {c04c6b88-8071-4b75-8747-7eaafbfaac9c}, !- Name
  {ac5850dc-39f2-4123-9143-0c408e0eb2cc}, !- Source Object
  3,                                      !- Outlet Port
  {ffbb1a31-acbf-4ded-bdd7-8122c95a6728}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b51497a7-22be-476d-b01b-d2a57ba83d2a}, !- Handle
  Node 752,                               !- Name
  {8c33e591-4737-492a-b917-1994cabe83f5}, !- Inlet Port
  {6739c232-d159-4518-ab56-83679ae945d6}; !- Outlet Port

OS:Connection,
  {8c33e591-4737-492a-b917-1994cabe83f5}, !- Handle
  {96cec624-e544-4586-ba61-9b55e385f845}, !- Name
  {ffbb1a31-acbf-4ded-bdd7-8122c95a6728}, !- Source Object
  7,                                      !- Outlet Port
  {b51497a7-22be-476d-b01b-d2a57ba83d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6739c232-d159-4518-ab56-83679ae945d6}, !- Handle
  {9411371a-a730-43d4-a606-76cbea8c81b9}, !- Name
  {b51497a7-22be-476d-b01b-d2a57ba83d2a}, !- Source Object
  3,                                      !- Outlet Port
  {18c6c4a0-9cb9-4c10-bb58-0cdb5345c999}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4f920026-ab81-43a3-b708-1d9294f0677c}, !- Handle
  {9e8eb57d-8e59-4452-82cc-cc5d33a94fb6}, !- Name
  {18c6c4a0-9cb9-4c10-bb58-0cdb5345c999}, !- Source Object
  15,                                     !- Outlet Port
  {ea6789aa-cc3d-4b15-8b19-5e787fa2d51f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ecd7b641-a67b-43e9-997f-476a15dbac0f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 38, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {94fc6b3f-5ff3-4194-b61d-a73dd84d4e5b}, !- Reference Setpoint Node Name
  {94fc6b3f-5ff3-4194-b61d-a73dd84d4e5b}, !- Mixed Air Stream Node Name
  {b903e48f-9021-46de-9a97-46dae2572d5f}, !- Outdoor Air Stream Node Name
  {a1f2dcb0-a937-4ae3-8718-9e63c4e3d538}, !- Return Air Stream Node Name
  {ac5850dc-39f2-4123-9143-0c408e0eb2cc}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {77523cd6-9f18-4d75-8f81-941f468d0192}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eca593c0-ce1d-42a6-a1a2-e833c3abbeff}, !- Control Zone or Zone List Name
  {f4c62804-0907-4666-b080-450a09010f01}, !- Cooling Control Zone or Zone List Name
  {56f70f93-9746-4241-b55a-33c24d85e874}, !- Heating Control Zone or Zone List Name
  {9d38589c-f1fa-4de0-8cae-a1d9b2ee7ad9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eca593c0-ce1d-42a6-a1a2-e833c3abbeff}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {f4c62804-0907-4666-b080-450a09010f01}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {56f70f93-9746-4241-b55a-33c24d85e874}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d38589c-f1fa-4de0-8cae-a1d9b2ee7ad9}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7f6209a2-b079-46b6-a072-7cb47d5c48df}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {5d8a8058-7212-4378-9d5f-8f6f29025bff}, !- Default Day Schedule Name
  {503752bc-b87b-4aff-b68b-652385d71606}, !- Summer Design Day Schedule Name
  {086137f1-ac49-4aa9-a67d-7901cd44ce0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d8a8058-7212-4378-9d5f-8f6f29025bff}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {c52d5703-e884-42a3-9e98-3356656d9667}, !- Handle
  {7f6209a2-b079-46b6-a072-7cb47d5c48df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ff431da8-d054-4c0e-b61e-8caa2171ffd2}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {086137f1-ac49-4aa9-a67d-7901cd44ce0c}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3944b78-7bc6-4be6-83d5-c591518902d0}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503752bc-b87b-4aff-b68b-652385d71606}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a96f62a-7321-4731-8e4a-5729938cae43}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {7f6209a2-b079-46b6-a072-7cb47d5c48df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e966c1c-4689-4bd1-9265-35b7e4877e6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e966c1c-4689-4bd1-9265-35b7e4877e6e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2bbf8c57-82dd-49c7-9a68-4a2fbb70bc47}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {99afe651-d33d-45ff-8979-531f906c51e6}, !- Supply Air Inlet Node
  {77f015c1-0d2d-4b68-b059-a5ff1ec2a143}, !- Supply Air Outlet Node
  {d2ece1d1-acf7-42d0-9355-fd0188f67113}, !- Exhaust Air Inlet Node
  {57c99987-3c20-46fb-80f4-e38cf3e7879e}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e8c32f26-989b-4442-b4d4-e62f8acf565c}, !- Handle
  Node 753,                               !- Name
  {77f015c1-0d2d-4b68-b059-a5ff1ec2a143}, !- Inlet Port
  {95e85463-cb8e-4c5a-9b1f-39bf81650ef4}; !- Outlet Port

OS:Connection,
  {99afe651-d33d-45ff-8979-531f906c51e6}, !- Handle
  {0842c814-7ce0-4c79-b80d-5a4c62b3373a}, !- Name
  {7b107424-c7b9-463d-b22c-92dee56db0c1}, !- Source Object
  3,                                      !- Outlet Port
  {2bbf8c57-82dd-49c7-9a68-4a2fbb70bc47}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {77f015c1-0d2d-4b68-b059-a5ff1ec2a143}, !- Handle
  {b8503f50-293c-4472-9823-1f0e4bf3e690}, !- Name
  {2bbf8c57-82dd-49c7-9a68-4a2fbb70bc47}, !- Source Object
  13,                                     !- Outlet Port
  {e8c32f26-989b-4442-b4d4-e62f8acf565c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95e85463-cb8e-4c5a-9b1f-39bf81650ef4}, !- Handle
  {fe3af5b9-1b79-433c-9e86-e198cedf3a8e}, !- Name
  {e8c32f26-989b-4442-b4d4-e62f8acf565c}, !- Source Object
  3,                                      !- Outlet Port
  {e2927a75-5145-4191-8151-704626dbec94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d10e5392-050b-4a0e-9515-7be3eb40face}, !- Handle
  Node 754,                               !- Name
  {1156e7bb-b50c-476a-aaab-2b45adfc5cb1}, !- Inlet Port
  {d2ece1d1-acf7-42d0-9355-fd0188f67113}; !- Outlet Port

OS:Connection,
  {1156e7bb-b50c-476a-aaab-2b45adfc5cb1}, !- Handle
  {b721690b-c103-4159-973a-c5220e0143ad}, !- Name
  {e2927a75-5145-4191-8151-704626dbec94}, !- Source Object
  7,                                      !- Outlet Port
  {d10e5392-050b-4a0e-9515-7be3eb40face}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ece1d1-acf7-42d0-9355-fd0188f67113}, !- Handle
  {839b2c7e-1066-498d-aa7e-0e559969a4d9}, !- Name
  {d10e5392-050b-4a0e-9515-7be3eb40face}, !- Source Object
  3,                                      !- Outlet Port
  {2bbf8c57-82dd-49c7-9a68-4a2fbb70bc47}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57c99987-3c20-46fb-80f4-e38cf3e7879e}, !- Handle
  {ea5d68e7-2ccb-4480-840c-037c8b571429}, !- Name
  {2bbf8c57-82dd-49c7-9a68-4a2fbb70bc47}, !- Source Object
  15,                                     !- Outlet Port
  {c7514568-e9a0-4a90-b1d6-3c35f03edb61}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9f01bb29-8262-4d16-a6be-42099a1c4680}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 39, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {311af419-7457-47eb-87b8-354db5fc0624}, !- Reference Setpoint Node Name
  {311af419-7457-47eb-87b8-354db5fc0624}, !- Mixed Air Stream Node Name
  {7b107424-c7b9-463d-b22c-92dee56db0c1}, !- Outdoor Air Stream Node Name
  {fb19d316-3ecc-4954-8f25-ea1bdc878bb3}, !- Return Air Stream Node Name
  {e8c32f26-989b-4442-b4d4-e62f8acf565c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {76b4acaf-222b-426d-bc28-93e850191ed0}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {316f6ade-b5c5-4d7e-ae01-55c3f2d3a55d}, !- Control Zone or Zone List Name
  {3e6a3b4b-0d0d-4d88-a752-ce3d7f0a0d79}, !- Cooling Control Zone or Zone List Name
  {b6f59ee0-2c9e-4cb9-99c0-8ec0de9ef550}, !- Heating Control Zone or Zone List Name
  {9c256d82-bd2e-4b6b-accf-36c96fc0a697}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {316f6ade-b5c5-4d7e-ae01-55c3f2d3a55d}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {3e6a3b4b-0d0d-4d88-a752-ce3d7f0a0d79}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6f59ee0-2c9e-4cb9-99c0-8ec0de9ef550}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c256d82-bd2e-4b6b-accf-36c96fc0a697}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d4def8eb-d872-4228-8656-996c02b266d4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {88b9723a-b2f4-4ef7-868b-72f99fe32ac2}, !- Default Day Schedule Name
  {c540ecd2-9bfc-41f6-84a9-174c473f576f}, !- Summer Design Day Schedule Name
  {e50ed16c-2ba0-4d92-befb-8c33ff319408}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88b9723a-b2f4-4ef7-868b-72f99fe32ac2}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d56f8b70-ce57-479b-85b8-d5f98dfeae75}, !- Handle
  {d4def8eb-d872-4228-8656-996c02b266d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a3ac6ab-c771-47ec-b4b6-3063fcba8d10}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e50ed16c-2ba0-4d92-befb-8c33ff319408}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e518d623-55b9-45f8-a59b-822febd8a3f1}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c540ecd2-9bfc-41f6-84a9-174c473f576f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {232f300e-c21a-4973-9291-50f228c9499e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {d4def8eb-d872-4228-8656-996c02b266d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe8641a8-c2ea-4275-adbe-57cb6fee27bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe8641a8-c2ea-4275-adbe-57cb6fee27bf}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3d9dabf8-1e7e-48a9-a049-e2a3bb0c08fa}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e974ff4c-82c7-4b64-a354-ff3cd97b91d3}, !- Supply Air Inlet Node
  {2950a27d-e9df-441b-9451-ea43ff927e14}, !- Supply Air Outlet Node
  {0ae911a5-1b80-430e-aa88-78abe954971d}, !- Exhaust Air Inlet Node
  {2d12b5bf-6063-44c1-a964-c790fb4ae4c8}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {42cda802-3362-4c9d-a22c-a1d64e781516}, !- Handle
  Node 755,                               !- Name
  {2950a27d-e9df-441b-9451-ea43ff927e14}, !- Inlet Port
  {f391b219-a90b-4f8d-84b0-75ecd00451cc}; !- Outlet Port

OS:Connection,
  {e974ff4c-82c7-4b64-a354-ff3cd97b91d3}, !- Handle
  {127841d9-dafe-4f0f-b44f-f1c17e260c50}, !- Name
  {00a36b6e-773c-45b2-a78c-c765291bf18b}, !- Source Object
  3,                                      !- Outlet Port
  {3d9dabf8-1e7e-48a9-a049-e2a3bb0c08fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2950a27d-e9df-441b-9451-ea43ff927e14}, !- Handle
  {a83e072c-ca47-480c-bcd4-b39109a140ed}, !- Name
  {3d9dabf8-1e7e-48a9-a049-e2a3bb0c08fa}, !- Source Object
  13,                                     !- Outlet Port
  {42cda802-3362-4c9d-a22c-a1d64e781516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f391b219-a90b-4f8d-84b0-75ecd00451cc}, !- Handle
  {e9c84885-1302-45bd-bb37-f6692f6be113}, !- Name
  {42cda802-3362-4c9d-a22c-a1d64e781516}, !- Source Object
  3,                                      !- Outlet Port
  {fce1bb5c-71e9-4cf4-a5fa-09c2fb42b490}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25942cb9-d05c-4077-bb1c-82ac426f75c6}, !- Handle
  Node 756,                               !- Name
  {3912446e-d266-4564-90bc-022991d99b17}, !- Inlet Port
  {0ae911a5-1b80-430e-aa88-78abe954971d}; !- Outlet Port

OS:Connection,
  {3912446e-d266-4564-90bc-022991d99b17}, !- Handle
  {f5452a13-ee06-429a-8293-2c8f0895745e}, !- Name
  {fce1bb5c-71e9-4cf4-a5fa-09c2fb42b490}, !- Source Object
  7,                                      !- Outlet Port
  {25942cb9-d05c-4077-bb1c-82ac426f75c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae911a5-1b80-430e-aa88-78abe954971d}, !- Handle
  {8609b5be-22e0-4856-901e-bad0cc8db95f}, !- Name
  {25942cb9-d05c-4077-bb1c-82ac426f75c6}, !- Source Object
  3,                                      !- Outlet Port
  {3d9dabf8-1e7e-48a9-a049-e2a3bb0c08fa}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2d12b5bf-6063-44c1-a964-c790fb4ae4c8}, !- Handle
  {6946ff1c-ef32-42c3-901f-d68af68f6089}, !- Name
  {3d9dabf8-1e7e-48a9-a049-e2a3bb0c08fa}, !- Source Object
  15,                                     !- Outlet Port
  {4254032e-ab17-4868-9a82-880b3db6f9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {00d20d96-53ca-406e-aa48-f55a30a39700}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 40, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fba49f7c-3013-483a-8e35-56e20a991043}, !- Reference Setpoint Node Name
  {fba49f7c-3013-483a-8e35-56e20a991043}, !- Mixed Air Stream Node Name
  {00a36b6e-773c-45b2-a78c-c765291bf18b}, !- Outdoor Air Stream Node Name
  {c4a57bee-2701-4de4-8bb4-954e207bdd37}, !- Return Air Stream Node Name
  {42cda802-3362-4c9d-a22c-a1d64e781516}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d22a22f5-dfab-4c12-9500-593cea74017c}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {473cc109-e216-4f2f-a33f-5192529e91fd}, !- Control Zone or Zone List Name
  {432afd9c-3c65-4b14-85d3-135beea09e97}, !- Cooling Control Zone or Zone List Name
  {5b1ec9b4-37d7-44ef-b58a-0d55d3ee18d6}, !- Heating Control Zone or Zone List Name
  {842c4af0-ddce-42b7-a1e8-cf4c51a0c7d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {473cc109-e216-4f2f-a33f-5192529e91fd}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {432afd9c-3c65-4b14-85d3-135beea09e97}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5b1ec9b4-37d7-44ef-b58a-0d55d3ee18d6}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {842c4af0-ddce-42b7-a1e8-cf4c51a0c7d2}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c9c9b960-aec7-4afe-a918-26a8c85a58cc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {0e313738-292e-469b-be1f-67fc17285f40}, !- Default Day Schedule Name
  {e84e84d0-4c39-44a4-9ac1-93d34958edda}, !- Summer Design Day Schedule Name
  {3919fff4-e967-4127-aeeb-f292f214d42e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e313738-292e-469b-be1f-67fc17285f40}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d3dec7a1-13b4-4ef1-9273-50469077ab18}, !- Handle
  {c9c9b960-aec7-4afe-a918-26a8c85a58cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d47f84d-298f-4dc5-9c36-7bd0175dc3db}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3919fff4-e967-4127-aeeb-f292f214d42e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b8f81b2-6d73-4717-a558-13c380b73dab}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e84e84d0-4c39-44a4-9ac1-93d34958edda}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcefab78-fbe3-4375-97d0-9889388d1048}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {c9c9b960-aec7-4afe-a918-26a8c85a58cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba01d28c-adb8-40db-9ed3-2e851696f1f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba01d28c-adb8-40db-9ed3-2e851696f1f3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3c886596-4d39-4fd2-985a-c114e39dc06f}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9a327af3-ef5a-470d-b8c0-0fc17c771bdf}, !- Supply Air Inlet Node
  {2b776977-7dce-4e60-bbac-5ef296fcc3c9}, !- Supply Air Outlet Node
  {c8dd8002-0d75-4bc3-85b7-6da5c81c43cc}, !- Exhaust Air Inlet Node
  {282b58b0-5540-424d-a612-67e1448a43df}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b8496c0f-2a40-442a-83e1-a8a800bad683}, !- Handle
  Node 757,                               !- Name
  {2b776977-7dce-4e60-bbac-5ef296fcc3c9}, !- Inlet Port
  {66534125-e9b4-43d1-9fa2-038d31790baf}; !- Outlet Port

OS:Connection,
  {9a327af3-ef5a-470d-b8c0-0fc17c771bdf}, !- Handle
  {02533cda-5026-4bf0-9108-943286ca6c6d}, !- Name
  {88aa95f0-1db8-4816-9464-1631cd1e9283}, !- Source Object
  3,                                      !- Outlet Port
  {3c886596-4d39-4fd2-985a-c114e39dc06f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2b776977-7dce-4e60-bbac-5ef296fcc3c9}, !- Handle
  {c4a9ad6b-8080-4f17-9294-5dad2e2143af}, !- Name
  {3c886596-4d39-4fd2-985a-c114e39dc06f}, !- Source Object
  13,                                     !- Outlet Port
  {b8496c0f-2a40-442a-83e1-a8a800bad683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66534125-e9b4-43d1-9fa2-038d31790baf}, !- Handle
  {7e580899-84f2-48ae-9fc9-fc89b1982000}, !- Name
  {b8496c0f-2a40-442a-83e1-a8a800bad683}, !- Source Object
  3,                                      !- Outlet Port
  {4d5986cf-e517-4904-a061-bf09227706cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f06e1deb-25be-4ec2-a5e2-4712b92b9155}, !- Handle
  Node 758,                               !- Name
  {359359c7-4c4f-481c-b474-dc6a93cc9834}, !- Inlet Port
  {c8dd8002-0d75-4bc3-85b7-6da5c81c43cc}; !- Outlet Port

OS:Connection,
  {359359c7-4c4f-481c-b474-dc6a93cc9834}, !- Handle
  {af7be4f3-cb47-4fa5-ac40-707c62540940}, !- Name
  {4d5986cf-e517-4904-a061-bf09227706cd}, !- Source Object
  7,                                      !- Outlet Port
  {f06e1deb-25be-4ec2-a5e2-4712b92b9155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dd8002-0d75-4bc3-85b7-6da5c81c43cc}, !- Handle
  {d07834bf-6032-460d-b8a1-049b836a791d}, !- Name
  {f06e1deb-25be-4ec2-a5e2-4712b92b9155}, !- Source Object
  3,                                      !- Outlet Port
  {3c886596-4d39-4fd2-985a-c114e39dc06f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {282b58b0-5540-424d-a612-67e1448a43df}, !- Handle
  {2f865683-2d8c-46bf-9e08-075bccd70eba}, !- Name
  {3c886596-4d39-4fd2-985a-c114e39dc06f}, !- Source Object
  15,                                     !- Outlet Port
  {81e36cac-cab7-4816-9675-8e6ef2c73f87}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10fb503e-2ba6-41a8-8983-f585e8dba174}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 41, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9125c9f9-7213-4249-9fe8-5654723d2606}, !- Reference Setpoint Node Name
  {9125c9f9-7213-4249-9fe8-5654723d2606}, !- Mixed Air Stream Node Name
  {88aa95f0-1db8-4816-9464-1631cd1e9283}, !- Outdoor Air Stream Node Name
  {70520995-39e2-4831-8610-34270f741a42}, !- Return Air Stream Node Name
  {b8496c0f-2a40-442a-83e1-a8a800bad683}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {73af51ea-fb11-400e-b008-f0aec18692df}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df36db0a-bb12-4713-845d-705aa9ab1b3b}, !- Control Zone or Zone List Name
  {b86b6ff2-4b10-4ebe-b7e9-0c78b063e05d}, !- Cooling Control Zone or Zone List Name
  {5259318d-0515-437e-b4e7-af1bb1d1db6d}, !- Heating Control Zone or Zone List Name
  {74b65072-58ce-4102-a690-7728c7d44a82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df36db0a-bb12-4713-845d-705aa9ab1b3b}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {b86b6ff2-4b10-4ebe-b7e9-0c78b063e05d}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5259318d-0515-437e-b4e7-af1bb1d1db6d}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {74b65072-58ce-4102-a690-7728c7d44a82}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {809e26d5-dee9-4b46-b1a6-94261e671258}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {28465140-a23b-4edd-a87c-18bae5364380}, !- Default Day Schedule Name
  {37ee0562-d017-41eb-baaf-d94b14002ea5}, !- Summer Design Day Schedule Name
  {0aa75011-5a6f-47aa-af79-70fb6cc1db1e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28465140-a23b-4edd-a87c-18bae5364380}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {df843816-587b-4241-9b17-c8c954b4a7ac}, !- Handle
  {809e26d5-dee9-4b46-b1a6-94261e671258}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5218eb93-6d1b-4612-b18c-1c962ae26455}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aa75011-5a6f-47aa-af79-70fb6cc1db1e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cbc0260-de40-470c-a323-79f8668bb367}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37ee0562-d017-41eb-baaf-d94b14002ea5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98d22821-dceb-47a9-8bb1-d10a0c2dd7cc}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {809e26d5-dee9-4b46-b1a6-94261e671258}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c28b9aa1-e365-421e-b6fe-0d2ffe50cb5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c28b9aa1-e365-421e-b6fe-0d2ffe50cb5d}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4256266c-eab7-4247-9d84-f413249137e0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cabfe56f-4a09-4f5b-a24d-91e2a0885e62}, !- Supply Air Inlet Node
  {dbeb7644-a40a-4b7e-b8ed-42d742328c0b}, !- Supply Air Outlet Node
  {a30c3b0a-68a8-46f1-9b09-df1aeda781d1}, !- Exhaust Air Inlet Node
  {a2972870-2ac6-411e-af88-db773f7071c2}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {af0824a5-f31f-4151-b68b-e7f93b1d428e}, !- Handle
  Node 759,                               !- Name
  {dbeb7644-a40a-4b7e-b8ed-42d742328c0b}, !- Inlet Port
  {3719d9f2-9171-41eb-bc62-f174498200d7}; !- Outlet Port

OS:Connection,
  {cabfe56f-4a09-4f5b-a24d-91e2a0885e62}, !- Handle
  {d17f4b03-77c3-4443-81cf-f415013a191a}, !- Name
  {8b97a64f-bd91-4ba0-9a2f-9e567c6a7183}, !- Source Object
  3,                                      !- Outlet Port
  {4256266c-eab7-4247-9d84-f413249137e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dbeb7644-a40a-4b7e-b8ed-42d742328c0b}, !- Handle
  {18f7c176-dca1-4236-b498-53b95706bc95}, !- Name
  {4256266c-eab7-4247-9d84-f413249137e0}, !- Source Object
  13,                                     !- Outlet Port
  {af0824a5-f31f-4151-b68b-e7f93b1d428e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3719d9f2-9171-41eb-bc62-f174498200d7}, !- Handle
  {d11e6b2b-fa2b-4165-aaea-09621fee6fcf}, !- Name
  {af0824a5-f31f-4151-b68b-e7f93b1d428e}, !- Source Object
  3,                                      !- Outlet Port
  {6f89a8e5-b648-44b9-846c-5475893ee55b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3d03d3c-2534-4370-8314-3d5562883210}, !- Handle
  Node 760,                               !- Name
  {b9421b3d-589a-4f80-83c9-2b19e26acdc9}, !- Inlet Port
  {a30c3b0a-68a8-46f1-9b09-df1aeda781d1}; !- Outlet Port

OS:Connection,
  {b9421b3d-589a-4f80-83c9-2b19e26acdc9}, !- Handle
  {9a0b40e2-3c10-4079-8024-abf221e3516c}, !- Name
  {6f89a8e5-b648-44b9-846c-5475893ee55b}, !- Source Object
  7,                                      !- Outlet Port
  {e3d03d3c-2534-4370-8314-3d5562883210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30c3b0a-68a8-46f1-9b09-df1aeda781d1}, !- Handle
  {ce42c20d-f911-4f77-b36f-68068a0b33bd}, !- Name
  {e3d03d3c-2534-4370-8314-3d5562883210}, !- Source Object
  3,                                      !- Outlet Port
  {4256266c-eab7-4247-9d84-f413249137e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a2972870-2ac6-411e-af88-db773f7071c2}, !- Handle
  {5a1ed910-3c1a-4551-9954-447d8639d0a9}, !- Name
  {4256266c-eab7-4247-9d84-f413249137e0}, !- Source Object
  15,                                     !- Outlet Port
  {3044b51a-9407-44ac-a0a5-72220ce2214a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {baabb9c8-34cc-46c1-ae83-b598e69c8e13}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 42, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bf160ede-e70b-4d85-b19d-14f738360ab9}, !- Reference Setpoint Node Name
  {bf160ede-e70b-4d85-b19d-14f738360ab9}, !- Mixed Air Stream Node Name
  {8b97a64f-bd91-4ba0-9a2f-9e567c6a7183}, !- Outdoor Air Stream Node Name
  {d8c123ef-f09e-4186-90cc-79f37536f154}, !- Return Air Stream Node Name
  {af0824a5-f31f-4151-b68b-e7f93b1d428e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4767bd85-c600-4ce9-bac6-2b7adf0a38cc}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {370736a5-d957-44ce-b8e7-3d971682aa5b}, !- Control Zone or Zone List Name
  {fd31a65c-dbf2-4c9c-9d60-4deb28f84ed2}, !- Cooling Control Zone or Zone List Name
  {b158ec32-db35-4ee7-953c-c875f1b3303c}, !- Heating Control Zone or Zone List Name
  {4270b71c-1ee2-4697-a282-35681a11ba58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {370736a5-d957-44ce-b8e7-3d971682aa5b}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {fd31a65c-dbf2-4c9c-9d60-4deb28f84ed2}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b158ec32-db35-4ee7-953c-c875f1b3303c}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4270b71c-1ee2-4697-a282-35681a11ba58}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ec05b038-00fc-4b4f-8ac1-89a4364ade13}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {4af46ce3-303f-41c1-9f3f-83b19986d608}, !- Default Day Schedule Name
  {b1f357e6-37ec-4aa0-8f92-8d86f051d007}, !- Summer Design Day Schedule Name
  {d7d02f78-eb95-4ccc-8cd6-eb03b968e78a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4af46ce3-303f-41c1-9f3f-83b19986d608}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {728b5932-6730-4f1c-9d78-c0a8816e645e}, !- Handle
  {ec05b038-00fc-4b4f-8ac1-89a4364ade13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a8af96c-7966-4416-bad5-0e8655f3d8ec}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7d02f78-eb95-4ccc-8cd6-eb03b968e78a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c6a48c1-6ca7-441c-8cba-7d348a1a61d5}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1f357e6-37ec-4aa0-8f92-8d86f051d007}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {785ec19b-cb60-4268-85ea-e659a05ab197}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {ec05b038-00fc-4b4f-8ac1-89a4364ade13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c43268e-4f87-4187-b52d-6a7f1ae6765b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c43268e-4f87-4187-b52d-6a7f1ae6765b}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3862137e-7a5f-4745-b15c-8021d8e9ded5}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {92fa68e1-b0bc-483d-8517-ac0c0d6f8f68}, !- Supply Air Inlet Node
  {98834791-596d-43f5-b132-68bddf345577}, !- Supply Air Outlet Node
  {a0a5e17d-8c89-4272-aa9d-384d49fc0d2a}, !- Exhaust Air Inlet Node
  {061decd0-e32f-46c9-b0cf-bff1a6051a46}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {162faa8e-4b9a-49be-b50d-9b596b98d1e5}, !- Handle
  Node 761,                               !- Name
  {98834791-596d-43f5-b132-68bddf345577}, !- Inlet Port
  {a1c1fe5f-2822-4911-987a-aa5e5af01fd0}; !- Outlet Port

OS:Connection,
  {92fa68e1-b0bc-483d-8517-ac0c0d6f8f68}, !- Handle
  {a4686eec-b106-4112-b511-c39d9bb0b844}, !- Name
  {4564e512-77cc-4187-967b-a039e1c4d0f7}, !- Source Object
  3,                                      !- Outlet Port
  {3862137e-7a5f-4745-b15c-8021d8e9ded5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {98834791-596d-43f5-b132-68bddf345577}, !- Handle
  {83593f99-1961-4edf-a3c2-a167d7fe6729}, !- Name
  {3862137e-7a5f-4745-b15c-8021d8e9ded5}, !- Source Object
  13,                                     !- Outlet Port
  {162faa8e-4b9a-49be-b50d-9b596b98d1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c1fe5f-2822-4911-987a-aa5e5af01fd0}, !- Handle
  {e8cd2d54-4eb5-40c5-b4eb-a97275a70a3e}, !- Name
  {162faa8e-4b9a-49be-b50d-9b596b98d1e5}, !- Source Object
  3,                                      !- Outlet Port
  {4538e648-808e-4983-a20c-edc64bb2e1e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e9dd356-ea43-4ea6-a38f-624d8971a59f}, !- Handle
  Node 762,                               !- Name
  {1f71152c-036c-40c5-a6dd-c85fe10f7cf6}, !- Inlet Port
  {a0a5e17d-8c89-4272-aa9d-384d49fc0d2a}; !- Outlet Port

OS:Connection,
  {1f71152c-036c-40c5-a6dd-c85fe10f7cf6}, !- Handle
  {2308335d-d954-42d1-85f4-1695297df32f}, !- Name
  {4538e648-808e-4983-a20c-edc64bb2e1e0}, !- Source Object
  7,                                      !- Outlet Port
  {8e9dd356-ea43-4ea6-a38f-624d8971a59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a5e17d-8c89-4272-aa9d-384d49fc0d2a}, !- Handle
  {0ffdc648-b107-4a3a-8834-ee108e1f6644}, !- Name
  {8e9dd356-ea43-4ea6-a38f-624d8971a59f}, !- Source Object
  3,                                      !- Outlet Port
  {3862137e-7a5f-4745-b15c-8021d8e9ded5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {061decd0-e32f-46c9-b0cf-bff1a6051a46}, !- Handle
  {f230e516-cf23-4db1-9fe2-c9acb62fa74d}, !- Name
  {3862137e-7a5f-4745-b15c-8021d8e9ded5}, !- Source Object
  15,                                     !- Outlet Port
  {d6d2b8fe-671a-439f-8903-41a63bd912cd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3133d871-8339-4902-b374-e840c54110ff}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 43, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8aa695de-7ee3-4a94-9e32-d788a41c9e91}, !- Reference Setpoint Node Name
  {8aa695de-7ee3-4a94-9e32-d788a41c9e91}, !- Mixed Air Stream Node Name
  {4564e512-77cc-4187-967b-a039e1c4d0f7}, !- Outdoor Air Stream Node Name
  {b678fff7-040b-4715-894a-0ed0c4274d0a}, !- Return Air Stream Node Name
  {162faa8e-4b9a-49be-b50d-9b596b98d1e5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {44c71fd5-9985-42fd-94cc-370097ac5f04}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c9c34d27-cab6-4fde-bba7-0870e4e48e14}, !- Control Zone or Zone List Name
  {f746fe67-b14d-4588-8784-8bedf193a109}, !- Cooling Control Zone or Zone List Name
  {853e49a0-d98e-42b6-ac1d-6f4e1471ac71}, !- Heating Control Zone or Zone List Name
  {b6de70bb-2094-4fbc-8990-6db3d31aa166}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c9c34d27-cab6-4fde-bba7-0870e4e48e14}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {f746fe67-b14d-4588-8784-8bedf193a109}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {853e49a0-d98e-42b6-ac1d-6f4e1471ac71}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b6de70bb-2094-4fbc-8990-6db3d31aa166}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9be061c8-bb7a-406f-b331-5c12d80b07c4}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {c004dcf9-7f75-4214-b666-c40a2c8c268a}, !- Default Day Schedule Name
  {3bafd2bf-8531-4c05-8a6a-b17f945e66a0}, !- Summer Design Day Schedule Name
  {31d00e60-5901-462a-9a4b-b2d4bdf541d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c004dcf9-7f75-4214-b666-c40a2c8c268a}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {e83e1cbe-2564-45ab-852d-019ad92fd682}, !- Handle
  {9be061c8-bb7a-406f-b331-5c12d80b07c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5aaa12c-e851-41ba-879d-bf88130343f1}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31d00e60-5901-462a-9a4b-b2d4bdf541d6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd93e94f-d3a2-47e7-8649-013baab04b09}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bafd2bf-8531-4c05-8a6a-b17f945e66a0}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7577eac3-7560-453c-80c2-ff32531a8ccb}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {9be061c8-bb7a-406f-b331-5c12d80b07c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fd9dbc5-428a-4ffd-b0c5-42e8a518924e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fd9dbc5-428a-4ffd-b0c5-42e8a518924e}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {430fe176-3eaa-421f-92c3-016fc24ccbe3}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b4c18646-117d-4b0a-aefa-41ae0190ce28}, !- Supply Air Inlet Node
  {b97e8f0c-eefa-45b7-87ba-8a44ef8d7208}, !- Supply Air Outlet Node
  {1bb4e846-805a-447d-b632-53fddff5c07c}, !- Exhaust Air Inlet Node
  {b75b3168-f6e8-4b42-8f1e-e122e487551e}, !- Exhaust Air Outlet Node
  1002.7622804,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d6d5d1e1-ec84-452c-a063-cb4ea39065e7}, !- Handle
  Node 763,                               !- Name
  {b97e8f0c-eefa-45b7-87ba-8a44ef8d7208}, !- Inlet Port
  {952618b6-f398-42a1-be71-32a76ec51f96}; !- Outlet Port

OS:Connection,
  {b4c18646-117d-4b0a-aefa-41ae0190ce28}, !- Handle
  {e1f7daa4-429f-4ed2-9933-de8a1cccbe87}, !- Name
  {437ba203-e979-4fc9-9a34-7526a5978e16}, !- Source Object
  3,                                      !- Outlet Port
  {430fe176-3eaa-421f-92c3-016fc24ccbe3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b97e8f0c-eefa-45b7-87ba-8a44ef8d7208}, !- Handle
  {c30a2d17-5a21-4b8b-b7f0-f513e11ef8a0}, !- Name
  {430fe176-3eaa-421f-92c3-016fc24ccbe3}, !- Source Object
  13,                                     !- Outlet Port
  {d6d5d1e1-ec84-452c-a063-cb4ea39065e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952618b6-f398-42a1-be71-32a76ec51f96}, !- Handle
  {a5010324-9e66-4a83-bb68-a0f282fdf39c}, !- Name
  {d6d5d1e1-ec84-452c-a063-cb4ea39065e7}, !- Source Object
  3,                                      !- Outlet Port
  {5a71b333-d59f-44cd-85fa-7c79a146e5db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d7fb054-6e21-45b6-bd65-625524d202b7}, !- Handle
  Node 764,                               !- Name
  {2e132e5e-1123-4ebb-8ee7-966551aa44b1}, !- Inlet Port
  {1bb4e846-805a-447d-b632-53fddff5c07c}; !- Outlet Port

OS:Connection,
  {2e132e5e-1123-4ebb-8ee7-966551aa44b1}, !- Handle
  {0cdd40e7-323f-49f2-a69b-eae65969efbb}, !- Name
  {5a71b333-d59f-44cd-85fa-7c79a146e5db}, !- Source Object
  7,                                      !- Outlet Port
  {2d7fb054-6e21-45b6-bd65-625524d202b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb4e846-805a-447d-b632-53fddff5c07c}, !- Handle
  {ef933c09-3d64-4cac-abee-798ca560c83f}, !- Name
  {2d7fb054-6e21-45b6-bd65-625524d202b7}, !- Source Object
  3,                                      !- Outlet Port
  {430fe176-3eaa-421f-92c3-016fc24ccbe3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b75b3168-f6e8-4b42-8f1e-e122e487551e}, !- Handle
  {de9c2621-a08d-4dd5-8991-5a6cef64a8b6}, !- Name
  {430fe176-3eaa-421f-92c3-016fc24ccbe3}, !- Source Object
  15,                                     !- Outlet Port
  {727acf90-8d47-4369-89aa-b5d3477e9836}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e26304cd-cca4-4212-999a-f8529fa9a270}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 44, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e715fdb4-583e-4f35-a676-534505078560}, !- Reference Setpoint Node Name
  {e715fdb4-583e-4f35-a676-534505078560}, !- Mixed Air Stream Node Name
  {437ba203-e979-4fc9-9a34-7526a5978e16}, !- Outdoor Air Stream Node Name
  {817571de-7fa9-458e-a3ca-d3ec078889f0}, !- Return Air Stream Node Name
  {d6d5d1e1-ec84-452c-a063-cb4ea39065e7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {25b529c6-71fe-4a4e-8c71-450bd7e30ad4}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {348bf31d-de88-4c00-8788-08fc9d1dcbfc}, !- Control Zone or Zone List Name
  {2828c31b-f986-48ae-a9dd-e362754bea88}, !- Cooling Control Zone or Zone List Name
  {075c70fa-7b6b-49d2-8a95-c3db17d382b7}, !- Heating Control Zone or Zone List Name
  {2b650c19-0ed7-4b91-a2f9-3ea9ec99fa08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {348bf31d-de88-4c00-8788-08fc9d1dcbfc}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {2828c31b-f986-48ae-a9dd-e362754bea88}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {075c70fa-7b6b-49d2-8a95-c3db17d382b7}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2b650c19-0ed7-4b91-a2f9-3ea9ec99fa08}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7ddbf34e-6bc8-40f5-9c9d-f5810e89bdde}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {3e3c9785-5873-47be-8f5a-2a5a47edefd6}, !- Default Day Schedule Name
  {70467195-e248-4c3c-995b-d07821be3323}, !- Summer Design Day Schedule Name
  {032f927e-ceb6-4262-bb73-0ec01f1fe699}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e3c9785-5873-47be-8f5a-2a5a47edefd6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {24cf5064-68c6-4c8f-853b-933fcbd4154e}, !- Handle
  {7ddbf34e-6bc8-40f5-9c9d-f5810e89bdde}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.62311361549596,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd995c19-74d2-466e-af8c-7cdc296b2dfb}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {032f927e-ceb6-4262-bb73-0ec01f1fe699}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09c141fe-aab6-4dc4-bf8a-ddafa8b44ba9}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70467195-e248-4c3c-995b-d07821be3323}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95e1afc1-4438-4385-b94d-3c7545b3eb90}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {7ddbf34e-6bc8-40f5-9c9d-f5810e89bdde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d251215-9971-4bb4-8477-4ebb4b141ac6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d251215-9971-4bb4-8477-4ebb4b141ac6}, !- Handle
  Sys_3_PSZ Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0d3c8874-c448-4930-8acd-47e35f25ee07}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4ace6847-425a-4a8b-a9b8-e3c0a612b1d0}, !- Supply Air Inlet Node
  {ac298066-54df-4892-a749-4f069503e168}, !- Supply Air Outlet Node
  {48213e5a-f028-4383-b3cd-def641985972}, !- Exhaust Air Inlet Node
  {4a447de0-f49c-4302-a7a0-9448e8a3eed2}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3010d34a-dd1f-460f-8100-21e989d1a4e5}, !- Handle
  Node 765,                               !- Name
  {ac298066-54df-4892-a749-4f069503e168}, !- Inlet Port
  {21960377-4c03-49de-803e-5028bfe14b3e}; !- Outlet Port

OS:Connection,
  {4ace6847-425a-4a8b-a9b8-e3c0a612b1d0}, !- Handle
  {e0acab33-0b8e-4c34-8d7c-5cc08d84750f}, !- Name
  {14a71f05-9dfe-4eae-b0a8-7206f7218c63}, !- Source Object
  3,                                      !- Outlet Port
  {0d3c8874-c448-4930-8acd-47e35f25ee07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac298066-54df-4892-a749-4f069503e168}, !- Handle
  {5951908c-15b3-4c4b-90fc-485fce8f7259}, !- Name
  {0d3c8874-c448-4930-8acd-47e35f25ee07}, !- Source Object
  13,                                     !- Outlet Port
  {3010d34a-dd1f-460f-8100-21e989d1a4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21960377-4c03-49de-803e-5028bfe14b3e}, !- Handle
  {f3e5ed7c-0148-4e1f-8601-2ee928c5d2ac}, !- Name
  {3010d34a-dd1f-460f-8100-21e989d1a4e5}, !- Source Object
  3,                                      !- Outlet Port
  {8069f22f-dde3-4341-98eb-8bee5aa959da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acf249a1-f3db-4e18-a893-e5a69d48e753}, !- Handle
  Node 766,                               !- Name
  {414404cc-d767-46ab-8d76-dcb0e9667dd1}, !- Inlet Port
  {48213e5a-f028-4383-b3cd-def641985972}; !- Outlet Port

OS:Connection,
  {414404cc-d767-46ab-8d76-dcb0e9667dd1}, !- Handle
  {cf54d133-bba1-43e5-939b-772b373b5e24}, !- Name
  {8069f22f-dde3-4341-98eb-8bee5aa959da}, !- Source Object
  7,                                      !- Outlet Port
  {acf249a1-f3db-4e18-a893-e5a69d48e753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48213e5a-f028-4383-b3cd-def641985972}, !- Handle
  {1a924012-e2f8-45ea-b868-e31d86ce78fe}, !- Name
  {acf249a1-f3db-4e18-a893-e5a69d48e753}, !- Source Object
  3,                                      !- Outlet Port
  {0d3c8874-c448-4930-8acd-47e35f25ee07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4a447de0-f49c-4302-a7a0-9448e8a3eed2}, !- Handle
  {d2407511-709a-445d-a65d-97a0a33eb9f3}, !- Name
  {0d3c8874-c448-4930-8acd-47e35f25ee07}, !- Source Object
  15,                                     !- Outlet Port
  {4c33c81b-a6be-44e2-abb6-20fed3fd3522}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7f67fd5f-db4d-4e67-8c4a-b8ea8a66a3af}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 45, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5f8cbd29-027f-4dd9-afb3-b943cd1ffb54}, !- Reference Setpoint Node Name
  {5f8cbd29-027f-4dd9-afb3-b943cd1ffb54}, !- Mixed Air Stream Node Name
  {14a71f05-9dfe-4eae-b0a8-7206f7218c63}, !- Outdoor Air Stream Node Name
  {df56d33a-5a8e-4ecd-970a-3017a49928d2}, !- Return Air Stream Node Name
  {3010d34a-dd1f-460f-8100-21e989d1a4e5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9f23a42f-f0d6-4841-b797-4f4a0f349be8}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ce4fa6ab-dd6d-4874-bad0-bf6953a480c4}, !- Control Zone or Zone List Name
  {12576c99-a53a-4ce3-97fa-5c1ae15fda35}, !- Cooling Control Zone or Zone List Name
  {6c2d3f02-bc3e-4b21-9a01-ade186ea7b6b}, !- Heating Control Zone or Zone List Name
  {90ccea48-5a6e-4c0a-a0c7-b18c8f13a77d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce4fa6ab-dd6d-4874-bad0-bf6953a480c4}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {12576c99-a53a-4ce3-97fa-5c1ae15fda35}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6c2d3f02-bc3e-4b21-9a01-ade186ea7b6b}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {90ccea48-5a6e-4c0a-a0c7-b18c8f13a77d}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {de28458d-11c9-4cef-9051-619543ab8b18}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {cf2793db-5a65-4eb2-9932-ec082330ddaa}, !- Default Day Schedule Name
  {0a587d2f-80e9-4429-a192-e2cebff3a0e0}, !- Summer Design Day Schedule Name
  {18672c3f-1419-4c2a-a529-e97ee8a613de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf2793db-5a65-4eb2-9932-ec082330ddaa}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aa95b07c-2fec-4f65-a54f-388d91ef348c}, !- Handle
  {de28458d-11c9-4cef-9051-619543ab8b18}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e104af4a-c0af-466e-b220-4d0f5206dcf7}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18672c3f-1419-4c2a-a529-e97ee8a613de}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {378b4a1f-72e0-4920-949a-eed11b897d73}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a587d2f-80e9-4429-a192-e2cebff3a0e0}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a24cb13c-9e6c-455e-80b2-43b59ca2e650}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {de28458d-11c9-4cef-9051-619543ab8b18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f56a5f3-4981-4eca-b426-a87460052f53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f56a5f3-4981-4eca-b426-a87460052f53}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {adea40b2-e225-43a8-b54b-3fc2d3afadc0}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN ERV, !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {efb5426f-615d-4021-b3f0-0fe233af8d65}, !- Supply Air Inlet Node
  {b6164a6c-9158-4727-a083-54d014435f8c}, !- Supply Air Outlet Node
  {4fccdee3-dda7-4f69-8d23-db2dac62856c}, !- Exhaust Air Inlet Node
  {4fa3e4cf-1d18-4a02-9905-5c340c1895c9}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {555831d8-319c-4e4d-a443-19b279a0cea3}, !- Handle
  Node 767,                               !- Name
  {b6164a6c-9158-4727-a083-54d014435f8c}, !- Inlet Port
  {11fc59b3-a927-42a8-a5d1-0c9d5da05c9f}; !- Outlet Port

OS:Connection,
  {efb5426f-615d-4021-b3f0-0fe233af8d65}, !- Handle
  {69ae3aa4-8716-44d6-84df-1eb03c137f15}, !- Name
  {ee715a6e-63f2-48c4-acf4-2b7d8832c36d}, !- Source Object
  3,                                      !- Outlet Port
  {adea40b2-e225-43a8-b54b-3fc2d3afadc0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6164a6c-9158-4727-a083-54d014435f8c}, !- Handle
  {3f7d8511-3928-4f92-a1c8-45045f6c44a9}, !- Name
  {adea40b2-e225-43a8-b54b-3fc2d3afadc0}, !- Source Object
  13,                                     !- Outlet Port
  {555831d8-319c-4e4d-a443-19b279a0cea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11fc59b3-a927-42a8-a5d1-0c9d5da05c9f}, !- Handle
  {b5ddb4f3-2fa2-46a0-9451-877747876d3b}, !- Name
  {555831d8-319c-4e4d-a443-19b279a0cea3}, !- Source Object
  3,                                      !- Outlet Port
  {49485859-0f8f-4022-972e-70427b57dc14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31b954d0-f0e2-45c1-8ead-fe764eae0c78}, !- Handle
  Node 768,                               !- Name
  {83eacbd6-7a17-4867-b792-beb2f6401c0f}, !- Inlet Port
  {4fccdee3-dda7-4f69-8d23-db2dac62856c}; !- Outlet Port

OS:Connection,
  {83eacbd6-7a17-4867-b792-beb2f6401c0f}, !- Handle
  {5914e866-e272-4328-aec3-f1b1f18bb87b}, !- Name
  {49485859-0f8f-4022-972e-70427b57dc14}, !- Source Object
  7,                                      !- Outlet Port
  {31b954d0-f0e2-45c1-8ead-fe764eae0c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fccdee3-dda7-4f69-8d23-db2dac62856c}, !- Handle
  {472bb28e-5f49-4692-b3e2-de6cab237195}, !- Name
  {31b954d0-f0e2-45c1-8ead-fe764eae0c78}, !- Source Object
  3,                                      !- Outlet Port
  {adea40b2-e225-43a8-b54b-3fc2d3afadc0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4fa3e4cf-1d18-4a02-9905-5c340c1895c9}, !- Handle
  {3ee5a790-8176-4059-838c-8961216856a9}, !- Name
  {adea40b2-e225-43a8-b54b-3fc2d3afadc0}, !- Source Object
  15,                                     !- Outlet Port
  {eefb0c42-640d-4650-a776-aea58c5e7e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c3e97088-394e-4968-9265-3664103a9931}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 46, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6f313980-d391-4066-ac91-7d8464cd63c5}, !- Reference Setpoint Node Name
  {6f313980-d391-4066-ac91-7d8464cd63c5}, !- Mixed Air Stream Node Name
  {ee715a6e-63f2-48c4-acf4-2b7d8832c36d}, !- Outdoor Air Stream Node Name
  {efa38796-bc33-4c91-ac90-1e9404e5f025}, !- Return Air Stream Node Name
  {555831d8-319c-4e4d-a443-19b279a0cea3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {1220a500-f128-438f-8058-b1cb8e24e561}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {24000445-6c6d-487f-bfa1-5bd478c6e06d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33399024-381f-425c-a0ae-ef47ffa94afa}, !- Control Zone or Zone List Name
  {100612c4-b870-4df0-b8b5-996656bf842c}, !- Cooling Control Zone or Zone List Name
  {c2ba6921-e624-41d8-bbbe-38efa6b91947}, !- Heating Control Zone or Zone List Name
  {a0c2b3d0-a607-4868-aa53-6ef1b81f55c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33399024-381f-425c-a0ae-ef47ffa94afa}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {100612c4-b870-4df0-b8b5-996656bf842c}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2ba6921-e624-41d8-bbbe-38efa6b91947}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a0c2b3d0-a607-4868-aa53-6ef1b81f55c1}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eb1c2633-72d3-4507-994e-eff5a90be1c2}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  {fbea26fb-539b-46ad-8e16-09d1994310f6}, !- Default Day Schedule Name
  {06a288f6-a004-495b-b276-88c535dbf00a}, !- Summer Design Day Schedule Name
  {eec343d7-48e0-4e43-b226-c3826a37d7e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbea26fb-539b-46ad-8e16-09d1994310f6}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0ba9dacb-6d3f-4be1-bb62-5b54a23f532a}, !- Handle
  {eb1c2633-72d3-4507-994e-eff5a90be1c2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 19:47:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 19:47:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6fddc2fd-70c4-4f51-b7c6-bcaf4be7cfe5}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eec343d7-48e0-4e43-b226-c3826a37d7e7}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {967b3bd2-25df-43de-8f41-4c0285c8c8e4}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06a288f6-a004-495b-b276-88c535dbf00a}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65d9c4dc-0ff3-47f1-a8b0-9bb88446840c}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {eb1c2633-72d3-4507-994e-eff5a90be1c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce72447f-6ff0-429e-8e14-6dba849276d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce72447f-6ff0-429e-8e14-6dba849276d9}, !- Handle
  Sys_3_PSZ Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {cb42b612-fc98-490f-b3a6-fb3e38077229}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {62cde4ee-f9f6-4354-ae36-12b13bacfec1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {adaa718a-423f-43f2-a05a-66a7c4110eb9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4b3bf60-19c0-4f1c-b978-a01deaaba2ba}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f428ae8-1e27-4893-8d5e-88235fc6d5b2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffc87e39-b06e-40b5-a5ca-327410030d5f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

