  {b13047c0-157a-499b-ac00-153023bae7d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd95f087-28a7-47d6-b711-31eb76529d74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd95f087-28a7-47d6-b711-31eb76529d74}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {f3cc553c-20fd-4ee7-8755-f2d4a1c4bfb2}, !- Handle
  Schedule Rule 4,                        !- Name
  {b13047c0-157a-499b-ac00-153023bae7d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1d92e9c-4fbc-4f41-835c-d8b93d50321d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1d92e9c-4fbc-4f41-835c-d8b93d50321d}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- Handle
  NECB-Activity,                          !- Name
  {867b6abc-ca32-4204-ab10-955c6a0a7617}, !- Schedule Type Limits Name
  {9d089a02-9186-4dc3-ae17-cd8e5a370902}, !- Default Day Schedule Name
  {47b01bae-ca05-4f71-ba9d-46913e8b376a}, !- Summer Design Day Schedule Name
  {22a58ef0-9ee3-491f-a5f0-c9babf3fb946}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d089a02-9186-4dc3-ae17-cd8e5a370902}, !- Handle
  NECB-Activity Default,                  !- Name
  {867b6abc-ca32-4204-ab10-955c6a0a7617}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d266c50a-571e-40ba-922a-9fb1af6616f5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22a58ef0-9ee3-491f-a5f0-c9babf3fb946}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {867b6abc-ca32-4204-ab10-955c6a0a7617}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e15e45bc-cb7f-444b-b398-581691cac957}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47b01bae-ca05-4f71-ba9d-46913e8b376a}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {867b6abc-ca32-4204-ab10-955c6a0a7617}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {867b6abc-ca32-4204-ab10-955c6a0a7617}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8d79b1ce-d49c-439e-9ce6-561491d68eab}, !- Handle
  NECB-C-Lighting,                        !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {58536e28-7d11-4232-871e-a06489f5851a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58536e28-7d11-4232-871e-a06489f5851a}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {9960faee-afc4-49a7-a03f-6601804a2036}, !- Handle
  Schedule Rule 5,                        !- Name
  {8d79b1ce-d49c-439e-9ce6-561491d68eab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93958e6d-2bd0-4606-9f67-b1309fa9454a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93958e6d-2bd0-4606-9f67-b1309fa9454a}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {50f4fc8b-b0ee-4f91-8ecc-0441a8809985}, !- Handle
  Schedule Rule 6,                        !- Name
  {8d79b1ce-d49c-439e-9ce6-561491d68eab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21187fad-3559-43a6-b9db-9f76f5be4b86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21187fad-3559-43a6-b9db-9f76f5be4b86}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f996980a-8bdc-4e82-9bf7-5aa4a238cebe}, !- Handle
  Schedule Rule 7,                        !- Name
  {8d79b1ce-d49c-439e-9ce6-561491d68eab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a60d3d9-6596-411d-8018-ec8c41f8d091}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a60d3d9-6596-411d-8018-ec8c41f8d091}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {4835cae1-dcc8-477d-89b5-122b0e58c950}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4835cae1-dcc8-477d-89b5-122b0e58c950}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {48a50101-f455-4996-b1ce-4c200530848c}, !- Handle
  Schedule Rule 8,                        !- Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4eb77e2-c2c5-432a-af58-8111b21e29a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4eb77e2-c2c5-432a-af58-8111b21e29a4}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {99193d56-03d9-4ebd-bb12-80cc180737d9}, !- Handle
  Schedule Rule 9,                        !- Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e6ac185-3a39-4a4f-b8ef-54325405ab07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e6ac185-3a39-4a4f-b8ef-54325405ab07}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {21bc69dd-9fdb-441e-b7c8-631084ddb422}, !- Handle
  Schedule Rule 10,                       !- Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a69a80ed-8ea4-4240-bfb5-42fd1094d941}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a69a80ed-8ea4-4240-bfb5-42fd1094d941}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Handle
  Always On,                              !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {cb55243f-b6a4-496f-b92c-1b607330438c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb55243f-b6a4-496f-b92c-1b607330438c}, !- Handle
  Always On Default,                      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bf585aae-d336-4cef-83d5-afd427b2f52c}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {5105feed-e74b-4997-a285-f2ccf685a4a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5105feed-e74b-4997-a285-f2ccf685a4a3}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4056a71a-a698-4ab8-b67a-6deb2e730574}, !- Handle
  Schedule Rule 11,                       !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {625a983e-953f-4fac-a13c-82e9da293bd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {625a983e-953f-4fac-a13c-82e9da293bd7}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f5c9ba1a-c565-4792-a3b9-6671f3eb857f}, !- Handle
  Schedule Rule 12,                       !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c91b9fb8-73e5-4295-8ed1-4b9d3cc56742}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c91b9fb8-73e5-4295-8ed1-4b9d3cc56742}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b5f98eb1-02b9-4783-b802-30db673d1431}, !- Handle
  Schedule Rule 13,                       !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53ed2a45-60b6-45d8-a0d5-e47c486aafbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53ed2a45-60b6-45d8-a0d5-e47c486aafbb}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {b7435a9a-c791-47f3-b3f2-99efeb2c2ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7435a9a-c791-47f3-b3f2-99efeb2c2ebb}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {078354be-e108-45a9-b3aa-7cd0b70a77d4}, !- Handle
  Schedule Rule 14,                       !- Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c554818-6365-4275-9710-31afbfa405da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c554818-6365-4275-9710-31afbfa405da}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5671cd9e-89d7-4b10-9219-c2afb88bd085}, !- Handle
  Schedule Rule 15,                       !- Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a05f9ff4-94e8-41c2-9dd9-0108443e8a5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a05f9ff4-94e8-41c2-9dd9-0108443e8a5b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4c122188-54f9-4380-8101-fa47dec0fb5b}, !- Handle
  Schedule Rule 16,                       !- Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05df429e-5fa4-43ed-8f3c-615354c0803b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05df429e-5fa4-43ed-8f3c-615354c0803b}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {f9e478af-bd06-4caf-93d1-174b0482dabc}, !- Handle
  Space Function Classroom/Lecture hall/Training room other, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b6ee8a76-60a8-4cd0-bc25-41f7a2a1af06}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.133381789550306,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d0c90753-f97f-4496-b775-b90552b5e75e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other People, !- Name
  {b6ee8a76-60a8-4cd0-bc25-41f7a2a1af06}, !- People Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a147254-c77a-4d90-9e56-854c9b5e8a79}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2999105303766,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ed56b56c-7d65-476c-91ae-310490028372}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Lights, !- Name
  {1a147254-c77a-4d90-9e56-854c9b5e8a79}, !- Lights Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {54483df0-3d2b-475c-bba0-f66412ac0fb3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5ea2f789-74bc-451a-8a82-a0c6d548d378}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip, !- Name
  {54483df0-3d2b-475c-bba0-f66412ac0fb3}, !- Electric Equipment Definition Name
  {9993251f-78cc-4a26-a604-ddd983d7058e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6097e44f-6385-4be6-a5cc-6a0f1d68bd75}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.02856461899968,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b445d183-bf70-40c3-94be-7f8529c0f343}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Lighting Schedule Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Handle
  NECB-D-Occupancy,                       !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {ada60be0-8cd0-4d98-9cb6-3c55253ae343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ada60be0-8cd0-4d98-9cb6-3c55253ae343}, !- Handle
  NECB-D-Occupancy Default,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {831ea62e-8c14-42c5-81fc-c92327bbb784}, !- Handle
  Schedule Rule 17,                       !- Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b5dc1624-7494-4861-bfde-37bf1d4127f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5dc1624-7494-4861-bfde-37bf1d4127f1}, !- Handle
  NECB-D-Occupancy Default|Wkdy Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {b2111ec8-0a84-488e-b63a-0e710e4a6fdf}, !- Handle
  Schedule Rule 18,                       !- Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d0eb542-9179-49a7-9107-03dcacc2bf43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d0eb542-9179-49a7-9107-03dcacc2bf43}, !- Handle
  NECB-D-Occupancy Sat Day,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41db3fc8-2dda-4d00-849d-b8bd0a5a9fdd}, !- Handle
  Schedule Rule 19,                       !- Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e020a4c-2f94-42b5-9814-692fcb9cb6a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e020a4c-2f94-42b5-9814-692fcb9cb6a6}, !- Handle
  NECB-D-Occupancy Sun|Hol Day,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {691b9a44-4b69-44ba-b43d-e20d37a67375}; !- Default Day Schedule Name

OS:Schedule:Day,
  {691b9a44-4b69-44ba-b43d-e20d37a67375}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1995,                                 !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3325,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4655,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1995,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.03325;                                !- Value Until Time 8

OS:Schedule:Rule,
  {cad563e0-8785-40ca-8a3b-594832a2b840}, !- Handle
  Schedule Rule 20,                       !- Name
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e746b1d-a86f-4952-8fb3-23047232de65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e746b1d-a86f-4952-8fb3-23047232de65}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1995,                                 !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3325,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4655,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1995,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.03325;                                !- Value Until Time 8

OS:Schedule:Rule,
  {8ce005ba-3b6d-426d-80db-9e644babc54d}, !- Handle
  Schedule Rule 21,                       !- Name
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e860261-08be-429a-96ad-ff2bf2d4f299}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e860261-08be-429a-96ad-ff2bf2d4f299}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03325;                                !- Value Until Time 1

OS:Schedule:Rule,
  {e093815f-71ad-4617-b97e-d2d383840434}, !- Handle
  Schedule Rule 22,                       !- Name
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {143fa8ab-b96e-4cab-b981-2d0357ed13f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {143fa8ab-b96e-4cab-b981-2d0357ed13f0}, !- Handle
  NECB-D-Occupancy-NECB-D-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03325;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Handle
  NECB-D-Electric-Equipment,              !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {bd0ff50d-41d5-4f0e-9a6a-1f3a84a081cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd0ff50d-41d5-4f0e-9a6a-1f3a84a081cc}, !- Handle
  NECB-D-Electric-Equipment Default,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {359442ba-c7f4-4f1c-baec-ef376243b989}, !- Handle
  Schedule Rule 23,                       !- Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b445c37c-aa5d-48b3-bbd5-d09322f65366}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b445c37c-aa5d-48b3-bbd5-d09322f65366}, !- Handle
  NECB-D-Electric-Equipment Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {906e866c-61c6-44df-90d8-5d103c035f70}, !- Handle
  Schedule Rule 24,                       !- Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d4f7797-28c4-485e-8079-6caebe336eea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d4f7797-28c4-485e-8079-6caebe336eea}, !- Handle
  NECB-D-Electric-Equipment Sat Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {16b45e22-dede-4a36-9e9c-d44778d9cba4}, !- Handle
  Schedule Rule 25,                       !- Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4dfdc309-087e-4d5f-9531-bc870e713628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dfdc309-087e-4d5f-9531-bc870e713628}, !- Handle
  NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0ae8f6aa-9803-4e7e-8032-749e9ecf392f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Handle
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {3ed551a0-4928-4408-aec0-7857c5954390}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ed551a0-4928-4408-aec0-7857c5954390}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f689472b-4eba-4926-8325-9ad132c4f3ff}, !- Handle
  Schedule Rule 26,                       !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fddab4be-a4ba-4792-b828-28ca3fd6324c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fddab4be-a4ba-4792-b828-28ca3fd6324c}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {e30d7f41-fc50-4538-ab2b-63ba6b55fc49}, !- Handle
  Schedule Rule 27,                       !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4f3ec3c-9267-49b0-8c66-21891213e647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f3ec3c-9267-49b0-8c66-21891213e647}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8d9dc992-0d5c-41db-ad55-80ac5e049bc3}, !- Handle
  Schedule Rule 28,                       !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43697b00-bace-45ca-909f-22651bf7277d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43697b00-bace-45ca-909f-22651bf7277d}, !- Handle
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {27e366dc-8080-4e90-84c9-4c2f8f670863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27e366dc-8080-4e90-84c9-4c2f8f670863}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {34238a4d-62a0-4c99-a258-9def7965ba4c}, !- Handle
  Schedule Rule 29,                       !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec7da7c4-4c41-43f4-891b-c300f2c5684c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec7da7c4-4c41-43f4-891b-c300f2c5684c}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {493a04aa-c4e4-4bb7-b602-3d8960b9819f}, !- Handle
  Schedule Rule 30,                       !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {864b2c94-6dd1-4809-a453-08b0f552a562}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {864b2c94-6dd1-4809-a453-08b0f552a562}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e54d6f29-d957-46f4-9d45-5d7ab3df5e3f}, !- Handle
  Schedule Rule 31,                       !- Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b727dd7-2b2b-4f78-9579-a8e5c7f25df4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b727dd7-2b2b-4f78-9579-a8e5c7f25df4}, !- Handle
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {17b0bccd-7c03-4498-8a34-e6e0fccbd714}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {9e61754a-607b-42cf-aae5-0aaed7b0fe33}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aab2cf80-9f8c-4d08-907e-ebeb12f6a48c}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {9e61754a-607b-42cf-aae5-0aaed7b0fe33}, !- People Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da284c5c-07e0-4e82-a32a-fe9bb90a248a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4999035553627,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7bb6b650-b8c6-486c-b988-191bd33844ff}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {da284c5c-07e0-4e82-a32a-fe9bb90a248a}, !- Lights Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e995426-2b3c-49e9-86a9-8625cacb000d}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {63f626ad-30c8-4ed7-84b5-59674d5a5a50}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {8e995426-2b3c-49e9-86a9-8625cacb000d}, !- Electric Equipment Definition Name
  {3aefa7e4-4df9-4f4c-b29f-5dc0207c78af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3ac51702-de4a-471a-b416-52495e1e9247}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.01904307933312,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba928cc2-09c4-45e3-ad12-c78cca083a3a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b13047c0-157a-499b-ac00-153023bae7d4}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {8e59e816-f15e-48f9-987e-a70bd7f81324}, !- Lighting Schedule Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8e59e816-f15e-48f9-987e-a70bd7f81324}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {eb54dc35-d81a-4abc-ac97-7a4e9538a4cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb54dc35-d81a-4abc-ac97-7a4e9538a4cc}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Default, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {c865b1d9-34c1-44d0-9f0b-44eb6bd9d6ec}, !- Handle
  Schedule Rule 32,                       !- Name
  {8e59e816-f15e-48f9-987e-a70bd7f81324}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cdfe9565-db6c-4bc5-b34b-7bb3025a7e56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdfe9565-db6c-4bc5-b34b-7bb3025a7e56}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {97b0151e-ece0-4705-bfe5-3c45b3c513f5}, !- Handle
  Schedule Rule 33,                       !- Name
  {8e59e816-f15e-48f9-987e-a70bd7f81324}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f2a46d1-f3e3-4757-9d55-7fc4515f3048}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f2a46d1-f3e3-4757-9d55-7fc4515f3048}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sat-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.399,                                  !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3325,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.03325;                                !- Value Until Time 7

OS:Schedule:Rule,
  {c842ce19-3c69-469d-88cf-4f633f2a05c9}, !- Handle
  Schedule Rule 34,                       !- Name
  {8e59e816-f15e-48f9-987e-a70bd7f81324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c458d870-3791-4d08-9846-48398ed8a27b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c458d870-3791-4d08-9846-48398ed8a27b}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Sun|Hol-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03325,                                !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3325,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5985,                                 !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.03325;                                !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {c42f1be0-e8a0-4050-89be-a6361f813036}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f0cdeaec-5b23-4529-8a52-3c5fccba89f7}, !- Handle
  Space Function Corridor/Transition area other-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {233b86e6-d9ec-4540-b77a-9fefe23f102c}, !- Handle
  Space Function Corridor/Transition area other-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {99bf54e0-79d1-4682-9b58-21c524c2cbbc}, !- Handle
  Space Function Corridor/Transition area other-sch-D People, !- Name
  {233b86e6-d9ec-4540-b77a-9fefe23f102c}, !- People Definition Name
  {300dfc29-04e8-40c8-ad89-e484c0eba578}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {29fe8639-f485-4e8e-be5d-b65c8e52af3e}, !- Handle
  Space Function Corridor/Transition area other-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6aacc525-380d-4369-ba2d-b76c0fb0294b}, !- Handle
  Space Function Corridor/Transition area other-sch-D Lights, !- Name
  {29fe8639-f485-4e8e-be5d-b65c8e52af3e}, !- Lights Definition Name
  {300dfc29-04e8-40c8-ad89-e484c0eba578}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {67eb8dbb-efc1-41c8-8f50-79e30c1e9bc6}, !- Handle
  Space Function Corridor/Transition area other-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {80e643c5-156f-43c1-b73b-3b1313f73832}, !- Handle
  Space Function Corridor/Transition area other-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Lighting Schedule Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Handle
  NECB-D-Lighting,                        !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {7c47af26-2e9f-4a82-8079-6393c32765bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c47af26-2e9f-4a82-8079-6393c32765bd}, !- Handle
  NECB-D-Lighting Default,                !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {9274a27d-22ca-471d-86f3-044ce20fab4e}, !- Handle
  Schedule Rule 35,                       !- Name
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e79fd483-21ee-41f6-b04e-827332a94fd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79fd483-21ee-41f6-b04e-827332a94fd1}, !- Handle
  NECB-D-Lighting Default|Wkdy Day,       !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {1ab37132-4ffe-4fc2-8a8f-dcaae62d192c}, !- Handle
  Schedule Rule 36,                       !- Name
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8497f09c-fd98-49bb-991c-e05699c74211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8497f09c-fd98-49bb-991c-e05699c74211}, !- Handle
  NECB-D-Lighting Sat Day,                !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {67df3b2a-f0f4-45e3-abd0-b0db3ee4332f}, !- Handle
  Schedule Rule 37,                       !- Name
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02603e1d-6f25-4b88-a877-57a418adc0fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02603e1d-6f25-4b88-a877-57a418adc0fe}, !- Handle
  NECB-D-Lighting Sun|Hol Day,            !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {76a1eb46-15f7-44e9-8d13-68e1656f9ef4}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e939816-d911-4eed-9057-42cb39fc6b0a}, !- Handle
  Space Function Electrical/Mechanical room-sch-D, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8c8a1fac-4307-48d3-b072-de3b8068adf1}, !- Handle
  Space Function Electrical/Mechanical room-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {52c88295-f44c-4ed3-a454-02640069659c}, !- Handle
  Space Function Electrical/Mechanical room-sch-D People, !- Name
  {8c8a1fac-4307-48d3-b072-de3b8068adf1}, !- People Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a7c948db-37b8-4fe0-9442-f0e7e7505063}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {90e68d90-308f-4dbc-b8a1-13836f3144e7}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Lights, !- Name
  {a7c948db-37b8-4fe0-9442-f0e7e7505063}, !- Lights Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e5bab3a-b873-4e8d-9f09-baf8d75b741f}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {284c2278-4e10-4645-800c-65340d1c919c}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Elec Equip, !- Name
  {0e5bab3a-b873-4e8d-9f09-baf8d75b741f}, !- Electric Equipment Definition Name
  {62f930c6-ec99-4b15-909a-7cb9df6dc12c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {315bcf71-7c76-4375-a6c5-796700f81cdf}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a376f91-5eb5-4524-a27c-b8a611d8ce25}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {1d15785d-afd1-4ccd-b66e-adeb9e5be4a2}, !- Lighting Schedule Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02ec76cd-b751-455d-b6f6-6485ba8355f6}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cceba813-4eb9-452b-b667-3f6f19d2a505}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a172c2bc-6708-4d45-adfe-e50d0d492b97}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1512eca4-6686-4c51-a415-bb5c0f23b264}, !- Handle
  Space Function Food preparation area People, !- Name
  {a172c2bc-6708-4d45-adfe-e50d0d492b97}, !- People Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f59f956a-1ac5-43ce-9ba9-42d1abed2c22}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3999068275914,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c918d5df-04c0-4439-a62f-695f4cdedcd4}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {f59f956a-1ac5-43ce-9ba9-42d1abed2c22}, !- Lights Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {790c7f41-88ff-4867-a4d3-a3afca4db3ae}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d0693e34-3439-462b-af6a-c8656d392324}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {790c7f41-88ff-4867-a4d3-a3afca4db3ae}, !- Electric Equipment Definition Name
  {7979a432-5683-4bc2-aa60-70eae818bb8e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e72b075b-b006-4129-a582-8e092c57ff8a}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a5b1ca40-9292-4aec-be3c-19325e3ea9b2}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Lighting Schedule Name
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {1df3421e-274f-4c71-80c9-ac5e324413d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df3421e-274f-4c71-80c9-ac5e324413d6}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {5d2842c8-e130-448f-9703-8446162c51fc}, !- Handle
  Schedule Rule 38,                       !- Name
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ea3cf623-2844-47cb-83c4-95b1f9920b3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea3cf623-2844-47cb-83c4-95b1f9920b3b}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {9367857c-52a0-41ba-b18b-57961e75ff77}, !- Handle
  Schedule Rule 39,                       !- Name
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e07fab1-77a7-4160-97cd-e83ca9f62b37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e07fab1-77a7-4160-97cd-e83ca9f62b37}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {1d45443f-1c97-4005-9301-789f7adfc978}, !- Handle
  Schedule Rule 40,                       !- Name
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c7c5d9a-a3f6-4f5a-acca-dfdadcdef2eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c7c5d9a-a3f6-4f5a-acca-dfdadcdef2eb}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {a6f47255-dd77-48fe-8853-022b3f438fcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6f47255-dd77-48fe-8853-022b3f438fcb}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {287e9159-ec8d-49e9-b9c5-ba34c6deff8f}, !- Handle
  Schedule Rule 41,                       !- Name
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4f833da-c2ff-48b7-a3dd-25e9155f388c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f833da-c2ff-48b7-a3dd-25e9155f388c}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {7f582072-8eaf-444c-9e67-26aa56b30852}, !- Handle
  Schedule Rule 42,                       !- Name
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69d925a2-c6fa-4984-ab3a-8d09cac7b5e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d925a2-c6fa-4984-ab3a-8d09cac7b5e5}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {ed0d6979-5d62-4524-a473-156a0e230dda}, !- Handle
  Schedule Rule 43,                       !- Name
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97ced81f-b488-40dc-b270-17c2f681814c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97ced81f-b488-40dc-b270-17c2f681814c}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {8bdfda03-e71b-4317-8c16-f7865bfed5cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bdfda03-e71b-4317-8c16-f7865bfed5cb}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {71fa8e4f-eecc-4641-ae0d-86a6c7d1708c}, !- Handle
  Schedule Rule 44,                       !- Name
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b097111f-a7ba-4a53-a4e0-d80ed2d5151f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b097111f-a7ba-4a53-a4e0-d80ed2d5151f}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {dcac8c66-4745-452c-9154-abf0f277baa9}, !- Handle
  Schedule Rule 45,                       !- Name
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a8a42d3-5f81-4d4a-b56f-542a876e8f31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a8a42d3-5f81-4d4a-b56f-542a876e8f31}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {4c5f8d9c-1b21-4a79-8b30-16ad8ab26d6d}, !- Handle
  Schedule Rule 46,                       !- Name
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf9ec07-80c3-4af1-9490-7cf7a23b48b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcf9ec07-80c3-4af1-9490-7cf7a23b48b7}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {c7b7def9-7f57-457c-9719-8d6f840a68b3}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {1c7ca776-66b7-4eca-8ed1-75d89dfe968e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c7ca776-66b7-4eca-8ed1-75d89dfe968e}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {23bf51e3-2aea-438d-b7c9-3eb8f8b34f32}, !- Handle
  Schedule Rule 47,                       !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db32a69e-eec5-4ec2-a7ca-948ebe5d97d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db32a69e-eec5-4ec2-a7ca-948ebe5d97d6}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {937cbc44-aa2c-4a50-a8d3-bcc35d29a02d}, !- Handle
  Schedule Rule 48,                       !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa68353f-b85e-4cb2-9884-b27455bc9bca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa68353f-b85e-4cb2-9884-b27455bc9bca}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {10530e25-7de1-4a34-8310-f6d7f9c39a32}, !- Handle
  Schedule Rule 49,                       !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db55273a-af15-4c1c-a90e-89d71666b8ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db55273a-af15-4c1c-a90e-89d71666b8ce}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {4db2581f-176e-494e-a195-cf112484b74f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db2581f-176e-494e-a195-cf112484b74f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a4cfcb1b-a637-4c25-8ded-2653d89c8a64}, !- Handle
  Schedule Rule 50,                       !- Name
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f217f9cd-67ad-40b0-89de-4b03e92b0c5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f217f9cd-67ad-40b0-89de-4b03e92b0c5f}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {45d93ae3-28a2-44a7-b789-1dacf60b54da}, !- Handle
  Schedule Rule 51,                       !- Name
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {892b0a96-8567-4aaa-8c41-c4cc3c0342a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {892b0a96-8567-4aaa-8c41-c4cc3c0342a0}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c2fa8c90-69a3-42a9-9bba-ca5d6fdbd3f5}, !- Handle
  Schedule Rule 52,                       !- Name
  {250f36a1-36a3-473a-af86-9af542173d43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf9f8724-9f57-4b93-8a2d-af7389c69fa6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf9f8724-9f57-4b93-8a2d-af7389c69fa6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {40caa33e-17d2-4ff4-9b67-aa94e1d4b145}, !- Handle
  Space Function Gymnasium/Fitness centre playing area, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {47d8832a-5ba3-4621-be96-fa2c36f5c0d3}, !- Handle
  Space Function Gymnasium/Fitness centre playing area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {620f6d22-5165-48c1-aacb-c30f33d02e9a}, !- Handle
  Space Function Gymnasium/Fitness centre playing area People, !- Name
  {47d8832a-5ba3-4621-be96-fa2c36f5c0d3}, !- People Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7a54cb01-4b92-44a8-9f4c-39abd718bffd}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992732207687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {302717c7-3f00-468a-b965-74063255282c}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Lights, !- Name
  {7a54cb01-4b92-44a8-9f4c-39abd718bffd}, !- Lights Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f979f310-f616-4c15-99fc-f6a9c62c7ba3}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.50054513244095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5dce1ff8-df20-4d51-af68-ec40a4fe1618}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Elec Equip, !- Name
  {f979f310-f616-4c15-99fc-f6a9c62c7ba3}, !- Electric Equipment Definition Name
  {bd79e126-48af-437e-9856-c90042856854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9ebe1a34-379e-4176-aaa4-1b34698b9234}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.015234463466496,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fbcca39f-6d89-408c-ae3a-f5cc40700137}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a420b833-e6ad-4f03-96ae-25b317b0750c}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {b097da18-6913-4024-a49f-92a6c90f273c}, !- Lighting Schedule Name
  {c7388987-3f23-4575-b674-87dd6020c719}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {229cf067-7735-40b7-8123-1cbb70f7a998}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {56333832-3dcf-4349-8b01-59268ca3ec28}, !- Handle
  Space Function Library reading area,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {518cd751-4631-40fb-93a5-a9eac878708c}, !- Handle
  Space Function Library reading area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2bea0e18-ae6e-4518-a7b0-79043d13da7a}, !- Handle
  Space Function Library reading area People, !- Name
  {518cd751-4631-40fb-93a5-a9eac878708c}, !- People Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c623587d-d34c-4ef4-a82a-90693891cfc4}, !- Handle
  Space Function Library reading area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.79992732207687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f902dcdc-d47e-49a9-a50b-df4518cde2b0}, !- Handle
  Space Function Library reading area Lights, !- Name
  {c623587d-d34c-4ef4-a82a-90693891cfc4}, !- Lights Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7bc40359-9060-4ee5-9936-d6959a7bc2e2}, !- Handle
  Space Function Library reading area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {98daace6-0515-4c3c-89e6-753b42d58fd2}, !- Handle
  Space Function Library reading area Elec Equip, !- Name
  {7bc40359-9060-4ee5-9936-d6959a7bc2e2}, !- Electric Equipment Definition Name
  {f2411550-048c-4e5c-8b84-ccc10dfaa694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {074d7235-5d05-47e5-b518-8be7bcf68920}, !- Handle
  Space Function Library reading area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ae90ef68-3467-4142-9bd4-fdca977e4c89}, !- Handle
  Space Function Library reading area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b13047c0-157a-499b-ac00-153023bae7d4}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Lighting Schedule Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {d68a4cf6-81dd-4f25-9724-c24bee124682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d68a4cf6-81dd-4f25-9724-c24bee124682}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6aaaf2e2-20d7-46fe-a227-5cfa733aba69}, !- Handle
  Schedule Rule 53,                       !- Name
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca0349a1-61d9-465d-8c97-6decd99fd9a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca0349a1-61d9-465d-8c97-6decd99fd9a7}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {635808bd-87d3-4acf-a7f8-3170981cb07b}, !- Handle
  Schedule Rule 54,                       !- Name
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c047d225-9a31-422e-bcd0-f57430eb1efb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c047d225-9a31-422e-bcd0-f57430eb1efb}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {42ade21e-6a74-443a-94d3-a5bb071f5432}, !- Handle
  Schedule Rule 55,                       !- Name
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8c75fe2-6d2f-48fa-94f9-04e1cd81c7da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8c75fe2-6d2f-48fa-94f9-04e1cd81c7da}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {c4590109-cac1-49cf-8c43-80289efab56a}, !- Handle
  Space Function Library reading area Thermostat, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3efc67b4-2024-4656-baf3-05b6a834fcae}, !- Handle
  Space Function Lobby - other 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e1b20bf0-0f02-4501-b377-f0fdad1edc99}, !- Handle
  Space Function Lobby - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d6e297cf-6379-47a0-8c34-a06bf4f01b74}, !- Handle
  Space Function Lobby - other People,    !- Name
  {e1b20bf0-0f02-4501-b377-f0fdad1edc99}, !- People Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc230dc9-40e9-457b-b09f-16e79b825ab7}, !- Handle
  Space Function Lobby - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7999049331432,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3e1c5625-88ed-4604-bf98-4a16e9810dfe}, !- Handle
  Space Function Lobby - other Lights,    !- Name
  {cc230dc9-40e9-457b-b09f-16e79b825ab7}, !- Lights Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {06e7a576-34d1-4d88-8c8e-a5aab45ea42c}, !- Handle
  Space Function Lobby - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {01d6f350-1931-4e11-a6f6-7b6a98a16ad6}, !- Handle
  Space Function Lobby - other Elec Equip, !- Name
  {06e7a576-34d1-4d88-8c8e-a5aab45ea42c}, !- Electric Equipment Definition Name
  {5ecc516a-7467-4781-858b-5720f2a9c694}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eaa4e72c-b8f3-4383-9b7c-70ecf593e87e}, !- Handle
  Space Function Lobby - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.15234463466496,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {19ff3d63-1d4d-4833-aef3-6c6de8e0f299}, !- Handle
  Space Function Lobby - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b13047c0-157a-499b-ac00-153023bae7d4}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {950de02a-fa3b-42b3-8a85-34334d7ccfee}, !- Lighting Schedule Name
  {2a84e667-882d-4dc0-9ae0-1d51e6870fa3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5455c3-fb03-48e0-a191-82ce0c6288ba}, !- Handle
  Space Function Lobby - other Thermostat, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {417f0694-ef28-40ed-8bd3-9cf065015bde}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {b29df63c-d0b3-469c-bf72-5cdea2d9f24e}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5112f930-6c66-4ab1-bac8-344bc24abbcb}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {b29df63c-d0b3-469c-bf72-5cdea2d9f24e}, !- People Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e5acb13-b9ef-4b61-a020-a965586f3663}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {612ccf08-9c48-47ba-b4e6-1be686c654cf}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {7e5acb13-b9ef-4b61-a020-a965586f3663}, !- Lights Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d491696-5f05-47f7-a0f3-de19445bdd84}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9e2e44df-16d4-4b58-babe-a13853cb3746}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {1d491696-5f05-47f7-a0f3-de19445bdd84}, !- Electric Equipment Definition Name
  {b713d52c-6e76-4c5e-be9a-ec2d5a46bb19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8b5c448-9bf3-41b2-8756-8d906522da3f}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142188325687296,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c46eb377-b755-4974-ab3f-b7e1847ef1f6}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0a58be3-5b7b-4d07-a834-8f9daaed92f2}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {71c434ac-43cb-44ea-9bf1-888ff91b02cc}, !- Lighting Schedule Name
  {d8fdc1af-9edf-44e3-9808-9228cd1380ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e0a58be3-5b7b-4d07-a834-8f9daaed92f2}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {9f6624e4-9ad4-4f13-98da-169a0a7cbae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f6624e4-9ad4-4f13-98da-169a0a7cbae1}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {dbc8dc1e-5914-4499-9a61-36d535c312ba}, !- Handle
  Schedule Rule 56,                       !- Name
  {e0a58be3-5b7b-4d07-a834-8f9daaed92f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50a09466-5d8c-4a06-bc4e-968c5a853300}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50a09466-5d8c-4a06-bc4e-968c5a853300}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d9217e4b-7d21-4f65-b2a2-7e5330736b16}, !- Handle
  Schedule Rule 57,                       !- Name
  {e0a58be3-5b7b-4d07-a834-8f9daaed92f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9b42e60-8c8b-4d76-b157-481cba27ad83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9b42e60-8c8b-4d76-b157-481cba27ad83}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d144f377-122b-4132-af7a-74bfaac6da0b}, !- Handle
  Schedule Rule 58,                       !- Name
  {e0a58be3-5b7b-4d07-a834-8f9daaed92f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7b6d493-640d-47da-be7e-a21ceda07276}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7b6d493-640d-47da-be7e-a21ceda07276}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71c434ac-43cb-44ea-9bf1-888ff91b02cc}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {f1f7daa7-1456-4680-b165-8d693915eeff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1f7daa7-1456-4680-b165-8d693915eeff}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {f7fa3ec0-49ee-4fa7-ab95-bb098e6f7a3d}, !- Handle
  Schedule Rule 59,                       !- Name
  {71c434ac-43cb-44ea-9bf1-888ff91b02cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d5e2a1d-ec9f-4604-aabc-63ae678afa56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d5e2a1d-ec9f-4604-aabc-63ae678afa56}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {8fd30423-8b1a-4d6d-95c4-a54dfc6c4574}, !- Handle
  Schedule Rule 60,                       !- Name
  {71c434ac-43cb-44ea-9bf1-888ff91b02cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9aef0984-a9c1-40dc-947b-d34ecbb234fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aef0984-a9c1-40dc-947b-d34ecbb234fe}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {05683538-dff4-4701-8079-e9f61432c446}, !- Handle
  Schedule Rule 61,                       !- Name
  {71c434ac-43cb-44ea-9bf1-888ff91b02cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2535a3b3-3e39-4732-9b18-ef41bb19f56b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2535a3b3-3e39-4732-9b18-ef41bb19f56b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8fdc1af-9edf-44e3-9808-9228cd1380ff}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {39afc1f6-174e-487e-a5e0-0de56c0303ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39afc1f6-174e-487e-a5e0-0de56c0303ea}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3a713eda-2053-4c99-8fd7-6a1d5dada5eb}, !- Handle
  Schedule Rule 62,                       !- Name
  {d8fdc1af-9edf-44e3-9808-9228cd1380ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b2eab8d-5220-4bcb-bb7b-bca1dc7b1608}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b2eab8d-5220-4bcb-bb7b-bca1dc7b1608}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {5beb89fe-478b-428b-8fc0-bcb4796064f5}, !- Handle
  Schedule Rule 63,                       !- Name
  {d8fdc1af-9edf-44e3-9808-9228cd1380ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a75930dd-ccf8-48a9-aa02-c85b814fbe17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a75930dd-ccf8-48a9-aa02-c85b814fbe17}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {71ce9af3-326b-4f27-892a-82b2f51043f6}, !- Handle
  Schedule Rule 64,                       !- Name
  {d8fdc1af-9edf-44e3-9808-9228cd1380ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c04345c-89a1-413e-982f-76db81b8c5bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c04345c-89a1-413e-982f-76db81b8c5bc}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {755836ff-fa99-4e9e-95e6-7bfc2e3c55f4}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {ca81a066-d3c4-43e7-8559-93b302f2ca77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca81a066-d3c4-43e7-8559-93b302f2ca77}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fd401068-3302-45cc-b5e6-51a45bd1386e}, !- Handle
  Schedule Rule 65,                       !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {055b8e20-fa2c-44aa-bdc6-289db1ebdcb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {055b8e20-fa2c-44aa-bdc6-289db1ebdcb6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {07224bb5-6ce6-4f40-813d-3e13b9167fb6}, !- Handle
  Schedule Rule 66,                       !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83f9347c-5173-43cf-bba7-62c37813c9ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83f9347c-5173-43cf-bba7-62c37813c9ae}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e94604b3-b614-41ea-8eda-4f8bb83e1d40}, !- Handle
  Schedule Rule 67,                       !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27098b92-6f51-40be-b928-73006f15f939}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27098b92-6f51-40be-b928-73006f15f939}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {98dca48e-30d7-4d22-9f68-2d0faceca04b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98dca48e-30d7-4d22-9f68-2d0faceca04b}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1598b9f9-99a4-4bfc-91cb-365c8fe7056e}, !- Handle
  Schedule Rule 68,                       !- Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {696b9020-0d1e-4cb7-98c4-04de7f10a123}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {696b9020-0d1e-4cb7-98c4-04de7f10a123}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {96836593-9fae-4673-a3a5-eecfea16fc34}, !- Handle
  Schedule Rule 69,                       !- Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb4a9962-d5a9-4a93-ae53-b395144ccad4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb4a9962-d5a9-4a93-ae53-b395144ccad4}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {15eea334-dbfe-4f45-8b45-8de9ee53b13f}, !- Handle
  Schedule Rule 70,                       !- Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c5724ea-6025-4d85-8ff4-3a0195b7f9c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c5724ea-6025-4d85-8ff4-3a0195b7f9c6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {c90e3e23-1e79-4421-89f1-99d231003904}, !- Handle
  Space Function Washroom - other-sch-D,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d4e99d2f-cec1-407a-bc6d-14d38070d7d3}, !- Handle
  Space Function Washroom - other-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7fa59cbb-4d53-4402-9270-6f227d128fe1}, !- Handle
  Space Function Washroom - other-sch-D People, !- Name
  {d4e99d2f-cec1-407a-bc6d-14d38070d7d3}, !- People Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {378ce100-cd95-4864-9e2f-a3d48c2fe71c}, !- Work Efficiency Schedule Name
  {d6089a24-7cf6-4497-9730-1d3cbab8def7}, !- Clothing Insulation Schedule Name
  {81dc9784-da2a-4fa4-9494-6bb348836918}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fcd8af9e-b871-47a0-83eb-aca044825ef4}, !- Handle
  Space Function Washroom - other-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.09992826930098,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {98e92257-86f3-47b9-b07f-bb5a156b8a45}, !- Handle
  Space Function Washroom - other-sch-D Lights, !- Name
  {fcd8af9e-b871-47a0-83eb-aca044825ef4}, !- Lights Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a6a47a28-57fd-4fa5-ace2-c48a1dd992d4}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a739e2cc-abcc-4315-be7d-e8e9ea7c18ae}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip, !- Name
  {a6a47a28-57fd-4fa5-ace2-c48a1dd992d4}, !- Electric Equipment Definition Name
  {96613a88-79b1-402d-8661-dcdfc5b44c52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {296010ae-9bd1-4005-80d7-a9955a53833f}, !- Handle
  Space Function Washroom - other-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.22851695199744,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cfa6d056-1a01-4341-bebc-2dfbb1a9336a}, !- Handle
  Space Function Washroom - other-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f442ad72-1cb2-4582-8cbe-5728eeafa45a}, !- Number of People Schedule Name
  {99018b8f-d21b-403c-8a03-650f38c7f36e}, !- People Activity Level Schedule Name
  {8776eedb-0138-4b7e-88fc-6b70327ad5f9}, !- Lighting Schedule Name
  {522c7d1f-68fe-4bfb-8e13-4cf720e1601b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d7c0f8b3-6f8c-425c-afc2-d4804ff2c09b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {716d1afc-2d83-448e-a70c-c38f472d2bbc}, !- Handle
  Space Function Washroom - other-sch-D Thermostat, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Handle
  Always On Discrete,                     !- Name
  {07f38334-59ef-4fda-9039-681d4f971d87}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {07f38334-59ef-4fda-9039-681d4f971d87}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c9de81b6-eddf-483e-bb99-ab921bad2085}, !- Handle
  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b89836f-461e-454c-a192-a76b2f346736}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Infiltration,        !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {430c11f8-362f-45dd-9c5e-2a923046ca36}, !- Handle
  Bathrooms_ZN_1_FLR_1 Infiltration,      !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95979e5c-9dcb-4d5d-ac24-e4e3a2c440be}, !- Handle
  Bathrooms_ZN_1_FLR_2 Infiltration,      !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4775ab31-1214-426b-920f-66a42b1d530a}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b051fef1-a286-489e-81d3-e59156368c74}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb1d818a-a9b0-49ba-ac3e-fba05dd95d52}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {392a3aef-3aea-48d5-bbf1-1ea11e54b8cd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a845cbd8-6627-44cc-a2db-a829f319182b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d346cdbe-75ed-451b-b781-fe6de0127353}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31a6838b-6ffc-4285-a633-4d991b1ec155}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43c6c632-0875-4256-aae4-a5e99ecac242}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e11b5384-9c13-4a3a-90b4-3413b74d0a0f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c0abf71-9cdf-499b-900f-d5f415813a90}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2c69db4-ad2d-43ef-9449-0fb9375808ac}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50f0632e-b100-4713-9f7e-1de500aeeb95}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d7d1adf-f570-4b37-aaab-45d450f208b9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6d1141c-a67e-4c8c-8f9a-3db3249b5a35}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17bbbf17-c25e-41f4-8f08-a99fa00f6e8a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19ddaf38-ee34-4ae7-bceb-69985c3f7c71}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {073db8d6-90e7-4dae-b1a7-e099a1bfe165}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c7c46c9-a5ff-490a-a91c-f98937b06312}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99abd01d-0325-4ca1-9eca-c66e364c7fc4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b255468-ef41-49d0-95be-711c41a5e7c0}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41c99b7c-d486-4a30-b89e-6f92c586ce62}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e833fae-f66b-4b96-964e-99188989910b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c77f582-9b52-4945-9ea2-ae61efc55482}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {673a19f5-6aba-4232-b073-82fe66426136}, !- Handle
  Lobby_ZN_1_FLR_2 Infiltration,          !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3d468b4-7ee0-4d35-9c3c-5aaaa7289ab6}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2284a31b-cec8-48c6-90c8-f383736a1559}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Infiltration,  !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f72b8528-710d-4490-9c37-5cf16436e8ab}, !- Handle
  Mech_ZN_1_FLR_2 Infiltration,           !- Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d30f165-6db3-4d0a-9fa6-002819654cd1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7a44f9b-5675-41ab-a77b-7f32f1879da3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73db4959-69ef-4321-86d2-6384991fb462}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69e3a18f-bad1-450e-ad1a-0d93272e5bdf}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1680aa70-a602-4ebb-8e94-0e1edebd5ce3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35dd0874-ee95-4cb1-a07f-80d02f5ba433}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a661df7-016c-4eef-9f06-0c9a3b7bd451}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2717b2db-dd99-4318-8799-24e6dd96cdd7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6d279ec-0c1f-47fe-82ab-b1130989b841}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce20d9c0-3139-4b84-a257-462ecaa7bfbf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80db2dfa-453b-42f3-ae6d-21e60e73c6ef}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f7c558b-fa08-408d-8215-1394974d2dc8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c99d51aa-f1cd-47fc-8b2e-4f2d327b8e93}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f41a7c5-c2d3-4d0a-ade0-7d3fd66c9d1b}, !- Handle
  Offices_ZN_1_FLR_2 Infiltration,        !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {e848c5e7-8a9c-4b13-ae18-c4c229b5a94e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {424e5d1b-19ca-4852-b474-ee4b501b89ac}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d5327ba0-60c6-4251-a1e3-27f63b3ef0cd}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d8715e28-2188-49e4-9b1c-a478624eddcc}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {e848c5e7-8a9c-4b13-ae18-c4c229b5a94e}, !- Layer 1
  {424e5d1b-19ca-4852-b474-ee4b501b89ac}, !- Layer 2
  {d5327ba0-60c6-4251-a1e3-27f63b3ef0cd}; !- Layer 3

OS:Material,
  {2f9dab7a-b6a5-4cf1-969a-3d205c2ef86b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {16925b5e-514f-43f7-b126-1d2bb99f9fd9}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2f9dab7a-b6a5-4cf1-969a-3d205c2ef86b}, !- Layer 1
  {2f9dab7a-b6a5-4cf1-969a-3d205c2ef86b}; !- Layer 2

OS:Material,
  {4ec642ce-9ac5-4950-9e81-ad5132408212}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {f49bb89f-0945-4d5d-82cd-b6c6c42d3bd0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {4ec642ce-9ac5-4950-9e81-ad5132408212}; !- Layer 1

OS:Construction,
  {b185d680-b3fd-4d01-ba62-afc458add331}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {4ec642ce-9ac5-4950-9e81-ad5132408212}, !- Layer 1
  {e848c5e7-8a9c-4b13-ae18-c4c229b5a94e}; !- Layer 2

OS:DefaultConstructionSet,
  {f5066852-3164-458b-82b8-b723a8b544c6}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {8f70ab71-3c2a-4b6c-83fd-c68159b97a00}, !- Default Exterior Surface Constructions Name
  {d80e0787-541e-4c25-b8f4-929df2a6bc8c}, !- Default Interior Surface Constructions Name
  {25adf330-ccd3-48f4-a458-36d5f18b15c9}, !- Default Ground Contact Surface Constructions Name
  {0ede2add-39e7-4d13-b0f6-3f5b186672f0}, !- Default Exterior SubSurface Constructions Name
  {b3c7e8fd-deb1-4e5f-b7d7-3b405a6d8a11}, !- Default Interior SubSurface Constructions Name
  {98175d2a-bf57-443b-9a15-e4e251e324fe}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3b95c46a-8c27-428c-b3f6-4865f852f9bf}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {6be8a4f3-68ee-4fe4-9907-4d2bdc405d45}, !- Floor Construction Name
  {1e5ee79f-fbed-483d-8126-5b743c0debbb}, !- Wall Construction Name
  {711c7496-bb07-4605-af1c-2614432e00d8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d80e0787-541e-4c25-b8f4-929df2a6bc8c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2fceb3f8-894b-4db2-a3e7-1e7c9cfa6d30}, !- Floor Construction Name
  {fd9e8fcf-20cc-42b5-b86c-bb31c3ea01bd}, !- Wall Construction Name
  {e1707b30-ab48-482b-aef5-0f010a317e17}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e0e88759-d584-41cc-b8ab-799d4b3e290b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {f76a7e46-cbce-4b75-8b52-bf5a5f4e76b5}, !- Floor Construction Name
  {5d155ea1-90f1-44c4-a21e-73cfc65e5eb2}, !- Wall Construction Name
  {3e4db4da-f0bf-4857-b321-c0af33d655a0}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72afbd28-9e5b-4d3b-ba8d-cf8e201ca027}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c7a1fefd-78a2-48a7-bcea-208acbbdc343}, !- Fixed Window Construction Name
  {c7a1fefd-78a2-48a7-bcea-208acbbdc343}, !- Operable Window Construction Name
  {a88c667c-a803-4969-80f1-c85b03279d31}, !- Door Construction Name
  {aa4ea1dc-4571-4c19-a5d4-4f03146bea22}, !- Glass Door Construction Name
  {2f46ab73-f43f-451b-b9c0-56dfb7ed179c}, !- Overhead Door Construction Name
  {816f3689-68e2-4b2d-abcb-634f1e1cf954}, !- Skylight Construction Name
  {d3ab7ecf-7b7d-4bbc-80e6-f9ba53b6d81b}, !- Tubular Daylight Dome Construction Name
  {5bd30c2f-f5d4-4915-a51a-c8041a255cc1}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3c7e8fd-deb1-4e5f-b7d7-3b405a6d8a11}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {324fc16e-eedc-4956-8229-3c4106ca1f70}, !- Fixed Window Construction Name
  {324fc16e-eedc-4956-8229-3c4106ca1f70}, !- Operable Window Construction Name
  {316c7864-0459-4c3d-96f0-b894eeecfa2e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {98175d2a-bf57-443b-9a15-e4e251e324fe}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f66a5989-01b6-40fe-a68e-35c64c2712ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d7ab0bb-dc48-454e-b3b4-1bd26f332bc4}, !- Handle
  {98175d2a-bf57-443b-9a15-e4e251e324fe}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6be8a4f3-68ee-4fe4-9907-4d2bdc405d45}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}, !- Layer 1
  {8087525a-cfc6-4859-b46f-e1e50fa03c35}, !- Layer 2
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Layer 3

OS:StandardsInformation:Construction,
  {cd6e1d42-54a8-4421-8869-c6fecf1a9f13}, !- Handle
  {6be8a4f3-68ee-4fe4-9907-4d2bdc405d45}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1e5ee79f-fbed-483d-8126-5b743c0debbb}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {65790aaa-69b2-45ca-92b9-8590e63f3ed6}, !- Layer 1
  {f0b49401-2203-46aa-9069-9934264caef6}, !- Layer 2
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}, !- Layer 3
  {6ae0607e-6a62-46d6-8060-5c33522a0663}; !- Layer 4

OS:StandardsInformation:Construction,
  {6018150d-157f-44e0-b6c6-1b493bf53aa9}, !- Handle
  {1e5ee79f-fbed-483d-8126-5b743c0debbb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {711c7496-bb07-4605-af1c-2614432e00d8}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {8f394d50-1644-4bfa-9c6e-2308fd516d75}, !- Layer 1
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7371b3b-149b-4cc3-a07a-f54656ac1aa7}, !- Handle
  {711c7496-bb07-4605-af1c-2614432e00d8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2fceb3f8-894b-4db2-a3e7-1e7c9cfa6d30}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {338f9008-a217-4cf5-b849-9808ce95c7bc}, !- Layer 1
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Layer 2

OS:StandardsInformation:Construction,
  {dbe4f38a-c685-4c10-a51f-a01b6e4fd159}, !- Handle
  {2fceb3f8-894b-4db2-a3e7-1e7c9cfa6d30}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd9e8fcf-20cc-42b5-b86c-bb31c3ea01bd}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {2c09aead-eb0f-4600-92dc-e108440ab1c6}, !- Layer 1
  {2c09aead-eb0f-4600-92dc-e108440ab1c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {cc866bfa-3be7-44a8-b5cb-d8e4d2e8ae4b}, !- Handle
  {fd9e8fcf-20cc-42b5-b86c-bb31c3ea01bd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e1707b30-ab48-482b-aef5-0f010a317e17}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {a7d7eeff-6163-4e18-9656-6af735494c9f}, !- Layer 1
  {338f9008-a217-4cf5-b849-9808ce95c7bc}; !- Layer 2

OS:StandardsInformation:Construction,
  {8a728103-c8ee-42fd-84ab-74d18290f9fa}, !- Handle
  {e1707b30-ab48-482b-aef5-0f010a317e17}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f76a7e46-cbce-4b75-8b52-bf5a5f4e76b5}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {bd3fa20c-c69c-4372-a3f8-975a23e8ceb3}, !- Layer 1
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Layer 2

OS:StandardsInformation:Construction,
  {36c69264-15ee-45d7-baa5-1d313e8fb78c}, !- Handle
  {f76a7e46-cbce-4b75-8b52-bf5a5f4e76b5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5d155ea1-90f1-44c4-a21e-73cfc65e5eb2}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {bd3fa20c-c69c-4372-a3f8-975a23e8ceb3}, !- Layer 1
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ade4fe6-8d5d-460d-a3c3-9f72006c6789}, !- Handle
  {5d155ea1-90f1-44c4-a21e-73cfc65e5eb2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3e4db4da-f0bf-4857-b321-c0af33d655a0}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {bd3fa20c-c69c-4372-a3f8-975a23e8ceb3}, !- Layer 1
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Layer 2

OS:StandardsInformation:Construction,
  {a70e8c72-e736-44d2-8398-37ccd1e9e81a}, !- Handle
  {3e4db4da-f0bf-4857-b321-c0af33d655a0}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c7a1fefd-78a2-48a7-bcea-208acbbdc343}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e2d8a646-7640-4a1e-88af-9926564ffc1a}, !- Handle
  {c7a1fefd-78a2-48a7-bcea-208acbbdc343}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {a88c667c-a803-4969-80f1-c85b03279d31}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {62d8d6e2-4d20-4caa-946a-db2f2ee16d83}, !- Layer 1
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}; !- Layer 2

OS:StandardsInformation:Construction,
  {7dd91415-0c5a-4eb7-b041-bf7ed7ff2b4d}, !- Handle
  {a88c667c-a803-4969-80f1-c85b03279d31}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {aa4ea1dc-4571-4c19-a5d4-4f03146bea22}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {76498fb1-f6d3-4c3f-bf52-5a081bc1855a}, !- Handle
  {aa4ea1dc-4571-4c19-a5d4-4f03146bea22}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {2f46ab73-f43f-451b-b9c0-56dfb7ed179c}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}; !- Layer 1

OS:StandardsInformation:Construction,
  {a577c91e-213c-455e-b170-bf8f5a172664}, !- Handle
  {2f46ab73-f43f-451b-b9c0-56dfb7ed179c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {816f3689-68e2-4b2d-abcb-634f1e1cf954}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d39f453a-7be0-4a66-acca-174fbd2560de}, !- Handle
  {816f3689-68e2-4b2d-abcb-634f1e1cf954}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {d3ab7ecf-7b7d-4bbc-80e6-f9ba53b6d81b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef9b222f-2bba-4222-aa73-6f9c403a443b}, !- Handle
  {d3ab7ecf-7b7d-4bbc-80e6-f9ba53b6d81b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {5bd30c2f-f5d4-4915-a51a-c8041a255cc1}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {abae2ff0-d721-42b3-b942-b4b117685f99}, !- Handle
  {5bd30c2f-f5d4-4915-a51a-c8041a255cc1}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {324fc16e-eedc-4956-8229-3c4106ca1f70}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Layer 1

OS:StandardsInformation:Construction,
  {15c6b978-caef-42fc-bc38-a811f620843f}, !- Handle
  {324fc16e-eedc-4956-8229-3c4106ca1f70}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {316c7864-0459-4c3d-96f0-b894eeecfa2e}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f66a5989-01b6-40fe-a68e-35c64c2712ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {cd250fec-e75f-4f5a-a853-ec8a18be9c4a}, !- Handle
  {316c7864-0459-4c3d-96f0-b894eeecfa2e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f66a5989-01b6-40fe-a68e-35c64c2712ba}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2d85e5e8-b006-43e6-8359-ba641772f6b2}, !- Handle
  {f66a5989-01b6-40fe-a68e-35c64c2712ba}; !- Material Name

OS:Material:NoMass,
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e781c2de-bc15-4247-bd03-07cbeaafdb9d}, !- Handle
  {eb7b4fc2-afc7-4f3c-b5de-cd118253e269}; !- Material Name

OS:Material,
  {8087525a-cfc6-4859-b46f-e1e50fa03c35}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6408fdb8-2456-450f-b734-83a84003ab20}, !- Handle
  {8087525a-cfc6-4859-b46f-e1e50fa03c35}; !- Material Name

OS:Material:NoMass,
  {a7d7eeff-6163-4e18-9656-6af735494c9f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b660e848-c94b-4e8e-b433-7babdd1fa6f6}, !- Handle
  {a7d7eeff-6163-4e18-9656-6af735494c9f}; !- Material Name

OS:Material,
  {65790aaa-69b2-45ca-92b9-8590e63f3ed6}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7bcb7458-3272-4200-9652-924189f52251}, !- Handle
  {65790aaa-69b2-45ca-92b9-8590e63f3ed6}; !- Material Name

OS:Material,
  {f0b49401-2203-46aa-9069-9934264caef6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {966bca2b-6ffd-4754-b7b5-99616fee99f6}, !- Handle
  {f0b49401-2203-46aa-9069-9934264caef6}; !- Material Name

OS:Material,
  {6ae0607e-6a62-46d6-8060-5c33522a0663}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5801d92f-51d0-4f42-9371-c6587fecaeb4}, !- Handle
  {6ae0607e-6a62-46d6-8060-5c33522a0663}; !- Material Name

OS:Material,
  {8f394d50-1644-4bfa-9c6e-2308fd516d75}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d36b53bc-f413-46b3-98d7-22117cd836b2}, !- Handle
  {8f394d50-1644-4bfa-9c6e-2308fd516d75}; !- Material Name

OS:Material,
  {338f9008-a217-4cf5-b849-9808ce95c7bc}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {f1358525-7a03-4f4f-a8bd-daf975813f18}, !- Handle
  {338f9008-a217-4cf5-b849-9808ce95c7bc}; !- Material Name

OS:Material,
  {2c09aead-eb0f-4600-92dc-e108440ab1c6}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01d1262e-16be-4fa6-9fbb-dd38440917e1}, !- Handle
  {2c09aead-eb0f-4600-92dc-e108440ab1c6}; !- Material Name

OS:Material,
  {bd3fa20c-c69c-4372-a3f8-975a23e8ceb3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {743291cc-321b-4dd4-a79c-e4e363ea426e}, !- Handle
  {bd3fa20c-c69c-4372-a3f8-975a23e8ceb3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {aa2646a7-a346-4ece-8e18-90dc79da46ba}, !- Handle
  {c6b38fd9-23d1-4558-9218-9f0abaa6980a}; !- Material Name

OS:Material,
  {62d8d6e2-4d20-4caa-946a-db2f2ee16d83}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e1064bf3-fa43-4361-9f58-3927c3157d11}, !- Handle
  {62d8d6e2-4d20-4caa-946a-db2f2ee16d83}; !- Material Name

OS:DefaultSurfaceConstructions,
  {8f70ab71-3c2a-4b6c-83fd-c68159b97a00}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {32fd26d6-9edb-4914-af3d-7d16d486450e}, !- Floor Construction Name
  {9383140f-0534-40ca-afd6-046f13aac681}, !- Wall Construction Name
  {6a1e1ce3-e3e6-4d49-8853-835b9963c202}; !- Roof Ceiling Construction Name

OS:Construction,
  {32fd26d6-9edb-4914-af3d-7d16d486450e}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {62061210-f451-41e4-8d1a-eea95bffe374}, !- Layer 1
  {7998c06a-f070-459d-82e7-166d9884e13c}, !- Layer 2
  {b2174a8c-c0f0-4f51-ad57-b5a28f3cfee8}; !- Layer 3

OS:StandardsInformation:Construction,
  {15edbc13-171d-4197-8c97-672ecc99afeb}, !- Handle
  {32fd26d6-9edb-4914-af3d-7d16d486450e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {62061210-f451-41e4-8d1a-eea95bffe374}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2559365-8906-48ee-9a73-f6811d9addff}, !- Handle
  {62061210-f451-41e4-8d1a-eea95bffe374}; !- Material Name

OS:Material,
  {7998c06a-f070-459d-82e7-166d9884e13c}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6bd0ad17-b727-4ad6-8db5-afebdea34616}, !- Handle
  {7998c06a-f070-459d-82e7-166d9884e13c}; !- Material Name

OS:Material:NoMass,
  {b2174a8c-c0f0-4f51-ad57-b5a28f3cfee8}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eae60e89-86ef-4f30-9add-252ae8154694}, !- Handle
  {b2174a8c-c0f0-4f51-ad57-b5a28f3cfee8}; !- Material Name

OS:Construction,
  {9383140f-0534-40ca-afd6-046f13aac681}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {77fdb127-90fb-40be-8361-1839e2405550}, !- Layer 1
  {75a7d5bb-f8be-4928-ba94-2b427c8fe1eb}, !- Layer 2
  {1d285bd2-e68f-4711-ab58-3732916a6992}, !- Layer 3
  {c31fa84e-9f3f-4460-ae47-2beeaf9fb137}; !- Layer 4

OS:StandardsInformation:Construction,
  {f4aa0a1a-bc09-415f-ab06-3d8ad9ed0b57}, !- Handle
  {9383140f-0534-40ca-afd6-046f13aac681}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {77fdb127-90fb-40be-8361-1839e2405550}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {50c1f22c-bad6-40b6-a550-d05ff85d0c51}, !- Handle
  {77fdb127-90fb-40be-8361-1839e2405550}; !- Material Name

OS:Material,
  {75a7d5bb-f8be-4928-ba94-2b427c8fe1eb}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {adf744b5-4ac0-42f0-b5da-3c41e0722dce}, !- Handle
  {75a7d5bb-f8be-4928-ba94-2b427c8fe1eb}; !- Material Name

OS:Material:NoMass,
  {1d285bd2-e68f-4711-ab58-3732916a6992}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b2fc7f7-4f81-4acc-948b-217ad8d6e6d0}, !- Handle
  {1d285bd2-e68f-4711-ab58-3732916a6992}; !- Material Name

OS:Material,
  {c31fa84e-9f3f-4460-ae47-2beeaf9fb137}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {685040b4-3fd3-4d93-9cb4-6b744cbf2fbf}, !- Handle
  {c31fa84e-9f3f-4460-ae47-2beeaf9fb137}; !- Material Name

OS:Construction,
  {6a1e1ce3-e3e6-4d49-8853-835b9963c202}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {a565af89-239b-49cd-93fd-534eabd29ce8}, !- Layer 1
  {9528ba2e-2d13-4e8f-b9e4-49052d08a1fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {73def292-88d7-474c-8014-8e75991a6308}, !- Handle
  {6a1e1ce3-e3e6-4d49-8853-835b9963c202}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a565af89-239b-49cd-93fd-534eabd29ce8}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e203caaa-b036-4aa7-8672-c27956516bcb}, !- Handle
  {a565af89-239b-49cd-93fd-534eabd29ce8}; !- Material Name

OS:Material:NoMass,
  {9528ba2e-2d13-4e8f-b9e4-49052d08a1fc}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ac84b30-c10f-47c4-869d-2ae5e7b4b107}, !- Handle
  {9528ba2e-2d13-4e8f-b9e4-49052d08a1fc}; !- Material Name

OS:DefaultSurfaceConstructions,
  {25adf330-ccd3-48f4-a458-36d5f18b15c9}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {9741389f-1414-425a-8949-c7d5f29ddff1}, !- Floor Construction Name
  {ef4255f7-23d6-4101-9dd5-166b433c4687}, !- Wall Construction Name
  {54cb1c83-16ca-428b-b6ba-c802e6727a61}; !- Roof Ceiling Construction Name

OS:Construction,
  {9741389f-1414-425a-8949-c7d5f29ddff1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {2acf1869-2311-4509-bd4d-4483bc723c18}, !- Layer 1
  {c7c21408-daf2-477d-ae74-6e7474b6ddec}; !- Layer 2

OS:StandardsInformation:Construction,
  {24d05657-6680-4b99-97e4-cf363a8b8cc1}, !- Handle
  {9741389f-1414-425a-8949-c7d5f29ddff1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2acf1869-2311-4509-bd4d-4483bc723c18}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0c5832bb-3882-4253-941d-b5527759c85f}, !- Handle
  {2acf1869-2311-4509-bd4d-4483bc723c18}; !- Material Name

OS:Material:NoMass,
  {c7c21408-daf2-477d-ae74-6e7474b6ddec}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97ecfd97-211b-407d-9130-b809b6f687e9}, !- Handle
  {c7c21408-daf2-477d-ae74-6e7474b6ddec}; !- Material Name

OS:Construction,
  {ef4255f7-23d6-4101-9dd5-166b433c4687}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e617d4cf-44df-486c-8ed8-02f6c489ee39}, !- Layer 1
  {f55e0f69-5034-4236-968e-8dc6006ae16f}; !- Layer 2

OS:StandardsInformation:Construction,
  {867de6df-a52c-49be-9bf2-bcee1baf8a30}, !- Handle
  {ef4255f7-23d6-4101-9dd5-166b433c4687}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e617d4cf-44df-486c-8ed8-02f6c489ee39}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ddcdad40-945b-4a2c-99e2-e417f10ab119}, !- Handle
  {e617d4cf-44df-486c-8ed8-02f6c489ee39}; !- Material Name

OS:Material:NoMass,
  {f55e0f69-5034-4236-968e-8dc6006ae16f}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf1e69cf-4ae5-4931-a8f1-fcff52c7f3d7}, !- Handle
  {f55e0f69-5034-4236-968e-8dc6006ae16f}; !- Material Name

OS:Construction,
  {54cb1c83-16ca-428b-b6ba-c802e6727a61}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {fff58e0c-3ece-4a3c-bbbb-b3cf31b9929b}, !- Layer 1
  {6a504107-fca6-4cac-ad67-c5ea3dadb527}; !- Layer 2

OS:StandardsInformation:Construction,
  {eace1f81-2c63-459b-a28d-c2c06499dd72}, !- Handle
  {54cb1c83-16ca-428b-b6ba-c802e6727a61}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fff58e0c-3ece-4a3c-bbbb-b3cf31b9929b}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6e59087-536a-4811-a2c8-51bb1b069f6e}, !- Handle
  {fff58e0c-3ece-4a3c-bbbb-b3cf31b9929b}; !- Material Name

OS:Material:NoMass,
  {6a504107-fca6-4cac-ad67-c5ea3dadb527}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77d0a6f2-970d-48a7-97f3-6a510212cefb}, !- Handle
  {6a504107-fca6-4cac-ad67-c5ea3dadb527}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {0ede2add-39e7-4d13-b0f6-3f5b186672f0}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Fixed Window Construction Name
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Operable Window Construction Name
  {85b2127f-f657-48da-aa8f-cd99270632a5}, !- Door Construction Name
  {6e666c6f-40be-4b89-b466-00ac91cb81ca}, !- Glass Door Construction Name
  {0f68e3b7-a07a-49e5-93c5-4ef5812ebc2b}, !- Overhead Door Construction Name
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Skylight Construction Name
  {a1542667-3179-4519-9eef-ba137d647bd4}, !- Tubular Daylight Dome Construction Name
  {34255a2e-6590-43cc-b3bf-bc3fddcdd531}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}; !- Layer 1

OS:Construction,
  {85b2127f-f657-48da-aa8f-cd99270632a5}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {a8e8ba4c-bac2-4081-b1b3-f15a2803950a}, !- Layer 1
  {ea24816f-f41a-45f2-8266-7e467c8f8565}; !- Layer 2

OS:StandardsInformation:Construction,
  {7afb3ff4-a669-462b-918b-e3197342d6b3}, !- Handle
  {85b2127f-f657-48da-aa8f-cd99270632a5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a8e8ba4c-bac2-4081-b1b3-f15a2803950a}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {89ef1728-92b3-409f-a99e-ad9efc0e03d5}, !- Handle
  {a8e8ba4c-bac2-4081-b1b3-f15a2803950a}; !- Material Name

OS:Material:NoMass,
  {ea24816f-f41a-45f2-8266-7e467c8f8565}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {70bc061b-63af-4e6f-b924-e496aa7796af}, !- Handle
  {ea24816f-f41a-45f2-8266-7e467c8f8565}; !- Material Name

OS:Construction,
  {6e666c6f-40be-4b89-b466-00ac91cb81ca}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}; !- Layer 1

OS:Construction,
  {0f68e3b7-a07a-49e5-93c5-4ef5812ebc2b}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {92cf2fd0-8c5e-4131-a6e1-6f1c11154ecb}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ffbf12c-082f-4bdd-9560-f8863f6af31c}, !- Handle
  {0f68e3b7-a07a-49e5-93c5-4ef5812ebc2b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {92cf2fd0-8c5e-4131-a6e1-6f1c11154ecb}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12598e10-3871-42fb-9d3b-8501f2e90c68}, !- Handle
  {92cf2fd0-8c5e-4131-a6e1-6f1c11154ecb}; !- Material Name

OS:Construction,
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}; !- Layer 1

OS:Construction,
  {a1542667-3179-4519-9eef-ba137d647bd4}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}; !- Layer 1

OS:Construction,
  {34255a2e-6590-43cc-b3bf-bc3fddcdd531}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {f1d4b9b3-5c56-417e-85a8-1aa2c0c1a7ec}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {7d6252bd-5fd3-4690-8963-6c037eef9132}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 1, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d41e0bab-920c-4fec-91f7-5d3d0d46f8cd}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 1, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d01eae2f-3d87-4f63-b87f-5906c3d9c809}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 1, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9736b3c-ec95-4eba-b039-f9831eeadfb3}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 2, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e7542c2-257b-446f-bbce-d9cb22c49bc4}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e00973a2-00f5-4c0c-abaa-e8542e62248b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 1, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c8ea28-2e56-47ac-ac26-96b039377384}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 2, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cf63c65-5de0-40cb-9f6b-8d41eb5429ba}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 3, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {287bcc37-a157-46e8-a5e3-a467e350b7ec}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 4, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ab8ddf6-864b-48c7-86ca-d571ff4e8387}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 5, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f8c5940-f54e-41b2-ab56-c9e0e2ad19b8}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 6, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffc63c2c-77b5-406a-b3a3-27edb01beeeb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 7, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5c7ad8b-4111-4b27-ad77-0e78dbcf42a5}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 8, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {351f4b28-1fb8-46d5-bd0d-c7aafb6da181}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 9, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0786a24c-11b6-45be-87f4-0aaebaead5d0}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 10, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2e8573d-0840-4578-a2d7-f995df23e1ae}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 11, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ade4054e-aceb-4765-87ad-3a2a61c072ea}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 12, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d862effd-b68c-4384-b88d-080e3529f4ee}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 1, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66cbc042-4e43-4c35-83da-750b03b9ecc3}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 2, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {563e3225-86bb-4932-9979-674600e1adf5}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 3, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {613ff8e2-fbc3-4317-85fe-a0b0c286b1d2}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 4, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14c821ca-3fbd-4ca1-a3e2-f59dbf376bc6}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 5, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30acb8d5-487f-44dd-b34e-2d075720f22b}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 6, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebd9fd40-484c-4afa-a17a-1378a7b880b0}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 2, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c39a5d2-9e04-480b-ac84-46ab9d60a711}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31ebcc81-c4ec-489d-9533-16398f2a576e}, !- Handle
  Space Function Library reading area Thermostat 1, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {530dc59a-444f-4a28-9165-804627ac3117}, !- Handle
  Space Function Lobby - other Thermostat 1, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0a11e2a-0e38-468d-b69b-d8d6a0a56daf}, !- Handle
  Space Function Lobby - other Thermostat 2, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e144682-71ce-47fd-9915-70e83f0d423f}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 7, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {916853a2-193d-4caf-9201-cf6af995bade}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 8, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79793f52-fa11-432a-9bdd-49985f088f37}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 1, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d08874c-76cb-46c8-843d-f78f7b38302f}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 2, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6788f20-865d-48a3-834c-9d55f9455fda}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 13, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28cf39ec-184e-408d-a6a6-4a12423f9a62}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 14, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8587ddb-08b8-44b5-8261-1b2dcc581c4e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 15, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2282fc9-c24e-4442-8090-fe4101408a12}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 16, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7735437-ea94-4fb3-865c-be431394e648}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 17, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8daaba8e-bcd7-40e2-900e-a30be57fb2fb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 18, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {061cc7b0-3d9e-4672-8acf-214e89bc18dc}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 19, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00dcdc0e-dffd-4da5-aec4-179806c289fd}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 20, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23ae9fea-d78d-4659-8c92-7b5276987131}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 21, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eb457d4-56d1-4818-ab28-f63d59f7845b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 22, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7271929-3f91-40d2-8d87-5db2163bf121}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 23, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61161771-6543-4ea8-b9a1-0f5ab89debfb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 24, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a4265bd-7d7c-4f59-9fa5-2c2bd4b6a466}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33e70ae3-b011-4c9f-b05c-83223d878b14}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {efb70790-6973-46b2-8e42-cfce0accc39e}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 2.09578305735035,          !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 2.09578305735035; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed7fcda7-2e8b-410b-a2e9-8e29693adace}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {f788e6e5-0d19-4386-bf3c-59774b298a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.9746, 26, 6.09578305735035,          !- X,Y,Z Vertex 1 {m}
  37.9746, 26, 4.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 26, 4.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 26, 6.09578305735035; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a22dc10d-4786-4263-b630-d3134cbf84cf}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09682538038849,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 2.09682538038849;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71d105e4-434a-4feb-bef0-2b6da44847a8}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {2b46bc89-e8f9-4905-afed-89ef2b8faaf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.095302534014,             !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 51.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 51.9746, 2.095302534014;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {387e1b82-18c7-4a52-b888-1fa18e33df20}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {4df3be5c-aa39-4f8a-9c2b-9b8e4c31a394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 6.09682538038849,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 4.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 6.09682538038849;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2984a2f7-855b-4fbb-a5a1-4d59867dd8e3}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {45cb91c4-6082-4294-8acd-ba3623d35030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 6.095302534014,             !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 4.762,                      !- X,Y,Z Vertex 2 {m}
  24, 51.9746, 4.762,                     !- X,Y,Z Vertex 3 {m}
  24, 51.9746, 6.095302534014;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92439014-fd55-441b-a8a0-96d18ded9c97}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {cd556cbb-f150-425c-9269-322d2e389a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.0254, 2.11694371354944,          !- X,Y,Z Vertex 1 {m}
  15, 11.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 13.9746, 2.11694371354944;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {247c8598-b1cd-48ad-87bc-bddf862159d6}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {b21c62ca-c1ef-4bed-9953-4c420629e063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 2.09852636930404,          !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 2.09852636930404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed0323b2-4ef0-448e-a941-987c75cdaf76}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {26a27c65-4faa-4bad-84ca-0c39da9bdba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.0254, 2.11694371354944,          !- X,Y,Z Vertex 1 {m}
  15, 11.0254, 0.762,                     !- X,Y,Z Vertex 2 {m}
  15, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  15, 13.9746, 2.11694371354944;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a789b555-2fd7-4fcb-b922-292d791f9e72}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {b14a540a-8ac3-4fb4-b61e-cd33f920dd35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9746, 14, 2.09852636930404,          !- X,Y,Z Vertex 1 {m}
  14.9746, 14, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 14, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 14, 2.09852636930404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {065d3be1-bb53-4336-8613-ad0de7f8d8b2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.09660761796125,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 25.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 25.9746, 2.09660761796125;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d8df1c4-0617-499d-8048-2b57d8d73101}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {eeae4dc2-77b9-45ba-bafe-b6547bc40d3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 26, 2.09682538038849,          !- X,Y,Z Vertex 1 {m}
  23.9746, 26, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 26, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 26, 2.09682538038849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04f2462f-c50d-4fe8-86bd-d6ce6770b0df}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {3ac8e141-a1e0-4962-924a-787a45aa360c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {559e2e91-e370-473d-924e-5d19ae8dc620}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {528c3e54-2015-4788-834a-8494e30f6c82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ec51f40-a0a0-45d4-bfca-17add893f2f3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {47e77866-fc98-4916-8e14-706b3b08054a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb38811c-0be0-439a-8c8b-73fcb61e75b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {def9f713-3d82-4f28-80eb-1546241c9e5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14df0d04-f6ba-40ff-8485-02396ee5c42b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {ddf66ed6-73c0-49e7-b1f7-666f16dfd08b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a4fd1ad-ad55-49cf-a0d9-d22043665ec9}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {3689222b-0fa0-4911-b291-27f7cf67c7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcbf96b8-3a3d-4522-be63-979a72782825}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {c0a70f24-4672-42d1-861f-982dfa2a9835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2122d05a-aac5-4536-a1aa-47b42ac54115}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {80edf590-8acb-4d97-bbdb-1f9652b4715b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d202a25e-510a-49b8-b092-c01d115fd4ae}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {19c26d09-32f2-4153-9a83-a3b2c868a89a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8f4928c-b2e5-4a7a-a610-24df16175a97}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4488796-c5b6-44f2-8b34-63973c652ab9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {6846b3c0-41c5-48ef-a98d-a67071db12e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.10017995835312,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 2.10017995835312;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9167fc19-df2e-412b-8c9c-0e86a637538a}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {09f3cb8d-a4db-4845-955b-cae2f4ab919e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f827ff57-c90a-4f01-9804-143ec7339c51}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {65ac08c9-82ba-4834-ad5d-b11bc0ec1685}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {727ce77d-9c78-47d6-bb12-a20e9612f651}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {d8c5eb4d-aa30-470c-82f5-9c2d49480a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0f5fbcc-20c5-4fe2-bf40-bc181e361824}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {4c4842cf-ac6d-45ca-8295-149ebeed603c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e61d56e8-49b3-43df-9ba1-3b849408be62}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {40d54599-3b3c-4b03-b09d-92f80279cdaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d85950d1-7904-45ed-b514-2ea087a5c86d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {fab90d7a-ceb6-411f-a5bb-7f7dd22730f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c403d2cf-6ecb-46be-b95f-c47df2ed2ef6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {f102dc2f-2af3-46db-b3b5-4b4f568c0642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a1f8136-7b2c-4ae3-805e-dc5e49ef731a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f5479ac-c4bc-41ea-ad68-53092482004b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {b3bb1229-05bc-4b51-9fbf-cbcbdbc0c2c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da906847-82d1-4213-b70d-f0a11799da5f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00ca88db-b6f7-447c-a0fe-9861627e8562}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {552efcaf-6b9f-42d0-8b58-60dbe7c943a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be4ba8fd-9601-48c7-9262-f2c88ccf2e2c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {7ef6e8c5-bf4d-4669-89e1-78154a5a9a65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 2.10017995835312,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 2.10017995835312; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5507aff8-cf0a-4203-aa49-e48298d6c057}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {ab06ae04-5336-4215-ba85-7dd6c8012eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 2.10156107808519,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.10156107808519; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61dae410-9923-4218-b7c1-933a74f17780}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {fb63d82f-236c-400a-9047-da4a3b62084d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0dad3bd-cfaa-4d67-8881-af61dd2ba5ed}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {a82b9ed5-c277-43fb-abe1-8881e66e7591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7682a2c9-466d-4630-bded-2d63f6ee5336}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {80645faa-b2c3-4038-81ff-36fbc0032d35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57c18dc0-0d7b-458f-8caf-83cdd5afb5f4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d992c97-b7c4-44e2-bd96-f3914cc958a0}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {b696078b-6ba2-421e-a0a5-45606ca6a50c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80c110c5-28ff-4d54-9408-8834ba76ac66}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {da320c02-586a-4c75-8e87-ab8964064dd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 2.10767202780247,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.10767202780247; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1804fedc-2a47-44c3-a48f-56839779135e}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {d02f053e-b159-4741-8f54-c83192573c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.10156107808519,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 8.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  24, 8.9746, 2.10156107808519;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24026914-04df-494f-89ee-4d1ca8c8b163}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {08795769-768a-40d0-8ba3-162ac541761c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0254, 2.09593611298685,           !- X,Y,Z Vertex 1 {m}
  24, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  24, 34.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  24, 34.9746, 2.09593611298685;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c464a319-6e54-4972-bdfe-4ae7eed2419f}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {1386cacd-0fc3-4a18-9b3c-b2acec0174a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 35, 2.09682538038849,          !- X,Y,Z Vertex 1 {m}
  23.9746, 35, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 35, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 35, 2.09682538038849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2192458-e0a0-4801-bc71-52781bb65ba2}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09852636930404,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 2.09852636930404;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {362e7be3-88f6-479d-8a1d-bc1345312515}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {f5094398-8c3c-49f4-bc2b-76b4728594ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09852636930404,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 2.09852636930404;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {749b90dc-7a28-45a7-b8f2-12ac276cdff4}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_11_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {1f50fcb9-d2a3-4744-8700-4c23971822b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.09799225922167,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.09799225922167;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {405c6fc8-35f9-4832-acce-e0a96cb3f820}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.09776983932432,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.09776983932432;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cffdddcd-c7e2-4d72-a2a2-66bec9ad3d14}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {304b5eb8-a8b7-45aa-bd9c-86f0a0003c76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9746, 2.09799225922167,           !- X,Y,Z Vertex 1 {m}
  0, 25.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 9.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 9.0254, 2.09799225922167;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9909672-42a2-41dc-a60c-263beffa77e5}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {068e29f1-2dab-4ca5-b20b-ce8f215f908e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.9746, 2.09776983932432,           !- X,Y,Z Vertex 1 {m}
  0, 66.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 49.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 49.0254, 2.09776983932432;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff0c5e71-6812-4fd9-94c1-a8ad20b6c9e6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d66a5d-506d-4349-b0da-e8fe67e57bc8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {51da0ea6-4162-414b-a8bd-f344381f433e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d7d411-7a66-476a-aec5-2d1dde59acef}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {155a794b-03e2-4a0b-983f-1b736edfbeef}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {9e8e02a7-17e5-46ad-97eb-1b5acd5f624d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8fc2f73-63c0-46e9-b980-c553402d23a8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f935650-fad0-4c54-926d-7d5004ea857a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {5d3be029-7ef9-4d97-83e9-50264c1bc209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09527793432195,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  52.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  52.9746, 0, 2.09527793432195;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf07c6f-93eb-4c41-84d3-765621cb17f1}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85c8debb-b5aa-4549-9c90-6f43de72b8c5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {3c252d3a-c48d-4944-8ef9-42c8cbb2a012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cee7ddea-219b-4783-a621-3902de93e95a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aebd949-9897-4117-a8a4-d60bafb37be6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ded7310-2924-4ec8-b1aa-d6ad9ee640b1}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba517e9d-801e-43aa-979a-e49f5350a8d4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {19bf016f-824a-465f-aa28-1f28db16d8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
