  ,                                       !- Number of Vertices
  52.9746, 9, 2.09527793432195,           !- X,Y,Z Vertex 1 {m}
  52.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 2.09527793432195; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c73e6b-1e51-4c34-b2be-86b46eebde6c}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09578305735035,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 2.09578305735035;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e466d77-91fa-4711-830b-6ef58348d457}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {988cdd22-476e-482c-951e-3aa76825c6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.0254, 2.09885085883061,           !- X,Y,Z Vertex 1 {m}
  38, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  38, 13.9746, 2.09885085883061;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80445310-f5a4-44a3-9959-8e60bc076119}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {193eec22-57f5-46ea-8474-f1e7d0fa1377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.09578305735035,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  37.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  37.9746, 0, 2.09578305735035;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ee6c539-6906-44de-bcfb-f7144d177d24}, !- Handle
  Offices_ZN_1_FLR_2_Wall_2_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {cdcdc82a-919b-43e1-a5f6-5f613285fdc3}, !- Construction Name
  {27f56c71-765c-4043-ba0d-1dadcefed725}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.0254, 2.09885085883061,           !- X,Y,Z Vertex 1 {m}
  38, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38, 13.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  38, 13.9746, 2.09885085883061;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5977869a-e470-40be-8ba3-05aa951acc1c}, !- Handle
  Auditorium_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {3d1256d8-3d2c-4a9e-aa98-8f060b85312c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.6870057685089, 11.161522368915, 8,   !- X,Y,Z Vertex 1 {m}
  21.6870057685089, 14.838477631085, 8,   !- X,Y,Z Vertex 2 {m}
  16.3129942314911, 14.838477631085, 8,   !- X,Y,Z Vertex 3 {m}
  16.3129942314911, 11.161522368915, 8;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d2224d0-b2be-4994-a770-d1049a052254}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6970562748477, 22.32304473783, 8,    !- X,Y,Z Vertex 1 {m}
  13.6970562748477, 29.67695526217, 8,    !- X,Y,Z Vertex 2 {m}
  10.3029437251523, 29.67695526217, 8,    !- X,Y,Z Vertex 3 {m}
  10.3029437251523, 22.32304473783, 8;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {798beeb0-0873-47d8-a82d-c64ef9727986}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.56066017177982, 6.01005050633883, 4,  !- X,Y,Z Vertex 1 {m}
  8.56066017177982, 7.98994949366117, 4,  !- X,Y,Z Vertex 2 {m}
  6.43933982822018, 7.98994949366117, 4,  !- X,Y,Z Vertex 3 {m}
  6.43933982822018, 6.01005050633883, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d444be1a-133c-4cba-b5ba-a129c3bb1048}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {6242849c-b98d-48da-afac-676b17301ee9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d909be7b-14ab-43c1-864a-a5daae1e5d29}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {763b1ffd-2381-4528-bae8-adef873753a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da33911f-1dcb-442c-bf9e-46c4a0a41a74}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {bdcac90b-db23-4a01-a820-f6d7813678c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae646a0-56ef-46b8-967a-62d9803f08f2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {b92ad0a8-bebf-4dfb-8842-f985ddb00867}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {765a9486-f603-43d6-b773-da0a7584aac1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {ab0d87ed-5285-4bc8-b8b9-3f66de3d5a1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e6efb4-c0ed-4413-8248-cd26aa7f8aae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {962e6d7d-6e1c-4f4b-a180-fff2c232d46f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.2778174593052, 3.86360389693211, 4,   !- X,Y,Z Vertex 1 {m}
  6.2778174593052, 5.13639610306789, 4,   !- X,Y,Z Vertex 2 {m}
  4.7221825406948, 5.13639610306789, 4,   !- X,Y,Z Vertex 3 {m}
  4.7221825406948, 3.86360389693211, 4;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d018956b-56d6-47fd-8f79-bf4da33e7087}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {95eb15d2-2512-410c-a5a6-8a11ce9fa8ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 2.14644660940673, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 2.85355339059327, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 2.85355339059327, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 2.14644660940673, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e95ba16b-9490-4bef-9949-207202f121b2}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {6c985c65-ce9b-46d1-b62b-4ada0044359a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 2.14644660940673, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 2.85355339059327, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 2.85355339059327, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 2.14644660940673, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a399cae-0870-4847-b71f-6195ab407a65}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {dd994e5a-615f-4d8f-8555-50ce6908138a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.5254833995939, 2.14644660940673, 4,  !- X,Y,Z Vertex 1 {m}
  36.5254833995939, 2.85355339059327, 4,  !- X,Y,Z Vertex 2 {m}
  27.4745166004061, 2.85355339059327, 4,  !- X,Y,Z Vertex 3 {m}
  27.4745166004061, 2.14644660940673, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2868609-a9e5-42ac-8f9d-60654bc74cb9}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.6870057685089, 22.32304473783, 8,    !- X,Y,Z Vertex 1 {m}
  21.6870057685089, 29.67695526217, 8,    !- X,Y,Z Vertex 2 {m}
  16.3129942314911, 29.67695526217, 8,    !- X,Y,Z Vertex 3 {m}
  16.3129942314911, 22.32304473783, 8;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e935200f-5211-4346-9cde-5c89c18e6448}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling_Skylight,  !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {0c626ad0-1b58-4274-a4b0-42aec70efe37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.6970562748477, 15.0251262658471, 4,  !- X,Y,Z Vertex 1 {m}
  13.6970562748477, 19.9748737341529, 4,  !- X,Y,Z Vertex 2 {m}
  10.3029437251523, 19.9748737341529, 4,  !- X,Y,Z Vertex 3 {m}
  10.3029437251523, 15.0251262658471, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72123d1a-4570-4c1b-8987-7869721ebd87}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling_Skylight,      !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {cb2939e7-de88-4766-a75e-23e73c26371d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.56066017177982, 6.01005050633883, 4,  !- X,Y,Z Vertex 1 {m}
  8.56066017177982, 7.98994949366117, 4,  !- X,Y,Z Vertex 2 {m}
  6.43933982822018, 7.98994949366117, 4,  !- X,Y,Z Vertex 3 {m}
  6.43933982822018, 6.01005050633883, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd2a2df3-9ac9-41e9-a921-44fb27af880f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {72877690-7899-49d3-bdaf-88eb02ceb1d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.56066017177982, 32.6259884629822, 4,  !- X,Y,Z Vertex 1 {m}
  8.56066017177982, 43.3740115370178, 4,  !- X,Y,Z Vertex 2 {m}
  6.43933982822018, 43.3740115370178, 4,  !- X,Y,Z Vertex 3 {m}
  6.43933982822018, 32.6259884629822, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a3f88f3-8c5a-489a-95ce-6cbcd8fd230f}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling_Skylight,       !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {84dd8835-907c-48a5-9d3c-4e2bb2df0916}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.6870057685089, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  21.6870057685089, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  16.3129942314911, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  16.3129942314911, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc353d0d-6f65-48d3-94d9-3022428242cb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4aa741e-88f4-46f4-b593-8ea740342274}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70e3ea00-38a1-4974-b991-1c4b671dc40b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {81e4e8d5-d27c-475f-a1e3-18b638c3295f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5535ca-504b-49ca-83a4-006810420067}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {64a3b7f8-8ff3-414c-a548-24cb78b8bb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7249d7c-5fa0-438b-bc17-459f5ccd76bf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28a3899-123c-4ace-b193-fd7ad4024988}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Ceiling_Skylight, !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {b5931e3a-7dbf-4c1b-bde8-ac065cff80af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.2476659402887, 3.86360389693211, 4,  !- X,Y,Z Vertex 1 {m}
  30.2476659402887, 5.13639610306789, 4,  !- X,Y,Z Vertex 2 {m}
  22.7523340597113, 5.13639610306789, 4,  !- X,Y,Z Vertex 3 {m}
  22.7523340597113, 3.86360389693211, 4;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9af9a28a-6ed2-451e-9fcc-b9286a0f769a}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling_Skylight,    !- Name
  Skylight,                               !- Sub Surface Type
  {b1752d27-ceb5-4048-8096-834dd602079f}, !- Construction Name
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.6870057685089, 6.01005050633883, 4,  !- X,Y,Z Vertex 1 {m}
  21.6870057685089, 7.98994949366117, 4,  !- X,Y,Z Vertex 2 {m}
  16.3129942314911, 7.98994949366117, 4,  !- X,Y,Z Vertex 3 {m}
  16.3129942314911, 6.01005050633883, 4;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {19e7eefe-9762-4609-bb04-885735496396}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 2, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51da7e84-0247-46d3-af57-ceebc5c1c222}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 3, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c614717-c7e0-4355-a743-1488f04aeb9f}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 3, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09108fc3-5da4-4a97-8df8-28851263b111}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 4, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98fdb954-07ef-4416-ae54-3d45edd1be00}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5185bf41-f514-4409-b01d-322d421a47fa}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 25, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa9c1b58-04fc-4e49-bebf-4eb27a08babb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 26, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7378a7e-8c71-4899-ad83-d4d71a61f7b3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 27, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c88abb3-87ec-4acf-a549-dfeaeafc936e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 28, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d26c29b6-07e8-48bd-b89f-05d34aafe3e2}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 29, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d54f86f-6a2c-4ca8-957d-3275d62cc9ae}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 30, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3477995-d73f-4984-bb32-2978233dbde7}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 31, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab6337a7-cee7-4e21-84dd-de24e9cfdb7a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 32, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {448b7b89-77e9-4b97-9cfc-0257e9aca4a0}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 33, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d18ba0f-76bb-4866-b221-038be88d121d}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 34, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1829ba5-e13c-4a6e-a92c-29d2af242530}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 35, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2e59191-92fa-4b86-aa27-decc0315e75b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 36, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76dbbaa5-a66c-444c-871e-8f6a66bcfed1}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 9, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdb2419b-920b-4971-ae72-929a2506370f}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 10, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10e21331-ecbd-47a7-b99a-f75f96c35e7c}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 11, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63720c24-23dc-4375-b852-7a142cf9166a}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 12, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45588aab-4398-44ea-b26b-c239d8a3df08}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 13, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a8b4111-bbee-48cf-8159-34f014c7c53c}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 14, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ef176e8-6f7f-4406-948d-ef537d4cb8fe}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 4, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a3a8983-0abf-4cce-977b-98ef482012da}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77aa7ede-a616-4308-b789-b3ce4d9ab37e}, !- Handle
  Space Function Library reading area Thermostat 2, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43eb1fd5-ab67-44e5-bf3e-bbabf428a885}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fa03e64-9dce-45dc-bc06-70f83c3ccb92}, !- Handle
  Space Function Lobby - other Thermostat 4, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ca1c262-af90-4c31-aa21-975c8863c2c9}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 15, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9750155a-41ec-4977-a475-e9dbe79eb67b}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 16, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {310b78e4-fabe-46f3-9507-b2d71b3f817a}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 3, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64a929d6-348e-4209-b310-f07a90d657de}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 4, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e671967-be2b-40fa-99a3-da10e0c8dd23}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 37, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ef1bddc-380f-4574-8b05-0517572184a3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 38, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08ed444e-5b87-447d-a2ba-c6d650b9601f}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 39, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff96360f-617a-44e7-ba67-89297d4292a2}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 40, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f34bc8d2-74be-4cb8-a141-3a0b6dde4dd4}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 41, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {168ba000-e3d2-4e61-8db9-354ecae95ab3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 42, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eaed790-1ead-43bc-a6df-2745d0c85424}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 43, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {587111c7-776c-48e7-81e2-60ad1558ae99}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 44, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {876ecd07-ef06-4a14-92b8-cdfe9c3897eb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 45, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {073e4779-c5d1-48a0-b75a-0dcda3f6f49a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 46, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5d5a054-cbdb-4864-9f8c-26126058d988}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 47, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1de8da8c-543e-41e7-b04f-5aecc3934f9c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 48, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffbe9d7e-cfcb-4846-b5a5-ae618668e3c5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b482de2-3c61-40f9-bdc6-fff41b3ee831}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa91b9c8-c5fd-46e1-96d0-f8a3b5f05f8e}, !- Zone Air Inlet Port List
  {f632f7e2-a722-4bd3-aacd-d0b7f02d470b}, !- Zone Air Exhaust Port List
  {05786413-4be9-4681-8edf-0a5a236dd8d1}, !- Zone Air Node Name
  {4c93147d-544c-455b-9d7b-b4f50bb0366d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2600fb8-6191-4e51-8698-857bd6e81fa8}, !- Group Rendering Name
  {f33782d8-243d-4c4a-9414-dab0120d821d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {148c5f5d-ab30-40e1-b2be-415bf377e9e4}, !- Handle
  Node 1,                                 !- Name
  {05786413-4be9-4681-8edf-0a5a236dd8d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05786413-4be9-4681-8edf-0a5a236dd8d1}, !- Handle
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Source Object
  11,                                     !- Outlet Port
  {148c5f5d-ab30-40e1-b2be-415bf377e9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa91b9c8-c5fd-46e1-96d0-f8a3b5f05f8e}, !- Handle
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- HVAC Component
  {e32766f3-e49e-423f-9f44-d83a682255de}; !- Port 1

OS:PortList,
  {f632f7e2-a722-4bd3-aacd-d0b7f02d470b}, !- Handle
  {225bb105-baa7-4861-abaa-9f655af7c247}; !- HVAC Component

OS:PortList,
  {4c93147d-544c-455b-9d7b-b4f50bb0366d}, !- Handle
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- HVAC Component
  {f0432ed0-9522-4e0e-a79a-3cc8bfb6f846}; !- Port 1

OS:Sizing:Zone,
  {305647f6-22f1-484f-b754-0aa562cc0eba}, !- Handle
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d8c96ab-ec1c-43a2-93ad-4769047cb5c6}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c31fc247-392c-42fd-8717-2afe2f840a4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38d6846c-15a2-4cad-8e76-9e053260ef49}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f33782d8-243d-4c4a-9414-dab0120d821d}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 5, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb3208e1-4580-4bdb-883e-315993a9a706}, !- Zone Air Inlet Port List
  {c52a8d30-61a3-420f-aaf3-5890ca3f5649}, !- Zone Air Exhaust Port List
  {657d9da1-edc7-4926-86e4-200161e809de}, !- Zone Air Node Name
  {c88ebe8d-ed45-4095-8a94-617098bf6f4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d701ec1-b143-4889-bf23-cb3b1f338e0d}, !- Group Rendering Name
  {0f916c26-3e64-4a40-894b-54479f8bf190}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e7da73b-4c29-48dc-b1c9-1bef2ff81f68}, !- Handle
  Node 4,                                 !- Name
  {657d9da1-edc7-4926-86e4-200161e809de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {657d9da1-edc7-4926-86e4-200161e809de}, !- Handle
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- Source Object
  11,                                     !- Outlet Port
  {1e7da73b-4c29-48dc-b1c9-1bef2ff81f68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb3208e1-4580-4bdb-883e-315993a9a706}, !- Handle
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- HVAC Component
  {da1e310a-3938-4299-84cb-c16a1f4687f9}; !- Port 1

OS:PortList,
  {c52a8d30-61a3-420f-aaf3-5890ca3f5649}, !- Handle
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}; !- HVAC Component

OS:PortList,
  {c88ebe8d-ed45-4095-8a94-617098bf6f4f}, !- Handle
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- HVAC Component
  {e20a12de-626b-481a-9b55-032bbbb6f7a6}; !- Port 1

OS:Sizing:Zone,
  {e6791dc7-e25a-4e26-b59c-862888cfaf49}, !- Handle
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b6f5e8c-1ce7-4753-a4b7-0ba63a947ade}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6e39c13e-83fe-45d3-be54-147b527ba4b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94b7ec72-c389-4f43-901b-7489ed3bf20b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b48c8621-b357-463d-8448-8689679319ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0f916c26-3e64-4a40-894b-54479f8bf190}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 6, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a21a665-7795-4279-b9e4-9251608a1318}, !- Zone Air Inlet Port List
  {419da909-49b2-4ab1-82d7-a4c24db01dd8}, !- Zone Air Exhaust Port List
  {08d52a09-c7e4-44ce-bf0c-f419dca58e0e}, !- Zone Air Node Name
  {9a5ad890-acec-4be3-a639-a596a4cb153f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30bc8c85-fa5c-4c10-9cd7-187f5e4c5748}, !- Group Rendering Name
  {28522fb7-2e12-46cc-9a44-ce1d011b3843}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68133ce2-b4a4-477d-b64e-c2b13800d6b9}, !- Handle
  Node 7,                                 !- Name
  {08d52a09-c7e4-44ce-bf0c-f419dca58e0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08d52a09-c7e4-44ce-bf0c-f419dca58e0e}, !- Handle
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Source Object
  11,                                     !- Outlet Port
  {68133ce2-b4a4-477d-b64e-c2b13800d6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a21a665-7795-4279-b9e4-9251608a1318}, !- Handle
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- HVAC Component
  {ed195834-1a86-461a-b82c-6a069b434e91}; !- Port 1

OS:PortList,
  {419da909-49b2-4ab1-82d7-a4c24db01dd8}, !- Handle
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}; !- HVAC Component

OS:PortList,
  {9a5ad890-acec-4be3-a639-a596a4cb153f}, !- Handle
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- HVAC Component
  {207f9a4a-3e28-4c4a-a42b-1f6d8412fa4e}; !- Port 1

OS:Sizing:Zone,
  {a928f4d6-e9bd-4747-8046-43421b9323cb}, !- Handle
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ab1263d-02b7-41fe-b40d-35517227246f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b998360-d3fa-438d-817b-fb5101f01a90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bcd0e4c-65f3-49f0-95e7-9243d23b6ded}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {28522fb7-2e12-46cc-9a44-ce1d011b3843}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 49, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d597534d-fca9-468d-b692-02478509b28c}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5252303-e3b5-49b4-9be6-760e068797a6}, !- Zone Air Inlet Port List
  {1ad93d83-6304-4cc6-96a1-610c75edc09a}, !- Zone Air Exhaust Port List
  {2933d62f-19d4-475c-9be9-7f16d2bd6cd6}, !- Zone Air Node Name
  {993b3671-7790-4976-a8cf-951fbed92746}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3361b5c3-3e13-42e5-87a8-22b6363e2170}, !- Group Rendering Name
  {7b159c05-f452-4630-b26b-b1f8828cc9aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab65a527-d53d-418a-a2d2-cc77c1739090}, !- Handle
  Node 10,                                !- Name
  {2933d62f-19d4-475c-9be9-7f16d2bd6cd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2933d62f-19d4-475c-9be9-7f16d2bd6cd6}, !- Handle
  {d597534d-fca9-468d-b692-02478509b28c}, !- Source Object
  11,                                     !- Outlet Port
  {ab65a527-d53d-418a-a2d2-cc77c1739090}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5252303-e3b5-49b4-9be6-760e068797a6}, !- Handle
  {d597534d-fca9-468d-b692-02478509b28c}, !- HVAC Component
  {3f5971db-bd69-455f-9791-176c50bf791c}; !- Port 1

OS:PortList,
  {1ad93d83-6304-4cc6-96a1-610c75edc09a}, !- Handle
  {d597534d-fca9-468d-b692-02478509b28c}; !- HVAC Component

OS:PortList,
  {993b3671-7790-4976-a8cf-951fbed92746}, !- Handle
  {d597534d-fca9-468d-b692-02478509b28c}, !- HVAC Component
  {06fe28a0-7fc4-4bb3-8f42-192508b6e10e}; !- Port 1

OS:Sizing:Zone,
  {82213fa2-1c1f-4f87-9c8c-6d5717a45268}, !- Handle
  {d597534d-fca9-468d-b692-02478509b28c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9aa1b5a-0a2d-4e7d-b3a3-6032f363b25d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d597534d-fca9-468d-b692-02478509b28c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {512a8390-ebbb-48e1-9824-524bd40c10a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92df57b1-5e75-41a8-aca4-353f7903b563}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b159c05-f452-4630-b26b-b1f8828cc9aa}, !- Handle
  Space Function Lobby - other Thermostat 5, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7421bf90-b20b-4c1d-a1da-400542dc5fb1}, !- Zone Air Inlet Port List
  {f299a280-66ec-4f59-8236-803a6129e366}, !- Zone Air Exhaust Port List
  {5085c6ea-ad8b-490c-8133-6ca3a88f594f}, !- Zone Air Node Name
  {2d4063f6-89c5-4377-a748-7bfd0b97ea66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64e56400-f70b-4ca9-b49e-f2b18a460f31}, !- Group Rendering Name
  {5892fa84-5fb2-426e-8c67-cc267fae3291}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b95a2d35-d5a6-44a0-a1e6-e5efaae66107}, !- Handle
  Node 13,                                !- Name
  {5085c6ea-ad8b-490c-8133-6ca3a88f594f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5085c6ea-ad8b-490c-8133-6ca3a88f594f}, !- Handle
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Source Object
  11,                                     !- Outlet Port
  {b95a2d35-d5a6-44a0-a1e6-e5efaae66107}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7421bf90-b20b-4c1d-a1da-400542dc5fb1}, !- Handle
  {b8251e46-9754-4761-8664-d69d261528d4}, !- HVAC Component
  {3661b3fd-56d5-40e7-8f87-a5ecd755e5f6}; !- Port 1

OS:PortList,
  {f299a280-66ec-4f59-8236-803a6129e366}, !- Handle
  {b8251e46-9754-4761-8664-d69d261528d4}; !- HVAC Component

OS:PortList,
  {2d4063f6-89c5-4377-a748-7bfd0b97ea66}, !- Handle
  {b8251e46-9754-4761-8664-d69d261528d4}, !- HVAC Component
  {bbcd1b3f-2834-4426-8f52-e2dad89e4d3e}; !- Port 1

OS:Sizing:Zone,
  {d2ccfdba-df2e-4749-a948-d2c66a741df1}, !- Handle
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40b5cd4f-6bb2-46d7-86cb-f3b730832a2c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe3f1024-eb8c-4b5a-8fb7-2dfcb804c531}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {84f0f9ff-fd96-45ac-9269-bc592cc7a274}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5892fa84-5fb2-426e-8c67-cc267fae3291}, !- Handle
  Space Function Lobby - other Thermostat 6, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {342261e9-7115-431a-9fa9-9992f2346419}, !- Zone Air Inlet Port List
  {ebd969e2-aa68-4d04-9bb1-76743625b5da}, !- Zone Air Exhaust Port List
  {d0c8cd29-4dd7-41b5-aa3d-38056acb6dde}, !- Zone Air Node Name
  {341a62de-1ebe-409e-981f-9f5aeda1c1fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1713a55-43c0-46b0-8d92-0e19008c39a1}, !- Group Rendering Name
  {9202ba33-095e-425e-9ab7-43434034b3a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e07f21a-36ca-4dea-bd83-2b066921286d}, !- Handle
  Node 16,                                !- Name
  {d0c8cd29-4dd7-41b5-aa3d-38056acb6dde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0c8cd29-4dd7-41b5-aa3d-38056acb6dde}, !- Handle
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Source Object
  11,                                     !- Outlet Port
  {3e07f21a-36ca-4dea-bd83-2b066921286d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {342261e9-7115-431a-9fa9-9992f2346419}, !- Handle
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- HVAC Component
  {f6d43830-8699-4cfa-bc7e-ed2a47f5c74e}; !- Port 1

OS:PortList,
  {ebd969e2-aa68-4d04-9bb1-76743625b5da}, !- Handle
  {b4bb3962-db35-4a0b-a236-65d095162076}; !- HVAC Component

OS:PortList,
  {341a62de-1ebe-409e-981f-9f5aeda1c1fe}, !- Handle
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- HVAC Component
  {3416fa81-d8bb-4bbe-b8a9-7053db6e1018}; !- Port 1

OS:Sizing:Zone,
  {b575ae35-339b-44af-8cf8-c5c7afe789ae}, !- Handle
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5518f2a3-44c0-4d56-a12e-d97c83dd99d5}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4dcae3bd-fcaa-46e4-bb80-9dce963d4e07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49ed46a1-052f-4365-9708-697e06ae7d0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9202ba33-095e-425e-9ab7-43434034b3a3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 50, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61f74050-fa00-4ab6-bb80-c011eab7ad89}, !- Zone Air Inlet Port List
  {aa41bf51-f063-46c8-8d9e-d68beec202a9}, !- Zone Air Exhaust Port List
  {c27d8c55-c178-461f-8631-dc0ca5cf68c2}, !- Zone Air Node Name
  {ee22e4db-3007-4527-abe4-4e35c0f168ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07febc98-cea2-40d4-b9ca-6bb84445c515}, !- Group Rendering Name
  {0869afa6-d657-4a06-99b4-255619c5ddc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acde53e4-abaf-40bb-aad2-e8ef1e252384}, !- Handle
  Node 19,                                !- Name
  {c27d8c55-c178-461f-8631-dc0ca5cf68c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27d8c55-c178-461f-8631-dc0ca5cf68c2}, !- Handle
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Source Object
  11,                                     !- Outlet Port
  {acde53e4-abaf-40bb-aad2-e8ef1e252384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61f74050-fa00-4ab6-bb80-c011eab7ad89}, !- Handle
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- HVAC Component
  {3dff5096-76b1-43c3-88de-89268dce6eb3}; !- Port 1

OS:PortList,
  {aa41bf51-f063-46c8-8d9e-d68beec202a9}, !- Handle
  {9a491b1f-4544-4e96-bf56-7eed8304e051}; !- HVAC Component

OS:PortList,
  {ee22e4db-3007-4527-abe4-4e35c0f168ca}, !- Handle
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- HVAC Component
  {10921b60-0da7-4b0c-b6d3-d776e748fae4}; !- Port 1

OS:Sizing:Zone,
  {ccd39c4f-3874-4e16-a8d3-6da74603f4d5}, !- Handle
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {696aa0cb-b179-4854-8c1c-a2a5a2d5f4a8}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee927043-1dae-4f8e-a771-d2cce129fd2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00ea4740-a933-422a-a451-36742fa46387}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0869afa6-d657-4a06-99b4-255619c5ddc6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 51, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8076d9f1-a025-4142-b445-f7a8f274cadc}, !- Zone Air Inlet Port List
  {2fc3575c-b0d3-4b64-9f77-5d705dd73237}, !- Zone Air Exhaust Port List
  {339e3ff3-863d-401f-9525-52808ccd008f}, !- Zone Air Node Name
  {27997801-74b3-4cc6-9a3a-1426cca597fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aae2cb8c-6c99-4a8f-bc84-2160b202a764}, !- Group Rendering Name
  {c3b8a3c6-0a73-4877-855f-8e1f76c4e5b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5d910c1-c57e-4bdb-bc86-ea2dd07701d1}, !- Handle
  Node 22,                                !- Name
  {339e3ff3-863d-401f-9525-52808ccd008f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339e3ff3-863d-401f-9525-52808ccd008f}, !- Handle
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Source Object
  11,                                     !- Outlet Port
  {b5d910c1-c57e-4bdb-bc86-ea2dd07701d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8076d9f1-a025-4142-b445-f7a8f274cadc}, !- Handle
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- HVAC Component
  {81e19676-76a5-4cb8-b510-7d5fad29a27d}; !- Port 1

OS:PortList,
  {2fc3575c-b0d3-4b64-9f77-5d705dd73237}, !- Handle
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}; !- HVAC Component

OS:PortList,
  {27997801-74b3-4cc6-9a3a-1426cca597fc}, !- Handle
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- HVAC Component
  {dfbbeda5-8742-49f6-a317-98cf5e885f01}; !- Port 1

OS:Sizing:Zone,
  {f9ad0e3c-cc80-41ff-a5d9-45b1d0e3bb3c}, !- Handle
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb4b06ec-7a48-47f2-a1c4-3deac30cb399}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95647f6d-f770-47db-8c23-85ea216c1de0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2529206e-0f87-4fd4-9073-02652cc68434}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c3b8a3c6-0a73-4877-855f-8e1f76c4e5b6}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 52, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed1993d6-8c7a-4a96-bf3e-6731dbe8b2cd}, !- Zone Air Inlet Port List
  {87897329-d799-47ea-b9a6-8cd52c207d77}, !- Zone Air Exhaust Port List
  {5d1f86f9-141c-4812-a889-b9e4553cd4a7}, !- Zone Air Node Name
  {32ea8387-77e7-4cc3-aa85-a0f17e0d2c77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06253e7b-7952-46ae-8edf-635a8af16330}, !- Group Rendering Name
  {9ad05f4a-20aa-470b-bd5b-fc53054d564b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99264717-16b3-4b2b-8b6c-1ecdc0f8681e}, !- Handle
  Node 25,                                !- Name
  {5d1f86f9-141c-4812-a889-b9e4553cd4a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d1f86f9-141c-4812-a889-b9e4553cd4a7}, !- Handle
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Source Object
  11,                                     !- Outlet Port
  {99264717-16b3-4b2b-8b6c-1ecdc0f8681e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed1993d6-8c7a-4a96-bf3e-6731dbe8b2cd}, !- Handle
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- HVAC Component
  {6d64e925-271e-4b07-a9f6-818b25b95372}; !- Port 1

OS:PortList,
  {87897329-d799-47ea-b9a6-8cd52c207d77}, !- Handle
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}; !- HVAC Component

OS:PortList,
  {32ea8387-77e7-4cc3-aa85-a0f17e0d2c77}, !- Handle
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- HVAC Component
  {95f69269-497c-4494-809c-c01ebcab77a4}; !- Port 1

OS:Sizing:Zone,
  {2519165d-060b-4893-9fa6-5ab85e52f621}, !- Handle
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a8d9a6c-3eee-435b-a68b-29ecc8d46307}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f9026b6-155d-480e-a6c5-3bdefec1ed7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3795c261-8ba7-41ee-b54f-d50869449726}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9ad05f4a-20aa-470b-bd5b-fc53054d564b}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 53, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1627b75-43d5-446a-98b0-c181beb6c05a}, !- Zone Air Inlet Port List
  {45d14547-ee47-46ce-8ffe-4e929f8c9cfe}, !- Zone Air Exhaust Port List
  {30aa7a0b-fd2b-4e6c-aa1e-8e14f2efa9e8}, !- Zone Air Node Name
  {e7c01eba-8dc6-4e61-ab07-9f926a75ff00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8271ccbd-b5bd-4d73-8abc-3322d9f0ed13}, !- Group Rendering Name
  {91783497-4a89-474f-b5b3-809861ab9034}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {168097db-421f-4309-81e6-bb17d6af1a4a}, !- Handle
  Node 28,                                !- Name
  {30aa7a0b-fd2b-4e6c-aa1e-8e14f2efa9e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30aa7a0b-fd2b-4e6c-aa1e-8e14f2efa9e8}, !- Handle
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Source Object
  11,                                     !- Outlet Port
  {168097db-421f-4309-81e6-bb17d6af1a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1627b75-43d5-446a-98b0-c181beb6c05a}, !- Handle
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- HVAC Component
  {d99007bd-16e7-4774-9f1e-6dcfbf709721}; !- Port 1

OS:PortList,
  {45d14547-ee47-46ce-8ffe-4e929f8c9cfe}, !- Handle
  {4340818d-49b2-4b9e-a642-9c7c962d5741}; !- HVAC Component

OS:PortList,
  {e7c01eba-8dc6-4e61-ab07-9f926a75ff00}, !- Handle
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- HVAC Component
  {8ffa74d2-f48a-4aac-aec4-2441ce3ffd9e}; !- Port 1

OS:Sizing:Zone,
  {67729c36-8793-43a0-880c-ed2360cfaed8}, !- Handle
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea206a99-7b90-4aa3-8096-fac7d4a68022}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a301e0b-476f-4919-87e0-07eb87b470bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bda916da-9707-4d2f-9854-ac8d28cdeb6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {91783497-4a89-474f-b5b3-809861ab9034}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 54, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdb5eba7-4045-4586-a119-851e297573b2}, !- Zone Air Inlet Port List
  {c5092841-5986-4567-a046-4e4d829a92d7}, !- Zone Air Exhaust Port List
  {44042026-6125-4a15-9fb9-a668516424cb}, !- Zone Air Node Name
  {5a48bab1-d8ef-43b9-a3ac-cc8ad4110214}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4bad5d2-34a8-4db8-bba2-48653f207335}, !- Group Rendering Name
  {31f57bfb-8a2b-4b4f-9aea-275546cdbd20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec076411-51a2-4a3b-9c0d-6bbfd185f650}, !- Handle
  Node 31,                                !- Name
  {44042026-6125-4a15-9fb9-a668516424cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44042026-6125-4a15-9fb9-a668516424cb}, !- Handle
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Source Object
  11,                                     !- Outlet Port
  {ec076411-51a2-4a3b-9c0d-6bbfd185f650}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdb5eba7-4045-4586-a119-851e297573b2}, !- Handle
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- HVAC Component
  {6463d5ba-d440-47cc-ae6d-496bcc2c8923}; !- Port 1

OS:PortList,
  {c5092841-5986-4567-a046-4e4d829a92d7}, !- Handle
  {aea40996-1499-498d-a1e5-634e8d6c73e8}; !- HVAC Component

OS:PortList,
  {5a48bab1-d8ef-43b9-a3ac-cc8ad4110214}, !- Handle
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- HVAC Component
  {b05b3418-2cdc-45fc-b60a-b389f1d1cd05}; !- Port 1

OS:Sizing:Zone,
  {d0f92f16-e70f-4907-8ceb-4036b4cd0737}, !- Handle
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d60983bc-a3ad-4468-bbd7-00cef7346155}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fda6941-3ae0-433e-9996-519c169c233a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0700b5ec-73cd-4f71-9274-5ae940fed0a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {31f57bfb-8a2b-4b4f-9aea-275546cdbd20}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 3, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8478cae3-65c7-449a-83dc-f08498b8a1a7}, !- Zone Air Inlet Port List
  {8f946aa0-d204-40ca-b1a6-542d664a032d}, !- Zone Air Exhaust Port List
  {bc3a27e0-f948-4124-842d-c1a360a187d4}, !- Zone Air Node Name
  {d096137a-e8dd-4896-bdc6-ebdf6c6883fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3632eaa4-4dbc-429f-8c02-df3b2ef97dcd}, !- Group Rendering Name
  {e75cae61-d52d-4794-952f-11516e8a907a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5301c4f2-ab7b-4c4e-ab27-afbb594baef1}, !- Handle
  Node 34,                                !- Name
  {bc3a27e0-f948-4124-842d-c1a360a187d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3a27e0-f948-4124-842d-c1a360a187d4}, !- Handle
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Source Object
  11,                                     !- Outlet Port
  {5301c4f2-ab7b-4c4e-ab27-afbb594baef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8478cae3-65c7-449a-83dc-f08498b8a1a7}, !- Handle
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- HVAC Component
  {8fb09c02-65c7-4f52-97b0-3c3d31192b79}; !- Port 1

OS:PortList,
  {8f946aa0-d204-40ca-b1a6-542d664a032d}, !- Handle
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}; !- HVAC Component

OS:PortList,
  {d096137a-e8dd-4896-bdc6-ebdf6c6883fa}, !- Handle
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- HVAC Component
  {01d29ec4-d21f-4c95-a49b-cc0247f115be}; !- Port 1

OS:Sizing:Zone,
  {45bcc4c6-ed95-492c-9243-e3589fe66604}, !- Handle
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c040d0fc-cb52-4369-95f4-2002671c83d1}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38e8a703-2ee3-4f2b-bf82-37e74c390557}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebad2609-2b84-44fd-8cdb-7fed7cc758fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e75cae61-d52d-4794-952f-11516e8a907a}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 5, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86fdbd9b-ef20-4e9d-aa4f-25d1607f583a}, !- Zone Air Inlet Port List
  {69161113-5240-4db9-b5ed-8bf7f94cf49c}, !- Zone Air Exhaust Port List
  {28d48be1-7c39-4349-873a-267e88cdcd1c}, !- Zone Air Node Name
  {4dbaa674-bb28-4e82-a79a-0925f23de2eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24145dc0-4af9-47d9-885e-8c382c0cd99f}, !- Group Rendering Name
  {63609b57-88f8-4e7f-8e4c-a4050854c415}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72cf5253-6644-43c4-8b72-5dcfd082f62a}, !- Handle
  Node 37,                                !- Name
  {28d48be1-7c39-4349-873a-267e88cdcd1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28d48be1-7c39-4349-873a-267e88cdcd1c}, !- Handle
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Source Object
  11,                                     !- Outlet Port
  {72cf5253-6644-43c4-8b72-5dcfd082f62a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86fdbd9b-ef20-4e9d-aa4f-25d1607f583a}, !- Handle
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- HVAC Component
  {de2b8296-4b79-4be1-b353-b419333e1367}; !- Port 1

OS:PortList,
  {69161113-5240-4db9-b5ed-8bf7f94cf49c}, !- Handle
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}; !- HVAC Component

OS:PortList,
  {4dbaa674-bb28-4e82-a79a-0925f23de2eb}, !- Handle
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- HVAC Component
  {d85ce42c-0ffc-4b0a-b891-cfe672f2705e}; !- Port 1

OS:Sizing:Zone,
  {31772ed1-6403-4785-94ef-5a8008580817}, !- Handle
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {37ffd9ab-5092-46c9-96bf-3668d38f1096}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc3b0254-9dce-4dd6-910a-a66a6bdb1e09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77cb33c1-7b59-401a-bf20-b91203a011b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {63609b57-88f8-4e7f-8e4c-a4050854c415}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 55, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c76bb124-b07b-479d-82d5-ac9884823527}, !- Zone Air Inlet Port List
  {081f00ce-1ee3-44de-89e0-f5822ae7a4f6}, !- Zone Air Exhaust Port List
  {690de223-0f76-49ba-8f53-3424cbdd8076}, !- Zone Air Node Name
  {ec8a64c2-296f-4a92-9a8c-6e68df15d4a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {347d3209-b1b9-4f25-96a3-4b434a2c3a62}, !- Group Rendering Name
  {74d05cce-328c-4157-96a8-3723875f03c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23596768-db70-4599-9cac-a2605ecc7080}, !- Handle
  Node 40,                                !- Name
  {690de223-0f76-49ba-8f53-3424cbdd8076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {690de223-0f76-49ba-8f53-3424cbdd8076}, !- Handle
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Source Object
  11,                                     !- Outlet Port
  {23596768-db70-4599-9cac-a2605ecc7080}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c76bb124-b07b-479d-82d5-ac9884823527}, !- Handle
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- HVAC Component
  {e6da4e55-52de-4f82-b70f-85a09b050cb5}; !- Port 1

OS:PortList,
  {081f00ce-1ee3-44de-89e0-f5822ae7a4f6}, !- Handle
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}; !- HVAC Component

OS:PortList,
  {ec8a64c2-296f-4a92-9a8c-6e68df15d4a5}, !- Handle
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- HVAC Component
  {2dc66c07-0582-4af1-a54f-5dffa69055a1}; !- Port 1

OS:Sizing:Zone,
  {b2da098a-9b2f-48a8-b70d-02a175bad885}, !- Handle
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be799d73-9d7d-4f0b-9752-eb8cb3d47bd1}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da4b6980-5293-41a0-9b4b-32493e3a07bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e06d386e-3730-4e17-bf91-b753aaf7d939}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {74d05cce-328c-4157-96a8-3723875f03c1}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fb797cc-6c65-4b0a-bc19-a5cafa7debda}, !- Zone Air Inlet Port List
  {471dbf71-5dd1-4cf1-9922-bb8c339b121c}, !- Zone Air Exhaust Port List
  {f0c3ec09-c1cb-477c-a57a-beead41b572d}, !- Zone Air Node Name
  {08e09f48-89ed-4075-bf67-b072307d7444}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {110a3d5a-cab5-40e3-8de1-0a871e262b1d}, !- Group Rendering Name
  {f0d13715-6fa3-4db9-aa4c-f5988a302c8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {592eb8b6-d735-49a6-829a-2032c11af415}, !- Handle
  Node 43,                                !- Name
  {f0c3ec09-c1cb-477c-a57a-beead41b572d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0c3ec09-c1cb-477c-a57a-beead41b572d}, !- Handle
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Source Object
  11,                                     !- Outlet Port
  {592eb8b6-d735-49a6-829a-2032c11af415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fb797cc-6c65-4b0a-bc19-a5cafa7debda}, !- Handle
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- HVAC Component
  {be718686-3104-4ab4-94b4-cc21c8f9bc52}; !- Port 1

OS:PortList,
  {471dbf71-5dd1-4cf1-9922-bb8c339b121c}, !- Handle
  {1c43786e-2a75-499f-9d51-98fed03f9888}; !- HVAC Component

OS:PortList,
  {08e09f48-89ed-4075-bf67-b072307d7444}, !- Handle
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- HVAC Component
  {54ad0c50-3af7-4894-a548-380741c7ce38}; !- Port 1

OS:Sizing:Zone,
  {78fbc248-c326-4cf2-bbc2-00c87e042b9a}, !- Handle
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92759abf-1484-49eb-86f2-eeee4eb90ddc}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5bebe44-14d0-4ef3-879a-64200878a9be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebf41c2e-ac5e-4d87-9549-9c9ef9b1cc8f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0d13715-6fa3-4db9-aa4c-f5988a302c8d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {5c52f3fa-c552-4be6-acc7-0b6d57b413b0}, !- Heating Setpoint Temperature Schedule Name
  {e6af9ad7-6be4-4e70-8914-d5ccaf7e45c8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89b4d541-f0da-4509-bf24-3b6404c1f1f5}, !- Zone Air Inlet Port List
  {85e3829d-caec-4c27-aa31-359039b1e67d}, !- Zone Air Exhaust Port List
  {8cb61463-ba84-4654-bb3d-bb90aab30b80}, !- Zone Air Node Name
  {6cf11851-4fa1-40a7-b394-6e1f7bdeb993}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28896a77-4a97-46f8-b44b-4f9750153884}, !- Group Rendering Name
  {708d5fe6-5cab-4492-8ae1-b81fcd5450fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5335c406-116f-4348-a189-54349fbb9b3d}, !- Handle
  Node 46,                                !- Name
  {8cb61463-ba84-4654-bb3d-bb90aab30b80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cb61463-ba84-4654-bb3d-bb90aab30b80}, !- Handle
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Source Object
  11,                                     !- Outlet Port
  {5335c406-116f-4348-a189-54349fbb9b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89b4d541-f0da-4509-bf24-3b6404c1f1f5}, !- Handle
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- HVAC Component
  {22f0c65f-0976-44bd-bb79-c1ee16161f47}; !- Port 1

OS:PortList,
  {85e3829d-caec-4c27-aa31-359039b1e67d}, !- Handle
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}; !- HVAC Component

OS:PortList,
  {6cf11851-4fa1-40a7-b394-6e1f7bdeb993}, !- Handle
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- HVAC Component
  {4c296a6c-7561-4070-9de7-9dd193694409}; !- Port 1

OS:Sizing:Zone,
  {8c20230d-b22c-448b-bb4b-7c960e037d02}, !- Handle
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1251cca8-98c3-409d-ad92-176aeebbcd90}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b96376b-9146-405a-8815-7950958d07f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02801863-a50f-479d-93c0-003a820c939b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {708d5fe6-5cab-4492-8ae1-b81fcd5450fc}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20768fde-2dbc-417a-b14a-89dfce7faabc}, !- Zone Air Inlet Port List
  {ce17feca-587c-4af4-a822-57b1e92a45ac}, !- Zone Air Exhaust Port List
  {12b4cf09-f696-4722-9c58-bfc168a3ee5e}, !- Zone Air Node Name
  {19e069a8-879d-4545-b5b8-8d92d99a32ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e498a5f0-ae2a-4269-8ade-d930afe77b0e}, !- Group Rendering Name
  {eccb6b82-606f-409a-b611-d37419c413ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac42deb9-c301-4853-a43b-39f15b69659e}, !- Handle
  Node 49,                                !- Name
  {12b4cf09-f696-4722-9c58-bfc168a3ee5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b4cf09-f696-4722-9c58-bfc168a3ee5e}, !- Handle
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Source Object
  11,                                     !- Outlet Port
  {ac42deb9-c301-4853-a43b-39f15b69659e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20768fde-2dbc-417a-b14a-89dfce7faabc}, !- Handle
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- HVAC Component
  {1ad9e1c1-5817-4a52-8d47-abf0c16e72cf}; !- Port 1

OS:PortList,
  {ce17feca-587c-4af4-a822-57b1e92a45ac}, !- Handle
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}; !- HVAC Component

OS:PortList,
  {19e069a8-879d-4545-b5b8-8d92d99a32ca}, !- Handle
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- HVAC Component
  {f1ce7a1b-86e9-4100-b703-c3b01ffd46f2}; !- Port 1

OS:Sizing:Zone,
  {ae30b12a-e071-44d2-8c2c-c319bd0f66be}, !- Handle
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6d50993-c532-42f8-9832-c12766542cbb}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8166ad85-e03e-4adc-8980-3a76c2f8448a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8bd68ea-945d-405e-9991-90a74bc69a8c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eccb6b82-606f-409a-b611-d37419c413ee}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 6, !- Name
  {763e0ea6-3392-40b1-93f0-f524d94a63c9}, !- Heating Setpoint Temperature Schedule Name
  {250f36a1-36a3-473a-af86-9af542173d43}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0db130a3-8a3a-4df2-8e01-fa0074b0bf95}, !- Zone Air Inlet Port List
  {97ab95af-628d-4dc2-a1ec-8d1d2d437285}, !- Zone Air Exhaust Port List
  {8bc6341c-7f2b-4826-a4dc-425a858cf5da}, !- Zone Air Node Name
  {f7425744-15e9-4bc6-8c2e-a879355e799a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {765d360d-8aa8-401f-b3e9-46d505dc5c81}, !- Group Rendering Name
  {f66df6fb-333d-4636-a0fd-8e7fc948cf83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1928e6e7-5a51-4c35-a864-b276ccd75150}, !- Handle
  Node 52,                                !- Name
  {8bc6341c-7f2b-4826-a4dc-425a858cf5da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc6341c-7f2b-4826-a4dc-425a858cf5da}, !- Handle
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Source Object
  11,                                     !- Outlet Port
  {1928e6e7-5a51-4c35-a864-b276ccd75150}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0db130a3-8a3a-4df2-8e01-fa0074b0bf95}, !- Handle
  {275df8bc-aad5-46c1-bece-514820259c96}, !- HVAC Component
  {60d97d71-957a-45e0-9881-548ae137f6b9}; !- Port 1

OS:PortList,
  {97ab95af-628d-4dc2-a1ec-8d1d2d437285}, !- Handle
  {275df8bc-aad5-46c1-bece-514820259c96}; !- HVAC Component

OS:PortList,
  {f7425744-15e9-4bc6-8c2e-a879355e799a}, !- Handle
  {275df8bc-aad5-46c1-bece-514820259c96}, !- HVAC Component
  {96476892-97da-47a8-8446-0f774ba9e24a}; !- Port 1

OS:Sizing:Zone,
  {b647bc4e-06f8-4753-8c28-e3acbe2c69f3}, !- Handle
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40b73b12-e6a3-47e4-a91a-966dfdaf8ab1}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {420e5dc7-7353-4d88-bac7-6c77b024b1f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a17a10c-b0df-470a-8bb8-835103720d41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f66df6fb-333d-4636-a0fd-8e7fc948cf83}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b57184ce-2b7b-48c7-ab65-f5f31e782182}, !- Zone Air Inlet Port List
  {fe9ab9d2-2bdd-4981-9d40-5cb652969a8f}, !- Zone Air Exhaust Port List
  {d2425d9e-59a3-43c6-9bc2-a7a11db56abc}, !- Zone Air Node Name
  {f1e5af8d-9a96-446c-ab87-41c64e45bc18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3acf3066-3d5b-42e0-bb43-ade1bf2df065}, !- Group Rendering Name
  {b173a38c-091c-4e03-a42d-ff61254896a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {280082b2-29eb-472e-8de0-1ca718ce4c18}, !- Handle
  Node 55,                                !- Name
  {d2425d9e-59a3-43c6-9bc2-a7a11db56abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2425d9e-59a3-43c6-9bc2-a7a11db56abc}, !- Handle
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Source Object
  11,                                     !- Outlet Port
  {280082b2-29eb-472e-8de0-1ca718ce4c18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b57184ce-2b7b-48c7-ab65-f5f31e782182}, !- Handle
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- HVAC Component
  {1cc7dae6-c9c9-411b-a4f6-2ffba3ae1a6e}; !- Port 1

OS:PortList,
  {fe9ab9d2-2bdd-4981-9d40-5cb652969a8f}, !- Handle
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}; !- HVAC Component

OS:PortList,
  {f1e5af8d-9a96-446c-ab87-41c64e45bc18}, !- Handle
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- HVAC Component
  {60ec6253-84c3-4168-8500-10212b109f0f}; !- Port 1

OS:Sizing:Zone,
  {4fb6cb4d-39d1-47d3-a5db-06fce3064528}, !- Handle
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2d5ea67-1625-4c04-892e-e14bea39f5d7}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {008c80b0-10a9-480a-9d14-8a9a1e2d84e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {69d72123-6a76-42f1-b8b6-4c88f57aa7d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b173a38c-091c-4e03-a42d-ff61254896a8}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 56, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae21049a-f4c1-4628-b782-0c2ee2b4340e}, !- Zone Air Inlet Port List
  {2bad9f98-fa4e-4617-8bb6-771740cb16bd}, !- Zone Air Exhaust Port List
  {bcb2b870-2366-45d8-a8a6-f90ac4d20970}, !- Zone Air Node Name
  {24754f7d-112b-4e67-925e-7ffed703f365}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb2aaa08-742e-47ad-8486-b1adf2d1b633}, !- Group Rendering Name
  {93664493-2418-41cb-9bf8-21ca50a20109}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1aa7b7d1-41b6-478e-b806-e4c931957aa5}, !- Handle
  Node 58,                                !- Name
  {bcb2b870-2366-45d8-a8a6-f90ac4d20970}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bcb2b870-2366-45d8-a8a6-f90ac4d20970}, !- Handle
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Source Object
  11,                                     !- Outlet Port
  {1aa7b7d1-41b6-478e-b806-e4c931957aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae21049a-f4c1-4628-b782-0c2ee2b4340e}, !- Handle
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- HVAC Component
  {b004d77d-e27b-41f0-a0e3-0ec75c6af5eb}; !- Port 1

OS:PortList,
  {2bad9f98-fa4e-4617-8bb6-771740cb16bd}, !- Handle
  {4fc17db4-065b-4861-a0cf-44a330be8353}; !- HVAC Component

OS:PortList,
  {24754f7d-112b-4e67-925e-7ffed703f365}, !- Handle
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- HVAC Component
  {070403b9-ec75-4daf-a4a2-adae426c4dd9}; !- Port 1

OS:Sizing:Zone,
  {f3325d20-1375-471e-9091-5e23eaa5850e}, !- Handle
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {845c8f9b-c640-41a8-878b-da705db5caff}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9cded71-ab8e-4b05-a4da-cc6575babac7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45aa812d-f51d-4eef-94e6-7389e5ef924a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {93664493-2418-41cb-9bf8-21ca50a20109}, !- Handle
  Space Function Library reading area Thermostat 3, !- Name
  {589a3e27-935b-4807-919f-37eca4eb652a}, !- Heating Setpoint Temperature Schedule Name
  {f1df0841-386d-4fec-a5e1-19a3fd79fa2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dba47bfa-618e-46fd-93fc-3669fef3f226}, !- Zone Air Inlet Port List
  {038218a7-6404-479a-8eba-cbc1f676c12a}, !- Zone Air Exhaust Port List
  {77a32264-561f-4dcd-841b-20f10d058719}, !- Zone Air Node Name
  {97dea501-6d02-4faf-b27a-6ab294d4a416}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b62e2665-024e-45db-b86e-427fc809039b}, !- Group Rendering Name
  {a42aad59-7d97-4245-b430-079fe5e7f036}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de1ffbcc-29fa-4ce4-b069-91124ba1b8a7}, !- Handle
  Node 61,                                !- Name
  {77a32264-561f-4dcd-841b-20f10d058719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a32264-561f-4dcd-841b-20f10d058719}, !- Handle
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Source Object
  11,                                     !- Outlet Port
  {de1ffbcc-29fa-4ce4-b069-91124ba1b8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dba47bfa-618e-46fd-93fc-3669fef3f226}, !- Handle
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- HVAC Component
  {d863837b-73d3-48dd-9b88-dee89906d163}; !- Port 1

OS:PortList,
  {038218a7-6404-479a-8eba-cbc1f676c12a}, !- Handle
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}; !- HVAC Component

OS:PortList,
  {97dea501-6d02-4faf-b27a-6ab294d4a416}, !- Handle
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- HVAC Component
  {e14b8ff8-2a2c-4293-90db-6f149d41d753}; !- Port 1

OS:Sizing:Zone,
  {3a72757f-a7cd-4ec6-88ad-0513e1575e01}, !- Handle
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {747d2fbb-ea4b-4059-880b-a713e78a8028}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {809963da-e7bb-496c-a485-2279f4e548e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {016c416e-90f2-4365-b571-8cafdeff1ead}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a42aad59-7d97-4245-b430-079fe5e7f036}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 17, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {351c1470-b0cd-4b62-aa29-c3a9cd4dd38d}, !- Zone Air Inlet Port List
  {d7c894ee-05de-48da-ae58-3f25fde27e2a}, !- Zone Air Exhaust Port List
  {6b7b4b57-db1f-40ac-96da-9e5222bf7c1a}, !- Zone Air Node Name
  {4e3aecd1-b654-4599-b1be-5251188e2031}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd9de5f6-d945-4b91-b8a1-5dd6b7a27ede}, !- Group Rendering Name
  {6cb5cde1-8647-401d-9726-64e893ca6a07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d9132f1-9881-47b4-96f2-a74e13fbc678}, !- Handle
  Node 64,                                !- Name
  {6b7b4b57-db1f-40ac-96da-9e5222bf7c1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b7b4b57-db1f-40ac-96da-9e5222bf7c1a}, !- Handle
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- Source Object
  11,                                     !- Outlet Port
  {7d9132f1-9881-47b4-96f2-a74e13fbc678}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {351c1470-b0cd-4b62-aa29-c3a9cd4dd38d}, !- Handle
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- HVAC Component
  {6231c9bc-2cc9-4fa1-a120-ee8ac145d20f}; !- Port 1

OS:PortList,
  {d7c894ee-05de-48da-ae58-3f25fde27e2a}, !- Handle
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}; !- HVAC Component

OS:PortList,
  {4e3aecd1-b654-4599-b1be-5251188e2031}, !- Handle
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- HVAC Component
  {9917f536-bb48-40b4-9b5e-b2a3064540eb}; !- Port 1

OS:Sizing:Zone,
  {40acbe61-7e09-462a-bd71-d8e382c70bf8}, !- Handle
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c7a7ca0-9052-43f8-b9a3-cb6830a055ff}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {1e5bb100-ea4e-4651-ad70-7e0f91db0b71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6022f628-f447-4ddb-85cc-e75b60e4dbb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4866d2f-10e9-4e12-a5d6-71941015a43d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6cb5cde1-8647-401d-9726-64e893ca6a07}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 5, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4509296-54ce-414c-be9b-4489b732e075}, !- Zone Air Inlet Port List
  {8fe2f8fe-7227-4718-8f49-01039db05a1c}, !- Zone Air Exhaust Port List
  {34597a19-2b4b-4627-92ce-c826ef5e8a30}, !- Zone Air Node Name
  {8f51f6b2-b21e-45f8-b192-31f68f1d6810}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e054f687-5407-4412-8aad-5c7cbbd21918}, !- Group Rendering Name
  {d5e3db75-c7e9-41a9-8fa6-e942f34528d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21add848-81f2-4530-af62-17950328962e}, !- Handle
  Node 67,                                !- Name
  {34597a19-2b4b-4627-92ce-c826ef5e8a30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34597a19-2b4b-4627-92ce-c826ef5e8a30}, !- Handle
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- Source Object
  11,                                     !- Outlet Port
  {21add848-81f2-4530-af62-17950328962e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4509296-54ce-414c-be9b-4489b732e075}, !- Handle
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- HVAC Component
  {26697a73-1f12-4aba-a13b-2a254664b701}; !- Port 1

OS:PortList,
  {8fe2f8fe-7227-4718-8f49-01039db05a1c}, !- Handle
  {a10b2113-7542-44fd-ae26-2d3f67622110}; !- HVAC Component

OS:PortList,
  {8f51f6b2-b21e-45f8-b192-31f68f1d6810}, !- Handle
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- HVAC Component
  {bbc7e79e-575c-4ea2-a633-bc5a7b442cf4}; !- Port 1

OS:Sizing:Zone,
  {1b850b3a-ef5c-4852-ac1d-4bbe364b2d42}, !- Handle
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92cc59df-774c-4fde-bfbe-908df649823f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a10b2113-7542-44fd-ae26-2d3f67622110}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d667b6c-56f6-4ee4-b099-5a8326844bfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7f600d7-b8f0-4835-b3d1-5d73901f16b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d5e3db75-c7e9-41a9-8fa6-e942f34528d3}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 18, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb81bd86-2edf-413b-af21-62d07edbc064}, !- Zone Air Inlet Port List
  {c5b784b9-9efb-4698-ae2e-666ca41e9ccb}, !- Zone Air Exhaust Port List
  {b585d45e-9967-430d-a937-f7f779733561}, !- Zone Air Node Name
  {d7496682-a781-4bd4-9a19-e0a6b6039a82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44d06b69-344f-4c35-ae91-2a40e30c2499}, !- Group Rendering Name
  {3ddbcc19-a613-4d27-917f-6833446182a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b4ceedb-ff47-46d0-bec1-7009a19b14ca}, !- Handle
  Node 70,                                !- Name
  {b585d45e-9967-430d-a937-f7f779733561}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b585d45e-9967-430d-a937-f7f779733561}, !- Handle
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- Source Object
  11,                                     !- Outlet Port
  {2b4ceedb-ff47-46d0-bec1-7009a19b14ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb81bd86-2edf-413b-af21-62d07edbc064}, !- Handle
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- HVAC Component
  {e7651436-b1c4-48a3-92cc-892c97a74a0d}; !- Port 1

OS:PortList,
  {c5b784b9-9efb-4698-ae2e-666ca41e9ccb}, !- Handle
  {0e6355cf-630c-4889-b59d-687cfa132d5a}; !- HVAC Component

OS:PortList,
  {d7496682-a781-4bd4-9a19-e0a6b6039a82}, !- Handle
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- HVAC Component
  {f65bf4b7-38d0-4765-9938-da5f2dc68bef}; !- Port 1

OS:Sizing:Zone,
  {7c5a4478-fa8c-4784-bba3-1b88781c12c6}, !- Handle
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38967814-22af-484d-9400-478c605e5c1c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {0e6355cf-630c-4889-b59d-687cfa132d5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b77dbdfc-516e-42e9-8b56-d1d6b0a98b65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb15b1b3-d248-4068-b9d3-57eb296368ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3ddbcc19-a613-4d27-917f-6833446182a8}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 19, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {322c9381-f7d5-49a1-a86a-c0606e58b595}, !- Zone Air Inlet Port List
  {9763341e-66bb-4ca9-a543-497fc4674c4c}, !- Zone Air Exhaust Port List
  {cb35db44-09c4-4e35-bf5f-36456c286acc}, !- Zone Air Node Name
  {1aaa4bfb-fc3a-457e-9c2d-aaa30f0cefc9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {566ae146-304b-47d0-8f23-b9a014c2837f}, !- Group Rendering Name
  {56626efb-d9a6-4ead-9411-96d1a0ed7473}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3930342-553d-4b5b-8a2a-2ec64be361e6}, !- Handle
  Node 73,                                !- Name
  {cb35db44-09c4-4e35-bf5f-36456c286acc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb35db44-09c4-4e35-bf5f-36456c286acc}, !- Handle
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- Source Object
  11,                                     !- Outlet Port
  {f3930342-553d-4b5b-8a2a-2ec64be361e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {322c9381-f7d5-49a1-a86a-c0606e58b595}, !- Handle
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- HVAC Component
  {07813450-3ed0-4ff6-9f71-55dd2d0dbacb}; !- Port 1

OS:PortList,
  {9763341e-66bb-4ca9-a543-497fc4674c4c}, !- Handle
  {659e4d45-c64c-4334-ba50-dc311266dcf5}; !- HVAC Component

OS:PortList,
  {1aaa4bfb-fc3a-457e-9c2d-aaa30f0cefc9}, !- Handle
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- HVAC Component
  {fd93dd47-dff8-4be7-8f05-34df897ea758}; !- Port 1

OS:Sizing:Zone,
  {11880c72-62a0-4ce2-a4a4-b98987c249b2}, !- Handle
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec040069-2e34-467c-8ef4-4cb2a7e12238}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {659e4d45-c64c-4334-ba50-dc311266dcf5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e31d54d-6db8-4d50-9e4d-ad24e6a3c6a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {965c0ae9-b0a5-489d-b06e-c15463a88137}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {56626efb-d9a6-4ead-9411-96d1a0ed7473}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 6, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b612a380-c9b2-4324-b4f8-c7fc2922bb9c}, !- Zone Air Inlet Port List
  {26387bef-2bff-451b-a69c-b60dda728a98}, !- Zone Air Exhaust Port List
  {6eb2e61b-ad4a-494b-a429-40616f11d0eb}, !- Zone Air Node Name
  {80b94700-a034-4f2d-b74a-e4cdff5df98e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d5dddfe-e918-4356-ba76-67bfee9128e4}, !- Group Rendering Name
  {d851926c-2459-4bbb-871c-ac45f2214747}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e34c86b-fb85-4e92-8da2-127edbc7abc6}, !- Handle
  Node 76,                                !- Name
  {6eb2e61b-ad4a-494b-a429-40616f11d0eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb2e61b-ad4a-494b-a429-40616f11d0eb}, !- Handle
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- Source Object
  11,                                     !- Outlet Port
  {5e34c86b-fb85-4e92-8da2-127edbc7abc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b612a380-c9b2-4324-b4f8-c7fc2922bb9c}, !- Handle
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- HVAC Component
  {ad6f1c19-1ffc-4198-bb89-bb7507859312}; !- Port 1

OS:PortList,
  {26387bef-2bff-451b-a69c-b60dda728a98}, !- Handle
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}; !- HVAC Component

OS:PortList,
  {80b94700-a034-4f2d-b74a-e4cdff5df98e}, !- Handle
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- HVAC Component
  {7898f988-6743-4bb9-996d-05e8c17edcea}; !- Port 1

OS:Sizing:Zone,
  {d9659099-996b-4c3f-bd5a-2f2c8e719cbf}, !- Handle
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b84a81ef-4ee1-4046-a72c-5b3ea2a072ca}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a0a132d6-d2a2-4c88-a92c-d1c69c02de8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebbfc513-452f-46bf-a51b-35070bad2442}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f2b3568e-9d19-49fd-b978-6740d99cebdc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d851926c-2459-4bbb-871c-ac45f2214747}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 20, !- Name
  {898ea87c-40dc-4d0b-9361-472045887329}, !- Heating Setpoint Temperature Schedule Name
  {6cb75573-f2d7-490d-8d20-a41ea609e4d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c4bad5d2-34a8-4db8-bba2-48653f207335}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {30bc8c85-fa5c-4c10-9cd7-187f5e4c5748}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aae2cb8c-6c99-4a8f-bc84-2160b202a764}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06253e7b-7952-46ae-8edf-635a8af16330}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8271ccbd-b5bd-4d73-8abc-3322d9f0ed13}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1713a55-43c0-46b0-8d92-0e19008c39a1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07febc98-cea2-40d4-b9ca-6bb84445c515}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24145dc0-4af9-47d9-885e-8c382c0cd99f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3acf3066-3d5b-42e0-bb43-ade1bf2df065}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {765d360d-8aa8-401f-b3e9-46d505dc5c81}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28896a77-4a97-46f8-b44b-4f9750153884}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3632eaa4-4dbc-429f-8c02-df3b2ef97dcd}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e498a5f0-ae2a-4269-8ade-d930afe77b0e}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb2aaa08-742e-47ad-8486-b1adf2d1b633}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3361b5c3-3e13-42e5-87a8-22b6363e2170}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {64e56400-f70b-4ca9-b49e-f2b18a460f31}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {347d3209-b1b9-4f25-96a3-4b434a2c3a62}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {110a3d5a-cab5-40e3-8de1-0a871e262b1d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2600fb8-6191-4e51-8698-857bd6e81fa8}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d701ec1-b143-4889-bf23-cb3b1f338e0d}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b62e2665-024e-45db-b86e-427fc809039b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d5dddfe-e918-4356-ba76-67bfee9128e4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e054f687-5407-4412-8aad-5c7cbbd21918}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44d06b69-344f-4c35-ae91-2a40e30c2499}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {566ae146-304b-47d0-8f23-b9a014c2837f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd9de5f6-d945-4b91-b8a1-5dd6b7a27ede}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c706f5b-e44e-4aac-9e36-598b8fa893a0}, !- Handle
  Space Function Audience seating area permanent - auditorium 1, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5ac559fd-c4cb-42c3-8ae9-a322337e09dc}, !- Handle
  Space Function Classroom/Lecture hall/Training room other 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6fe17f36-2180-4fb1-9736-1f3f1dd3af7f}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {abf8128c-1b53-46a4-924d-eb3ae3e5112e}, !- Handle
  Space Function Corridor/Transition area other-sch-D 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f43733f9-cc35-43b2-a1d1-8021bf5d320f}, !- Handle
  Space Function Electrical/Mechanical room-sch-D 1, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d329a91-1b87-4695-8112-9b4fc124eded}, !- Handle
  Space Function Food preparation area 1, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1c507a8-8c76-471e-8a87-1dab00c767eb}, !- Handle
  Space Function Gymnasium/Fitness centre playing area 1, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {26b162f1-729c-4289-89c7-d5630cd2caf5}, !- Handle
  Space Function Library reading area 1,  !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bca38dca-f140-49a6-afcc-54b2d3776b82}, !- Handle
  Space Function Lobby - other 2,         !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78522521-7041-46a1-86c9-f9be6227754b}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {10a1025a-e415-4885-8383-a32b71dcfe2b}, !- Handle
  Space Function Washroom - other-sch-D 1, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:PlantLoop,
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {66df730d-915b-46d0-bcea-2f40f69d1a9e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2060bead-e631-4cea-abb1-ada52b1ac359}, !- Plant Side Inlet Node Name
  {8e62f153-e69d-43bb-b64a-cafb7c121982}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a5b9d9b4-f2ef-40a9-807f-c9c34f8b1a76}, !- Demand Side Inlet Node Name
  {e2e4481f-a0ea-4195-856c-b3e543ac71eb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3979ed0f-4736-4216-ac9d-bfd662758aa2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Demand Mixer Name
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Demand Splitter Name
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Supply Mixer Name
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}; !- Supply Splitter Name

OS:Node,
  {feda2b77-101b-4f6d-b5bf-d48820948f64}, !- Handle
  Node 2,                                 !- Name
  {2060bead-e631-4cea-abb1-ada52b1ac359}, !- Inlet Port
  {621dcb43-5d27-4769-a93a-374cf6a62f18}; !- Outlet Port

OS:Node,
  {66df730d-915b-46d0-bcea-2f40f69d1a9e}, !- Handle
  Node 3,                                 !- Name
  {931fb0fd-b08c-43c4-9dd8-b102e2ab714c}, !- Inlet Port
  {8e62f153-e69d-43bb-b64a-cafb7c121982}; !- Outlet Port

OS:Node,
  {789f340a-3973-428f-a7c2-19659daa2e9c}, !- Handle
  Node 5,                                 !- Name
  {03f1bd96-fdab-4f1b-9bb3-7ec72e370a10}, !- Inlet Port
  {3d3beea1-1cdd-452d-b38a-d458072b8f04}; !- Outlet Port

OS:Connector:Mixer,
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Handle
  Connector Mixer 1,                      !- Name
  {211378ff-1827-48e9-9848-507d6eae9769}, !- Outlet Branch Name
  {eddb7124-db0c-4f62-a153-094addfd1861}, !- Inlet Branch Name 1
  {a49c413c-07a7-4d10-894e-ed7d05c138cf}, !- Inlet Branch Name 2
  {4429aa6e-36b3-4507-8516-7bc50c91c1ff}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}, !- Handle
  Connector Splitter 1,                   !- Name
  {3199b537-07f1-44d8-9864-dab5e808fb0b}, !- Inlet Branch Name
  {03f1bd96-fdab-4f1b-9bb3-7ec72e370a10}, !- Outlet Branch Name 1
  {be26c463-63e7-4658-89f6-d33ea250020f}, !- Outlet Branch Name 2
  {b87b8451-f4ea-4291-9527-58609f6a9d85}; !- Outlet Branch Name 3

OS:Connection,
  {2060bead-e631-4cea-abb1-ada52b1ac359}, !- Handle
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Source Object
  14,                                     !- Outlet Port
  {feda2b77-101b-4f6d-b5bf-d48820948f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f1bd96-fdab-4f1b-9bb3-7ec72e370a10}, !- Handle
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}, !- Source Object
  3,                                      !- Outlet Port
  {789f340a-3973-428f-a7c2-19659daa2e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e62f153-e69d-43bb-b64a-cafb7c121982}, !- Handle
  {66df730d-915b-46d0-bcea-2f40f69d1a9e}, !- Source Object
  3,                                      !- Outlet Port
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d77758fd-4ba7-4e71-b15e-d672c1263f05}, !- Handle
  Node 6,                                 !- Name
  {a5b9d9b4-f2ef-40a9-807f-c9c34f8b1a76}, !- Inlet Port
  {1af858b7-73ec-435b-bc1b-aced5761e5f5}; !- Outlet Port

OS:Node,
  {b94bf946-2aa6-46a8-8674-5a337449f801}, !- Handle
  Node 8,                                 !- Name
  {22fcdc66-a58a-4604-8608-b40815803820}, !- Inlet Port
  {e2e4481f-a0ea-4195-856c-b3e543ac71eb}; !- Outlet Port

OS:Node,
  {e5a00c12-a6c1-4d81-8b2a-0ffbd41bc085}, !- Handle
  Node 9,                                 !- Name
  {bf358dc5-c536-4c7c-a643-aa723a855b43}, !- Inlet Port
  {56dbe3d0-a821-460f-b094-dfdccb85a778}; !- Outlet Port

OS:Connector:Mixer,
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Handle
  Connector Mixer 2,                      !- Name
  {22fcdc66-a58a-4604-8608-b40815803820}, !- Outlet Branch Name
  {fbdb69cb-b0f5-4a8c-beb8-e5bd91f24d52}, !- Inlet Branch Name 1
  {3995cd0c-dc14-45ae-aca3-cbefaed62a65}, !- Inlet Branch Name 2
  {cf44ab62-43d3-496e-bf22-55ea70c00cf7}, !- Inlet Branch Name 3
  {55a7e94d-647a-4fa3-9cc2-b5ea737032ab}, !- Inlet Branch Name 4
  {e318c0e2-706b-4c1c-bd0f-721936c5895a}, !- Inlet Branch Name 5
  {6740927f-768a-4d1e-85e1-65ec2f7d8251}, !- Inlet Branch Name 6
  {36e62d0e-db95-49bc-889f-47bd57cd4256}, !- Inlet Branch Name 7
  {fd8be3ae-614a-4f24-a62b-a7e737d52a1e}, !- Inlet Branch Name 8
  {bd66455a-d020-4a06-aee7-3fd45ae32b9e}, !- Inlet Branch Name 9
  {5e796c66-256d-4394-8310-f91164274c37}, !- Inlet Branch Name 10
  {4f43f6ba-d1bb-45d4-97ef-cb60650c0c2e}, !- Inlet Branch Name 11
  {582c74c1-9e93-4b77-82c5-35ee7c398234}, !- Inlet Branch Name 12
  {3bdf8ca7-62fa-4c0f-800e-3b2d2b9f528f}, !- Inlet Branch Name 13
  {1164d9aa-5766-4b80-9d23-90d8c07d1b37}, !- Inlet Branch Name 14
  {0f0e7782-3c82-42aa-857f-d9de2b42ad59}, !- Inlet Branch Name 15
  {6305aec9-e334-4c87-96ef-ba6920b45226}, !- Inlet Branch Name 16
  {d5c0f360-65e3-4428-8caa-1dd092f53ec2}, !- Inlet Branch Name 17
  {5c1dc719-311b-485b-bee5-9aa7ae662b8b}, !- Inlet Branch Name 18
  {f6e1a069-e152-41a8-9d6c-2f5902fd1105}, !- Inlet Branch Name 19
  {60f44fc6-80cb-4ac8-aef0-a66f01e4a5ba}, !- Inlet Branch Name 20
  {b195f365-fe0f-4aa9-85e3-a3b0e26ba5c1}, !- Inlet Branch Name 21
  {9743a2ca-4b5d-4b97-a89f-e817121a0be3}, !- Inlet Branch Name 22
  {f82c26fa-dce8-4a9a-98b2-2a67d30f8a9c}, !- Inlet Branch Name 23
  {c30c8485-eaa7-4ffa-9b81-ae5add8625a8}, !- Inlet Branch Name 24
  {6cf2880c-b5f6-4ebe-abb9-b98ba41fef19}, !- Inlet Branch Name 25
  {702181fa-c1d6-4a14-a460-1020308d0fcd}; !- Inlet Branch Name 26

OS:Connector:Splitter,
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Handle
  Connector Splitter 2,                   !- Name
  {1af858b7-73ec-435b-bc1b-aced5761e5f5}, !- Inlet Branch Name
  {bf358dc5-c536-4c7c-a643-aa723a855b43}, !- Outlet Branch Name 1
  {81685419-a2b1-4e5d-9eeb-811be4ed23bc}, !- Outlet Branch Name 2
  {99f61e52-71ea-4e3e-a486-39a0574f14d9}, !- Outlet Branch Name 3
  {22dec8f7-610e-4bb6-a326-f2fb1ef1db9e}, !- Outlet Branch Name 4
  {999bb39f-2419-4575-84a9-c80fccb6c763}, !- Outlet Branch Name 5
  {5e22ceff-9d31-4edd-a8c7-6206afee9022}, !- Outlet Branch Name 6
  {299ac24b-9f35-404e-9eca-6d9fcd6d8ead}, !- Outlet Branch Name 7
  {45b96b00-7d7e-457a-a37e-f8cfcfc79ea0}, !- Outlet Branch Name 8
  {bf9baa3d-39ec-41cc-b488-56c8fc8e5a77}, !- Outlet Branch Name 9
  {1a9e17dc-2b82-4bc3-9a8a-cbba0c725742}, !- Outlet Branch Name 10
  {2af377f7-7435-4d22-a29a-8dd3c2729068}, !- Outlet Branch Name 11
  {f76753b8-a345-47af-9fbf-86da9a576c38}, !- Outlet Branch Name 12
  {1b35e982-e1e3-4f66-88dc-710f603a3448}, !- Outlet Branch Name 13
  {226ba207-f755-45b6-a541-fbbaf741f596}, !- Outlet Branch Name 14
  {f3c63b2b-a9d8-4dc2-8d34-7c13b120035b}, !- Outlet Branch Name 15
  {caf611b5-6974-454a-8ddb-cdc952f3c2ce}, !- Outlet Branch Name 16
  {910d6177-1adb-4ed4-8cdd-432ba9302075}, !- Outlet Branch Name 17
  {07c6fd71-ede4-4a39-84c8-73dde0b30725}, !- Outlet Branch Name 18
  {54a4a30f-2551-40cf-8700-ef5278761a23}, !- Outlet Branch Name 19
  {77d8adf3-2f7b-47ed-a903-400d1b16c656}, !- Outlet Branch Name 20
  {459fcd76-5b7b-4bcb-bfea-b5181e0b1fc3}, !- Outlet Branch Name 21
  {4d317d08-e714-4ab1-89d9-a6cd197c4867}, !- Outlet Branch Name 22
  {727211a0-4711-47a3-aea4-f872c78c2d7e}, !- Outlet Branch Name 23
  {ae143347-0fa9-4400-87f3-ec5bd3cc7a3b}, !- Outlet Branch Name 24
  {39d8d0ef-46ca-4b65-a7be-186d1c8f3a97}, !- Outlet Branch Name 25
  {6683b66c-275a-4269-a123-10936c3f7dc1}; !- Outlet Branch Name 26

OS:Connection,
  {a5b9d9b4-f2ef-40a9-807f-c9c34f8b1a76}, !- Handle
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Source Object
  17,                                     !- Outlet Port
  {d77758fd-4ba7-4e71-b15e-d672c1263f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af858b7-73ec-435b-bc1b-aced5761e5f5}, !- Handle
  {d77758fd-4ba7-4e71-b15e-d672c1263f05}, !- Source Object
  3,                                      !- Outlet Port
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf358dc5-c536-4c7c-a643-aa723a855b43}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  3,                                      !- Outlet Port
  {e5a00c12-a6c1-4d81-8b2a-0ffbd41bc085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fcdc66-a58a-4604-8608-b40815803820}, !- Handle
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Source Object
  2,                                      !- Outlet Port
  {b94bf946-2aa6-46a8-8674-5a337449f801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e4481f-a0ea-4195-856c-b3e543ac71eb}, !- Handle
  {b94bf946-2aa6-46a8-8674-5a337449f801}, !- Source Object
  3,                                      !- Outlet Port
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c86bdfb6-f1fa-4782-887c-2c9471e1ab6e}, !- Handle
  {45df41a3-299d-46e2-a9f3-145f7a841c9e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3979ed0f-4736-4216-ac9d-bfd662758aa2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {745c6114-7334-4c8f-8ef9-cef7e830611d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {621dcb43-5d27-4769-a93a-374cf6a62f18}, !- Inlet Node Name
  {7590a1f6-8a12-4a2d-bfb7-ff64e6d4108c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184667429833,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e32f0ab3-9f59-4da5-9fd0-a6132ecd8e39}, !- Handle
  Primary Boiler 2281kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  668392.816719251,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {088311a0-fa7e-4497-a4f3-2db8f032967a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {3d3beea1-1cdd-452d-b38a-d458072b8f04}, !- Boiler Water Inlet Node Name
  {91931b25-3061-4ae6-9b86-bed23809317e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {815d0b66-98a7-4ac6-a2e0-e536e3f62de4}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {088311a0-fa7e-4497-a4f3-2db8f032967a}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {3481452d-ccde-44ac-ac1d-b5a3a866be73}, !- Boiler Water Inlet Node Name
  {57c528d4-b718-46b5-b574-e2c57f8ca4e3}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {8295ce27-b4ad-40c3-a84d-8e77b4a94bfa}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b5b7c4d0-c6c0-4bb0-8fc2-48e97579ef2d}, !- Inlet Node Name
  {970c339e-5ed3-46f2-92dc-5c1d67c18686}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ede64b2f-6b86-4f25-9688-1d672932d718}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9e3887d8-5f63-4984-80f5-3308378b4702}, !- Inlet Node Name
  {931fb0fd-b08c-43c4-9dd8-b102e2ab714c}; !- Outlet Node Name

OS:Node,
  {347e23b1-1566-4c89-b757-d0dac8d6758c}, !- Handle
  Node 11,                                !- Name
  {7590a1f6-8a12-4a2d-bfb7-ff64e6d4108c}, !- Inlet Port
  {3199b537-07f1-44d8-9864-dab5e808fb0b}; !- Outlet Port

OS:Connection,
  {621dcb43-5d27-4769-a93a-374cf6a62f18}, !- Handle
  {feda2b77-101b-4f6d-b5bf-d48820948f64}, !- Source Object
  3,                                      !- Outlet Port
  {745c6114-7334-4c8f-8ef9-cef7e830611d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7590a1f6-8a12-4a2d-bfb7-ff64e6d4108c}, !- Handle
  {745c6114-7334-4c8f-8ef9-cef7e830611d}, !- Source Object
  3,                                      !- Outlet Port
  {347e23b1-1566-4c89-b757-d0dac8d6758c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3199b537-07f1-44d8-9864-dab5e808fb0b}, !- Handle
  {347e23b1-1566-4c89-b757-d0dac8d6758c}, !- Source Object
  3,                                      !- Outlet Port
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a5af416-0f0a-4b91-9e82-8a5c2f746dcd}, !- Handle
  Node 12,                                !- Name
  {91931b25-3061-4ae6-9b86-bed23809317e}, !- Inlet Port
  {eddb7124-db0c-4f62-a153-094addfd1861}; !- Outlet Port

OS:Connection,
  {3d3beea1-1cdd-452d-b38a-d458072b8f04}, !- Handle
  {789f340a-3973-428f-a7c2-19659daa2e9c}, !- Source Object
  3,                                      !- Outlet Port
  {e32f0ab3-9f59-4da5-9fd0-a6132ecd8e39}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {91931b25-3061-4ae6-9b86-bed23809317e}, !- Handle
  {e32f0ab3-9f59-4da5-9fd0-a6132ecd8e39}, !- Source Object
  12,                                     !- Outlet Port
  {3a5af416-0f0a-4b91-9e82-8a5c2f746dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddb7124-db0c-4f62-a153-094addfd1861}, !- Handle
  {3a5af416-0f0a-4b91-9e82-8a5c2f746dcd}, !- Source Object
  3,                                      !- Outlet Port
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a109e26b-8491-4b2f-8112-19c0252dac85}, !- Handle
  Node 14,                                !- Name
  {be26c463-63e7-4658-89f6-d33ea250020f}, !- Inlet Port
  {3481452d-ccde-44ac-ac1d-b5a3a866be73}; !- Outlet Port

OS:Connection,
  {be26c463-63e7-4658-89f6-d33ea250020f}, !- Handle
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}, !- Source Object
  4,                                      !- Outlet Port
  {a109e26b-8491-4b2f-8112-19c0252dac85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9ab364f-264d-44b6-9617-4e26d44702e4}, !- Handle
  Node 15,                                !- Name
  {57c528d4-b718-46b5-b574-e2c57f8ca4e3}, !- Inlet Port
  {a49c413c-07a7-4d10-894e-ed7d05c138cf}; !- Outlet Port

OS:Connection,
  {3481452d-ccde-44ac-ac1d-b5a3a866be73}, !- Handle
  {a109e26b-8491-4b2f-8112-19c0252dac85}, !- Source Object
  3,                                      !- Outlet Port
  {815d0b66-98a7-4ac6-a2e0-e536e3f62de4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {57c528d4-b718-46b5-b574-e2c57f8ca4e3}, !- Handle
  {815d0b66-98a7-4ac6-a2e0-e536e3f62de4}, !- Source Object
  12,                                     !- Outlet Port
  {e9ab364f-264d-44b6-9617-4e26d44702e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49c413c-07a7-4d10-894e-ed7d05c138cf}, !- Handle
  {e9ab364f-264d-44b6-9617-4e26d44702e4}, !- Source Object
  3,                                      !- Outlet Port
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8fb64e11-b9ab-4597-814e-648d5d4a942b}, !- Handle
  Node 17,                                !- Name
  {b87b8451-f4ea-4291-9527-58609f6a9d85}, !- Inlet Port
  {b5b7c4d0-c6c0-4bb0-8fc2-48e97579ef2d}; !- Outlet Port

OS:Connection,
  {b87b8451-f4ea-4291-9527-58609f6a9d85}, !- Handle
  {3606c075-a1a3-4227-ab9c-efec1c0cafc9}, !- Source Object
  5,                                      !- Outlet Port
  {8fb64e11-b9ab-4597-814e-648d5d4a942b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c8afc1-9253-4017-b560-6c882c78a313}, !- Handle
  Node 18,                                !- Name
  {970c339e-5ed3-46f2-92dc-5c1d67c18686}, !- Inlet Port
  {4429aa6e-36b3-4507-8516-7bc50c91c1ff}; !- Outlet Port

OS:Connection,
  {b5b7c4d0-c6c0-4bb0-8fc2-48e97579ef2d}, !- Handle
  {8fb64e11-b9ab-4597-814e-648d5d4a942b}, !- Source Object
  3,                                      !- Outlet Port
  {8295ce27-b4ad-40c3-a84d-8e77b4a94bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970c339e-5ed3-46f2-92dc-5c1d67c18686}, !- Handle
  {8295ce27-b4ad-40c3-a84d-8e77b4a94bfa}, !- Source Object
  3,                                      !- Outlet Port
  {74c8afc1-9253-4017-b560-6c882c78a313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4429aa6e-36b3-4507-8516-7bc50c91c1ff}, !- Handle
  {74c8afc1-9253-4017-b560-6c882c78a313}, !- Source Object
  3,                                      !- Outlet Port
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b98fa976-12b2-41a8-9d8b-86186f3968b3}, !- Handle
  Node 20,                                !- Name
  {211378ff-1827-48e9-9848-507d6eae9769}, !- Inlet Port
  {9e3887d8-5f63-4984-80f5-3308378b4702}; !- Outlet Port

OS:Connection,
  {211378ff-1827-48e9-9848-507d6eae9769}, !- Handle
  {1c7f6e47-599b-441b-91e1-056f504ec1a2}, !- Source Object
  2,                                      !- Outlet Port
  {b98fa976-12b2-41a8-9d8b-86186f3968b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3887d8-5f63-4984-80f5-3308378b4702}, !- Handle
  {b98fa976-12b2-41a8-9d8b-86186f3968b3}, !- Source Object
  3,                                      !- Outlet Port
  {ede64b2f-6b86-4f25-9688-1d672932d718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931fb0fd-b08c-43c4-9dd8-b102e2ab714c}, !- Handle
  {ede64b2f-6b86-4f25-9688-1d672932d718}, !- Source Object
  3,                                      !- Outlet Port
  {66df730d-915b-46d0-bcea-2f40f69d1a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7b496d9f-b82f-46c9-bfa2-cae15931657d}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {66df730d-915b-46d0-bcea-2f40f69d1a9e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}, !- Availability Schedule
  {32136ea2-8316-4e21-b3f3-67539c798aec}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81b23888-6597-443e-914d-09b76671beed}, !- Supply Side Inlet Node Name
  {50ae70fb-c955-462f-9d70-00dc7588123b}, !- Demand Side Outlet Node Name
  {13e65aea-d698-4079-8300-f39f2246939a}, !- Demand Side Inlet Node A
  {91ccef5b-397a-42b0-9835-bd15c4fabb7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f2a82ac3-581d-4ab4-87ab-d700d8d628c1}, !- Demand Mixer Name
  {f12480f3-012e-40ba-b26a-2ed71282a97b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7ef19ab8-f394-456c-a763-0ef5b25ff752}, !- Handle
  Node 21,                                !- Name
  {81b23888-6597-443e-914d-09b76671beed}, !- Inlet Port
  {6682604d-2390-41a6-8149-503d2d11e554}; !- Outlet Port

OS:Node,
  {1a09abc4-c3fa-4d5b-8683-6d730e3c0a5c}, !- Handle
  Node 23,                                !- Name
  {10314aba-c7d5-4201-91bc-6c4696b68393}, !- Inlet Port
  {91ccef5b-397a-42b0-9835-bd15c4fabb7e}; !- Outlet Port

OS:Connection,
  {81b23888-6597-443e-914d-09b76671beed}, !- Handle
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- Source Object
  9,                                      !- Outlet Port
  {7ef19ab8-f394-456c-a763-0ef5b25ff752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ccef5b-397a-42b0-9835-bd15c4fabb7e}, !- Handle
  {1a09abc4-c3fa-4d5b-8683-6d730e3c0a5c}, !- Source Object
  3,                                      !- Outlet Port
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f26fbe93-93af-44b7-b850-bde42c1ad3a0}, !- Handle
  Node 24,                                !- Name
  {13e65aea-d698-4079-8300-f39f2246939a}, !- Inlet Port
  {b4557a94-7c67-48bc-ba98-3d8fbbcea313}; !- Outlet Port

OS:Node,
  {be28d867-5c52-4f6b-abb9-d6c56cfabe96}, !- Handle
  Node 26,                                !- Name
  {a1db1700-cb6b-4f8e-b20a-64d1ecf3cc9d}, !- Inlet Port
  {50ae70fb-c955-462f-9d70-00dc7588123b}; !- Outlet Port

OS:Node,
  {5bd89f0e-1cbc-4dcc-a1df-c42ef9d7172b}, !- Handle
  Node 27,                                !- Name
  {ffb66b3a-7dcf-46f4-93f7-72d37b769033}, !- Inlet Port
  {e32766f3-e49e-423f-9f44-d83a682255de}; !- Outlet Port

OS:Connection,
  {13e65aea-d698-4079-8300-f39f2246939a}, !- Handle
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- Source Object
  11,                                     !- Outlet Port
  {f26fbe93-93af-44b7-b850-bde42c1ad3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ae70fb-c955-462f-9d70-00dc7588123b}, !- Handle
  {be28d867-5c52-4f6b-abb9-d6c56cfabe96}, !- Source Object
  3,                                      !- Outlet Port
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f12480f3-012e-40ba-b26a-2ed71282a97b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b4557a94-7c67-48bc-ba98-3d8fbbcea313}, !- Inlet Node Name
  {948885fe-6682-419a-9bc2-b001567911c3}, !- Outlet Node Name 1
  {d9d5f82f-5acc-4b1f-9a7e-3a1c8091f729}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {f2a82ac3-581d-4ab4-87ab-d700d8d628c1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a1db1700-cb6b-4f8e-b20a-64d1ecf3cc9d}, !- Outlet Node Name
  {8233b2c5-6752-437a-acb4-be9a50ae30b0}, !- Inlet Node Name 1
  {0eefcb60-3b6a-4f08-8435-6abb2724b523}; !- Inlet Node Name 2

OS:Connection,
  {b4557a94-7c67-48bc-ba98-3d8fbbcea313}, !- Handle
  {f26fbe93-93af-44b7-b850-bde42c1ad3a0}, !- Source Object
  3,                                      !- Outlet Port
  {f12480f3-012e-40ba-b26a-2ed71282a97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1db1700-cb6b-4f8e-b20a-64d1ecf3cc9d}, !- Handle
  {f2a82ac3-581d-4ab4-87ab-d700d8d628c1}, !- Source Object
  2,                                      !- Outlet Port
  {be28d867-5c52-4f6b-abb9-d6c56cfabe96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5101f6fd-3e4c-4c1e-a720-c7bc4ad142fd}, !- Handle
  {3345dde1-c2fd-4867-b4db-abccb75c98ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {32136ea2-8316-4e21-b3f3-67539c798aec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {af03f349-040a-4d0d-a460-a03f601915c2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e4f0cf24-eaaa-4300-94d4-48f8d4963f7a}, !- Handle
  Fan On Off 1,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9631cc20-814b-43e8-b4df-13415ad784fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d2c555f-554f-46da-a99a-8e2855168f22}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9631cc20-814b-43e8-b4df-13415ad784fc}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d2c555f-554f-46da-a99a-8e2855168f22}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cac5463f-0487-45f9-ad32-c1b0b5c231a6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c63d0168-e3af-4f9a-80fb-12614ea6d770}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15536553-b552-4d1e-87ce-667c6b541790}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8254b596-f7f2-455d-be86-ffaa3c984a6f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {adb54525-6909-492e-9919-d4f9e437d6da}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {faef39a7-bea9-49f4-b9f1-b665a4cbbede}, !- Handle
  CoilCoolingDXSingleSpeed_dx 182kBtu/hr 10.4EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {33489df1-accb-4d75-90d7-d39139e6d15b}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8b25cd38-f636-4ee2-8ae7-fd2f98ab77ec}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c6ab3e53-c582-4832-8c66-854ca432b74f}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3ba2da43-1b28-43c3-90c0-13f27509fcf2}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d798beb-befc-4d06-ac0c-4602103b4f1e}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a3ca6c08-3c7d-47f9-a13c-50254df68c43}, !- Handle
  CoilHeatingDXSingleSpeed_dx 132 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  38677.5481444383,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {280d0c1e-3523-4ca1-a0b4-02cb7aa201f2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15302d02-169b-4b44-b7c6-e05d83a4ba49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {15302d02-169b-4b44-b7c6-e05d83a4ba49}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9211dd5-021e-43a3-95ce-6cbaf94d801f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {280d0c1e-3523-4ca1-a0b4-02cb7aa201f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0efd0160-1318-402f-a349-96cfe3032424}, !- Mixed Air Node Name
  {99d60c36-c1bd-473a-8b7b-5fce825f26be}, !- Outdoor Air Stream Node Name
  {b9d6ca99-430a-435c-8356-8614dd45643a}, !- Relief Air Stream Node Name
  {6682604d-2390-41a6-8149-503d2d11e554}; !- Return Air Stream Node Name

OS:Node,
  {39cb06f2-8b79-4ab5-841b-b134905f98d8}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {5dc17914-08da-449d-a440-6fef7dc6ebc8}; !- Outlet Port

OS:Node,
  {c7f3efd1-c52d-4cab-917b-f8f7be02aad3}, !- Handle
  Node 30,                                !- Name
  {b76f1f59-241e-4745-ba51-60cbba4fd7f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {cfd5fa4c-bf5e-4a69-a116-0a35eab47d8e}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {62946224-5157-49e2-96b3-ac3ffbca5b47}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {56a40bcb-c459-4e4a-a3e4-eaa7b31ae777}, !- Air Inlet Node Name
  {10314aba-c7d5-4201-91bc-6c4696b68393}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Controlling Zone or Thermostat Location
  {e4f0cf24-eaaa-4300-94d4-48f8d4963f7a}, !- Supply Air Fan Name
  {a3ca6c08-3c7d-47f9-a13c-50254df68c43}, !- Heating Coil Name
  {faef39a7-bea9-49f4-b9f1-b665a4cbbede}, !- Cooling Coil Name
  {cfd5fa4c-bf5e-4a69-a116-0a35eab47d8e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {5450abf3-a711-43d5-a9e5-c1e1b11c8527}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {10314aba-c7d5-4201-91bc-6c4696b68393}, !- Handle
  {62946224-5157-49e2-96b3-ac3ffbca5b47}, !- Source Object
  4,                                      !- Outlet Port
  {1a09abc4-c3fa-4d5b-8683-6d730e3c0a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e9c33c0-c03c-48c8-b5ec-6bbff0ff20dc}, !- Handle
  Node 32,                                !- Name
  {0efd0160-1318-402f-a349-96cfe3032424}, !- Inlet Port
  {56a40bcb-c459-4e4a-a3e4-eaa7b31ae777}; !- Outlet Port

OS:Connection,
  {6682604d-2390-41a6-8149-503d2d11e554}, !- Handle
  {7ef19ab8-f394-456c-a763-0ef5b25ff752}, !- Source Object
  3,                                      !- Outlet Port
  {b9211dd5-021e-43a3-95ce-6cbaf94d801f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0efd0160-1318-402f-a349-96cfe3032424}, !- Handle
  {b9211dd5-021e-43a3-95ce-6cbaf94d801f}, !- Source Object
  5,                                      !- Outlet Port
  {9e9c33c0-c03c-48c8-b5ec-6bbff0ff20dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a40bcb-c459-4e4a-a3e4-eaa7b31ae777}, !- Handle
  {9e9c33c0-c03c-48c8-b5ec-6bbff0ff20dc}, !- Source Object
  3,                                      !- Outlet Port
  {62946224-5157-49e2-96b3-ac3ffbca5b47}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a83b51f2-0b4a-4103-b1e2-b8d4c50b7af2}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {225bb105-baa7-4861-abaa-9f655af7c247}, !- Control Zone Name
  {1a09abc4-c3fa-4d5b-8683-6d730e3c0a5c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a6b76ed7-dd7f-4e4e-b1b6-9f08620ff51d}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {56dbe3d0-a821-460f-b094-dfdccb85a778}, !- Water Inlet Node Name
  {da050935-df2f-4f05-8132-4525b7c4beed}; !- Water Outlet Node Name

OS:Node,
  {d930ea8b-17f6-43ff-9ba2-910344abc340}, !- Handle
  Node 33,                                !- Name
  {da050935-df2f-4f05-8132-4525b7c4beed}, !- Inlet Port
  {fbdb69cb-b0f5-4a8c-beb8-e5bd91f24d52}; !- Outlet Port

OS:Connection,
  {56dbe3d0-a821-460f-b094-dfdccb85a778}, !- Handle
  {e5a00c12-a6c1-4d81-8b2a-0ffbd41bc085}, !- Source Object
  3,                                      !- Outlet Port
  {a6b76ed7-dd7f-4e4e-b1b6-9f08620ff51d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {da050935-df2f-4f05-8132-4525b7c4beed}, !- Handle
  {a6b76ed7-dd7f-4e4e-b1b6-9f08620ff51d}, !- Source Object
  10,                                     !- Outlet Port
  {d930ea8b-17f6-43ff-9ba2-910344abc340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdb69cb-b0f5-4a8c-beb8-e5bd91f24d52}, !- Handle
  {d930ea8b-17f6-43ff-9ba2-910344abc340}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c31fc247-392c-42fd-8717-2afe2f840a4b}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {a6b76ed7-dd7f-4e4e-b1b6-9f08620ff51d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38d6846c-15a2-4cad-8e76-9e053260ef49}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b887d15b-29e1-4a9d-a937-037d773c5455}, !- Air Inlet Node Name
  {ffb66b3a-7dcf-46f4-93f7-72d37b769033}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {954c7eda-853b-40ed-9792-49e6e1f0d7c2}, !- Handle
  Node 35,                                !- Name
  {f0432ed0-9522-4e0e-a79a-3cc8bfb6f846}, !- Inlet Port
  {8233b2c5-6752-437a-acb4-be9a50ae30b0}; !- Outlet Port

OS:Connection,
  {e32766f3-e49e-423f-9f44-d83a682255de}, !- Handle
  {5bd89f0e-1cbc-4dcc-a1df-c42ef9d7172b}, !- Source Object
  3,                                      !- Outlet Port
  {fa91b9c8-c5fd-46e1-96d0-f8a3b5f05f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0432ed0-9522-4e0e-a79a-3cc8bfb6f846}, !- Handle
  {4c93147d-544c-455b-9d7b-b4f50bb0366d}, !- Source Object
  2,                                      !- Outlet Port
  {954c7eda-853b-40ed-9792-49e6e1f0d7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8233b2c5-6752-437a-acb4-be9a50ae30b0}, !- Handle
  {954c7eda-853b-40ed-9792-49e6e1f0d7c2}, !- Source Object
  3,                                      !- Outlet Port
  {f2a82ac3-581d-4ab4-87ab-d700d8d628c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12658f2f-bc73-4df1-b9f1-9e73d7c8c963}, !- Handle
  Node 36,                                !- Name
  {948885fe-6682-419a-9bc2-b001567911c3}, !- Inlet Port
  {b887d15b-29e1-4a9d-a937-037d773c5455}; !- Outlet Port

OS:Connection,
  {948885fe-6682-419a-9bc2-b001567911c3}, !- Handle
  {f12480f3-012e-40ba-b26a-2ed71282a97b}, !- Source Object
  3,                                      !- Outlet Port
  {12658f2f-bc73-4df1-b9f1-9e73d7c8c963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b887d15b-29e1-4a9d-a937-037d773c5455}, !- Handle
  {12658f2f-bc73-4df1-b9f1-9e73d7c8c963}, !- Source Object
  3,                                      !- Outlet Port
  {38d6846c-15a2-4cad-8e76-9e053260ef49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffb66b3a-7dcf-46f4-93f7-72d37b769033}, !- Handle
  {38d6846c-15a2-4cad-8e76-9e053260ef49}, !- Source Object
  4,                                      !- Outlet Port
  {5bd89f0e-1cbc-4dcc-a1df-c42ef9d7172b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14e81b48-2800-4f1a-aa2b-251147249102}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b025edf-d8ae-4831-8477-5bdcff936b7d}, !- Water Inlet Node Name
  {b33b8190-83f3-4905-aef1-51d57ddf6474}; !- Water Outlet Node Name

OS:Node,
  {0a77e251-5567-4633-a8f3-3289d41f8e88}, !- Handle
  Node 38,                                !- Name
  {81685419-a2b1-4e5d-9eeb-811be4ed23bc}, !- Inlet Port
  {2b025edf-d8ae-4831-8477-5bdcff936b7d}; !- Outlet Port

OS:Connection,
  {81685419-a2b1-4e5d-9eeb-811be4ed23bc}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  4,                                      !- Outlet Port
  {0a77e251-5567-4633-a8f3-3289d41f8e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e366e9c-0b31-447e-ad95-83a6efc962b1}, !- Handle
  Node 39,                                !- Name
  {b33b8190-83f3-4905-aef1-51d57ddf6474}, !- Inlet Port
  {3995cd0c-dc14-45ae-aca3-cbefaed62a65}; !- Outlet Port

OS:Connection,
  {2b025edf-d8ae-4831-8477-5bdcff936b7d}, !- Handle
  {0a77e251-5567-4633-a8f3-3289d41f8e88}, !- Source Object
  3,                                      !- Outlet Port
  {14e81b48-2800-4f1a-aa2b-251147249102}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b33b8190-83f3-4905-aef1-51d57ddf6474}, !- Handle
  {14e81b48-2800-4f1a-aa2b-251147249102}, !- Source Object
  10,                                     !- Outlet Port
  {9e366e9c-0b31-447e-ad95-83a6efc962b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3995cd0c-dc14-45ae-aca3-cbefaed62a65}, !- Handle
  {9e366e9c-0b31-447e-ad95-83a6efc962b1}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94b7ec72-c389-4f43-901b-7489ed3bf20b}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {14e81b48-2800-4f1a-aa2b-251147249102}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b48c8621-b357-463d-8448-8689679319ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {f539c75d-862c-49bb-b696-c0e46726ddd2}, !- Air Inlet Node Name
  {e349fbbe-7440-408a-ba00-a624c15073cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8520d703-c4a3-43d9-a3d4-cf49d95e6392}, !- Handle
  Node 41,                                !- Name
  {e349fbbe-7440-408a-ba00-a624c15073cf}, !- Inlet Port
  {da1e310a-3938-4299-84cb-c16a1f4687f9}; !- Outlet Port

OS:Node,
  {acfe9d96-76c1-462d-b377-919602dbdd01}, !- Handle
  Node 42,                                !- Name
  {e20a12de-626b-481a-9b55-032bbbb6f7a6}, !- Inlet Port
  {0eefcb60-3b6a-4f08-8435-6abb2724b523}; !- Outlet Port

OS:Connection,
  {da1e310a-3938-4299-84cb-c16a1f4687f9}, !- Handle
  {8520d703-c4a3-43d9-a3d4-cf49d95e6392}, !- Source Object
  3,                                      !- Outlet Port
  {bb3208e1-4580-4bdb-883e-315993a9a706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20a12de-626b-481a-9b55-032bbbb6f7a6}, !- Handle
  {c88ebe8d-ed45-4095-8a94-617098bf6f4f}, !- Source Object
  2,                                      !- Outlet Port
  {acfe9d96-76c1-462d-b377-919602dbdd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eefcb60-3b6a-4f08-8435-6abb2724b523}, !- Handle
  {acfe9d96-76c1-462d-b377-919602dbdd01}, !- Source Object
  3,                                      !- Outlet Port
  {f2a82ac3-581d-4ab4-87ab-d700d8d628c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {823b6012-01de-4657-9e86-b3ec12a7ac74}, !- Handle
  Node 44,                                !- Name
  {d9d5f82f-5acc-4b1f-9a7e-3a1c8091f729}, !- Inlet Port
  {f539c75d-862c-49bb-b696-c0e46726ddd2}; !- Outlet Port

OS:Connection,
  {d9d5f82f-5acc-4b1f-9a7e-3a1c8091f729}, !- Handle
  {f12480f3-012e-40ba-b26a-2ed71282a97b}, !- Source Object
  4,                                      !- Outlet Port
  {823b6012-01de-4657-9e86-b3ec12a7ac74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f539c75d-862c-49bb-b696-c0e46726ddd2}, !- Handle
  {823b6012-01de-4657-9e86-b3ec12a7ac74}, !- Source Object
  3,                                      !- Outlet Port
  {b48c8621-b357-463d-8448-8689679319ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e349fbbe-7440-408a-ba00-a624c15073cf}, !- Handle
  {b48c8621-b357-463d-8448-8689679319ec}, !- Source Object
  4,                                      !- Outlet Port
  {8520d703-c4a3-43d9-a3d4-cf49d95e6392}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {bb907550-4ab3-4556-b264-ff77480536fc}, !- Availability Schedule
  {0aab6fe3-dba2-49cc-97f3-821bf5844af2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a90de970-2ee4-41bd-a6b1-fd5a24d22d7d}, !- Supply Side Inlet Node Name
  {2f532412-ad28-43d8-ba94-52d714976ca3}, !- Demand Side Outlet Node Name
  {9ae8eda7-9632-4267-9cd9-7c1aef55368c}, !- Demand Side Inlet Node A
  {310db565-afee-45ef-a1e8-fe74b83d8063}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Demand Mixer Name
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {600ec2c8-63d1-419b-9c08-cfb238433802}, !- Handle
  Node 45,                                !- Name
  {a90de970-2ee4-41bd-a6b1-fd5a24d22d7d}, !- Inlet Port
  {a70bd98b-3344-4acd-b88f-3b5a3f0d88f6}; !- Outlet Port

OS:Node,
  {834c38de-826c-4bfa-8423-2bf3eb8ea044}, !- Handle
  Node 47,                                !- Name
  {a30e2ad7-42a6-4382-8f52-e55c4eb57509}, !- Inlet Port
  {310db565-afee-45ef-a1e8-fe74b83d8063}; !- Outlet Port

OS:Connection,
  {a90de970-2ee4-41bd-a6b1-fd5a24d22d7d}, !- Handle
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- Source Object
  9,                                      !- Outlet Port
  {600ec2c8-63d1-419b-9c08-cfb238433802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {310db565-afee-45ef-a1e8-fe74b83d8063}, !- Handle
  {834c38de-826c-4bfa-8423-2bf3eb8ea044}, !- Source Object
  3,                                      !- Outlet Port
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {893f3caf-c16d-481c-9b53-ecb240702509}, !- Handle
  Node 48,                                !- Name
  {9ae8eda7-9632-4267-9cd9-7c1aef55368c}, !- Inlet Port
  {36e9ebec-5cf3-40d1-bbef-781cae739af3}; !- Outlet Port

OS:Node,
  {cd85cd16-6150-4122-a6cc-868b79fe9fff}, !- Handle
  Node 50,                                !- Name
  {67d85dd2-c64e-4c96-a705-8e8a30ee1732}, !- Inlet Port
  {2f532412-ad28-43d8-ba94-52d714976ca3}; !- Outlet Port

OS:Node,
  {9efef60d-192e-41ac-b72c-7a45a3796c19}, !- Handle
  Node 51,                                !- Name
  {f19d7bdf-b4cf-4c01-87ff-18c58d8fbe38}, !- Inlet Port
  {d863837b-73d3-48dd-9b88-dee89906d163}; !- Outlet Port

OS:Connection,
  {9ae8eda7-9632-4267-9cd9-7c1aef55368c}, !- Handle
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- Source Object
  11,                                     !- Outlet Port
  {893f3caf-c16d-481c-9b53-ecb240702509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f532412-ad28-43d8-ba94-52d714976ca3}, !- Handle
  {cd85cd16-6150-4122-a6cc-868b79fe9fff}, !- Source Object
  3,                                      !- Outlet Port
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {36e9ebec-5cf3-40d1-bbef-781cae739af3}, !- Inlet Node Name
  {1392c603-639a-488c-8715-af05f0f3bf53}, !- Outlet Node Name 1
  {d064ac3e-a7b3-406d-aac2-825db8f66a80}, !- Outlet Node Name 2
  {819e678d-5f1e-4389-bba2-96fff3a86aa0}, !- Outlet Node Name 3
  {8b82bdda-3366-4930-a21a-4d3ef86afc25}, !- Outlet Node Name 4
  {0c7e0543-62ce-4073-9711-78ce984e7173}, !- Outlet Node Name 5
  {37d50e38-63df-4aa8-8365-4471193cb5e6}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {67d85dd2-c64e-4c96-a705-8e8a30ee1732}, !- Outlet Node Name
  {363ff3ce-20bf-477c-976e-2c02efab4f2e}, !- Inlet Node Name 1
  {bad48e66-48b5-4208-ae88-8a09d97345e7}, !- Inlet Node Name 2
  {2dca4713-59db-4928-9eb7-9baf54f11b8f}, !- Inlet Node Name 3
  {a9a2c947-5f66-46c1-be8f-38713a88ed4b}, !- Inlet Node Name 4
  {78929f57-b537-45ca-b29c-324ded06f621}, !- Inlet Node Name 5
  {de352e8d-f418-4ecb-bde9-f875c647ad4e}; !- Inlet Node Name 6

OS:Connection,
  {36e9ebec-5cf3-40d1-bbef-781cae739af3}, !- Handle
  {893f3caf-c16d-481c-9b53-ecb240702509}, !- Source Object
  3,                                      !- Outlet Port
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d85dd2-c64e-4c96-a705-8e8a30ee1732}, !- Handle
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Source Object
  2,                                      !- Outlet Port
  {cd85cd16-6150-4122-a6cc-868b79fe9fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7dabefd2-133d-4934-8c08-5aefdb0853ee}, !- Handle
  {af98adb3-a07d-4947-ae67-fbe47f5f1b4c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0aab6fe3-dba2-49cc-97f3-821bf5844af2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d1af66bd-9840-48e2-ad4a-d0d79d2d96e1}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {879b4b40-8e25-4f37-b16f-a60c02775603}, !- Handle
  Fan On Off 2,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f6b453f-7e5c-4cc3-bb77-c6c641b620f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {517ab81b-eca9-4ece-8e85-0e13f0956b78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f6b453f-7e5c-4cc3-bb77-c6c641b620f3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {517ab81b-eca9-4ece-8e85-0e13f0956b78}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ef20726-1d1e-4173-a3c1-04d96c77e09c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4234d783-d5a2-417f-80ca-6a2d37814e68}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {135ac239-dac1-4cdc-bfea-62b879d0db35}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd9c571c-a0db-415e-ba16-a60bbd9e2a1a}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9a67e20-95d4-4c83-b0b7-342ec138de51}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {44e1e803-5eef-4552-906d-388f63980521}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 488kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f1f07739-7026-4fb1-b587-3592df5540ab}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b86199cd-bbea-4683-9ca2-d65c5d130e5f}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b93278ea-4c22-4b3b-9856-f9a1549d68f9}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {90d9af4b-68d6-4276-b1db-45fc51d0b638}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a7b46cc8-4ef8-4b5d-812b-5109da3ceaf8}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a971ec2b-28f6-4f4c-a774-1129d6a2be78}, !- Handle
  CoilHeatingDXSingleSpeed_dx 1 353 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  103580.765953147,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {62097ca4-0c32-4838-8b63-56d68dddb467}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb907550-4ab3-4556-b264-ff77480536fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a3c43132-349e-4836-bc49-8afc3778652a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a3c43132-349e-4836-bc49-8afc3778652a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f2b7d439-7e98-4c18-9f2e-ea5940a50aea}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {62097ca4-0c32-4838-8b63-56d68dddb467}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8f4b979a-092d-47e8-abc1-492ef566ad4c}, !- Mixed Air Node Name
  {8f582194-aaee-411b-bb4d-6837020a6ee2}, !- Outdoor Air Stream Node Name
  {61abd3e1-9e2a-4ff8-881f-d27b5ebaa574}, !- Relief Air Stream Node Name
  {a70bd98b-3344-4acd-b88f-3b5a3f0d88f6}; !- Return Air Stream Node Name

OS:Node,
  {3ea9573b-26ae-470b-bff4-87aa5f1d8cfc}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {cc98e889-866f-4258-9767-5fecf139748e}; !- Outlet Port

OS:Node,
  {6e9ea561-5c8c-4d0e-a620-f10c7470516c}, !- Handle
  Node 54,                                !- Name
  {a0694af4-6240-4fb2-8876-5a0f6ee67ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8b9e76e3-cdb0-4f6b-9a37-11d878a9a878}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {a96f090b-d7e6-4f86-be8a-b24f3ec82ac4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {8a8781d3-2172-4fb4-8c59-d5ce45141ef9}, !- Air Inlet Node Name
  {a30e2ad7-42a6-4382-8f52-e55c4eb57509}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Controlling Zone or Thermostat Location
  {879b4b40-8e25-4f37-b16f-a60c02775603}, !- Supply Air Fan Name
  {a971ec2b-28f6-4f4c-a774-1129d6a2be78}, !- Heating Coil Name
  {44e1e803-5eef-4552-906d-388f63980521}, !- Cooling Coil Name
  {8b9e76e3-cdb0-4f6b-9a37-11d878a9a878}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {bb907550-4ab3-4556-b264-ff77480536fc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a30e2ad7-42a6-4382-8f52-e55c4eb57509}, !- Handle
  {a96f090b-d7e6-4f86-be8a-b24f3ec82ac4}, !- Source Object
  4,                                      !- Outlet Port
  {834c38de-826c-4bfa-8423-2bf3eb8ea044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a952d7c9-cdcf-45cc-8b5d-e375f49a352e}, !- Handle
  Node 56,                                !- Name
  {8f4b979a-092d-47e8-abc1-492ef566ad4c}, !- Inlet Port
  {8a8781d3-2172-4fb4-8c59-d5ce45141ef9}; !- Outlet Port

OS:Connection,
  {a70bd98b-3344-4acd-b88f-3b5a3f0d88f6}, !- Handle
  {600ec2c8-63d1-419b-9c08-cfb238433802}, !- Source Object
  3,                                      !- Outlet Port
  {f2b7d439-7e98-4c18-9f2e-ea5940a50aea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f4b979a-092d-47e8-abc1-492ef566ad4c}, !- Handle
  {f2b7d439-7e98-4c18-9f2e-ea5940a50aea}, !- Source Object
  5,                                      !- Outlet Port
  {a952d7c9-cdcf-45cc-8b5d-e375f49a352e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8781d3-2172-4fb4-8c59-d5ce45141ef9}, !- Handle
  {a952d7c9-cdcf-45cc-8b5d-e375f49a352e}, !- Source Object
  3,                                      !- Outlet Port
  {a96f090b-d7e6-4f86-be8a-b24f3ec82ac4}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2bd10e24-b994-4226-bd62-f4a7aa05e074}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1be5e43d-f275-4ba7-9ecb-a2f1c3624136}, !- Control Zone Name
  {834c38de-826c-4bfa-8423-2bf3eb8ea044}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5647067d-5b0a-469b-9dac-fce77344cafb}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa4d0681-5953-40bf-bf77-f00f8de940f0}, !- Water Inlet Node Name
  {375d5eab-e3a3-43b5-a9ba-98101f78f26d}; !- Water Outlet Node Name

OS:Node,
  {191208f5-4b57-40ec-b790-ea0fa53d8120}, !- Handle
  Node 57,                                !- Name
  {99f61e52-71ea-4e3e-a486-39a0574f14d9}, !- Inlet Port
  {fa4d0681-5953-40bf-bf77-f00f8de940f0}; !- Outlet Port

OS:Connection,
  {99f61e52-71ea-4e3e-a486-39a0574f14d9}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  5,                                      !- Outlet Port
  {191208f5-4b57-40ec-b790-ea0fa53d8120}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9df04a4-52af-4f2b-b9c5-d50ebe654991}, !- Handle
  Node 59,                                !- Name
  {375d5eab-e3a3-43b5-a9ba-98101f78f26d}, !- Inlet Port
  {cf44ab62-43d3-496e-bf22-55ea70c00cf7}; !- Outlet Port

OS:Connection,
  {fa4d0681-5953-40bf-bf77-f00f8de940f0}, !- Handle
  {191208f5-4b57-40ec-b790-ea0fa53d8120}, !- Source Object
  3,                                      !- Outlet Port
  {5647067d-5b0a-469b-9dac-fce77344cafb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {375d5eab-e3a3-43b5-a9ba-98101f78f26d}, !- Handle
  {5647067d-5b0a-469b-9dac-fce77344cafb}, !- Source Object
  10,                                     !- Outlet Port
  {b9df04a4-52af-4f2b-b9c5-d50ebe654991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf44ab62-43d3-496e-bf22-55ea70c00cf7}, !- Handle
  {b9df04a4-52af-4f2b-b9c5-d50ebe654991}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {809963da-e7bb-496c-a485-2279f4e548e8}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {5647067d-5b0a-469b-9dac-fce77344cafb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {016c416e-90f2-4365-b571-8cafdeff1ead}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ba91a2cc-d370-452e-a2a7-920857a2bbd3}, !- Air Inlet Node Name
  {f19d7bdf-b4cf-4c01-87ff-18c58d8fbe38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9e007fc-531b-45e3-b2f4-d6e9fd1e25ba}, !- Handle
  Node 60,                                !- Name
  {e14b8ff8-2a2c-4293-90db-6f149d41d753}, !- Inlet Port
  {363ff3ce-20bf-477c-976e-2c02efab4f2e}; !- Outlet Port

OS:Connection,
  {d863837b-73d3-48dd-9b88-dee89906d163}, !- Handle
  {9efef60d-192e-41ac-b72c-7a45a3796c19}, !- Source Object
  3,                                      !- Outlet Port
  {dba47bfa-618e-46fd-93fc-3669fef3f226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14b8ff8-2a2c-4293-90db-6f149d41d753}, !- Handle
  {97dea501-6d02-4faf-b27a-6ab294d4a416}, !- Source Object
  2,                                      !- Outlet Port
  {c9e007fc-531b-45e3-b2f4-d6e9fd1e25ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363ff3ce-20bf-477c-976e-2c02efab4f2e}, !- Handle
  {c9e007fc-531b-45e3-b2f4-d6e9fd1e25ba}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02f42152-3fdc-4275-b491-2a22492a32c6}, !- Handle
  Node 62,                                !- Name
  {1392c603-639a-488c-8715-af05f0f3bf53}, !- Inlet Port
  {ba91a2cc-d370-452e-a2a7-920857a2bbd3}; !- Outlet Port

OS:Connection,
  {1392c603-639a-488c-8715-af05f0f3bf53}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  3,                                      !- Outlet Port
  {02f42152-3fdc-4275-b491-2a22492a32c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba91a2cc-d370-452e-a2a7-920857a2bbd3}, !- Handle
  {02f42152-3fdc-4275-b491-2a22492a32c6}, !- Source Object
  3,                                      !- Outlet Port
  {016c416e-90f2-4365-b571-8cafdeff1ead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f19d7bdf-b4cf-4c01-87ff-18c58d8fbe38}, !- Handle
  {016c416e-90f2-4365-b571-8cafdeff1ead}, !- Source Object
  4,                                      !- Outlet Port
  {9efef60d-192e-41ac-b72c-7a45a3796c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {183b3115-c26c-4c2b-9a2c-8bae595b66dc}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1955cc6d-bcdd-4bd3-ad4e-81022dc872dd}, !- Water Inlet Node Name
  {f98b1487-e220-4841-bdad-4957151597c0}; !- Water Outlet Node Name

OS:Node,
  {e1b0306d-11da-4a17-81f8-8e8a9bc16b7d}, !- Handle
  Node 63,                                !- Name
  {22dec8f7-610e-4bb6-a326-f2fb1ef1db9e}, !- Inlet Port
  {1955cc6d-bcdd-4bd3-ad4e-81022dc872dd}; !- Outlet Port

OS:Connection,
  {22dec8f7-610e-4bb6-a326-f2fb1ef1db9e}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  6,                                      !- Outlet Port
  {e1b0306d-11da-4a17-81f8-8e8a9bc16b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d17c2197-40b5-42ae-a984-d83af73bda9c}, !- Handle
  Node 65,                                !- Name
  {f98b1487-e220-4841-bdad-4957151597c0}, !- Inlet Port
  {55a7e94d-647a-4fa3-9cc2-b5ea737032ab}; !- Outlet Port

OS:Connection,
  {1955cc6d-bcdd-4bd3-ad4e-81022dc872dd}, !- Handle
  {e1b0306d-11da-4a17-81f8-8e8a9bc16b7d}, !- Source Object
  3,                                      !- Outlet Port
  {183b3115-c26c-4c2b-9a2c-8bae595b66dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f98b1487-e220-4841-bdad-4957151597c0}, !- Handle
  {183b3115-c26c-4c2b-9a2c-8bae595b66dc}, !- Source Object
  10,                                     !- Outlet Port
  {d17c2197-40b5-42ae-a984-d83af73bda9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a7e94d-647a-4fa3-9cc2-b5ea737032ab}, !- Handle
  {d17c2197-40b5-42ae-a984-d83af73bda9c}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6022f628-f447-4ddb-85cc-e75b60e4dbb7}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {183b3115-c26c-4c2b-9a2c-8bae595b66dc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4866d2f-10e9-4e12-a5d6-71941015a43d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {295b90e6-16ad-4416-a5a1-8336e5877c0e}, !- Air Inlet Node Name
  {8268e2e0-3f32-4f7f-bd63-46da38107be1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4434865b-a83b-43ac-9bf6-28e7c8b1ff9b}, !- Handle
  Node 66,                                !- Name
  {8268e2e0-3f32-4f7f-bd63-46da38107be1}, !- Inlet Port
  {6231c9bc-2cc9-4fa1-a120-ee8ac145d20f}; !- Outlet Port

OS:Node,
  {9ff9eb3d-d3d3-4c74-b368-274b5350ce8b}, !- Handle
  Node 68,                                !- Name
  {9917f536-bb48-40b4-9b5e-b2a3064540eb}, !- Inlet Port
  {bad48e66-48b5-4208-ae88-8a09d97345e7}; !- Outlet Port

OS:Connection,
  {6231c9bc-2cc9-4fa1-a120-ee8ac145d20f}, !- Handle
  {4434865b-a83b-43ac-9bf6-28e7c8b1ff9b}, !- Source Object
  3,                                      !- Outlet Port
  {351c1470-b0cd-4b62-aa29-c3a9cd4dd38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9917f536-bb48-40b4-9b5e-b2a3064540eb}, !- Handle
  {4e3aecd1-b654-4599-b1be-5251188e2031}, !- Source Object
  2,                                      !- Outlet Port
  {9ff9eb3d-d3d3-4c74-b368-274b5350ce8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad48e66-48b5-4208-ae88-8a09d97345e7}, !- Handle
  {9ff9eb3d-d3d3-4c74-b368-274b5350ce8b}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d5edf11d-19f0-4f88-98d5-b195d40ee5e8}, !- Handle
  Node 69,                                !- Name
  {d064ac3e-a7b3-406d-aac2-825db8f66a80}, !- Inlet Port
  {295b90e6-16ad-4416-a5a1-8336e5877c0e}; !- Outlet Port

OS:Connection,
  {d064ac3e-a7b3-406d-aac2-825db8f66a80}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  4,                                      !- Outlet Port
  {d5edf11d-19f0-4f88-98d5-b195d40ee5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295b90e6-16ad-4416-a5a1-8336e5877c0e}, !- Handle
  {d5edf11d-19f0-4f88-98d5-b195d40ee5e8}, !- Source Object
  3,                                      !- Outlet Port
  {f4866d2f-10e9-4e12-a5d6-71941015a43d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8268e2e0-3f32-4f7f-bd63-46da38107be1}, !- Handle
  {f4866d2f-10e9-4e12-a5d6-71941015a43d}, !- Source Object
  4,                                      !- Outlet Port
  {4434865b-a83b-43ac-9bf6-28e7c8b1ff9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5e84f012-d36e-45e0-aa29-e1e946194176}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77d587d8-191e-4cf5-bea9-3fa50f1fc412}, !- Water Inlet Node Name
  {11f03c2d-620f-472c-8169-9f743c502cec}; !- Water Outlet Node Name

OS:Node,
  {416dad74-46c8-40d9-a8db-3055f9b6016f}, !- Handle
  Node 71,                                !- Name
  {999bb39f-2419-4575-84a9-c80fccb6c763}, !- Inlet Port
  {77d587d8-191e-4cf5-bea9-3fa50f1fc412}; !- Outlet Port

OS:Connection,
  {999bb39f-2419-4575-84a9-c80fccb6c763}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  7,                                      !- Outlet Port
  {416dad74-46c8-40d9-a8db-3055f9b6016f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c24288c-c4a4-48b6-9ba3-4051ce0a6f92}, !- Handle
  Node 72,                                !- Name
  {11f03c2d-620f-472c-8169-9f743c502cec}, !- Inlet Port
  {e318c0e2-706b-4c1c-bd0f-721936c5895a}; !- Outlet Port

OS:Connection,
  {77d587d8-191e-4cf5-bea9-3fa50f1fc412}, !- Handle
  {416dad74-46c8-40d9-a8db-3055f9b6016f}, !- Source Object
  3,                                      !- Outlet Port
  {5e84f012-d36e-45e0-aa29-e1e946194176}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11f03c2d-620f-472c-8169-9f743c502cec}, !- Handle
  {5e84f012-d36e-45e0-aa29-e1e946194176}, !- Source Object
  10,                                     !- Outlet Port
  {6c24288c-c4a4-48b6-9ba3-4051ce0a6f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e318c0e2-706b-4c1c-bd0f-721936c5895a}, !- Handle
  {6c24288c-c4a4-48b6-9ba3-4051ce0a6f92}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0d667b6c-56f6-4ee4-b099-5a8326844bfe}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {5e84f012-d36e-45e0-aa29-e1e946194176}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7f600d7-b8f0-4835-b3d1-5d73901f16b3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {5137930e-b07e-4a14-8181-8853754b8b74}, !- Air Inlet Node Name
  {85f1952b-2310-4665-90d9-24ab00594c64}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5763d64-2424-47a7-8d85-153208a68585}, !- Handle
  Node 74,                                !- Name
  {85f1952b-2310-4665-90d9-24ab00594c64}, !- Inlet Port
  {26697a73-1f12-4aba-a13b-2a254664b701}; !- Outlet Port

OS:Node,
  {e2f0e48b-3ef2-4e32-8718-bf5718587752}, !- Handle
  Node 75,                                !- Name
  {bbc7e79e-575c-4ea2-a633-bc5a7b442cf4}, !- Inlet Port
  {2dca4713-59db-4928-9eb7-9baf54f11b8f}; !- Outlet Port

OS:Connection,
  {26697a73-1f12-4aba-a13b-2a254664b701}, !- Handle
  {d5763d64-2424-47a7-8d85-153208a68585}, !- Source Object
  3,                                      !- Outlet Port
  {a4509296-54ce-414c-be9b-4489b732e075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc7e79e-575c-4ea2-a633-bc5a7b442cf4}, !- Handle
  {8f51f6b2-b21e-45f8-b192-31f68f1d6810}, !- Source Object
  2,                                      !- Outlet Port
  {e2f0e48b-3ef2-4e32-8718-bf5718587752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dca4713-59db-4928-9eb7-9baf54f11b8f}, !- Handle
  {e2f0e48b-3ef2-4e32-8718-bf5718587752}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {03d74131-2185-47a7-b962-65fa2114b22b}, !- Handle
  Node 77,                                !- Name
  {819e678d-5f1e-4389-bba2-96fff3a86aa0}, !- Inlet Port
  {5137930e-b07e-4a14-8181-8853754b8b74}; !- Outlet Port

OS:Connection,
  {819e678d-5f1e-4389-bba2-96fff3a86aa0}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  5,                                      !- Outlet Port
  {03d74131-2185-47a7-b962-65fa2114b22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5137930e-b07e-4a14-8181-8853754b8b74}, !- Handle
  {03d74131-2185-47a7-b962-65fa2114b22b}, !- Source Object
  3,                                      !- Outlet Port
  {b7f600d7-b8f0-4835-b3d1-5d73901f16b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85f1952b-2310-4665-90d9-24ab00594c64}, !- Handle
  {b7f600d7-b8f0-4835-b3d1-5d73901f16b3}, !- Source Object
  4,                                      !- Outlet Port
  {d5763d64-2424-47a7-8d85-153208a68585}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {44d5b2e7-0c78-4091-a71c-9badd18bf79d}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d256952-b11f-48d8-b0af-2fb0a814af75}, !- Water Inlet Node Name
  {504d518a-8700-44c8-9b15-5d83ea2f7cc9}; !- Water Outlet Node Name

OS:Node,
  {685839ca-236e-4847-9807-a4763fb72fa7}, !- Handle
  Node 78,                                !- Name
  {5e22ceff-9d31-4edd-a8c7-6206afee9022}, !- Inlet Port
  {9d256952-b11f-48d8-b0af-2fb0a814af75}; !- Outlet Port

OS:Connection,
  {5e22ceff-9d31-4edd-a8c7-6206afee9022}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  8,                                      !- Outlet Port
  {685839ca-236e-4847-9807-a4763fb72fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e9eb9ca-893e-4389-a5cb-cbd5f55ebe3f}, !- Handle
  Node 79,                                !- Name
  {504d518a-8700-44c8-9b15-5d83ea2f7cc9}, !- Inlet Port
  {6740927f-768a-4d1e-85e1-65ec2f7d8251}; !- Outlet Port

OS:Connection,
  {9d256952-b11f-48d8-b0af-2fb0a814af75}, !- Handle
  {685839ca-236e-4847-9807-a4763fb72fa7}, !- Source Object
  3,                                      !- Outlet Port
  {44d5b2e7-0c78-4091-a71c-9badd18bf79d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {504d518a-8700-44c8-9b15-5d83ea2f7cc9}, !- Handle
  {44d5b2e7-0c78-4091-a71c-9badd18bf79d}, !- Source Object
  10,                                     !- Outlet Port
  {6e9eb9ca-893e-4389-a5cb-cbd5f55ebe3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6740927f-768a-4d1e-85e1-65ec2f7d8251}, !- Handle
  {6e9eb9ca-893e-4389-a5cb-cbd5f55ebe3f}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b77dbdfc-516e-42e9-8b56-d1d6b0a98b65}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {44d5b2e7-0c78-4091-a71c-9badd18bf79d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb15b1b3-d248-4068-b9d3-57eb296368ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {e38aaf48-c8b5-4050-aff4-a2afb9f5cf22}, !- Air Inlet Node Name
  {af9c8412-44fb-4d3c-a6fe-398611d60d1f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00ee7ca0-5472-4a35-82a3-88ce95f1a05c}, !- Handle
  Node 80,                                !- Name
  {af9c8412-44fb-4d3c-a6fe-398611d60d1f}, !- Inlet Port
  {e7651436-b1c4-48a3-92cc-892c97a74a0d}; !- Outlet Port

OS:Node,
  {f902c450-0861-414b-b3af-ac7a969f15c3}, !- Handle
  Node 81,                                !- Name
  {f65bf4b7-38d0-4765-9938-da5f2dc68bef}, !- Inlet Port
  {a9a2c947-5f66-46c1-be8f-38713a88ed4b}; !- Outlet Port

OS:Connection,
  {e7651436-b1c4-48a3-92cc-892c97a74a0d}, !- Handle
  {00ee7ca0-5472-4a35-82a3-88ce95f1a05c}, !- Source Object
  3,                                      !- Outlet Port
  {bb81bd86-2edf-413b-af21-62d07edbc064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65bf4b7-38d0-4765-9938-da5f2dc68bef}, !- Handle
  {d7496682-a781-4bd4-9a19-e0a6b6039a82}, !- Source Object
  2,                                      !- Outlet Port
  {f902c450-0861-414b-b3af-ac7a969f15c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a2c947-5f66-46c1-be8f-38713a88ed4b}, !- Handle
  {f902c450-0861-414b-b3af-ac7a969f15c3}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3f683c4-52d7-4d64-b420-3d6db80bb8b7}, !- Handle
  Node 82,                                !- Name
  {8b82bdda-3366-4930-a21a-4d3ef86afc25}, !- Inlet Port
  {e38aaf48-c8b5-4050-aff4-a2afb9f5cf22}; !- Outlet Port

OS:Connection,
  {8b82bdda-3366-4930-a21a-4d3ef86afc25}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  6,                                      !- Outlet Port
  {d3f683c4-52d7-4d64-b420-3d6db80bb8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38aaf48-c8b5-4050-aff4-a2afb9f5cf22}, !- Handle
  {d3f683c4-52d7-4d64-b420-3d6db80bb8b7}, !- Source Object
  3,                                      !- Outlet Port
  {fb15b1b3-d248-4068-b9d3-57eb296368ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af9c8412-44fb-4d3c-a6fe-398611d60d1f}, !- Handle
  {fb15b1b3-d248-4068-b9d3-57eb296368ab}, !- Source Object
  4,                                      !- Outlet Port
  {00ee7ca0-5472-4a35-82a3-88ce95f1a05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b1c20b28-00df-465d-b471-32a3bd71800a}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0d5c17ea-cd22-40a3-8ddc-626b350a9046}, !- Water Inlet Node Name
  {0323d912-9717-4ec8-b7df-424000874cd3}; !- Water Outlet Node Name

OS:Node,
  {5d3d6ad4-9deb-48eb-8d53-0874d1a6cfaa}, !- Handle
  Node 83,                                !- Name
  {299ac24b-9f35-404e-9eca-6d9fcd6d8ead}, !- Inlet Port
  {0d5c17ea-cd22-40a3-8ddc-626b350a9046}; !- Outlet Port

OS:Connection,
  {299ac24b-9f35-404e-9eca-6d9fcd6d8ead}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  9,                                      !- Outlet Port
  {5d3d6ad4-9deb-48eb-8d53-0874d1a6cfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4012f41c-937f-46a4-b66d-a0bbea419eb3}, !- Handle
  Node 84,                                !- Name
  {0323d912-9717-4ec8-b7df-424000874cd3}, !- Inlet Port
  {36e62d0e-db95-49bc-889f-47bd57cd4256}; !- Outlet Port

OS:Connection,
  {0d5c17ea-cd22-40a3-8ddc-626b350a9046}, !- Handle
  {5d3d6ad4-9deb-48eb-8d53-0874d1a6cfaa}, !- Source Object
  3,                                      !- Outlet Port
  {b1c20b28-00df-465d-b471-32a3bd71800a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0323d912-9717-4ec8-b7df-424000874cd3}, !- Handle
  {b1c20b28-00df-465d-b471-32a3bd71800a}, !- Source Object
  10,                                     !- Outlet Port
  {4012f41c-937f-46a4-b66d-a0bbea419eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e62d0e-db95-49bc-889f-47bd57cd4256}, !- Handle
  {4012f41c-937f-46a4-b66d-a0bbea419eb3}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e31d54d-6db8-4d50-9e4d-ad24e6a3c6a1}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b1c20b28-00df-465d-b471-32a3bd71800a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {965c0ae9-b0a5-489d-b06e-c15463a88137}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {6d1571ab-6e29-468d-b4d2-f44d419470cb}, !- Air Inlet Node Name
  {28d2db03-13e5-4e95-a85c-e863afcbf111}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b771b3e0-fb99-4dcb-933a-c171c6ce734a}, !- Handle
  Node 85,                                !- Name
  {28d2db03-13e5-4e95-a85c-e863afcbf111}, !- Inlet Port
  {07813450-3ed0-4ff6-9f71-55dd2d0dbacb}; !- Outlet Port

OS:Node,
  {77955a14-dfed-4060-9ec2-7c18dcc6abfd}, !- Handle
  Node 86,                                !- Name
  {fd93dd47-dff8-4be7-8f05-34df897ea758}, !- Inlet Port
  {78929f57-b537-45ca-b29c-324ded06f621}; !- Outlet Port

OS:Connection,
  {07813450-3ed0-4ff6-9f71-55dd2d0dbacb}, !- Handle
  {b771b3e0-fb99-4dcb-933a-c171c6ce734a}, !- Source Object
  3,                                      !- Outlet Port
  {322c9381-f7d5-49a1-a86a-c0606e58b595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd93dd47-dff8-4be7-8f05-34df897ea758}, !- Handle
  {1aaa4bfb-fc3a-457e-9c2d-aaa30f0cefc9}, !- Source Object
  2,                                      !- Outlet Port
  {77955a14-dfed-4060-9ec2-7c18dcc6abfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78929f57-b537-45ca-b29c-324ded06f621}, !- Handle
  {77955a14-dfed-4060-9ec2-7c18dcc6abfd}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6b94b612-3fa4-483b-bf7a-d0e81cc15cb7}, !- Handle
  Node 87,                                !- Name
  {0c7e0543-62ce-4073-9711-78ce984e7173}, !- Inlet Port
  {6d1571ab-6e29-468d-b4d2-f44d419470cb}; !- Outlet Port

OS:Connection,
  {0c7e0543-62ce-4073-9711-78ce984e7173}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  7,                                      !- Outlet Port
  {6b94b612-3fa4-483b-bf7a-d0e81cc15cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1571ab-6e29-468d-b4d2-f44d419470cb}, !- Handle
  {6b94b612-3fa4-483b-bf7a-d0e81cc15cb7}, !- Source Object
  3,                                      !- Outlet Port
  {965c0ae9-b0a5-489d-b06e-c15463a88137}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28d2db03-13e5-4e95-a85c-e863afcbf111}, !- Handle
  {965c0ae9-b0a5-489d-b06e-c15463a88137}, !- Source Object
  4,                                      !- Outlet Port
  {b771b3e0-fb99-4dcb-933a-c171c6ce734a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ff785b0e-b81d-4eb8-95e1-391d6dfb8f26}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f05acb3f-5640-4b26-bfd1-14c20090ddbf}, !- Water Inlet Node Name
  {11bf16e9-2b81-48a6-869b-ea1e4a1f4d43}; !- Water Outlet Node Name

OS:Node,
  {92518cc4-9bad-43ae-9857-4e1294718a9e}, !- Handle
  Node 88,                                !- Name
  {45b96b00-7d7e-457a-a37e-f8cfcfc79ea0}, !- Inlet Port
  {f05acb3f-5640-4b26-bfd1-14c20090ddbf}; !- Outlet Port

OS:Connection,
  {45b96b00-7d7e-457a-a37e-f8cfcfc79ea0}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  10,                                     !- Outlet Port
  {92518cc4-9bad-43ae-9857-4e1294718a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97965b88-9af6-499f-bfa8-ea50e0598eca}, !- Handle
  Node 89,                                !- Name
  {11bf16e9-2b81-48a6-869b-ea1e4a1f4d43}, !- Inlet Port
  {fd8be3ae-614a-4f24-a62b-a7e737d52a1e}; !- Outlet Port

OS:Connection,
  {f05acb3f-5640-4b26-bfd1-14c20090ddbf}, !- Handle
  {92518cc4-9bad-43ae-9857-4e1294718a9e}, !- Source Object
  3,                                      !- Outlet Port
  {ff785b0e-b81d-4eb8-95e1-391d6dfb8f26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11bf16e9-2b81-48a6-869b-ea1e4a1f4d43}, !- Handle
  {ff785b0e-b81d-4eb8-95e1-391d6dfb8f26}, !- Source Object
  10,                                     !- Outlet Port
  {97965b88-9af6-499f-bfa8-ea50e0598eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8be3ae-614a-4f24-a62b-a7e737d52a1e}, !- Handle
  {97965b88-9af6-499f-bfa8-ea50e0598eca}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ebbfc513-452f-46bf-a51b-35070bad2442}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ff785b0e-b81d-4eb8-95e1-391d6dfb8f26}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2b3568e-9d19-49fd-b978-6740d99cebdc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {8658d607-f6cb-45b7-b80b-f31689eb01f0}, !- Air Inlet Node Name
  {29054ca4-7ded-41c4-8a32-d7288ea7b603}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f97f0fc-cc1e-4cd1-b8c0-d77e787e3723}, !- Handle
  Node 90,                                !- Name
  {29054ca4-7ded-41c4-8a32-d7288ea7b603}, !- Inlet Port
  {ad6f1c19-1ffc-4198-bb89-bb7507859312}; !- Outlet Port

OS:Node,
  {1b67c50f-c0e2-4134-916b-549147a60447}, !- Handle
  Node 91,                                !- Name
  {7898f988-6743-4bb9-996d-05e8c17edcea}, !- Inlet Port
  {de352e8d-f418-4ecb-bde9-f875c647ad4e}; !- Outlet Port

OS:Connection,
  {ad6f1c19-1ffc-4198-bb89-bb7507859312}, !- Handle
  {1f97f0fc-cc1e-4cd1-b8c0-d77e787e3723}, !- Source Object
  3,                                      !- Outlet Port
  {b612a380-c9b2-4324-b4f8-c7fc2922bb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7898f988-6743-4bb9-996d-05e8c17edcea}, !- Handle
  {80b94700-a034-4f2d-b74a-e4cdff5df98e}, !- Source Object
  2,                                      !- Outlet Port
  {1b67c50f-c0e2-4134-916b-549147a60447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de352e8d-f418-4ecb-bde9-f875c647ad4e}, !- Handle
  {1b67c50f-c0e2-4134-916b-549147a60447}, !- Source Object
  3,                                      !- Outlet Port
  {76b6da12-53df-477c-b2d6-f427196b5938}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {373d3929-4dab-4d0d-8d2e-5c884253e7ef}, !- Handle
  Node 92,                                !- Name
  {37d50e38-63df-4aa8-8365-4471193cb5e6}, !- Inlet Port
  {8658d607-f6cb-45b7-b80b-f31689eb01f0}; !- Outlet Port

OS:Connection,
  {37d50e38-63df-4aa8-8365-4471193cb5e6}, !- Handle
  {ea89d74b-d652-4058-b7a2-02d224a50b8f}, !- Source Object
  8,                                      !- Outlet Port
  {373d3929-4dab-4d0d-8d2e-5c884253e7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8658d607-f6cb-45b7-b80b-f31689eb01f0}, !- Handle
  {373d3929-4dab-4d0d-8d2e-5c884253e7ef}, !- Source Object
  3,                                      !- Outlet Port
  {f2b3568e-9d19-49fd-b978-6740d99cebdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29054ca4-7ded-41c4-8a32-d7288ea7b603}, !- Handle
  {f2b3568e-9d19-49fd-b978-6740d99cebdc}, !- Source Object
  4,                                      !- Outlet Port
  {1f97f0fc-cc1e-4cd1-b8c0-d77e787e3723}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {921b718f-0341-423c-a731-ee91a8fa9adb}, !- Availability Schedule
  {522c4104-e606-4538-aff2-8e06f43f186d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47d1fc9f-06f6-4071-9c4e-10141097e28f}, !- Supply Side Inlet Node Name
  {87ee52ca-84d4-4f0d-9236-89f1e9fb18a4}, !- Demand Side Outlet Node Name
  {9a71d2c2-fa72-4d84-9347-53166490a22e}, !- Demand Side Inlet Node A
  {26f63ab5-be94-4893-903f-9c7145b08217}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1fce6a95-c479-43fc-815a-aa95f76e5a0a}, !- Demand Mixer Name
  {f2f51456-8440-4a29-a1f0-5b7949979b43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b457362-81f9-4f29-8a58-4e3d60c9ae09}, !- Handle
  Node 93,                                !- Name
  {47d1fc9f-06f6-4071-9c4e-10141097e28f}, !- Inlet Port
  {ef5c7c7c-b0f6-4235-a31a-9960415cda9b}; !- Outlet Port

OS:Node,
  {9308930c-1597-44c9-b865-5fa741dcffdf}, !- Handle
  Node 94,                                !- Name
  {0a455f00-fad4-4986-9a43-2186d656396d}, !- Inlet Port
  {26f63ab5-be94-4893-903f-9c7145b08217}; !- Outlet Port

OS:Connection,
  {47d1fc9f-06f6-4071-9c4e-10141097e28f}, !- Handle
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- Source Object
  9,                                      !- Outlet Port
  {4b457362-81f9-4f29-8a58-4e3d60c9ae09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f63ab5-be94-4893-903f-9c7145b08217}, !- Handle
  {9308930c-1597-44c9-b865-5fa741dcffdf}, !- Source Object
  3,                                      !- Outlet Port
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46a4c629-365c-4dca-84fb-96168e414e59}, !- Handle
  Node 95,                                !- Name
  {9a71d2c2-fa72-4d84-9347-53166490a22e}, !- Inlet Port
  {64e027b1-3e1d-4cc5-b410-cf38a904234d}; !- Outlet Port

OS:Node,
  {750e7877-7a4f-41ff-9898-e36d29b73b7d}, !- Handle
  Node 96,                                !- Name
  {b53a287f-ff9d-4f05-bb3c-0ddede2228b5}, !- Inlet Port
  {87ee52ca-84d4-4f0d-9236-89f1e9fb18a4}; !- Outlet Port

OS:Node,
  {e531135f-d2d8-4240-b736-b08efb64122d}, !- Handle
  Node 97,                                !- Name
  {edfe5654-06f9-42d3-a05d-3b0565c92079}, !- Inlet Port
  {ed195834-1a86-461a-b82c-6a069b434e91}; !- Outlet Port

OS:Connection,
  {9a71d2c2-fa72-4d84-9347-53166490a22e}, !- Handle
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- Source Object
  11,                                     !- Outlet Port
  {46a4c629-365c-4dca-84fb-96168e414e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ee52ca-84d4-4f0d-9236-89f1e9fb18a4}, !- Handle
  {750e7877-7a4f-41ff-9898-e36d29b73b7d}, !- Source Object
  3,                                      !- Outlet Port
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2f51456-8440-4a29-a1f0-5b7949979b43}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {64e027b1-3e1d-4cc5-b410-cf38a904234d}, !- Inlet Node Name
  {850a83f5-6d08-4e10-ab44-047b5210c0a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1fce6a95-c479-43fc-815a-aa95f76e5a0a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b53a287f-ff9d-4f05-bb3c-0ddede2228b5}, !- Outlet Node Name
  {03f83f6c-47a7-4d48-a540-c92ffde79c26}; !- Inlet Node Name 1

OS:Connection,
  {64e027b1-3e1d-4cc5-b410-cf38a904234d}, !- Handle
  {46a4c629-365c-4dca-84fb-96168e414e59}, !- Source Object
  3,                                      !- Outlet Port
  {f2f51456-8440-4a29-a1f0-5b7949979b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53a287f-ff9d-4f05-bb3c-0ddede2228b5}, !- Handle
  {1fce6a95-c479-43fc-815a-aa95f76e5a0a}, !- Source Object
  2,                                      !- Outlet Port
  {750e7877-7a4f-41ff-9898-e36d29b73b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ba0b8d5-0e45-4c15-b784-eb47a5315cb9}, !- Handle
  {616dc0c6-cc50-495f-bdc5-074c79f6c901}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {522c4104-e606-4538-aff2-8e06f43f186d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2b2e4b43-eed3-48ca-8272-9b015b018771}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {daf78573-ad97-42b9-ac1c-9c5e5b386549}, !- Handle
  Fan On Off 3,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9c2f56a-0e69-48d5-8063-2c16ff72fb54}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7b84684-7384-40df-b65e-847994feb50e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9c2f56a-0e69-48d5-8063-2c16ff72fb54}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7b84684-7384-40df-b65e-847994feb50e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1232a572-7b2a-447b-9084-88aac0697b62}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {272fa266-30e2-44cf-88d4-eab128ec314d}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d47abc9d-a53c-44d4-a94e-0b51a32af4d2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {896158ff-a724-405a-96f2-c8b009bb6420}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef5e6707-331c-4e0e-a57d-ccc198ab9de5}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1829f4a6-7548-478e-b39e-8940750c201b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 74kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {99b9d322-baa0-4005-9813-1910dc45e516}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a926b56-5cca-4e9c-a14f-dfdbf74572e5}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5bef884c-b324-425e-8932-7e674c103e12}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {beff592e-5f8d-4800-a241-87fd30c1ce78}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18323a18-f2c5-4459-a70f-f0bbe19929b4}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bf0c003c-255b-4ce6-986e-73b37fc0f2fc}, !- Handle
  CoilHeatingDXSingleSpeed_dx 2 54 Clg kBtu/hr 8.9EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  15794.9188633725,                       !- Rated Total Heating Capacity {W}
  3.09963242149003,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {f2896311-6801-4eea-ac68-cd8515e2ff8c}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {921b718f-0341-423c-a731-ee91a8fa9adb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a07b947b-46b6-4b6e-a05e-9ccbdd8974f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a07b947b-46b6-4b6e-a05e-9ccbdd8974f7}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {477ef469-257e-410a-9dbc-4c7eb28f62df}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {f2896311-6801-4eea-ac68-cd8515e2ff8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e206310-d0e1-4708-ac90-3cd4522c1bd0}, !- Mixed Air Node Name
  {0a0bcac2-33b3-4434-8098-31ae857ce7d4}, !- Outdoor Air Stream Node Name
  {3b1ff6db-afb0-43ee-b23d-cc9316cdac7e}, !- Relief Air Stream Node Name
  {ef5c7c7c-b0f6-4235-a31a-9960415cda9b}; !- Return Air Stream Node Name

OS:Node,
  {282dfeca-9253-4ef8-8bce-d6dbf9da16b7}, !- Handle
  Node 98,                                !- Name
  ,                                       !- Inlet Port
  {af6b2027-96b0-4296-afbc-58b785a67e90}; !- Outlet Port

OS:Node,
  {1e670f8c-d4fa-4b89-91f2-277b868e7448}, !- Handle
  Node 99,                                !- Name
  {6e775a33-99bb-42e4-bff4-40dd6b83cc4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {3263e460-7b21-47b9-9022-c940cecba88a}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {10b98d86-a2ed-43e9-9c63-70eaeec3e6d8}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {4bedcd4f-a4fc-434c-92ce-6528b305947b}, !- Air Inlet Node Name
  {0a455f00-fad4-4986-9a43-2186d656396d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Controlling Zone or Thermostat Location
  {daf78573-ad97-42b9-ac1c-9c5e5b386549}, !- Supply Air Fan Name
  {bf0c003c-255b-4ce6-986e-73b37fc0f2fc}, !- Heating Coil Name
  {1829f4a6-7548-478e-b39e-8940750c201b}, !- Cooling Coil Name
  {3263e460-7b21-47b9-9022-c940cecba88a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {921b718f-0341-423c-a731-ee91a8fa9adb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0a455f00-fad4-4986-9a43-2186d656396d}, !- Handle
  {10b98d86-a2ed-43e9-9c63-70eaeec3e6d8}, !- Source Object
  4,                                      !- Outlet Port
  {9308930c-1597-44c9-b865-5fa741dcffdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f27bedd2-cbe8-4707-9334-83b6827b09b2}, !- Handle
  Node 100,                               !- Name
  {1e206310-d0e1-4708-ac90-3cd4522c1bd0}, !- Inlet Port
  {4bedcd4f-a4fc-434c-92ce-6528b305947b}; !- Outlet Port

OS:Connection,
  {ef5c7c7c-b0f6-4235-a31a-9960415cda9b}, !- Handle
  {4b457362-81f9-4f29-8a58-4e3d60c9ae09}, !- Source Object
  3,                                      !- Outlet Port
  {477ef469-257e-410a-9dbc-4c7eb28f62df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e206310-d0e1-4708-ac90-3cd4522c1bd0}, !- Handle
  {477ef469-257e-410a-9dbc-4c7eb28f62df}, !- Source Object
  5,                                      !- Outlet Port
  {f27bedd2-cbe8-4707-9334-83b6827b09b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bedcd4f-a4fc-434c-92ce-6528b305947b}, !- Handle
  {f27bedd2-cbe8-4707-9334-83b6827b09b2}, !- Source Object
  3,                                      !- Outlet Port
  {10b98d86-a2ed-43e9-9c63-70eaeec3e6d8}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d213f94b-505d-46fe-be93-ddc66ad93f47}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9f51719b-f5b3-4e2a-893e-34509d25ab8b}, !- Control Zone Name
  {9308930c-1597-44c9-b865-5fa741dcffdf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f03e1acb-689d-4e51-9825-88c12256b27e}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6c10582-2d0b-42f3-ba83-000038881218}, !- Water Inlet Node Name
  {a1047253-95db-40de-b299-e674d548b76d}; !- Water Outlet Node Name

OS:Node,
  {f0c9e7ee-08b3-4ab5-90a3-976672f72328}, !- Handle
  Node 101,                               !- Name
  {bf9baa3d-39ec-41cc-b488-56c8fc8e5a77}, !- Inlet Port
  {d6c10582-2d0b-42f3-ba83-000038881218}; !- Outlet Port

OS:Connection,
  {bf9baa3d-39ec-41cc-b488-56c8fc8e5a77}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  11,                                     !- Outlet Port
  {f0c9e7ee-08b3-4ab5-90a3-976672f72328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44622204-473c-4532-b0e6-311edc5f1fb2}, !- Handle
  Node 102,                               !- Name
  {a1047253-95db-40de-b299-e674d548b76d}, !- Inlet Port
  {bd66455a-d020-4a06-aee7-3fd45ae32b9e}; !- Outlet Port

OS:Connection,
  {d6c10582-2d0b-42f3-ba83-000038881218}, !- Handle
  {f0c9e7ee-08b3-4ab5-90a3-976672f72328}, !- Source Object
  3,                                      !- Outlet Port
  {f03e1acb-689d-4e51-9825-88c12256b27e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1047253-95db-40de-b299-e674d548b76d}, !- Handle
  {f03e1acb-689d-4e51-9825-88c12256b27e}, !- Source Object
  10,                                     !- Outlet Port
  {44622204-473c-4532-b0e6-311edc5f1fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd66455a-d020-4a06-aee7-3fd45ae32b9e}, !- Handle
  {44622204-473c-4532-b0e6-311edc5f1fb2}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b998360-d3fa-438d-817b-fb5101f01a90}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {f03e1acb-689d-4e51-9825-88c12256b27e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bcd0e4c-65f3-49f0-95e7-9243d23b6ded}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {4699d90f-a17b-43b4-bdc8-3b1820486830}, !- Air Inlet Node Name
  {edfe5654-06f9-42d3-a05d-3b0565c92079}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb23fd29-d47c-441c-8792-aa64c4264828}, !- Handle
  Node 103,                               !- Name
  {207f9a4a-3e28-4c4a-a42b-1f6d8412fa4e}, !- Inlet Port
  {03f83f6c-47a7-4d48-a540-c92ffde79c26}; !- Outlet Port

OS:Connection,
  {ed195834-1a86-461a-b82c-6a069b434e91}, !- Handle
  {e531135f-d2d8-4240-b736-b08efb64122d}, !- Source Object
  3,                                      !- Outlet Port
  {8a21a665-7795-4279-b9e4-9251608a1318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207f9a4a-3e28-4c4a-a42b-1f6d8412fa4e}, !- Handle
  {9a5ad890-acec-4be3-a639-a596a4cb153f}, !- Source Object
  2,                                      !- Outlet Port
  {eb23fd29-d47c-441c-8792-aa64c4264828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f83f6c-47a7-4d48-a540-c92ffde79c26}, !- Handle
  {eb23fd29-d47c-441c-8792-aa64c4264828}, !- Source Object
  3,                                      !- Outlet Port
  {1fce6a95-c479-43fc-815a-aa95f76e5a0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8defd25-e928-4b15-ab1e-cff93428ccc2}, !- Handle
  Node 104,                               !- Name
  {850a83f5-6d08-4e10-ab44-047b5210c0a1}, !- Inlet Port
  {4699d90f-a17b-43b4-bdc8-3b1820486830}; !- Outlet Port

OS:Connection,
  {850a83f5-6d08-4e10-ab44-047b5210c0a1}, !- Handle
  {f2f51456-8440-4a29-a1f0-5b7949979b43}, !- Source Object
  3,                                      !- Outlet Port
  {c8defd25-e928-4b15-ab1e-cff93428ccc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4699d90f-a17b-43b4-bdc8-3b1820486830}, !- Handle
  {c8defd25-e928-4b15-ab1e-cff93428ccc2}, !- Source Object
  3,                                      !- Outlet Port
  {8bcd0e4c-65f3-49f0-95e7-9243d23b6ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edfe5654-06f9-42d3-a05d-3b0565c92079}, !- Handle
  {8bcd0e4c-65f3-49f0-95e7-9243d23b6ded}, !- Source Object
  4,                                      !- Outlet Port
  {e531135f-d2d8-4240-b736-b08efb64122d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}, !- Availability Schedule
  {9eb8d68e-fdab-4105-81b5-567ae5022d54}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c377da36-2499-4383-9535-e1ff7ba693f7}, !- Supply Side Inlet Node Name
  {d7b28e82-d6e9-4ced-8230-dc82fd4a1e2c}, !- Demand Side Outlet Node Name
  {66004234-7f27-41a8-805e-30b1f34ff498}, !- Demand Side Inlet Node A
  {84fab0f1-5c42-472d-af78-853d9533bfb7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {efeb3f72-0e14-4906-b48b-4b39687778e3}, !- Demand Mixer Name
  {41b0bf76-fa7e-4407-b6b6-a2b889482675}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c6b8b3a-7b1f-4893-8396-a57187d2d140}, !- Handle
  Node 105,                               !- Name
  {c377da36-2499-4383-9535-e1ff7ba693f7}, !- Inlet Port
  {c2ad4f75-e92f-4aa2-a47b-af9b664f7708}; !- Outlet Port

OS:Node,
  {2123a53e-6e49-45ba-b05e-c38de5a73e13}, !- Handle
  Node 106,                               !- Name
  {d71dbb2d-74db-4927-80a0-1c2e713e8f61}, !- Inlet Port
  {84fab0f1-5c42-472d-af78-853d9533bfb7}; !- Outlet Port

OS:Connection,
  {c377da36-2499-4383-9535-e1ff7ba693f7}, !- Handle
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- Source Object
  9,                                      !- Outlet Port
  {7c6b8b3a-7b1f-4893-8396-a57187d2d140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fab0f1-5c42-472d-af78-853d9533bfb7}, !- Handle
  {2123a53e-6e49-45ba-b05e-c38de5a73e13}, !- Source Object
  3,                                      !- Outlet Port
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e34a9fce-5d79-4a71-85c9-247dc9e9e31c}, !- Handle
  Node 107,                               !- Name
  {66004234-7f27-41a8-805e-30b1f34ff498}, !- Inlet Port
  {64534de3-6b89-4f06-bd98-ac9434a470a1}; !- Outlet Port

OS:Node,
  {27ef0542-c890-4a7f-ba34-beb837317acc}, !- Handle
  Node 108,                               !- Name
  {185c986d-a994-4a52-a39a-994a26d4342b}, !- Inlet Port
  {d7b28e82-d6e9-4ced-8230-dc82fd4a1e2c}; !- Outlet Port

OS:Node,
  {ae94bb50-3e8f-4767-9edd-f219c16cd38c}, !- Handle
  Node 109,                               !- Name
  {a2dbb92b-26b2-47a6-85c0-90ec72aeba72}, !- Inlet Port
  {3f5971db-bd69-455f-9791-176c50bf791c}; !- Outlet Port

OS:Connection,
  {66004234-7f27-41a8-805e-30b1f34ff498}, !- Handle
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- Source Object
  11,                                     !- Outlet Port
  {e34a9fce-5d79-4a71-85c9-247dc9e9e31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b28e82-d6e9-4ced-8230-dc82fd4a1e2c}, !- Handle
  {27ef0542-c890-4a7f-ba34-beb837317acc}, !- Source Object
  3,                                      !- Outlet Port
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41b0bf76-fa7e-4407-b6b6-a2b889482675}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {64534de3-6b89-4f06-bd98-ac9434a470a1}, !- Inlet Node Name
  {c37b40e1-b72b-4b6c-bf5c-b3743297197d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {efeb3f72-0e14-4906-b48b-4b39687778e3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {185c986d-a994-4a52-a39a-994a26d4342b}, !- Outlet Node Name
  {acae17e6-47d8-4689-9b93-bbfb55eb7c6d}; !- Inlet Node Name 1

OS:Connection,
  {64534de3-6b89-4f06-bd98-ac9434a470a1}, !- Handle
  {e34a9fce-5d79-4a71-85c9-247dc9e9e31c}, !- Source Object
  3,                                      !- Outlet Port
  {41b0bf76-fa7e-4407-b6b6-a2b889482675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185c986d-a994-4a52-a39a-994a26d4342b}, !- Handle
  {efeb3f72-0e14-4906-b48b-4b39687778e3}, !- Source Object
  2,                                      !- Outlet Port
  {27ef0542-c890-4a7f-ba34-beb837317acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42171596-1c3e-44e7-99c3-6b850dab299e}, !- Handle
  {706b42b3-6b69-4405-839e-fb62ebec911b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9eb8d68e-fdab-4105-81b5-567ae5022d54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {98117bae-e5c4-4b38-bae6-40214567eab2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1f2bb42b-7d7a-4fcc-a2b0-111ada62c8f7}, !- Handle
  Fan On Off 4,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98bc8727-3400-4757-92eb-29b3d6709e9d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e507297f-d376-44a5-b69a-7159132e176e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98bc8727-3400-4757-92eb-29b3d6709e9d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e507297f-d376-44a5-b69a-7159132e176e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {807a6b6f-c937-41d9-8b49-f026e0897a16}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f346c8c-1a8e-4333-a54d-b6fb70006f51}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51fdc7e8-b06e-4a41-8ba0-b89b49737291}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c3ef017-e17a-40f0-b2bc-011e30cfab16}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {252e10d6-4e8f-4e2e-96f0-13c63c44879f}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {65d3a72d-410d-45f7-9621-2d0b9370490f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 186kBtu/hr 10.4EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e470a221-aca3-446a-bbf4-d44709059b67}, !- Handle
  Curve Cubic 17,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {08eff244-5637-466b-8b43-3796ed7b460f}, !- Handle
  Curve Cubic 18,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7ec22fab-bdc2-4c54-807a-0a6b05f6809b}, !- Handle
  Curve Cubic 19,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c31be156-74ca-44cb-b1d2-a1acfc852686}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38e9e79c-7838-42eb-9eab-fa4bae5d4f7a}, !- Handle
  Curve Cubic 20,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {516e58da-2ada-45a3-9441-04a56dac1ba7}, !- Handle
  CoilHeatingDXSingleSpeed_dx 3 135 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  39530.2562725987,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0d9220cf-c4d1-450a-8331-aa7b386f57f5}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb45fb71-8ff9-449e-a616-a9a33f4a6f4b}, !- Controller Mechanical Ventilation
