  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb45fb71-8ff9-449e-a616-a9a33f4a6f4b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e69a9a04-845f-4a7b-bbd3-6eeef7922a39}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {0d9220cf-c4d1-450a-8331-aa7b386f57f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f297766-b99d-494e-be70-beb0197b1a05}, !- Mixed Air Node Name
  {0b86e250-5ea9-426f-a52f-75ac31229c20}, !- Outdoor Air Stream Node Name
  {6b60fdc0-e345-43f4-a0a6-dabcb54e9568}, !- Relief Air Stream Node Name
  {c2ad4f75-e92f-4aa2-a47b-af9b664f7708}; !- Return Air Stream Node Name

OS:Node,
  {4368cd89-30ff-49a2-b002-5963e85d7ed3}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {97c85347-5fb2-4d2b-824b-a88703f18caa}; !- Outlet Port

OS:Node,
  {ff1f1dab-2371-4ed7-b876-12bd4c9a9d96}, !- Handle
  Node 111,                               !- Name
  {c1eb0096-36a1-4394-bd02-0273638db781}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {2af28c06-5de7-47ae-a75d-ccaaa84b9c23}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2fe19963-abb3-4699-bdaa-315b1c89be7d}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {6c3268b1-0ce6-4b87-a0bd-6e5299ab9271}, !- Air Inlet Node Name
  {d71dbb2d-74db-4927-80a0-1c2e713e8f61}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d597534d-fca9-468d-b692-02478509b28c}, !- Controlling Zone or Thermostat Location
  {1f2bb42b-7d7a-4fcc-a2b0-111ada62c8f7}, !- Supply Air Fan Name
  {516e58da-2ada-45a3-9441-04a56dac1ba7}, !- Heating Coil Name
  {65d3a72d-410d-45f7-9621-2d0b9370490f}, !- Cooling Coil Name
  {2af28c06-5de7-47ae-a75d-ccaaa84b9c23}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {f8d57f9c-1aa4-41ad-84e4-efd29a669407}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d71dbb2d-74db-4927-80a0-1c2e713e8f61}, !- Handle
  {2fe19963-abb3-4699-bdaa-315b1c89be7d}, !- Source Object
  4,                                      !- Outlet Port
  {2123a53e-6e49-45ba-b05e-c38de5a73e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c9ba200-6783-4930-9a41-d5eacca988db}, !- Handle
  Node 112,                               !- Name
  {4f297766-b99d-494e-be70-beb0197b1a05}, !- Inlet Port
  {6c3268b1-0ce6-4b87-a0bd-6e5299ab9271}; !- Outlet Port

OS:Connection,
  {c2ad4f75-e92f-4aa2-a47b-af9b664f7708}, !- Handle
  {7c6b8b3a-7b1f-4893-8396-a57187d2d140}, !- Source Object
  3,                                      !- Outlet Port
  {e69a9a04-845f-4a7b-bbd3-6eeef7922a39}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f297766-b99d-494e-be70-beb0197b1a05}, !- Handle
  {e69a9a04-845f-4a7b-bbd3-6eeef7922a39}, !- Source Object
  5,                                      !- Outlet Port
  {2c9ba200-6783-4930-9a41-d5eacca988db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3268b1-0ce6-4b87-a0bd-6e5299ab9271}, !- Handle
  {2c9ba200-6783-4930-9a41-d5eacca988db}, !- Source Object
  3,                                      !- Outlet Port
  {2fe19963-abb3-4699-bdaa-315b1c89be7d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7fd77d96-2465-4996-af78-b7cd5fd012e7}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d597534d-fca9-468d-b692-02478509b28c}, !- Control Zone Name
  {2123a53e-6e49-45ba-b05e-c38de5a73e13}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {575aa869-ce08-44b2-bb52-b911a901783b}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {63a64af8-c956-41b7-9330-bc5eb85ff895}, !- Water Inlet Node Name
  {b2e264e8-f206-4ac3-9f94-b044e856d292}; !- Water Outlet Node Name

OS:Node,
  {1152a832-7179-4663-b72e-048e2bc9a25b}, !- Handle
  Node 113,                               !- Name
  {1a9e17dc-2b82-4bc3-9a8a-cbba0c725742}, !- Inlet Port
  {63a64af8-c956-41b7-9330-bc5eb85ff895}; !- Outlet Port

OS:Connection,
  {1a9e17dc-2b82-4bc3-9a8a-cbba0c725742}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  12,                                     !- Outlet Port
  {1152a832-7179-4663-b72e-048e2bc9a25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d3c33a1-4a5f-40e4-b834-8f7a106158f6}, !- Handle
  Node 114,                               !- Name
  {b2e264e8-f206-4ac3-9f94-b044e856d292}, !- Inlet Port
  {5e796c66-256d-4394-8310-f91164274c37}; !- Outlet Port

OS:Connection,
  {63a64af8-c956-41b7-9330-bc5eb85ff895}, !- Handle
  {1152a832-7179-4663-b72e-048e2bc9a25b}, !- Source Object
  3,                                      !- Outlet Port
  {575aa869-ce08-44b2-bb52-b911a901783b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b2e264e8-f206-4ac3-9f94-b044e856d292}, !- Handle
  {575aa869-ce08-44b2-bb52-b911a901783b}, !- Source Object
  10,                                     !- Outlet Port
  {4d3c33a1-4a5f-40e4-b834-8f7a106158f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e796c66-256d-4394-8310-f91164274c37}, !- Handle
  {4d3c33a1-4a5f-40e4-b834-8f7a106158f6}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {512a8390-ebbb-48e1-9824-524bd40c10a5}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {575aa869-ce08-44b2-bb52-b911a901783b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92df57b1-5e75-41a8-aca4-353f7903b563}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {7ddec384-2190-4ea0-9756-f8fca872481b}, !- Air Inlet Node Name
  {a2dbb92b-26b2-47a6-85c0-90ec72aeba72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {593d5295-e364-4f33-9e36-37af6700dcf3}, !- Handle
  Node 115,                               !- Name
  {06fe28a0-7fc4-4bb3-8f42-192508b6e10e}, !- Inlet Port
  {acae17e6-47d8-4689-9b93-bbfb55eb7c6d}; !- Outlet Port

OS:Connection,
  {3f5971db-bd69-455f-9791-176c50bf791c}, !- Handle
  {ae94bb50-3e8f-4767-9edd-f219c16cd38c}, !- Source Object
  3,                                      !- Outlet Port
  {c5252303-e3b5-49b4-9be6-760e068797a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06fe28a0-7fc4-4bb3-8f42-192508b6e10e}, !- Handle
  {993b3671-7790-4976-a8cf-951fbed92746}, !- Source Object
  2,                                      !- Outlet Port
  {593d5295-e364-4f33-9e36-37af6700dcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acae17e6-47d8-4689-9b93-bbfb55eb7c6d}, !- Handle
  {593d5295-e364-4f33-9e36-37af6700dcf3}, !- Source Object
  3,                                      !- Outlet Port
  {efeb3f72-0e14-4906-b48b-4b39687778e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19a80bf1-82c6-4145-952c-88ac429ff4f4}, !- Handle
  Node 116,                               !- Name
  {c37b40e1-b72b-4b6c-bf5c-b3743297197d}, !- Inlet Port
  {7ddec384-2190-4ea0-9756-f8fca872481b}; !- Outlet Port

OS:Connection,
  {c37b40e1-b72b-4b6c-bf5c-b3743297197d}, !- Handle
  {41b0bf76-fa7e-4407-b6b6-a2b889482675}, !- Source Object
  3,                                      !- Outlet Port
  {19a80bf1-82c6-4145-952c-88ac429ff4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddec384-2190-4ea0-9756-f8fca872481b}, !- Handle
  {19a80bf1-82c6-4145-952c-88ac429ff4f4}, !- Source Object
  3,                                      !- Outlet Port
  {92df57b1-5e75-41a8-aca4-353f7903b563}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2dbb92b-26b2-47a6-85c0-90ec72aeba72}, !- Handle
  {92df57b1-5e75-41a8-aca4-353f7903b563}, !- Source Object
  4,                                      !- Outlet Port
  {ae94bb50-3e8f-4767-9edd-f219c16cd38c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}, !- Availability Schedule
  {af3d71d7-a483-4bb6-849c-cf227d0ab062}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {597063c9-5c8e-4510-be38-69954faeac11}, !- Supply Side Inlet Node Name
  {dbff8af0-22f5-4738-950a-32efa08b8f9b}, !- Demand Side Outlet Node Name
  {45d1a9cf-cada-49d1-b44b-00c4e47f59cc}, !- Demand Side Inlet Node A
  {0b76b4c0-4788-4b93-83f4-3a89bc9716e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f6d4d4af-b584-4fb0-bf0b-42405f9dbc1c}, !- Demand Mixer Name
  {493ad156-2406-4fc0-b1d6-f1226e4c7d63}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a682c23-13fa-4e74-941f-b01cf34a2dfd}, !- Handle
  Node 117,                               !- Name
  {597063c9-5c8e-4510-be38-69954faeac11}, !- Inlet Port
  {fe5c5efa-0cba-4500-bafb-f805f5d557a0}; !- Outlet Port

OS:Node,
  {2e874e3e-fab9-433c-82f7-48da22f7fb8a}, !- Handle
  Node 118,                               !- Name
  {7ac20ecb-6693-4bb2-92bd-bf6307f55cd5}, !- Inlet Port
  {0b76b4c0-4788-4b93-83f4-3a89bc9716e4}; !- Outlet Port

OS:Connection,
  {597063c9-5c8e-4510-be38-69954faeac11}, !- Handle
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- Source Object
  9,                                      !- Outlet Port
  {2a682c23-13fa-4e74-941f-b01cf34a2dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b76b4c0-4788-4b93-83f4-3a89bc9716e4}, !- Handle
  {2e874e3e-fab9-433c-82f7-48da22f7fb8a}, !- Source Object
  3,                                      !- Outlet Port
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12f1b59f-f68b-469e-9320-0e048c56d4e4}, !- Handle
  Node 119,                               !- Name
  {45d1a9cf-cada-49d1-b44b-00c4e47f59cc}, !- Inlet Port
  {ccfd7d40-bbb0-4f4e-9e10-0666357e9009}; !- Outlet Port

OS:Node,
  {a83dd11e-1121-44c5-a345-4f4d564ccd71}, !- Handle
  Node 120,                               !- Name
  {1c45c841-f8a6-487a-8f39-364442261f87}, !- Inlet Port
  {dbff8af0-22f5-4738-950a-32efa08b8f9b}; !- Outlet Port

OS:Node,
  {4cff4f24-d313-4cf5-badd-7c0a1d53d874}, !- Handle
  Node 121,                               !- Name
  {f6a05ea5-a012-460f-b688-7a590c3397d1}, !- Inlet Port
  {3661b3fd-56d5-40e7-8f87-a5ecd755e5f6}; !- Outlet Port

OS:Connection,
  {45d1a9cf-cada-49d1-b44b-00c4e47f59cc}, !- Handle
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- Source Object
  11,                                     !- Outlet Port
  {12f1b59f-f68b-469e-9320-0e048c56d4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbff8af0-22f5-4738-950a-32efa08b8f9b}, !- Handle
  {a83dd11e-1121-44c5-a345-4f4d564ccd71}, !- Source Object
  3,                                      !- Outlet Port
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {493ad156-2406-4fc0-b1d6-f1226e4c7d63}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ccfd7d40-bbb0-4f4e-9e10-0666357e9009}, !- Inlet Node Name
  {e975abfb-9dc3-4572-b5c8-f412034a7fd6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f6d4d4af-b584-4fb0-bf0b-42405f9dbc1c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1c45c841-f8a6-487a-8f39-364442261f87}, !- Outlet Node Name
  {9f9b9598-cc15-4298-aec0-7967b217b955}; !- Inlet Node Name 1

OS:Connection,
  {ccfd7d40-bbb0-4f4e-9e10-0666357e9009}, !- Handle
  {12f1b59f-f68b-469e-9320-0e048c56d4e4}, !- Source Object
  3,                                      !- Outlet Port
  {493ad156-2406-4fc0-b1d6-f1226e4c7d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c45c841-f8a6-487a-8f39-364442261f87}, !- Handle
  {f6d4d4af-b584-4fb0-bf0b-42405f9dbc1c}, !- Source Object
  2,                                      !- Outlet Port
  {a83dd11e-1121-44c5-a345-4f4d564ccd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2d53273-6d14-454e-8b5d-8af6f269e388}, !- Handle
  {b0cdc9fe-ece7-443e-b264-d0829136d46e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af3d71d7-a483-4bb6-849c-cf227d0ab062}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {ece33757-be38-4b1d-a7cd-6b705321e86d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {d9cbd31e-f554-47be-9221-9e11c34c3182}, !- Handle
  Fan On Off 5,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e6af16a-df97-4604-b926-46f533df3640}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1631d1d0-7b58-4baf-b4be-e0c4126eb673}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e6af16a-df97-4604-b926-46f533df3640}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1631d1d0-7b58-4baf-b4be-e0c4126eb673}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b7918e9-31e0-45ff-b69d-35d9f015bec4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab0420e7-1904-42f8-9bf9-2d11e724ffba}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {20eab4bd-b8c2-4641-9752-26dec6ea50c1}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16047ac8-238e-4fea-a9f0-7ad1543209de}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a979532a-2f29-4d20-bab3-ea944c3ef0d9}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7bc8dcb8-0817-4d2f-b490-3a2c2c8f32a4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 184kBtu/hr 10.4EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {086ec5a7-5f86-45bb-bad0-6e8a67449008}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b76ca6c9-fed8-4285-b53c-00a2daaf7045}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {961d0145-638b-4924-8f3c-6e1c0632be9d}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fae3b3bd-fa2d-4673-972e-bb1de9d3922e}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56fe4d22-4684-4341-b5fc-b29233abccc0}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0f37ac1e-ffc9-4029-b1ef-f05ef3cda23a}, !- Handle
  CoilHeatingDXSingleSpeed_dx 4 133 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  39056.7552380173,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2068657f-1af5-406d-bffe-223a4fd257bd}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {768533b3-4ee7-4085-8114-69f85482b13f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {768533b3-4ee7-4085-8114-69f85482b13f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4a93de9-cad7-449c-946c-80ec33b277c8}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {2068657f-1af5-406d-bffe-223a4fd257bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5753996-dbc9-4cac-9b4d-1147f322a2fc}, !- Mixed Air Node Name
  {602ae51a-a18a-4b69-800f-3665d29079ae}, !- Outdoor Air Stream Node Name
  {b20ca161-3c52-4585-8868-c2579d9f46bd}, !- Relief Air Stream Node Name
  {fe5c5efa-0cba-4500-bafb-f805f5d557a0}; !- Return Air Stream Node Name

OS:Node,
  {21ce914b-1312-42d9-a750-8532a2f721bf}, !- Handle
  Node 122,                               !- Name
  ,                                       !- Inlet Port
  {a70cad5d-4670-46c9-b01e-b498f401838f}; !- Outlet Port

OS:Node,
  {6c967d78-efeb-4949-a44c-9f6ce8c0cee6}, !- Handle
  Node 123,                               !- Name
  {d69db15a-3b24-4839-813c-5bde1514d6ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {1a6c8a19-a69d-4908-97cb-5e3a9a086744}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {ebe183a0-8212-4130-ba17-c9cbe3576f96}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {27cca9e1-e1c2-4186-a0ed-97e390e64ef4}, !- Air Inlet Node Name
  {7ac20ecb-6693-4bb2-92bd-bf6307f55cd5}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Controlling Zone or Thermostat Location
  {d9cbd31e-f554-47be-9221-9e11c34c3182}, !- Supply Air Fan Name
  {0f37ac1e-ffc9-4029-b1ef-f05ef3cda23a}, !- Heating Coil Name
  {7bc8dcb8-0817-4d2f-b490-3a2c2c8f32a4}, !- Cooling Coil Name
  {1a6c8a19-a69d-4908-97cb-5e3a9a086744}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {eba20cec-00cf-4906-8ae7-cfc4e1f72ed0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {7ac20ecb-6693-4bb2-92bd-bf6307f55cd5}, !- Handle
  {ebe183a0-8212-4130-ba17-c9cbe3576f96}, !- Source Object
  4,                                      !- Outlet Port
  {2e874e3e-fab9-433c-82f7-48da22f7fb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f7344f0-1c3f-4c67-8dcd-b7ad53557a82}, !- Handle
  Node 124,                               !- Name
  {a5753996-dbc9-4cac-9b4d-1147f322a2fc}, !- Inlet Port
  {27cca9e1-e1c2-4186-a0ed-97e390e64ef4}; !- Outlet Port

OS:Connection,
  {fe5c5efa-0cba-4500-bafb-f805f5d557a0}, !- Handle
  {2a682c23-13fa-4e74-941f-b01cf34a2dfd}, !- Source Object
  3,                                      !- Outlet Port
  {c4a93de9-cad7-449c-946c-80ec33b277c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5753996-dbc9-4cac-9b4d-1147f322a2fc}, !- Handle
  {c4a93de9-cad7-449c-946c-80ec33b277c8}, !- Source Object
  5,                                      !- Outlet Port
  {6f7344f0-1c3f-4c67-8dcd-b7ad53557a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cca9e1-e1c2-4186-a0ed-97e390e64ef4}, !- Handle
  {6f7344f0-1c3f-4c67-8dcd-b7ad53557a82}, !- Source Object
  3,                                      !- Outlet Port
  {ebe183a0-8212-4130-ba17-c9cbe3576f96}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8616e661-6288-45ed-99af-f2d19c63be3a}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b8251e46-9754-4761-8664-d69d261528d4}, !- Control Zone Name
  {2e874e3e-fab9-433c-82f7-48da22f7fb8a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {70b4736e-e01a-447f-9163-95fc3c053a97}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f82ef95f-6631-48bf-90a8-b20aea568026}, !- Water Inlet Node Name
  {b8469948-3d24-4df0-a711-452399ad5bcf}; !- Water Outlet Node Name

OS:Node,
  {f6fcc40f-b0c3-4d52-a9f7-e6c8d965369b}, !- Handle
  Node 125,                               !- Name
  {2af377f7-7435-4d22-a29a-8dd3c2729068}, !- Inlet Port
  {f82ef95f-6631-48bf-90a8-b20aea568026}; !- Outlet Port

OS:Connection,
  {2af377f7-7435-4d22-a29a-8dd3c2729068}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  13,                                     !- Outlet Port
  {f6fcc40f-b0c3-4d52-a9f7-e6c8d965369b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {761aec74-50d8-4295-8592-bc6fa84d3006}, !- Handle
  Node 126,                               !- Name
  {b8469948-3d24-4df0-a711-452399ad5bcf}, !- Inlet Port
  {4f43f6ba-d1bb-45d4-97ef-cb60650c0c2e}; !- Outlet Port

OS:Connection,
  {f82ef95f-6631-48bf-90a8-b20aea568026}, !- Handle
  {f6fcc40f-b0c3-4d52-a9f7-e6c8d965369b}, !- Source Object
  3,                                      !- Outlet Port
  {70b4736e-e01a-447f-9163-95fc3c053a97}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b8469948-3d24-4df0-a711-452399ad5bcf}, !- Handle
  {70b4736e-e01a-447f-9163-95fc3c053a97}, !- Source Object
  10,                                     !- Outlet Port
  {761aec74-50d8-4295-8592-bc6fa84d3006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f43f6ba-d1bb-45d4-97ef-cb60650c0c2e}, !- Handle
  {761aec74-50d8-4295-8592-bc6fa84d3006}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe3f1024-eb8c-4b5a-8fb7-2dfcb804c531}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {70b4736e-e01a-447f-9163-95fc3c053a97}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84f0f9ff-fd96-45ac-9269-bc592cc7a274}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {06ae4955-78a8-4b9a-9dae-ce3ec84a421e}, !- Air Inlet Node Name
  {f6a05ea5-a012-460f-b688-7a590c3397d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd62183d-f9b4-4427-8858-0b4102fadb6e}, !- Handle
  Node 127,                               !- Name
  {bbcd1b3f-2834-4426-8f52-e2dad89e4d3e}, !- Inlet Port
  {9f9b9598-cc15-4298-aec0-7967b217b955}; !- Outlet Port

OS:Connection,
  {3661b3fd-56d5-40e7-8f87-a5ecd755e5f6}, !- Handle
  {4cff4f24-d313-4cf5-badd-7c0a1d53d874}, !- Source Object
  3,                                      !- Outlet Port
  {7421bf90-b20b-4c1d-a1da-400542dc5fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcd1b3f-2834-4426-8f52-e2dad89e4d3e}, !- Handle
  {2d4063f6-89c5-4377-a748-7bfd0b97ea66}, !- Source Object
  2,                                      !- Outlet Port
  {fd62183d-f9b4-4427-8858-0b4102fadb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9b9598-cc15-4298-aec0-7967b217b955}, !- Handle
  {fd62183d-f9b4-4427-8858-0b4102fadb6e}, !- Source Object
  3,                                      !- Outlet Port
  {f6d4d4af-b584-4fb0-bf0b-42405f9dbc1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52b0ed00-6d2f-4dc3-b4d6-8041bed5f102}, !- Handle
  Node 128,                               !- Name
  {e975abfb-9dc3-4572-b5c8-f412034a7fd6}, !- Inlet Port
  {06ae4955-78a8-4b9a-9dae-ce3ec84a421e}; !- Outlet Port

OS:Connection,
  {e975abfb-9dc3-4572-b5c8-f412034a7fd6}, !- Handle
  {493ad156-2406-4fc0-b1d6-f1226e4c7d63}, !- Source Object
  3,                                      !- Outlet Port
  {52b0ed00-6d2f-4dc3-b4d6-8041bed5f102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ae4955-78a8-4b9a-9dae-ce3ec84a421e}, !- Handle
  {52b0ed00-6d2f-4dc3-b4d6-8041bed5f102}, !- Source Object
  3,                                      !- Outlet Port
  {84f0f9ff-fd96-45ac-9269-bc592cc7a274}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6a05ea5-a012-460f-b688-7a590c3397d1}, !- Handle
  {84f0f9ff-fd96-45ac-9269-bc592cc7a274}, !- Source Object
  4,                                      !- Outlet Port
  {4cff4f24-d313-4cf5-badd-7c0a1d53d874}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}, !- Availability Schedule
  {b3761900-f606-4692-a199-f3c35ba1c559}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6439177-30b4-46f4-b46b-fa815da4421a}, !- Supply Side Inlet Node Name
  {17b26e58-8ae2-4c5c-aab8-f89a4a99743d}, !- Demand Side Outlet Node Name
  {c8808551-f3a1-442e-8476-13a442434732}, !- Demand Side Inlet Node A
  {deb75b6e-06e9-42f0-aeda-7443cf722422}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58dd44b8-85c4-4666-8a1e-99014ba6d5b5}, !- Demand Mixer Name
  {0db223f7-b4d1-4c33-93cd-874589332ec2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0afa644c-bd5c-41d2-97dc-16574f22cded}, !- Handle
  Node 129,                               !- Name
  {b6439177-30b4-46f4-b46b-fa815da4421a}, !- Inlet Port
  {aeca2ba9-6364-4105-8163-4c4ab937df94}; !- Outlet Port

OS:Node,
  {83534061-c673-4d39-89be-64793e706473}, !- Handle
  Node 130,                               !- Name
  {b5e681be-f19a-4cab-ba47-e698e8fa0009}, !- Inlet Port
  {deb75b6e-06e9-42f0-aeda-7443cf722422}; !- Outlet Port

OS:Connection,
  {b6439177-30b4-46f4-b46b-fa815da4421a}, !- Handle
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- Source Object
  9,                                      !- Outlet Port
  {0afa644c-bd5c-41d2-97dc-16574f22cded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb75b6e-06e9-42f0-aeda-7443cf722422}, !- Handle
  {83534061-c673-4d39-89be-64793e706473}, !- Source Object
  3,                                      !- Outlet Port
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e12d99a0-298f-49e3-bcd5-abfe2563bebf}, !- Handle
  Node 131,                               !- Name
  {c8808551-f3a1-442e-8476-13a442434732}, !- Inlet Port
  {42b4fe7a-51cb-4117-be00-f96b49b95bbc}; !- Outlet Port

OS:Node,
  {d83c7eb3-65e0-440c-8dae-5ebfcd63c776}, !- Handle
  Node 132,                               !- Name
  {6f4a3d17-78dd-46ce-ac97-65d84ee98915}, !- Inlet Port
  {17b26e58-8ae2-4c5c-aab8-f89a4a99743d}; !- Outlet Port

OS:Node,
  {dc2b9b55-6432-4170-a0cb-cd4e4e46d796}, !- Handle
  Node 133,                               !- Name
  {2a33532e-b429-419c-9ddc-5007f1754117}, !- Inlet Port
  {f6d43830-8699-4cfa-bc7e-ed2a47f5c74e}; !- Outlet Port

OS:Connection,
  {c8808551-f3a1-442e-8476-13a442434732}, !- Handle
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- Source Object
  11,                                     !- Outlet Port
  {e12d99a0-298f-49e3-bcd5-abfe2563bebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b26e58-8ae2-4c5c-aab8-f89a4a99743d}, !- Handle
  {d83c7eb3-65e0-440c-8dae-5ebfcd63c776}, !- Source Object
  3,                                      !- Outlet Port
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0db223f7-b4d1-4c33-93cd-874589332ec2}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {42b4fe7a-51cb-4117-be00-f96b49b95bbc}, !- Inlet Node Name
  {b7b6e5cc-cdbf-49a2-bc1b-fd02577a7550}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {58dd44b8-85c4-4666-8a1e-99014ba6d5b5}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {6f4a3d17-78dd-46ce-ac97-65d84ee98915}, !- Outlet Node Name
  {9e8380e6-f89c-4472-a3d6-7f5f7305e939}; !- Inlet Node Name 1

OS:Connection,
  {42b4fe7a-51cb-4117-be00-f96b49b95bbc}, !- Handle
  {e12d99a0-298f-49e3-bcd5-abfe2563bebf}, !- Source Object
  3,                                      !- Outlet Port
  {0db223f7-b4d1-4c33-93cd-874589332ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4a3d17-78dd-46ce-ac97-65d84ee98915}, !- Handle
  {58dd44b8-85c4-4666-8a1e-99014ba6d5b5}, !- Source Object
  2,                                      !- Outlet Port
  {d83c7eb3-65e0-440c-8dae-5ebfcd63c776}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07fd87fc-5559-4b52-8bca-a8ab347f17cc}, !- Handle
  {16eb1eea-75b8-4d7e-9e73-2072a84c48ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b3761900-f606-4692-a199-f3c35ba1c559}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {4b2c584e-bbf8-46c8-afc5-d2f2bb3236ef}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {66982e61-73ad-46f8-b5ae-1aaaf744e998}, !- Handle
  Fan On Off 6,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af4100a5-08cd-4c65-b2ba-711b9c9f8262}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e55630f1-e1e5-4120-ab17-7d7194c1c286}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af4100a5-08cd-4c65-b2ba-711b9c9f8262}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e55630f1-e1e5-4120-ab17-7d7194c1c286}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c638a77-da40-43fb-8fd2-725ac2518e42}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a0a6d65-dee9-4a19-9b28-ddb9bc543598}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0aec14f2-f843-44e4-8953-e4daba16dc94}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04beec75-478c-475c-9ae9-3f4bdb66ac98}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65482a34-a754-4d30-99fb-899daf7fcb43}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1114bb11-9b45-4b18-acda-881e558e5296}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 116kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f2a54138-548d-4608-a42e-dc05c2a9837f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6793d5a3-f3e1-4f90-b5ed-7cc271002b1b}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {469bdb3a-0111-4d1e-becb-4f3b0f9b948b}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {390130ca-c7bf-4281-a345-2340579f42c9}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b450d982-b29f-415c-9ae8-2c0b9c03296a}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d3459d06-4113-4148-bb7c-9ffaac049501}, !- Handle
  CoilHeatingDXSingleSpeed_dx 5 84 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  24671.0625992019,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {7f2f7696-7de7-42dd-ab54-101e4f824da1}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4a8b395b-99b7-48a6-8f0c-f7f292ec4baf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4a8b395b-99b7-48a6-8f0c-f7f292ec4baf}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {611354d3-9446-4d8f-8eb4-65da34b62f13}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {7f2f7696-7de7-42dd-ab54-101e4f824da1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fa604c1b-5c6e-4250-a067-6d242eb0a246}, !- Mixed Air Node Name
  {e0824164-bddf-49d1-ad0f-acd265df5e16}, !- Outdoor Air Stream Node Name
  {1dcce59d-9ce3-4949-a504-95b82ffce60b}, !- Relief Air Stream Node Name
  {aeca2ba9-6364-4105-8163-4c4ab937df94}; !- Return Air Stream Node Name

OS:Node,
  {3f6af36c-d3a5-40eb-8864-3a0ae2a8477b}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {e7c3a9fe-3247-48e6-8a8c-b5d4dd0ca1ab}; !- Outlet Port

OS:Node,
  {0e696e8f-31f9-4404-88f6-45300551a926}, !- Handle
  Node 135,                               !- Name
  {d9ec8983-b481-46d7-a206-08d99fccc59b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {897ae689-3ba0-4a8b-bd8d-1e29abf16031}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {8a339247-cefc-43ab-90f3-6bcdfc585a61}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {526f482c-e26b-4a73-80c8-c270c7ca97d8}, !- Air Inlet Node Name
  {b5e681be-f19a-4cab-ba47-e698e8fa0009}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Controlling Zone or Thermostat Location
  {66982e61-73ad-46f8-b5ae-1aaaf744e998}, !- Supply Air Fan Name
  {d3459d06-4113-4148-bb7c-9ffaac049501}, !- Heating Coil Name
  {1114bb11-9b45-4b18-acda-881e558e5296}, !- Cooling Coil Name
  {897ae689-3ba0-4a8b-bd8d-1e29abf16031}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6c6fe685-a1ce-4c9c-b8ac-2749b274ceb0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b5e681be-f19a-4cab-ba47-e698e8fa0009}, !- Handle
  {8a339247-cefc-43ab-90f3-6bcdfc585a61}, !- Source Object
  4,                                      !- Outlet Port
  {83534061-c673-4d39-89be-64793e706473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {396bf3ee-1094-4f47-8f08-db786c07bf55}, !- Handle
  Node 136,                               !- Name
  {fa604c1b-5c6e-4250-a067-6d242eb0a246}, !- Inlet Port
  {526f482c-e26b-4a73-80c8-c270c7ca97d8}; !- Outlet Port

OS:Connection,
  {aeca2ba9-6364-4105-8163-4c4ab937df94}, !- Handle
  {0afa644c-bd5c-41d2-97dc-16574f22cded}, !- Source Object
  3,                                      !- Outlet Port
  {611354d3-9446-4d8f-8eb4-65da34b62f13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa604c1b-5c6e-4250-a067-6d242eb0a246}, !- Handle
  {611354d3-9446-4d8f-8eb4-65da34b62f13}, !- Source Object
  5,                                      !- Outlet Port
  {396bf3ee-1094-4f47-8f08-db786c07bf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526f482c-e26b-4a73-80c8-c270c7ca97d8}, !- Handle
  {396bf3ee-1094-4f47-8f08-db786c07bf55}, !- Source Object
  3,                                      !- Outlet Port
  {8a339247-cefc-43ab-90f3-6bcdfc585a61}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2fc10b05-57a1-4b51-990c-89292150f30f}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b4bb3962-db35-4a0b-a236-65d095162076}, !- Control Zone Name
  {83534061-c673-4d39-89be-64793e706473}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {75e0d89b-e60b-4b73-b287-1568a5dc54ea}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0a95f9d8-1726-44db-8ea4-4f4b16bc7bff}, !- Water Inlet Node Name
  {1f3ea107-89fe-4d99-a43d-05a43330125b}; !- Water Outlet Node Name

OS:Node,
  {389234a3-4da2-4013-8848-cce44a0661b6}, !- Handle
  Node 137,                               !- Name
  {f76753b8-a345-47af-9fbf-86da9a576c38}, !- Inlet Port
  {0a95f9d8-1726-44db-8ea4-4f4b16bc7bff}; !- Outlet Port

OS:Connection,
  {f76753b8-a345-47af-9fbf-86da9a576c38}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  14,                                     !- Outlet Port
  {389234a3-4da2-4013-8848-cce44a0661b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {700404c5-803f-4d15-b5d8-b83a3216f869}, !- Handle
  Node 138,                               !- Name
  {1f3ea107-89fe-4d99-a43d-05a43330125b}, !- Inlet Port
  {582c74c1-9e93-4b77-82c5-35ee7c398234}; !- Outlet Port

OS:Connection,
  {0a95f9d8-1726-44db-8ea4-4f4b16bc7bff}, !- Handle
  {389234a3-4da2-4013-8848-cce44a0661b6}, !- Source Object
  3,                                      !- Outlet Port
  {75e0d89b-e60b-4b73-b287-1568a5dc54ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f3ea107-89fe-4d99-a43d-05a43330125b}, !- Handle
  {75e0d89b-e60b-4b73-b287-1568a5dc54ea}, !- Source Object
  10,                                     !- Outlet Port
  {700404c5-803f-4d15-b5d8-b83a3216f869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582c74c1-9e93-4b77-82c5-35ee7c398234}, !- Handle
  {700404c5-803f-4d15-b5d8-b83a3216f869}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4dcae3bd-fcaa-46e4-bb80-9dce963d4e07}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {75e0d89b-e60b-4b73-b287-1568a5dc54ea}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49ed46a1-052f-4365-9708-697e06ae7d0e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b370da19-b537-4513-974f-3cdcb4477961}, !- Air Inlet Node Name
  {2a33532e-b429-419c-9ddc-5007f1754117}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc61eaa7-2fde-4782-ade8-4e91ace34cf6}, !- Handle
  Node 139,                               !- Name
  {3416fa81-d8bb-4bbe-b8a9-7053db6e1018}, !- Inlet Port
  {9e8380e6-f89c-4472-a3d6-7f5f7305e939}; !- Outlet Port

OS:Connection,
  {f6d43830-8699-4cfa-bc7e-ed2a47f5c74e}, !- Handle
  {dc2b9b55-6432-4170-a0cb-cd4e4e46d796}, !- Source Object
  3,                                      !- Outlet Port
  {342261e9-7115-431a-9fa9-9992f2346419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3416fa81-d8bb-4bbe-b8a9-7053db6e1018}, !- Handle
  {341a62de-1ebe-409e-981f-9f5aeda1c1fe}, !- Source Object
  2,                                      !- Outlet Port
  {bc61eaa7-2fde-4782-ade8-4e91ace34cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8380e6-f89c-4472-a3d6-7f5f7305e939}, !- Handle
  {bc61eaa7-2fde-4782-ade8-4e91ace34cf6}, !- Source Object
  3,                                      !- Outlet Port
  {58dd44b8-85c4-4666-8a1e-99014ba6d5b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81e28964-dd3b-4368-85d7-d9d211362958}, !- Handle
  Node 140,                               !- Name
  {b7b6e5cc-cdbf-49a2-bc1b-fd02577a7550}, !- Inlet Port
  {b370da19-b537-4513-974f-3cdcb4477961}; !- Outlet Port

OS:Connection,
  {b7b6e5cc-cdbf-49a2-bc1b-fd02577a7550}, !- Handle
  {0db223f7-b4d1-4c33-93cd-874589332ec2}, !- Source Object
  3,                                      !- Outlet Port
  {81e28964-dd3b-4368-85d7-d9d211362958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b370da19-b537-4513-974f-3cdcb4477961}, !- Handle
  {81e28964-dd3b-4368-85d7-d9d211362958}, !- Source Object
  3,                                      !- Outlet Port
  {49ed46a1-052f-4365-9708-697e06ae7d0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a33532e-b429-419c-9ddc-5007f1754117}, !- Handle
  {49ed46a1-052f-4365-9708-697e06ae7d0e}, !- Source Object
  4,                                      !- Outlet Port
  {dc2b9b55-6432-4170-a0cb-cd4e4e46d796}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}, !- Availability Schedule
  {d7a50da0-b656-46c4-807e-2f4fe6ff4c2e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bfe5e82e-6849-428c-aa94-fe4abdcdb099}, !- Supply Side Inlet Node Name
  {ddaa707b-e6fb-4474-bec0-8b20bf9670ad}, !- Demand Side Outlet Node Name
  {dc1b7065-a8ac-4608-8d89-3a9593713af1}, !- Demand Side Inlet Node A
  {d11782fa-96d7-4d69-80cc-511ac59e0d10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f31a53cc-3aef-48da-a5db-b97b9e4a878f}, !- Demand Mixer Name
  {2b97656b-97f7-4a52-b427-ac337918603d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7b364bb-1b42-4de0-9423-f4fab64ed254}, !- Handle
  Node 141,                               !- Name
  {bfe5e82e-6849-428c-aa94-fe4abdcdb099}, !- Inlet Port
  {2dbc304a-9191-4492-b33c-133b720ef431}; !- Outlet Port

OS:Node,
  {8e4a3dc7-c3f6-48fb-8567-c28552198477}, !- Handle
  Node 142,                               !- Name
  {03c40d34-7d18-483d-a82c-7f31cae7d363}, !- Inlet Port
  {d11782fa-96d7-4d69-80cc-511ac59e0d10}; !- Outlet Port

OS:Connection,
  {bfe5e82e-6849-428c-aa94-fe4abdcdb099}, !- Handle
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- Source Object
  9,                                      !- Outlet Port
  {c7b364bb-1b42-4de0-9423-f4fab64ed254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11782fa-96d7-4d69-80cc-511ac59e0d10}, !- Handle
  {8e4a3dc7-c3f6-48fb-8567-c28552198477}, !- Source Object
  3,                                      !- Outlet Port
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07f7d6c7-3e72-4698-8bc5-bd01bf733071}, !- Handle
  Node 143,                               !- Name
  {dc1b7065-a8ac-4608-8d89-3a9593713af1}, !- Inlet Port
  {03c6b99b-ab57-492b-975c-9cd314652272}; !- Outlet Port

OS:Node,
  {73a37541-3d5b-4671-8e5d-e5a10e8963d8}, !- Handle
  Node 144,                               !- Name
  {03b2d652-eb51-4ebc-8ae1-d0f7af872bd7}, !- Inlet Port
  {ddaa707b-e6fb-4474-bec0-8b20bf9670ad}; !- Outlet Port

OS:Node,
  {4b6f16e6-d8c9-49bc-aa0a-1e1931573d89}, !- Handle
  Node 145,                               !- Name
  {9b0b67c8-20f1-4b0d-b352-0583a7c4e64a}, !- Inlet Port
  {3dff5096-76b1-43c3-88de-89268dce6eb3}; !- Outlet Port

OS:Connection,
  {dc1b7065-a8ac-4608-8d89-3a9593713af1}, !- Handle
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- Source Object
  11,                                     !- Outlet Port
  {07f7d6c7-3e72-4698-8bc5-bd01bf733071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddaa707b-e6fb-4474-bec0-8b20bf9670ad}, !- Handle
  {73a37541-3d5b-4671-8e5d-e5a10e8963d8}, !- Source Object
  3,                                      !- Outlet Port
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b97656b-97f7-4a52-b427-ac337918603d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {03c6b99b-ab57-492b-975c-9cd314652272}, !- Inlet Node Name
  {81e67e23-b1ec-4616-9635-99b88e0cc0d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f31a53cc-3aef-48da-a5db-b97b9e4a878f}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {03b2d652-eb51-4ebc-8ae1-d0f7af872bd7}, !- Outlet Node Name
  {bb835ff3-2b3f-49ae-8bbe-9970528dfdeb}; !- Inlet Node Name 1

OS:Connection,
  {03c6b99b-ab57-492b-975c-9cd314652272}, !- Handle
  {07f7d6c7-3e72-4698-8bc5-bd01bf733071}, !- Source Object
  3,                                      !- Outlet Port
  {2b97656b-97f7-4a52-b427-ac337918603d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b2d652-eb51-4ebc-8ae1-d0f7af872bd7}, !- Handle
  {f31a53cc-3aef-48da-a5db-b97b9e4a878f}, !- Source Object
  2,                                      !- Outlet Port
  {73a37541-3d5b-4671-8e5d-e5a10e8963d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f7ad365-0814-4d2c-be11-a14dda27640c}, !- Handle
  {286c7c5c-446d-424d-880d-45f7d96e2de5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d7a50da0-b656-46c4-807e-2f4fe6ff4c2e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e20f644c-3a07-4abf-aefb-370a61c17476}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6dde3abc-6826-4bc0-b804-06bfa9f13995}, !- Handle
  Fan On Off 7,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc12896f-06b7-49a9-afae-c900817b2b47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6172b4f-ebd6-413d-9a47-354af4050816}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc12896f-06b7-49a9-afae-c900817b2b47}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6172b4f-ebd6-413d-9a47-354af4050816}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffa96960-0af8-4c3e-b1a4-9e5a5ef5989f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e89b3190-d2a7-42d6-936d-9fce6349ecbf}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67cf372b-f65d-4fc1-b2d9-a577df15602a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fac51af8-f656-48c0-9f75-aa6dd568d59c}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0c20a450-742c-4254-b6a6-37f76fc04ab4}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d7b2e22-ae00-4086-9067-d9b1b4f27244}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 421kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {dfbe8a82-ec11-4913-9a28-8ac009820339}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {86f95844-bb39-4c07-a1a4-db26b602e5de}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9aa165ce-bd57-4940-84e2-00adf7756d98}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {e09b4c7b-5b2e-4c8c-921f-cc9ae154fa83}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dd45e15f-18e5-44cd-a141-196e041272fd}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {610fc0e1-f1ea-4387-8d48-94431a498105}, !- Handle
  CoilHeatingDXSingleSpeed_dx 6 305 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  89352.1551343852,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {a20c57f2-2281-4e5c-a5f5-3ea3c5dd1e3f}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5bef04d7-9ad3-44f3-bf29-44efeb27dc26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5bef04d7-9ad3-44f3-bf29-44efeb27dc26}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f729e88-f2a7-42a4-9d21-c596c0a1d949}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {a20c57f2-2281-4e5c-a5f5-3ea3c5dd1e3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {976ff80e-efda-40e6-8f86-3410a3b7775b}, !- Mixed Air Node Name
  {8a81ebc0-db28-45ba-9704-571ba8b6851c}, !- Outdoor Air Stream Node Name
  {e98c7568-2199-4a57-9a0a-fe4c501aaf2e}, !- Relief Air Stream Node Name
  {2dbc304a-9191-4492-b33c-133b720ef431}; !- Return Air Stream Node Name

OS:Node,
  {7e9eb5b1-3c3f-4e73-bcdc-37905c9f47ff}, !- Handle
  Node 146,                               !- Name
  ,                                       !- Inlet Port
  {8633a9b7-8f9a-44d6-b4f7-64b2bd41cba1}; !- Outlet Port

OS:Node,
  {c84a960c-1455-4d08-97f1-ae6a98550da4}, !- Handle
  Node 147,                               !- Name
  {ae5ea824-806c-4c87-a1ac-d28a8fc4504f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {9d0f8db8-f8c7-451e-b2ef-000e129b4c8c}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {33e1f0d8-8c98-4766-bfc8-c4a0771b3e4b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {77807ac5-a498-49cd-827e-bd4de65361ff}, !- Air Inlet Node Name
  {03c40d34-7d18-483d-a82c-7f31cae7d363}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Controlling Zone or Thermostat Location
  {6dde3abc-6826-4bc0-b804-06bfa9f13995}, !- Supply Air Fan Name
  {610fc0e1-f1ea-4387-8d48-94431a498105}, !- Heating Coil Name
  {2d7b2e22-ae00-4086-9067-d9b1b4f27244}, !- Cooling Coil Name
  {9d0f8db8-f8c7-451e-b2ef-000e129b4c8c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {48fa999f-bbcc-4fb6-a4aa-03ad037e3d19}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {03c40d34-7d18-483d-a82c-7f31cae7d363}, !- Handle
  {33e1f0d8-8c98-4766-bfc8-c4a0771b3e4b}, !- Source Object
  4,                                      !- Outlet Port
  {8e4a3dc7-c3f6-48fb-8567-c28552198477}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c48c1e2b-11f7-48ee-8636-1603f44aa7cb}, !- Handle
  Node 148,                               !- Name
  {976ff80e-efda-40e6-8f86-3410a3b7775b}, !- Inlet Port
  {77807ac5-a498-49cd-827e-bd4de65361ff}; !- Outlet Port

OS:Connection,
  {2dbc304a-9191-4492-b33c-133b720ef431}, !- Handle
  {c7b364bb-1b42-4de0-9423-f4fab64ed254}, !- Source Object
  3,                                      !- Outlet Port
  {6f729e88-f2a7-42a4-9d21-c596c0a1d949}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {976ff80e-efda-40e6-8f86-3410a3b7775b}, !- Handle
  {6f729e88-f2a7-42a4-9d21-c596c0a1d949}, !- Source Object
  5,                                      !- Outlet Port
  {c48c1e2b-11f7-48ee-8636-1603f44aa7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77807ac5-a498-49cd-827e-bd4de65361ff}, !- Handle
  {c48c1e2b-11f7-48ee-8636-1603f44aa7cb}, !- Source Object
  3,                                      !- Outlet Port
  {33e1f0d8-8c98-4766-bfc8-c4a0771b3e4b}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {745170bc-d0c4-48ab-8339-ce318e037cb3}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9a491b1f-4544-4e96-bf56-7eed8304e051}, !- Control Zone Name
  {8e4a3dc7-c3f6-48fb-8567-c28552198477}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a0a9eb99-5d14-411f-b3c8-e2856ecc480c}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2cd6a5e7-cd47-4726-b2d7-6395fe3348c0}, !- Water Inlet Node Name
  {4e6134ff-afb3-43be-929f-e75e962ef870}; !- Water Outlet Node Name

OS:Node,
  {5d384c0f-921d-424a-a364-50130ce402bb}, !- Handle
  Node 149,                               !- Name
  {1b35e982-e1e3-4f66-88dc-710f603a3448}, !- Inlet Port
  {2cd6a5e7-cd47-4726-b2d7-6395fe3348c0}; !- Outlet Port

OS:Connection,
  {1b35e982-e1e3-4f66-88dc-710f603a3448}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  15,                                     !- Outlet Port
  {5d384c0f-921d-424a-a364-50130ce402bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {817fe1b7-7fdf-439c-9cfc-a0253395c5fa}, !- Handle
  Node 150,                               !- Name
  {4e6134ff-afb3-43be-929f-e75e962ef870}, !- Inlet Port
  {3bdf8ca7-62fa-4c0f-800e-3b2d2b9f528f}; !- Outlet Port

OS:Connection,
  {2cd6a5e7-cd47-4726-b2d7-6395fe3348c0}, !- Handle
  {5d384c0f-921d-424a-a364-50130ce402bb}, !- Source Object
  3,                                      !- Outlet Port
  {a0a9eb99-5d14-411f-b3c8-e2856ecc480c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4e6134ff-afb3-43be-929f-e75e962ef870}, !- Handle
  {a0a9eb99-5d14-411f-b3c8-e2856ecc480c}, !- Source Object
  10,                                     !- Outlet Port
  {817fe1b7-7fdf-439c-9cfc-a0253395c5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdf8ca7-62fa-4c0f-800e-3b2d2b9f528f}, !- Handle
  {817fe1b7-7fdf-439c-9cfc-a0253395c5fa}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee927043-1dae-4f8e-a771-d2cce129fd2c}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {a0a9eb99-5d14-411f-b3c8-e2856ecc480c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00ea4740-a933-422a-a451-36742fa46387}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {71e57610-8991-49fc-8975-23a94a5deb60}, !- Air Inlet Node Name
  {9b0b67c8-20f1-4b0d-b352-0583a7c4e64a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {096488b8-7cbd-40d3-b57e-e2f8863702d1}, !- Handle
  Node 151,                               !- Name
  {10921b60-0da7-4b0c-b6d3-d776e748fae4}, !- Inlet Port
  {bb835ff3-2b3f-49ae-8bbe-9970528dfdeb}; !- Outlet Port

OS:Connection,
  {3dff5096-76b1-43c3-88de-89268dce6eb3}, !- Handle
  {4b6f16e6-d8c9-49bc-aa0a-1e1931573d89}, !- Source Object
  3,                                      !- Outlet Port
  {61f74050-fa00-4ab6-bb80-c011eab7ad89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10921b60-0da7-4b0c-b6d3-d776e748fae4}, !- Handle
  {ee22e4db-3007-4527-abe4-4e35c0f168ca}, !- Source Object
  2,                                      !- Outlet Port
  {096488b8-7cbd-40d3-b57e-e2f8863702d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb835ff3-2b3f-49ae-8bbe-9970528dfdeb}, !- Handle
  {096488b8-7cbd-40d3-b57e-e2f8863702d1}, !- Source Object
  3,                                      !- Outlet Port
  {f31a53cc-3aef-48da-a5db-b97b9e4a878f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3490acf5-feeb-4d44-8978-f61fbfe8c015}, !- Handle
  Node 152,                               !- Name
  {81e67e23-b1ec-4616-9635-99b88e0cc0d9}, !- Inlet Port
  {71e57610-8991-49fc-8975-23a94a5deb60}; !- Outlet Port

OS:Connection,
  {81e67e23-b1ec-4616-9635-99b88e0cc0d9}, !- Handle
  {2b97656b-97f7-4a52-b427-ac337918603d}, !- Source Object
  3,                                      !- Outlet Port
  {3490acf5-feeb-4d44-8978-f61fbfe8c015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e57610-8991-49fc-8975-23a94a5deb60}, !- Handle
  {3490acf5-feeb-4d44-8978-f61fbfe8c015}, !- Source Object
  3,                                      !- Outlet Port
  {00ea4740-a933-422a-a451-36742fa46387}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b0b67c8-20f1-4b0d-b352-0583a7c4e64a}, !- Handle
  {00ea4740-a933-422a-a451-36742fa46387}, !- Source Object
  4,                                      !- Outlet Port
  {4b6f16e6-d8c9-49bc-aa0a-1e1931573d89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {42fca1db-9540-43a3-b261-5d09287374e8}, !- Availability Schedule
  {c5b7de2d-ae01-4804-8839-592a09d83944}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a11eaa01-edc8-4dee-ae82-a4e0d8c87280}, !- Supply Side Inlet Node Name
  {b7f9492c-10e3-4093-ba52-74377b5cc4b7}, !- Demand Side Outlet Node Name
  {ad969795-7e41-4485-8406-df84c534d1a1}, !- Demand Side Inlet Node A
  {2557813a-8a1b-4f4d-b4fb-6cd141854838}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b006841f-25e8-4ac0-a129-cbd0c41f63d1}, !- Demand Mixer Name
  {7fbfc8c9-ef85-4efd-95e2-dc9416d189f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5ad837c-fa09-40e1-a210-106cddec45f3}, !- Handle
  Node 153,                               !- Name
  {a11eaa01-edc8-4dee-ae82-a4e0d8c87280}, !- Inlet Port
  {5d08c6ce-a249-417e-ad48-f9f9b41e3812}; !- Outlet Port

OS:Node,
  {71468a19-e257-46fa-912b-546b9f4605a9}, !- Handle
  Node 154,                               !- Name
  {44eba129-e95b-45c0-a3e3-7a248f4b459b}, !- Inlet Port
  {2557813a-8a1b-4f4d-b4fb-6cd141854838}; !- Outlet Port

OS:Connection,
  {a11eaa01-edc8-4dee-ae82-a4e0d8c87280}, !- Handle
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- Source Object
  9,                                      !- Outlet Port
  {c5ad837c-fa09-40e1-a210-106cddec45f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2557813a-8a1b-4f4d-b4fb-6cd141854838}, !- Handle
  {71468a19-e257-46fa-912b-546b9f4605a9}, !- Source Object
  3,                                      !- Outlet Port
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ecc110c1-49bc-4ba2-bb61-4ef918081a6f}, !- Handle
  Node 155,                               !- Name
  {ad969795-7e41-4485-8406-df84c534d1a1}, !- Inlet Port
  {0132f957-6859-49c2-ac9f-7faabe9d16b1}; !- Outlet Port

OS:Node,
  {b7b579d5-8f22-4d29-a46e-bcf7f0fe5551}, !- Handle
  Node 156,                               !- Name
  {870d2c87-3556-4e8c-8c3e-ba8b93185bc1}, !- Inlet Port
  {b7f9492c-10e3-4093-ba52-74377b5cc4b7}; !- Outlet Port

OS:Node,
  {e064210d-f079-4516-aadf-0a293c004106}, !- Handle
  Node 157,                               !- Name
  {48c01f92-7c42-4a8e-b72a-cbb928d0f0c9}, !- Inlet Port
  {81e19676-76a5-4cb8-b510-7d5fad29a27d}; !- Outlet Port

OS:Connection,
  {ad969795-7e41-4485-8406-df84c534d1a1}, !- Handle
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- Source Object
  11,                                     !- Outlet Port
  {ecc110c1-49bc-4ba2-bb61-4ef918081a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f9492c-10e3-4093-ba52-74377b5cc4b7}, !- Handle
  {b7b579d5-8f22-4d29-a46e-bcf7f0fe5551}, !- Source Object
  3,                                      !- Outlet Port
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fbfc8c9-ef85-4efd-95e2-dc9416d189f3}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {0132f957-6859-49c2-ac9f-7faabe9d16b1}, !- Inlet Node Name
  {2736e148-d758-4650-9468-756f38b2085a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b006841f-25e8-4ac0-a129-cbd0c41f63d1}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {870d2c87-3556-4e8c-8c3e-ba8b93185bc1}, !- Outlet Node Name
  {c8b2ceab-0179-416e-a5fd-6496bbcb25cc}; !- Inlet Node Name 1

OS:Connection,
  {0132f957-6859-49c2-ac9f-7faabe9d16b1}, !- Handle
  {ecc110c1-49bc-4ba2-bb61-4ef918081a6f}, !- Source Object
  3,                                      !- Outlet Port
  {7fbfc8c9-ef85-4efd-95e2-dc9416d189f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870d2c87-3556-4e8c-8c3e-ba8b93185bc1}, !- Handle
  {b006841f-25e8-4ac0-a129-cbd0c41f63d1}, !- Source Object
  2,                                      !- Outlet Port
  {b7b579d5-8f22-4d29-a46e-bcf7f0fe5551}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c1481f4-75dd-4658-a3ee-561e54705aaa}, !- Handle
  {1a61e144-e43d-4c00-b1fa-6a476c9e0828}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c5b7de2d-ae01-4804-8839-592a09d83944}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {5c982894-fe6c-4be2-bcbc-31a4ae037e5d}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {6610ba0c-7cda-4d57-9917-0f7b8c77f01c}, !- Handle
  Fan On Off 8,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {063ba192-428f-49b1-bcab-7688e104411a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53a39bf6-61cd-4581-b2f4-f6dc6ed46a93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {063ba192-428f-49b1-bcab-7688e104411a}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53a39bf6-61cd-4581-b2f4-f6dc6ed46a93}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39fde173-c291-4187-bdcb-111b192af4f9}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a87b155-6518-494f-a237-b4dd63cdfeb2}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ae5dac7-a12f-4233-aa1a-0698c168da2c}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f5d65a4-8245-4069-94c8-f6970e189f97}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d802468-e225-46e3-8282-991b0e5c34b1}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6a75d268-9dae-4f08-8826-b6d285a2915b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 94kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {266f66d3-c414-4a19-abab-14490f713681}, !- Handle
  Curve Cubic 37,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0c0c425d-5090-4cc6-a66f-6236300e4236}, !- Handle
  Curve Cubic 38,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c0271bce-d81b-4778-97f3-bff756801aa0}, !- Handle
  Curve Cubic 39,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9d170436-aaf7-4789-be05-b5295ba79571}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28f60c8f-f0af-4a06-8889-2c785ad6ce23}, !- Handle
  Curve Cubic 40,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d102fb23-4e3c-41cc-a107-daed2f8f48af}, !- Handle
  CoilHeatingDXSingleSpeed_dx 7 68 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  19896.4736863093,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2978c6ff-83d7-4f85-a6c7-cecebbdba182}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42fca1db-9540-43a3-b261-5d09287374e8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6dd28369-cfed-46b3-9f0a-ad6d3412accb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6dd28369-cfed-46b3-9f0a-ad6d3412accb}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b2fe42d-c016-4938-852b-64ba52cb740a}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {2978c6ff-83d7-4f85-a6c7-cecebbdba182}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8dc81b36-d6bc-47a3-88a4-507356214778}, !- Mixed Air Node Name
  {d30822b4-f7c5-45f4-a68b-27c4833f2853}, !- Outdoor Air Stream Node Name
  {adb8449d-9a9d-4bd7-9585-eeeb55fbe6c7}, !- Relief Air Stream Node Name
  {5d08c6ce-a249-417e-ad48-f9f9b41e3812}; !- Return Air Stream Node Name

OS:Node,
  {c31a2bb7-ccea-440b-8618-716368c4a29e}, !- Handle
  Node 158,                               !- Name
  ,                                       !- Inlet Port
  {b02677b8-e416-47c8-a0a9-cca48d39f860}; !- Outlet Port

OS:Node,
  {c361177b-10ed-444d-a90d-ffd71b34e489}, !- Handle
  Node 159,                               !- Name
  {77c899bf-9929-4f0f-ac77-d7fece478ebe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {76f569a3-5371-47a5-bcc3-d06fca1ac77b}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {19428ff7-3eca-45e4-8ef3-62d3f472a8ec}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ca449ade-a83a-46b7-bbd1-42f1b093289b}, !- Air Inlet Node Name
  {44eba129-e95b-45c0-a3e3-7a248f4b459b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Controlling Zone or Thermostat Location
  {6610ba0c-7cda-4d57-9917-0f7b8c77f01c}, !- Supply Air Fan Name
  {d102fb23-4e3c-41cc-a107-daed2f8f48af}, !- Heating Coil Name
  {6a75d268-9dae-4f08-8826-b6d285a2915b}, !- Cooling Coil Name
  {76f569a3-5371-47a5-bcc3-d06fca1ac77b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {42fca1db-9540-43a3-b261-5d09287374e8}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {44eba129-e95b-45c0-a3e3-7a248f4b459b}, !- Handle
  {19428ff7-3eca-45e4-8ef3-62d3f472a8ec}, !- Source Object
  4,                                      !- Outlet Port
  {71468a19-e257-46fa-912b-546b9f4605a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d434515-1308-43b5-85d1-a737ad8b467b}, !- Handle
  Node 160,                               !- Name
  {8dc81b36-d6bc-47a3-88a4-507356214778}, !- Inlet Port
  {ca449ade-a83a-46b7-bbd1-42f1b093289b}; !- Outlet Port

OS:Connection,
  {5d08c6ce-a249-417e-ad48-f9f9b41e3812}, !- Handle
  {c5ad837c-fa09-40e1-a210-106cddec45f3}, !- Source Object
  3,                                      !- Outlet Port
  {0b2fe42d-c016-4938-852b-64ba52cb740a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8dc81b36-d6bc-47a3-88a4-507356214778}, !- Handle
  {0b2fe42d-c016-4938-852b-64ba52cb740a}, !- Source Object
  5,                                      !- Outlet Port
  {4d434515-1308-43b5-85d1-a737ad8b467b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca449ade-a83a-46b7-bbd1-42f1b093289b}, !- Handle
  {4d434515-1308-43b5-85d1-a737ad8b467b}, !- Source Object
  3,                                      !- Outlet Port
  {19428ff7-3eca-45e4-8ef3-62d3f472a8ec}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {77efedde-1556-42a7-97dd-33edaf74f2a8}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c3100bbd-ab4c-4636-8d70-fb42a8ecbc4c}, !- Control Zone Name
  {71468a19-e257-46fa-912b-546b9f4605a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1be713de-ed86-4890-88e1-29d6c183f316}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {667e8be7-663a-4e91-aa76-26a3880fd81f}, !- Water Inlet Node Name
  {0f31052c-e32c-418b-a2cf-f7a93690cfdf}; !- Water Outlet Node Name

OS:Node,
  {1701583b-f860-40e8-a317-1194f8c7b4ea}, !- Handle
  Node 161,                               !- Name
  {226ba207-f755-45b6-a541-fbbaf741f596}, !- Inlet Port
  {667e8be7-663a-4e91-aa76-26a3880fd81f}; !- Outlet Port

OS:Connection,
  {226ba207-f755-45b6-a541-fbbaf741f596}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  16,                                     !- Outlet Port
  {1701583b-f860-40e8-a317-1194f8c7b4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3856c4c8-2a90-46a6-a8cf-8fc6868b8316}, !- Handle
  Node 162,                               !- Name
  {0f31052c-e32c-418b-a2cf-f7a93690cfdf}, !- Inlet Port
  {1164d9aa-5766-4b80-9d23-90d8c07d1b37}; !- Outlet Port

OS:Connection,
  {667e8be7-663a-4e91-aa76-26a3880fd81f}, !- Handle
  {1701583b-f860-40e8-a317-1194f8c7b4ea}, !- Source Object
  3,                                      !- Outlet Port
  {1be713de-ed86-4890-88e1-29d6c183f316}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0f31052c-e32c-418b-a2cf-f7a93690cfdf}, !- Handle
  {1be713de-ed86-4890-88e1-29d6c183f316}, !- Source Object
  10,                                     !- Outlet Port
  {3856c4c8-2a90-46a6-a8cf-8fc6868b8316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1164d9aa-5766-4b80-9d23-90d8c07d1b37}, !- Handle
  {3856c4c8-2a90-46a6-a8cf-8fc6868b8316}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {95647f6d-f770-47db-8c23-85ea216c1de0}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {1be713de-ed86-4890-88e1-29d6c183f316}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2529206e-0f87-4fd4-9073-02652cc68434}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {e625ae22-609a-4367-b3f6-beb1a9f4330b}, !- Air Inlet Node Name
  {48c01f92-7c42-4a8e-b72a-cbb928d0f0c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b0d3350-fa38-4542-89b7-aa27cecfaeee}, !- Handle
  Node 163,                               !- Name
  {dfbbeda5-8742-49f6-a317-98cf5e885f01}, !- Inlet Port
  {c8b2ceab-0179-416e-a5fd-6496bbcb25cc}; !- Outlet Port

OS:Connection,
  {81e19676-76a5-4cb8-b510-7d5fad29a27d}, !- Handle
  {e064210d-f079-4516-aadf-0a293c004106}, !- Source Object
  3,                                      !- Outlet Port
  {8076d9f1-a025-4142-b445-f7a8f274cadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbbeda5-8742-49f6-a317-98cf5e885f01}, !- Handle
  {27997801-74b3-4cc6-9a3a-1426cca597fc}, !- Source Object
  2,                                      !- Outlet Port
  {6b0d3350-fa38-4542-89b7-aa27cecfaeee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b2ceab-0179-416e-a5fd-6496bbcb25cc}, !- Handle
  {6b0d3350-fa38-4542-89b7-aa27cecfaeee}, !- Source Object
  3,                                      !- Outlet Port
  {b006841f-25e8-4ac0-a129-cbd0c41f63d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01c19aa2-58c6-4f7d-a4c9-ee78d0e744c6}, !- Handle
  Node 164,                               !- Name
  {2736e148-d758-4650-9468-756f38b2085a}, !- Inlet Port
  {e625ae22-609a-4367-b3f6-beb1a9f4330b}; !- Outlet Port

OS:Connection,
  {2736e148-d758-4650-9468-756f38b2085a}, !- Handle
  {7fbfc8c9-ef85-4efd-95e2-dc9416d189f3}, !- Source Object
  3,                                      !- Outlet Port
  {01c19aa2-58c6-4f7d-a4c9-ee78d0e744c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e625ae22-609a-4367-b3f6-beb1a9f4330b}, !- Handle
  {01c19aa2-58c6-4f7d-a4c9-ee78d0e744c6}, !- Source Object
  3,                                      !- Outlet Port
  {2529206e-0f87-4fd4-9073-02652cc68434}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48c01f92-7c42-4a8e-b72a-cbb928d0f0c9}, !- Handle
  {2529206e-0f87-4fd4-9073-02652cc68434}, !- Source Object
  4,                                      !- Outlet Port
  {e064210d-f079-4516-aadf-0a293c004106}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}, !- Availability Schedule
  {b0db219c-ba15-465d-8ddb-124332e6134a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e9b60da-d1ff-43db-8b81-46f6f18150fb}, !- Supply Side Inlet Node Name
  {b0b305ef-8446-47a8-8b77-fcf481ed423a}, !- Demand Side Outlet Node Name
  {40ee4632-44b6-478d-a72e-6fd0defae291}, !- Demand Side Inlet Node A
  {665ec91a-61f6-4bc8-abde-9ed732d6a31c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d05a9030-9b6a-45f6-b501-b4a57586a7e7}, !- Demand Mixer Name
  {b63aa9df-e24a-43da-a0df-da022910d599}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a112b7ab-14bf-488d-bc92-2528312e827b}, !- Handle
  Node 165,                               !- Name
  {7e9b60da-d1ff-43db-8b81-46f6f18150fb}, !- Inlet Port
  {c5f1e5e1-9f7b-45e8-8b82-040ddb30ee47}; !- Outlet Port

OS:Node,
  {01542151-b34a-4e56-98d8-c830243ba85f}, !- Handle
  Node 166,                               !- Name
  {499ce3b8-b457-4801-ac6f-d347041fbf9d}, !- Inlet Port
  {665ec91a-61f6-4bc8-abde-9ed732d6a31c}; !- Outlet Port

OS:Connection,
  {7e9b60da-d1ff-43db-8b81-46f6f18150fb}, !- Handle
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- Source Object
  9,                                      !- Outlet Port
  {a112b7ab-14bf-488d-bc92-2528312e827b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665ec91a-61f6-4bc8-abde-9ed732d6a31c}, !- Handle
  {01542151-b34a-4e56-98d8-c830243ba85f}, !- Source Object
  3,                                      !- Outlet Port
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {577eaeb0-b231-41a8-8ef7-ab6a6a8bee25}, !- Handle
  Node 167,                               !- Name
  {40ee4632-44b6-478d-a72e-6fd0defae291}, !- Inlet Port
  {9c94165d-49f0-4a56-9e08-a52a4e28d885}; !- Outlet Port

OS:Node,
  {79a75ee5-cfb6-445a-9ae1-76f60dbad66e}, !- Handle
  Node 168,                               !- Name
  {c9ce163b-ecb5-46d8-92b1-a2bbf5a5c650}, !- Inlet Port
  {b0b305ef-8446-47a8-8b77-fcf481ed423a}; !- Outlet Port

OS:Node,
  {576f0610-d70d-4a34-8a59-c9541df4feeb}, !- Handle
  Node 169,                               !- Name
  {a97a2243-92ba-430b-ac29-979e2a2f863d}, !- Inlet Port
  {6d64e925-271e-4b07-a9f6-818b25b95372}; !- Outlet Port

OS:Connection,
  {40ee4632-44b6-478d-a72e-6fd0defae291}, !- Handle
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- Source Object
  11,                                     !- Outlet Port
  {577eaeb0-b231-41a8-8ef7-ab6a6a8bee25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b305ef-8446-47a8-8b77-fcf481ed423a}, !- Handle
  {79a75ee5-cfb6-445a-9ae1-76f60dbad66e}, !- Source Object
  3,                                      !- Outlet Port
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b63aa9df-e24a-43da-a0df-da022910d599}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {9c94165d-49f0-4a56-9e08-a52a4e28d885}, !- Inlet Node Name
  {5d69cb52-d6e3-4ee8-9796-4f7d3138e93c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d05a9030-9b6a-45f6-b501-b4a57586a7e7}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c9ce163b-ecb5-46d8-92b1-a2bbf5a5c650}, !- Outlet Node Name
  {423a497a-af0a-4110-8742-8c01c77db93d}; !- Inlet Node Name 1

OS:Connection,
  {9c94165d-49f0-4a56-9e08-a52a4e28d885}, !- Handle
  {577eaeb0-b231-41a8-8ef7-ab6a6a8bee25}, !- Source Object
  3,                                      !- Outlet Port
  {b63aa9df-e24a-43da-a0df-da022910d599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ce163b-ecb5-46d8-92b1-a2bbf5a5c650}, !- Handle
  {d05a9030-9b6a-45f6-b501-b4a57586a7e7}, !- Source Object
  2,                                      !- Outlet Port
  {79a75ee5-cfb6-445a-9ae1-76f60dbad66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cfc8ff6-ae96-4959-b9fd-75402bb14cc6}, !- Handle
  {c3b97e37-10ae-48a0-8509-1c0ab456a872}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b0db219c-ba15-465d-8ddb-124332e6134a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {d1455207-54eb-491a-8f91-33107c42249b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e3a47fa4-654d-4198-bdff-77c16d1bd8a9}, !- Handle
  Fan On Off 9,                           !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24e1c296-a45c-4f5b-b40c-6321d373a45e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ca592bd-253e-4ae4-b1e6-8978ee0b90ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24e1c296-a45c-4f5b-b40c-6321d373a45e}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ca592bd-253e-4ae4-b1e6-8978ee0b90ec}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4c88246-39c6-452e-beba-ca5416ab2c6c}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dca6730-7b1b-43ad-b32d-384ae65fe6a9}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70066f54-327c-4316-b0c8-9d7d4411fd2a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6af69e2-a547-414d-8102-537ac3fccf12}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6ec2c138-f485-4d73-8e13-68e49c16c652}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6ae65986-8525-43f5-8631-a10be9a2570a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 315kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {cc6e1e9e-4d5c-43e9-8bce-c51e8fdb4766}, !- Handle
  Curve Cubic 42,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f96821f7-1907-40f8-8c77-e7216e2fbc07}, !- Handle
  Curve Cubic 43,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cd693c19-8213-4852-9fd2-8220b214fc57}, !- Handle
  Curve Cubic 44,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {83097a6c-2ca9-4b2f-acbe-c0edfcd4be60}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d402c34-e4b7-4635-b1da-1cfc08309c11}, !- Handle
  Curve Cubic 45,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0bfa2d72-38ce-4257-bbb7-7383ffb2724c}, !- Handle
  CoilHeatingDXSingleSpeed_dx 8 228 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  66939.4154148689,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {efa97e14-d892-46d8-8d32-1a8e826a21fd}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e911e62-9d15-4ca2-a886-b9ea3eebf593}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e911e62-9d15-4ca2-a886-b9ea3eebf593}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2cd902a7-8691-416e-a1da-b8555f3e8c57}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {efa97e14-d892-46d8-8d32-1a8e826a21fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6de7b98-3dab-43ae-93b5-28deddd927aa}, !- Mixed Air Node Name
  {cd206333-a1aa-47ec-9392-b175f353c900}, !- Outdoor Air Stream Node Name
  {95d9e61d-315b-409b-84af-e43f3243a7c7}, !- Relief Air Stream Node Name
  {c5f1e5e1-9f7b-45e8-8b82-040ddb30ee47}; !- Return Air Stream Node Name

OS:Node,
  {38084752-8846-4bc3-a260-3ac2232247e1}, !- Handle
  Node 170,                               !- Name
  ,                                       !- Inlet Port
  {1f0a5228-2ec3-4845-9272-4122ad3148e0}; !- Outlet Port

OS:Node,
  {960a1c73-fedc-4ca6-a63e-c63cea26144d}, !- Handle
  Node 171,                               !- Name
  {0dea234f-aa8b-4bb9-ad56-cd8fba080f39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {b0a7c5a6-5ddd-45d2-ab2a-a69a6857442c}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {959f6c6b-32a0-4bb6-8569-abadba235786}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {f9f0431a-f42b-4436-b644-699bbb096131}, !- Air Inlet Node Name
  {499ce3b8-b457-4801-ac6f-d347041fbf9d}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Controlling Zone or Thermostat Location
  {e3a47fa4-654d-4198-bdff-77c16d1bd8a9}, !- Supply Air Fan Name
  {0bfa2d72-38ce-4257-bbb7-7383ffb2724c}, !- Heating Coil Name
  {6ae65986-8525-43f5-8631-a10be9a2570a}, !- Cooling Coil Name
  {b0a7c5a6-5ddd-45d2-ab2a-a69a6857442c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {768a7ee0-c3cc-4cf4-8ba4-b365bdf9b73a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {499ce3b8-b457-4801-ac6f-d347041fbf9d}, !- Handle
  {959f6c6b-32a0-4bb6-8569-abadba235786}, !- Source Object
  4,                                      !- Outlet Port
  {01542151-b34a-4e56-98d8-c830243ba85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9727711c-847f-4afd-9568-136731493cdb}, !- Handle
  Node 172,                               !- Name
  {a6de7b98-3dab-43ae-93b5-28deddd927aa}, !- Inlet Port
  {f9f0431a-f42b-4436-b644-699bbb096131}; !- Outlet Port

OS:Connection,
  {c5f1e5e1-9f7b-45e8-8b82-040ddb30ee47}, !- Handle
  {a112b7ab-14bf-488d-bc92-2528312e827b}, !- Source Object
  3,                                      !- Outlet Port
  {2cd902a7-8691-416e-a1da-b8555f3e8c57}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6de7b98-3dab-43ae-93b5-28deddd927aa}, !- Handle
  {2cd902a7-8691-416e-a1da-b8555f3e8c57}, !- Source Object
  5,                                      !- Outlet Port
  {9727711c-847f-4afd-9568-136731493cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f0431a-f42b-4436-b644-699bbb096131}, !- Handle
  {9727711c-847f-4afd-9568-136731493cdb}, !- Source Object
  3,                                      !- Outlet Port
  {959f6c6b-32a0-4bb6-8569-abadba235786}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {903e00fb-0b63-4b1d-9b43-c31a3374fbca}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a508aabd-914f-43f0-bef8-c7ac87ca0d2b}, !- Control Zone Name
  {01542151-b34a-4e56-98d8-c830243ba85f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f437fd41-d71a-4841-8142-399547fcf76f}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a49ee0a3-d212-4cc4-a20e-20a6d2b36b5f}, !- Water Inlet Node Name
  {51d66128-9c85-4223-ba4f-c0737815a04b}; !- Water Outlet Node Name

OS:Node,
  {2d7a279a-f3d4-4a80-9fba-fabf3b050d72}, !- Handle
  Node 173,                               !- Name
  {f3c63b2b-a9d8-4dc2-8d34-7c13b120035b}, !- Inlet Port
  {a49ee0a3-d212-4cc4-a20e-20a6d2b36b5f}; !- Outlet Port

OS:Connection,
  {f3c63b2b-a9d8-4dc2-8d34-7c13b120035b}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  17,                                     !- Outlet Port
  {2d7a279a-f3d4-4a80-9fba-fabf3b050d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3357cef4-c487-4d81-b0e4-4e6c15520ec1}, !- Handle
  Node 174,                               !- Name
  {51d66128-9c85-4223-ba4f-c0737815a04b}, !- Inlet Port
  {0f0e7782-3c82-42aa-857f-d9de2b42ad59}; !- Outlet Port

OS:Connection,
  {a49ee0a3-d212-4cc4-a20e-20a6d2b36b5f}, !- Handle
  {2d7a279a-f3d4-4a80-9fba-fabf3b050d72}, !- Source Object
  3,                                      !- Outlet Port
  {f437fd41-d71a-4841-8142-399547fcf76f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {51d66128-9c85-4223-ba4f-c0737815a04b}, !- Handle
  {f437fd41-d71a-4841-8142-399547fcf76f}, !- Source Object
  10,                                     !- Outlet Port
  {3357cef4-c487-4d81-b0e4-4e6c15520ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0e7782-3c82-42aa-857f-d9de2b42ad59}, !- Handle
  {3357cef4-c487-4d81-b0e4-4e6c15520ec1}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0f9026b6-155d-480e-a6c5-3bdefec1ed7c}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {f437fd41-d71a-4841-8142-399547fcf76f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3795c261-8ba7-41ee-b54f-d50869449726}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {1c78aa96-c64a-456c-a5fe-ef1d053a5a98}, !- Air Inlet Node Name
  {a97a2243-92ba-430b-ac29-979e2a2f863d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d8b292d-0e7a-48d8-b2c3-98a3026bd687}, !- Handle
  Node 175,                               !- Name
  {95f69269-497c-4494-809c-c01ebcab77a4}, !- Inlet Port
  {423a497a-af0a-4110-8742-8c01c77db93d}; !- Outlet Port

OS:Connection,
  {6d64e925-271e-4b07-a9f6-818b25b95372}, !- Handle
  {576f0610-d70d-4a34-8a59-c9541df4feeb}, !- Source Object
  3,                                      !- Outlet Port
  {ed1993d6-8c7a-4a96-bf3e-6731dbe8b2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f69269-497c-4494-809c-c01ebcab77a4}, !- Handle
  {32ea8387-77e7-4cc3-aa85-a0f17e0d2c77}, !- Source Object
  2,                                      !- Outlet Port
  {3d8b292d-0e7a-48d8-b2c3-98a3026bd687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423a497a-af0a-4110-8742-8c01c77db93d}, !- Handle
  {3d8b292d-0e7a-48d8-b2c3-98a3026bd687}, !- Source Object
  3,                                      !- Outlet Port
  {d05a9030-9b6a-45f6-b501-b4a57586a7e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4471a9e0-0ec7-4dee-b4f8-439e5d7aa6e8}, !- Handle
  Node 176,                               !- Name
  {5d69cb52-d6e3-4ee8-9796-4f7d3138e93c}, !- Inlet Port
  {1c78aa96-c64a-456c-a5fe-ef1d053a5a98}; !- Outlet Port

OS:Connection,
  {5d69cb52-d6e3-4ee8-9796-4f7d3138e93c}, !- Handle
  {b63aa9df-e24a-43da-a0df-da022910d599}, !- Source Object
  3,                                      !- Outlet Port
  {4471a9e0-0ec7-4dee-b4f8-439e5d7aa6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c78aa96-c64a-456c-a5fe-ef1d053a5a98}, !- Handle
  {4471a9e0-0ec7-4dee-b4f8-439e5d7aa6e8}, !- Source Object
  3,                                      !- Outlet Port
  {3795c261-8ba7-41ee-b54f-d50869449726}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a97a2243-92ba-430b-ac29-979e2a2f863d}, !- Handle
  {3795c261-8ba7-41ee-b54f-d50869449726}, !- Source Object
  4,                                      !- Outlet Port
  {576f0610-d70d-4a34-8a59-c9541df4feeb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}, !- Availability Schedule
  {21820242-bad5-4a2d-904c-3843e9f758d4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a28528e0-8c37-4293-b52c-cc9f1b11af6b}, !- Supply Side Inlet Node Name
  {d644f68f-0029-428a-b937-59db2d32235b}, !- Demand Side Outlet Node Name
  {0a328489-4c48-4f57-a53e-2c5525ed2ef3}, !- Demand Side Inlet Node A
  {237f0c6a-0207-463e-b651-5b6ed2c09bb9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f113c8f7-8a44-45c8-8675-6bdafd70e41c}, !- Demand Mixer Name
  {b4ab741d-cc15-4ebd-a143-0da439ef6616}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2632b62-5b6c-4e8b-b62a-0b9726e7920c}, !- Handle
  Node 177,                               !- Name
  {a28528e0-8c37-4293-b52c-cc9f1b11af6b}, !- Inlet Port
  {f908fc08-9aa8-4c0b-a8a2-001bf844caa3}; !- Outlet Port

OS:Node,
  {b6fdae0d-004e-4684-ae81-da49d4af6921}, !- Handle
  Node 178,                               !- Name
  {0583a89e-0736-4f41-8692-e39acf6914cf}, !- Inlet Port
  {237f0c6a-0207-463e-b651-5b6ed2c09bb9}; !- Outlet Port

OS:Connection,
  {a28528e0-8c37-4293-b52c-cc9f1b11af6b}, !- Handle
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- Source Object
  9,                                      !- Outlet Port
  {e2632b62-5b6c-4e8b-b62a-0b9726e7920c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237f0c6a-0207-463e-b651-5b6ed2c09bb9}, !- Handle
  {b6fdae0d-004e-4684-ae81-da49d4af6921}, !- Source Object
  3,                                      !- Outlet Port
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa66af21-286c-4d41-ae7c-af443c71528d}, !- Handle
  Node 179,                               !- Name
  {0a328489-4c48-4f57-a53e-2c5525ed2ef3}, !- Inlet Port
  {01b1e3e2-7529-4b7d-80f0-b0635dae3b32}; !- Outlet Port

OS:Node,
  {1ac9c72f-7031-4469-be08-deb47f7d88e0}, !- Handle
  Node 180,                               !- Name
  {f9e83602-e0f4-4a43-959f-6365050231b0}, !- Inlet Port
  {d644f68f-0029-428a-b937-59db2d32235b}; !- Outlet Port

OS:Node,
  {d286ce56-6070-404e-a779-1864fba68285}, !- Handle
  Node 181,                               !- Name
  {82d7a881-bf2d-421a-ae06-b16bb68da5c9}, !- Inlet Port
  {d99007bd-16e7-4774-9f1e-6dcfbf709721}; !- Outlet Port

OS:Connection,
  {0a328489-4c48-4f57-a53e-2c5525ed2ef3}, !- Handle
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- Source Object
  11,                                     !- Outlet Port
  {aa66af21-286c-4d41-ae7c-af443c71528d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d644f68f-0029-428a-b937-59db2d32235b}, !- Handle
  {1ac9c72f-7031-4469-be08-deb47f7d88e0}, !- Source Object
  3,                                      !- Outlet Port
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4ab741d-cc15-4ebd-a143-0da439ef6616}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {01b1e3e2-7529-4b7d-80f0-b0635dae3b32}, !- Inlet Node Name
  {c9eca886-d7d2-4128-8f5d-225c879d3c36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f113c8f7-8a44-45c8-8675-6bdafd70e41c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {f9e83602-e0f4-4a43-959f-6365050231b0}, !- Outlet Node Name
  {51291591-fca9-4bb2-9f13-f26659d7d6d3}; !- Inlet Node Name 1

OS:Connection,
  {01b1e3e2-7529-4b7d-80f0-b0635dae3b32}, !- Handle
  {aa66af21-286c-4d41-ae7c-af443c71528d}, !- Source Object
  3,                                      !- Outlet Port
  {b4ab741d-cc15-4ebd-a143-0da439ef6616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e83602-e0f4-4a43-959f-6365050231b0}, !- Handle
  {f113c8f7-8a44-45c8-8675-6bdafd70e41c}, !- Source Object
  2,                                      !- Outlet Port
  {1ac9c72f-7031-4469-be08-deb47f7d88e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94afd413-a12f-40a7-aa71-23f91d4269c3}, !- Handle
  {ca31efea-1e8d-4fb8-b65c-e0d528c0134c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21820242-bad5-4a2d-904c-3843e9f758d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {42b3a886-76d3-4429-ada5-31fe3b01c80b}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {091e9211-29f7-4712-b9a5-0581351d760c}, !- Handle
  Fan On Off 10,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2abb2758-e850-4bc6-98c3-08cd0b5da1f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e5aad59-bdad-4a28-9df0-762a1d064f53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2abb2758-e850-4bc6-98c3-08cd0b5da1f1}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e5aad59-bdad-4a28-9df0-762a1d064f53}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {363f5bbd-37b5-435b-a9b9-ce6857b219cf}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f1a79778-8f93-4683-aa3b-8ec0fad56c0a}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1904011c-33f6-45ba-a898-63561a124249}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc8b9594-b936-4ec8-b5ed-c7bb8027dba7}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14b03ed7-f509-41cf-881c-4f582af6a999}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {925b9e33-679a-4285-b731-274ac8078b45}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 308kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {e9808491-453b-4792-ab19-56ea90894689}, !- Handle
  Curve Cubic 47,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6a3fe220-bc5c-4655-8114-c0f8c8dba0d7}, !- Handle
  Curve Cubic 48,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {734f1bf5-d4a4-40dd-b8e8-7c5fa2fa088e}, !- Handle
  Curve Cubic 49,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c70428fe-3c92-4607-a712-02461ecb1c9c}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a91a0c03-0bf2-4e15-bd7d-9b975ef9f070}, !- Handle
  Curve Cubic 50,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b23e645d-5587-4531-9b33-bae6fa2691e6}, !- Handle
  CoilHeatingDXSingleSpeed_dx 9 223 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  65378.3279561512,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {d10f5425-112b-4d69-94b8-95a53737dadd}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b844063-5137-4b21-aa36-0a91771e8c57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b844063-5137-4b21-aa36-0a91771e8c57}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8dc61811-db42-4b3f-8124-5d5324adef88}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {d10f5425-112b-4d69-94b8-95a53737dadd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90fec89f-046b-486b-bc40-7cead5a55304}, !- Mixed Air Node Name
  {038ca106-30e8-4c20-895e-49e526f7a887}, !- Outdoor Air Stream Node Name
  {ca432cd5-9559-4b69-98be-68d238211e0c}, !- Relief Air Stream Node Name
  {f908fc08-9aa8-4c0b-a8a2-001bf844caa3}; !- Return Air Stream Node Name

OS:Node,
  {8c4bb635-5b62-432c-961a-936146336afb}, !- Handle
  Node 182,                               !- Name
  ,                                       !- Inlet Port
  {a71f3789-2a5c-4a64-b069-1e47a89c31fa}; !- Outlet Port

OS:Node,
  {e5a1e18b-088c-4ff2-91c8-d95d50f08848}, !- Handle
  Node 183,                               !- Name
  {61dcf1e2-0a09-4088-a433-2d6ec1749e47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {b182b3f1-1f59-4ffb-b238-6ba776401e79}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2d01f1eb-fb8c-4727-b6b1-0ae7eeb49310}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {9c814a1e-c85d-4c7e-a58b-3772c9187582}, !- Air Inlet Node Name
  {0583a89e-0736-4f41-8692-e39acf6914cf}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Controlling Zone or Thermostat Location
  {091e9211-29f7-4712-b9a5-0581351d760c}, !- Supply Air Fan Name
  {b23e645d-5587-4531-9b33-bae6fa2691e6}, !- Heating Coil Name
  {925b9e33-679a-4285-b731-274ac8078b45}, !- Cooling Coil Name
  {b182b3f1-1f59-4ffb-b238-6ba776401e79}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {1165d8d3-5a32-41a1-9a17-fd1af01ca565}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0583a89e-0736-4f41-8692-e39acf6914cf}, !- Handle
  {2d01f1eb-fb8c-4727-b6b1-0ae7eeb49310}, !- Source Object
  4,                                      !- Outlet Port
  {b6fdae0d-004e-4684-ae81-da49d4af6921}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5612b766-c433-4f4f-943f-1ebb742f35d5}, !- Handle
  Node 184,                               !- Name
  {90fec89f-046b-486b-bc40-7cead5a55304}, !- Inlet Port
  {9c814a1e-c85d-4c7e-a58b-3772c9187582}; !- Outlet Port

OS:Connection,
  {f908fc08-9aa8-4c0b-a8a2-001bf844caa3}, !- Handle
  {e2632b62-5b6c-4e8b-b62a-0b9726e7920c}, !- Source Object
  3,                                      !- Outlet Port
  {8dc61811-db42-4b3f-8124-5d5324adef88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90fec89f-046b-486b-bc40-7cead5a55304}, !- Handle
  {8dc61811-db42-4b3f-8124-5d5324adef88}, !- Source Object
  5,                                      !- Outlet Port
  {5612b766-c433-4f4f-943f-1ebb742f35d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c814a1e-c85d-4c7e-a58b-3772c9187582}, !- Handle
  {5612b766-c433-4f4f-943f-1ebb742f35d5}, !- Source Object
  3,                                      !- Outlet Port
  {2d01f1eb-fb8c-4727-b6b1-0ae7eeb49310}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9205e57-fbd7-44e5-bb58-fe532c6d8fae}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4340818d-49b2-4b9e-a642-9c7c962d5741}, !- Control Zone Name
  {b6fdae0d-004e-4684-ae81-da49d4af6921}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e9c90bf3-6c4e-49b4-9754-dd5d9736e164}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7b9b8153-75f2-4f23-8494-90ec28f1210b}, !- Water Inlet Node Name
  {c2e5c15b-9a96-435b-aa58-39d1ff7f694a}; !- Water Outlet Node Name

OS:Node,
  {516a7580-62a9-4825-9300-97518e4bf758}, !- Handle
  Node 185,                               !- Name
  {caf611b5-6974-454a-8ddb-cdc952f3c2ce}, !- Inlet Port
  {7b9b8153-75f2-4f23-8494-90ec28f1210b}; !- Outlet Port

OS:Connection,
  {caf611b5-6974-454a-8ddb-cdc952f3c2ce}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  18,                                     !- Outlet Port
  {516a7580-62a9-4825-9300-97518e4bf758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {846d6796-9716-4250-9026-e38a8602a269}, !- Handle
  Node 186,                               !- Name
  {c2e5c15b-9a96-435b-aa58-39d1ff7f694a}, !- Inlet Port
  {6305aec9-e334-4c87-96ef-ba6920b45226}; !- Outlet Port

OS:Connection,
  {7b9b8153-75f2-4f23-8494-90ec28f1210b}, !- Handle
  {516a7580-62a9-4825-9300-97518e4bf758}, !- Source Object
  3,                                      !- Outlet Port
  {e9c90bf3-6c4e-49b4-9754-dd5d9736e164}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2e5c15b-9a96-435b-aa58-39d1ff7f694a}, !- Handle
  {e9c90bf3-6c4e-49b4-9754-dd5d9736e164}, !- Source Object
  10,                                     !- Outlet Port
  {846d6796-9716-4250-9026-e38a8602a269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6305aec9-e334-4c87-96ef-ba6920b45226}, !- Handle
  {846d6796-9716-4250-9026-e38a8602a269}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3a301e0b-476f-4919-87e0-07eb87b470bc}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {e9c90bf3-6c4e-49b4-9754-dd5d9736e164}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bda916da-9707-4d2f-9854-ac8d28cdeb6b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {fe427d8b-30ae-4c34-86a6-06ba3a5f7524}, !- Air Inlet Node Name
  {82d7a881-bf2d-421a-ae06-b16bb68da5c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c660f3c4-bb96-4bb9-93e0-e6b0b5512a3e}, !- Handle
  Node 187,                               !- Name
  {8ffa74d2-f48a-4aac-aec4-2441ce3ffd9e}, !- Inlet Port
  {51291591-fca9-4bb2-9f13-f26659d7d6d3}; !- Outlet Port

OS:Connection,
  {d99007bd-16e7-4774-9f1e-6dcfbf709721}, !- Handle
  {d286ce56-6070-404e-a779-1864fba68285}, !- Source Object
  3,                                      !- Outlet Port
  {e1627b75-43d5-446a-98b0-c181beb6c05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ffa74d2-f48a-4aac-aec4-2441ce3ffd9e}, !- Handle
  {e7c01eba-8dc6-4e61-ab07-9f926a75ff00}, !- Source Object
  2,                                      !- Outlet Port
  {c660f3c4-bb96-4bb9-93e0-e6b0b5512a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51291591-fca9-4bb2-9f13-f26659d7d6d3}, !- Handle
  {c660f3c4-bb96-4bb9-93e0-e6b0b5512a3e}, !- Source Object
  3,                                      !- Outlet Port
  {f113c8f7-8a44-45c8-8675-6bdafd70e41c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ebe7bdd-1504-478a-9cdb-4e347d9b507a}, !- Handle
  Node 188,                               !- Name
  {c9eca886-d7d2-4128-8f5d-225c879d3c36}, !- Inlet Port
  {fe427d8b-30ae-4c34-86a6-06ba3a5f7524}; !- Outlet Port

OS:Connection,
  {c9eca886-d7d2-4128-8f5d-225c879d3c36}, !- Handle
  {b4ab741d-cc15-4ebd-a143-0da439ef6616}, !- Source Object
  3,                                      !- Outlet Port
  {8ebe7bdd-1504-478a-9cdb-4e347d9b507a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe427d8b-30ae-4c34-86a6-06ba3a5f7524}, !- Handle
  {8ebe7bdd-1504-478a-9cdb-4e347d9b507a}, !- Source Object
  3,                                      !- Outlet Port
  {bda916da-9707-4d2f-9854-ac8d28cdeb6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82d7a881-bf2d-421a-ae06-b16bb68da5c9}, !- Handle
  {bda916da-9707-4d2f-9854-ac8d28cdeb6b}, !- Source Object
  4,                                      !- Outlet Port
  {d286ce56-6070-404e-a779-1864fba68285}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}, !- Availability Schedule
  {7e936db0-c90d-4eb8-8c47-09ad2f69585f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {345fd013-9196-49b3-9cca-9d0c65113136}, !- Supply Side Inlet Node Name
  {3bc85d12-1e80-4276-b347-680e90b4df76}, !- Demand Side Outlet Node Name
  {caa23078-1b06-4a0a-ade0-cb253b3941cf}, !- Demand Side Inlet Node A
  {0a98b3f7-a3b2-40da-8a34-50fbd589f940}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fca38889-e6b9-45f7-9f4b-1fd5c19c0c95}, !- Demand Mixer Name
  {03641b40-2a03-4b3c-abbd-63e75ef70847}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3da37f4f-8d73-44f2-a92b-ad4888748883}, !- Handle
  Node 189,                               !- Name
  {345fd013-9196-49b3-9cca-9d0c65113136}, !- Inlet Port
  {3b16f56f-cf53-4ad9-9d25-c43871d0bdff}; !- Outlet Port

OS:Node,
  {b9b7291a-c366-4908-adaa-2a908c5a65ae}, !- Handle
  Node 190,                               !- Name
  {9226255a-169b-42f9-bce0-1424b2003ff3}, !- Inlet Port
  {0a98b3f7-a3b2-40da-8a34-50fbd589f940}; !- Outlet Port

OS:Connection,
  {345fd013-9196-49b3-9cca-9d0c65113136}, !- Handle
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- Source Object
  9,                                      !- Outlet Port
  {3da37f4f-8d73-44f2-a92b-ad4888748883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a98b3f7-a3b2-40da-8a34-50fbd589f940}, !- Handle
  {b9b7291a-c366-4908-adaa-2a908c5a65ae}, !- Source Object
  3,                                      !- Outlet Port
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b2094f0-cc3e-4aea-9861-66c982245d4b}, !- Handle
  Node 191,                               !- Name
  {caa23078-1b06-4a0a-ade0-cb253b3941cf}, !- Inlet Port
  {302107f3-d84a-47ff-ad73-0e9580e20611}; !- Outlet Port

OS:Node,
  {fbc495d2-bf7f-470a-b7a3-cfe420b6c2f3}, !- Handle
  Node 192,                               !- Name
  {3ae9dc2b-2e9c-46a2-a8c6-ff20cccf3416}, !- Inlet Port
  {3bc85d12-1e80-4276-b347-680e90b4df76}; !- Outlet Port

OS:Node,
  {35c05322-2b33-46b9-b56c-e09bd8296f48}, !- Handle
  Node 193,                               !- Name
  {9ccd6790-efc5-456b-8dd7-c4bd0746d4ef}, !- Inlet Port
  {6463d5ba-d440-47cc-ae6d-496bcc2c8923}; !- Outlet Port

OS:Connection,
  {caa23078-1b06-4a0a-ade0-cb253b3941cf}, !- Handle
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- Source Object
  11,                                     !- Outlet Port
  {1b2094f0-cc3e-4aea-9861-66c982245d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc85d12-1e80-4276-b347-680e90b4df76}, !- Handle
  {fbc495d2-bf7f-470a-b7a3-cfe420b6c2f3}, !- Source Object
  3,                                      !- Outlet Port
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03641b40-2a03-4b3c-abbd-63e75ef70847}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {302107f3-d84a-47ff-ad73-0e9580e20611}, !- Inlet Node Name
  {1cba8c67-e199-4dcb-9f0d-f2c695fd3f66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fca38889-e6b9-45f7-9f4b-1fd5c19c0c95}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {3ae9dc2b-2e9c-46a2-a8c6-ff20cccf3416}, !- Outlet Node Name
  {768b6c55-b282-4198-92bc-a82c12fb8207}; !- Inlet Node Name 1

OS:Connection,
  {302107f3-d84a-47ff-ad73-0e9580e20611}, !- Handle
  {1b2094f0-cc3e-4aea-9861-66c982245d4b}, !- Source Object
  3,                                      !- Outlet Port
  {03641b40-2a03-4b3c-abbd-63e75ef70847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae9dc2b-2e9c-46a2-a8c6-ff20cccf3416}, !- Handle
  {fca38889-e6b9-45f7-9f4b-1fd5c19c0c95}, !- Source Object
  2,                                      !- Outlet Port
  {fbc495d2-bf7f-470a-b7a3-cfe420b6c2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6534b766-67fd-4917-b0c2-51f8f132a34f}, !- Handle
  {00b015cb-d338-404d-8b0b-6b7772bdb80b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7e936db0-c90d-4eb8-8c47-09ad2f69585f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {c3c07914-ca41-47d2-ae39-fe7b73e22667}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {bbd4249e-7170-4533-92a8-6ecea1eab782}, !- Handle
  Fan On Off 11,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c59eb68-b000-4857-a584-6347e830900d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3827a1b-e54f-4b94-a2c7-a54d8414a173}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c59eb68-b000-4857-a584-6347e830900d}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3827a1b-e54f-4b94-a2c7-a54d8414a173}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcb10a4f-2dac-4bb8-8a86-d5917d472f06}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c1a7d26-2914-4a70-b767-bcbb6c1e27fb}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e555a931-4433-493e-9d2a-774f481f5d09}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c5720c8-b4c5-44b3-bc5a-99b546b03519}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0a039390-4109-4b4b-a764-07b238d75126}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {486837ea-231e-4647-89f6-6412508b2ce5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 653kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {76acfb9f-d566-4fb3-9600-3a2137492121}, !- Handle
  Curve Cubic 52,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2af0d6a3-a3c7-4d2a-afe6-35a230074a4c}, !- Handle
  Curve Cubic 53,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {66c14aec-1232-48ac-bd9e-80c7915de9ec}, !- Handle
  Curve Cubic 54,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {10f4b2f7-ae42-4394-a520-a45fe2ab5407}, !- Handle
  Curve Quadratic 33,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f0b75be-5dab-4fc8-bb5e-a943a863436c}, !- Handle
  Curve Cubic 55,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c672a75c-8061-42e7-abad-2b5cf0e1b6bb}, !- Handle
  CoilHeatingDXSingleSpeed_dx 10 473 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  138650.193773356,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {bdbc1177-93cc-470c-949c-4f24011a8c2a}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c9c7c2b-ca90-46df-a4a1-7c6e1710d6c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3c9c7c2b-ca90-46df-a4a1-7c6e1710d6c0}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {06ac73ee-037c-4c78-a166-bb738718a616}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {bdbc1177-93cc-470c-949c-4f24011a8c2a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e86221ed-5576-40ee-9ef7-2c49159a0848}, !- Mixed Air Node Name
  {6c7d11b0-20dd-4288-88ed-fd68c5fef812}, !- Outdoor Air Stream Node Name
  {d54ce65e-7e4f-4ff7-948a-69d25b4228a5}, !- Relief Air Stream Node Name
  {3b16f56f-cf53-4ad9-9d25-c43871d0bdff}; !- Return Air Stream Node Name

OS:Node,
  {5970b585-8bb1-4812-b852-33f00bbff941}, !- Handle
  Node 194,                               !- Name
  ,                                       !- Inlet Port
  {6cb18e06-7c42-4eae-ba00-59731099cf12}; !- Outlet Port

OS:Node,
  {c2675353-c247-4554-b6fd-0bd291bd0584}, !- Handle
  Node 195,                               !- Name
  {e4224d4d-092a-4f72-adf5-501851ab7c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {43c25be0-3576-493a-855d-8a4b62540ae6}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {af279948-9214-4678-899e-9d6ff73f6f6d}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b83bb226-3a18-4cf1-84f2-d6ae89c63ec3}, !- Air Inlet Node Name
  {9226255a-169b-42f9-bce0-1424b2003ff3}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Controlling Zone or Thermostat Location
  {bbd4249e-7170-4533-92a8-6ecea1eab782}, !- Supply Air Fan Name
  {c672a75c-8061-42e7-abad-2b5cf0e1b6bb}, !- Heating Coil Name
  {486837ea-231e-4647-89f6-6412508b2ce5}, !- Cooling Coil Name
  {43c25be0-3576-493a-855d-8a4b62540ae6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {116f8e70-15de-4d50-afc0-e6bf8004c8d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {9226255a-169b-42f9-bce0-1424b2003ff3}, !- Handle
  {af279948-9214-4678-899e-9d6ff73f6f6d}, !- Source Object
  4,                                      !- Outlet Port
  {b9b7291a-c366-4908-adaa-2a908c5a65ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a68c718e-c352-43ed-abf3-db6c9f96d7bc}, !- Handle
  Node 196,                               !- Name
  {e86221ed-5576-40ee-9ef7-2c49159a0848}, !- Inlet Port
  {b83bb226-3a18-4cf1-84f2-d6ae89c63ec3}; !- Outlet Port

OS:Connection,
  {3b16f56f-cf53-4ad9-9d25-c43871d0bdff}, !- Handle
  {3da37f4f-8d73-44f2-a92b-ad4888748883}, !- Source Object
  3,                                      !- Outlet Port
  {06ac73ee-037c-4c78-a166-bb738718a616}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e86221ed-5576-40ee-9ef7-2c49159a0848}, !- Handle
  {06ac73ee-037c-4c78-a166-bb738718a616}, !- Source Object
  5,                                      !- Outlet Port
  {a68c718e-c352-43ed-abf3-db6c9f96d7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83bb226-3a18-4cf1-84f2-d6ae89c63ec3}, !- Handle
  {a68c718e-c352-43ed-abf3-db6c9f96d7bc}, !- Source Object
  3,                                      !- Outlet Port
  {af279948-9214-4678-899e-9d6ff73f6f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5dc7b00b-0560-4205-96c6-68f5ebba8ecd}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {aea40996-1499-498d-a1e5-634e8d6c73e8}, !- Control Zone Name
  {b9b7291a-c366-4908-adaa-2a908c5a65ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {dd1c5fcd-da22-4be7-b181-e388a506795a}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {41fdda94-83ff-4235-8cbb-dc2278543cb0}, !- Water Inlet Node Name
  {a976c1fd-304f-4ff5-84d4-f21990711a61}; !- Water Outlet Node Name

OS:Node,
  {5207eb0d-c124-4e12-badc-cce2ed4b6d8f}, !- Handle
  Node 197,                               !- Name
  {910d6177-1adb-4ed4-8cdd-432ba9302075}, !- Inlet Port
  {41fdda94-83ff-4235-8cbb-dc2278543cb0}; !- Outlet Port

OS:Connection,
  {910d6177-1adb-4ed4-8cdd-432ba9302075}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  19,                                     !- Outlet Port
  {5207eb0d-c124-4e12-badc-cce2ed4b6d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be0e3417-14bb-44cd-acf2-f6e55024fff6}, !- Handle
  Node 198,                               !- Name
  {a976c1fd-304f-4ff5-84d4-f21990711a61}, !- Inlet Port
  {d5c0f360-65e3-4428-8caa-1dd092f53ec2}; !- Outlet Port

OS:Connection,
  {41fdda94-83ff-4235-8cbb-dc2278543cb0}, !- Handle
  {5207eb0d-c124-4e12-badc-cce2ed4b6d8f}, !- Source Object
  3,                                      !- Outlet Port
  {dd1c5fcd-da22-4be7-b181-e388a506795a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a976c1fd-304f-4ff5-84d4-f21990711a61}, !- Handle
  {dd1c5fcd-da22-4be7-b181-e388a506795a}, !- Source Object
  10,                                     !- Outlet Port
  {be0e3417-14bb-44cd-acf2-f6e55024fff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c0f360-65e3-4428-8caa-1dd092f53ec2}, !- Handle
  {be0e3417-14bb-44cd-acf2-f6e55024fff6}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fda6941-3ae0-433e-9996-519c169c233a}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {dd1c5fcd-da22-4be7-b181-e388a506795a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0700b5ec-73cd-4f71-9274-5ae940fed0a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {1300fb19-6444-4928-9781-fd674e2a0a18}, !- Air Inlet Node Name
  {9ccd6790-efc5-456b-8dd7-c4bd0746d4ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0890c7d5-a19b-4d17-ad12-d7ff8f84fae7}, !- Handle
  Node 199,                               !- Name
  {b05b3418-2cdc-45fc-b60a-b389f1d1cd05}, !- Inlet Port
  {768b6c55-b282-4198-92bc-a82c12fb8207}; !- Outlet Port

OS:Connection,
  {6463d5ba-d440-47cc-ae6d-496bcc2c8923}, !- Handle
  {35c05322-2b33-46b9-b56c-e09bd8296f48}, !- Source Object
  3,                                      !- Outlet Port
  {bdb5eba7-4045-4586-a119-851e297573b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05b3418-2cdc-45fc-b60a-b389f1d1cd05}, !- Handle
  {5a48bab1-d8ef-43b9-a3ac-cc8ad4110214}, !- Source Object
  2,                                      !- Outlet Port
  {0890c7d5-a19b-4d17-ad12-d7ff8f84fae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {768b6c55-b282-4198-92bc-a82c12fb8207}, !- Handle
  {0890c7d5-a19b-4d17-ad12-d7ff8f84fae7}, !- Source Object
  3,                                      !- Outlet Port
  {fca38889-e6b9-45f7-9f4b-1fd5c19c0c95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9faf2cc-e3a6-4c32-a336-17c0d45d6cec}, !- Handle
  Node 200,                               !- Name
  {1cba8c67-e199-4dcb-9f0d-f2c695fd3f66}, !- Inlet Port
  {1300fb19-6444-4928-9781-fd674e2a0a18}; !- Outlet Port

OS:Connection,
  {1cba8c67-e199-4dcb-9f0d-f2c695fd3f66}, !- Handle
  {03641b40-2a03-4b3c-abbd-63e75ef70847}, !- Source Object
  3,                                      !- Outlet Port
  {a9faf2cc-e3a6-4c32-a336-17c0d45d6cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1300fb19-6444-4928-9781-fd674e2a0a18}, !- Handle
  {a9faf2cc-e3a6-4c32-a336-17c0d45d6cec}, !- Source Object
  3,                                      !- Outlet Port
  {0700b5ec-73cd-4f71-9274-5ae940fed0a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ccd6790-efc5-456b-8dd7-c4bd0746d4ef}, !- Handle
  {0700b5ec-73cd-4f71-9274-5ae940fed0a7}, !- Source Object
  4,                                      !- Outlet Port
  {35c05322-2b33-46b9-b56c-e09bd8296f48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Availability Schedule
  {7a416bc6-0c19-45cd-ab5f-ad1a9714acff}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3bfefad1-8c08-4948-899f-72702e3a4785}, !- Supply Side Inlet Node Name
  {d1e582fd-a49f-4257-a965-70e61a835897}, !- Demand Side Outlet Node Name
  {2dc8c961-acf9-494f-b838-edda3d4117a5}, !- Demand Side Inlet Node A
  {0ad0ae8a-015f-42e3-828a-618aabd70b9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97b271b3-bd6b-4eef-b531-040e507a2236}, !- Demand Mixer Name
  {b5434506-8a3b-4801-95dd-cfbcc1991def}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cffbb4a6-a80c-4b35-ba7d-e2b4bfc98cd9}, !- Handle
  Node 201,                               !- Name
  {3bfefad1-8c08-4948-899f-72702e3a4785}, !- Inlet Port
  {19ab92ee-ca62-4912-8d9f-62720c98bd85}; !- Outlet Port

OS:Node,
  {edec959e-23c0-48eb-b7b9-a12bfc7bed51}, !- Handle
  Node 202,                               !- Name
  {431902ac-92d2-46cb-98d5-1e9d70b7f358}, !- Inlet Port
  {0ad0ae8a-015f-42e3-828a-618aabd70b9b}; !- Outlet Port

OS:Connection,
  {3bfefad1-8c08-4948-899f-72702e3a4785}, !- Handle
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- Source Object
  9,                                      !- Outlet Port
  {cffbb4a6-a80c-4b35-ba7d-e2b4bfc98cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad0ae8a-015f-42e3-828a-618aabd70b9b}, !- Handle
  {edec959e-23c0-48eb-b7b9-a12bfc7bed51}, !- Source Object
  3,                                      !- Outlet Port
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {78093fe3-d11b-4bf1-900e-62843ef92b01}, !- Handle
  Node 203,                               !- Name
  {2dc8c961-acf9-494f-b838-edda3d4117a5}, !- Inlet Port
  {f592e88f-c7ac-44ac-97cc-bc2f137916e3}; !- Outlet Port

OS:Node,
  {644a3690-da43-4cee-833e-139af2929b17}, !- Handle
  Node 204,                               !- Name
  {5ddc3abe-4a9d-44f6-8d12-308d283c7096}, !- Inlet Port
  {d1e582fd-a49f-4257-a965-70e61a835897}; !- Outlet Port

OS:Node,
  {80373415-e804-459d-98da-dd066f38d214}, !- Handle
  Node 205,                               !- Name
  {ceb1f17c-9ace-43da-b528-e56ee31a2153}, !- Inlet Port
  {8fb09c02-65c7-4f52-97b0-3c3d31192b79}; !- Outlet Port

OS:Connection,
  {2dc8c961-acf9-494f-b838-edda3d4117a5}, !- Handle
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- Source Object
  11,                                     !- Outlet Port
  {78093fe3-d11b-4bf1-900e-62843ef92b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e582fd-a49f-4257-a965-70e61a835897}, !- Handle
  {644a3690-da43-4cee-833e-139af2929b17}, !- Source Object
  3,                                      !- Outlet Port
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5434506-8a3b-4801-95dd-cfbcc1991def}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {f592e88f-c7ac-44ac-97cc-bc2f137916e3}, !- Inlet Node Name
  {896c4da9-da8e-493a-9a8e-b88b79ed0223}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97b271b3-bd6b-4eef-b531-040e507a2236}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {5ddc3abe-4a9d-44f6-8d12-308d283c7096}, !- Outlet Node Name
  {9ed69164-34ec-42d2-8420-a2860f953648}; !- Inlet Node Name 1

OS:Connection,
  {f592e88f-c7ac-44ac-97cc-bc2f137916e3}, !- Handle
  {78093fe3-d11b-4bf1-900e-62843ef92b01}, !- Source Object
  3,                                      !- Outlet Port
  {b5434506-8a3b-4801-95dd-cfbcc1991def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddc3abe-4a9d-44f6-8d12-308d283c7096}, !- Handle
  {97b271b3-bd6b-4eef-b531-040e507a2236}, !- Source Object
  2,                                      !- Outlet Port
  {644a3690-da43-4cee-833e-139af2929b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97feeefb-afde-4142-966b-537cbc4c9622}, !- Handle
  {8f062dc7-858a-41c4-8f76-4b4545af5eab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7a416bc6-0c19-45cd-ab5f-ad1a9714acff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {f24ab670-c16c-4b16-b836-446798d4b319}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fe7367f7-277c-4e6e-9032-6d145e03a638}, !- Handle
  Fan On Off 12,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70acdb77-549b-4716-b332-0aaaee404fd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bc703d3-8621-4a0f-9e9b-17872b13469b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {70acdb77-549b-4716-b332-0aaaee404fd5}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bc703d3-8621-4a0f-9e9b-17872b13469b}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d95d215-f89c-4f0e-ba38-ae90a293bf7f}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2528c8b6-ff50-46f7-a5a6-6186152f1585}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cda2f4cb-d410-4f34-bcd5-ccf95bba6906}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29abfc54-0a84-4b94-b0c3-3cd06c4b1857}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a3bd946-c1f1-40e9-a99c-9e76e0c204a6}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {380546b3-9a60-421d-942c-471ee4747607}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 586kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {d1739084-0e59-48f7-9961-e71c731874e1}, !- Handle
  Curve Cubic 57,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {07ddf4be-b758-42c1-9c42-6e064b79736f}, !- Handle
  Curve Cubic 58,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1398781d-9324-4b0a-8043-7cbc60b2ca9c}, !- Handle
  Curve Cubic 59,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {da72ad6f-dec4-4470-8688-0777c560eeda}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53121d92-e032-4612-b82b-4d63cdca8684}, !- Handle
  Curve Cubic 60,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {44c2526d-81f1-4183-8994-5024584045ce}, !- Handle
  CoilHeatingDXSingleSpeed_dx 11 425 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  124487.313529849,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4b1f9532-6e42-47a7-b4f7-8d307cae2007}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {721f52b3-b85a-42db-80d2-718371c90b13}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8bb71d25-c424-4915-a760-db13e97873f4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8bb71d25-c424-4915-a760-db13e97873f4}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8aa29477-ad93-491c-8b97-2dedc2a9b76a}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {4b1f9532-6e42-47a7-b4f7-8d307cae2007}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {235c0a11-619e-4dcf-8e4a-af8fc95c6fd1}, !- Mixed Air Node Name
  {8c1caa37-3c67-475a-bfea-9143c87633be}, !- Outdoor Air Stream Node Name
  {c3a8dab6-da5b-4ec6-bb11-359a327661d3}, !- Relief Air Stream Node Name
  {19ab92ee-ca62-4912-8d9f-62720c98bd85}; !- Return Air Stream Node Name

OS:Node,
  {cb29ddf4-2399-4ba1-8c43-e3eee3a1c3a3}, !- Handle
  Node 206,                               !- Name
  ,                                       !- Inlet Port
  {85373db0-e0dc-4bed-8034-60d3ed1bc53e}; !- Outlet Port

OS:Node,
  {4ac80145-5489-4fb3-a55b-7c69e1874888}, !- Handle
  Node 207,                               !- Name
  {1a882b38-ad46-462c-a36b-2b7b4317693f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {12a71d08-e27c-4e69-a647-c0a0004a1998}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {aaa2f75d-5087-476e-80b7-76d807aafdd3}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {959117e2-900d-4bad-b778-95667d3d85ca}, !- Air Inlet Node Name
  {431902ac-92d2-46cb-98d5-1e9d70b7f358}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Controlling Zone or Thermostat Location
  {fe7367f7-277c-4e6e-9032-6d145e03a638}, !- Supply Air Fan Name
  {44c2526d-81f1-4183-8994-5024584045ce}, !- Heating Coil Name
  {380546b3-9a60-421d-942c-471ee4747607}, !- Cooling Coil Name
  {12a71d08-e27c-4e69-a647-c0a0004a1998}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {721f52b3-b85a-42db-80d2-718371c90b13}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {431902ac-92d2-46cb-98d5-1e9d70b7f358}, !- Handle
  {aaa2f75d-5087-476e-80b7-76d807aafdd3}, !- Source Object
  4,                                      !- Outlet Port
  {edec959e-23c0-48eb-b7b9-a12bfc7bed51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2404b644-8d89-4659-831e-56adac2ad8aa}, !- Handle
  Node 208,                               !- Name
  {235c0a11-619e-4dcf-8e4a-af8fc95c6fd1}, !- Inlet Port
  {959117e2-900d-4bad-b778-95667d3d85ca}; !- Outlet Port

OS:Connection,
  {19ab92ee-ca62-4912-8d9f-62720c98bd85}, !- Handle
  {cffbb4a6-a80c-4b35-ba7d-e2b4bfc98cd9}, !- Source Object
  3,                                      !- Outlet Port
  {8aa29477-ad93-491c-8b97-2dedc2a9b76a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {235c0a11-619e-4dcf-8e4a-af8fc95c6fd1}, !- Handle
  {8aa29477-ad93-491c-8b97-2dedc2a9b76a}, !- Source Object
  5,                                      !- Outlet Port
  {2404b644-8d89-4659-831e-56adac2ad8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959117e2-900d-4bad-b778-95667d3d85ca}, !- Handle
  {2404b644-8d89-4659-831e-56adac2ad8aa}, !- Source Object
  3,                                      !- Outlet Port
  {aaa2f75d-5087-476e-80b7-76d807aafdd3}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e25d5b12-e7e8-4563-a327-c1a354c8a61b}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {13785684-8bd0-477e-aeec-dbcc1d8b1ef8}, !- Control Zone Name
  {edec959e-23c0-48eb-b7b9-a12bfc7bed51}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d72003c0-e36e-45e6-aba5-8ffaca23978a}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1615f840-69c8-4abc-93a4-299292abc428}, !- Water Inlet Node Name
  {ba97e58d-3fa7-4f46-bf70-b29c6a984d4c}; !- Water Outlet Node Name

OS:Node,
  {c61667be-43f9-469c-9408-706338c951d2}, !- Handle
  Node 209,                               !- Name
  {07c6fd71-ede4-4a39-84c8-73dde0b30725}, !- Inlet Port
  {1615f840-69c8-4abc-93a4-299292abc428}; !- Outlet Port

OS:Connection,
  {07c6fd71-ede4-4a39-84c8-73dde0b30725}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  20,                                     !- Outlet Port
  {c61667be-43f9-469c-9408-706338c951d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6936f12-d4e6-4189-82fb-5bdc5177fb5f}, !- Handle
  Node 210,                               !- Name
  {ba97e58d-3fa7-4f46-bf70-b29c6a984d4c}, !- Inlet Port
  {5c1dc719-311b-485b-bee5-9aa7ae662b8b}; !- Outlet Port

OS:Connection,
  {1615f840-69c8-4abc-93a4-299292abc428}, !- Handle
  {c61667be-43f9-469c-9408-706338c951d2}, !- Source Object
  3,                                      !- Outlet Port
  {d72003c0-e36e-45e6-aba5-8ffaca23978a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ba97e58d-3fa7-4f46-bf70-b29c6a984d4c}, !- Handle
  {d72003c0-e36e-45e6-aba5-8ffaca23978a}, !- Source Object
  10,                                     !- Outlet Port
  {a6936f12-d4e6-4189-82fb-5bdc5177fb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1dc719-311b-485b-bee5-9aa7ae662b8b}, !- Handle
  {a6936f12-d4e6-4189-82fb-5bdc5177fb5f}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {38e8a703-2ee3-4f2b-bf82-37e74c390557}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {d72003c0-e36e-45e6-aba5-8ffaca23978a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebad2609-2b84-44fd-8cdb-7fed7cc758fd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {10bf78cd-240f-4767-a888-f4ceeb429f90}, !- Air Inlet Node Name
  {ceb1f17c-9ace-43da-b528-e56ee31a2153}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {753e658d-1bf6-43d4-a3ee-44b2804fd4de}, !- Handle
  Node 211,                               !- Name
  {01d29ec4-d21f-4c95-a49b-cc0247f115be}, !- Inlet Port
  {9ed69164-34ec-42d2-8420-a2860f953648}; !- Outlet Port

OS:Connection,
  {8fb09c02-65c7-4f52-97b0-3c3d31192b79}, !- Handle
  {80373415-e804-459d-98da-dd066f38d214}, !- Source Object
  3,                                      !- Outlet Port
  {8478cae3-65c7-449a-83dc-f08498b8a1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d29ec4-d21f-4c95-a49b-cc0247f115be}, !- Handle
  {d096137a-e8dd-4896-bdc6-ebdf6c6883fa}, !- Source Object
  2,                                      !- Outlet Port
  {753e658d-1bf6-43d4-a3ee-44b2804fd4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed69164-34ec-42d2-8420-a2860f953648}, !- Handle
  {753e658d-1bf6-43d4-a3ee-44b2804fd4de}, !- Source Object
  3,                                      !- Outlet Port
  {97b271b3-bd6b-4eef-b531-040e507a2236}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28875cc8-8881-4d9f-8c90-e736bfbd30da}, !- Handle
  Node 212,                               !- Name
  {896c4da9-da8e-493a-9a8e-b88b79ed0223}, !- Inlet Port
  {10bf78cd-240f-4767-a888-f4ceeb429f90}; !- Outlet Port

OS:Connection,
  {896c4da9-da8e-493a-9a8e-b88b79ed0223}, !- Handle
  {b5434506-8a3b-4801-95dd-cfbcc1991def}, !- Source Object
  3,                                      !- Outlet Port
  {28875cc8-8881-4d9f-8c90-e736bfbd30da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10bf78cd-240f-4767-a888-f4ceeb429f90}, !- Handle
  {28875cc8-8881-4d9f-8c90-e736bfbd30da}, !- Source Object
  3,                                      !- Outlet Port
  {ebad2609-2b84-44fd-8cdb-7fed7cc758fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceb1f17c-9ace-43da-b528-e56ee31a2153}, !- Handle
  {ebad2609-2b84-44fd-8cdb-7fed7cc758fd}, !- Source Object
  4,                                      !- Outlet Port
  {80373415-e804-459d-98da-dd066f38d214}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}, !- Availability Schedule
  {bb5bf485-bf7e-4940-be04-6448fcb823df}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ed909252-7469-48e3-8e5e-c9f3103485de}, !- Supply Side Inlet Node Name
  {01b587e7-542e-4b92-9480-a207a873430a}, !- Demand Side Outlet Node Name
  {994011b0-6ee1-4289-a087-8233933cd73c}, !- Demand Side Inlet Node A
  {4ca2e011-15b5-445a-92e8-1179b2a387bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {61440160-c13e-4fa3-9fa1-70a1b723cf98}, !- Demand Mixer Name
  {fbf7d83f-d886-4bcb-a9d9-26aac63a99ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20a1ceb7-536b-456e-b252-37ec42bf9865}, !- Handle
  Node 213,                               !- Name
  {ed909252-7469-48e3-8e5e-c9f3103485de}, !- Inlet Port
  {19123a82-b8e6-433e-8110-2ffcd3c31b7a}; !- Outlet Port

OS:Node,
  {c3a0a1dc-644f-4134-b465-b2ce7bac5983}, !- Handle
  Node 214,                               !- Name
  {93ea0a6b-a307-42fd-abba-315c737545df}, !- Inlet Port
  {4ca2e011-15b5-445a-92e8-1179b2a387bc}; !- Outlet Port

OS:Connection,
  {ed909252-7469-48e3-8e5e-c9f3103485de}, !- Handle
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- Source Object
  9,                                      !- Outlet Port
  {20a1ceb7-536b-456e-b252-37ec42bf9865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca2e011-15b5-445a-92e8-1179b2a387bc}, !- Handle
  {c3a0a1dc-644f-4134-b465-b2ce7bac5983}, !- Source Object
  3,                                      !- Outlet Port
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6051d5f-ea91-4ea4-9092-b68913e497ba}, !- Handle
  Node 215,                               !- Name
  {994011b0-6ee1-4289-a087-8233933cd73c}, !- Inlet Port
  {bf723f2e-4d3c-4aa4-b9be-7571b696b650}; !- Outlet Port

OS:Node,
  {9c877bae-9311-4f40-b952-7ea8b1e9ac96}, !- Handle
  Node 216,                               !- Name
  {41292e3f-30d2-42ea-8f43-4781f4dd625e}, !- Inlet Port
  {01b587e7-542e-4b92-9480-a207a873430a}; !- Outlet Port

OS:Node,
  {346f87c3-2eab-4a73-b133-b5f479e28de6}, !- Handle
  Node 217,                               !- Name
  {bf316575-9d08-47a9-8191-835b41e55820}, !- Inlet Port
  {de2b8296-4b79-4be1-b353-b419333e1367}; !- Outlet Port

OS:Connection,
  {994011b0-6ee1-4289-a087-8233933cd73c}, !- Handle
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- Source Object
  11,                                     !- Outlet Port
  {d6051d5f-ea91-4ea4-9092-b68913e497ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b587e7-542e-4b92-9480-a207a873430a}, !- Handle
  {9c877bae-9311-4f40-b952-7ea8b1e9ac96}, !- Source Object
  3,                                      !- Outlet Port
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbf7d83f-d886-4bcb-a9d9-26aac63a99ea}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {bf723f2e-4d3c-4aa4-b9be-7571b696b650}, !- Inlet Node Name
  {43607a3f-5fee-4987-a4a1-1afc96098814}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {61440160-c13e-4fa3-9fa1-70a1b723cf98}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {41292e3f-30d2-42ea-8f43-4781f4dd625e}, !- Outlet Node Name
  {8833ab20-49c2-49f2-aae1-b1c11af1a620}; !- Inlet Node Name 1

OS:Connection,
  {bf723f2e-4d3c-4aa4-b9be-7571b696b650}, !- Handle
  {d6051d5f-ea91-4ea4-9092-b68913e497ba}, !- Source Object
  3,                                      !- Outlet Port
  {fbf7d83f-d886-4bcb-a9d9-26aac63a99ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41292e3f-30d2-42ea-8f43-4781f4dd625e}, !- Handle
  {61440160-c13e-4fa3-9fa1-70a1b723cf98}, !- Source Object
  2,                                      !- Outlet Port
  {9c877bae-9311-4f40-b952-7ea8b1e9ac96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4cadb441-e21f-4201-8ccc-8dce2bd5a233}, !- Handle
  {b3abcc9d-b5d0-4c2d-b1ee-54fa5c4b5802}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb5bf485-bf7e-4940-be04-6448fcb823df}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {79b61d48-a1e2-4389-8c7f-8203d200e8b6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {ccb5cd96-a587-478a-8226-f8fa5060b270}, !- Handle
  Fan On Off 13,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {525974b9-c646-4513-a0ea-c356d232bdc6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20da93a2-38b8-4118-bdc0-87ca2cc04c58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {525974b9-c646-4513-a0ea-c356d232bdc6}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20da93a2-38b8-4118-bdc0-87ca2cc04c58}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e351929-7e62-4194-88f0-f21f05f08938}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f8c2ef0-2331-4f08-adf3-76975d855690}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c78fe5f-e6e7-490f-9c93-ba06e3cab212}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {312c1528-6fbd-480d-bce8-abe4402049d7}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ba8187d-758e-455e-ad6f-4e884388e5c4}, !- Handle
  Curve Cubic 61,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9eb89575-cc38-48e7-bef7-a09a5be69f30}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 94kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8ee29ec3-77e5-4f45-83cd-f6d23523c63d}, !- Handle
  Curve Cubic 62,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5498cf70-bbbd-4251-b341-d170d1c9f2d3}, !- Handle
  Curve Cubic 63,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1d9fa165-080c-4aaa-a9fb-f1ba24b4c8eb}, !- Handle
  Curve Cubic 64,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3f3f43d6-ee65-4168-b1c0-771d16d02701}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36bd8b1c-ec03-4e0b-b814-362a990461e5}, !- Handle
  Curve Cubic 65,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {dc729810-fefe-4585-bb1e-53b1217e91e3}, !- Handle
  CoilHeatingDXSingleSpeed_dx 12 68 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  20052.6724428845,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {63a4f877-6295-49a9-9754-cb9505131d85}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed80cfa3-09c7-4d23-af0b-8e6ffc758c17}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed80cfa3-09c7-4d23-af0b-8e6ffc758c17}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57fe5840-43ed-4c43-9bd2-0dcc3082da9f}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {63a4f877-6295-49a9-9754-cb9505131d85}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf487eab-f925-4544-9545-bb52daa6c9da}, !- Mixed Air Node Name
  {34486fc7-896c-4f48-9c3a-e6c0617ed1dd}, !- Outdoor Air Stream Node Name
  {0415cc40-83a8-467b-9279-7fdc2f31e66c}, !- Relief Air Stream Node Name
  {19123a82-b8e6-433e-8110-2ffcd3c31b7a}; !- Return Air Stream Node Name

OS:Node,
  {a33025e8-7b08-4c15-8c5b-e99b008a76a7}, !- Handle
  Node 218,                               !- Name
  ,                                       !- Inlet Port
  {d9925246-373d-477a-855e-fe906f5b9dc9}; !- Outlet Port

OS:Node,
  {bba6a145-1eb0-4ab4-97e1-68674a12f17e}, !- Handle
  Node 219,                               !- Name
  {715598e6-16e4-4c2f-b073-89c7ce699dbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {a136cafb-7b5f-4240-af5a-eac8e705f197}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {d56a5825-024b-458d-8caf-104879c8cc34}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {c3d71f3c-d745-4e6a-bdde-3554abc9fed2}, !- Air Inlet Node Name
  {93ea0a6b-a307-42fd-abba-315c737545df}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Controlling Zone or Thermostat Location
  {ccb5cd96-a587-478a-8226-f8fa5060b270}, !- Supply Air Fan Name
  {dc729810-fefe-4585-bb1e-53b1217e91e3}, !- Heating Coil Name
  {9eb89575-cc38-48e7-bef7-a09a5be69f30}, !- Cooling Coil Name
  {a136cafb-7b5f-4240-af5a-eac8e705f197}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {6cf39390-fd2d-4a16-a94e-77a70b8fc1df}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {93ea0a6b-a307-42fd-abba-315c737545df}, !- Handle
  {d56a5825-024b-458d-8caf-104879c8cc34}, !- Source Object
  4,                                      !- Outlet Port
  {c3a0a1dc-644f-4134-b465-b2ce7bac5983}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8d01453-1f73-4d7d-8bf3-7fb3b222d674}, !- Handle
  Node 220,                               !- Name
  {cf487eab-f925-4544-9545-bb52daa6c9da}, !- Inlet Port
  {c3d71f3c-d745-4e6a-bdde-3554abc9fed2}; !- Outlet Port

OS:Connection,
  {19123a82-b8e6-433e-8110-2ffcd3c31b7a}, !- Handle
  {20a1ceb7-536b-456e-b252-37ec42bf9865}, !- Source Object
  3,                                      !- Outlet Port
  {57fe5840-43ed-4c43-9bd2-0dcc3082da9f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf487eab-f925-4544-9545-bb52daa6c9da}, !- Handle
  {57fe5840-43ed-4c43-9bd2-0dcc3082da9f}, !- Source Object
  5,                                      !- Outlet Port
  {a8d01453-1f73-4d7d-8bf3-7fb3b222d674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d71f3c-d745-4e6a-bdde-3554abc9fed2}, !- Handle
  {a8d01453-1f73-4d7d-8bf3-7fb3b222d674}, !- Source Object
  3,                                      !- Outlet Port
  {d56a5825-024b-458d-8caf-104879c8cc34}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9f33b79d-76a6-4449-959d-62ae6a7359ae}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {93fc363e-12fd-41b4-9435-3bb7dcc5e82a}, !- Control Zone Name
  {c3a0a1dc-644f-4134-b465-b2ce7bac5983}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {7f158005-e2dd-4f32-a8bd-94c41d51291b}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9feb8af3-ea09-43a4-a864-af3ecf007e67}, !- Water Inlet Node Name
  {53a6fe99-032a-4179-a4a8-dffe843335a8}; !- Water Outlet Node Name

OS:Node,
  {f4299d25-353b-4066-a060-fa5682114489}, !- Handle
  Node 221,                               !- Name
  {54a4a30f-2551-40cf-8700-ef5278761a23}, !- Inlet Port
  {9feb8af3-ea09-43a4-a864-af3ecf007e67}; !- Outlet Port

OS:Connection,
  {54a4a30f-2551-40cf-8700-ef5278761a23}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  21,                                     !- Outlet Port
  {f4299d25-353b-4066-a060-fa5682114489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {375092ec-c3c3-47f8-85ad-924100fc23fe}, !- Handle
  Node 222,                               !- Name
  {53a6fe99-032a-4179-a4a8-dffe843335a8}, !- Inlet Port
  {f6e1a069-e152-41a8-9d6c-2f5902fd1105}; !- Outlet Port

OS:Connection,
  {9feb8af3-ea09-43a4-a864-af3ecf007e67}, !- Handle
  {f4299d25-353b-4066-a060-fa5682114489}, !- Source Object
  3,                                      !- Outlet Port
  {7f158005-e2dd-4f32-a8bd-94c41d51291b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {53a6fe99-032a-4179-a4a8-dffe843335a8}, !- Handle
  {7f158005-e2dd-4f32-a8bd-94c41d51291b}, !- Source Object
  10,                                     !- Outlet Port
  {375092ec-c3c3-47f8-85ad-924100fc23fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e1a069-e152-41a8-9d6c-2f5902fd1105}, !- Handle
  {375092ec-c3c3-47f8-85ad-924100fc23fe}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc3b0254-9dce-4dd6-910a-a66a6bdb1e09}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {7f158005-e2dd-4f32-a8bd-94c41d51291b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {77cb33c1-7b59-401a-bf20-b91203a011b6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {5ceca91a-d6a9-465e-ab97-ec2cb4d0b06c}, !- Air Inlet Node Name
  {bf316575-9d08-47a9-8191-835b41e55820}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9366e389-635d-40de-9bc4-307f365cf011}, !- Handle
  Node 223,                               !- Name
  {d85ce42c-0ffc-4b0a-b891-cfe672f2705e}, !- Inlet Port
  {8833ab20-49c2-49f2-aae1-b1c11af1a620}; !- Outlet Port

OS:Connection,
  {de2b8296-4b79-4be1-b353-b419333e1367}, !- Handle
  {346f87c3-2eab-4a73-b133-b5f479e28de6}, !- Source Object
  3,                                      !- Outlet Port
  {86fdbd9b-ef20-4e9d-aa4f-25d1607f583a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85ce42c-0ffc-4b0a-b891-cfe672f2705e}, !- Handle
  {4dbaa674-bb28-4e82-a79a-0925f23de2eb}, !- Source Object
  2,                                      !- Outlet Port
  {9366e389-635d-40de-9bc4-307f365cf011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8833ab20-49c2-49f2-aae1-b1c11af1a620}, !- Handle
  {9366e389-635d-40de-9bc4-307f365cf011}, !- Source Object
  3,                                      !- Outlet Port
  {61440160-c13e-4fa3-9fa1-70a1b723cf98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25ae070e-7aaa-4bfb-ae0d-68ce0a7454a3}, !- Handle
  Node 224,                               !- Name
  {43607a3f-5fee-4987-a4a1-1afc96098814}, !- Inlet Port
  {5ceca91a-d6a9-465e-ab97-ec2cb4d0b06c}; !- Outlet Port

OS:Connection,
  {43607a3f-5fee-4987-a4a1-1afc96098814}, !- Handle
  {fbf7d83f-d886-4bcb-a9d9-26aac63a99ea}, !- Source Object
  3,                                      !- Outlet Port
  {25ae070e-7aaa-4bfb-ae0d-68ce0a7454a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ceca91a-d6a9-465e-ab97-ec2cb4d0b06c}, !- Handle
  {25ae070e-7aaa-4bfb-ae0d-68ce0a7454a3}, !- Source Object
  3,                                      !- Outlet Port
  {77cb33c1-7b59-401a-bf20-b91203a011b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf316575-9d08-47a9-8191-835b41e55820}, !- Handle
  {77cb33c1-7b59-401a-bf20-b91203a011b6}, !- Source Object
  4,                                      !- Outlet Port
  {346f87c3-2eab-4a73-b133-b5f479e28de6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}, !- Availability Schedule
  {5de9c093-f83f-4f9d-a4bd-efcbc2fe5464}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {093b48f5-2533-42b7-bfb7-876ed031d76a}, !- Supply Side Inlet Node Name
  {c29d7562-415d-49b4-8cf7-3fa8942d7138}, !- Demand Side Outlet Node Name
  {cb44f868-7c9d-4f00-a7cf-90006227973a}, !- Demand Side Inlet Node A
  {97c7287a-497d-42b4-99fb-c3636daefbc4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b909d89-87b6-4314-af01-4d4f508ef622}, !- Demand Mixer Name
  {8351066f-e314-440a-a225-f6812758b1b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6ebb6419-96fa-4b8a-a95f-a0f42e424444}, !- Handle
  Node 225,                               !- Name
  {093b48f5-2533-42b7-bfb7-876ed031d76a}, !- Inlet Port
  {31fddef8-2936-4428-9b94-f9982ed871c7}; !- Outlet Port

OS:Node,
  {47c4713c-13de-467a-8ae7-1709fa9c1a8e}, !- Handle
  Node 226,                               !- Name
  {83c6f162-c04d-4e48-b6b9-fed21d95034c}, !- Inlet Port
  {97c7287a-497d-42b4-99fb-c3636daefbc4}; !- Outlet Port

OS:Connection,
  {093b48f5-2533-42b7-bfb7-876ed031d76a}, !- Handle
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- Source Object
  9,                                      !- Outlet Port
  {6ebb6419-96fa-4b8a-a95f-a0f42e424444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c7287a-497d-42b4-99fb-c3636daefbc4}, !- Handle
  {47c4713c-13de-467a-8ae7-1709fa9c1a8e}, !- Source Object
  3,                                      !- Outlet Port
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a38653ad-3819-49ef-a3c2-b14a2252600a}, !- Handle
  Node 227,                               !- Name
  {cb44f868-7c9d-4f00-a7cf-90006227973a}, !- Inlet Port
  {306c8767-6320-46fd-9c7f-95db45b9721f}; !- Outlet Port

OS:Node,
  {72f3423f-33c0-4439-8e08-32159eb58eb8}, !- Handle
  Node 228,                               !- Name
  {14f6e879-3adf-423d-a149-4e8620dbb1ec}, !- Inlet Port
  {c29d7562-415d-49b4-8cf7-3fa8942d7138}; !- Outlet Port

OS:Node,
  {8ff3ece8-4ddb-471d-9fd1-f9a070696d1f}, !- Handle
  Node 229,                               !- Name
  {2d90ea9d-d27e-4229-b8fc-a7bf2b296404}, !- Inlet Port
  {e6da4e55-52de-4f82-b70f-85a09b050cb5}; !- Outlet Port

OS:Connection,
  {cb44f868-7c9d-4f00-a7cf-90006227973a}, !- Handle
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- Source Object
  11,                                     !- Outlet Port
  {a38653ad-3819-49ef-a3c2-b14a2252600a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29d7562-415d-49b4-8cf7-3fa8942d7138}, !- Handle
  {72f3423f-33c0-4439-8e08-32159eb58eb8}, !- Source Object
  3,                                      !- Outlet Port
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8351066f-e314-440a-a225-f6812758b1b8}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {306c8767-6320-46fd-9c7f-95db45b9721f}, !- Inlet Node Name
  {2d86305f-ffe2-4636-ac6e-1bb11eb56b50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b909d89-87b6-4314-af01-4d4f508ef622}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {14f6e879-3adf-423d-a149-4e8620dbb1ec}, !- Outlet Node Name
  {130c4e73-bc75-4275-8250-07140f8ac1b8}; !- Inlet Node Name 1

OS:Connection,
  {306c8767-6320-46fd-9c7f-95db45b9721f}, !- Handle
  {a38653ad-3819-49ef-a3c2-b14a2252600a}, !- Source Object
  3,                                      !- Outlet Port
  {8351066f-e314-440a-a225-f6812758b1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f6e879-3adf-423d-a149-4e8620dbb1ec}, !- Handle
  {5b909d89-87b6-4314-af01-4d4f508ef622}, !- Source Object
  2,                                      !- Outlet Port
  {72f3423f-33c0-4439-8e08-32159eb58eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd90543f-5535-4cd6-b60e-18416db19d72}, !- Handle
  {765e7008-60f7-4870-a0b2-72a0dcb8c772}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5de9c093-f83f-4f9d-a4bd-efcbc2fe5464}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {3e36f072-e053-4856-b690-e8dd20066e63}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {167e4dd3-d706-4f4f-a07d-3d0eec8cd044}, !- Handle
  Fan On Off 14,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82a2759b-6c47-4a96-af9b-14c0ed817df4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd6f13e1-5e76-47f2-b68d-a9ad59bf30ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82a2759b-6c47-4a96-af9b-14c0ed817df4}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd6f13e1-5e76-47f2-b68d-a9ad59bf30ca}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67f9ef66-33e3-4dae-ad56-b354624aac87}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0702f33-42c5-44c0-b35e-56ec58088f92}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6318aa58-5780-4e07-a092-b57d2e373365}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19fcb28f-36f9-4c44-950c-5b3895feee9a}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fdfe6aa2-68ad-44bd-8723-841be5f61021}, !- Handle
  Curve Cubic 66,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {497cfd51-91c2-4cf9-8f8d-db890b826e06}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 93kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {95628603-1f42-4422-a1e7-e07c61556921}, !- Handle
  Curve Cubic 67,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {926704c3-d68f-4997-8248-7557ccb2c297}, !- Handle
  Curve Cubic 68,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {804ae106-c877-414e-b349-cff0ce36f9de}, !- Handle
  Curve Cubic 69,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {105bda72-f2c8-4d8c-be7a-d8455f8959c5}, !- Handle
  Curve Quadratic 42,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f9ba9b1a-89dd-47ae-ac47-b713db8d3f26}, !- Handle
  Curve Cubic 70,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f6cbfe40-561a-4936-a17d-bb61dbf6fd7e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 13 67 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  19658.7710251906,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {43426fc5-ff48-426d-86c0-12442c38f94b}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {58d82cdc-9db4-4577-a62e-65accdbb89a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {58d82cdc-9db4-4577-a62e-65accdbb89a1}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0fd1bcec-e7b2-4a2c-83c2-364cb9c38134}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {43426fc5-ff48-426d-86c0-12442c38f94b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {026fb742-f230-4321-b8fb-16f335fed784}, !- Mixed Air Node Name
  {d75869c7-5155-4ebe-ae67-e69b50418769}, !- Outdoor Air Stream Node Name
  {f3dc097e-c56d-4d2a-994a-f1316cef2b4b}, !- Relief Air Stream Node Name
  {31fddef8-2936-4428-9b94-f9982ed871c7}; !- Return Air Stream Node Name

OS:Node,
  {693151aa-bcea-4b72-80fd-fe13b4595d62}, !- Handle
  Node 230,                               !- Name
  ,                                       !- Inlet Port
  {e6faa491-86fc-4701-8d32-cb3fcf212158}; !- Outlet Port

OS:Node,
  {565ef1c6-fb1c-43f3-b49f-0ac6b26d2a42}, !- Handle
  Node 231,                               !- Name
  {a1a1dcfc-bd10-4c33-ba79-90d2c3879ff9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {34f39ff9-1059-42b5-806f-1b2f507c4268}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {860de57d-09a2-487f-bdf5-d0d8a720af40}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {64b0e357-6602-4857-b8ce-5695074e77fe}, !- Air Inlet Node Name
  {83c6f162-c04d-4e48-b6b9-fed21d95034c}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Controlling Zone or Thermostat Location
  {167e4dd3-d706-4f4f-a07d-3d0eec8cd044}, !- Supply Air Fan Name
  {f6cbfe40-561a-4936-a17d-bb61dbf6fd7e}, !- Heating Coil Name
  {497cfd51-91c2-4cf9-8f8d-db890b826e06}, !- Cooling Coil Name
  {34f39ff9-1059-42b5-806f-1b2f507c4268}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {fbe3d0cd-f551-4779-a4f6-ac3aec89b8f2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {83c6f162-c04d-4e48-b6b9-fed21d95034c}, !- Handle
  {860de57d-09a2-487f-bdf5-d0d8a720af40}, !- Source Object
  4,                                      !- Outlet Port
  {47c4713c-13de-467a-8ae7-1709fa9c1a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e515261-954a-442d-b6f7-c6888c653bf6}, !- Handle
  Node 232,                               !- Name
  {026fb742-f230-4321-b8fb-16f335fed784}, !- Inlet Port
  {64b0e357-6602-4857-b8ce-5695074e77fe}; !- Outlet Port

OS:Connection,
  {31fddef8-2936-4428-9b94-f9982ed871c7}, !- Handle
  {6ebb6419-96fa-4b8a-a95f-a0f42e424444}, !- Source Object
  3,                                      !- Outlet Port
  {0fd1bcec-e7b2-4a2c-83c2-364cb9c38134}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {026fb742-f230-4321-b8fb-16f335fed784}, !- Handle
  {0fd1bcec-e7b2-4a2c-83c2-364cb9c38134}, !- Source Object
  5,                                      !- Outlet Port
  {7e515261-954a-442d-b6f7-c6888c653bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b0e357-6602-4857-b8ce-5695074e77fe}, !- Handle
  {7e515261-954a-442d-b6f7-c6888c653bf6}, !- Source Object
  3,                                      !- Outlet Port
  {860de57d-09a2-487f-bdf5-d0d8a720af40}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f97d84a6-3f20-4752-a794-a2e7844eaa6d}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dbe0849a-1ae8-4f56-b56d-32acf2ee476a}, !- Control Zone Name
  {47c4713c-13de-467a-8ae7-1709fa9c1a8e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {082838e4-d38e-40f5-a7ed-24c02288fdba}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6cd11779-e4e5-4558-bbdc-5b885b069c26}, !- Water Inlet Node Name
  {822f0974-c63d-411a-87c4-850b6ea987bb}; !- Water Outlet Node Name

OS:Node,
  {2b1babc3-6265-4d29-a565-69f4852b5898}, !- Handle
  Node 233,                               !- Name
  {77d8adf3-2f7b-47ed-a903-400d1b16c656}, !- Inlet Port
  {6cd11779-e4e5-4558-bbdc-5b885b069c26}; !- Outlet Port

OS:Connection,
  {77d8adf3-2f7b-47ed-a903-400d1b16c656}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  22,                                     !- Outlet Port
  {2b1babc3-6265-4d29-a565-69f4852b5898}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61fe7c97-08ed-4e63-b0fb-aa4b27d0df94}, !- Handle
  Node 234,                               !- Name
  {822f0974-c63d-411a-87c4-850b6ea987bb}, !- Inlet Port
  {60f44fc6-80cb-4ac8-aef0-a66f01e4a5ba}; !- Outlet Port

OS:Connection,
  {6cd11779-e4e5-4558-bbdc-5b885b069c26}, !- Handle
  {2b1babc3-6265-4d29-a565-69f4852b5898}, !- Source Object
  3,                                      !- Outlet Port
  {082838e4-d38e-40f5-a7ed-24c02288fdba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {822f0974-c63d-411a-87c4-850b6ea987bb}, !- Handle
  {082838e4-d38e-40f5-a7ed-24c02288fdba}, !- Source Object
  10,                                     !- Outlet Port
  {61fe7c97-08ed-4e63-b0fb-aa4b27d0df94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f44fc6-80cb-4ac8-aef0-a66f01e4a5ba}, !- Handle
  {61fe7c97-08ed-4e63-b0fb-aa4b27d0df94}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da4b6980-5293-41a0-9b4b-32493e3a07bd}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {082838e4-d38e-40f5-a7ed-24c02288fdba}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e06d386e-3730-4e17-bf91-b753aaf7d939}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ef74b763-d40f-4150-8e1d-6fdf9d6b0213}, !- Air Inlet Node Name
  {2d90ea9d-d27e-4229-b8fc-a7bf2b296404}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ba4c966-ad42-4ab6-a26b-02ce9f16fe9d}, !- Handle
  Node 235,                               !- Name
  {2dc66c07-0582-4af1-a54f-5dffa69055a1}, !- Inlet Port
  {130c4e73-bc75-4275-8250-07140f8ac1b8}; !- Outlet Port

OS:Connection,
  {e6da4e55-52de-4f82-b70f-85a09b050cb5}, !- Handle
  {8ff3ece8-4ddb-471d-9fd1-f9a070696d1f}, !- Source Object
  3,                                      !- Outlet Port
  {c76bb124-b07b-479d-82d5-ac9884823527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc66c07-0582-4af1-a54f-5dffa69055a1}, !- Handle
  {ec8a64c2-296f-4a92-9a8c-6e68df15d4a5}, !- Source Object
  2,                                      !- Outlet Port
  {7ba4c966-ad42-4ab6-a26b-02ce9f16fe9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130c4e73-bc75-4275-8250-07140f8ac1b8}, !- Handle
  {7ba4c966-ad42-4ab6-a26b-02ce9f16fe9d}, !- Source Object
  3,                                      !- Outlet Port
  {5b909d89-87b6-4314-af01-4d4f508ef622}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cefc5d15-9e40-4377-b5a4-ee34f96785ff}, !- Handle
  Node 236,                               !- Name
  {2d86305f-ffe2-4636-ac6e-1bb11eb56b50}, !- Inlet Port
  {ef74b763-d40f-4150-8e1d-6fdf9d6b0213}; !- Outlet Port

OS:Connection,
  {2d86305f-ffe2-4636-ac6e-1bb11eb56b50}, !- Handle
  {8351066f-e314-440a-a225-f6812758b1b8}, !- Source Object
  3,                                      !- Outlet Port
  {cefc5d15-9e40-4377-b5a4-ee34f96785ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef74b763-d40f-4150-8e1d-6fdf9d6b0213}, !- Handle
  {cefc5d15-9e40-4377-b5a4-ee34f96785ff}, !- Source Object
  3,                                      !- Outlet Port
  {e06d386e-3730-4e17-bf91-b753aaf7d939}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d90ea9d-d27e-4229-b8fc-a7bf2b296404}, !- Handle
  {e06d386e-3730-4e17-bf91-b753aaf7d939}, !- Source Object
  4,                                      !- Outlet Port
  {8ff3ece8-4ddb-471d-9fd1-f9a070696d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}, !- Availability Schedule
  {04cb6c4c-54af-4023-832b-51db55dbac4e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30699d6f-2a7e-412a-b15f-2937f0b5a0b5}, !- Supply Side Inlet Node Name
  {5e5092c5-1393-483d-8a10-e77aec50ddf6}, !- Demand Side Outlet Node Name
  {5303a2f6-128f-461f-b551-658f874b5912}, !- Demand Side Inlet Node A
  {bc5fd0f0-412c-4722-8e54-ac39a93c62d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c82b36b2-9e9a-4d2e-92c1-ac3957001502}, !- Demand Mixer Name
  {98488f3a-4f73-4f42-91ce-feb5b79b80dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23030fd0-698f-49b4-a029-5320217a3efd}, !- Handle
  Node 237,                               !- Name
  {30699d6f-2a7e-412a-b15f-2937f0b5a0b5}, !- Inlet Port
  {6837371c-f771-4989-8927-4aec302c9f28}; !- Outlet Port

OS:Node,
  {9261546e-4672-4b55-8521-b6a558867879}, !- Handle
  Node 238,                               !- Name
  {62ec562d-752f-4ef4-9d23-60158c9df09e}, !- Inlet Port
  {bc5fd0f0-412c-4722-8e54-ac39a93c62d2}; !- Outlet Port

OS:Connection,
  {30699d6f-2a7e-412a-b15f-2937f0b5a0b5}, !- Handle
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- Source Object
  9,                                      !- Outlet Port
  {23030fd0-698f-49b4-a029-5320217a3efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5fd0f0-412c-4722-8e54-ac39a93c62d2}, !- Handle
  {9261546e-4672-4b55-8521-b6a558867879}, !- Source Object
  3,                                      !- Outlet Port
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f9f80e2-f399-420a-8c14-fbffdbffc5eb}, !- Handle
  Node 239,                               !- Name
  {5303a2f6-128f-461f-b551-658f874b5912}, !- Inlet Port
  {80156e03-6bef-4ce4-ad6a-a483586c06c7}; !- Outlet Port

OS:Node,
  {5c13fd62-9d1c-45be-abf8-81dd1cede59e}, !- Handle
  Node 240,                               !- Name
  {a86acf46-ba4c-4d05-b752-1eb59132502a}, !- Inlet Port
  {5e5092c5-1393-483d-8a10-e77aec50ddf6}; !- Outlet Port

OS:Node,
  {cd723773-5709-4446-94f6-22b40ee1c6e7}, !- Handle
  Node 241,                               !- Name
  {8ae2f8c9-2113-465e-9dc4-436fbc4c25a6}, !- Inlet Port
  {be718686-3104-4ab4-94b4-cc21c8f9bc52}; !- Outlet Port

OS:Connection,
  {5303a2f6-128f-461f-b551-658f874b5912}, !- Handle
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- Source Object
  11,                                     !- Outlet Port
  {2f9f80e2-f399-420a-8c14-fbffdbffc5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5092c5-1393-483d-8a10-e77aec50ddf6}, !- Handle
  {5c13fd62-9d1c-45be-abf8-81dd1cede59e}, !- Source Object
  3,                                      !- Outlet Port
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {98488f3a-4f73-4f42-91ce-feb5b79b80dd}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {80156e03-6bef-4ce4-ad6a-a483586c06c7}, !- Inlet Node Name
  {a966769b-6923-4ff9-a783-108a7f31871e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c82b36b2-9e9a-4d2e-92c1-ac3957001502}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {a86acf46-ba4c-4d05-b752-1eb59132502a}, !- Outlet Node Name
  {e8a0207d-ec66-46eb-8261-44bb765af335}; !- Inlet Node Name 1

OS:Connection,
  {80156e03-6bef-4ce4-ad6a-a483586c06c7}, !- Handle
  {2f9f80e2-f399-420a-8c14-fbffdbffc5eb}, !- Source Object
  3,                                      !- Outlet Port
  {98488f3a-4f73-4f42-91ce-feb5b79b80dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a86acf46-ba4c-4d05-b752-1eb59132502a}, !- Handle
  {c82b36b2-9e9a-4d2e-92c1-ac3957001502}, !- Source Object
  2,                                      !- Outlet Port
  {5c13fd62-9d1c-45be-abf8-81dd1cede59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ce6fd8e-df4c-4b6f-99e7-e7acb446d648}, !- Handle
  {dd96cac2-1674-4976-bc13-5cf09212ee7a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {04cb6c4c-54af-4023-832b-51db55dbac4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {4032bba7-e7e8-4902-a151-58f3ecb6a560}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {b5f83186-21ce-4b31-b007-b6deaa6304df}, !- Handle
  Fan On Off 15,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73b6c70b-1307-48f5-a5f0-cf77f9b36656}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {35b0cb09-b280-468b-8da1-2b48af83b39c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73b6c70b-1307-48f5-a5f0-cf77f9b36656}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {35b0cb09-b280-468b-8da1-2b48af83b39c}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78a6bd31-2410-4de5-8fb5-b14e90ff8353}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b388d30-1a83-4b9e-bc49-cdf17e316dd5}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {925410f3-f2d5-477e-9157-69dcfece1aab}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e243f3d8-1565-4e61-8426-52ece023fc28}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4cf57e2e-589d-4435-a69a-f6e0e4214bea}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e5f36df4-4635-4aad-be8f-dcc07430cf4a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 131kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1554c190-efdb-42a3-8cd1-70d71fd73abb}, !- Handle
  Curve Cubic 72,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c5392661-01d3-4b9d-9d12-a197bf1d15e0}, !- Handle
  Curve Cubic 73,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cd9c0b6c-1543-4467-b18c-7c1449a28d26}, !- Handle
  Curve Cubic 74,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d41704f0-0bc8-45b2-aab7-cb64cbbfedc3}, !- Handle
  Curve Quadratic 45,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24794250-6f6c-4114-9523-f659f7384fc2}, !- Handle
  Curve Cubic 75,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0f711a0f-0b0c-4c05-b2e3-d88566425c28}, !- Handle
  CoilHeatingDXSingleSpeed_dx 14 95 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  27816.5533436534,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {310ca718-7da7-4f02-be52-7c5e48bcd241}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6972f728-fcdd-4932-81be-1e432d00c537}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6972f728-fcdd-4932-81be-1e432d00c537}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68dabff3-3f60-4f6b-809c-8fc49cc66dcf}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {310ca718-7da7-4f02-be52-7c5e48bcd241}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {59643f43-9e65-4295-8109-566f464403e3}, !- Mixed Air Node Name
  {09a5f9db-20d0-417b-9199-0ad9596cc192}, !- Outdoor Air Stream Node Name
  {f531074a-befd-45bb-b7cc-409e450b2e68}, !- Relief Air Stream Node Name
  {6837371c-f771-4989-8927-4aec302c9f28}; !- Return Air Stream Node Name

OS:Node,
  {4de04c24-f69f-4543-9738-7fb6815bae49}, !- Handle
  Node 242,                               !- Name
  ,                                       !- Inlet Port
  {1f69b7b2-1bae-4b73-9912-3b73b93160ec}; !- Outlet Port

OS:Node,
  {65f3b246-4489-48ad-a34a-4c3e5b7e1b7c}, !- Handle
  Node 243,                               !- Name
  {b3ff2dce-ecc3-41e3-8571-eee7f823ab7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {884bc186-624c-45a5-b03a-d678afc17c73}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {11616cf7-b5dd-49ee-9ac3-477c2b35c5e0}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {aa3ad5dc-3b71-42e0-9bbb-0b146c940e80}, !- Air Inlet Node Name
  {62ec562d-752f-4ef4-9d23-60158c9df09e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Controlling Zone or Thermostat Location
  {b5f83186-21ce-4b31-b007-b6deaa6304df}, !- Supply Air Fan Name
  {0f711a0f-0b0c-4c05-b2e3-d88566425c28}, !- Heating Coil Name
  {e5f36df4-4635-4aad-be8f-dcc07430cf4a}, !- Cooling Coil Name
  {884bc186-624c-45a5-b03a-d678afc17c73}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {2f553810-290d-44f8-8d64-30f5fbeb82fd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {62ec562d-752f-4ef4-9d23-60158c9df09e}, !- Handle
  {11616cf7-b5dd-49ee-9ac3-477c2b35c5e0}, !- Source Object
  4,                                      !- Outlet Port
  {9261546e-4672-4b55-8521-b6a558867879}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d58e41ac-a936-4b28-8173-e2bf879ee701}, !- Handle
  Node 244,                               !- Name
  {59643f43-9e65-4295-8109-566f464403e3}, !- Inlet Port
  {aa3ad5dc-3b71-42e0-9bbb-0b146c940e80}; !- Outlet Port

OS:Connection,
  {6837371c-f771-4989-8927-4aec302c9f28}, !- Handle
  {23030fd0-698f-49b4-a029-5320217a3efd}, !- Source Object
  3,                                      !- Outlet Port
  {68dabff3-3f60-4f6b-809c-8fc49cc66dcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {59643f43-9e65-4295-8109-566f464403e3}, !- Handle
  {68dabff3-3f60-4f6b-809c-8fc49cc66dcf}, !- Source Object
  5,                                      !- Outlet Port
  {d58e41ac-a936-4b28-8173-e2bf879ee701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3ad5dc-3b71-42e0-9bbb-0b146c940e80}, !- Handle
  {d58e41ac-a936-4b28-8173-e2bf879ee701}, !- Source Object
  3,                                      !- Outlet Port
  {11616cf7-b5dd-49ee-9ac3-477c2b35c5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f87e5613-70d6-4178-aa0d-2e71248731b2}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1c43786e-2a75-499f-9d51-98fed03f9888}, !- Control Zone Name
  {9261546e-4672-4b55-8521-b6a558867879}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {d66c6c60-c217-428c-8983-ac0f2df2ba86}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {873cdacf-e058-42eb-998e-394ad34047e8}, !- Water Inlet Node Name
  {1f49b57f-327f-48ab-95e2-2e4753f7d918}; !- Water Outlet Node Name

OS:Node,
  {5023fa60-cb98-4d08-abde-ab242ebec672}, !- Handle
  Node 245,                               !- Name
  {459fcd76-5b7b-4bcb-bfea-b5181e0b1fc3}, !- Inlet Port
  {873cdacf-e058-42eb-998e-394ad34047e8}; !- Outlet Port

OS:Connection,
  {459fcd76-5b7b-4bcb-bfea-b5181e0b1fc3}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  23,                                     !- Outlet Port
  {5023fa60-cb98-4d08-abde-ab242ebec672}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71de6326-724f-440a-bca4-6badd77f2362}, !- Handle
  Node 246,                               !- Name
  {1f49b57f-327f-48ab-95e2-2e4753f7d918}, !- Inlet Port
  {b195f365-fe0f-4aa9-85e3-a3b0e26ba5c1}; !- Outlet Port

OS:Connection,
  {873cdacf-e058-42eb-998e-394ad34047e8}, !- Handle
  {5023fa60-cb98-4d08-abde-ab242ebec672}, !- Source Object
  3,                                      !- Outlet Port
  {d66c6c60-c217-428c-8983-ac0f2df2ba86}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1f49b57f-327f-48ab-95e2-2e4753f7d918}, !- Handle
  {d66c6c60-c217-428c-8983-ac0f2df2ba86}, !- Source Object
  10,                                     !- Outlet Port
  {71de6326-724f-440a-bca4-6badd77f2362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b195f365-fe0f-4aa9-85e3-a3b0e26ba5c1}, !- Handle
  {71de6326-724f-440a-bca4-6badd77f2362}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5bebe44-14d0-4ef3-879a-64200878a9be}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {d66c6c60-c217-428c-8983-ac0f2df2ba86}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ebf41c2e-ac5e-4d87-9549-9c9ef9b1cc8f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {4c0b6342-b7de-494b-b1d3-8e1de180afbc}, !- Air Inlet Node Name
  {8ae2f8c9-2113-465e-9dc4-436fbc4c25a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c76257c8-1278-4bc9-b431-5562bf7e9608}, !- Handle
  Node 247,                               !- Name
  {54ad0c50-3af7-4894-a548-380741c7ce38}, !- Inlet Port
  {e8a0207d-ec66-46eb-8261-44bb765af335}; !- Outlet Port

OS:Connection,
  {be718686-3104-4ab4-94b4-cc21c8f9bc52}, !- Handle
  {cd723773-5709-4446-94f6-22b40ee1c6e7}, !- Source Object
  3,                                      !- Outlet Port
  {5fb797cc-6c65-4b0a-bc19-a5cafa7debda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ad0c50-3af7-4894-a548-380741c7ce38}, !- Handle
  {08e09f48-89ed-4075-bf67-b072307d7444}, !- Source Object
  2,                                      !- Outlet Port
  {c76257c8-1278-4bc9-b431-5562bf7e9608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a0207d-ec66-46eb-8261-44bb765af335}, !- Handle
  {c76257c8-1278-4bc9-b431-5562bf7e9608}, !- Source Object
  3,                                      !- Outlet Port
  {c82b36b2-9e9a-4d2e-92c1-ac3957001502}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84ea4b91-98bc-4dc6-b392-4e2762fbca1c}, !- Handle
  Node 248,                               !- Name
  {a966769b-6923-4ff9-a783-108a7f31871e}, !- Inlet Port
  {4c0b6342-b7de-494b-b1d3-8e1de180afbc}; !- Outlet Port

OS:Connection,
  {a966769b-6923-4ff9-a783-108a7f31871e}, !- Handle
  {98488f3a-4f73-4f42-91ce-feb5b79b80dd}, !- Source Object
  3,                                      !- Outlet Port
  {84ea4b91-98bc-4dc6-b392-4e2762fbca1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0b6342-b7de-494b-b1d3-8e1de180afbc}, !- Handle
  {84ea4b91-98bc-4dc6-b392-4e2762fbca1c}, !- Source Object
  3,                                      !- Outlet Port
  {ebf41c2e-ac5e-4d87-9549-9c9ef9b1cc8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ae2f8c9-2113-465e-9dc4-436fbc4c25a6}, !- Handle
  {ebf41c2e-ac5e-4d87-9549-9c9ef9b1cc8f}, !- Source Object
  4,                                      !- Outlet Port
  {cd723773-5709-4446-94f6-22b40ee1c6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Availability Schedule
  {b09bf420-5bc4-42d0-a766-2eb8ccc0c79b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94fdb323-d751-4374-be86-66edfbcf226e}, !- Supply Side Inlet Node Name
  {506e5a59-8dcc-4ea5-85ef-992bf4fb9a4f}, !- Demand Side Outlet Node Name
  {5650a71d-310e-4029-a300-8bdab9142a23}, !- Demand Side Inlet Node A
  {2ec60e01-9aaf-4c7d-a081-768e7eb07205}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c77af233-1797-4e72-ace6-60ae698669e8}, !- Demand Mixer Name
  {365ea11b-1f7c-422e-897c-c59b0f5abc81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3634a371-9281-4f66-840a-0f1c68152ed6}, !- Handle
  Node 249,                               !- Name
  {94fdb323-d751-4374-be86-66edfbcf226e}, !- Inlet Port
  {d4da1327-16b7-418c-8c23-7113dac54bbf}; !- Outlet Port

OS:Node,
  {8f8f1d55-f7bb-4825-b2f2-ff32abff82b6}, !- Handle
  Node 250,                               !- Name
  {8d6242dd-9cfc-4b34-a63f-f9f663d3c8ae}, !- Inlet Port
  {2ec60e01-9aaf-4c7d-a081-768e7eb07205}; !- Outlet Port

OS:Connection,
  {94fdb323-d751-4374-be86-66edfbcf226e}, !- Handle
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- Source Object
  9,                                      !- Outlet Port
  {3634a371-9281-4f66-840a-0f1c68152ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec60e01-9aaf-4c7d-a081-768e7eb07205}, !- Handle
  {8f8f1d55-f7bb-4825-b2f2-ff32abff82b6}, !- Source Object
  3,                                      !- Outlet Port
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c2695dad-6c14-4fe5-9d72-fb6eaf953e40}, !- Handle
  Node 251,                               !- Name
  {5650a71d-310e-4029-a300-8bdab9142a23}, !- Inlet Port
  {a8f6527e-d624-4b57-8ee6-74ea2ed3c2f1}; !- Outlet Port

OS:Node,
  {68b93fba-5b50-46f2-959c-c91d5656b190}, !- Handle
  Node 252,                               !- Name
  {39859ee1-b013-4f8a-b190-4602ed6baad2}, !- Inlet Port
  {506e5a59-8dcc-4ea5-85ef-992bf4fb9a4f}; !- Outlet Port

OS:Node,
  {cc54f751-96af-475d-bdac-466bc0806c3f}, !- Handle
  Node 253,                               !- Name
  {024dd498-22e2-4384-90cc-37f627a1864a}, !- Inlet Port
  {22f0c65f-0976-44bd-bb79-c1ee16161f47}; !- Outlet Port

OS:Connection,
  {5650a71d-310e-4029-a300-8bdab9142a23}, !- Handle
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- Source Object
  11,                                     !- Outlet Port
  {c2695dad-6c14-4fe5-9d72-fb6eaf953e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506e5a59-8dcc-4ea5-85ef-992bf4fb9a4f}, !- Handle
  {68b93fba-5b50-46f2-959c-c91d5656b190}, !- Source Object
  3,                                      !- Outlet Port
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {365ea11b-1f7c-422e-897c-c59b0f5abc81}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a8f6527e-d624-4b57-8ee6-74ea2ed3c2f1}, !- Inlet Node Name
  {d1c7e925-6609-4583-8412-3642fbd794fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c77af233-1797-4e72-ace6-60ae698669e8}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {39859ee1-b013-4f8a-b190-4602ed6baad2}, !- Outlet Node Name
  {33b3910e-ed8a-406f-99f8-d602c4c504e8}; !- Inlet Node Name 1

OS:Connection,
  {a8f6527e-d624-4b57-8ee6-74ea2ed3c2f1}, !- Handle
  {c2695dad-6c14-4fe5-9d72-fb6eaf953e40}, !- Source Object
  3,                                      !- Outlet Port
  {365ea11b-1f7c-422e-897c-c59b0f5abc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39859ee1-b013-4f8a-b190-4602ed6baad2}, !- Handle
  {c77af233-1797-4e72-ace6-60ae698669e8}, !- Source Object
  2,                                      !- Outlet Port
  {68b93fba-5b50-46f2-959c-c91d5656b190}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71ac33a3-2fdc-4f11-831f-5bbf6266010f}, !- Handle
  {d5702f14-2265-4b88-a1c8-f6586db9f264}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b09bf420-5bc4-42d0-a766-2eb8ccc0c79b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {a68afd79-d238-49e1-9f92-371b57b4d5e4}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {abe3ee7a-7431-4242-b88c-9dd1a78c0327}, !- Handle
  Fan On Off 16,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {982f8baf-cd58-4479-ae1b-7aa2fb036791}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d6dcb82-43de-4ff7-b32f-d8eff6419c33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {982f8baf-cd58-4479-ae1b-7aa2fb036791}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d6dcb82-43de-4ff7-b32f-d8eff6419c33}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46a64b07-61a5-4e3d-a1d6-50d5ebcc337b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4888dbe2-9abf-4dd7-b5f0-4d861318b6b2}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {077a5d97-3160-43e8-b128-172b656cfa83}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b93f38c-1bfb-4959-815d-b59bd1a89464}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac2b6915-5b66-4a19-8c52-2194b896ff5a}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b6431af-fa42-4712-8a3d-fb8ba712de09}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 36kBtu/hr 10.0EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {f35523e0-0cca-4968-a3c2-53d3d905cbe1}, !- Handle
  Curve Cubic 77,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f7c68b75-464f-4221-9449-22535e33a423}, !- Handle
  Curve Cubic 78,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f93395df-baac-4b3e-9b7d-af7fefe81dd6}, !- Handle
  Curve Cubic 79,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bd87170c-c132-4db9-9d92-5c352b1e5436}, !- Handle
  Curve Quadratic 48,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {351d5a09-d7a9-4d01-9e86-188f00a7428e}, !- Handle
  Curve Cubic 80,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {696b7221-53cf-41c0-8e19-3f77f097cd99}, !- Handle
  CoilHeatingDXSingleSpeed_dx 15 26 Clg kBtu/hr 8.9EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  7728.60136781349,                       !- Rated Total Heating Capacity {W}
  3.09963242149003,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
