  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5ec6c91c-fcf2-499e-b36a-a9b01a4cb8b9}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07d979ed-1ac0-490f-a379-42f2cf93979f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {07d979ed-1ac0-490f-a379-42f2cf93979f}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {574d54c1-547d-420e-bafa-20e08e09bd13}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {5ec6c91c-fcf2-499e-b36a-a9b01a4cb8b9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f5cf806-6b77-443d-b157-906f2314fa38}, !- Mixed Air Node Name
  {4433ef5c-f40f-44ce-9408-f88dc8d594e4}, !- Outdoor Air Stream Node Name
  {b3a7d4e2-7d9a-4967-9e21-0c5007967a49}, !- Relief Air Stream Node Name
  {d4da1327-16b7-418c-8c23-7113dac54bbf}; !- Return Air Stream Node Name

OS:Node,
  {613fb1f1-6a4d-48a6-ad5b-6e645e3f21d9}, !- Handle
  Node 254,                               !- Name
  ,                                       !- Inlet Port
  {e7975ebe-f33a-4fd4-a4c5-711bb0ba5003}; !- Outlet Port

OS:Node,
  {82cb9ada-ff1e-4fb5-81df-408ab880e8ff}, !- Handle
  Node 255,                               !- Name
  {da413286-a713-426f-a42a-e99b04996c33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {685f59a6-163c-4fc6-81b3-3b60d50f7e7d}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {133e192c-5b30-4336-8c5a-4bb9da1b28a1}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {a1cbe724-f3e0-4b56-8a57-eb4bb647f070}, !- Air Inlet Node Name
  {8d6242dd-9cfc-4b34-a63f-f9f663d3c8ae}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Controlling Zone or Thermostat Location
  {abe3ee7a-7431-4242-b88c-9dd1a78c0327}, !- Supply Air Fan Name
  {696b7221-53cf-41c0-8e19-3f77f097cd99}, !- Heating Coil Name
  {6b6431af-fa42-4712-8a3d-fb8ba712de09}, !- Cooling Coil Name
  {685f59a6-163c-4fc6-81b3-3b60d50f7e7d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a4141a47-45f8-4d2f-b4d1-b6f63e82c7db}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {8d6242dd-9cfc-4b34-a63f-f9f663d3c8ae}, !- Handle
  {133e192c-5b30-4336-8c5a-4bb9da1b28a1}, !- Source Object
  4,                                      !- Outlet Port
  {8f8f1d55-f7bb-4825-b2f2-ff32abff82b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd5381eb-fb3c-477b-a8cf-951976effa2e}, !- Handle
  Node 256,                               !- Name
  {4f5cf806-6b77-443d-b157-906f2314fa38}, !- Inlet Port
  {a1cbe724-f3e0-4b56-8a57-eb4bb647f070}; !- Outlet Port

OS:Connection,
  {d4da1327-16b7-418c-8c23-7113dac54bbf}, !- Handle
  {3634a371-9281-4f66-840a-0f1c68152ed6}, !- Source Object
  3,                                      !- Outlet Port
  {574d54c1-547d-420e-bafa-20e08e09bd13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f5cf806-6b77-443d-b157-906f2314fa38}, !- Handle
  {574d54c1-547d-420e-bafa-20e08e09bd13}, !- Source Object
  5,                                      !- Outlet Port
  {bd5381eb-fb3c-477b-a8cf-951976effa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1cbe724-f3e0-4b56-8a57-eb4bb647f070}, !- Handle
  {bd5381eb-fb3c-477b-a8cf-951976effa2e}, !- Source Object
  3,                                      !- Outlet Port
  {133e192c-5b30-4336-8c5a-4bb9da1b28a1}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {900ca3da-feb1-47de-abd9-d0dcca290d5a}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {51d2690b-6f9d-4467-bfee-6a168bdd22aa}, !- Control Zone Name
  {8f8f1d55-f7bb-4825-b2f2-ff32abff82b6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {21d40bdc-9002-4d06-99f9-e1975042f3e0}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4dd1646-88b1-4cf6-9188-4c4476e872eb}, !- Water Inlet Node Name
  {12497f28-8a76-48dd-8f8d-55b0015fd956}; !- Water Outlet Node Name

OS:Node,
  {1ec6f870-5d61-47cb-aaa8-47e26a3d66ed}, !- Handle
  Node 257,                               !- Name
  {4d317d08-e714-4ab1-89d9-a6cd197c4867}, !- Inlet Port
  {b4dd1646-88b1-4cf6-9188-4c4476e872eb}; !- Outlet Port

OS:Connection,
  {4d317d08-e714-4ab1-89d9-a6cd197c4867}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  24,                                     !- Outlet Port
  {1ec6f870-5d61-47cb-aaa8-47e26a3d66ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f239fbab-a7f1-4666-914d-0c8112a2d5d8}, !- Handle
  Node 258,                               !- Name
  {12497f28-8a76-48dd-8f8d-55b0015fd956}, !- Inlet Port
  {9743a2ca-4b5d-4b97-a89f-e817121a0be3}; !- Outlet Port

OS:Connection,
  {b4dd1646-88b1-4cf6-9188-4c4476e872eb}, !- Handle
  {1ec6f870-5d61-47cb-aaa8-47e26a3d66ed}, !- Source Object
  3,                                      !- Outlet Port
  {21d40bdc-9002-4d06-99f9-e1975042f3e0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {12497f28-8a76-48dd-8f8d-55b0015fd956}, !- Handle
  {21d40bdc-9002-4d06-99f9-e1975042f3e0}, !- Source Object
  10,                                     !- Outlet Port
  {f239fbab-a7f1-4666-914d-0c8112a2d5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9743a2ca-4b5d-4b97-a89f-e817121a0be3}, !- Handle
  {f239fbab-a7f1-4666-914d-0c8112a2d5d8}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4b96376b-9146-405a-8815-7950958d07f6}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {21d40bdc-9002-4d06-99f9-e1975042f3e0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02801863-a50f-479d-93c0-003a820c939b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ab832feb-2191-4037-9120-12341ccc7ddc}, !- Air Inlet Node Name
  {024dd498-22e2-4384-90cc-37f627a1864a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e124c4d-11ed-4856-8be7-1ce092fc83da}, !- Handle
  Node 259,                               !- Name
  {4c296a6c-7561-4070-9de7-9dd193694409}, !- Inlet Port
  {33b3910e-ed8a-406f-99f8-d602c4c504e8}; !- Outlet Port

OS:Connection,
  {22f0c65f-0976-44bd-bb79-c1ee16161f47}, !- Handle
  {cc54f751-96af-475d-bdac-466bc0806c3f}, !- Source Object
  3,                                      !- Outlet Port
  {89b4d541-f0da-4509-bf24-3b6404c1f1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c296a6c-7561-4070-9de7-9dd193694409}, !- Handle
  {6cf11851-4fa1-40a7-b394-6e1f7bdeb993}, !- Source Object
  2,                                      !- Outlet Port
  {3e124c4d-11ed-4856-8be7-1ce092fc83da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b3910e-ed8a-406f-99f8-d602c4c504e8}, !- Handle
  {3e124c4d-11ed-4856-8be7-1ce092fc83da}, !- Source Object
  3,                                      !- Outlet Port
  {c77af233-1797-4e72-ace6-60ae698669e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ce9f6a3-24ff-413b-96e9-620732bcb913}, !- Handle
  Node 260,                               !- Name
  {d1c7e925-6609-4583-8412-3642fbd794fa}, !- Inlet Port
  {ab832feb-2191-4037-9120-12341ccc7ddc}; !- Outlet Port

OS:Connection,
  {d1c7e925-6609-4583-8412-3642fbd794fa}, !- Handle
  {365ea11b-1f7c-422e-897c-c59b0f5abc81}, !- Source Object
  3,                                      !- Outlet Port
  {9ce9f6a3-24ff-413b-96e9-620732bcb913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab832feb-2191-4037-9120-12341ccc7ddc}, !- Handle
  {9ce9f6a3-24ff-413b-96e9-620732bcb913}, !- Source Object
  3,                                      !- Outlet Port
  {02801863-a50f-479d-93c0-003a820c939b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {024dd498-22e2-4384-90cc-37f627a1864a}, !- Handle
  {02801863-a50f-479d-93c0-003a820c939b}, !- Source Object
  4,                                      !- Outlet Port
  {cc54f751-96af-475d-bdac-466bc0806c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Availability Schedule
  {fb73357d-8845-4264-be8a-cf7804a935ef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f37ea3cc-536e-41a2-b3b0-e3155958c1f2}, !- Supply Side Inlet Node Name
  {fd159fa3-3d0b-41ae-9f4b-b9380d616bd5}, !- Demand Side Outlet Node Name
  {a290e96a-2922-434b-9666-4646ad8b7d8d}, !- Demand Side Inlet Node A
  {e2f43245-9daa-497d-b329-d6335edcaf52}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da7b317d-5f95-45f7-bb93-c8e18f9e7097}, !- Demand Mixer Name
  {5be1db3f-1f25-438d-9fef-c691a9d48069}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f68191d8-f112-44a3-af07-c3c25e66f690}, !- Handle
  Node 261,                               !- Name
  {f37ea3cc-536e-41a2-b3b0-e3155958c1f2}, !- Inlet Port
  {361be12e-1048-47ef-ac4d-7ea1a549037b}; !- Outlet Port

OS:Node,
  {81f9ecbd-2db1-4cf2-a196-791551f3c506}, !- Handle
  Node 262,                               !- Name
  {4dfeb94d-5297-47de-a8ba-00117f72203e}, !- Inlet Port
  {e2f43245-9daa-497d-b329-d6335edcaf52}; !- Outlet Port

OS:Connection,
  {f37ea3cc-536e-41a2-b3b0-e3155958c1f2}, !- Handle
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- Source Object
  9,                                      !- Outlet Port
  {f68191d8-f112-44a3-af07-c3c25e66f690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2f43245-9daa-497d-b329-d6335edcaf52}, !- Handle
  {81f9ecbd-2db1-4cf2-a196-791551f3c506}, !- Source Object
  3,                                      !- Outlet Port
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d430852-18cb-4241-ae9a-8a2c93074be8}, !- Handle
  Node 263,                               !- Name
  {a290e96a-2922-434b-9666-4646ad8b7d8d}, !- Inlet Port
  {43a9a03e-9e49-4092-aaf9-788913d05f58}; !- Outlet Port

OS:Node,
  {1d36b858-b81c-4bb3-9831-5d0834ea7aef}, !- Handle
  Node 264,                               !- Name
  {f4c60c25-b691-4859-95bd-18dc09cf8480}, !- Inlet Port
  {fd159fa3-3d0b-41ae-9f4b-b9380d616bd5}; !- Outlet Port

OS:Node,
  {4564191b-a476-4b4e-b091-b8552c0accaa}, !- Handle
  Node 265,                               !- Name
  {b6d1a002-3216-43cc-bf41-561d86cf0df2}, !- Inlet Port
  {1ad9e1c1-5817-4a52-8d47-abf0c16e72cf}; !- Outlet Port

OS:Connection,
  {a290e96a-2922-434b-9666-4646ad8b7d8d}, !- Handle
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- Source Object
  11,                                     !- Outlet Port
  {1d430852-18cb-4241-ae9a-8a2c93074be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd159fa3-3d0b-41ae-9f4b-b9380d616bd5}, !- Handle
  {1d36b858-b81c-4bb3-9831-5d0834ea7aef}, !- Source Object
  3,                                      !- Outlet Port
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5be1db3f-1f25-438d-9fef-c691a9d48069}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {43a9a03e-9e49-4092-aaf9-788913d05f58}, !- Inlet Node Name
  {3b4d4947-0360-4fda-be84-6e219fdf3f77}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da7b317d-5f95-45f7-bb93-c8e18f9e7097}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {f4c60c25-b691-4859-95bd-18dc09cf8480}, !- Outlet Node Name
  {6b036a43-9b50-4e17-9e75-3084cbce2d3f}; !- Inlet Node Name 1

OS:Connection,
  {43a9a03e-9e49-4092-aaf9-788913d05f58}, !- Handle
  {1d430852-18cb-4241-ae9a-8a2c93074be8}, !- Source Object
  3,                                      !- Outlet Port
  {5be1db3f-1f25-438d-9fef-c691a9d48069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c60c25-b691-4859-95bd-18dc09cf8480}, !- Handle
  {da7b317d-5f95-45f7-bb93-c8e18f9e7097}, !- Source Object
  2,                                      !- Outlet Port
  {1d36b858-b81c-4bb3-9831-5d0834ea7aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {baed3cb4-ef93-4019-9826-e239565e5cf5}, !- Handle
  {7a8844cf-93cb-46b0-a1a9-fa96bbc8551a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fb73357d-8845-4264-be8a-cf7804a935ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {d5250f86-1a20-4508-9957-cb052d5d09f6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {fd234411-9fa1-4322-8700-3507a482b014}, !- Handle
  Fan On Off 17,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0a4382e-e190-4535-8baf-e49f2365cd64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ef677af9-f18c-431d-add1-9df24311f353}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0a4382e-e190-4535-8baf-e49f2365cd64}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ef677af9-f18c-431d-add1-9df24311f353}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fb49004-5edc-4a76-9ce2-5fb0942ff41d}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc6b8b85-88e6-432c-bb4a-5f6569fcde22}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e3a30ca-7dcd-49df-b19c-98183cd66026}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f51296ce-29f6-48b5-8733-405ffc99232e}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2dd79331-b1d1-481d-b5b7-8b7390de45e6}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {57dfb7e1-fa46-4876-9590-9dbc3ac6ee47}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 340kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {b0534a6d-899b-47c4-b12d-0ec7166cd3e8}, !- Handle
  Curve Cubic 82,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6eaca8ed-890b-4a60-b6bf-edfab8d1caf6}, !- Handle
  Curve Cubic 83,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7903c018-c9d2-40e1-bbfe-7fe9a6018f7d}, !- Handle
  Curve Cubic 84,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {95109ae7-c5b1-4d00-b3f8-e2732c81af10}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c658c83d-279b-424d-baa1-51f9c0ec7f25}, !- Handle
  Curve Cubic 85,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {df1aa6ce-aaa6-47a4-a85f-22e05d3d5e5f}, !- Handle
  CoilHeatingDXSingleSpeed_dx 16 246 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  72222.2647331128,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5f888ee8-c71f-40ad-8fe9-29f63199a9c0}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9aab5ecd-e330-4edc-8647-f831373c5bc3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9aab5ecd-e330-4edc-8647-f831373c5bc3}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {84c5c32b-649b-4a2e-a075-2be62116299f}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {5f888ee8-c71f-40ad-8fe9-29f63199a9c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d485aa8-d90a-465d-8880-082abfbc2fe4}, !- Mixed Air Node Name
  {ca1238bb-edad-4c58-ba00-887e3c0c3b20}, !- Outdoor Air Stream Node Name
  {f140852e-dbc6-4ed3-a0d4-742116a3dca7}, !- Relief Air Stream Node Name
  {361be12e-1048-47ef-ac4d-7ea1a549037b}; !- Return Air Stream Node Name

OS:Node,
  {660ab563-14ba-4370-9eb9-515659fa8719}, !- Handle
  Node 266,                               !- Name
  ,                                       !- Inlet Port
  {ecaac264-3e9c-493b-856f-c259f9ad97e9}; !- Outlet Port

OS:Node,
  {c915dcb3-12ad-48bc-9861-53ec1a9c1e15}, !- Handle
  Node 267,                               !- Name
  {2e00bea0-094e-4cad-a6fc-39a1510b8e9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {49713341-9a10-48fa-a975-60ca79f7b494}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {eb922d61-271e-4199-98ce-0692e03fbd14}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {3dab47f5-9ff5-4072-bade-2a5b624c32da}, !- Air Inlet Node Name
  {4dfeb94d-5297-47de-a8ba-00117f72203e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Controlling Zone or Thermostat Location
  {fd234411-9fa1-4322-8700-3507a482b014}, !- Supply Air Fan Name
  {df1aa6ce-aaa6-47a4-a85f-22e05d3d5e5f}, !- Heating Coil Name
  {57dfb7e1-fa46-4876-9590-9dbc3ac6ee47}, !- Cooling Coil Name
  {49713341-9a10-48fa-a975-60ca79f7b494}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {e825c040-cfb8-47bb-a03b-0c9380d52de6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {4dfeb94d-5297-47de-a8ba-00117f72203e}, !- Handle
  {eb922d61-271e-4199-98ce-0692e03fbd14}, !- Source Object
  4,                                      !- Outlet Port
  {81f9ecbd-2db1-4cf2-a196-791551f3c506}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb094ca5-0066-44d6-9fab-8fede04d8f04}, !- Handle
  Node 268,                               !- Name
  {9d485aa8-d90a-465d-8880-082abfbc2fe4}, !- Inlet Port
  {3dab47f5-9ff5-4072-bade-2a5b624c32da}; !- Outlet Port

OS:Connection,
  {361be12e-1048-47ef-ac4d-7ea1a549037b}, !- Handle
  {f68191d8-f112-44a3-af07-c3c25e66f690}, !- Source Object
  3,                                      !- Outlet Port
  {84c5c32b-649b-4a2e-a075-2be62116299f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d485aa8-d90a-465d-8880-082abfbc2fe4}, !- Handle
  {84c5c32b-649b-4a2e-a075-2be62116299f}, !- Source Object
  5,                                      !- Outlet Port
  {fb094ca5-0066-44d6-9fab-8fede04d8f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dab47f5-9ff5-4072-bade-2a5b624c32da}, !- Handle
  {fb094ca5-0066-44d6-9fab-8fede04d8f04}, !- Source Object
  3,                                      !- Outlet Port
  {eb922d61-271e-4199-98ce-0692e03fbd14}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1b7878dc-196f-4152-8be7-93f6ed2877c2}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7e052011-4181-4f5d-bc6e-23ecb0893e4b}, !- Control Zone Name
  {81f9ecbd-2db1-4cf2-a196-791551f3c506}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e5b917c8-3a0e-4453-ac05-39bc2d5260ce}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8ece5a23-ffa0-4a22-8d2d-357fb23b285f}, !- Water Inlet Node Name
  {304bbefc-d1d6-4c0b-a241-28768385ef46}; !- Water Outlet Node Name

OS:Node,
  {eaf9a5db-4db5-4f36-b9b1-ffe43c185d4a}, !- Handle
  Node 269,                               !- Name
  {727211a0-4711-47a3-aea4-f872c78c2d7e}, !- Inlet Port
  {8ece5a23-ffa0-4a22-8d2d-357fb23b285f}; !- Outlet Port

OS:Connection,
  {727211a0-4711-47a3-aea4-f872c78c2d7e}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  25,                                     !- Outlet Port
  {eaf9a5db-4db5-4f36-b9b1-ffe43c185d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a0bfd23-b1f5-46ca-859c-2c51dc836a13}, !- Handle
  Node 270,                               !- Name
  {304bbefc-d1d6-4c0b-a241-28768385ef46}, !- Inlet Port
  {f82c26fa-dce8-4a9a-98b2-2a67d30f8a9c}; !- Outlet Port

OS:Connection,
  {8ece5a23-ffa0-4a22-8d2d-357fb23b285f}, !- Handle
  {eaf9a5db-4db5-4f36-b9b1-ffe43c185d4a}, !- Source Object
  3,                                      !- Outlet Port
  {e5b917c8-3a0e-4453-ac05-39bc2d5260ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {304bbefc-d1d6-4c0b-a241-28768385ef46}, !- Handle
  {e5b917c8-3a0e-4453-ac05-39bc2d5260ce}, !- Source Object
  10,                                     !- Outlet Port
  {8a0bfd23-b1f5-46ca-859c-2c51dc836a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82c26fa-dce8-4a9a-98b2-2a67d30f8a9c}, !- Handle
  {8a0bfd23-b1f5-46ca-859c-2c51dc836a13}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8166ad85-e03e-4adc-8980-3a76c2f8448a}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {e5b917c8-3a0e-4453-ac05-39bc2d5260ce}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8bd68ea-945d-405e-9991-90a74bc69a8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b6cf624c-2b62-4506-a9e7-bf7822a5392f}, !- Air Inlet Node Name
  {b6d1a002-3216-43cc-bf41-561d86cf0df2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4705fa5-398d-4555-b87a-537cc3e6dadc}, !- Handle
  Node 271,                               !- Name
  {f1ce7a1b-86e9-4100-b703-c3b01ffd46f2}, !- Inlet Port
  {6b036a43-9b50-4e17-9e75-3084cbce2d3f}; !- Outlet Port

OS:Connection,
  {1ad9e1c1-5817-4a52-8d47-abf0c16e72cf}, !- Handle
  {4564191b-a476-4b4e-b091-b8552c0accaa}, !- Source Object
  3,                                      !- Outlet Port
  {20768fde-2dbc-417a-b14a-89dfce7faabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ce7a1b-86e9-4100-b703-c3b01ffd46f2}, !- Handle
  {19e069a8-879d-4545-b5b8-8d92d99a32ca}, !- Source Object
  2,                                      !- Outlet Port
  {a4705fa5-398d-4555-b87a-537cc3e6dadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b036a43-9b50-4e17-9e75-3084cbce2d3f}, !- Handle
  {a4705fa5-398d-4555-b87a-537cc3e6dadc}, !- Source Object
  3,                                      !- Outlet Port
  {da7b317d-5f95-45f7-bb93-c8e18f9e7097}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00dc9989-c7f3-4629-8368-ba82d8c0b42d}, !- Handle
  Node 272,                               !- Name
  {3b4d4947-0360-4fda-be84-6e219fdf3f77}, !- Inlet Port
  {b6cf624c-2b62-4506-a9e7-bf7822a5392f}; !- Outlet Port

OS:Connection,
  {3b4d4947-0360-4fda-be84-6e219fdf3f77}, !- Handle
  {5be1db3f-1f25-438d-9fef-c691a9d48069}, !- Source Object
  3,                                      !- Outlet Port
  {00dc9989-c7f3-4629-8368-ba82d8c0b42d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cf624c-2b62-4506-a9e7-bf7822a5392f}, !- Handle
  {00dc9989-c7f3-4629-8368-ba82d8c0b42d}, !- Source Object
  3,                                      !- Outlet Port
  {e8bd68ea-945d-405e-9991-90a74bc69a8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6d1a002-3216-43cc-bf41-561d86cf0df2}, !- Handle
  {e8bd68ea-945d-405e-9991-90a74bc69a8c}, !- Source Object
  4,                                      !- Outlet Port
  {4564191b-a476-4b4e-b091-b8552c0accaa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}, !- Availability Schedule
  {a413d893-bd38-4753-a770-a60fd71df6cd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e7e016c2-12ac-415b-b539-29f73042bc02}, !- Supply Side Inlet Node Name
  {c394f69a-3f95-411c-835d-952b7150fe3d}, !- Demand Side Outlet Node Name
  {93107471-5495-4250-96a2-8f3a5e585f07}, !- Demand Side Inlet Node A
  {887f80d5-ccd7-49fd-8ff5-b6915e7df2cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa0f63f6-a258-4bd1-a450-f2ecc2d54396}, !- Demand Mixer Name
  {b6dd8e9f-80ba-4a12-a47c-6b426aa2b9c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9cfd4945-44aa-4c7a-867a-0e8f9f8a3c6c}, !- Handle
  Node 273,                               !- Name
  {e7e016c2-12ac-415b-b539-29f73042bc02}, !- Inlet Port
  {b094c625-7bfc-468c-a0fe-524512c94753}; !- Outlet Port

OS:Node,
  {b4221e31-199e-40e0-8013-d9e9a510e2ca}, !- Handle
  Node 274,                               !- Name
  {25c9e0c4-8ca9-4c78-b7ad-186eb3c20227}, !- Inlet Port
  {887f80d5-ccd7-49fd-8ff5-b6915e7df2cb}; !- Outlet Port

OS:Connection,
  {e7e016c2-12ac-415b-b539-29f73042bc02}, !- Handle
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- Source Object
  9,                                      !- Outlet Port
  {9cfd4945-44aa-4c7a-867a-0e8f9f8a3c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887f80d5-ccd7-49fd-8ff5-b6915e7df2cb}, !- Handle
  {b4221e31-199e-40e0-8013-d9e9a510e2ca}, !- Source Object
  3,                                      !- Outlet Port
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90bc34f3-4990-4022-82a3-cad672b878cb}, !- Handle
  Node 275,                               !- Name
  {93107471-5495-4250-96a2-8f3a5e585f07}, !- Inlet Port
  {15c0cb74-f64d-401f-8bf7-ae8fcf62229a}; !- Outlet Port

OS:Node,
  {d5d15c91-9a69-4caa-8a07-f13948523530}, !- Handle
  Node 276,                               !- Name
  {31707969-0827-410f-9d73-cf333b5f95af}, !- Inlet Port
  {c394f69a-3f95-411c-835d-952b7150fe3d}; !- Outlet Port

OS:Node,
  {884caed6-1234-4bd6-811a-da3543f79236}, !- Handle
  Node 277,                               !- Name
  {f1875b05-b8f7-430a-a23f-4be9379b8d12}, !- Inlet Port
  {60d97d71-957a-45e0-9881-548ae137f6b9}; !- Outlet Port

OS:Connection,
  {93107471-5495-4250-96a2-8f3a5e585f07}, !- Handle
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- Source Object
  11,                                     !- Outlet Port
  {90bc34f3-4990-4022-82a3-cad672b878cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c394f69a-3f95-411c-835d-952b7150fe3d}, !- Handle
  {d5d15c91-9a69-4caa-8a07-f13948523530}, !- Source Object
  3,                                      !- Outlet Port
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b6dd8e9f-80ba-4a12-a47c-6b426aa2b9c3}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {15c0cb74-f64d-401f-8bf7-ae8fcf62229a}, !- Inlet Node Name
  {202685da-c316-4a64-9388-cbfdc2bab970}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa0f63f6-a258-4bd1-a450-f2ecc2d54396}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {31707969-0827-410f-9d73-cf333b5f95af}, !- Outlet Node Name
  {df9f0ab2-a402-45df-83e1-31bcdf846718}; !- Inlet Node Name 1

OS:Connection,
  {15c0cb74-f64d-401f-8bf7-ae8fcf62229a}, !- Handle
  {90bc34f3-4990-4022-82a3-cad672b878cb}, !- Source Object
  3,                                      !- Outlet Port
  {b6dd8e9f-80ba-4a12-a47c-6b426aa2b9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31707969-0827-410f-9d73-cf333b5f95af}, !- Handle
  {fa0f63f6-a258-4bd1-a450-f2ecc2d54396}, !- Source Object
  2,                                      !- Outlet Port
  {d5d15c91-9a69-4caa-8a07-f13948523530}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {394c3029-e364-4367-83a6-5a2ac3067688}, !- Handle
  {f81b6e90-ba51-4ecf-82ce-fda9764158a0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a413d893-bd38-4753-a770-a60fd71df6cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {9616ce7d-9837-41a0-bd5d-c75009f07de7}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {5368d5ca-a343-49db-aa79-f77bf1d890a0}, !- Handle
  Fan On Off 18,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92927bc3-7825-48d3-beac-b3ebd8a5ef1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6fcd627-cae6-4055-b046-69f0825fc74f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92927bc3-7825-48d3-beac-b3ebd8a5ef1d}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6fcd627-cae6-4055-b046-69f0825fc74f}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0731a3fc-e0c0-4a41-aeb8-4a7796a21da9}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3a5bbc4-d9f4-4f74-8b7e-a59f3d4dbe45}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {93ce339e-f6d4-4ff6-bd19-90457b5fa66e}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6967429-333f-46cd-bcfe-8f7ef7fbcb38}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47f3fd2f-0903-47e8-b0af-2a5888b440c7}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d1dafd38-f64e-4cb2-9a0c-e8ee604425c5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 134kBtu/hr 10.8EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {c9980f44-cf9f-4f97-9472-747540e34efc}, !- Handle
  Curve Cubic 87,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c6f4ca45-7b7f-4182-9f86-0174bac82cd2}, !- Handle
  Curve Cubic 88,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {05b1fdad-0be4-4bc6-af9b-d14887d8971f}, !- Handle
  Curve Cubic 89,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {30520b9a-03f7-4354-bce4-f6f4af602075}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1bd8b750-bd62-47b4-b04c-5e9479e7e56e}, !- Handle
  Curve Cubic 90,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0d828467-c1e3-4c1d-96e6-054f8ca0f2c5}, !- Handle
  CoilHeatingDXSingleSpeed_dx 17 97 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  28508.7887104393,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4f702478-f1c3-474b-9497-bb61daf9a460}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f6e1058-2dab-498f-acc2-64c4f50bea45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0f6e1058-2dab-498f-acc2-64c4f50bea45}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb3aad41-21f9-47b3-9726-3d57b45eabb2}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {4f702478-f1c3-474b-9497-bb61daf9a460}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a78b7f13-09ad-4e6b-82cd-bd7957184850}, !- Mixed Air Node Name
  {54d07d8f-ece9-4421-acf7-cdcc98145631}, !- Outdoor Air Stream Node Name
  {6f25543b-a4d3-411c-a59e-0af90f41ac76}, !- Relief Air Stream Node Name
  {b094c625-7bfc-468c-a0fe-524512c94753}; !- Return Air Stream Node Name

OS:Node,
  {4f421536-178b-4e4d-ba15-111895e1a873}, !- Handle
  Node 278,                               !- Name
  ,                                       !- Inlet Port
  {3e117ffb-635a-4b01-91fc-c787875573e5}; !- Outlet Port

OS:Node,
  {4bd700d2-e104-4a0f-9e64-50d8751d6cfd}, !- Handle
  Node 279,                               !- Name
  {7dde5221-3603-491f-a5be-bb6fee2d201b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {65baa2f4-c82b-4729-8c53-b98aef649b0f}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {06f655af-d2d8-4ba6-a4be-e35c85c7a542}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {e785c2a1-ffe0-4239-b7c4-ce9a97f726c5}, !- Air Inlet Node Name
  {25c9e0c4-8ca9-4c78-b7ad-186eb3c20227}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Controlling Zone or Thermostat Location
  {5368d5ca-a343-49db-aa79-f77bf1d890a0}, !- Supply Air Fan Name
  {0d828467-c1e3-4c1d-96e6-054f8ca0f2c5}, !- Heating Coil Name
  {d1dafd38-f64e-4cb2-9a0c-e8ee604425c5}, !- Cooling Coil Name
  {65baa2f4-c82b-4729-8c53-b98aef649b0f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {dba7b903-256f-4505-9efb-b92c6b9f59e4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {25c9e0c4-8ca9-4c78-b7ad-186eb3c20227}, !- Handle
  {06f655af-d2d8-4ba6-a4be-e35c85c7a542}, !- Source Object
  4,                                      !- Outlet Port
  {b4221e31-199e-40e0-8013-d9e9a510e2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d8555c9-31d3-4cc1-a6f2-d4bb5a0b11b7}, !- Handle
  Node 280,                               !- Name
  {a78b7f13-09ad-4e6b-82cd-bd7957184850}, !- Inlet Port
  {e785c2a1-ffe0-4239-b7c4-ce9a97f726c5}; !- Outlet Port

OS:Connection,
  {b094c625-7bfc-468c-a0fe-524512c94753}, !- Handle
  {9cfd4945-44aa-4c7a-867a-0e8f9f8a3c6c}, !- Source Object
  3,                                      !- Outlet Port
  {fb3aad41-21f9-47b3-9726-3d57b45eabb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a78b7f13-09ad-4e6b-82cd-bd7957184850}, !- Handle
  {fb3aad41-21f9-47b3-9726-3d57b45eabb2}, !- Source Object
  5,                                      !- Outlet Port
  {5d8555c9-31d3-4cc1-a6f2-d4bb5a0b11b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e785c2a1-ffe0-4239-b7c4-ce9a97f726c5}, !- Handle
  {5d8555c9-31d3-4cc1-a6f2-d4bb5a0b11b7}, !- Source Object
  3,                                      !- Outlet Port
  {06f655af-d2d8-4ba6-a4be-e35c85c7a542}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e7fdd7c6-899f-44ea-b0fa-1c3329d9ae30}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {275df8bc-aad5-46c1-bece-514820259c96}, !- Control Zone Name
  {b4221e31-199e-40e0-8013-d9e9a510e2ca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {ced15a50-e217-4093-9810-9e9176b948ef}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6cff96c3-e406-4d53-a3a5-55f8389809d3}, !- Water Inlet Node Name
  {572a1554-f9cb-4439-82e6-c787c0be68dd}; !- Water Outlet Node Name

OS:Node,
  {38f599ff-6f2d-48df-9f4f-1b0a72c98145}, !- Handle
  Node 281,                               !- Name
  {ae143347-0fa9-4400-87f3-ec5bd3cc7a3b}, !- Inlet Port
  {6cff96c3-e406-4d53-a3a5-55f8389809d3}; !- Outlet Port

OS:Connection,
  {ae143347-0fa9-4400-87f3-ec5bd3cc7a3b}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  26,                                     !- Outlet Port
  {38f599ff-6f2d-48df-9f4f-1b0a72c98145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {946b2eb9-16ee-4439-ab67-5af27be19c59}, !- Handle
  Node 282,                               !- Name
  {572a1554-f9cb-4439-82e6-c787c0be68dd}, !- Inlet Port
  {c30c8485-eaa7-4ffa-9b81-ae5add8625a8}; !- Outlet Port

OS:Connection,
  {6cff96c3-e406-4d53-a3a5-55f8389809d3}, !- Handle
  {38f599ff-6f2d-48df-9f4f-1b0a72c98145}, !- Source Object
  3,                                      !- Outlet Port
  {ced15a50-e217-4093-9810-9e9176b948ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {572a1554-f9cb-4439-82e6-c787c0be68dd}, !- Handle
  {ced15a50-e217-4093-9810-9e9176b948ef}, !- Source Object
  10,                                     !- Outlet Port
  {946b2eb9-16ee-4439-ab67-5af27be19c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30c8485-eaa7-4ffa-9b81-ae5add8625a8}, !- Handle
  {946b2eb9-16ee-4439-ab67-5af27be19c59}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {420e5dc7-7353-4d88-bac7-6c77b024b1f7}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ced15a50-e217-4093-9810-9e9176b948ef}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a17a10c-b0df-470a-8bb8-835103720d41}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {b6343d1c-9785-4cd8-9f58-f7bc6fc476bb}, !- Air Inlet Node Name
  {f1875b05-b8f7-430a-a23f-4be9379b8d12}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9eebbb9a-76af-497d-9b51-75004b802b26}, !- Handle
  Node 283,                               !- Name
  {96476892-97da-47a8-8446-0f774ba9e24a}, !- Inlet Port
  {df9f0ab2-a402-45df-83e1-31bcdf846718}; !- Outlet Port

OS:Connection,
  {60d97d71-957a-45e0-9881-548ae137f6b9}, !- Handle
  {884caed6-1234-4bd6-811a-da3543f79236}, !- Source Object
  3,                                      !- Outlet Port
  {0db130a3-8a3a-4df2-8e01-fa0074b0bf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96476892-97da-47a8-8446-0f774ba9e24a}, !- Handle
  {f7425744-15e9-4bc6-8c2e-a879355e799a}, !- Source Object
  2,                                      !- Outlet Port
  {9eebbb9a-76af-497d-9b51-75004b802b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9f0ab2-a402-45df-83e1-31bcdf846718}, !- Handle
  {9eebbb9a-76af-497d-9b51-75004b802b26}, !- Source Object
  3,                                      !- Outlet Port
  {fa0f63f6-a258-4bd1-a450-f2ecc2d54396}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {566a9c59-68d3-4382-9d60-13ad47bf35d9}, !- Handle
  Node 284,                               !- Name
  {202685da-c316-4a64-9388-cbfdc2bab970}, !- Inlet Port
  {b6343d1c-9785-4cd8-9f58-f7bc6fc476bb}; !- Outlet Port

OS:Connection,
  {202685da-c316-4a64-9388-cbfdc2bab970}, !- Handle
  {b6dd8e9f-80ba-4a12-a47c-6b426aa2b9c3}, !- Source Object
  3,                                      !- Outlet Port
  {566a9c59-68d3-4382-9d60-13ad47bf35d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6343d1c-9785-4cd8-9f58-f7bc6fc476bb}, !- Handle
  {566a9c59-68d3-4382-9d60-13ad47bf35d9}, !- Source Object
  3,                                      !- Outlet Port
  {9a17a10c-b0df-470a-8bb8-835103720d41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1875b05-b8f7-430a-a23f-4be9379b8d12}, !- Handle
  {9a17a10c-b0df-470a-8bb8-835103720d41}, !- Source Object
  4,                                      !- Outlet Port
  {884caed6-1234-4bd6-811a-da3543f79236}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2102c340-6938-44b6-b859-1850f853b686}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}, !- Availability Schedule
  {d74cba8e-2fac-4299-81bc-4f359dc623e5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a15d953-dd49-4f66-ba0b-b7ace370566a}, !- Supply Side Inlet Node Name
  {4e0c6997-1de2-4ec2-adc4-df99626cd3a7}, !- Demand Side Outlet Node Name
  {93a8107e-2825-4421-8076-773371134266}, !- Demand Side Inlet Node A
  {e99d93a6-e56b-435d-8180-21a8f8d37a59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {33110041-f543-470a-9960-34c22e3b9823}, !- Demand Mixer Name
  {464f8b32-c277-4716-89a9-cc6a72f874d6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {922ad64c-ec0e-4fc5-8acb-7bdfb6132501}, !- Handle
  Node 285,                               !- Name
  {0a15d953-dd49-4f66-ba0b-b7ace370566a}, !- Inlet Port
  {d9600a85-dc5d-40a0-9598-5d38e5e93ee3}; !- Outlet Port

OS:Node,
  {b57b72b1-1f66-455d-bc81-044109ef90bb}, !- Handle
  Node 286,                               !- Name
  {a1927e85-5b93-4325-af04-be5d48881cdd}, !- Inlet Port
  {e99d93a6-e56b-435d-8180-21a8f8d37a59}; !- Outlet Port

OS:Connection,
  {0a15d953-dd49-4f66-ba0b-b7ace370566a}, !- Handle
  {2102c340-6938-44b6-b859-1850f853b686}, !- Source Object
  9,                                      !- Outlet Port
  {922ad64c-ec0e-4fc5-8acb-7bdfb6132501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99d93a6-e56b-435d-8180-21a8f8d37a59}, !- Handle
  {b57b72b1-1f66-455d-bc81-044109ef90bb}, !- Source Object
  3,                                      !- Outlet Port
  {2102c340-6938-44b6-b859-1850f853b686}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1cd47b9a-18fc-4bfd-91fd-5939b25ba037}, !- Handle
  Node 287,                               !- Name
  {93a8107e-2825-4421-8076-773371134266}, !- Inlet Port
  {ab957956-35db-4efe-870a-5e0ac7dfe919}; !- Outlet Port

OS:Node,
  {a2ab730a-f2e2-47cb-af9c-6f7b7b2f671d}, !- Handle
  Node 288,                               !- Name
  {ed78aad1-b1f2-4983-8552-c2873945fa4a}, !- Inlet Port
  {4e0c6997-1de2-4ec2-adc4-df99626cd3a7}; !- Outlet Port

OS:Node,
  {216867dd-f309-46fd-a045-a504cfc4acf7}, !- Handle
  Node 289,                               !- Name
  {995fa35b-d52a-4c0a-ba55-9bde667dc906}, !- Inlet Port
  {1cc7dae6-c9c9-411b-a4f6-2ffba3ae1a6e}; !- Outlet Port

OS:Connection,
  {93a8107e-2825-4421-8076-773371134266}, !- Handle
  {2102c340-6938-44b6-b859-1850f853b686}, !- Source Object
  11,                                     !- Outlet Port
  {1cd47b9a-18fc-4bfd-91fd-5939b25ba037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0c6997-1de2-4ec2-adc4-df99626cd3a7}, !- Handle
  {a2ab730a-f2e2-47cb-af9c-6f7b7b2f671d}, !- Source Object
  3,                                      !- Outlet Port
  {2102c340-6938-44b6-b859-1850f853b686}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {464f8b32-c277-4716-89a9-cc6a72f874d6}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {ab957956-35db-4efe-870a-5e0ac7dfe919}, !- Inlet Node Name
  {135ddc19-ad72-4059-90ed-d36b239a7b2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {33110041-f543-470a-9960-34c22e3b9823}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ed78aad1-b1f2-4983-8552-c2873945fa4a}, !- Outlet Node Name
  {fa8ca614-4bd3-48ed-9a02-ce7718afd76c}; !- Inlet Node Name 1

OS:Connection,
  {ab957956-35db-4efe-870a-5e0ac7dfe919}, !- Handle
  {1cd47b9a-18fc-4bfd-91fd-5939b25ba037}, !- Source Object
  3,                                      !- Outlet Port
  {464f8b32-c277-4716-89a9-cc6a72f874d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed78aad1-b1f2-4983-8552-c2873945fa4a}, !- Handle
  {33110041-f543-470a-9960-34c22e3b9823}, !- Source Object
  2,                                      !- Outlet Port
  {a2ab730a-f2e2-47cb-af9c-6f7b7b2f671d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0fbc500b-3e44-4d1c-838a-ce5ade59ab64}, !- Handle
  {2102c340-6938-44b6-b859-1850f853b686}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d74cba8e-2fac-4299-81bc-4f359dc623e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {17e55c88-6de0-43b8-8bb1-fae84f274aa6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {2d298cd4-82d0-4cc4-9177-01fcd5875fa1}, !- Handle
  Fan On Off 19,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56640411-9880-4615-8010-83c9df3581f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22815d93-a01e-4bd8-8fc2-6073b59f2243}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56640411-9880-4615-8010-83c9df3581f2}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22815d93-a01e-4bd8-8fc2-6073b59f2243}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd982931-2c3b-4b77-ab65-21b4d36d42a1}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {101adeba-0d49-43dc-a358-cf76287785af}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b99279ff-4e95-4325-9d8d-135a565ad519}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ead307e-0361-4735-bb9d-e6445b81fa41}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0784e155-07ef-4d14-9593-285278a874b0}, !- Handle
  Curve Cubic 91,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {76a84b1f-0dc3-4fa5-9cee-9598ed365066}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 317kBtu/hr 9.3EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {1992837b-62d8-4173-9f29-839d084792e7}, !- Handle
  Curve Cubic 92,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {54892b5d-c567-4e91-8a3a-6de65fc17299}, !- Handle
  Curve Cubic 93,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6edc05bb-a22a-4ad5-8bfc-c574d4ca3540}, !- Handle
  Curve Cubic 94,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8e4cda05-af1a-46f5-8f0f-8ff9e44b12c7}, !- Handle
  Curve Quadratic 57,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa754886-57df-4b70-9634-d3c28315d57f}, !- Handle
  Curve Cubic 95,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0037ebea-c4bf-4ea3-a354-58ba70e1cd40}, !- Handle
  CoilHeatingDXSingleSpeed_dx 18 230 Clg kBtu/hr 9.2EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  67342.6151501052,                       !- Rated Total Heating Capacity {W}
  3.19951788615721,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {035f00bb-0c03-4ac4-aa67-15dff49aabd7}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32a2c0fa-b565-45f5-b1ef-c6c4b0affdd6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {32a2c0fa-b565-45f5-b1ef-c6c4b0affdd6}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e42fbf62-3627-4181-8116-7ca04299ef0d}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {035f00bb-0c03-4ac4-aa67-15dff49aabd7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8f9e77b-63e2-4662-bd10-5c968c56472f}, !- Mixed Air Node Name
  {b53b12a4-8715-46d7-a7fd-3bd5c7ea14c3}, !- Outdoor Air Stream Node Name
  {8c1cf0d3-a724-4c34-924d-bea951dc13e4}, !- Relief Air Stream Node Name
  {d9600a85-dc5d-40a0-9598-5d38e5e93ee3}; !- Return Air Stream Node Name

OS:Node,
  {57084221-37f7-43a3-b7ef-49ab8470ed46}, !- Handle
  Node 290,                               !- Name
  ,                                       !- Inlet Port
  {52302187-f28d-4c8f-a11c-89f8cbe4a81f}; !- Outlet Port

OS:Node,
  {973296ec-964b-4d6c-9885-6d1d68e3bd86}, !- Handle
  Node 291,                               !- Name
  {d9b25fe6-f765-4608-a6af-c3ec5621d2a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {98c7b93d-f655-4487-a45e-1fc5953dfac5}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {1cc46ed8-3381-4582-a574-b44db3ade5c0}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {4d1153d1-c9e4-4128-9329-40461c12eca8}, !- Air Inlet Node Name
  {a1927e85-5b93-4325-af04-be5d48881cdd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Controlling Zone or Thermostat Location
  {2d298cd4-82d0-4cc4-9177-01fcd5875fa1}, !- Supply Air Fan Name
  {0037ebea-c4bf-4ea3-a354-58ba70e1cd40}, !- Heating Coil Name
  {76a84b1f-0dc3-4fa5-9cee-9598ed365066}, !- Cooling Coil Name
  {98c7b93d-f655-4487-a45e-1fc5953dfac5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {7bef7e20-376c-4cf2-b5d7-96faf6acedb2}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {a1927e85-5b93-4325-af04-be5d48881cdd}, !- Handle
  {1cc46ed8-3381-4582-a574-b44db3ade5c0}, !- Source Object
  4,                                      !- Outlet Port
  {b57b72b1-1f66-455d-bc81-044109ef90bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afb89d94-868d-4f30-b6b6-57c85ced88b0}, !- Handle
  Node 292,                               !- Name
  {a8f9e77b-63e2-4662-bd10-5c968c56472f}, !- Inlet Port
  {4d1153d1-c9e4-4128-9329-40461c12eca8}; !- Outlet Port

OS:Connection,
  {d9600a85-dc5d-40a0-9598-5d38e5e93ee3}, !- Handle
  {922ad64c-ec0e-4fc5-8acb-7bdfb6132501}, !- Source Object
  3,                                      !- Outlet Port
  {e42fbf62-3627-4181-8116-7ca04299ef0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8f9e77b-63e2-4662-bd10-5c968c56472f}, !- Handle
  {e42fbf62-3627-4181-8116-7ca04299ef0d}, !- Source Object
  5,                                      !- Outlet Port
  {afb89d94-868d-4f30-b6b6-57c85ced88b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1153d1-c9e4-4128-9329-40461c12eca8}, !- Handle
  {afb89d94-868d-4f30-b6b6-57c85ced88b0}, !- Source Object
  3,                                      !- Outlet Port
  {1cc46ed8-3381-4582-a574-b44db3ade5c0}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9286915b-cd69-4c39-8921-ad232205db05}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {824029e7-2f8c-45b3-a8a8-c25e56414f4f}, !- Control Zone Name
  {b57b72b1-1f66-455d-bc81-044109ef90bb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {8347fd6e-b46f-47cb-b758-ad4033903b7e}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {805e4cdf-8fe3-4a4f-a944-b91b6e5ff2cc}, !- Water Inlet Node Name
  {f7deae89-9fe7-4e3a-a0e2-6cf99f20abd8}; !- Water Outlet Node Name

OS:Node,
  {2999104e-05b3-4ab0-a8ed-89c68a4e8473}, !- Handle
  Node 293,                               !- Name
  {39d8d0ef-46ca-4b65-a7be-186d1c8f3a97}, !- Inlet Port
  {805e4cdf-8fe3-4a4f-a944-b91b6e5ff2cc}; !- Outlet Port

OS:Connection,
  {39d8d0ef-46ca-4b65-a7be-186d1c8f3a97}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  27,                                     !- Outlet Port
  {2999104e-05b3-4ab0-a8ed-89c68a4e8473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {104f2318-18c1-4907-9f1c-e19bd5c0053b}, !- Handle
  Node 294,                               !- Name
  {f7deae89-9fe7-4e3a-a0e2-6cf99f20abd8}, !- Inlet Port
  {6cf2880c-b5f6-4ebe-abb9-b98ba41fef19}; !- Outlet Port

OS:Connection,
  {805e4cdf-8fe3-4a4f-a944-b91b6e5ff2cc}, !- Handle
  {2999104e-05b3-4ab0-a8ed-89c68a4e8473}, !- Source Object
  3,                                      !- Outlet Port
  {8347fd6e-b46f-47cb-b758-ad4033903b7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f7deae89-9fe7-4e3a-a0e2-6cf99f20abd8}, !- Handle
  {8347fd6e-b46f-47cb-b758-ad4033903b7e}, !- Source Object
  10,                                     !- Outlet Port
  {104f2318-18c1-4907-9f1c-e19bd5c0053b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf2880c-b5f6-4ebe-abb9-b98ba41fef19}, !- Handle
  {104f2318-18c1-4907-9f1c-e19bd5c0053b}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {008c80b0-10a9-480a-9d14-8a9a1e2d84e6}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {8347fd6e-b46f-47cb-b758-ad4033903b7e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69d72123-6a76-42f1-b8b6-4c88f57aa7d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {ab25d1e9-d1b4-4155-8f11-78f0ced00d72}, !- Air Inlet Node Name
  {995fa35b-d52a-4c0a-ba55-9bde667dc906}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49f20248-1448-4ccf-938b-217081211af0}, !- Handle
  Node 295,                               !- Name
  {60ec6253-84c3-4168-8500-10212b109f0f}, !- Inlet Port
  {fa8ca614-4bd3-48ed-9a02-ce7718afd76c}; !- Outlet Port

OS:Connection,
  {1cc7dae6-c9c9-411b-a4f6-2ffba3ae1a6e}, !- Handle
  {216867dd-f309-46fd-a045-a504cfc4acf7}, !- Source Object
  3,                                      !- Outlet Port
  {b57184ce-2b7b-48c7-ab65-f5f31e782182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ec6253-84c3-4168-8500-10212b109f0f}, !- Handle
  {f1e5af8d-9a96-446c-ab87-41c64e45bc18}, !- Source Object
  2,                                      !- Outlet Port
  {49f20248-1448-4ccf-938b-217081211af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8ca614-4bd3-48ed-9a02-ce7718afd76c}, !- Handle
  {49f20248-1448-4ccf-938b-217081211af0}, !- Source Object
  3,                                      !- Outlet Port
  {33110041-f543-470a-9960-34c22e3b9823}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b3888c1-946d-42d2-b610-87f10e6c3daa}, !- Handle
  Node 296,                               !- Name
  {135ddc19-ad72-4059-90ed-d36b239a7b2c}, !- Inlet Port
  {ab25d1e9-d1b4-4155-8f11-78f0ced00d72}; !- Outlet Port

OS:Connection,
  {135ddc19-ad72-4059-90ed-d36b239a7b2c}, !- Handle
  {464f8b32-c277-4716-89a9-cc6a72f874d6}, !- Source Object
  3,                                      !- Outlet Port
  {4b3888c1-946d-42d2-b610-87f10e6c3daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab25d1e9-d1b4-4155-8f11-78f0ced00d72}, !- Handle
  {4b3888c1-946d-42d2-b610-87f10e6c3daa}, !- Source Object
  3,                                      !- Outlet Port
  {69d72123-6a76-42f1-b8b6-4c88f57aa7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {995fa35b-d52a-4c0a-ba55-9bde667dc906}, !- Handle
  {69d72123-6a76-42f1-b8b6-4c88f57aa7d8}, !- Source Object
  4,                                      !- Outlet Port
  {216867dd-f309-46fd-a045-a504cfc4acf7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}, !- Availability Schedule
  {f3621675-36bb-47ad-8d56-ffc2590e6bba}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc8c44bc-f272-4ba0-9bd9-926cb962e464}, !- Supply Side Inlet Node Name
  {9ec644e8-1a1c-47d5-92a9-c8ba8e7ae6d6}, !- Demand Side Outlet Node Name
  {eb678c36-ecc5-42c3-90ff-893abed05ee7}, !- Demand Side Inlet Node A
  {7f2568aa-b951-4a47-8cb5-cabd6bf9307d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03537e5a-813d-4f79-ba78-a8e50d6fdb29}, !- Demand Mixer Name
  {c4215aff-8dfd-4b25-beeb-7b95b46f4cc2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36e3854d-d0b2-4c49-98f4-07766c9848bc}, !- Handle
  Node 297,                               !- Name
  {cc8c44bc-f272-4ba0-9bd9-926cb962e464}, !- Inlet Port
  {9cee9933-1268-4e29-be10-6d3d53a32be9}; !- Outlet Port

OS:Node,
  {f1979b19-980a-4199-96fa-cb8e74a3e7f3}, !- Handle
  Node 298,                               !- Name
  {0395b67b-7140-42eb-8caa-0625f67909dc}, !- Inlet Port
  {7f2568aa-b951-4a47-8cb5-cabd6bf9307d}; !- Outlet Port

OS:Connection,
  {cc8c44bc-f272-4ba0-9bd9-926cb962e464}, !- Handle
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- Source Object
  9,                                      !- Outlet Port
  {36e3854d-d0b2-4c49-98f4-07766c9848bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2568aa-b951-4a47-8cb5-cabd6bf9307d}, !- Handle
  {f1979b19-980a-4199-96fa-cb8e74a3e7f3}, !- Source Object
  3,                                      !- Outlet Port
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c873bfdd-ec02-4ea1-a40b-64152a706dc8}, !- Handle
  Node 299,                               !- Name
  {eb678c36-ecc5-42c3-90ff-893abed05ee7}, !- Inlet Port
  {88be3163-ddc8-4f88-bdb1-479d9d450732}; !- Outlet Port

OS:Node,
  {fd54b349-eb07-48d9-a4e7-9bcbd98af676}, !- Handle
  Node 300,                               !- Name
  {2c50bfc9-098b-4117-b6d8-8718cebfdf4b}, !- Inlet Port
  {9ec644e8-1a1c-47d5-92a9-c8ba8e7ae6d6}; !- Outlet Port

OS:Node,
  {9d5c7b27-f654-40cc-a659-dcad88475a59}, !- Handle
  Node 301,                               !- Name
  {1fb63e39-4e86-4e04-8872-bd94c3ced7ec}, !- Inlet Port
  {b004d77d-e27b-41f0-a0e3-0ec75c6af5eb}; !- Outlet Port

OS:Connection,
  {eb678c36-ecc5-42c3-90ff-893abed05ee7}, !- Handle
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- Source Object
  11,                                     !- Outlet Port
  {c873bfdd-ec02-4ea1-a40b-64152a706dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec644e8-1a1c-47d5-92a9-c8ba8e7ae6d6}, !- Handle
  {fd54b349-eb07-48d9-a4e7-9bcbd98af676}, !- Source Object
  3,                                      !- Outlet Port
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4215aff-8dfd-4b25-beeb-7b95b46f4cc2}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {88be3163-ddc8-4f88-bdb1-479d9d450732}, !- Inlet Node Name
  {6280bb4c-f8b1-4a91-9d60-400a349ce1c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03537e5a-813d-4f79-ba78-a8e50d6fdb29}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {2c50bfc9-098b-4117-b6d8-8718cebfdf4b}, !- Outlet Node Name
  {608ed245-ddb9-4936-a4c9-6d85cdf9b4e6}; !- Inlet Node Name 1

OS:Connection,
  {88be3163-ddc8-4f88-bdb1-479d9d450732}, !- Handle
  {c873bfdd-ec02-4ea1-a40b-64152a706dc8}, !- Source Object
  3,                                      !- Outlet Port
  {c4215aff-8dfd-4b25-beeb-7b95b46f4cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c50bfc9-098b-4117-b6d8-8718cebfdf4b}, !- Handle
  {03537e5a-813d-4f79-ba78-a8e50d6fdb29}, !- Source Object
  2,                                      !- Outlet Port
  {fd54b349-eb07-48d9-a4e7-9bcbd98af676}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6788c20-dc05-46a7-9156-1f85c7772d84}, !- Handle
  {22212a60-f27b-4812-a1f5-70eadaa2d906}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f3621675-36bb-47ad-8d56-ffc2590e6bba}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {81c11d6a-f340-4931-9f4f-aa86a7de2a38}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {9143ea15-b20e-42d1-b2ba-93d93b9a2b82}, !- Handle
  Fan On Off 20,                          !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38549823-11a6-4ce5-96b0-81ddf3bc8fa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c23432c1-71bf-4f4f-b439-4d6c5887d4c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38549823-11a6-4ce5-96b0-81ddf3bc8fa1}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c23432c1-71bf-4f4f-b439-4d6c5887d4c5}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38d16d32-8b32-475f-b730-9a319e84612f}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df83b566-cb8e-4811-b70b-7666920dbdf2}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01a8dd6a-e648-4173-8373-dd741a9b1e35}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f147ef87-ab14-4e5a-8e93-2cff92f79067}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b7429f0-81cb-48f6-923d-6be3f11f3013}, !- Handle
  Curve Cubic 96,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef62186f-b23a-4f8d-aeeb-ac81708d722f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 137kBtu/hr 10.4EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0395c2ac-f45e-48b5-a3e9-65166a47a2c4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3b49491c-f133-4fb9-8659-2a35bd04a0f0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82bc71cd-3494-4097-b187-6ccd336f0982}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2c13074-77bd-4b74-948e-dcf96101ecef}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {363866f9-8e16-4aa3-854d-0a71a2712271}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {fa8108fd-4a7d-41ef-b0df-e3d9a940781e}, !- Handle
  Curve Cubic 97,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fb641ba8-dd23-492f-8790-374201d0259f}, !- Handle
  Curve Cubic 98,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d258b9b1-a864-4bef-a68e-c68f5eec3b56}, !- Handle
  Curve Cubic 99,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0c8e93ec-eb6e-45ec-92d7-4b48a001930e}, !- Handle
  Curve Quadratic 60,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {786641f8-ba69-46a5-8028-6b7dc5b28318}, !- Handle
  Curve Cubic 100,                        !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {df1bd5be-5a34-4449-b26b-9b4e80b0336a}, !- Handle
  CoilHeatingDXSingleSpeed_dx 19 99 Clg kBtu/hr 9.5EER, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  29143.9431688919,                       !- Rated Total Heating Capacity {W}
  3.29940335082439,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cde1b0b2-fee9-4b42-84f1-272a3266ef4c}, !- Total Heating Capacity Function of Temperature Curve Name
  {2fe1dd3b-b443-4392-8bd2-343e71d9347c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {15551862-da38-4396-9e2e-fd3ea6b37e79}, !- Energy Input Ratio Function of Temperature Curve Name
  {b59249c1-70d7-45fe-b8af-1981b6ae8c03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30530469-d17d-4f10-b45f-b52286934bfb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {88e9586d-ae02-4429-8a85-99b490b953fc}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b46983f8-7bd5-42d2-adbe-e664475f0df0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b46983f8-7bd5-42d2-adbe-e664475f0df0}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b68f3ae0-24c2-4260-bdb9-37d8c57b7840}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {88e9586d-ae02-4429-8a85-99b490b953fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bab60710-fefa-4eff-bee5-27c99e9eb70d}, !- Mixed Air Node Name
  {f267fed7-bac8-43ea-b149-e7e7d2fa75f8}, !- Outdoor Air Stream Node Name
  {091ec610-3422-4f50-885b-7d66f88ba4a7}, !- Relief Air Stream Node Name
  {9cee9933-1268-4e29-be10-6d3d53a32be9}; !- Return Air Stream Node Name

OS:Node,
  {d10eb4b5-802a-42ac-8781-a2e37876d575}, !- Handle
  Node 302,                               !- Name
  ,                                       !- Inlet Port
  {b8f9e35a-1842-46b4-8841-71a3a4b51678}; !- Outlet Port

OS:Node,
  {f2071b01-4044-49ff-8919-cf894ffb77ec}, !- Handle
  Node 303,                               !- Name
  {10b08c64-a6fb-4bb0-a4f7-03eb2eff4841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {8ab7298f-0d1e-441a-93ca-b1a8effdd8ee}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9db7711f-f646-435e-999b-f2b0a405961a}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {738ff26e-5c6a-4291-81f2-b17192bab25f}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C ASHP, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {7adf2f0c-86e7-4496-81a8-9ddae1392427}, !- Air Inlet Node Name
  {0395b67b-7140-42eb-8caa-0625f67909dc}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Controlling Zone or Thermostat Location
  {9143ea15-b20e-42d1-b2ba-93d93b9a2b82}, !- Supply Air Fan Name
  {df1bd5be-5a34-4449-b26b-9b4e80b0336a}, !- Heating Coil Name
  {ef62186f-b23a-4f8d-aeeb-ac81708d722f}, !- Cooling Coil Name
  {8ab7298f-0d1e-441a-93ca-b1a8effdd8ee}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d7a05fb3-715d-48db-94c4-793d3aa8af99}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {0395b67b-7140-42eb-8caa-0625f67909dc}, !- Handle
  {738ff26e-5c6a-4291-81f2-b17192bab25f}, !- Source Object
  4,                                      !- Outlet Port
  {f1979b19-980a-4199-96fa-cb8e74a3e7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da8419d2-7370-4f1d-9613-8cd99f99e721}, !- Handle
  Node 304,                               !- Name
  {bab60710-fefa-4eff-bee5-27c99e9eb70d}, !- Inlet Port
  {7adf2f0c-86e7-4496-81a8-9ddae1392427}; !- Outlet Port

OS:Connection,
  {9cee9933-1268-4e29-be10-6d3d53a32be9}, !- Handle
  {36e3854d-d0b2-4c49-98f4-07766c9848bc}, !- Source Object
  3,                                      !- Outlet Port
  {b68f3ae0-24c2-4260-bdb9-37d8c57b7840}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bab60710-fefa-4eff-bee5-27c99e9eb70d}, !- Handle
  {b68f3ae0-24c2-4260-bdb9-37d8c57b7840}, !- Source Object
  5,                                      !- Outlet Port
  {da8419d2-7370-4f1d-9613-8cd99f99e721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7adf2f0c-86e7-4496-81a8-9ddae1392427}, !- Handle
  {da8419d2-7370-4f1d-9613-8cd99f99e721}, !- Source Object
  3,                                      !- Outlet Port
  {738ff26e-5c6a-4291-81f2-b17192bab25f}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e2ec7d81-39fa-482a-91e0-f1ea99441543}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4fc17db4-065b-4861-a0cf-44a330be8353}, !- Control Zone Name
  {f1979b19-980a-4199-96fa-cb8e74a3e7f3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {319f2a3c-3a87-4cea-8172-237e6bcd1ff7}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6935c767-2fd9-4dc4-8d8e-927b384b03f3}, !- Water Inlet Node Name
  {3df66feb-9097-42f4-9798-0017be529347}; !- Water Outlet Node Name

OS:Node,
  {d01dac40-1f4c-4aee-8863-ddae58c3716e}, !- Handle
  Node 305,                               !- Name
  {6683b66c-275a-4269-a123-10936c3f7dc1}, !- Inlet Port
  {6935c767-2fd9-4dc4-8d8e-927b384b03f3}; !- Outlet Port

OS:Connection,
  {6683b66c-275a-4269-a123-10936c3f7dc1}, !- Handle
  {b7ac7ff0-6e65-4a42-b9a2-e0748bd8fdb9}, !- Source Object
  28,                                     !- Outlet Port
  {d01dac40-1f4c-4aee-8863-ddae58c3716e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7ee062c-dcd7-49e7-9ba8-67851f0f8b81}, !- Handle
  Node 306,                               !- Name
  {3df66feb-9097-42f4-9798-0017be529347}, !- Inlet Port
  {702181fa-c1d6-4a14-a460-1020308d0fcd}; !- Outlet Port

OS:Connection,
  {6935c767-2fd9-4dc4-8d8e-927b384b03f3}, !- Handle
  {d01dac40-1f4c-4aee-8863-ddae58c3716e}, !- Source Object
  3,                                      !- Outlet Port
  {319f2a3c-3a87-4cea-8172-237e6bcd1ff7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3df66feb-9097-42f4-9798-0017be529347}, !- Handle
  {319f2a3c-3a87-4cea-8172-237e6bcd1ff7}, !- Source Object
  10,                                     !- Outlet Port
  {c7ee062c-dcd7-49e7-9ba8-67851f0f8b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702181fa-c1d6-4a14-a460-1020308d0fcd}, !- Handle
  {c7ee062c-dcd7-49e7-9ba8-67851f0f8b81}, !- Source Object
  3,                                      !- Outlet Port
  {23b5d44f-a5ec-40b3-bff6-e3b6243061af}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9cded71-ab8e-4b05-a4da-cc6575babac7}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {319f2a3c-3a87-4cea-8172-237e6bcd1ff7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {45aa812d-f51d-4eef-94e6-7389e5ef924a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Availability Schedule Name
  {dc3255a8-eb55-4405-820c-83edce513f48}, !- Air Inlet Node Name
  {1fb63e39-4e86-4e04-8872-bd94c3ced7ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33846a00-402a-4a4c-adc8-81f7d65d7844}, !- Handle
  Node 307,                               !- Name
  {070403b9-ec75-4daf-a4a2-adae426c4dd9}, !- Inlet Port
  {608ed245-ddb9-4936-a4c9-6d85cdf9b4e6}; !- Outlet Port

OS:Connection,
  {b004d77d-e27b-41f0-a0e3-0ec75c6af5eb}, !- Handle
  {9d5c7b27-f654-40cc-a659-dcad88475a59}, !- Source Object
  3,                                      !- Outlet Port
  {ae21049a-f4c1-4628-b782-0c2ee2b4340e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070403b9-ec75-4daf-a4a2-adae426c4dd9}, !- Handle
  {24754f7d-112b-4e67-925e-7ffed703f365}, !- Source Object
  2,                                      !- Outlet Port
  {33846a00-402a-4a4c-adc8-81f7d65d7844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608ed245-ddb9-4936-a4c9-6d85cdf9b4e6}, !- Handle
  {33846a00-402a-4a4c-adc8-81f7d65d7844}, !- Source Object
  3,                                      !- Outlet Port
  {03537e5a-813d-4f79-ba78-a8e50d6fdb29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45a7e249-7e4f-4169-aac4-195957b7b174}, !- Handle
  Node 308,                               !- Name
  {6280bb4c-f8b1-4a91-9d60-400a349ce1c3}, !- Inlet Port
  {dc3255a8-eb55-4405-820c-83edce513f48}; !- Outlet Port

OS:Connection,
  {6280bb4c-f8b1-4a91-9d60-400a349ce1c3}, !- Handle
  {c4215aff-8dfd-4b25-beeb-7b95b46f4cc2}, !- Source Object
  3,                                      !- Outlet Port
  {45a7e249-7e4f-4169-aac4-195957b7b174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3255a8-eb55-4405-820c-83edce513f48}, !- Handle
  {45a7e249-7e4f-4169-aac4-195957b7b174}, !- Source Object
  3,                                      !- Outlet Port
  {45aa812d-f51d-4eef-94e6-7389e5ef924a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fb63e39-4e86-4e04-8872-bd94c3ced7ec}, !- Handle
  {45aa812d-f51d-4eef-94e6-7389e5ef924a}, !- Source Object
  4,                                      !- Outlet Port
  {9d5c7b27-f654-40cc-a659-dcad88475a59}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dcf8d32a-68ce-450a-8e58-a6812b56fdba}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0d24e587-e101-4cf0-b290-724e58b07f2b}, !- Plant Side Inlet Node Name
  {8a98250d-4fa9-45cb-821a-ff32d5b4aeec}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {837e9ef9-639c-4950-9a46-f159e5cbe285}, !- Demand Side Inlet Node Name
  {6dd9a1e9-5e24-4e86-97f9-a3c4f07d60e3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {69fdc15b-eeb1-4175-a4df-cadb60e96ab7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Demand Mixer Name
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Demand Splitter Name
  {7316d26c-062e-47e6-b30d-05d36f38834a}, !- Supply Mixer Name
  {7686ebdf-171d-4aee-8bb2-dc486a3cfdbe}; !- Supply Splitter Name

OS:Node,
  {77b5135b-212f-4cad-a9b8-e91cfaa13147}, !- Handle
  Node 309,                               !- Name
  {0d24e587-e101-4cf0-b290-724e58b07f2b}, !- Inlet Port
  {7f1ad5f2-e56a-41bc-9cb3-6d0019a710ce}; !- Outlet Port

OS:Node,
  {dcf8d32a-68ce-450a-8e58-a6812b56fdba}, !- Handle
  Node 310,                               !- Name
  {8e930289-9042-4bef-a86b-65c369281a66}, !- Inlet Port
  {8a98250d-4fa9-45cb-821a-ff32d5b4aeec}; !- Outlet Port

OS:Node,
  {ead3f4cb-11af-4624-a587-07ea8d7c1d56}, !- Handle
  Node 311,                               !- Name
  {18bd5529-895b-4e75-8458-5a5a1f25d712}, !- Inlet Port
  {44e1df03-7984-445f-9e8d-92981e47fac6}; !- Outlet Port

OS:Connector:Mixer,
  {7316d26c-062e-47e6-b30d-05d36f38834a}, !- Handle
  Connector Mixer 3,                      !- Name
  {579ba9d1-ddb1-4b8a-8594-09abd855f1f7}, !- Outlet Branch Name
  {b74d72d9-d69e-446f-9fd5-ac7746ab0d64}, !- Inlet Branch Name 1
  {ec5d3191-764c-4414-8f93-d422c2dfce88}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7686ebdf-171d-4aee-8bb2-dc486a3cfdbe}, !- Handle
  Connector Splitter 3,                   !- Name
  {ba7db76b-ff32-4c20-a277-f73262a592d6}, !- Inlet Branch Name
  {18bd5529-895b-4e75-8458-5a5a1f25d712}, !- Outlet Branch Name 1
  {29da42ba-77c3-403f-a46e-f255db7b516a}; !- Outlet Branch Name 2

OS:Connection,
  {0d24e587-e101-4cf0-b290-724e58b07f2b}, !- Handle
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Source Object
  14,                                     !- Outlet Port
  {77b5135b-212f-4cad-a9b8-e91cfaa13147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bd5529-895b-4e75-8458-5a5a1f25d712}, !- Handle
  {7686ebdf-171d-4aee-8bb2-dc486a3cfdbe}, !- Source Object
  3,                                      !- Outlet Port
  {ead3f4cb-11af-4624-a587-07ea8d7c1d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a98250d-4fa9-45cb-821a-ff32d5b4aeec}, !- Handle
  {dcf8d32a-68ce-450a-8e58-a6812b56fdba}, !- Source Object
  3,                                      !- Outlet Port
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {31b69a49-2f3a-4d1c-bc12-1f738c101c25}, !- Handle
  Node 312,                               !- Name
  {837e9ef9-639c-4950-9a46-f159e5cbe285}, !- Inlet Port
  {93d67e29-8548-4d73-b198-16e00c4a05d4}; !- Outlet Port

OS:Node,
  {a8073189-2b73-4291-b456-0fd6a226cba3}, !- Handle
  Node 313,                               !- Name
  {33c09531-f514-42f4-9732-ec33cec97115}, !- Inlet Port
  {6dd9a1e9-5e24-4e86-97f9-a3c4f07d60e3}; !- Outlet Port

OS:Node,
  {9cefc429-478d-42cb-8751-b5b7ac525905}, !- Handle
  Node 314,                               !- Name
  {a066ba81-68a0-49fa-a3f7-0450694ebb57}, !- Inlet Port
  {1f38eef2-2c21-4aed-a149-dfa54df5f209}; !- Outlet Port

OS:Connector:Mixer,
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Handle
  Connector Mixer 4,                      !- Name
  {4c11b21c-c7c0-4dd2-96c1-63eb09ca08ab}, !- Outlet Branch Name
  {c2fad674-8900-4354-8007-3de364bf3887}, !- Inlet Branch Name 1
  {ecf76c12-5e65-4b13-a6a2-e7d64a9a0ad9}, !- Inlet Branch Name 2
  {165730ce-aa44-453b-858f-4a053c1c063d}, !- Inlet Branch Name 3
  {350a105b-921b-4551-be3f-fb9cfcad3772}, !- Inlet Branch Name 4
  {7bdaf4be-9cbe-4e00-8951-36fa2c7ff41a}, !- Inlet Branch Name 5
  {3b93fcef-ac9d-42fc-9839-442c520c1a9c}, !- Inlet Branch Name 6
  {88ccb59e-48b1-49b0-8600-cc041f327240}, !- Inlet Branch Name 7
  {f478fe3d-96ed-47c3-b9c5-4eba917c4215}, !- Inlet Branch Name 8
  {48e09d0f-7c31-4663-b578-8803aa3013e3}, !- Inlet Branch Name 9
  {6c4dff40-d9db-4aff-b36e-121651482fa7}, !- Inlet Branch Name 10
  {7714fe70-78e9-4f9a-a596-7e3096bb6a16}, !- Inlet Branch Name 11
  {054e6291-5b74-414d-aa6e-a8e25e2af96a}, !- Inlet Branch Name 12
  {e17eb7b5-dc2c-41b2-9b28-3112b2254a21}, !- Inlet Branch Name 13
  {d557ebb0-fd69-4062-baf9-60282c35e117}, !- Inlet Branch Name 14
  {2875349c-f69c-41ca-8428-4d1ff60af19a}, !- Inlet Branch Name 15
  {cddfd883-1b2b-4a65-a956-ba369e4e52e2}, !- Inlet Branch Name 16
  {290ae7f7-b712-45d9-83c9-f9fc188e9cd8}, !- Inlet Branch Name 17
  {edf5521e-2e32-4878-bb06-219ea10c5e71}, !- Inlet Branch Name 18
  {664324ab-5f27-4680-9ae6-a25ca673cdb0}, !- Inlet Branch Name 19
  {71c5cf24-b58f-4b09-8f0b-3c24ed073f26}, !- Inlet Branch Name 20
  {35151c92-3513-443f-bd5e-a3701889133c}, !- Inlet Branch Name 21
  {37c45de7-3d27-43eb-8610-e95097d0c9bf}, !- Inlet Branch Name 22
  {015a8947-c7c0-48c6-843a-e762519bd8e3}, !- Inlet Branch Name 23
  {c637bd4f-209f-45f0-a07e-cc347b2d1a1f}, !- Inlet Branch Name 24
  {2bd914ae-cca1-4569-97e5-f0e5de52a48d}, !- Inlet Branch Name 25
  {d6875b44-cd5a-4a70-acad-6a968ae010c9}, !- Inlet Branch Name 26
  {7b929d47-9ca7-4898-990a-f55eff079ca8}, !- Inlet Branch Name 27
  {88aa3064-c8a0-42d9-b301-07ab7793a896}, !- Inlet Branch Name 28
  {e34b5580-304a-4af2-9002-099c7851c3e3}, !- Inlet Branch Name 29
  {edccc85d-dbb5-48e9-b67d-d2f032346b48}, !- Inlet Branch Name 30
  {8dce77cd-e4b8-4cda-bf34-c49e8f61ac42}, !- Inlet Branch Name 31
  {bf2cc482-227c-4b80-a9ca-7fce1d0e86e2}, !- Inlet Branch Name 32
  {d7e6441e-0909-4877-a119-b379f6dedd60}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Handle
  Connector Splitter 4,                   !- Name
  {93d67e29-8548-4d73-b198-16e00c4a05d4}, !- Inlet Branch Name
  {a066ba81-68a0-49fa-a3f7-0450694ebb57}, !- Outlet Branch Name 1
  {899655c9-66a3-4263-9160-59fca2dcd549}, !- Outlet Branch Name 2
  {026fb5ff-a9a6-419b-9254-251d00e99545}, !- Outlet Branch Name 3
  {c12fd454-b45c-40e2-aa16-8ad3e2b185da}, !- Outlet Branch Name 4
  {22c9c4f0-5065-4c36-900d-b993d6580053}, !- Outlet Branch Name 5
  {1437a5b9-f28a-4811-a938-9ac55ad331c2}, !- Outlet Branch Name 6
  {d589c2e2-2243-4ebb-939e-8abe3821e365}, !- Outlet Branch Name 7
  {41d7a0ca-ce3b-401e-88a9-b4323e9d634b}, !- Outlet Branch Name 8
  {8fdf3a5f-7509-4a00-bcde-4f546783016a}, !- Outlet Branch Name 9
  {9b83bfd6-ff01-426b-b2fb-1976668f7990}, !- Outlet Branch Name 10
  {de938fcf-0e44-4a63-b9b1-3fa8151bcd72}, !- Outlet Branch Name 11
  {95e71258-549b-46a8-a11c-93a3792aba35}, !- Outlet Branch Name 12
  {ae6d096a-7128-405e-8353-86a5b9267440}, !- Outlet Branch Name 13
  {e56dfea9-7424-4e6b-9061-6b0e436d7d2c}, !- Outlet Branch Name 14
  {92ff98c9-3eb5-4f38-bd4b-7fb23ac5de3b}, !- Outlet Branch Name 15
  {36be1602-90a1-45a4-a81f-6570d47c1ad1}, !- Outlet Branch Name 16
  {5ae86209-f901-4eac-9036-fa098e0af9b6}, !- Outlet Branch Name 17
  {2a58c7bf-54dd-4fe0-81ef-c680823678e5}, !- Outlet Branch Name 18
  {0438e0a4-d78c-498e-94c0-58f008260998}, !- Outlet Branch Name 19
  {e964051d-86a4-4fb2-9643-e3a42ec75e9f}, !- Outlet Branch Name 20
  {f67fdc0a-c912-448e-9383-9f762edd82b2}, !- Outlet Branch Name 21
  {a9f1cd33-70d2-40c9-b4bd-8cb60c1cc866}, !- Outlet Branch Name 22
  {55a0a7f9-00f1-4cfd-b2a8-b0a9d5b01207}, !- Outlet Branch Name 23
  {c84b0b2c-3bc3-4163-924c-80359d09ecea}, !- Outlet Branch Name 24
  {d23b22c7-5845-4ca8-8cd3-49506e391209}, !- Outlet Branch Name 25
  {68cfbd14-e646-4628-9555-e6f732fc79f1}, !- Outlet Branch Name 26
  {81c4b4f2-aa58-416a-987f-3b816b9df7ef}, !- Outlet Branch Name 27
  {829daf2a-d3b3-4ad7-ba91-3fbf351f504d}, !- Outlet Branch Name 28
  {510d3363-d8ad-443c-bb20-e48adc784507}, !- Outlet Branch Name 29
  {787a81ca-a0ed-4bbd-b549-8d99b4035a0f}, !- Outlet Branch Name 30
  {694fb169-7a9b-4724-bb33-dc1fbfa1262b}, !- Outlet Branch Name 31
  {b9e014e1-415b-4d4b-beed-2af372223742}, !- Outlet Branch Name 32
  {0c518991-d226-46a3-a4bb-998ab544dddb}; !- Outlet Branch Name 33

OS:Connection,
  {837e9ef9-639c-4950-9a46-f159e5cbe285}, !- Handle
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Source Object
  17,                                     !- Outlet Port
  {31b69a49-2f3a-4d1c-bc12-1f738c101c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d67e29-8548-4d73-b198-16e00c4a05d4}, !- Handle
  {31b69a49-2f3a-4d1c-bc12-1f738c101c25}, !- Source Object
  3,                                      !- Outlet Port
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a066ba81-68a0-49fa-a3f7-0450694ebb57}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  3,                                      !- Outlet Port
  {9cefc429-478d-42cb-8751-b5b7ac525905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd9a1e9-5e24-4e86-97f9-a3c4f07d60e3}, !- Handle
  {a8073189-2b73-4291-b456-0fd6a226cba3}, !- Source Object
  3,                                      !- Outlet Port
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {62afceef-01e9-450a-90d7-c8ad414c45d7}, !- Handle
  {c3ae3092-531e-4dcd-834a-365fd9390473}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {69fdc15b-eeb1-4175-a4df-cadb60e96ab7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {c59896c7-d313-49a6-87af-14be7997417d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {22d9ba5f-b7e7-4ae8-ab53-9c7cff5d31f6}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c59896c7-d313-49a6-87af-14be7997417d}, !- Schedule Type Limits Name
  {7a0aee41-1b60-4394-9dfe-b881ad6acb31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0aee41-1b60-4394-9dfe-b881ad6acb31}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c59896c7-d313-49a6-87af-14be7997417d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1d4eea73-42f9-411b-8968-09edbc9c4fed}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {22d9ba5f-b7e7-4ae8-ab53-9c7cff5d31f6}, !- Schedule Name
  {dcf8d32a-68ce-450a-8e58-a6812b56fdba}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {717c8e65-4e98-4c8a-8ad1-243ab6d83524}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {7f1ad5f2-e56a-41bc-9cb3-6d0019a710ce}, !- Inlet Node Name
  {d5c40550-b9cc-47ed-a06f-c7212330afb1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1771599.19691825,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {daf5e5dd-3f5e-4463-8bbf-e5c295a95a11}, !- Handle
  Node 315,                               !- Name
  {d5c40550-b9cc-47ed-a06f-c7212330afb1}, !- Inlet Port
  {ba7db76b-ff32-4c20-a277-f73262a592d6}; !- Outlet Port

OS:Connection,
  {7f1ad5f2-e56a-41bc-9cb3-6d0019a710ce}, !- Handle
  {77b5135b-212f-4cad-a9b8-e91cfaa13147}, !- Source Object
  3,                                      !- Outlet Port
  {717c8e65-4e98-4c8a-8ad1-243ab6d83524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c40550-b9cc-47ed-a06f-c7212330afb1}, !- Handle
  {717c8e65-4e98-4c8a-8ad1-243ab6d83524}, !- Source Object
  3,                                      !- Outlet Port
  {daf5e5dd-3f5e-4463-8bbf-e5c295a95a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7db76b-ff32-4c20-a277-f73262a592d6}, !- Handle
  {daf5e5dd-3f5e-4463-8bbf-e5c295a95a11}, !- Source Object
  3,                                      !- Outlet Port
  {7686ebdf-171d-4aee-8bb2-dc486a3cfdbe}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9d9ce870-6810-4f7e-9557-9f540c0c5070}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {452388c6-ae80-436f-9402-55b05679d56f}, !- Handle
  536gal NaturalGas Water Heater - 1515kBtu/hr 0.802 Therm Eff, !- Name
  2.02827340694005,                       !- Tank Volume {m3}
  {22d9ba5f-b7e7-4ae8-ab53-9c7cff5d31f6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  443926.365275411,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802344780387743,                      !- Heater Thermal Efficiency
  {e3e0ac8e-da1b-4100-9076-28444ed85757}, !- Part Load Factor Curve Name
  155.228069802596,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  155.228069802596,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {9e653063-14f4-400a-ac66-68fb409ddfcf}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  26.766252897428,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  26.766252897428,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {44e1df03-7984-445f-9e8d-92981e47fac6}, !- Use Side Inlet Node Name
  {6d54e96a-f642-4e70-917a-bacfcc2b4a2f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {408a3d0a-8895-4e97-9ee8-f64d5c992586}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {0b9c08d9-4a5c-4a71-9773-fd1267df2f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b9c08d9-4a5c-4a71-9773-fd1267df2f1d}, !- Handle
  Schedule Day 3,                         !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb633285-4d9b-4ada-9cbd-e231f7d32ee6}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  {91d5bffe-1099-40f8-8d82-7e7db735e7ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91d5bffe-1099-40f8-8d82-7e7db735e7ac}, !- Handle
  Schedule Day 4,                         !- Name
  {55003fad-ccca-4f6d-86f3-396c10318a8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {107256b5-5269-4d0a-bf73-745ac6de0785}, !- Handle
  {452388c6-ae80-436f-9402-55b05679d56f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {9e653063-14f4-400a-ac66-68fb409ddfcf}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {9d9ce870-6810-4f7e-9557-9f540c0c5070}, !- Schedule Type Limits Name
  {916e2175-dc45-40fa-904d-9619b9ea3fb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {916e2175-dc45-40fa-904d-9619b9ea3fb6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {9d9ce870-6810-4f7e-9557-9f540c0c5070}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {3d27c23c-090d-454e-9516-ceed6107ee49}, !- Handle
  Node 316,                               !- Name
  {6d54e96a-f642-4e70-917a-bacfcc2b4a2f}, !- Inlet Port
  {b74d72d9-d69e-446f-9fd5-ac7746ab0d64}; !- Outlet Port

OS:Connection,
  {44e1df03-7984-445f-9e8d-92981e47fac6}, !- Handle
  {ead3f4cb-11af-4624-a587-07ea8d7c1d56}, !- Source Object
  3,                                      !- Outlet Port
  {452388c6-ae80-436f-9402-55b05679d56f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6d54e96a-f642-4e70-917a-bacfcc2b4a2f}, !- Handle
  {452388c6-ae80-436f-9402-55b05679d56f}, !- Source Object
  32,                                     !- Outlet Port
  {3d27c23c-090d-454e-9516-ceed6107ee49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74d72d9-d69e-446f-9fd5-ac7746ab0d64}, !- Handle
  {3d27c23c-090d-454e-9516-ceed6107ee49}, !- Source Object
  3,                                      !- Outlet Port
  {7316d26c-062e-47e6-b30d-05d36f38834a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b505c9c7-b6b3-4b63-b655-c03f3ed9fff3}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0c4d68dd-bf44-4e89-b850-2cb8225c7f1f}, !- Inlet Node Name
  {9906cd62-7ef8-423c-be49-348a4fe89f85}; !- Outlet Node Name

OS:Node,
  {4fb174a9-b0c8-4781-baa1-d378e5fe190b}, !- Handle
  Node 317,                               !- Name
  {29da42ba-77c3-403f-a46e-f255db7b516a}, !- Inlet Port
  {0c4d68dd-bf44-4e89-b850-2cb8225c7f1f}; !- Outlet Port

OS:Connection,
  {29da42ba-77c3-403f-a46e-f255db7b516a}, !- Handle
  {7686ebdf-171d-4aee-8bb2-dc486a3cfdbe}, !- Source Object
  4,                                      !- Outlet Port
  {4fb174a9-b0c8-4781-baa1-d378e5fe190b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4f7f31b-be8c-4331-bbda-4eec7dc5a7db}, !- Handle
  Node 318,                               !- Name
  {9906cd62-7ef8-423c-be49-348a4fe89f85}, !- Inlet Port
  {ec5d3191-764c-4414-8f93-d422c2dfce88}; !- Outlet Port

OS:Connection,
  {0c4d68dd-bf44-4e89-b850-2cb8225c7f1f}, !- Handle
  {4fb174a9-b0c8-4781-baa1-d378e5fe190b}, !- Source Object
  3,                                      !- Outlet Port
  {b505c9c7-b6b3-4b63-b655-c03f3ed9fff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9906cd62-7ef8-423c-be49-348a4fe89f85}, !- Handle
  {b505c9c7-b6b3-4b63-b655-c03f3ed9fff3}, !- Source Object
  3,                                      !- Outlet Port
  {e4f7f31b-be8c-4331-bbda-4eec7dc5a7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5d3191-764c-4414-8f93-d422c2dfce88}, !- Handle
  {e4f7f31b-be8c-4331-bbda-4eec7dc5a7db}, !- Source Object
  3,                                      !- Outlet Port
  {7316d26c-062e-47e6-b30d-05d36f38834a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c9d2a99-c04a-4b02-b21f-c3bef279611b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1f38eef2-2c21-4aed-a149-dfa54df5f209}, !- Inlet Node Name
  {69decfa5-93be-4628-88a0-037ab7663598}; !- Outlet Node Name

OS:Node,
  {41eea907-266b-4618-8e9c-5c114a4f5600}, !- Handle
  Node 319,                               !- Name
  {69decfa5-93be-4628-88a0-037ab7663598}, !- Inlet Port
  {c2fad674-8900-4354-8007-3de364bf3887}; !- Outlet Port

OS:Connection,
  {1f38eef2-2c21-4aed-a149-dfa54df5f209}, !- Handle
  {9cefc429-478d-42cb-8751-b5b7ac525905}, !- Source Object
  3,                                      !- Outlet Port
  {6c9d2a99-c04a-4b02-b21f-c3bef279611b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69decfa5-93be-4628-88a0-037ab7663598}, !- Handle
  {6c9d2a99-c04a-4b02-b21f-c3bef279611b}, !- Source Object
  3,                                      !- Outlet Port
  {41eea907-266b-4618-8e9c-5c114a4f5600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2fad674-8900-4354-8007-3de364bf3887}, !- Handle
  {41eea907-266b-4618-8e9c-5c114a4f5600}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7c3dca66-02e4-4165-9f1d-a494fbb7ef05}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {83ffd20f-51fd-4cff-b9cd-66cdabfa9bb8}, !- Inlet Node Name
  {8e930289-9042-4bef-a86b-65c369281a66}; !- Outlet Node Name

OS:Node,
  {551ccd81-500c-4336-ac62-dfa61e067a46}, !- Handle
  Node 320,                               !- Name
  {579ba9d1-ddb1-4b8a-8594-09abd855f1f7}, !- Inlet Port
  {83ffd20f-51fd-4cff-b9cd-66cdabfa9bb8}; !- Outlet Port

OS:Connection,
  {579ba9d1-ddb1-4b8a-8594-09abd855f1f7}, !- Handle
  {7316d26c-062e-47e6-b30d-05d36f38834a}, !- Source Object
  2,                                      !- Outlet Port
  {551ccd81-500c-4336-ac62-dfa61e067a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ffd20f-51fd-4cff-b9cd-66cdabfa9bb8}, !- Handle
  {551ccd81-500c-4336-ac62-dfa61e067a46}, !- Source Object
  3,                                      !- Outlet Port
  {7c3dca66-02e4-4165-9f1d-a494fbb7ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e930289-9042-4bef-a86b-65c369281a66}, !- Handle
  {7c3dca66-02e4-4165-9f1d-a494fbb7ef05}, !- Source Object
  3,                                      !- Outlet Port
  {dcf8d32a-68ce-450a-8e58-a6812b56fdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fcc25689-9106-4a94-aa00-be37582f2957}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3b8fb762-1f8e-404d-a6f6-70cfa8c3c3e9}, !- Inlet Node Name
  {33c09531-f514-42f4-9732-ec33cec97115}; !- Outlet Node Name

OS:Node,
  {8e408196-b1d5-4ff7-9933-bd6af4e7c516}, !- Handle
  Node 321,                               !- Name
  {4c11b21c-c7c0-4dd2-96c1-63eb09ca08ab}, !- Inlet Port
  {3b8fb762-1f8e-404d-a6f6-70cfa8c3c3e9}; !- Outlet Port

OS:Connection,
  {4c11b21c-c7c0-4dd2-96c1-63eb09ca08ab}, !- Handle
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Source Object
  2,                                      !- Outlet Port
  {8e408196-b1d5-4ff7-9933-bd6af4e7c516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8fb762-1f8e-404d-a6f6-70cfa8c3c3e9}, !- Handle
  {8e408196-b1d5-4ff7-9933-bd6af4e7c516}, !- Source Object
  3,                                      !- Outlet Port
  {fcc25689-9106-4a94-aa00-be37582f2957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c09531-f514-42f4-9732-ec33cec97115}, !- Handle
  {fcc25689-9106-4a94-aa00-be37582f2957}, !- Source Object
  3,                                      !- Outlet Port
  {a8073189-2b73-4291-b456-0fd6a226cba3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {904c6a5e-a0b3-49b6-bf67-5c3e9330f9c0}, !- Handle
  Water Use Connections 1,                !- Name
  {7d24926d-e072-4acb-92ff-849ce3e64166}, !- Inlet Node Name
  {0ad704e8-088c-4015-9e5b-38f4556db850}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7566f69c-ba48-48e0-a82b-e58c2a65a3d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23887b7b-7f5d-4969-a3ba-3632dc2c2ff3}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.14849867320224e-05,                   !- Peak Flow Rate {m3/s}
  {86696564-daf9-4cb4-9cce-eed073fa9d31}, !- Target Temperature Schedule Name
  {bbbcbd69-1341-4bec-a91c-e67dc8d7edb0}, !- Sensible Fraction Schedule Name
  {fa69ddce-5849-4fa1-9478-defd4d0cd942}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbbcbd69-1341-4bec-a91c-e67dc8d7edb0}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4a7ce528-1610-47df-bd66-5836d2bc49fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a7ce528-1610-47df-bd66-5836d2bc49fb}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa69ddce-5849-4fa1-9478-defd4d0cd942}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e4697ec0-bedc-488d-9577-8ad83b8cd21b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4697ec0-bedc-488d-9577-8ad83b8cd21b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {86696564-daf9-4cb4-9cce-eed073fa9d31}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {145985cf-ba08-472e-b15e-26a847ca2e26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145985cf-ba08-472e-b15e-26a847ca2e26}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7566f69c-ba48-48e0-a82b-e58c2a65a3d0}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {23887b7b-7f5d-4969-a3ba-3632dc2c2ff3}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3f712805-68d5-44da-b7b9-2f65caf29172}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {2047e098-99b1-4fb7-b4ae-00bccd031d45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2047e098-99b1-4fb7-b4ae-00bccd031d45}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {81354bb0-76b1-4843-9a5f-f99e382766ef}, !- Handle
  Schedule Rule 71,                       !- Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecd8f774-7983-4b19-a31d-04593ecbd142}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecd8f774-7983-4b19-a31d-04593ecbd142}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {34b464b2-34f4-403e-8e12-829eddbf1c83}, !- Handle
  Schedule Rule 72,                       !- Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1a4bad7-70a2-4e43-b531-1bf3986d51e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1a4bad7-70a2-4e43-b531-1bf3986d51e1}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {32eef6b1-25c3-4965-9853-f4c2b0019024}, !- Handle
  Schedule Rule 73,                       !- Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5127dc90-243e-4bae-9b09-dd008c4c06fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5127dc90-243e-4bae-9b09-dd008c4c06fd}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {d6da9b33-418b-45b4-bde6-82195d5ed444}, !- Handle
  Node 322,                               !- Name
  {899655c9-66a3-4263-9160-59fca2dcd549}, !- Inlet Port
  {7d24926d-e072-4acb-92ff-849ce3e64166}; !- Outlet Port

OS:Connection,
  {899655c9-66a3-4263-9160-59fca2dcd549}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  4,                                      !- Outlet Port
  {d6da9b33-418b-45b4-bde6-82195d5ed444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81f8f899-d6a5-44f4-9e96-1db09b4548ba}, !- Handle
  Node 323,                               !- Name
  {0ad704e8-088c-4015-9e5b-38f4556db850}, !- Inlet Port
  {ecf76c12-5e65-4b13-a6a2-e7d64a9a0ad9}; !- Outlet Port

OS:Connection,
  {7d24926d-e072-4acb-92ff-849ce3e64166}, !- Handle
  {d6da9b33-418b-45b4-bde6-82195d5ed444}, !- Source Object
  3,                                      !- Outlet Port
  {904c6a5e-a0b3-49b6-bf67-5c3e9330f9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad704e8-088c-4015-9e5b-38f4556db850}, !- Handle
  {904c6a5e-a0b3-49b6-bf67-5c3e9330f9c0}, !- Source Object
  3,                                      !- Outlet Port
  {81f8f899-d6a5-44f4-9e96-1db09b4548ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf76c12-5e65-4b13-a6a2-e7d64a9a0ad9}, !- Handle
  {81f8f899-d6a5-44f4-9e96-1db09b4548ba}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {494540db-532d-4b23-9720-6897493f1c0d}, !- Handle
  Water Use Connections 2,                !- Name
  {d57dc04a-1a4c-45df-845d-242c3595ea93}, !- Inlet Node Name
  {43cab6d5-2ef3-4d59-8abb-5b6536b5a6a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bb886ee-8b8b-44d5-828a-ac4a2add2e6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {607f60c3-d674-4cd6-a383-24af9365ac96}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119311542793939,                   !- Peak Flow Rate {m3/s}
  {5ec0da27-31ce-43c6-b3a7-825ff6328401}, !- Target Temperature Schedule Name
  {b2c67fea-de07-4f8b-9e47-93b4b0348887}, !- Sensible Fraction Schedule Name
  {8a06a9c5-8ca5-400c-a5a8-7e85d428588c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2c67fea-de07-4f8b-9e47-93b4b0348887}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0b8c5d04-b917-4601-b763-863ba046def0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b8c5d04-b917-4601-b763-863ba046def0}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a06a9c5-8ca5-400c-a5a8-7e85d428588c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {12dfdc02-1d7c-430b-9ed7-3e3918ba1c7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12dfdc02-1d7c-430b-9ed7-3e3918ba1c7c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec0da27-31ce-43c6-b3a7-825ff6328401}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f0c2047a-7ad8-468c-89ef-6a38ee97ee52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0c2047a-7ad8-468c-89ef-6a38ee97ee52}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0bb886ee-8b8b-44d5-828a-ac4a2add2e6d}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use 1.89gal/min, !- Name
  {607f60c3-d674-4cd6-a383-24af9365ac96}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {4f55a406-d2dc-4de5-8900-1891c14aec44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f55a406-d2dc-4de5-8900-1891c14aec44}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {724c74de-f981-488e-a4ee-bd764aa34874}, !- Handle
  Schedule Rule 74,                       !- Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59a3cc56-08fd-4eb3-aa13-f665dc9dd703}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59a3cc56-08fd-4eb3-aa13-f665dc9dd703}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f1b8b5d6-b6b1-45ee-81e3-9738ef5593bc}, !- Handle
  Schedule Rule 75,                       !- Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1d712c0-ab51-4c28-ae02-bfd1f60ce13f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1d712c0-ab51-4c28-ae02-bfd1f60ce13f}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {734fb975-5f4f-46c7-ad4b-22c75cdcfea2}, !- Handle
  Schedule Rule 76,                       !- Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2be2ece9-3f31-423e-b762-8af02d47b90c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2be2ece9-3f31-423e-b762-8af02d47b90c}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {3d8b956d-8b1d-41d4-ae34-5369ac7da169}, !- Handle
  Node 324,                               !- Name
  {026fb5ff-a9a6-419b-9254-251d00e99545}, !- Inlet Port
  {d57dc04a-1a4c-45df-845d-242c3595ea93}; !- Outlet Port

OS:Connection,
  {026fb5ff-a9a6-419b-9254-251d00e99545}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  5,                                      !- Outlet Port
  {3d8b956d-8b1d-41d4-ae34-5369ac7da169}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2795916c-645b-41e3-bc47-cd9dd76c44f8}, !- Handle
  Node 325,                               !- Name
  {43cab6d5-2ef3-4d59-8abb-5b6536b5a6a5}, !- Inlet Port
  {165730ce-aa44-453b-858f-4a053c1c063d}; !- Outlet Port

OS:Connection,
  {d57dc04a-1a4c-45df-845d-242c3595ea93}, !- Handle
  {3d8b956d-8b1d-41d4-ae34-5369ac7da169}, !- Source Object
  3,                                      !- Outlet Port
  {494540db-532d-4b23-9720-6897493f1c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cab6d5-2ef3-4d59-8abb-5b6536b5a6a5}, !- Handle
  {494540db-532d-4b23-9720-6897493f1c0d}, !- Source Object
  3,                                      !- Outlet Port
  {2795916c-645b-41e3-bc47-cd9dd76c44f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165730ce-aa44-453b-858f-4a053c1c063d}, !- Handle
  {2795916c-645b-41e3-bc47-cd9dd76c44f8}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c8f58337-f186-46cd-963a-cab062745b2a}, !- Handle
  Water Use Connections 3,                !- Name
  {48195eba-47a2-4d98-a1ec-2ebd06c5431d}, !- Inlet Node Name
  {e154268e-59ad-4522-8b56-e2ec1829de69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5ee824e-219f-427f-9f11-3fcdb7421702}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {feddf4e2-6f85-4eb6-be25-a05dcf45734e}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98278856984847e-05,                   !- Peak Flow Rate {m3/s}
  {dde6eb99-2aef-41e9-88f9-e8599d76ce97}, !- Target Temperature Schedule Name
  {32f2c427-6bc4-4ef0-b08c-8d1eebb7e9f3}, !- Sensible Fraction Schedule Name
  {cd8a7c78-f586-45b7-b29d-dae9c437777e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32f2c427-6bc4-4ef0-b08c-8d1eebb7e9f3}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5411b757-568d-42c8-8eed-021b20215086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5411b757-568d-42c8-8eed-021b20215086}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd8a7c78-f586-45b7-b29d-dae9c437777e}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f364ad24-ccfc-49c1-acd5-639439c970bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f364ad24-ccfc-49c1-acd5-639439c970bb}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dde6eb99-2aef-41e9-88f9-e8599d76ce97}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00271f29-2b61-4a50-8cff-b057427b3967}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00271f29-2b61-4a50-8cff-b057427b3967}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5ee824e-219f-427f-9f11-3fcdb7421702}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.47gal/min, !- Name
  {feddf4e2-6f85-4eb6-be25-a05dcf45734e}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f338c28b-61d7-4343-96e0-51e48dba5b91}, !- Handle
  Node 326,                               !- Name
  {c12fd454-b45c-40e2-aa16-8ad3e2b185da}, !- Inlet Port
  {48195eba-47a2-4d98-a1ec-2ebd06c5431d}; !- Outlet Port

OS:Connection,
  {c12fd454-b45c-40e2-aa16-8ad3e2b185da}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  6,                                      !- Outlet Port
  {f338c28b-61d7-4343-96e0-51e48dba5b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bf33fab-bba5-4d00-8af9-82ffde708c27}, !- Handle
  Node 327,                               !- Name
  {e154268e-59ad-4522-8b56-e2ec1829de69}, !- Inlet Port
  {350a105b-921b-4551-be3f-fb9cfcad3772}; !- Outlet Port

OS:Connection,
  {48195eba-47a2-4d98-a1ec-2ebd06c5431d}, !- Handle
  {f338c28b-61d7-4343-96e0-51e48dba5b91}, !- Source Object
  3,                                      !- Outlet Port
  {c8f58337-f186-46cd-963a-cab062745b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e154268e-59ad-4522-8b56-e2ec1829de69}, !- Handle
  {c8f58337-f186-46cd-963a-cab062745b2a}, !- Source Object
  3,                                      !- Outlet Port
  {5bf33fab-bba5-4d00-8af9-82ffde708c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {350a105b-921b-4551-be3f-fb9cfcad3772}, !- Handle
  {5bf33fab-bba5-4d00-8af9-82ffde708c27}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5f202a2f-f6e7-485d-b2cd-69921fdca965}, !- Handle
  Water Use Connections 4,                !- Name
  {d659a9d9-e41d-415a-aaff-7e3ed47de808}, !- Inlet Node Name
  {4c604472-7a8a-4dac-b936-8d4874c18bc6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd3f6ca6-68a5-4987-b663-f86212c1bbfa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01847b0f-78b5-41d3-b5bc-69478139c687}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {397f5e22-d116-4bf3-8b69-e44d2964b4c5}, !- Target Temperature Schedule Name
  {530a18c7-d602-435a-8eda-21affef4b592}, !- Sensible Fraction Schedule Name
  {46f70dfd-93bf-4972-9da6-110f1cf846d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {530a18c7-d602-435a-8eda-21affef4b592}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb8f1b64-bf72-4811-be47-1e6b51420c1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb8f1b64-bf72-4811-be47-1e6b51420c1c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46f70dfd-93bf-4972-9da6-110f1cf846d0}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09d9cd61-7201-4bd7-b8c4-c27470197750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d9cd61-7201-4bd7-b8c4-c27470197750}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {397f5e22-d116-4bf3-8b69-e44d2964b4c5}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96eaf932-7c98-48c8-b55d-c0949f7579fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96eaf932-7c98-48c8-b55d-c0949f7579fc}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd3f6ca6-68a5-4987-b663-f86212c1bbfa}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {01847b0f-78b5-41d3-b5bc-69478139c687}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {72370d4b-9a0e-42cc-9d03-784e93ef8f0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72370d4b-9a0e-42cc-9d03-784e93ef8f0f}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {036f15c0-c21f-4ab1-a440-b796bba29897}, !- Handle
  Schedule Rule 77,                       !- Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e43b06d-adcc-41cf-b04f-24c7330a7765}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e43b06d-adcc-41cf-b04f-24c7330a7765}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {0a466955-2601-4794-aad9-03a13d054ceb}, !- Handle
  Schedule Rule 78,                       !- Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c00cb42-cf61-4686-ae00-41e988b94ac9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c00cb42-cf61-4686-ae00-41e988b94ac9}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {94f98766-0bb3-4ead-8634-8faafb43c776}, !- Handle
  Schedule Rule 79,                       !- Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e8b0b4d-fda8-4f83-ad7c-a152fe2a8b7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e8b0b4d-fda8-4f83-ad7c-a152fe2a8b7f}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {36231989-bf63-4170-a142-a469c516c7e6}, !- Handle
  Node 328,                               !- Name
  {22c9c4f0-5065-4c36-900d-b993d6580053}, !- Inlet Port
  {d659a9d9-e41d-415a-aaff-7e3ed47de808}; !- Outlet Port

OS:Connection,
  {22c9c4f0-5065-4c36-900d-b993d6580053}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  7,                                      !- Outlet Port
  {36231989-bf63-4170-a142-a469c516c7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01196e4c-ba4b-43ac-85ac-a967947a6539}, !- Handle
  Node 329,                               !- Name
  {4c604472-7a8a-4dac-b936-8d4874c18bc6}, !- Inlet Port
  {7bdaf4be-9cbe-4e00-8951-36fa2c7ff41a}; !- Outlet Port

OS:Connection,
  {d659a9d9-e41d-415a-aaff-7e3ed47de808}, !- Handle
  {36231989-bf63-4170-a142-a469c516c7e6}, !- Source Object
  3,                                      !- Outlet Port
  {5f202a2f-f6e7-485d-b2cd-69921fdca965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c604472-7a8a-4dac-b936-8d4874c18bc6}, !- Handle
  {5f202a2f-f6e7-485d-b2cd-69921fdca965}, !- Source Object
  3,                                      !- Outlet Port
  {01196e4c-ba4b-43ac-85ac-a967947a6539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdaf4be-9cbe-4e00-8951-36fa2c7ff41a}, !- Handle
  {01196e4c-ba4b-43ac-85ac-a967947a6539}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9c117488-d88d-4e60-9397-95e88521de23}, !- Handle
  Water Use Connections 5,                !- Name
  {a79651cd-0394-4847-8683-d3b4a26d4437}, !- Inlet Node Name
  {4a1aca38-8650-4be1-a5ff-fa91cd6d2e09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {822ba48d-4a85-4693-b87e-8de1f6bc9c7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ededc92-421c-4369-baa8-adbcc97148b7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {acdbaea5-1f6f-48f7-813b-c7b01ec2b683}, !- Target Temperature Schedule Name
  {b8a0fb79-3662-4e8a-b14f-aa41231a6d69}, !- Sensible Fraction Schedule Name
  {774d9304-a9bb-48d1-8254-6db245da3d57}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8a0fb79-3662-4e8a-b14f-aa41231a6d69}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6611e472-660a-4bfc-ad1e-95410aa09ec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6611e472-660a-4bfc-ad1e-95410aa09ec4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {774d9304-a9bb-48d1-8254-6db245da3d57}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b8f5d73-be06-4e5f-ae82-b0efbdc4f72c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b8f5d73-be06-4e5f-ae82-b0efbdc4f72c}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {acdbaea5-1f6f-48f7-813b-c7b01ec2b683}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6806b96-73e9-40fd-8452-03db39dc6927}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6806b96-73e9-40fd-8452-03db39dc6927}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {822ba48d-4a85-4693-b87e-8de1f6bc9c7e}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {6ededc92-421c-4369-baa8-adbcc97148b7}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a4769e7-c6c2-464c-9f18-0088b1c079c8}, !- Handle
  Node 330,                               !- Name
  {1437a5b9-f28a-4811-a938-9ac55ad331c2}, !- Inlet Port
  {a79651cd-0394-4847-8683-d3b4a26d4437}; !- Outlet Port

OS:Connection,
  {1437a5b9-f28a-4811-a938-9ac55ad331c2}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  8,                                      !- Outlet Port
  {3a4769e7-c6c2-464c-9f18-0088b1c079c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d39f085a-37f7-4950-b400-019e68b6799a}, !- Handle
  Node 331,                               !- Name
  {4a1aca38-8650-4be1-a5ff-fa91cd6d2e09}, !- Inlet Port
  {3b93fcef-ac9d-42fc-9839-442c520c1a9c}; !- Outlet Port

OS:Connection,
  {a79651cd-0394-4847-8683-d3b4a26d4437}, !- Handle
  {3a4769e7-c6c2-464c-9f18-0088b1c079c8}, !- Source Object
  3,                                      !- Outlet Port
  {9c117488-d88d-4e60-9397-95e88521de23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1aca38-8650-4be1-a5ff-fa91cd6d2e09}, !- Handle
  {9c117488-d88d-4e60-9397-95e88521de23}, !- Source Object
  3,                                      !- Outlet Port
  {d39f085a-37f7-4950-b400-019e68b6799a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b93fcef-ac9d-42fc-9839-442c520c1a9c}, !- Handle
  {d39f085a-37f7-4950-b400-019e68b6799a}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {74dc5906-b9f2-4abd-baef-0997b4b01d95}, !- Handle
  Water Use Connections 6,                !- Name
  {b6d85472-bf04-4e33-9e54-f4898063ee52}, !- Inlet Node Name
  {8c0139e7-33b9-4d4a-9ba4-e9447fce5e02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c1a58f2-89f9-4897-aaa9-cf1e3574358b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8c80184-cf88-4bec-9c2c-621cd8c64c98}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {dce8c253-7ec1-49ce-947a-24f733f8509c}, !- Target Temperature Schedule Name
  {1f5ae698-fc90-4e1b-97ea-e8895ef5032f}, !- Sensible Fraction Schedule Name
  {11424230-c442-46be-9f00-ff327c2358e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f5ae698-fc90-4e1b-97ea-e8895ef5032f}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df034f00-eb20-46ee-b1e2-725daefc68b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df034f00-eb20-46ee-b1e2-725daefc68b4}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11424230-c442-46be-9f00-ff327c2358e4}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d047240-3fae-47bb-b362-f359518cec0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d047240-3fae-47bb-b362-f359518cec0c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dce8c253-7ec1-49ce-947a-24f733f8509c}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5006931c-6c80-43a1-bb80-cf4aa3684e90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5006931c-6c80-43a1-bb80-cf4aa3684e90}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c1a58f2-89f9-4897-aaa9-cf1e3574358b}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {f8c80184-cf88-4bec-9c2c-621cd8c64c98}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ac6aca7-f0f2-4010-998b-13686ef4db36}, !- Handle
  Node 332,                               !- Name
  {d589c2e2-2243-4ebb-939e-8abe3821e365}, !- Inlet Port
  {b6d85472-bf04-4e33-9e54-f4898063ee52}; !- Outlet Port

OS:Connection,
  {d589c2e2-2243-4ebb-939e-8abe3821e365}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  9,                                      !- Outlet Port
  {1ac6aca7-f0f2-4010-998b-13686ef4db36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dea90296-da25-4ac3-a012-6c26255e4dc4}, !- Handle
  Node 333,                               !- Name
  {8c0139e7-33b9-4d4a-9ba4-e9447fce5e02}, !- Inlet Port
  {88ccb59e-48b1-49b0-8600-cc041f327240}; !- Outlet Port

OS:Connection,
  {b6d85472-bf04-4e33-9e54-f4898063ee52}, !- Handle
  {1ac6aca7-f0f2-4010-998b-13686ef4db36}, !- Source Object
  3,                                      !- Outlet Port
  {74dc5906-b9f2-4abd-baef-0997b4b01d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0139e7-33b9-4d4a-9ba4-e9447fce5e02}, !- Handle
  {74dc5906-b9f2-4abd-baef-0997b4b01d95}, !- Source Object
  3,                                      !- Outlet Port
  {dea90296-da25-4ac3-a012-6c26255e4dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ccb59e-48b1-49b0-8600-cc041f327240}, !- Handle
  {dea90296-da25-4ac3-a012-6c26255e4dc4}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5fc5a9e9-bd3e-44de-9da0-a1f176b70517}, !- Handle
  Water Use Connections 7,                !- Name
  {b523fd2e-38be-491a-bbf9-137f90281def}, !- Inlet Node Name
  {51987077-9502-4529-a803-ad1383ed2ca0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7be6eed8-8055-4ddc-a129-9ac613f76a03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ece5da17-c44b-4591-943c-0703190d476b}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {91e3a4f9-2776-491a-873b-4c368745a011}, !- Target Temperature Schedule Name
  {1202fab7-9be3-43ca-8b2a-40d526191869}, !- Sensible Fraction Schedule Name
  {5ec27e3a-74bb-47dd-bfbb-5f01e152e7a5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1202fab7-9be3-43ca-8b2a-40d526191869}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6f7e84-0a3a-431a-90cf-1907c457b132}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6f7e84-0a3a-431a-90cf-1907c457b132}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec27e3a-74bb-47dd-bfbb-5f01e152e7a5}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa0efb70-fa7d-4f75-9a90-63e3616c6cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa0efb70-fa7d-4f75-9a90-63e3616c6cdb}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91e3a4f9-2776-491a-873b-4c368745a011}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec0cc8d3-4680-45cb-8179-bc60952de131}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec0cc8d3-4680-45cb-8179-bc60952de131}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7be6eed8-8055-4ddc-a129-9ac613f76a03}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {ece5da17-c44b-4591-943c-0703190d476b}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {48da24b8-a672-48a6-9e29-893889357400}, !- Handle
  Node 334,                               !- Name
  {41d7a0ca-ce3b-401e-88a9-b4323e9d634b}, !- Inlet Port
  {b523fd2e-38be-491a-bbf9-137f90281def}; !- Outlet Port

OS:Connection,
  {41d7a0ca-ce3b-401e-88a9-b4323e9d634b}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  10,                                     !- Outlet Port
  {48da24b8-a672-48a6-9e29-893889357400}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d176e520-570e-43cc-a8b2-df61a719aaab}, !- Handle
  Node 335,                               !- Name
  {51987077-9502-4529-a803-ad1383ed2ca0}, !- Inlet Port
  {f478fe3d-96ed-47c3-b9c5-4eba917c4215}; !- Outlet Port

OS:Connection,
  {b523fd2e-38be-491a-bbf9-137f90281def}, !- Handle
  {48da24b8-a672-48a6-9e29-893889357400}, !- Source Object
  3,                                      !- Outlet Port
  {5fc5a9e9-bd3e-44de-9da0-a1f176b70517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51987077-9502-4529-a803-ad1383ed2ca0}, !- Handle
  {5fc5a9e9-bd3e-44de-9da0-a1f176b70517}, !- Source Object
  3,                                      !- Outlet Port
  {d176e520-570e-43cc-a8b2-df61a719aaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f478fe3d-96ed-47c3-b9c5-4eba917c4215}, !- Handle
  {d176e520-570e-43cc-a8b2-df61a719aaab}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8b1eed9-9329-4fe3-8518-1f1d93165157}, !- Handle
  Water Use Connections 8,                !- Name
  {bd61c73e-674c-47e6-be73-67eada7e981f}, !- Inlet Node Name
  {07afe3f3-cd6e-4d90-9e5a-fa0ee7789f49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f015a415-8b4d-4068-a6e1-0d9f0fc81b89}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed25b3c8-f566-43e0-b8fb-6f1be86cd9f0}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {79cebcb5-1353-4f25-96a0-2bb1a04d47e5}, !- Target Temperature Schedule Name
  {1fd121c2-ac70-4658-bf12-5cda7af96ff3}, !- Sensible Fraction Schedule Name
  {ae3c73f4-ac81-4edc-9cd7-9ea6a14371eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1fd121c2-ac70-4658-bf12-5cda7af96ff3}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b39af8fe-097e-48ad-845d-9fa9d44b5f0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b39af8fe-097e-48ad-845d-9fa9d44b5f0c}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae3c73f4-ac81-4edc-9cd7-9ea6a14371eb}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aad4cf4b-3da2-44d4-bf27-a0b639bd4a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aad4cf4b-3da2-44d4-bf27-a0b639bd4a3d}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79cebcb5-1353-4f25-96a0-2bb1a04d47e5}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6be424e-4263-4a9c-8a1b-28ffcc297f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6be424e-4263-4a9c-8a1b-28ffcc297f3b}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f015a415-8b4d-4068-a6e1-0d9f0fc81b89}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {ed25b3c8-f566-43e0-b8fb-6f1be86cd9f0}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9af3140-1f1a-4c1a-859b-d693f83bcd29}, !- Handle
  Node 336,                               !- Name
  {8fdf3a5f-7509-4a00-bcde-4f546783016a}, !- Inlet Port
  {bd61c73e-674c-47e6-be73-67eada7e981f}; !- Outlet Port

OS:Connection,
  {8fdf3a5f-7509-4a00-bcde-4f546783016a}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  11,                                     !- Outlet Port
  {f9af3140-1f1a-4c1a-859b-d693f83bcd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f328fc8-820f-4c60-adc9-fa7a5f3d95cb}, !- Handle
  Node 337,                               !- Name
  {07afe3f3-cd6e-4d90-9e5a-fa0ee7789f49}, !- Inlet Port
  {48e09d0f-7c31-4663-b578-8803aa3013e3}; !- Outlet Port

OS:Connection,
  {bd61c73e-674c-47e6-be73-67eada7e981f}, !- Handle
  {f9af3140-1f1a-4c1a-859b-d693f83bcd29}, !- Source Object
  3,                                      !- Outlet Port
  {a8b1eed9-9329-4fe3-8518-1f1d93165157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07afe3f3-cd6e-4d90-9e5a-fa0ee7789f49}, !- Handle
  {a8b1eed9-9329-4fe3-8518-1f1d93165157}, !- Source Object
  3,                                      !- Outlet Port
  {3f328fc8-820f-4c60-adc9-fa7a5f3d95cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e09d0f-7c31-4663-b578-8803aa3013e3}, !- Handle
  {3f328fc8-820f-4c60-adc9-fa7a5f3d95cb}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {feb44fbd-bf98-48e5-ac55-ab5e5eea0c4d}, !- Handle
  Water Use Connections 9,                !- Name
  {49871f4c-dd1b-4273-8810-86992ac6e453}, !- Inlet Node Name
  {bf40a7fb-b066-4cdf-b852-872f56e1a9c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6de8db0c-889c-45bc-8fdd-35f9cabc61d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70251390-baa6-4424-b002-d675f2174a36}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {28b0e5d3-5637-4212-84f7-df8930e95279}, !- Target Temperature Schedule Name
  {ead3a761-5732-441c-87ca-53d21b4a4a37}, !- Sensible Fraction Schedule Name
  {49f55f40-c577-496b-8d83-195ab711649a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ead3a761-5732-441c-87ca-53d21b4a4a37}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1f6e4d7-5420-4db4-8124-b4ed75c25f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1f6e4d7-5420-4db4-8124-b4ed75c25f3b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {49f55f40-c577-496b-8d83-195ab711649a}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d276bbde-fa08-4858-9ac6-f2cc4064492b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d276bbde-fa08-4858-9ac6-f2cc4064492b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28b0e5d3-5637-4212-84f7-df8930e95279}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed6af7a8-20af-46be-9742-2df43fc10142}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed6af7a8-20af-46be-9742-2df43fc10142}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6de8db0c-889c-45bc-8fdd-35f9cabc61d0}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {70251390-baa6-4424-b002-d675f2174a36}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e960b079-c4c2-490c-8266-cd31768ac6df}, !- Handle
  Node 338,                               !- Name
  {9b83bfd6-ff01-426b-b2fb-1976668f7990}, !- Inlet Port
  {49871f4c-dd1b-4273-8810-86992ac6e453}; !- Outlet Port

OS:Connection,
  {9b83bfd6-ff01-426b-b2fb-1976668f7990}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  12,                                     !- Outlet Port
  {e960b079-c4c2-490c-8266-cd31768ac6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6b3208-25d8-4d22-b106-24c23ee114e3}, !- Handle
  Node 339,                               !- Name
  {bf40a7fb-b066-4cdf-b852-872f56e1a9c9}, !- Inlet Port
  {6c4dff40-d9db-4aff-b36e-121651482fa7}; !- Outlet Port

OS:Connection,
  {49871f4c-dd1b-4273-8810-86992ac6e453}, !- Handle
  {e960b079-c4c2-490c-8266-cd31768ac6df}, !- Source Object
  3,                                      !- Outlet Port
  {feb44fbd-bf98-48e5-ac55-ab5e5eea0c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf40a7fb-b066-4cdf-b852-872f56e1a9c9}, !- Handle
  {feb44fbd-bf98-48e5-ac55-ab5e5eea0c4d}, !- Source Object
  3,                                      !- Outlet Port
  {2d6b3208-25d8-4d22-b106-24c23ee114e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4dff40-d9db-4aff-b36e-121651482fa7}, !- Handle
  {2d6b3208-25d8-4d22-b106-24c23ee114e3}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5756da69-3ba2-466e-9af0-8524aa655672}, !- Handle
  Water Use Connections 10,               !- Name
  {1f5af235-f774-4ced-96fe-01f89f83cd80}, !- Inlet Node Name
  {badd2bad-a721-4d3f-b262-a1855dfa2a30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa220f13-13d6-4b0c-834e-9a8c7f29ba86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {109eefd8-4aae-467e-a66c-f9347e9bab75}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {f11aff43-22f8-498a-a664-ab92886d34fc}, !- Target Temperature Schedule Name
  {8da15fbc-250f-49e4-b366-652b759208c7}, !- Sensible Fraction Schedule Name
  {35da9642-daf0-4b9a-9d12-5e919f391f47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8da15fbc-250f-49e4-b366-652b759208c7}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {159ca1b1-57c9-49ed-a2e5-6caa92e00b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {159ca1b1-57c9-49ed-a2e5-6caa92e00b5c}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35da9642-daf0-4b9a-9d12-5e919f391f47}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35503ad6-483a-4b42-ab8b-d5ff0933e903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35503ad6-483a-4b42-ab8b-d5ff0933e903}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f11aff43-22f8-498a-a664-ab92886d34fc}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d791964d-76c2-4394-bf3a-d58723a2792e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d791964d-76c2-4394-bf3a-d58723a2792e}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa220f13-13d6-4b0c-834e-9a8c7f29ba86}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {109eefd8-4aae-467e-a66c-f9347e9bab75}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc2bdc03-3de0-4624-968a-eda4df182d53}, !- Handle
  Node 340,                               !- Name
  {de938fcf-0e44-4a63-b9b1-3fa8151bcd72}, !- Inlet Port
  {1f5af235-f774-4ced-96fe-01f89f83cd80}; !- Outlet Port

OS:Connection,
  {de938fcf-0e44-4a63-b9b1-3fa8151bcd72}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  13,                                     !- Outlet Port
  {dc2bdc03-3de0-4624-968a-eda4df182d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ef33362-0b49-42c3-b8ec-dbda99b02fad}, !- Handle
  Node 341,                               !- Name
  {badd2bad-a721-4d3f-b262-a1855dfa2a30}, !- Inlet Port
  {7714fe70-78e9-4f9a-a596-7e3096bb6a16}; !- Outlet Port

OS:Connection,
  {1f5af235-f774-4ced-96fe-01f89f83cd80}, !- Handle
  {dc2bdc03-3de0-4624-968a-eda4df182d53}, !- Source Object
  3,                                      !- Outlet Port
  {5756da69-3ba2-466e-9af0-8524aa655672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badd2bad-a721-4d3f-b262-a1855dfa2a30}, !- Handle
  {5756da69-3ba2-466e-9af0-8524aa655672}, !- Source Object
  3,                                      !- Outlet Port
  {2ef33362-0b49-42c3-b8ec-dbda99b02fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7714fe70-78e9-4f9a-a596-7e3096bb6a16}, !- Handle
  {2ef33362-0b49-42c3-b8ec-dbda99b02fad}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2def121c-12a3-4d6c-a3b5-65d30a55a3e5}, !- Handle
  Water Use Connections 11,               !- Name
  {3f5ebdf4-eae2-491a-bf71-d3089ff837f6}, !- Inlet Node Name
  {8dca00c1-db15-40cd-af0e-7b5af38e8a5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2951738-d27a-4a89-bce2-8e8564c0753c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb2fafa8-4c01-4065-9958-6302daf7ae38}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {c0013040-f5d5-4079-825f-12bb5d058f78}, !- Target Temperature Schedule Name
  {9088893e-9d38-460f-a53d-2f259b57d7bc}, !- Sensible Fraction Schedule Name
  {ba391650-026a-471c-abf1-4ae4bc96ffe5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9088893e-9d38-460f-a53d-2f259b57d7bc}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f972c897-f28c-4b5f-b91d-8991e7b48334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f972c897-f28c-4b5f-b91d-8991e7b48334}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba391650-026a-471c-abf1-4ae4bc96ffe5}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cf8fb6d-d03a-4def-a57e-a680711cc1cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cf8fb6d-d03a-4def-a57e-a680711cc1cc}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0013040-f5d5-4079-825f-12bb5d058f78}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f635a81-7d0f-457c-8efd-4eb73d1f0724}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f635a81-7d0f-457c-8efd-4eb73d1f0724}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2951738-d27a-4a89-bce2-8e8564c0753c}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {eb2fafa8-4c01-4065-9958-6302daf7ae38}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {354ac5d1-d5ad-4941-8ac5-fed10993f887}, !- Handle
  Node 342,                               !- Name
  {95e71258-549b-46a8-a11c-93a3792aba35}, !- Inlet Port
  {3f5ebdf4-eae2-491a-bf71-d3089ff837f6}; !- Outlet Port

OS:Connection,
  {95e71258-549b-46a8-a11c-93a3792aba35}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  14,                                     !- Outlet Port
  {354ac5d1-d5ad-4941-8ac5-fed10993f887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {095ba34f-de8c-4749-b88e-b21cc78d7b6f}, !- Handle
  Node 343,                               !- Name
  {8dca00c1-db15-40cd-af0e-7b5af38e8a5b}, !- Inlet Port
  {054e6291-5b74-414d-aa6e-a8e25e2af96a}; !- Outlet Port

OS:Connection,
  {3f5ebdf4-eae2-491a-bf71-d3089ff837f6}, !- Handle
  {354ac5d1-d5ad-4941-8ac5-fed10993f887}, !- Source Object
  3,                                      !- Outlet Port
  {2def121c-12a3-4d6c-a3b5-65d30a55a3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dca00c1-db15-40cd-af0e-7b5af38e8a5b}, !- Handle
  {2def121c-12a3-4d6c-a3b5-65d30a55a3e5}, !- Source Object
  3,                                      !- Outlet Port
  {095ba34f-de8c-4749-b88e-b21cc78d7b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054e6291-5b74-414d-aa6e-a8e25e2af96a}, !- Handle
  {095ba34f-de8c-4749-b88e-b21cc78d7b6f}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e0ebebbe-994e-487c-84f7-31966ae89cef}, !- Handle
  Water Use Connections 12,               !- Name
  {666fb9e2-58a5-412b-9c77-c9c81920555a}, !- Inlet Node Name
  {6b4f4261-aec9-4443-ba1a-35a4bb14f140}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc433db9-d1ca-42f4-ba57-f7c56bf261fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {301a9aca-861f-4827-b142-95cc89dac2be}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {6948b8de-5094-44b9-9c4c-33ba3bda949b}, !- Target Temperature Schedule Name
  {779443d0-7401-407a-8cca-8bd6e1bbbab0}, !- Sensible Fraction Schedule Name
  {ab951b1e-036b-4175-876a-e20b52ba1f94}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {779443d0-7401-407a-8cca-8bd6e1bbbab0}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62f8b75d-f1b1-41b3-b051-eb0817d2ba68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62f8b75d-f1b1-41b3-b051-eb0817d2ba68}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab951b1e-036b-4175-876a-e20b52ba1f94}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fe4f077-b49a-4c3e-9e0f-bee363ce392a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fe4f077-b49a-4c3e-9e0f-bee363ce392a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6948b8de-5094-44b9-9c4c-33ba3bda949b}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {361d582d-b4b6-400e-9db9-86e47b6fb021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361d582d-b4b6-400e-9db9-86e47b6fb021}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc433db9-d1ca-42f4-ba57-f7c56bf261fc}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {301a9aca-861f-4827-b142-95cc89dac2be}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9550d55-6556-4f4b-bef1-cf374d9d702b}, !- Handle
  Node 344,                               !- Name
  {ae6d096a-7128-405e-8353-86a5b9267440}, !- Inlet Port
  {666fb9e2-58a5-412b-9c77-c9c81920555a}; !- Outlet Port

OS:Connection,
  {ae6d096a-7128-405e-8353-86a5b9267440}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  15,                                     !- Outlet Port
  {d9550d55-6556-4f4b-bef1-cf374d9d702b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {288e8d95-588b-4a95-b471-033de9287b0d}, !- Handle
  Node 345,                               !- Name
  {6b4f4261-aec9-4443-ba1a-35a4bb14f140}, !- Inlet Port
  {e17eb7b5-dc2c-41b2-9b28-3112b2254a21}; !- Outlet Port

OS:Connection,
  {666fb9e2-58a5-412b-9c77-c9c81920555a}, !- Handle
  {d9550d55-6556-4f4b-bef1-cf374d9d702b}, !- Source Object
  3,                                      !- Outlet Port
  {e0ebebbe-994e-487c-84f7-31966ae89cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4f4261-aec9-4443-ba1a-35a4bb14f140}, !- Handle
  {e0ebebbe-994e-487c-84f7-31966ae89cef}, !- Source Object
  3,                                      !- Outlet Port
  {288e8d95-588b-4a95-b471-033de9287b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17eb7b5-dc2c-41b2-9b28-3112b2254a21}, !- Handle
  {288e8d95-588b-4a95-b471-033de9287b0d}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d4382f1d-bfb3-4bcd-be45-91ea96db7147}, !- Handle
  Water Use Connections 13,               !- Name
  {cc74e469-4cc2-45ed-af00-ece7a56a644b}, !- Inlet Node Name
  {cd7ed2a0-2361-4706-9e7b-f255813f0aed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb320b0e-4340-426e-b7c7-b4f624694e6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {685279d3-b637-4d6d-ba90-9efb351fc684}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {9c33cd8b-ae5b-4b26-a8e3-4d7b615aac1a}, !- Target Temperature Schedule Name
  {d88795cf-1a03-486e-b817-8ddbda637577}, !- Sensible Fraction Schedule Name
  {5182dd23-4f95-4e0f-be85-cf48ca09b438}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d88795cf-1a03-486e-b817-8ddbda637577}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26eda893-a8ca-4da6-8db2-b042831687ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26eda893-a8ca-4da6-8db2-b042831687ac}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5182dd23-4f95-4e0f-be85-cf48ca09b438}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a0cfa1f-a89c-4776-b820-33df4ee081cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0cfa1f-a89c-4776-b820-33df4ee081cf}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c33cd8b-ae5b-4b26-a8e3-4d7b615aac1a}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38c7bb24-6342-4fc1-b837-fe585a196a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38c7bb24-6342-4fc1-b837-fe585a196a46}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb320b0e-4340-426e-b7c7-b4f624694e6e}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {685279d3-b637-4d6d-ba90-9efb351fc684}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91a3a379-5eee-4141-b2a2-c2f456e0295e}, !- Handle
  Node 346,                               !- Name
  {e56dfea9-7424-4e6b-9061-6b0e436d7d2c}, !- Inlet Port
  {cc74e469-4cc2-45ed-af00-ece7a56a644b}; !- Outlet Port

OS:Connection,
  {e56dfea9-7424-4e6b-9061-6b0e436d7d2c}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  16,                                     !- Outlet Port
  {91a3a379-5eee-4141-b2a2-c2f456e0295e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3e93506-5951-4232-b5d6-8c0be6a2e2ae}, !- Handle
  Node 347,                               !- Name
  {cd7ed2a0-2361-4706-9e7b-f255813f0aed}, !- Inlet Port
  {d557ebb0-fd69-4062-baf9-60282c35e117}; !- Outlet Port

OS:Connection,
  {cc74e469-4cc2-45ed-af00-ece7a56a644b}, !- Handle
  {91a3a379-5eee-4141-b2a2-c2f456e0295e}, !- Source Object
  3,                                      !- Outlet Port
  {d4382f1d-bfb3-4bcd-be45-91ea96db7147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7ed2a0-2361-4706-9e7b-f255813f0aed}, !- Handle
  {d4382f1d-bfb3-4bcd-be45-91ea96db7147}, !- Source Object
  3,                                      !- Outlet Port
  {a3e93506-5951-4232-b5d6-8c0be6a2e2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d557ebb0-fd69-4062-baf9-60282c35e117}, !- Handle
  {a3e93506-5951-4232-b5d6-8c0be6a2e2ae}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {428b6e05-3fca-4f29-919f-0232728bb236}, !- Handle
  Water Use Connections 14,               !- Name
  {bf5e0ff3-53ad-462d-9b8b-5482f96d52f1}, !- Inlet Node Name
  {b9aa9566-daff-4e07-a7fa-d6ef69dee1e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d91757c-c294-4ba2-abda-6a626e3e3e8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5add0146-a244-465b-af00-b68a011ead50}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {3cae44a3-a9d9-4956-85e3-187afbca95f1}, !- Target Temperature Schedule Name
  {6b128abe-6ed2-4538-bb93-8aa5db9015ba}, !- Sensible Fraction Schedule Name
  {0e59a385-66ac-4b63-9123-b0b5d374efa2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b128abe-6ed2-4538-bb93-8aa5db9015ba}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {027e1627-a592-4cf7-a08e-4f5dd0cb9bcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {027e1627-a592-4cf7-a08e-4f5dd0cb9bcc}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e59a385-66ac-4b63-9123-b0b5d374efa2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28eaa960-5628-42e2-99d5-cbcdd0020ed1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28eaa960-5628-42e2-99d5-cbcdd0020ed1}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cae44a3-a9d9-4956-85e3-187afbca95f1}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd4cdf4d-5f9e-4e7f-882f-20a57d78b546}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd4cdf4d-5f9e-4e7f-882f-20a57d78b546}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d91757c-c294-4ba2-abda-6a626e3e3e8d}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {5add0146-a244-465b-af00-b68a011ead50}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63c52aff-bc01-41cb-98b2-3bd5741a9bd9}, !- Handle
  Node 348,                               !- Name
  {92ff98c9-3eb5-4f38-bd4b-7fb23ac5de3b}, !- Inlet Port
  {bf5e0ff3-53ad-462d-9b8b-5482f96d52f1}; !- Outlet Port

OS:Connection,
  {92ff98c9-3eb5-4f38-bd4b-7fb23ac5de3b}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  17,                                     !- Outlet Port
  {63c52aff-bc01-41cb-98b2-3bd5741a9bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03dc7ea3-14fb-44e3-ae9a-290f5e17aa9c}, !- Handle
  Node 349,                               !- Name
  {b9aa9566-daff-4e07-a7fa-d6ef69dee1e8}, !- Inlet Port
  {2875349c-f69c-41ca-8428-4d1ff60af19a}; !- Outlet Port

OS:Connection,
  {bf5e0ff3-53ad-462d-9b8b-5482f96d52f1}, !- Handle
  {63c52aff-bc01-41cb-98b2-3bd5741a9bd9}, !- Source Object
  3,                                      !- Outlet Port
  {428b6e05-3fca-4f29-919f-0232728bb236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9aa9566-daff-4e07-a7fa-d6ef69dee1e8}, !- Handle
  {428b6e05-3fca-4f29-919f-0232728bb236}, !- Source Object
  3,                                      !- Outlet Port
  {03dc7ea3-14fb-44e3-ae9a-290f5e17aa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2875349c-f69c-41ca-8428-4d1ff60af19a}, !- Handle
  {03dc7ea3-14fb-44e3-ae9a-290f5e17aa9c}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7d59ed7-d37c-449a-9c24-c96947263aaa}, !- Handle
  Water Use Connections 15,               !- Name
  {69a150d1-5d5f-48ff-bf3d-46e9d37f6ffe}, !- Inlet Node Name
  {e3f4e65c-5b12-4b41-846c-2c51951c1cbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fd540ffb-177c-4cf8-abbb-ad349e83e66f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {572498d2-deeb-48ca-a3f0-da496aedf538}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {ded2c278-c035-4a47-8f9d-afa149b6228b}, !- Target Temperature Schedule Name
  {b4a1198a-98db-42a6-8c08-511d1fffa27e}, !- Sensible Fraction Schedule Name
  {8db1ce6f-e34b-421f-ba9f-fb533e54c436}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4a1198a-98db-42a6-8c08-511d1fffa27e}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d036295a-f745-476a-91ac-0144e3d62992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d036295a-f745-476a-91ac-0144e3d62992}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8db1ce6f-e34b-421f-ba9f-fb533e54c436}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad045ed5-0957-4302-9711-4c35bd939c65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad045ed5-0957-4302-9711-4c35bd939c65}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ded2c278-c035-4a47-8f9d-afa149b6228b}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3537024d-dcb9-4d75-aff4-febb22345330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3537024d-dcb9-4d75-aff4-febb22345330}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fd540ffb-177c-4cf8-abbb-ad349e83e66f}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {572498d2-deeb-48ca-a3f0-da496aedf538}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1ec2a6f-a033-479b-8bea-d782ce5dbd0b}, !- Handle
  Node 350,                               !- Name
  {36be1602-90a1-45a4-a81f-6570d47c1ad1}, !- Inlet Port
  {69a150d1-5d5f-48ff-bf3d-46e9d37f6ffe}; !- Outlet Port

OS:Connection,
  {36be1602-90a1-45a4-a81f-6570d47c1ad1}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  18,                                     !- Outlet Port
  {f1ec2a6f-a033-479b-8bea-d782ce5dbd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84117895-6438-45ec-8438-b47d712e66ab}, !- Handle
  Node 351,                               !- Name
  {e3f4e65c-5b12-4b41-846c-2c51951c1cbe}, !- Inlet Port
  {cddfd883-1b2b-4a65-a956-ba369e4e52e2}; !- Outlet Port

OS:Connection,
  {69a150d1-5d5f-48ff-bf3d-46e9d37f6ffe}, !- Handle
  {f1ec2a6f-a033-479b-8bea-d782ce5dbd0b}, !- Source Object
  3,                                      !- Outlet Port
  {e7d59ed7-d37c-449a-9c24-c96947263aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f4e65c-5b12-4b41-846c-2c51951c1cbe}, !- Handle
  {e7d59ed7-d37c-449a-9c24-c96947263aaa}, !- Source Object
  3,                                      !- Outlet Port
  {84117895-6438-45ec-8438-b47d712e66ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddfd883-1b2b-4a65-a956-ba369e4e52e2}, !- Handle
  {84117895-6438-45ec-8438-b47d712e66ab}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f96d056f-e76e-4c8c-b586-698f8dfb7f21}, !- Handle
  Water Use Connections 16,               !- Name
  {96388485-43f6-4d79-952c-696c9f95012a}, !- Inlet Node Name
  {e8c1b770-ffb0-497e-97c3-e454eb0916c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {41471c34-4c40-4e0c-bd76-e684fa86c3d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6c5eb4a-cf86-4992-9c02-007b981b0746}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 2.99gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00018890994275707,                    !- Peak Flow Rate {m3/s}
  {c8f6e807-cb47-46a1-80d9-c51256c2b059}, !- Target Temperature Schedule Name
  {77e805ff-e2f8-4e94-8ff0-75297665daf3}, !- Sensible Fraction Schedule Name
  {92596da2-9b7c-4652-afd0-26a77ce7f0d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77e805ff-e2f8-4e94-8ff0-75297665daf3}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9b324fe-c3d7-4b47-b172-d94a8884e7a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9b324fe-c3d7-4b47-b172-d94a8884e7a8}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92596da2-9b7c-4652-afd0-26a77ce7f0d9}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59c545c0-e4b1-4178-87dc-51adc68d62f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59c545c0-e4b1-4178-87dc-51adc68d62f4}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8f6e807-cb47-46a1-80d9-c51256c2b059}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcd0641a-dd13-4387-86f0-dde69f9f66ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcd0641a-dd13-4387-86f0-dde69f9f66ad}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {41471c34-4c40-4e0c-bd76-e684fa86c3d7}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 2.99gal/min, !- Name
  {e6c5eb4a-cf86-4992-9c02-007b981b0746}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3c957d2-ca89-4805-860c-5df24335f9e9}, !- Handle
  Node 352,                               !- Name
  {5ae86209-f901-4eac-9036-fa098e0af9b6}, !- Inlet Port
  {96388485-43f6-4d79-952c-696c9f95012a}; !- Outlet Port

OS:Connection,
  {5ae86209-f901-4eac-9036-fa098e0af9b6}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  19,                                     !- Outlet Port
  {a3c957d2-ca89-4805-860c-5df24335f9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7b8f5c0-f071-4b09-b305-2742f7d26930}, !- Handle
  Node 353,                               !- Name
  {e8c1b770-ffb0-497e-97c3-e454eb0916c1}, !- Inlet Port
  {290ae7f7-b712-45d9-83c9-f9fc188e9cd8}; !- Outlet Port

OS:Connection,
  {96388485-43f6-4d79-952c-696c9f95012a}, !- Handle
  {a3c957d2-ca89-4805-860c-5df24335f9e9}, !- Source Object
  3,                                      !- Outlet Port
  {f96d056f-e76e-4c8c-b586-698f8dfb7f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c1b770-ffb0-497e-97c3-e454eb0916c1}, !- Handle
  {f96d056f-e76e-4c8c-b586-698f8dfb7f21}, !- Source Object
  3,                                      !- Outlet Port
  {f7b8f5c0-f071-4b09-b305-2742f7d26930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290ae7f7-b712-45d9-83c9-f9fc188e9cd8}, !- Handle
  {f7b8f5c0-f071-4b09-b305-2742f7d26930}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f83f3316-a650-4783-a366-10985f03bbdc}, !- Handle
  Water Use Connections 17,               !- Name
  {ec283fc2-aa09-4e81-8dea-5c079b4f9e1e}, !- Inlet Node Name
  {aba3c89f-641c-44b4-83ca-acfc9ac8e41e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c6dd894-1c6c-46bf-8051-c50232188d9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0912e62-2cba-428e-95c0-407e7723fcb7}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.88335742319518e-06,                   !- Peak Flow Rate {m3/s}
  {44a9f264-dbd0-45dd-991a-8d500eab784f}, !- Target Temperature Schedule Name
  {f2aeb0dc-1eda-48c2-801b-71ec6751b883}, !- Sensible Fraction Schedule Name
  {4aee75e6-8b12-4fc6-a82e-58720cdb9a45}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2aeb0dc-1eda-48c2-801b-71ec6751b883}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dba4c86d-4115-4290-abca-0d8b86c2d71e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dba4c86d-4115-4290-abca-0d8b86c2d71e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4aee75e6-8b12-4fc6-a82e-58720cdb9a45}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c16a764-5bdb-424b-ada4-37d64bcbdc78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c16a764-5bdb-424b-ada4-37d64bcbdc78}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44a9f264-dbd0-45dd-991a-8d500eab784f}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c13a867-1c44-4123-a6af-b0835a241e7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c13a867-1c44-4123-a6af-b0835a241e7f}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c6dd894-1c6c-46bf-8051-c50232188d9f}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {c0912e62-2cba-428e-95c0-407e7723fcb7}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {2898e10b-e2a7-44fe-8daf-52cc3c0a1618}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {153be372-487b-432e-b69e-08ed6d53aead}, !- Handle
  Node 354,                               !- Name
  {2a58c7bf-54dd-4fe0-81ef-c680823678e5}, !- Inlet Port
  {ec283fc2-aa09-4e81-8dea-5c079b4f9e1e}; !- Outlet Port

OS:Connection,
  {2a58c7bf-54dd-4fe0-81ef-c680823678e5}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  20,                                     !- Outlet Port
  {153be372-487b-432e-b69e-08ed6d53aead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5a58f06-dae8-4e5a-b067-46a2eb676818}, !- Handle
  Node 355,                               !- Name
  {aba3c89f-641c-44b4-83ca-acfc9ac8e41e}, !- Inlet Port
  {edf5521e-2e32-4878-bb06-219ea10c5e71}; !- Outlet Port

OS:Connection,
  {ec283fc2-aa09-4e81-8dea-5c079b4f9e1e}, !- Handle
  {153be372-487b-432e-b69e-08ed6d53aead}, !- Source Object
  3,                                      !- Outlet Port
  {f83f3316-a650-4783-a366-10985f03bbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba3c89f-641c-44b4-83ca-acfc9ac8e41e}, !- Handle
  {f83f3316-a650-4783-a366-10985f03bbdc}, !- Source Object
  3,                                      !- Outlet Port
  {d5a58f06-dae8-4e5a-b067-46a2eb676818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf5521e-2e32-4878-bb06-219ea10c5e71}, !- Handle
  {d5a58f06-dae8-4e5a-b067-46a2eb676818}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {861d3f25-60c2-4c68-a916-d90073669f01}, !- Handle
  Water Use Connections 18,               !- Name
  {93da3c85-d1d8-472b-ad28-590e0a2be46a}, !- Inlet Node Name
  {8e94edb9-b5fb-4db0-b486-6d0c553ae23f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {534e9b63-d138-4575-bfa2-6622333c0b29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d4738c2-5c8b-43b3-8344-14476e855709}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.00764662815068e-05,                   !- Peak Flow Rate {m3/s}
  {264eb3b9-0fed-4b3c-8d51-700bbece3bc5}, !- Target Temperature Schedule Name
  {21fd20c1-46af-4fc3-a062-868c127a9f47}, !- Sensible Fraction Schedule Name
  {ff9e2f2a-a425-41e5-8e50-2a5f1b626361}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21fd20c1-46af-4fc3-a062-868c127a9f47}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04cff653-9647-426c-86f9-7637c0e32016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04cff653-9647-426c-86f9-7637c0e32016}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff9e2f2a-a425-41e5-8e50-2a5f1b626361}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e9bb5af-c95a-4736-a5eb-6c181c91c73c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9bb5af-c95a-4736-a5eb-6c181c91c73c}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {264eb3b9-0fed-4b3c-8d51-700bbece3bc5}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f204ccdd-8921-4447-9821-aeff2c83a5d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f204ccdd-8921-4447-9821-aeff2c83a5d3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {534e9b63-d138-4575-bfa2-6622333c0b29}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {3d4738c2-5c8b-43b3-8344-14476e855709}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {3f712805-68d5-44da-b7b9-2f65caf29172}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1d1a9c3-a06b-4f27-9b55-9b1093ac8515}, !- Handle
  Node 356,                               !- Name
  {0438e0a4-d78c-498e-94c0-58f008260998}, !- Inlet Port
  {93da3c85-d1d8-472b-ad28-590e0a2be46a}; !- Outlet Port

OS:Connection,
  {0438e0a4-d78c-498e-94c0-58f008260998}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  21,                                     !- Outlet Port
  {d1d1a9c3-a06b-4f27-9b55-9b1093ac8515}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a68f00eb-a65e-4ec6-9688-c333337ff1dd}, !- Handle
  Node 357,                               !- Name
  {8e94edb9-b5fb-4db0-b486-6d0c553ae23f}, !- Inlet Port
  {664324ab-5f27-4680-9ae6-a25ca673cdb0}; !- Outlet Port

OS:Connection,
  {93da3c85-d1d8-472b-ad28-590e0a2be46a}, !- Handle
  {d1d1a9c3-a06b-4f27-9b55-9b1093ac8515}, !- Source Object
  3,                                      !- Outlet Port
  {861d3f25-60c2-4c68-a916-d90073669f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e94edb9-b5fb-4db0-b486-6d0c553ae23f}, !- Handle
  {861d3f25-60c2-4c68-a916-d90073669f01}, !- Source Object
  3,                                      !- Outlet Port
  {a68f00eb-a65e-4ec6-9688-c333337ff1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664324ab-5f27-4680-9ae6-a25ca673cdb0}, !- Handle
  {a68f00eb-a65e-4ec6-9688-c333337ff1dd}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66c93125-0a91-46d8-b63d-440fae5d7ce0}, !- Handle
  Water Use Connections 19,               !- Name
  {1f1c8a04-9f0f-4216-8d0b-ceb75b270dae}, !- Inlet Node Name
  {c3c77c4b-1991-4df0-a2a4-2eae5666a835}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf94d96d-5f3a-4cc8-aa19-025c22452832}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c85bb122-82ca-4b01-808c-a36a16929755}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {fcbcb9df-a4fb-4e95-bf88-9be0b67e8439}, !- Target Temperature Schedule Name
  {ea7ea7e7-7633-488a-aa86-5687b7b98b6c}, !- Sensible Fraction Schedule Name
  {8f34d8c2-2291-4442-9cd1-930854402c32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea7ea7e7-7633-488a-aa86-5687b7b98b6c}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48ec2172-d179-4f1a-8ef7-40db521fc61c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48ec2172-d179-4f1a-8ef7-40db521fc61c}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f34d8c2-2291-4442-9cd1-930854402c32}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e77bbfd-4735-4396-b410-7cd738835814}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e77bbfd-4735-4396-b410-7cd738835814}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcbcb9df-a4fb-4e95-bf88-9be0b67e8439}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d6954b1-ee19-4b45-b939-cf650424e3ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d6954b1-ee19-4b45-b939-cf650424e3ce}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf94d96d-5f3a-4cc8-aa19-025c22452832}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c85bb122-82ca-4b01-808c-a36a16929755}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fec93f72-1bc4-4bef-a5e1-efb81c9cc2f9}, !- Handle
  Node 358,                               !- Name
  {e964051d-86a4-4fb2-9643-e3a42ec75e9f}, !- Inlet Port
  {1f1c8a04-9f0f-4216-8d0b-ceb75b270dae}; !- Outlet Port

OS:Connection,
  {e964051d-86a4-4fb2-9643-e3a42ec75e9f}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  22,                                     !- Outlet Port
  {fec93f72-1bc4-4bef-a5e1-efb81c9cc2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e26a6d3f-5dd5-4e3e-a362-4ef90de6424c}, !- Handle
  Node 359,                               !- Name
  {c3c77c4b-1991-4df0-a2a4-2eae5666a835}, !- Inlet Port
  {71c5cf24-b58f-4b09-8f0b-3c24ed073f26}; !- Outlet Port

OS:Connection,
  {1f1c8a04-9f0f-4216-8d0b-ceb75b270dae}, !- Handle
  {fec93f72-1bc4-4bef-a5e1-efb81c9cc2f9}, !- Source Object
  3,                                      !- Outlet Port
  {66c93125-0a91-46d8-b63d-440fae5d7ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c77c4b-1991-4df0-a2a4-2eae5666a835}, !- Handle
  {66c93125-0a91-46d8-b63d-440fae5d7ce0}, !- Source Object
  3,                                      !- Outlet Port
  {e26a6d3f-5dd5-4e3e-a362-4ef90de6424c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c5cf24-b58f-4b09-8f0b-3c24ed073f26}, !- Handle
  {e26a6d3f-5dd5-4e3e-a362-4ef90de6424c}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58d3f5a3-e6a2-46a2-bbbf-0c717e1cb9a6}, !- Handle
  Water Use Connections 20,               !- Name
  {bf11b240-29cb-4e58-97f6-10c3a278461a}, !- Inlet Node Name
  {e4cb39c9-af56-4384-bf34-baab72e76a1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3201fd98-184f-4438-9465-18c5ea38d845}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6968837-af0f-4906-8307-9e1db3294adb}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {265082be-b066-4f6e-bd73-4291b3fa917b}, !- Target Temperature Schedule Name
  {1f374166-9884-49b4-9751-ef0486404284}, !- Sensible Fraction Schedule Name
  {06056846-58a2-49ee-9589-363678454f4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f374166-9884-49b4-9751-ef0486404284}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51e1a88f-d9dd-44e4-8953-4e06ac063778}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51e1a88f-d9dd-44e4-8953-4e06ac063778}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06056846-58a2-49ee-9589-363678454f4b}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e1b65cc-40be-41f6-ad68-c04d583f7f7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e1b65cc-40be-41f6-ad68-c04d583f7f7e}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {265082be-b066-4f6e-bd73-4291b3fa917b}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a61f180-e9be-4316-8829-b2d91323204a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a61f180-e9be-4316-8829-b2d91323204a}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3201fd98-184f-4438-9465-18c5ea38d845}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {a6968837-af0f-4906-8307-9e1db3294adb}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f610542-9f11-4383-833b-008fb7b71f08}, !- Handle
  Node 360,                               !- Name
  {f67fdc0a-c912-448e-9383-9f762edd82b2}, !- Inlet Port
  {bf11b240-29cb-4e58-97f6-10c3a278461a}; !- Outlet Port

OS:Connection,
  {f67fdc0a-c912-448e-9383-9f762edd82b2}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  23,                                     !- Outlet Port
  {9f610542-9f11-4383-833b-008fb7b71f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4363e9dc-dbc9-4b92-bc41-a6443290bae0}, !- Handle
  Node 361,                               !- Name
  {e4cb39c9-af56-4384-bf34-baab72e76a1a}, !- Inlet Port
  {35151c92-3513-443f-bd5e-a3701889133c}; !- Outlet Port

OS:Connection,
  {bf11b240-29cb-4e58-97f6-10c3a278461a}, !- Handle
  {9f610542-9f11-4383-833b-008fb7b71f08}, !- Source Object
  3,                                      !- Outlet Port
  {58d3f5a3-e6a2-46a2-bbbf-0c717e1cb9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4cb39c9-af56-4384-bf34-baab72e76a1a}, !- Handle
  {58d3f5a3-e6a2-46a2-bbbf-0c717e1cb9a6}, !- Source Object
  3,                                      !- Outlet Port
  {4363e9dc-dbc9-4b92-bc41-a6443290bae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35151c92-3513-443f-bd5e-a3701889133c}, !- Handle
  {4363e9dc-dbc9-4b92-bc41-a6443290bae0}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fc117e4c-4e81-456d-995b-40bc4473f3a6}, !- Handle
  Water Use Connections 21,               !- Name
  {8ff4a73a-17d0-4fd6-8e49-bf05a626a9fb}, !- Inlet Node Name
  {7bab9d3a-da7f-4783-bbd3-f0d2fe1fcbc0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb1ef735-2d12-495c-93d4-c867f4d1f1d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {083c0c31-1bbb-4987-b157-cc2cc380ad7c}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {edf29c8e-cad4-4f40-92cc-94b866de7e9c}, !- Target Temperature Schedule Name
  {8d93b23f-f265-4b5e-855d-a36c913407e6}, !- Sensible Fraction Schedule Name
  {9caa6ec0-0f22-4f6e-89cd-f2472c99d821}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d93b23f-f265-4b5e-855d-a36c913407e6}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {890b3374-ce76-4f75-b9eb-09d8cf72eaf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {890b3374-ce76-4f75-b9eb-09d8cf72eaf4}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9caa6ec0-0f22-4f6e-89cd-f2472c99d821}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3539ea94-f673-4339-a9cc-aa3177ae5c3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3539ea94-f673-4339-a9cc-aa3177ae5c3e}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf29c8e-cad4-4f40-92cc-94b866de7e9c}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5bc7290-0ef0-4239-8280-3d289692c933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5bc7290-0ef0-4239-8280-3d289692c933}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb1ef735-2d12-495c-93d4-c867f4d1f1d4}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {083c0c31-1bbb-4987-b157-cc2cc380ad7c}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a853f17-39bf-4edf-a6ee-0fcbefd8be8d}, !- Handle
  Node 362,                               !- Name
  {a9f1cd33-70d2-40c9-b4bd-8cb60c1cc866}, !- Inlet Port
  {8ff4a73a-17d0-4fd6-8e49-bf05a626a9fb}; !- Outlet Port

OS:Connection,
  {a9f1cd33-70d2-40c9-b4bd-8cb60c1cc866}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  24,                                     !- Outlet Port
  {7a853f17-39bf-4edf-a6ee-0fcbefd8be8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b664656-3f0e-4bb3-8d08-ab7b5d911706}, !- Handle
  Node 363,                               !- Name
  {7bab9d3a-da7f-4783-bbd3-f0d2fe1fcbc0}, !- Inlet Port
  {37c45de7-3d27-43eb-8610-e95097d0c9bf}; !- Outlet Port

OS:Connection,
  {8ff4a73a-17d0-4fd6-8e49-bf05a626a9fb}, !- Handle
  {7a853f17-39bf-4edf-a6ee-0fcbefd8be8d}, !- Source Object
  3,                                      !- Outlet Port
  {fc117e4c-4e81-456d-995b-40bc4473f3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bab9d3a-da7f-4783-bbd3-f0d2fe1fcbc0}, !- Handle
  {fc117e4c-4e81-456d-995b-40bc4473f3a6}, !- Source Object
  3,                                      !- Outlet Port
  {4b664656-3f0e-4bb3-8d08-ab7b5d911706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37c45de7-3d27-43eb-8610-e95097d0c9bf}, !- Handle
  {4b664656-3f0e-4bb3-8d08-ab7b5d911706}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ed1a7a7-e1d8-4ab2-ae99-692f12be633e}, !- Handle
  Water Use Connections 22,               !- Name
  {bd6ee1f5-6356-427a-9ecd-1fac45a3258d}, !- Inlet Node Name
  {5a6abf0d-9e83-41c3-99a4-394c8804fa61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b8a1ddc-3453-49f1-a2d3-1397cf4569d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c5f7b20-361e-484b-9906-07d4f0e0a269}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {12785936-632e-4c5b-be2d-c77ce5e45cac}, !- Target Temperature Schedule Name
  {20e1ac4c-1f53-4039-9db2-e4a1f518d35a}, !- Sensible Fraction Schedule Name
  {35116523-9f49-4177-987b-d9cd842719ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20e1ac4c-1f53-4039-9db2-e4a1f518d35a}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37b6b110-3746-48dc-8d6e-e19224124775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b6b110-3746-48dc-8d6e-e19224124775}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35116523-9f49-4177-987b-d9cd842719ec}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb9935b0-c898-4e58-abb1-050d00ab7cfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb9935b0-c898-4e58-abb1-050d00ab7cfa}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {12785936-632e-4c5b-be2d-c77ce5e45cac}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a4228d5-73ab-4d96-829d-3fac49c7dbd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a4228d5-73ab-4d96-829d-3fac49c7dbd7}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b8a1ddc-3453-49f1-a2d3-1397cf4569d5}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {1c5f7b20-361e-484b-9906-07d4f0e0a269}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8f5920b-a82b-41ed-b30e-d45f04ed0830}, !- Handle
  Node 364,                               !- Name
  {55a0a7f9-00f1-4cfd-b2a8-b0a9d5b01207}, !- Inlet Port
  {bd6ee1f5-6356-427a-9ecd-1fac45a3258d}; !- Outlet Port

OS:Connection,
  {55a0a7f9-00f1-4cfd-b2a8-b0a9d5b01207}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  25,                                     !- Outlet Port
  {b8f5920b-a82b-41ed-b30e-d45f04ed0830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc89ea21-0cef-44d6-843c-48c72ee373d9}, !- Handle
  Node 365,                               !- Name
  {5a6abf0d-9e83-41c3-99a4-394c8804fa61}, !- Inlet Port
  {015a8947-c7c0-48c6-843a-e762519bd8e3}; !- Outlet Port

OS:Connection,
  {bd6ee1f5-6356-427a-9ecd-1fac45a3258d}, !- Handle
  {b8f5920b-a82b-41ed-b30e-d45f04ed0830}, !- Source Object
  3,                                      !- Outlet Port
  {8ed1a7a7-e1d8-4ab2-ae99-692f12be633e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6abf0d-9e83-41c3-99a4-394c8804fa61}, !- Handle
  {8ed1a7a7-e1d8-4ab2-ae99-692f12be633e}, !- Source Object
  3,                                      !- Outlet Port
  {bc89ea21-0cef-44d6-843c-48c72ee373d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015a8947-c7c0-48c6-843a-e762519bd8e3}, !- Handle
  {bc89ea21-0cef-44d6-843c-48c72ee373d9}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02f92111-af0d-4f9a-b048-8719ab329c2f}, !- Handle
  Water Use Connections 23,               !- Name
  {ee12b52c-e200-4e37-83e2-e20bbabf9c89}, !- Inlet Node Name
  {a68f9f16-5f1b-41bc-9c56-792eadb9d011}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13b85224-c6cb-4410-931c-c47d15eedfc6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64649395-ac46-4e70-bdf1-165eede21ff3}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {d8aa806a-53fe-484c-a89e-9816db3ba06a}, !- Target Temperature Schedule Name
  {91756491-c77a-47a8-85fc-554a9899037a}, !- Sensible Fraction Schedule Name
  {7a8999b9-b1bc-4545-bac3-fa7551025c37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91756491-c77a-47a8-85fc-554a9899037a}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0a01efb-bb75-4b54-8eb4-51301abfbc57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0a01efb-bb75-4b54-8eb4-51301abfbc57}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a8999b9-b1bc-4545-bac3-fa7551025c37}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d988abb2-cb5c-41a0-a71e-e37b2c6fcfe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d988abb2-cb5c-41a0-a71e-e37b2c6fcfe9}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8aa806a-53fe-484c-a89e-9816db3ba06a}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be245d0d-6549-475f-b0a2-caf20d9f0c13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be245d0d-6549-475f-b0a2-caf20d9f0c13}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13b85224-c6cb-4410-931c-c47d15eedfc6}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {64649395-ac46-4e70-bdf1-165eede21ff3}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e8b75b2-4514-45a9-ba60-d83d496649d6}, !- Handle
  Node 366,                               !- Name
  {c84b0b2c-3bc3-4163-924c-80359d09ecea}, !- Inlet Port
  {ee12b52c-e200-4e37-83e2-e20bbabf9c89}; !- Outlet Port

OS:Connection,
  {c84b0b2c-3bc3-4163-924c-80359d09ecea}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  26,                                     !- Outlet Port
  {0e8b75b2-4514-45a9-ba60-d83d496649d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d72602a1-0a34-4411-a476-77f4a7b08b0d}, !- Handle
  Node 367,                               !- Name
  {a68f9f16-5f1b-41bc-9c56-792eadb9d011}, !- Inlet Port
  {c637bd4f-209f-45f0-a07e-cc347b2d1a1f}; !- Outlet Port

OS:Connection,
  {ee12b52c-e200-4e37-83e2-e20bbabf9c89}, !- Handle
  {0e8b75b2-4514-45a9-ba60-d83d496649d6}, !- Source Object
  3,                                      !- Outlet Port
  {02f92111-af0d-4f9a-b048-8719ab329c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68f9f16-5f1b-41bc-9c56-792eadb9d011}, !- Handle
  {02f92111-af0d-4f9a-b048-8719ab329c2f}, !- Source Object
  3,                                      !- Outlet Port
  {d72602a1-0a34-4411-a476-77f4a7b08b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c637bd4f-209f-45f0-a07e-cc347b2d1a1f}, !- Handle
  {d72602a1-0a34-4411-a476-77f4a7b08b0d}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef8bdd0c-aa60-49f0-9f1b-3dbfec3c22a3}, !- Handle
  Water Use Connections 24,               !- Name
  {fdc2134b-102e-4209-9ace-29c240c4c281}, !- Inlet Node Name
  {d1719e48-35c9-41b2-be89-5bdcb14ae8f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd0d14cf-2d2e-49dd-b923-f41925fc4bb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e13bea1b-90ba-44ef-8be7-9232b1bafb59}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {42107c3c-541d-4a9f-9d69-fba05b2199db}, !- Target Temperature Schedule Name
  {26fd2f1a-b87f-4c15-90bf-987de63de993}, !- Sensible Fraction Schedule Name
  {0e912d20-d0f6-4e05-89e4-c440b0734ee2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26fd2f1a-b87f-4c15-90bf-987de63de993}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4568092a-c3dd-4b10-a496-b608a6c552e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4568092a-c3dd-4b10-a496-b608a6c552e1}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e912d20-d0f6-4e05-89e4-c440b0734ee2}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7784238f-a621-4faf-9288-3af1b575cf5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7784238f-a621-4faf-9288-3af1b575cf5a}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42107c3c-541d-4a9f-9d69-fba05b2199db}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {210ee212-7236-44b5-b1b7-5c1ce13b9948}; !- Default Day Schedule Name

OS:Schedule:Day,
  {210ee212-7236-44b5-b1b7-5c1ce13b9948}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd0d14cf-2d2e-49dd-b923-f41925fc4bb9}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {e13bea1b-90ba-44ef-8be7-9232b1bafb59}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9394ce1f-882f-4df6-b6e6-c6e1c5e952a0}, !- Handle
  Node 368,                               !- Name
  {d23b22c7-5845-4ca8-8cd3-49506e391209}, !- Inlet Port
  {fdc2134b-102e-4209-9ace-29c240c4c281}; !- Outlet Port

OS:Connection,
  {d23b22c7-5845-4ca8-8cd3-49506e391209}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  27,                                     !- Outlet Port
  {9394ce1f-882f-4df6-b6e6-c6e1c5e952a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fd9bb52-fef0-474e-9b0e-f0be3b390ba9}, !- Handle
  Node 369,                               !- Name
  {d1719e48-35c9-41b2-be89-5bdcb14ae8f6}, !- Inlet Port
  {2bd914ae-cca1-4569-97e5-f0e5de52a48d}; !- Outlet Port

OS:Connection,
  {fdc2134b-102e-4209-9ace-29c240c4c281}, !- Handle
  {9394ce1f-882f-4df6-b6e6-c6e1c5e952a0}, !- Source Object
  3,                                      !- Outlet Port
  {ef8bdd0c-aa60-49f0-9f1b-3dbfec3c22a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1719e48-35c9-41b2-be89-5bdcb14ae8f6}, !- Handle
  {ef8bdd0c-aa60-49f0-9f1b-3dbfec3c22a3}, !- Source Object
  3,                                      !- Outlet Port
  {5fd9bb52-fef0-474e-9b0e-f0be3b390ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd914ae-cca1-4569-97e5-f0e5de52a48d}, !- Handle
  {5fd9bb52-fef0-474e-9b0e-f0be3b390ba9}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0ae15f37-e5ba-43dd-9f17-dc8e111391fa}, !- Handle
  Water Use Connections 25,               !- Name
  {2c626ada-bb23-4350-b4bb-ebbdec63b1e3}, !- Inlet Node Name
  {072bfe69-411c-4b7a-b37d-9468a7a57f5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f2f957d-3564-410c-978d-db29100d8972}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2dc5f225-e97b-4297-bf4f-b77e13c652df}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {a186bcc7-f44b-4a55-bfa5-7db4784ae8a1}, !- Target Temperature Schedule Name
  {2c81ebc1-bfaf-4042-bf99-6b7d0ea50b17}, !- Sensible Fraction Schedule Name
  {a115ff18-d19c-4ad9-bfe7-28d0c5041b04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c81ebc1-bfaf-4042-bf99-6b7d0ea50b17}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {734e997f-87b8-40ec-a1fd-bfb8a6e9b0ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {734e997f-87b8-40ec-a1fd-bfb8a6e9b0ad}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a115ff18-d19c-4ad9-bfe7-28d0c5041b04}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6ac8e5-7a27-4485-99d4-ad04230eac97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6ac8e5-7a27-4485-99d4-ad04230eac97}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a186bcc7-f44b-4a55-bfa5-7db4784ae8a1}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5e97fdd-74ed-4c47-a42d-d21982174d44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5e97fdd-74ed-4c47-a42d-d21982174d44}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f2f957d-3564-410c-978d-db29100d8972}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {2dc5f225-e97b-4297-bf4f-b77e13c652df}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d16fe67a-ebbc-4886-8f52-a187ad939bb4}, !- Handle
  Node 370,                               !- Name
  {68cfbd14-e646-4628-9555-e6f732fc79f1}, !- Inlet Port
  {2c626ada-bb23-4350-b4bb-ebbdec63b1e3}; !- Outlet Port

OS:Connection,
  {68cfbd14-e646-4628-9555-e6f732fc79f1}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  28,                                     !- Outlet Port
  {d16fe67a-ebbc-4886-8f52-a187ad939bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55334e1e-6040-4a46-ae98-11fa6620acdd}, !- Handle
  Node 371,                               !- Name
  {072bfe69-411c-4b7a-b37d-9468a7a57f5f}, !- Inlet Port
  {d6875b44-cd5a-4a70-acad-6a968ae010c9}; !- Outlet Port

OS:Connection,
  {2c626ada-bb23-4350-b4bb-ebbdec63b1e3}, !- Handle
  {d16fe67a-ebbc-4886-8f52-a187ad939bb4}, !- Source Object
  3,                                      !- Outlet Port
  {0ae15f37-e5ba-43dd-9f17-dc8e111391fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072bfe69-411c-4b7a-b37d-9468a7a57f5f}, !- Handle
  {0ae15f37-e5ba-43dd-9f17-dc8e111391fa}, !- Source Object
  3,                                      !- Outlet Port
  {55334e1e-6040-4a46-ae98-11fa6620acdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6875b44-cd5a-4a70-acad-6a968ae010c9}, !- Handle
  {55334e1e-6040-4a46-ae98-11fa6620acdd}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f534e68-5020-4c17-8e80-0dc5de9c8bd1}, !- Handle
  Water Use Connections 26,               !- Name
  {094d004a-548c-4665-924d-5524710dcb18}, !- Inlet Node Name
  {424d685a-52f0-421d-9829-e41f697c39c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4fd781aa-0a35-49e1-8445-bb319bd5ddd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5b943e8-fb81-4cc5-8866-b26d06300927}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {bc118512-f3a6-44ec-bb08-540cde61a0cf}, !- Target Temperature Schedule Name
  {2d5cad58-2476-4392-80b3-845e03c6fc63}, !- Sensible Fraction Schedule Name
  {7b3498fa-380e-41b5-9321-dd063ee763ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d5cad58-2476-4392-80b3-845e03c6fc63}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2a10160-cc44-4928-b926-f34d5fbb9826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2a10160-cc44-4928-b926-f34d5fbb9826}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b3498fa-380e-41b5-9321-dd063ee763ac}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d61ca5e-f6b5-4b5f-b029-b39f39ec6e83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d61ca5e-f6b5-4b5f-b029-b39f39ec6e83}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc118512-f3a6-44ec-bb08-540cde61a0cf}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7251e654-a824-4a99-88ae-b025d349adce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7251e654-a824-4a99-88ae-b025d349adce}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4fd781aa-0a35-49e1-8445-bb319bd5ddd9}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {c5b943e8-fb81-4cc5-8866-b26d06300927}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85b5e6bf-8fa7-4919-b855-96729951c84b}, !- Handle
  Node 372,                               !- Name
  {81c4b4f2-aa58-416a-987f-3b816b9df7ef}, !- Inlet Port
  {094d004a-548c-4665-924d-5524710dcb18}; !- Outlet Port

OS:Connection,
  {81c4b4f2-aa58-416a-987f-3b816b9df7ef}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  29,                                     !- Outlet Port
  {85b5e6bf-8fa7-4919-b855-96729951c84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73889245-daa9-4e6c-bb94-f902c4db2dfa}, !- Handle
  Node 373,                               !- Name
  {424d685a-52f0-421d-9829-e41f697c39c9}, !- Inlet Port
  {7b929d47-9ca7-4898-990a-f55eff079ca8}; !- Outlet Port

OS:Connection,
  {094d004a-548c-4665-924d-5524710dcb18}, !- Handle
  {85b5e6bf-8fa7-4919-b855-96729951c84b}, !- Source Object
  3,                                      !- Outlet Port
  {6f534e68-5020-4c17-8e80-0dc5de9c8bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424d685a-52f0-421d-9829-e41f697c39c9}, !- Handle
  {6f534e68-5020-4c17-8e80-0dc5de9c8bd1}, !- Source Object
  3,                                      !- Outlet Port
  {73889245-daa9-4e6c-bb94-f902c4db2dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b929d47-9ca7-4898-990a-f55eff079ca8}, !- Handle
  {73889245-daa9-4e6c-bb94-f902c4db2dfa}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93a015e5-6a19-4fda-a3af-7337b01c213f}, !- Handle
  Water Use Connections 27,               !- Name
  {c9d9806f-2536-42a5-ac2d-3c95126adc93}, !- Inlet Node Name
  {5bd89c93-a1fc-4efd-ad2c-0efa21a9323a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d65a136a-a1a8-4ec4-b64f-7a6e5e651e44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01924835-692f-489a-8212-13472b9145c6}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {55e19a52-bf1c-40ab-b637-917e4f81c424}, !- Target Temperature Schedule Name
  {6d49908a-af91-4612-8cb7-11af6f3b3ccb}, !- Sensible Fraction Schedule Name
  {574073a2-5de4-4bca-a571-d3f024bbcd89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d49908a-af91-4612-8cb7-11af6f3b3ccb}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cba4d9a-73b3-4005-87a4-df71a024d87b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cba4d9a-73b3-4005-87a4-df71a024d87b}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {574073a2-5de4-4bca-a571-d3f024bbcd89}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8dbc9fc0-d4fd-4eda-b3f3-602c9897c116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dbc9fc0-d4fd-4eda-b3f3-602c9897c116}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55e19a52-bf1c-40ab-b637-917e4f81c424}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1781b3fd-8855-4e66-acce-8e142d0b9f6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1781b3fd-8855-4e66-acce-8e142d0b9f6c}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d65a136a-a1a8-4ec4-b64f-7a6e5e651e44}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {01924835-692f-489a-8212-13472b9145c6}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b25f4097-0126-4f14-b620-90cdb66458cb}, !- Handle
  Node 374,                               !- Name
  {829daf2a-d3b3-4ad7-ba91-3fbf351f504d}, !- Inlet Port
  {c9d9806f-2536-42a5-ac2d-3c95126adc93}; !- Outlet Port

OS:Connection,
  {829daf2a-d3b3-4ad7-ba91-3fbf351f504d}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  30,                                     !- Outlet Port
  {b25f4097-0126-4f14-b620-90cdb66458cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1ab470d-bedb-414e-882f-911a1fa00810}, !- Handle
  Node 375,                               !- Name
  {5bd89c93-a1fc-4efd-ad2c-0efa21a9323a}, !- Inlet Port
  {88aa3064-c8a0-42d9-b301-07ab7793a896}; !- Outlet Port

OS:Connection,
  {c9d9806f-2536-42a5-ac2d-3c95126adc93}, !- Handle
  {b25f4097-0126-4f14-b620-90cdb66458cb}, !- Source Object
  3,                                      !- Outlet Port
  {93a015e5-6a19-4fda-a3af-7337b01c213f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd89c93-a1fc-4efd-ad2c-0efa21a9323a}, !- Handle
  {93a015e5-6a19-4fda-a3af-7337b01c213f}, !- Source Object
  3,                                      !- Outlet Port
  {f1ab470d-bedb-414e-882f-911a1fa00810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88aa3064-c8a0-42d9-b301-07ab7793a896}, !- Handle
  {f1ab470d-bedb-414e-882f-911a1fa00810}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ccff6e4-511a-4e07-9631-006079a99bb4}, !- Handle
  Water Use Connections 28,               !- Name
  {3b728700-2f6e-4360-be15-da79ed2a8276}, !- Inlet Node Name
  {9bc8af32-06df-4309-a360-843438cb27a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93f0f394-1365-4a2b-811c-8b337eb36391}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f20e766-7e00-4e4e-b789-f922a6edf864}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {948a354b-1fce-4071-8d60-9c3cfa1de09c}, !- Target Temperature Schedule Name
  {f4c7014a-84fc-44c9-8e9b-15978ca48c60}, !- Sensible Fraction Schedule Name
  {0005eee7-9934-421e-8fb2-ef7541c8d1e8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4c7014a-84fc-44c9-8e9b-15978ca48c60}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8b52329-3b0c-492a-8474-037dd13848b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8b52329-3b0c-492a-8474-037dd13848b1}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0005eee7-9934-421e-8fb2-ef7541c8d1e8}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {339d5275-62c3-481c-a9bc-536a5973555c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {339d5275-62c3-481c-a9bc-536a5973555c}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {948a354b-1fce-4071-8d60-9c3cfa1de09c}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e37e37b-585c-4cd1-a661-d8ed2680fbab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e37e37b-585c-4cd1-a661-d8ed2680fbab}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93f0f394-1365-4a2b-811c-8b337eb36391}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {6f20e766-7e00-4e4e-b789-f922a6edf864}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9df67e7e-5eb7-488f-ae93-c0dae896b0c3}, !- Handle
  Node 376,                               !- Name
  {510d3363-d8ad-443c-bb20-e48adc784507}, !- Inlet Port
  {3b728700-2f6e-4360-be15-da79ed2a8276}; !- Outlet Port

OS:Connection,
  {510d3363-d8ad-443c-bb20-e48adc784507}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  31,                                     !- Outlet Port
  {9df67e7e-5eb7-488f-ae93-c0dae896b0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23430159-7540-4b52-a15d-0511b7a2f6e2}, !- Handle
  Node 377,                               !- Name
  {9bc8af32-06df-4309-a360-843438cb27a8}, !- Inlet Port
  {e34b5580-304a-4af2-9002-099c7851c3e3}; !- Outlet Port

OS:Connection,
  {3b728700-2f6e-4360-be15-da79ed2a8276}, !- Handle
  {9df67e7e-5eb7-488f-ae93-c0dae896b0c3}, !- Source Object
  3,                                      !- Outlet Port
  {9ccff6e4-511a-4e07-9631-006079a99bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc8af32-06df-4309-a360-843438cb27a8}, !- Handle
  {9ccff6e4-511a-4e07-9631-006079a99bb4}, !- Source Object
  3,                                      !- Outlet Port
  {23430159-7540-4b52-a15d-0511b7a2f6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34b5580-304a-4af2-9002-099c7851c3e3}, !- Handle
  {23430159-7540-4b52-a15d-0511b7a2f6e2}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e002cb7e-1066-43f2-ace0-fba0f2586ea4}, !- Handle
  Water Use Connections 29,               !- Name
  {4612f5c0-a56e-4c47-8bc1-986a880633e5}, !- Inlet Node Name
  {3d9d2429-f36d-4b41-80d5-33d1b941082c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52e401f6-1d9b-4edf-a796-378abd6c75db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {049858fe-2914-41aa-be74-b27d2ece923c}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {8ce1f3a5-6e13-41e4-a270-8dc373bfb1f1}, !- Target Temperature Schedule Name
  {d313e11c-0e82-4acd-9f63-a26dbf5cd65e}, !- Sensible Fraction Schedule Name
  {3428eadc-562b-46d6-96ee-4e0d2bffd3ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d313e11c-0e82-4acd-9f63-a26dbf5cd65e}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cfb8731-04c4-45e2-bb0c-76770a0c7fe5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cfb8731-04c4-45e2-bb0c-76770a0c7fe5}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3428eadc-562b-46d6-96ee-4e0d2bffd3ad}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a852fff-6827-4b95-8929-95a02eb51920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a852fff-6827-4b95-8929-95a02eb51920}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ce1f3a5-6e13-41e4-a270-8dc373bfb1f1}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90a06708-6e04-40a6-98fd-1b13f49ef595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90a06708-6e04-40a6-98fd-1b13f49ef595}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52e401f6-1d9b-4edf-a796-378abd6c75db}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {049858fe-2914-41aa-be74-b27d2ece923c}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5bc12998-d97e-4566-9e85-87e5eb33eb12}, !- Handle
  Node 378,                               !- Name
  {787a81ca-a0ed-4bbd-b549-8d99b4035a0f}, !- Inlet Port
  {4612f5c0-a56e-4c47-8bc1-986a880633e5}; !- Outlet Port

OS:Connection,
  {787a81ca-a0ed-4bbd-b549-8d99b4035a0f}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  32,                                     !- Outlet Port
  {5bc12998-d97e-4566-9e85-87e5eb33eb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80cb7ebb-88b9-4ce8-9190-bb8822b5bbe7}, !- Handle
  Node 379,                               !- Name
  {3d9d2429-f36d-4b41-80d5-33d1b941082c}, !- Inlet Port
  {edccc85d-dbb5-48e9-b67d-d2f032346b48}; !- Outlet Port

OS:Connection,
  {4612f5c0-a56e-4c47-8bc1-986a880633e5}, !- Handle
  {5bc12998-d97e-4566-9e85-87e5eb33eb12}, !- Source Object
  3,                                      !- Outlet Port
  {e002cb7e-1066-43f2-ace0-fba0f2586ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9d2429-f36d-4b41-80d5-33d1b941082c}, !- Handle
  {e002cb7e-1066-43f2-ace0-fba0f2586ea4}, !- Source Object
  3,                                      !- Outlet Port
  {80cb7ebb-88b9-4ce8-9190-bb8822b5bbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edccc85d-dbb5-48e9-b67d-d2f032346b48}, !- Handle
  {80cb7ebb-88b9-4ce8-9190-bb8822b5bbe7}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {755fb841-60b3-4dc8-909f-c31e2b1c6498}, !- Handle
  Water Use Connections 30,               !- Name
  {eec0d3e8-b6de-42d8-a94c-89e4b46b57ca}, !- Inlet Node Name
  {b01a7518-5133-4e9a-89df-9b6cf228cb37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa4b85f3-ed97-4ef6-b3c3-64d434c68aa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ac79ce5-2c54-4ee7-8970-11fbad35007f}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {adda8417-5a17-4d4b-adb0-ee2208b18b42}, !- Target Temperature Schedule Name
  {a2b7a2c0-f1e6-4e50-b83d-68fa474d80ed}, !- Sensible Fraction Schedule Name
  {99be4966-9a82-40f3-97e3-2f532fda5d76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2b7a2c0-f1e6-4e50-b83d-68fa474d80ed}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9551913d-a8f4-416d-9d36-df1963c36868}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9551913d-a8f4-416d-9d36-df1963c36868}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99be4966-9a82-40f3-97e3-2f532fda5d76}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8dead58-6066-4e29-a076-71cbc9b9902d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8dead58-6066-4e29-a076-71cbc9b9902d}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {adda8417-5a17-4d4b-adb0-ee2208b18b42}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {050f60bf-dd9f-4d37-a057-22c85be738c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {050f60bf-dd9f-4d37-a057-22c85be738c0}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa4b85f3-ed97-4ef6-b3c3-64d434c68aa8}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {7ac79ce5-2c54-4ee7-8970-11fbad35007f}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {b0373904-8fef-4484-8b9c-81b8102ebeb2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c25aa12-e654-442a-8c2c-5dd078aa2811}, !- Handle
  Node 380,                               !- Name
  {694fb169-7a9b-4724-bb33-dc1fbfa1262b}, !- Inlet Port
  {eec0d3e8-b6de-42d8-a94c-89e4b46b57ca}; !- Outlet Port

OS:Connection,
  {694fb169-7a9b-4724-bb33-dc1fbfa1262b}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  33,                                     !- Outlet Port
  {6c25aa12-e654-442a-8c2c-5dd078aa2811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82b4dbbb-8788-4507-8419-55b9695fbfc5}, !- Handle
  Node 381,                               !- Name
  {b01a7518-5133-4e9a-89df-9b6cf228cb37}, !- Inlet Port
  {8dce77cd-e4b8-4cda-bf34-c49e8f61ac42}; !- Outlet Port

OS:Connection,
  {eec0d3e8-b6de-42d8-a94c-89e4b46b57ca}, !- Handle
  {6c25aa12-e654-442a-8c2c-5dd078aa2811}, !- Source Object
  3,                                      !- Outlet Port
  {755fb841-60b3-4dc8-909f-c31e2b1c6498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01a7518-5133-4e9a-89df-9b6cf228cb37}, !- Handle
  {755fb841-60b3-4dc8-909f-c31e2b1c6498}, !- Source Object
  3,                                      !- Outlet Port
  {82b4dbbb-8788-4507-8419-55b9695fbfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dce77cd-e4b8-4cda-bf34-c49e8f61ac42}, !- Handle
  {82b4dbbb-8788-4507-8419-55b9695fbfc5}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a7004a9-5343-4350-84b9-35935424e684}, !- Handle
  Water Use Connections 31,               !- Name
  {481dd928-a588-4a16-bec5-090e5a0c66ad}, !- Inlet Node Name
  {58a61451-cc39-40ec-904e-db7878a7502c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3d38571-8e60-42b3-bbf0-5f08ce580f06}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7445562c-67aa-41a9-8501-a8e1d79ddabc}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {2b18ceea-b965-4299-af97-16f6d4eb8638}, !- Target Temperature Schedule Name
  {3c426fe4-c97b-41b5-99a3-658b9522e286}, !- Sensible Fraction Schedule Name
  {07f98025-c12d-4baa-8cc0-58300d34857c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c426fe4-c97b-41b5-99a3-658b9522e286}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c32d8f5-f6d8-41a1-b4fb-320d3704b8c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c32d8f5-f6d8-41a1-b4fb-320d3704b8c4}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07f98025-c12d-4baa-8cc0-58300d34857c}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07c97f14-4c30-4363-94dd-7511f363d203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07c97f14-4c30-4363-94dd-7511f363d203}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b18ceea-b965-4299-af97-16f6d4eb8638}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd29ebd2-9871-4ae9-aaf7-e135877408ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd29ebd2-9871-4ae9-aaf7-e135877408ff}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3d38571-8e60-42b3-bbf0-5f08ce580f06}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {7445562c-67aa-41a9-8501-a8e1d79ddabc}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  {d10787a7-1d19-4b94-9707-02ab09176628}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d10787a7-1d19-4b94-9707-02ab09176628}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4a59021b-ad9f-4938-be68-130baafdbbf1}, !- Handle
  Schedule Rule 80,                       !- Name
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {418efd50-6f42-4c6a-8d63-65b5857ceea1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {418efd50-6f42-4c6a-8d63-65b5857ceea1}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4baa8691-de37-4b31-91e7-6927a2eba5ea}, !- Handle
  Schedule Rule 81,                       !- Name
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {454e6480-15b7-4013-9382-dd696ad48f65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {454e6480-15b7-4013-9382-dd696ad48f65}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7ef81d84-c27d-4e09-a6e2-4d42b0a09973}, !- Handle
  Schedule Rule 82,                       !- Name
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d86a8c19-e8c1-4f8b-bb91-4e33f9f02988}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d86a8c19-e8c1-4f8b-bb91-4e33f9f02988}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {7ea53fab-7bcd-4621-a360-7de7eabbf491}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {643b9ccf-2d95-4000-beff-7799240a6ca7}, !- Handle
  Node 382,                               !- Name
  {b9e014e1-415b-4d4b-beed-2af372223742}, !- Inlet Port
  {481dd928-a588-4a16-bec5-090e5a0c66ad}; !- Outlet Port

OS:Connection,
  {b9e014e1-415b-4d4b-beed-2af372223742}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  34,                                     !- Outlet Port
  {643b9ccf-2d95-4000-beff-7799240a6ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f402563b-b89b-4ad1-a05a-2644163d8300}, !- Handle
  Node 383,                               !- Name
  {58a61451-cc39-40ec-904e-db7878a7502c}, !- Inlet Port
  {bf2cc482-227c-4b80-a9ca-7fce1d0e86e2}; !- Outlet Port

OS:Connection,
  {481dd928-a588-4a16-bec5-090e5a0c66ad}, !- Handle
  {643b9ccf-2d95-4000-beff-7799240a6ca7}, !- Source Object
  3,                                      !- Outlet Port
  {5a7004a9-5343-4350-84b9-35935424e684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a61451-cc39-40ec-904e-db7878a7502c}, !- Handle
  {5a7004a9-5343-4350-84b9-35935424e684}, !- Source Object
  3,                                      !- Outlet Port
  {f402563b-b89b-4ad1-a05a-2644163d8300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2cc482-227c-4b80-a9ca-7fce1d0e86e2}, !- Handle
  {f402563b-b89b-4ad1-a05a-2644163d8300}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ec255a7-afbc-41b0-849b-97fd95190fde}, !- Handle
  Water Use Connections 32,               !- Name
  {83d16e16-e58c-4d18-874d-0c040f2cb048}, !- Inlet Node Name
  {6c576c8e-fd8f-46fa-bee3-4a4d621c991e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ba19c52-5d46-443a-b24c-cbc072434f10}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61141bfd-4bc0-44e4-a162-d0f4c5bea0af}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {229292d8-e609-421f-af29-daa51598e052}, !- Target Temperature Schedule Name
  {740dbadf-28aa-43f3-afd2-84bb746fdb66}, !- Sensible Fraction Schedule Name
  {3f3dd770-599a-4b5a-80dc-7bb7795e5de8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {740dbadf-28aa-43f3-afd2-84bb746fdb66}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f05325ad-eb1b-4560-b792-f9a1642853c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f05325ad-eb1b-4560-b792-f9a1642853c0}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f3dd770-599a-4b5a-80dc-7bb7795e5de8}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8e6ff16-31ce-4b91-bb06-0047534ebc79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8e6ff16-31ce-4b91-bb06-0047534ebc79}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {229292d8-e609-421f-af29-daa51598e052}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d44e8570-215a-49b1-a272-372e88f64490}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d44e8570-215a-49b1-a272-372e88f64490}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ba19c52-5d46-443a-b24c-cbc072434f10}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {61141bfd-4bc0-44e4-a162-d0f4c5bea0af}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {b18bbda4-7c60-4a38-aa8f-24c6a6c9e26b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4cf2111c-fb92-4688-afd0-279f34261d25}, !- Handle
  Node 384,                               !- Name
  {0c518991-d226-46a3-a4bb-998ab544dddb}, !- Inlet Port
  {83d16e16-e58c-4d18-874d-0c040f2cb048}; !- Outlet Port

OS:Connection,
  {0c518991-d226-46a3-a4bb-998ab544dddb}, !- Handle
  {ea54f426-ce34-42c8-bfb1-c9bc3723404e}, !- Source Object
  35,                                     !- Outlet Port
  {4cf2111c-fb92-4688-afd0-279f34261d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f85d42b-8123-44f2-9c74-ccf39d019b0e}, !- Handle
  Node 385,                               !- Name
  {6c576c8e-fd8f-46fa-bee3-4a4d621c991e}, !- Inlet Port
  {d7e6441e-0909-4877-a119-b379f6dedd60}; !- Outlet Port

OS:Connection,
  {83d16e16-e58c-4d18-874d-0c040f2cb048}, !- Handle
  {4cf2111c-fb92-4688-afd0-279f34261d25}, !- Source Object
  3,                                      !- Outlet Port
  {3ec255a7-afbc-41b0-849b-97fd95190fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c576c8e-fd8f-46fa-bee3-4a4d621c991e}, !- Handle
  {3ec255a7-afbc-41b0-849b-97fd95190fde}, !- Source Object
  3,                                      !- Outlet Port
  {0f85d42b-8123-44f2-9c74-ccf39d019b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e6441e-0909-4877-a119-b379f6dedd60}, !- Handle
  {0f85d42b-8123-44f2-9c74-ccf39d019b0e}, !- Source Object
  3,                                      !- Outlet Port
  {2a11e692-75bc-4d2d-8396-ec4a0d57279f}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {43635311-5e8c-4a92-a66e-106328094f6f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {a450b117-f8bb-4750-8669-61990bb6eade}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b028ab17-a202-40f7-accb-c0b6b8a4474a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b028ab17-a202-40f7-accb-c0b6b8a4474a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2b2e4b43-eed3-48ca-8272-9b015b018771}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {e3c9afe9-9eac-4fd6-91e5-83c82cc8f0cd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {faf7d934-dc20-4f74-9eb7-0efbd5c84753}, !- Control Zone or Zone List Name
  {fe830458-bb5a-44c0-ba4a-4a43b58f5ac7}, !- Cooling Control Zone or Zone List Name
  {c677161f-5413-45e1-8815-57260431c2a4}, !- Heating Control Zone or Zone List Name
  {9db9c135-1826-4b4c-918b-7ccbc14d2f28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {faf7d934-dc20-4f74-9eb7-0efbd5c84753}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fe830458-bb5a-44c0-ba4a-4a43b58f5ac7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c677161f-5413-45e1-8815-57260431c2a4}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9db9c135-1826-4b4c-918b-7ccbc14d2f28}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {921b718f-0341-423c-a731-ee91a8fa9adb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  {29253bc8-b7a1-4924-8ab9-01e9e7dbc68c}, !- Default Day Schedule Name
  {696b0f16-f1a2-48c2-be09-f4b08c7c2d53}, !- Summer Design Day Schedule Name
  {0884fd81-f75c-46d7-a913-0096b7b7258f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29253bc8-b7a1-4924-8ab9-01e9e7dbc68c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {9e038c3a-b68f-4579-8d75-eed068d27c9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {96f52e3f-a7d5-4893-ac3f-6b106dc7b386}, !- Handle
  {921b718f-0341-423c-a731-ee91a8fa9adb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-10-08 22:08:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-10-08 22:08:14 UTC;                !- Feature Value 4

